Literature.
Innovative Maintenance Solutions
www.goodway.com
CHILLER TUBE CLEANERS
FOR SMOOTH AND ENHANCED TUBES
Goodway’s line of Ream-A-Matics® makes tough tube cleaning a simple,
one-person operation. Each machines uses a variety of quick connect
brushes and cleaning tools mounted to the tip of a rotating flexible shaft,
along with a simultaneous water flush, to remove deposits. Both electric
and air powered units are available, as well as units with reversible shaft
rotation, a shaft feeder gun, chemical injection, and
a 500 PSI power flush. So the next time you need
to clean your chiller — clean it the good way.
To find out more, call Goodway today at
800-333-7467, or visit us online at
www.goodway.com.
CRITICAL
CLEANING
DEMANDS
GOODWAY.
CRITICAL
CLEANING
DEMANDS
GOODWAY.
Escalating energy prices and growing environmental concerns around the globe
are increasingly challenging the refrigeration/air-conditioning sector.
To meet these challenge an extended range of Bock’s EFC (Electronic Frequency
Control) systems is available now.
From the 2-cylinder model HG12P to the 8-cylinder compressor HG8, all semi-
hermetic Bock compressors are now available with the EFC system.
For maximum performance and user friendliness, EFC systems have software
that is customized for the specific compressor and it’s operation.
For further informations, please call us: +49 (0) 70 22 / 94 54 0
or visit our website www.bock.de
energy saving
www.info.hotims.com/25209-8
42
ASHRAE Journal
ashrae.org
October 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
lutants, and sound level. This paper
discusses these factors and how they
were addressed in the design of the air
conditioning system for the Sistine
Chapel, and provides general guide-
lines for other special buildings.
General Considerations
Air temperature and humidity are
the two most important variables
which affect objects of art, whether
they are made from organic materi-
als such as paper, fabric or wood,
or from inorganic materials such
as plaster, stone, ceramic or glass.
Extreme fluctuations in these vari-
ables can cause stress and accelerated
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
BY CHARLES E. BULLOCK, PH.D., FELLOW/LIFE MEMBER ASHRAE; FRANK PHILIP; AND WALTER PENNATI 
REPRINTED FROM ASHRAE JOURNAL, APRIL 1996
The Sistine Chapel:
HVAC Design for Special Use Buildings
E
nvironmental control systems
for museums, art galleries and
other special buildings typi-
cally must control more than just air
temperature and humidity, and must
often provide much tighter control
than is expected from conventional
air conditioning systems. The price-
less artifacts and art treasures housed
in such buildings can be permanently
damaged if the environment is not
continuously controlled. The comfort
of occupants also should be consid-
ered. Six principal factors are gener-
ally considered in the design of such
systems: air temperature, air humidity,
light, air circulation, air-borne pol-
CHARLES E. BULLOCK, PH.D., FELLOW/LIFE MEMBER ASHRAE
Charles E. Bullock, Ph.D., Fellow/Life Member ASHRAE, served
on several Technical Committees and authored numerous tech-
nical papers, which appeared in the ASHRAE Journal and other
trade publications. When this article was published, Dr. Bullock
was an Engineering Fellow with the Carrier Corporation, work-
ing in the Advanced Technology Group. At Carrier, he was in
charge of several special HVAC projects, including systems for the Sistine Chapel
and for George Washington’s Mount Vernon Estate. Bullock, now 72, retired
from Carrier in 2005, and lives in North Syracuse, N.Y. He continues to do some
consulting.
wear and aging. High relative humid-
ity, above about 70%, encourages
mildew, fungus and mold growth in
organic materials and gradual disin-
tegration of inorganic materials due
to efflorescence. Very low relative
humidity, below about 30%, can
cause embrittlement, shrinkage, and
cracking. ASHRAE1 recommends
control ranges of 20°C to 22°C (68°F
to 72°F) for temperature and 40%
to 55% for relative humidity. This is
in agreement with others, for exam-
ple.2,3,4 Of particular importance
is the continuous maintenance of
stable conditions, i.e., 24 hours per
day. Periodic thermostat setback or
setup for energy conservation reasons
should not be allowed.
All light, whether natural or arti-
ficial, can be damaging and should
be carefully controlled. Light reacts
with oxygen, moisture and pollutants
in the air to cause molecular break-
down in organic materials. Ultraviolet
radiation is also very damaging due
to its ability to cause pigment fading.
Control methods include special cur-
tains, shutters and blinds for daylight,
and special filters and light elements
for artificial lights.
This article was published in ASHRAE Journal, October 2009. Copyright 2009 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Posted at www.ashrae.org. This
article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
October 2009
ASHRAE Journal
43
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
acceptable sound levels can be achieved by the experienced
system designer. Air- or structure-borne vibrations must also
be avoided, particularly those which may cause damaging
resonant vibrations within objects on display.
The Sistine Chapel System
The Sistine Chapel was built during the period 1480-1484
by the direction of Pope Sixtus IV, hence the Chapel’s name.
It was built not only as a religious chapel, serving principally
as the site of conclaves to elect new popes, but also as a for-
tress from which to ward off invaders of that time. Because
of this, the outer masonry walls are very thick (2 to 3 m [7 to
10 ft]). The interior shape is very
simple, being essentially a rectan-
gular box with a vaulted ceiling.
The interior dimensions are in the
same proportions as those for King
Solomon’s temple of Old Testament
times5 but slightly larger (40 m L x
13 m W x 20 m H).
The Chapel has six large win-
dows on each long wall, approxi-
mately 10 m from the floor, for
light and ventilation. The Chapel
walls and ceiling were decorated
with a wide variety of scenes from
the Old and New Testaments by
leading artists shortly after the
Chapel was completed. However,
serious problems with settling of
the foundation and shifting of the
outer walls caused large cracks to
occur in the vaulted ceiling, ruin-
ing the original art work there.
After the structural problems
were corrected, Michelangelo Buonarroti was commissioned
by Pope Julius II to repaint the upper walls and ceiling; this
was done over the period 1508-1512 using the fresco tech-
nique—painting in water colors directly on fresh plaster.
With this technique, the colors are bonded into the subsur-
face as well as the surface itself. The wall behind the altar was
also repainted by Michelangelo during 1536-1541.
All of the frescoed surfaces fell victim to deposition of
dust, smoke and other pollutants from candles, combus-
tion heaters, outdoor air, people, etc. Many attempts were
Air circulation is vital in order to maintain uniform con-
ditions. Stagnant spaces must always be avoided, because
they lead to poor local control of conditions and also
because they can cause mildew, fungus and mold growth.
However, high velocity areas can also be very damaging, due
to surface erosion and to the deposition of air-borne par-
ticles on the surfaces. The actual process by which particles
are attracted to and deposited on surfaces has been studied
by others who have identified several mechanisms, including
thermophoresis (a phenomenon which ties the deposition
of particles on a wall surface to the magnitude of the tem-
perature difference between the air and the wall surface—the
larger the difference, the larger is
the deposit rate), static electric-
ity generated by the passing air
stream, and moisture flow. In any
case, the need for low air veloci-
ties is obvious. Since it is physi-
cally impossible and undesirable
to have absolutely zero velocities
near the surfaces when a ventilat-
ing and air conditioning system is
in operation, the question is: What
is acceptable? ASHRAE1 gener-
ally recommends surface velocities
below 0.13 m/s (25 fpm) and over-
all air circulation rates of 8 to 12
air changes per hour.
Of the common air-borne pollut-
ants, sulphur dioxide is potentially
the most damaging, because it com-
bines with water to form sulfuric
acid which attacks both inorganic
and organic materials. Sulphur diox-
ide can be removed with air wash-
ers and special absorbent chemical air filtration units. Oxides
of nitrogen as well as ozone gas are also damaging and can be
removed by the same means. Electrostatic type air cleaners are
not recommended because they generate ozone.
Sound levels should be low, lower than in most office or
residential buildings, in order ensure quiet comfort for visi-
tors and staff. This is often a challenge because many exhibit
spaces have little sound absorbing surfaces and are acous-
tically reverberant. Fortunately, a wide variety of sound-
absorbing materials and devices are readily available so that
Michaelangelo’s painting on the ceiling of the Sistine Chapel is
among the world’s most famous works of art.
44
ASHRAE Journal
ashrae.org
October 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Prior to the restoration, however, the fresco surfaces were
somewhat protected by the layers of glue and varnish that
had been applied over the centuries. The restored fresco sur-
faces, on the other hand, have not been protected with any
sealant. They will remain in the original state. The Vatican
thus recognized the need to protect these art treasures for
posterity by creating a “microclimate” around them and
sought to provide a suitable environmental control system.
The objective of this microclimate system was to prevent
the deposition of any kind of particles or substances on the
surface or within the immediate subsurface layers. Without
this action being taken, the walls and ceiling would gradu-
ally become contaminated once again, principally from the
increasingly polluted Roman air and the numerous visitors,
as many as 8,000 each day.
Seven system requirements were established before the
system was designed:
1. Constant air relative humidity;
2. Controlled fresco temperatures;
3. Still air at fresco surfaces, limited air motion at floor level;
4. Minimal noise level;
5. Minimal pollutants from visitors and outdoor air;
6. Invisible to occupants; and
7. Exceptional reliability.
Constant air relative humidity. For a plaster surface,
it is the air relative humidity, not absolute humidity or
humidity ratio, that determines its moisture content.
Temperature has only a minor influence. This is true of
most materials found in museums and art galleries. For the
present system, it was decided that relative humidity would
made over the centuries to restore the approximately 2000
m2 (22,000 ft2) of surfaces, typically using some sort of
cleaning process and then applications of a varnish or glue
which temporarily brightened the surfaces but eventually
turned dark brown. After many layers of dirt and varnish
had nearly obscured the priceless frescoes, the Vatican
finally decided in 1960 to begin a drastic restoration
process. The restoration involved a careful and thorough
removal of all the accumulated layers of grime and sealers.
First the lower walls were done, then Michelangelo’s work
on the upper walls and ceiling, and finally the altar wall,
which was completed in 1994. The results have been truly
outstanding, exposing bright coloring and artwork details
which were hidden for centuries.
Prior to the installation of the air conditioning system, the
Chapel was ventilated in the spring, summer and fall by natural
air flow through open windows and doors and by exhaust fans
located under the south windows. This introduced moisture,
dust and other pollutants into the space. In winter, heating
was provided by a forced-air heating unit in a sub-basement
with two outlet grilles in the floor. The heating unit provided
very limited heating, but no humidification. The Vatican com-
missioned a survey of interior conditions in the early 1980s.6
These surveys showed that: a.) In summer, interior temperatures
ranged between about 25°C and 35°C (77°F to 95°F) and rela-
tive humidity was about 50% to 60%; b.) In the spring and
fall, temperatures were between about 18°C and 25°C (64°F to
77°F) and RH about 45% to 55%; c.) In winter, temperatures
ranged between about 15°C and 20°C (59°F to 68°F) and RH
was about 35% to 45%; and d.) Vertical temperature gradients
of as much as 3°C (5°F) were common.
Using these results to validate it, a dynamic simulation
(described below) was used to study interior conditions at
all times of the year. Figure 1 shows typical temperature con-
tours for a day in July. Considerable variation is noticeable
in both air temperature and humidity, due principally to the
presence of people, during the time when the Chapel is open
to the public (10 a.m. to 2 p.m. is shown here. Recently
the summer occupancy period has been expanded to be
9:00 a.m. to 5:00 p.m.). Note that the wall temperatures (at
the interior surfaces) are very close to the air temperatures,
except when the large people loads occur. In addition, sig-
nificant vertical temperature stratification was observed.
These wide ranges in temperature and humidity condi-
tions were clearly unacceptable for the safety of the frescoes.
The Sistine Chapel is inside the Vatican. It was completed in 1484.
www.info.hotims.com/25209-37
46
ASHRAE Journal
ashrae.org
October 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
be maintained at 55% +/– 5%, for fresco preservation as
well as for occupant comfort. In order to establish the per-
formance requirements for the air conditioning system, a
dynamic computer simulation was developed.
This simulation included models for the outdoor weather
variables (air temperature, solar radiation), transient heat con-
duction through the massive walls and ceiling, solar radiation
and heat flow through the windows, heat and moisture gener-
ated by the visitors, radiant heat exchanges between the walls,
floor and ceiling, and the mass of air within the Chapel itself.
Figure 2 shows the calculated cooling load profiles for a typical
day in July. Of all the factors, the contributions of the visitors,
based on a total occupancy of 700 persons, is clearly the most
important. Similar calculations were done for other key times
of the year. They showed that some cooling was required every
day of the year during the occupied period, at least during
peak occupancy. During the unoccupied period, the load was
either heating or cooling, depending on the time of year. The
load profiles showed the severe challenge to the air condition-
ing system controls in order to respond quickly to the fast
load changes and still maintain stable conditions.
The air conditioning system employs an air handling
unit, shown schematically in Figure 3, comprised of the
following main components:
• Air prefilter (90% efficiency)
• Hot water pre-heat coil (with electric back-up)
• Air washer
• Chilled water cooling coil
• Hot water re-heat coil (with electric back-up)
• Chemical filter unit (absorbent, adsorbent, oxidizer)
• Final filter unit (95% efficiency)
• Supply air fan (2-speed motor).
In order to maintain humidity control, several air dew-
point sensor units, of the chilled-mirror type, were positioned
throughout the Chapel in inconspicuous places. The 55% RH
control point is maintained with a special control loop which
regulates the operation of either the hot water pre-heat coil or
the chilled water cooling coil (whichever is in use at the time).
Controlled fresco temperatures. Several requirements
existed here. The fresco temperatures must be above the air
dew-point temperature in order to avoid surface condensation
of moisture. This is automatically satisfied by the maintenance
of 55% RH. Also, the fresco temperatures were required to be
“close” to the inside air temperature, in order to minimize the
thermophoresis effects (dust deposits). This was accomplished
  FIG. 2
Calculated cooling load profile for a typical July day. The contribu-
tion of the visitors is clearly the most important factor.
by maintaining the fresco surface temperatures essentially
constant using temperature sensors attached directly to the
wall and ceiling surfaces and a second special control loop
  FIG. 1 Temperature and humidity profiles for a typical July day.
Schematic shows the main components of the air-conditioning system.
  FIG. 3
October 2009
ASHRAE Journal
47
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
involving the reheat coil. The computer
simulation showed that, by maintain-
ing the surface temperatures essentially
constant, the adjacent air temperatures
would be very close, within 1°C (1.8°F).
Air temperature measurements taken
near the wall surfaces confirmed this
prediction. A third requirement was that
the interior wall and ceiling tempera-
tures must be “close” to the exterior sur-
face temperatures, in order to minimize
temperature gradients and resulting
thermal strain. This was accomplished
by allowing the interior temperatures
to drift slowly with the seasons, ranging
from a low of 20°C (68°F) in winter to a
high of 25°C (77°F) in summer.
Still air at fresco surfaces, limited
air motion at floor level. The air con-
  FIG. 4
Scheme using supply air from one
side only (shown) was chosen over
the two-side option.
ditioning system utilizes a forced-air
supply arrangement in which air is
injected into the space from outlets
located directly under windows along
one of the side walls. Since practi-
cally all of the wall and ceiling areas
are covered with priceless artwork, no
new openings could be cut in them
for air ducts and outlets, leaving only
the window sills for this purpose.
After mixing with existing room air,
most of the supply air is exhausted to
the outdoors through grilles located in
the floor by an exhaust fan unit. The
supply air quantity is larger than the
exhaust air quantity so that the space
is slightly pressurized, ensuring that
no airborne pollutants can enter by
infiltration.
www.info.hotims.com/25209-24
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
48
ASHRAE Journal
October 2009
Although the comfort of the visitors is of course being
satisfied, the principal concern is for the safety of the
frescoes. In particular, air motion near the fresco surfaces
has been minimized in order to reduce the rate at which
airborne particles might be deposited on the surfaces. Since
ASHRAE recommends velocities below 0.25 m/s (0.82
fps),l this was our criterion also.
A separate analysis of the air circulation patterns within
the Chapel with special emphasis on the surface air veloci-
ties was thus undertaken in order to:
• Identify areas where velocities would be highest;
• Establish specifications for the design of supply outlets.
Analyses of the heating and cooling loads and the ven-
tilation requirements determined that the total supply air
quantity should be highest during the times of peak occu-
pancy, typically 10 a.m. to 2 p.m., as shown in Figure 2.
At other times, the supply air quantity could be reduced.
Originally, two supply air arrangements were considered—
air supply from two sides and air supply from one side only.
The same total air quantities would be used in both cases.
Diagram illustrates the double vortex air circulation pattern. The pat-
tern provides a gentle air `shower’ on the occupants at floor level and
a weak circulation in the upper vault area.
  FIG. 5
www.info.hotims.com/25209-5
Figure 4 shows the scheme chosen, supply air from one side
only. In an effort to keep the aerodynamic noise levels to a
A-J Manufacturing offers a complete line of custom
and standard stainless steel air distribution products, all
designed and manufactured to offer durable, dependable
and low maintenance performance necessary for hospitals,
labs, wash down areas and more.
What’s more, with our state-of-the-art manufacturing
capabilities, we can also offer you the industry’s shortest
lead times for custom orders. So for continuous linear,
security grilles, modular diffusers and much more, contact
A-J Manufacturing today!
When it has to be stainless,
it has to be A-J!
A-J Manufacturing
800-247-5746 • www.ajmfg.com
The experts in stainless
steel clean air systems
for operating rooms
plus:
• Custom fabrication
• Rush deliveries
www.info.hotims.com/25209-48
UV Hoods have a record of failure in high heat,
heavy efﬂuent producing applications.
Ultraviolet (UV) light is electromagnetic radiation with
sa wavelength shorter than visible light and longer than
X-rays. The sun emits energy at many wavelengths
including ultraviolet. Solar energy includes UVA, UVB
and UVC wavelengths. UVC has the highest energy
and is most dangerous. However, because most of
the UVC emitted by the sun is absorbed by the ozone
layer, its harmful effects have received little attention;
however, it is the wavelength used in UV hoods.
Unshielded exposure to UVC is hazardous to the skin and
seyes. All UV wavelengths cause damage to skin and eyes.
UVC deteriorates UVA-rated wiring devices, which
smeans it potentially destroys its own wiring insulation.
UVC lamps require frequent cleaning, repairs and
sreplacement, all of which are very costly. Reference
one opinion presented in “UV Technology – A Light
at the End of the Duct” by Jack Grace found in
The Ikeca Journal, Issue 23 Spring 2008.
Some models of the UV hoods rely on mesh ﬁlters to
sprevent large grease aerosol particles from reaching the
hood’s UV chamber. Use of mesh ﬁlters in exhaust hoods
is speciﬁcally prohibited by NFPA 96, UL 1046 and NSF.
There is no published report supporting adequate
sperformance of UV hoods in tests that use real-
world conditions. However, there are forensic reports
documenting poor operating results. These are available
on request. Despite being relatively new, some UV hoods
are already being decommissioned and removed.
UV hoods create and release ozone,
san environmental pollutant.
Neither ASTM nor ASHRAE have testing
sprotocols for UVC use in commercial kitchen
hoods for grease emissions control.
Ultra-low ﬂow-rate hoods (below the
minimum capture and containment ﬂow-
rates), degrade indoor air quality and working
environment in commercial kitchens.
At ultra-low ﬂow-rates, hood performance is degraded
sbecause the exhaust design is below the threshold of
capture and containment of heat and cooking efﬂuents.
Manufacturers of these hoods report test
sdata that does not reﬂect the highly variable
conditions in restaurant kitchens.
At ultra-low ﬂow-rates, convective heat loads may
snot be captured and will create a difﬁcult working
environment for cooks and diners, leading to
reduced productivity and dining experiences.
Poor performance of these hoods may cause severe
sproblems including spillage of efﬂuent into the
kitchen, additional load to the HVAC, higher operating
costs and degradation of indoor air quality.
Some manufacturers of Commercial Kitchen Ventilation
systems purport that UV and Ultra-low CFM hoods are the
future. Numerous forensic ﬁeld reports indicate these types
of hoods are ineffective with heavy duty cooking loads.
CaptiveAire Systems utilizes proven, effective and sustainable
technologies for CKV design and emissions control.
US and Canadian codes require adequate capture and
containment of cooking efﬂuents. CaptiveAire recommends
the use of hoods that are tested to ASTM F 1704-05,
“Standard Test Method for Capture and Containment
Performance of Commercial Kitchen Exhaust Ventilation
Systems.” This standard uses Schlieren ﬂow visualization
to determine the threshold of capture and containment
of a hood when challenged by a variety of appliance
combinations, and under both cooking and idle conditions.
This standard is a guide to exhaust ﬂow-rates; however,
ﬁeld experience based on type of cooking, temperatures,
equipment and layout are imperative in determining the
appropriate minimum ﬂow-rates for the application.
A Memo on Ineffective Technologies
800.334.9256 www.captiveaire.com
Consultants, Engineers, Users and Dealers: CaptiveAire recommends that you avoid ineffective kitchen
ventilation products that can cause safety hazards and poor performance in commercial kitchens. These
ineffective products include: hoods containing UV lights and those claiming ultra-low exhaust ﬂow-rates.
This information is provided by CaptiveAire, the leading producer of Commercial Kitchen Ventilation Systems in North America.
www.info.hotims.com/25209-13
50
ASHRAE Journal
ashrae.org
October 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
To ensure that art is not damaged, equipment was duplicated so that any failed
component can be quickly, often automatically, replaced in operation by its duplicate.
bare minimum, the velocity of the supply air at the outlets
under each window was also limited. Air circulation pat-
terns and velocities within the Chapel corresponding to the
two candidate air supply arrangements were analyzed with a
computational fluid dynamics (CFD) program.7
Figure 5 shows a typical result, illustrating the double vortex
air circulation pattern, which provides a gentle air “shower” on
the occupants at floor level and a weak circulation in the upper
vault area. By varying the angle and outlet velocity of the supply
air streams, specifications for the outlet devices were established.
The devices chosen were specially designed wide-angle diffusers,
placed under each of the six windows on the south wall, each
diffuser containing numerous adjustable guide vanes and also
lined with acoustical insulation.
Minimal noise level. Although ASHRAE1 suggests a
noise level of RC35 is acceptable, it was decided to design
for RC25. This was also a challenge since the Chapel con-
tains no sound-absorbing material, such as carpeting, fur-
nishings or wall hangings. All surfaces are hard. The RC25
level was achieved through the use of a large sound attenu-
ation unit at the air handling unit outlet, a minimum
number of turns and area changes in the supply ducts, low
air velocities in the supply ducts and outlet diffusers (below
5 m/s [16 fps]), and acoustic insulation in the outlet diffus-
ers. The computer programs for acoustic systems developed
by ASHRAE8 were very helpful here.
Minimal pollutants from visitors and outdoor air.
Pollutants from visitors (dust, odors, etc.) are minimized
by anti-dust carpets at all entrances, the overhead air
“shower” and floor level exhaust, which combine to prevent
pollutants from reaching the upper vault area. Pollutants
from outdoor air are minimized by using 100% outdoor
air, the three stages of filtration in the air handling unit
and by pressurization of the space.
Invisible to occupants. The only devices protruding
into the interior are the six supply air diffuser units. These
are positioned under the windows which are 10 m (33 ft)
above the floor and are set back from the interior wall sur-
face by about 1 m (3 ft). They are thus completely invisible
to occupants at floor level.
Exceptional reliability. In order to ensure that the
system operation would not be interrupted by component
failures, which inevitably would occur, many of the com-
Schematic diagram of the system serving the Sistine Chapel. The
primary cooling source is a water-cooled chiller with an output
capacity of 210 kW (60 tons).
  FIG. 6
www.info.hotims.com/25209-17
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
52
ASHRAE Journal
October 2009
ponents were duplicated so that any failed component
could be quickly, often automatically, replaced in operation
by its duplicate. This included:
• Water pumps—chilled water, hot water, cooling tower;
• Preheat and reheat air coils—electric heating coils are
back-ups;
• Water chiller unit—four independent refrigerant cir-
cuits. Condenser heat rejection is normally to a cooling
tower, but a local water system can be used as a back-up;
• Sensors—the control system employs a total of 92 sen-
sors of various types, 40 of which are back-ups.
In addition, system operation is automatically con-
trolled by a computer system which normally requires no
human intervention. Any abnormal condition, such as a
sensor failure, causes an alarm notice to appear on video
monitors at three separate sites, ensuring that prompt
action will be taken. The monitoring sites also have access
to real-time reports on all system sensors and can initiate
changes in set-points or other system factors if desired.
Every component controlled by the computer may be
switched on manually (electro-mechanically) in case of
emergency.
A schematic diagram of the overall system is shown in Figure
6. The primary cooling source is a water-cooled water chiller unit,
with a nominal output capacity of 210 kW (60 tons). It has four
reciprocating hermetic compressors, each with cylinder unload-
ers for capacity control and independent refrigerant loops for
maximum reliability. Condenser heat rejection can be to either
the cooling tower or the local municipal water system, as noted
previously. Because of the need for precise control of the supply
air temperature and the fact that there was only one air handling
unit, a dynamic simulation of the chiller/water piping/cooling
coil loop was developed. It was found that good stability could be
achieved even with rapidly fluctuating loads if a 1000 liter (264
gal) buffer tank was placed in the line between the chiller outlet
and the cooling coil inlet. The usual expansion tank also helped.
Cooling coil output is controlled through a 3-way water valve
at the coil inlet. Water flow is varied in relation to the load—the
inlet temperature remains constant. This control scheme is dis-
cussed by Haynes,9 and was found to work very satisfactorily.
www.info.hotims.com/25209-52
ASHRAE Journal Online Reader Response
www.ashrae.org/freeinfo
Select an issue of ASHRAE Journal, enter
the company names or reader service num-
bers of the respective products in which
you are interested, and click “Submit”



It’s as easy as 1-2-3!
Check the “Request Free Information”
box, enter your e-mail address, and click
“Click here to submit your request”
Enter your mailing information, check
your areas of interest, and click “Submit”
Getting information on products featured in ASHRAE
Journal is now easier than ever with ASHRAE
Journal’s online reader response. Simply go to
www.ashrae.org/freeinfo and follow the steps below
to submit your request for product information.
Get the product information
you need,
when you want.
www.info.hotims.com/25209-35
54
ASHRAE Journal
October 2009
The use of chilled water coils appears to be superior to
direct-expansion coils for precise temperature control, at least
in this situation. The hot water preheat and reheat coils are
supplied from either the district hot water supply or an aux-
iliary gas-fired boiler. Control of these coils is also achieved
with 3-way valves. Water flow is constant through each coil
when it is in use—only the inlet temperature is varied. It was
found that good stability in the hot water loop could also be
achieved with rapidly fluctuating loads if a 1000 liter (264
gal) buffer tank and the usual expansion tank were placed in
the line between the boiler and the heating coils.
The supply air ducts required special attention. Because no
particles of any kind could be introduced into the supply air
stream, there could be no exposed insulation within the duct
work, which would be gradually eroded by air flow. This
required that the ducts have double-wall construction, with
thermal insulation placed between the stainless steel inner
and the aluminum outer walls.
This provided thermal insulation and some acoustical
attenuation. A third, outer painted steel sheet metal covering
was added for further protection and also as camouflage. The
wide-angle outlet diffuser units were constructed in a similar
way, with the acoustical insulation by perforated metal and
a protective plastic film. Due to severe space limitations, the
chiller unit, chilled water pumps and valves, and the auxiliary
gas boiler were placed in a second sub-basement storage room.
This location was also preferred because it was not directly
under the Chapel and would not transmit potentially harm-
ful structural vibrations to the Chapel. The air handling unit
was placed on an outdoor terrace, then covered with a brick
and tile enclosure so as to blend in with the original building
architecture.
The cooling tower was placed in an inconspicuous loca-
tion near the air handling unit. The air handling unit and
the cooling tower were also located away from the main
Chapel structure in order to avoid vibration transmittance.
The exposed supply air duct work was also painted to blend
in with the existing building, as noted previously.
The new exhaust air unit was located in a separate room
in the second sub-basement and connected with the same
ducts previously used by the old under-floor heating unit.
Finally, sensors were located at numerous locations within
the Chapel interior, on the water chiller, on the air han-
dling unit and other key points. A variety of sensors were
used: temperature; humidity (dew point); pressure; On/off.
www.info.hotims.com/25209-9
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
www.info.hotims.com/25209-14
56
ASHRAE Journal
ashrae.org
October 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
The status of each sensor is recorded in the computer at 8 or
10 minute intervals, for archival use and later analysis.
The system was started on July 6, 1992, and has been operat-
ing automatically since then. No significant equipment problems
have occurred. Interior space conditions have been very satisfac-
tory—temperature and humidity control have been very good
and there has been minimal vertical temperature stratification.
The air flow patterns are generally as designed and
expected. Air quality is very good even during occupied
times. The computerized system monitoring, data collec-
tion and storage system has performed very well.
Acknowledgments
This project was a joint effort between Delchi/Carrier
(Villasanta, Italy), Carrier SA (Montluel and Gravigny,
France), Carrier Electronics (Farmington, Connecticut) and
Carrier Corporate Engineering (Syracuse, New York). The
teamwork and mutual assistance is gratefully acknowledged.
References
1. 1991 ASHRAE Handbook—Applications, p. 3.2.
2. Snyder, J., “Caring for Your Art,” Allworth Press, New York, 1990,
pp. 22-29.
3. Reeve, J., “The Art of Showing Art”, HCE Publications, Council
Oak Books, Tulsa, Okla., 1986, pp. 18 and 94.
4. McGriffen, R. F, “Furniture Care and Its Conservation”, AASLH
Press, American Association for State and Local History, Nashville,
Tenn., 1992, pp. 12-23.
5. Holy Bible, 1 Kings 6:2.
6. Camuffo, D.,Bernardi, A., “Dinamica Del Microclima E Scambi
Termoigrometrici Tra Pared E Atmosphera Interna Nella Cappella
Sistina,” Bollettino Dei Musei E Gallerie Pontificie, Citta del Vaticano,
1987, pp. 211-257 (in Italian).
7. Computer Program FIDAP, Fluid Dynamics International, Evanston, Ill.
8. Reynolds, J., Bledsoe, J., “Algorithms for HVAC Acoustics,”
ASHRAE, Atlanta, 1988.
9. Haynes, R., “Control Systems for Heating, Ventilating and Air
Conditioning,” Fourth Edition, Van Nostrand Reinhold Co., New
York, 1987.
10. 1993 ASHRAE Handbook—Fundamentals.
11. 1992 ASHRAE Handbook—HVAC Systems and Equipment.
12. L. Harrison, “The Basics of Commercial Desiccant Systems,”
Heating, Piping and Air-Conditioning, Vol. 66, July, 1994, pp. 77-81.
• Establish the basic specifications for the specific
application. The six principal factors generally considered
in the design of such systems are: air temperature, air
humidity, light, air circulation, air-borne pollutants, and
sound level. The guidelines suggested by ASHRAE1 are good
starting points. Modifications to meet the requirements of
a specific job may be necessary. For example, buildings or
areas that primarily house rare books or documents should
have lower humidities, e.g., 30% RH, compared to others
with art work.
• Analyze the building characteristics, including all
heat and moisture flows. If the building is of conventional
construction, load calculation methods described by ASHRAE10
are recommended, and are available via several computer
programs. Not only the building envelope but also the internal
loads (people, lights, equipment) must be analyzed.
• Analyze air circulation patterns in all internal areas. Locate
the supply and return air devices. For cases where high accuracy is
not deemed appropriate, this may be done by simply studying the
architect’s drawings and sketching in air flow paths. In cases where
space condition control is very critical, computer analysis of the air
flow paths with a CFD type program is strongly recommended.
SUMMARY
• Select the air conditioning system type and com-
ponents. The ASHRAE HVAC Systems and Equipment
Handbook11 contains much helpful information. For most
jobs, where humidity levels common to most typical comfort
air conditioning jobs are needed, conventional all-air systems
are satisfactory. However, for cases, such as book or docu-
ment storage facilities, where very low humidities are needed,
systems employing desiccant type equipment may be required.
Harrison12 has useful information on this type of system.
Thermal storage systems should also be considered for cases in
which rapid load changes due to sudden appearances and dis-
appearances of visitors are common and are repeated each day.
• Analyze the control system. Of particular importance is
the selection of humidity sensors. For long term accuracy and
reliability, chilled-mirror dew point type devices are recom-
mended. However, several less expensive devices are avail-
able. In any case, frequent (at least annual) sensor inspection
and re-calibration, if necessary, are strongly recommended.
Temperature sensors are available in a variety of forms. The
1993 ASHRAE Handbook—Fundamentals10 has a good review
of instrumentation options and control system basics. Haynes9
also has practical information on control system design.
www.info.hotims.com/25209-33
58
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
By Ken Loudermilk, P.E., Member ASHRAE
Designers also should devote ad-
equate consideration to the specification
and maintenance of space humidity
levels where chilled beams are to be
used. Designing for space humidity
levels that are unnecessarily low can
result in primary airflow rates that are
higher than necessary, and neglecting
space latent loads can lead to excessive
space humidity levels and potential
condensation issues.
Principles of Operation
Figure 1 illustrates an active chilled
beam. Primary air that has been cooled
and dehumidified (1) is ducted from
the central air-handling unit to a dis-
tribution plenum within the beam from
which it is injected (2) through a series
of nozzles. The velocity of the primary
air jets entrain room air (3) through
the beam’s integral heat transfer coil
where it is reconditioned (4), then sub-
sequently mixed with the primary air
before this mixture is discharged to the
space (5). The volume of induced room
air is typically two to five times that of
the primary air, depending on the size
and design of the induction nozzles
used, thus the discharge air mixture is
three to six times the primary airflow
rate. The ratio of the induced airflow
rate to the primary (ducted) airflow rate
is referred to as the beam’s induction
ratio (IR).
About the Author
Ken Loudermilk, P.E., is the vice president of
technology development for TROX USA, Cum-
ming, Ga. He is vice chair of ASHRAE Technical
Committee 5.3, Room Air Distribution, and chairs
the TC 5.3 subcommittee on chilled beams.
DESIGNING
Chilled Beams
Thermal Comfort
FOR
A
ctive chilled beams have been used in Europe since the mid-1990s but
 only recently have become a popular alternative to all-air HVAC systems
for nonresidential buildings in North America. Although active chilled beams
are an in-room space conditioning device, they are also the room air diffusion
device, so sizing and locating the beams is vital to providing acceptable levels
of occupant thermal comfort as established by ASHRAE’s thermal comfort
standard (55-2004).1
This article was published in ASHRAE Journal, October 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
October 2009
ASHRAE Journal
59
The sensible cooling coil within the beam is supplied with
chilled water whose supply temperature is maintained at, or
above, the space dew-point temperature to prevent condensa-
tion. The sensible heat removed by the coil typically constitutes
50% to 75% of the required space sensible heat removal. As a
result, the primary airflow rate required to accomplish the space
sensible cooling can be reduced accordingly.
Although primary (ducted) airflow rates associated with
chilled beams are considerably lower than those in all-air sys-
tems, their discharge airflow rate to the room is always greater.
Since the chilled water supplied to the beam is maintained
above the space dew point, the beam’s off-coil temperature
will be higher than the primary air temperatures used in all-air
systems. The resultant temperature of the beam’s discharge
mixture is typically 3°F to 6°F (2°C to 3.3°C) warmer than
that of all-air systems. Therefore, a proportionally higher
(20% to 30%) discharge airflow rate to the space must be
provided. This higher discharge flow rate often contributes to
greater draft risks, which may compromise occupant thermal
comfort levels.
Designing for Occupant Thermal Comfort
Standard 55-20042 defines the occupied zone as the portion of
a space where occupants normally reside. It is further quantified
as the volume of the room that is (1) no closer than 3.3 ft (1 m)
from any outside walls or windows nor within 1 ft (0.3 m) of
any internal wall and (2) is vertically bounded by the floor and
the head level of the predominant space occupants. Although
the head level is often accepted to be 67 in. (1.7 m) for stand-
ing occupants, the standard allows the designer to define that
height according to the space occupancy.
For example, if a space is predominantly occupied by seated
persons, the occupied zone height could be considered as 42 in.
(1.1 m). Chapter 20 of the 2007 ASHRAE Handbook— HVAC
Applications3 predicts the percentage of occupants who might
express thermal dissatisfaction for various combinations of
local air speed and temperatures. Figure 2 (from that chapter)
can be used to predict the percentage of occupants that will
object to various air speeds and temperatures at the neck and
ankle regions. As active chilled beams are normally mounted
overhead, the neck region is usually the most critical. Comfort
cooling applications should strive to minimize dissatisfaction
levels, and in all cases limit the percentage of occupants object-
ing to these local conditions to 20% or less.
Room Air Distribution
Active chilled beams distribute air within the room in a
manner consistent with that of linear slot diffusers. As such,
relationships between airstream terminal velocities and thermal
decay of the supply airstream that apply to linear slot diffusers
also apply to active chilled beams. Upon discharge to the open
space, velocity and temperature differentials between the sup-
ply air mixture and the room begin to diminish due to room air
entrainment. Linear slot diffusers exhibit relatively long throw
characteristics and their velocity and temperature differentials
diminish at a rate that is proportional to the distance the air has
traveled within the space.
Manufacturers publish throw values that allow designers to
estimate the travel distance of the airstream before it reaches a
given terminal velocity. Most manufacturers present such data
using isothermal air for terminal velocities of 150, 100 and 50
fpm (0.75, 0.5 and 0.25 m/s). These data can be used to map
the airstream and predict the local velocity at the point where it
enters the occupied zone. As the room-to-supply-air-differential
decays at a similar rate, its temperature also can be predicted
at the entry point based on the initial temperature difference
(ΔTO) between the beam discharge temperature and that of the
room into which it is introduced. Manufacturers supply selection
software that can be used predict the value of local velocities
and temperatures at critical locations such as that where the
airstream enters the occupied zone.
Figure 1 illustrates a space being served by two active beams
with two-way discharge patterns delivering identical primary
(QP) and discharge (QS) airflow rates. The discharge airflow
rate is a function of the induction ratio of the nozzles chosen
and is calculated by multiplying the primary airflow rate by the
induction ratio. Assume a beam produces an induction ratio of
2.5 and is sized to deliver 100 cfm (170 m3/h) of 55°F (13°C)
primary air to a 75°F (24°C) room. Also, assume that chilled
water enters the beam at 57°F (14°C) and leaves at 61°F (16°C).
The discharge airflow rate to the space will be 3.5 times the
Figure 1: Application of active chilled beams.
1
2
4
5
3
A
Occupied Zone
(Height Determined By Designer)
Beam A
Beam B
QA
QA
H1
VL ’ TL
VH1 ’ TH1
VO ’ TO
QS
VO ’ TO
QS
VC
1 m
(0.3 ft)
60
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
primary airflow rate or 350 cfm (595 m3/h). The temperature
(TOC) of the air leaving the beam’s integral cooling coil can
be conservatively estimated as 1°F (0.6°C) warmer than its
mean chilled water temperature, which is the average of the
entering and leaving chilled water temperatures. In fact, the
leaving air temperature would typically be at least 2°F to 4°F
(1°C to 2°C) higher than the coil mean water temperature. The
beam manufacturer has this information as well as the beam’s
IR. Upon identifying the primary air temperature (TPA), the
temperature (TZ) leaving the beam as well as the initial room
to supply air temperature difference (ΔTZ) can be estimated
using Equations 1 and 2.
TZ
 
 = [TPA + (TOC × IR)] / (IR+1)
(1)
ΔTZ = TROOM – TZ
(2)
or, for this example,
TZ = [55°F + (60°F × 2.5)] / (2.5 + 1) = 58.6°F and
ΔTZ = 75°F – 58.6°F = 16.4°F
The initial velocity (VO ) of a supply airstream leaving the
discharge slot can be calculated by dividing the supply airflow
rate leaving each slot (for two-way beams this is 0.5 x QS) by the
effective area of that slot. If the effective area is not available,
VO can be conservatively estimated as 450 fpm (2.3 m/s) for the
purposes of this calculation. The local temperature difference
(ΔTX) between the room and the supply airstream at any point
along its travel can be estimated by Equation 3.4
ΔTX= 0.8 × ΔTZ × (VX / VO)
(3)
For a beam with an initial discharge velocity (VO ) of 450 fpm
(2.3 m/s) and an initial supply to room temperature differential
(ΔTZ) of 16.4°F (9.1°C), the local temperature differential (ΔTX)
at the point coincident with a 50 fpm (0.25 m/s) terminal veloc-
ity is about 1.4°F (0.9°C). Referring to Figure 2, this predicts
that less than 20% of the occupants would be dissatisfied with
these local velocity/temperature conditions.
As the region near the outside walls is not defined as part
of the occupied zone, local velocities and temperatures do not
generally affect occupant thermal comfort. Care should still be
taken that they are not so high that they can affect processes
(e.g., fume hoods) along the outer wall and that they are suf-
ficient to provide adequate heating where applicable. Chapter 56
of the 2007 ASHRAE Handbook—HVAC Applications5 recom-
mends that outlets used for perimeter heating be selected and
located such that their isothermal throw to 150 fpm (0.75 m/s)
extends at least halfway down the outside surface or to a level
5 ft (1.5 m) above the floor, whichever is greater.
The area of greatest draft risk usually occurs directly below
the point where two opposing airstreams collide. Figure 1 il-
lustrates such a point and defines the collision velocity as VC .
If the velocity (VC ) of the colliding airstreams is of sufficient
velocity (greater than 100 fpm or 0.5 m/s), some of the velocity
and temperature differential of the airstreams is dissipated by the
collision and the velocity (VH1 ) at the point where the airstream
enters the occupied zone is reduced accordingly. Figure 3 can
be used to estimate the velocity at the entry point for various
collision velocities and vertical distances (H1) between the
point of collision and the top of the occupied zone. This figure
illustrates that the velocity (VH1 ) entering the occupied zone
directly below the point of collision of two airstreams will be
less than half the collision velocity (VC ) if distance H1 (the
distance between the ceiling and the top of the designated oc-
cupied zone) is greater than or equal to 3.5 ft (1.1 m).
In cases where the collision velocity (VC ) is 100 fpm (0.5 m/s)
VH1 would be less than or equal to 50 fpm provided H1 is greater
than 3.5 ft (1.1 m). In cases where H1 is greater than 3.5 ft (1.1
m), active chilled beams should be sized and located so that
their throw to a terminal velocity of 100 fpm (0.5 m/s) does not
exceed half the distance to another beam with an opposing blow.
In cases where the collision velocity (VC ) is 150 fpm (0.75
m/s), VH1 is less than or equal to 50 fpm provided H1 is greater
than 6 ft (1.8 m). Active beams for which H1 is greater than
Figure 2: Percentage of occupants objecting to drafts in air.3
www.info.hotims.com/25209-34
62
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
or equal to 6 ft (1.8 m) can be sized such that their throw to a
terminal velocity of 150 fpm (0.75 m/s) does not exceed half
the distance to a beam with an opposing discharge.
Figure 3 can be used to determine the maximum collision
velocity that limits velocities within the occupied zone to 50
fpm (0.25 m/s) or less for any given distance H1 using the fol-
lowing equation:
VC  = 50 / (VH1 / VC )
(4)
where VH1 / VC is the value from Figure 3 that corresponds to
the distance H1.
For example, if H1 is equal to 4 ft,
VC  = 50 / 0.43 = 116 fpm
Room Humidity Design Considerations
The sensible cooling contribution with chilled beams af-
fords the designer an opportunity to significantly reduce the
primary airflow rate compared to all air systems. As 50% to
75% of the sensible heat gains are typically removed by the
chilled water coil, proportional reductions in the primary
airflow rates within the system may be achievable. However,
this should be done with caution as the beam must also de-
liver sufficient ventilation air and maintain acceptable space
humidity levels. The primary airflow rate to the room must
be the greater of that required to (1) ventilate the space in
conformance to ASHRAE Standard 62.1-20076 (or other
applicable ventilation codes); (2) offset space latent gains
to control the room humidity level within ASHRAE Stan-
dard 55-2004 recommendations; and (3) provide sufficient
sensible cooling to complement the sensible heat removed
by the chilled water coil.
In most common interior space applications, the primary
airflow rate required to offset space latent gains will exceed
both the ventilation airflow rate and the airflow rate required
to complement the coil’s sensible cooling. The space airflow
rate will be determined by the latent gains and the design
room humidity ratio (WROOM). In perimeter spaces, the
primary airflow rate to the beams will be driven by the sen-
sible load (laboratories may be exceptions due to their high
mandated ventilation rates). The use of beams whose water
side cooling capacity contributes to more than about 65%
of the total space load may be impractical due to architec-
tural constraints that limit the installed beam quantities and
lengths in these spaces. The goal of the design should be to
reduce the primary airflow rate to as close to the required
ventilation rate as possible.
Designing chilled beam systems to maintain room air hu-
midity levels lower than necessary can result in considerably
higher primary air requirements. Figure 4 is presented in
Standard 55-20047 and prescribes acceptable ranges of room
temperatures and humidity ratios. Assuming a clothing level
of 1.0 clo (0.15 m2 · k/W), this diagram defines the thermal
comfort window for a dry-bulb temperature of 75°F (24°C)
to include room dew-point temperatures as high as 62°F
(16.7°C). Where chilled beams are applied, the room dew-
point temperature must not exceed the chilled water supply
temperature, so design for dew points above about 57°F (14°C)
is not recommended.
Most conventional HVAC systems condition delivered air to
about a 52°F (11°C) dew-point temperature, which coincides
with a humidity ratio (WPRIMARY) of 58 grains (3.8 g). The
airflow rate (QPRIMARY) to offset the space latent heat gains
(qLATENT) can be determined by Equation 5.
QPRIMARY = qLATENT / [0.68 × (WROOM – WPRIMARY)]
(5)
Using this equation and assuming the humidity ratio of the
primary air is 58 grains (3.8 g), the primary airflow requirement
Figure 3: Velocities entering the occupied zone.
7.0
6.5
6.0
5.5
5.0
4.5
4.0
3.5
3.0
2.5
Distance H1 (ft)
VH1/VC
0.3
0.4
0.5
0.6
0.7
Figure 4: ASHRAE Summer and Winter Comfort Zones.  Acceptable
ranges of operative temperature and humidity with air speed ≤ 40
fpm (≤0.20 m/s) for people wearing 1.0 and 0.5 clo (0.15 m2 · k/W
and 0.08 m2 · k/W) clothing during primarily sedentary activity
(≤1.1 met [≤63.9 W/m2]).8
www.info.hotims.com/25209-16
64
ASHRAE Journal
O c t o b e r 2 0 0 9
www.info.hotims.com/25209-36
for a space whose latent gains total 400 Btu/h (117 W) can be
calculated for various design humidity ratios:
If WR OOM = 65 grains (50% RH) → QPRIMARY = 84 cfm
If WR OOM = 68 grains (52% RH) → QPRIMARY = 59 cfm
If WR OOM = 69 grains (53% RH) → QPRIMARY = 53 cfm
In this case, designing for 75°F (24°C) and 50% relative
humidity would result in a primary airflow rate that is 58%
higher than that required to maintain 53% RH in the space. As
the 53% RH is within Standard 55-2004 recommendations and
results in a space dew-point temperature of 57°F (14°C), it is
probably a reasonable design goal.
Chilled beams are often used with central HVAC equipment
that includes heat recovery and enthalpy wheels. Lower space
dew-point temperatures can be achieved when the dew-point
temperature is further suppressed by these processes. In cases
where room dew-point temperatures below 55°F (13°C) are
desired, using such equipment is recommended.
Summary
Active chilled beams can be selected to remove large amounts
of sensible heat while substantially reducing primary airflow
requirements. However, this must be done with consideration
of the occupant thermal comfort and space dehumidification.
Because producing high levels of thermal comfort is the primary
objective of any comfort cooling application, beams should be
selected, sized and located with that in mind.
While primary airflow reduction opportunities are an inherent
characteristic of chilled beams, the reduction of such should
be limited to that required to provide adequate space humid-
ity control. All-air systems almost always deliver a sufficient
amount of dry air to satisfy the space sensible load, therefore,
engineers often do not consider space latent loads in their selec-
tion. Individual space latent loads should be considered when
designing chilled beam systems.
In conclusion, the following design guidelines should be ob-
served when selecting, sizing and locating active chilled beams:
•
Chilled beams should not be used in low ceiling
height applications where the distance between the
ceiling and the top of the occupied zone is less than
3 ft (0.9 m).
•
When applied in lobbies, atriums or other areas with
high and/or uncontrollable infiltration rates, provide
adequate condensation prevention strategies.
•
To maintain high levels of thermal comfort (veloci-
ties within the occupied zone no greater than 50 fpm
or [0.25 m/s]), active chilled beams were mounted
at least 3.5 ft (1.1 m) above the designated occupied
zone should be sized and located such that their throw
to a terminal velocity of 100 fpm (0.5 m/s) does not
exceed half the distance between them and another
beam with an opposing blow. Active beams mounted
6 ft (2 m)or more above the designated occupied zone
may be located such that their throw to a terminal
velocity of 150 fpm (0.75 m/s) is as much as half the
distance between the beam and an adjacent beam with
an opposing discharge.
•
Smaller nozzles result in higher induction ratios and
higher sensible cooling capacities per cfm (m3/h) of
primary air. However, the use of smaller nozzles gen-
erally results in higher noise levels and inlet pressure
requirements for a given primary airflow rate that
increases the number of beams required.
•
Designing for space humidity levels lower than that
actually required may result in significantly higher
primary airflow rates.
References
1. ANSI/ASHRAE Standard 55-2004, Thermal Environmental
Conditions for Human Occupancy.
2. Standard 55-2004, p. 3.
3.  2009 ASHRAE Handbook—Fundamentals, p. 20.13.
4. Koestal, A. 1954. “Computing temperature and velocities in
vertical jets of hot or cold air.” ASHVE Transactions 60:385.
5.  2007 ASHRAE Handbook—HVAC Applications, p. 56.4.
6. ANSI/ASHRAE Standard 62.1-2004, Ventilation for Acceptable
Indoor Air Quality, Table 6-1.
7. Standard 55-2004, p. 5.2.1.1.
8.  2009 ASHRAE Handbook—Fundamentals, p. 9.12.
October 2009
ASHRAE Journal
65
Taming the Terminology
By Joseph W. Lstiburek, Ph.D., P.Eng., Fellow ASHRAE
W
hat we call things tells us a great deal about how
much we understand them. If we don’t call things
by their right names we don’t really understand
how they work.\* If we don’t understand how things work,
how can we prevent problems from happening? Or, how can
we fix problems when they occur? How can we possibly make
things work better?
We are all guilty of “bad-name-itus,” but the model build-
ing codes take the cake.† They are examples of bad wording
and misunderstandings. We mostly put up with it because
they are the law of the land and, therefore, scary. In one
chapter of the International Residential Code, the same
enclosure element is called three different things, none of
which are defined. Why this occurs, particularly in the model
building codes, is unsurprising if you understand how they
are made, modified and adopted. That the codes work as
well as they do is attributable more to the good will of the
code officials‡ than the brilliance of their terminology.
I will attempt to do something completely arbitrary,
unilateral, and annoying to others because we must start
somewhere to clear up the mess. I will attempt to straighten
out the terminology and try to get everyone to agree.§ Each
term needs to be defined with a performance metric. This is
not easy, but it’s necessary. Here goes.
They are building enclosures, not building envelopes. You
place letters in an envelope, not people. Building enclosures
need four principal control layers: a water control layer, an
air control layer, a vapor control layer and a thermal control
layer. These control layers can be combined in one material
or be separate.
For example, a liquid-applied water control layer can also
be the assembly air control layer and vapor control layer
(Figure 1). In some assemblies closed cell high-density (2 lb/
ft3 [9.76 kg/m3]) spray polyurethane foam can be the assem-
bly water control layer, air control layer, vapor control layer
and also thermal control layer (Figure 2).
In a typical residential example, shingle lapped asphalt
saturated kraft paper or asphalt impregnated felt is the
assembly water control layer. The fiberglass batt cavity insu-
lation is the assembly thermal control layer. The glued and
gasketed gypsum board is the assembly air control layer and
the paint on the interior surface of the gypsum board is the
assembly vapor control layer (Figure 3).
Stop with the water resistive barrier, weather resistive
barrier, house wrap, building wrap and building paper.
Enough already. What is this layer supposed to do? Control
the water. It is a water control layer. End of story. Where
did weather come from anyway? What part of the weather
are we resisting? We don’t need the word “resistive.” It
serves no purpose except to make sentences longer. And,
spare me from “wrap.” What are we doing? Wrapping
\* Thank you, Jim White. You first beat this into me in 1982 in your office at the Canada Mortgage & Housing Corporation in Ottawa where you were one of the big
dogs of Canadian housing research. It hit home, and this terminology mess has irritated me ever since. I was just a kid in 1982, and you had time for me. Thanks
for that. You never forget stuff like that, and it taught me to always have time for others, especially the kids in our business.
† ASTM is another shining example. WRB means “water resistant barrier” in one committee and “weather resistant barrier” in another.
‡ That’s not a typo, I really mean “code officials.” Do you have any idea how difficult it is to administer and enforce a less than perfect document? One which everyone
has an opinion on because they saw something on “This Old House” or because they stayed in a Holiday Inn Express once.
§ Agree with me because only I am right. And, I am the right guy to do this because I am such a famous guy: the best known building scientist in Westford, Mass.,
and the second best known building scientist in my firm. Also, a few folks know me at the lumberyard.
Figure 1: Institutional Wall. The wall has a combined water
control layer, air control layer and vapor control layer in a single
material. The thermal control layer is located exterior to the other
control layers.
Building Sciences
This article was published in ASHRAE Journal, October 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
66
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
opposite direction. That is where the term “control” comes
into play. There are different degrees of “control.” We refer
to the different degrees as “classes.” A vapor control layer
class is a measure of a material or assembly’s ability to limit
the amount of water that passes through the material or
assembly by vapor diffusion.
Presently, three classes of vapor control layers are defined
in the model building codes. Unfortunately, the term used
in the model building codes is “vapor retarder class,” rather
than vapor control layer class, but the codes do have the
metrics right after many years of “deliberation.” “Delibera-
tion” is the polite way of describing the process.
Over the years, I have used all kinds of terms for this
control function: vapor barrier, vapor diffusion barrier, vapor
retarder,\*\* vapor diffusion retarder, and finally, vapor con-
trol layer. I think vapor control layer is best because that is
actually what it does.
The last annoying one is thermal control layer. The model
codes use “building thermal envelope” in part of one
chapter and use thermal barrier in another part of the same
chapter. That is followed by something called a “thermal
boundary.” Let’s be consistent shall we? Pick one—ther-
mal control layer—and be done. You already know how I
feel about “envelope.” I am less annoyed with “boundary,”
presents? And, stop talking about paper; the layer is not
always paper.
The air control layer is an easy one to deal with because
most of us get the concept. The hard part is defining it and
getting agreement on the definition. We are close. It would
be easy if everyone would just let me be in charge. OK, so
the world does not work that way. Here is my stab at it.
Air control layers are materials or assemblies of materials
that control airflow between a conditioned space and an
unconditioned space or between units in multifamily and
apartment construction. That’s it. We also can clear up the
confusion surrounding air impermeable material, which can
be used as an air control layer. Whew. We can continue to
argue about the metrics of the materials, assemblies and
enclosures, but at least the terms will be used correctly.
The vapor control layer thing is the difficult one to get
straight. I have been all over the map on this one over the
course of my career. But, I think I finally have it right. A va-
por control layer is the component (or components) that is
(or are) designed and installed in an assembly to control the
movement of water by vapor diffusion. One of the reasons
it is complicated is that in many cases we do not want (or
need) a complete barrier. We merely want to slow the rate
down. However, sometimes we want to let things out in the
\*\* The use of the term “retarder” drives me crazy. At the beginnings of the history of vapor diffusion control (Ruddick [1914], Rowley [1941], Hutcheon [1954]), the
term used was “vapor barrier.” The use of “vapor retarder” only started because of a lawsuit in Pennsylvania where the court found the term “vapor barrier” to be
a misnomer, and this led the weak-kneed cowards at ASTM to adopt the word “retarder” in place of “barrier,” rather than telling the court to mind its own business.
Reese Achenbach will verify that this story is not an urban legend, but true. And, you thought building science was uninteresting.
Figure 2 (left): Spray Foam Wall. The wall has a water control layer, air control layer, vapor control layer and thermal control layer com-
bined in one material. The key to making a building work is the connection between the field of the wall and punched openings such as
window glazing and connections to roof assemblies. But that discussion is for another day. Figure 3 (right): Residential Wall. The water
control layer is on the outside. The air control layer and vapor control layer are on the inside. The thermal control layer is in the middle.
Building Sciences
October 2009
ASHRAE Journal
67
Air Control Layer Air control layers control airflow
between a conditioned space and an unconditioned
space or between units in multifamily and apartment
construction.
Air Control Layer System The air control layer system is
the primary air enclosure boundary that separates indoor
(conditioned) air and outdoor (unconditioned) air. In
multiunit/townhouse/apartment construction the air
control layer system also separates the conditioned air
from any given unit and adjacent units. Air control layer
systems also typically define the location of the pres-
sure boundary of the building enclosure. In multiunit/
townhouse/apartment construction, the air control layer
system is also the fire barrier and smoke barrier in inter-
unit separations. In such assemblies, the air control layer
system also must meet the specific fire resistance rating
requirement for the given separation.
Air control layer systems typically are assembled from ma-
terials (such as gypsum board, sealant, etc.) incorporated
in assemblies (such as walls, roofs, etc.) that are intercon-
nected to create enclosures. Each of these three elements
has measurable resistance to airflow. The maximum air
permeances for the three components are as follows:
• Material 0.02 L/s·m2 at 75 Pa (0.004 cfm/ft2 at 0.30 in. w.c.)
• Assembly 0.20 L/s·m2 at 75 Pa (0.04 cfm/ft2 at 0.30 in. w.c.)
• Enclosure 2.00 L/s·m2 at 75 Pa (0.4 cfm/ft2 at 0.30 in. w.c.)
Materials and assemblies that meet these performance
requirements are said to be air control layer materials
and air control layer assemblies. Air control layer materi-
als incorporated in air control layer assemblies that are
interconnected to create enclosures are called air control
layer systems. Note that sometimes assemblies can meet
the assembly requirements without using materials that
meet the material requirement. Sometimes enclosures
can meet the enclosure requirements without meeting
either the material or assembly requirements. Materials
are tested according to ASTM E 2178 or E 283. Assem-
blies are tested according to ASTM E 2357. Enclosures are
tested according to ASTM E 779 or CAN/CGSB-149.
Air-Impermeable Material An air impermeable material is
an air control layer. An air-impermeable material has an
air permeance equal to or less than 0.02 L/s·m2 at 75 Pa
(0.004 cfm/ft2 at 0.30 in. w.c.) pressure differential when
tested according to ASTM E 2178 or E 283.
Air-Permeable Material An air-permeable material has an
air permeance greater than 0.02 L/s·m2 at 75 Pa (0.004
cfm/ft2 at 0.30 in. w.c.) pressure differential when tested
according to ASTM E 2178 or E 283.
Building Enclosure The system or assembly of compo-
nents that provides environmental separation between
the conditioned space and the exterior environment.
Note: The enclosure is a special type of environmental
separator. Environmental separators also exist within
buildings as dividers between spaces with different envi-
ronmental conditions.
Conditioned Space The part of the building that is
designed to be thermally conditioned for the comfort of
occupants or for other occupancies or for other reasons.
Indoor Air Air in a conditioned space.
Outdoor Air Air outside the building.
Pressure Boundary The primary air enclosure boundary
separating conditioned air and unconditioned air. Typi-
cally, it’s defined by the air control layer system.
Thermal Control Layer The component (or components)
that is (or are) designed and installed in an assembly to
control the transfer of thermal energy (heat). Typically
these are comprised of insulation products, radiant bar-
riers, or trapped gaps filled with air or other gases. One
quantitative measure of a thermal control layer’s resis-
tance to heat flow is the R-value. R-values are limited in
that they deal with conduction, one of three modes of
heat flow (the other two being convection and radiation)
and that their range of applicability is typically limited to
materials not assemblies.
Vapor Control Layer The component (or components)
that is (or are) designed and installed in an assembly to
control the movement of water by vapor diffusion.
Vapor Control Layer Class The measure of a material or
assembly’s ability to limit the amount of water that passes
through the material or assembly by vapor diffusion. The test
procedure for determining vapor control layer class is ASTM
E-96 Test Method A (the desiccant or dry-cup method).
Class I: Materials that have a permeance of 0.1 perm
or less.
Class II: Materials that have a permeance of 1.0 perm
or less and greater than 0.1 perm.
Class III: Materials that have a permeance of 10 perms
or less and greater than 1.0 perm.
Water Control Layer A sheet, spray or trowel-applied
membrane or material layer that controls the passage of
liquid water even after long or continuous exposure to
moisture. (OK readers, gadflies and other building science
crazies, I need a performance metric or series of perfor-
mance metrics. Do we go down the route of the window
industry? Or do we go somewhere else? E-mail me with
your thoughts—seriously—let’s get this one figured out
before the next decade is out: joe@buildingscience.com.)
Dr. Joe’s Simple Glossary
68
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
but let’s stick with one term. So, what is a thermal control
layer? Easy. The component (or components) that is (or are)
designed and installed in an assembly to control the transfer
of thermal energy (heat).
OK, I feel much better now. My bartender said that I had
to deal with my issues openly. Only one issue is left, which
is that no rational numerical performance metric exists for
a water control layer. Talking about the resistance to 25 in.
(635 mm) of standing water is obviously madness (yes, some
products are rated this way), as house wrap products rated
this way leak when they are installed on a wall with staples.
Roofs actually resist standing water but don’t have a rating. I
am punting on this one and asking for input. E-mail me your
thoughts (joe@buildingscience.com). Do we go the way of
the window industry? Or is there a better way? I promise
to write about this later based on what I get. If I don’t get
anything I will make stuff up.†† It has been known to work
for me before.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation in Somerville, Mass. Visit www.
buildingscience.com.
†† With water control layers we will probably need a material metric and an assembly metric. Each of these metrics will need to be different for walls, roofs, founda-
tions and slabs. My current thoughts are to test wall assemblies using ASTM E 331 at a pressure difference of 3.0 psf (0.15 kN/m2) for 15 minutes. Why? Well, the
worst windows sold must meet at least this minimum metric. I figure the worst wall should be at least equal to the worst window. Or maybe not? Whatever. And, we
could have “classes” of walls as we have “ratings” for windows. Or not.
Pop-culture stereotype meets
building science stereotype. There
are many choices in life that
define you as a human. Ginger
versus Mary Ann? Yankees versus
Red Sox? The one of particular
interest here is “barrier” versus
“control layer”? Questions such
as these drive folks to distraction.
Often, there is no right answer,
although folks in each camp are
convinced that there is, in fact, a
right answer. Being in one camp
myself, I will give you the right
answer (from my perspective of
being right because I am in the
right camp).
The control of water, air, vapor
and heat is accomplished not just by
preventing movement or blocking,
but by also throttling (regulating)
and storing then releasing. Most
mass walls control rainwater by
storing and releasing penetrating
water, not just by providing a barrier
Ginger Versus
Mary Ann
Figure 4: The traditional “vapor barrier” on a fiberglass batt is actually “asphalt-coat-
ed kraft paper” that varies in vapor permeance as a function of relative humidity. It
pretty much is a vapor barrier only in the absence of vapor. It really functions much as
a valve that opens and closes, depending on available moisture. In most older homes
in the winter, the interior relative humidity is in the 20% range, whereas in the sum-
mer the interior relative humidity is in the 50% to 60% range. So, in the winter a kraft
faced batt had a vapor resistance of approximately 1 perm—an interior vapor retarder
on the correct side of the thermal control layer—reducing outward vapor flow. In the
summer, the same kraft faced batt has a vapor resistance of approximately 10 perms,
allowing the same assembly to dry inwards. Latex painted gypsum board works pretty
much the same way. Now we have new “smart materials” that are engineered to take
advantage of the differences (second generation vapor control membrane).
100
90
80
70
60
50
40
30
20
10
0
0
10
20
30
40
50
60
70
80
90
100
Dry Cup
Wet Cup
Unpainted
Gypsum Board
Second Generation
Vapor Control Membrane
Primed and
Painted
Gypsum
Board
Asphalt-Coated
Kraft Paper
Mean Relative Humidity (%)
Water Vapor Permeance (U.S. Perms)
to water flow. In many building enclo-
sures, thermal mass is used to store
and release thermal energy. Finally,
one of the most ubiquitous “vapor
barriers” is the kraft paper facing on a
fiberglass batt, which regulates vapor
flow as a function of relative humidity
(Figure 4). How this can be considered
a vapor barrier is one of the many
mysteries in building science.
Or ‘Barrier’
Versus
‘Control Layer’
Building Sciences
October 2009
ASHRAE Journal
81
Big Fans, Big Pumps
Equal Big Energy
By Steve Kavanaugh, Ph.D., Fellow ASHRAE
n 11-story, 93,000 ft2 (8600 m2) office building owned by the Ten-
nessee Valley Authority (TVA) in Chattanooga, Tenn., achieved an
Design engineers are faced with many
constraints including a plethora of code and
standard compliance issues (ventilation,
energy, mechanical, etc.), installation costs,
and required formalities to obtain building
ratings. If standards, codes and ratings do
not adequately limit fan and pump size, the
good intention and high cost of many other
energy-saving features could be compro-
mised. Engineers might make the false
assumption that demand and energy use of
fans and pumps are acceptable if buildings
comply with ASHRAE Standard 90.1-20072
and obtain a LEED rating.
One goal of this column is brevity in
hopes that the average ASHRAE member
may be more inclined to read a docu-
ment written by a Ph.D. if it is very short.
Therefore, no hour-by-hour energy
analysis is offered. The simple premise is
that if a fan or pump is too big it will use
too much energy, even if it has a variable-
speed drive.
A
ENERGY STAR label primarily due to a novel upgrade to a 1969 vintage water-loop
heat pump system. TVA employee Norman Bookout suggested the replacement
of a central 50 hp (37 kW) pump and one 5 hp (3.7 kW) pump with 46 in-line
pumps that cycle on and off with each heat pump. Although total pump power is
only 8.2 hp (6.1 kW), they “…were found to handle the loads with no problem…
and also save maintenance dollars.”1 This relatively simple modification suggests
the potential for similar improvements in many existing buildings and possibly
even in buildings not yet completed.
Fan, Pump Limits in the Standard
While there seems to be no restriction
on the head and flow rate of pumps in Stan-
dard 90.1-2007, fan motor power is limited
to 1.7 hp/1,000 cfm (2.7 kW/1000 L/s)
for variable-speed and 1.2 hp/1,000 cfm
(1.9 kW/1000 L/s) for constant-speed mo-
tors in large air handlers. At first glance,
this seems a bit high if one considers a
1,000 cfm (470 L/s) energy-efficient unitary
air conditioner likely would have a 0.25 hp
(0.2 kW) fan. Therefore, the impact of a
1.7 hp/1,000 cfm (2.7 kW/1000 L/s) air-
distribution system is compared with a
primary chilling device having a demand of
0.5 kW/ton (COP = 7.0).
The fan limit is converted to a per ton
basis using 400 cfm/ton and to power input
using a 92% efficient motor.
WFan/ton = 1.7 hp/1000 cfm × 400 cfm/ton
× 0.746 kW/hp ÷ 0.92 = 0.55 kW/ton
Not only is the fan demand 10% larger
than the chiller demand, all of this power is
converted to heat (motor losses, fan losses,
and friction in duct), which results in a sig-
nificant reduction in net cooling effect.
qFan = 0.55 kW/ton × 3,412 Btu/kWh
 = 1,880 Btu/h heat gain per ton (15.6%)
When fan power and heat are consid-
ered, the chiller COP of 7.0 is converted
to a system COP of 2.8. If the power input
of the chilled water pump, the condenser
water pump, and the cooling tower fan are
included, the COP likely will be less than 2.4
(EER = 8.2), which is 15% lower than the
Standard 90.1 minimum for a window air
conditioner.
Properly applied unitary systems tend
to minimize auxiliary component power,
resulting in high system efficiency. Unfor-
tunately, some buildings are not amenable
to this type of equipment. In buildings that
are better served by central distribution
systems, careful scrutiny of fan and pump
power is especially critical to system energy
efficiency.
Conclusions
The impact of fans and pumps must be
carefully considered in efforts to improve
energy performance of buildings.
Standards, codes and rating methods
should be modified when loopholes for
auxiliary demand and energy consumption
guidelines exist.
References
1. U.S. Environmental Protection Agency.
2009. ENERGY STAR Labeled Building
Profile: Edney Building (TVA). http://tinyurl.
com/mhxvfm.
2. ANSI/ASHRAE/IESNA Standard 90.1-
2007, Energy Standard for Buildings Except
Low-Rise Residential Buildings.
Steve Kavanaugh, Ph.D., is professor
emeritus at the University of Alabama in
Tuscaloosa, Ala.
Technical Topics
This article was published in ASHRAE Journal, October 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
82
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
An Updated Look
At DCV Approaches
By Kurtis McKenney; John Dieckmann, Member ASHRAE;
and James Brodrick, Ph.D., Member ASHRAE
When used properly, a DCV system
modulates the level of ventilation to a
building based on the current occupancy
of the building, saving energy while still
maintaining proper IAQ.
Carbon dioxide sensors are most com-
monly used to indicate outdoor airflow
rate per person, providing a basis for
controlling outdoor airflow rates in DCV
systems, but total volatile organic com-
pound (TVOC), PM, carbon monoxide,
formaldehyde, and relative humidity lev-
els, etc., can provide a multiple-parameter
approach to IAQ control.
Standard 62.1-2007 and DCV
Standard 62.1-2007 offers two ap-
proaches to determine adequate
ventilation.
The Ventilation Rate Procedure (VRP)
is a prescriptive approach with a table of
minimum required outdoor airflow rates
as a function of floor area and population
for a variety of commercial, institutional,
and multifamily residential buildings.
The contribution of the floor area to the
ventilation rate establishes a baseline
ventilation rate for DCV systems to deal
with non-human generated contaminants.
Standard 62.1-2007 also establishes
minimum ventilation rates, as opposed
to acceptable rates suggested in older
versions, further helping to establish
baseline design specifications for DCV
systems.
The Indoor Air Quality Procedure
(IAQP) provides a framework for an
engineered approach to providing ac-
ceptable IAQ in a particular building. The
IAQP is needed when an air-purification
system is being considered in lieu of VRP
minimum ventilation rates, but generally
the IAQP is avoided by building designers
and operators implementing DCV.
DCV Approaches
DCV systems can range in complexity
from simple CO2 sensor control to labo-
ratory systems that monitor the levels of
a customizable set of contaminants and
trigger responses ranging from alerts
to lab purges. Buildings with multiple
conditioned zones can use an indi-
vidual sensor approach for each zone,
or a centralized control system with
multiplexed sensing. Furthermore, dif-
ferent approaches exist to monitor CO2,
including supply air, room or zone air,
and outdoor/indoor differential-driven
methods.
D
emand controlled ventilation (DCV) can meet ventilation requirements
without wasting energy in under-occupied buildings. About six years ago,
DCV was first discussed in this column.1 Updates to ASHRAE Standard 62.1-
20072 and continued development and research in the field make this a good
time to revisit the topic.
Multiple-zone HVAC systems such
as VAV pose a greater challenge to
DCV systems. If a single zone has an
increase in carbon dioxide, and calls
for an increase in ventilation, it is not
ideal to increase ventilation to the whole
building.
Meanwhile, varying the airflow to the
single zone may require some reheat-
ing of cooled air to maintain the zone
temperature, which also is not an ideal
solution. Nonetheless, these DCV ap-
proaches are likely to be more efficient
than ventilating at full design rates all
of the time. ASHRAE Research Project
1547 is addressing the issue of DCV in
multiple zone systems.
Other Methods
Energy recovery ventilation (ERV)3
and indoor air purification4 can be used
as alternatives to, or in combination with,
DCV. An ERV exchanges sensible heat
and moisture from the incoming outdoor
air to the conditioned air exhausted from
the building, reducing the cooling or
heating required. Air purification can be
used under the IAQP to reduce design
ventilation requirements by removing
gas and particle contaminants from in-
door air. However, Standard 62.1-2007
does not expressly allow reduced intake
airflow at part-load conditions without
dynamic sensing of the concentration of
all contaminants of concern.
Energy Savings Potential
The majority of buildings do not use
DCV systems (or alternate technologies
to reduce ventilation-related energy con-
sumption), so the energy savings poten-
tial remains similar to that presented in
the previous column. The annual energy
consumption in the U.S. associated with
outdoor air ventilation in commercial
buildings is on the order of 1.5 quadril-
lion Btus (quads), accounting for blower
energy and the energy required to condi-
tion the exchanged air.5
As mentioned, building ventilation is
designed for maximum occupancy, but
many buildings operate at well below
their design capacity. One study shows
This article was published in ASHRAE Journal, October 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
www.info.hotims.com/25209-40
84
ASHRAE Journal
ashrae.org
O c t o b e r 2 0 0 9
that office buildings typically operate at 10% to 40% below
designed capacity, restaurants operate at 30% to 60% below
design, and schools and meeting rooms operate at 10% to 70%
below capacity.6
In aggregate, the national energy savings potential of DCV is
estimated to be between 0.4 and 0.5 quads, with relatively high
energy savings in buildings designed for dense occupancy that
seldom operate at such levels.1
Buildings in locations with high cooling and/or heating loads
could realize more energy savings by using a DCV system.
Market Factors
As mentioned, traditional DCV systems use carbon dioxide
sensors to indicate per-person outdoor airflow rates. To accu-
rately correlate CO2 levels to per-person outdoor airflow rates,
sensors need to be installed, calibrated, and maintained properly.
Recent studies indicate that one or more of these steps gen-
erally are not followed in buildings with DCV.7,8 One study
showed that 80% of CO2 sensors in buildings read high by an
average of approximately 40%, resulting in higher-than-needed
ventilation rates.7
Anecdotal evidence also suggests that it is common for DCV
systems to be disabled when not working properly or complaints
are received about IAQ.9
The outdoor airflow turndown associated with DCV is
limited by building pressure requirements. In the summer,
buildings must be at a positive pressure differential relative
to outdoors (a requirement in Standard 62.1-2007), which
means air exfiltrates locally, and building codes require spe-
cific minimum local exhaust airflow rates. Therefore, intake
airflow can never be less than the sum of local exfiltration and
local exhaust. This limitation may discourage DCV use in
some buildings, particularly those with relatively low intake
rates (e.g., offices).
However, when implemented properly, the simple payback
of either traditional individual sensor systems or centralized
systems can be in the range of one to three years.9,10 Buildings
in regions with relatively high utility costs and/or relatively high
heating or cooling requirements will see higher returns on an
investment in DCV.
Another factor to consider in deciding whether to pur-
sue DCV is green building certification. LEED credits are
awarded for commissioning a DCV system that reduces
energy use. However, credits are also awarded for increasing
the breathing zone outdoor airflow by 30% above minimum
requirements.
Designers and building operators also will tend to err on
the side of overventilation to avoid potential liability issues.
Codes and standards for DCV may help protect against liability
concerns.
California’s Title 24 Building Code mandates that DCV be
used in densely occupied spaces, but the baseline ventilation rate
per floor area is 2.5 times greater than the minimum specified
by Standard 62.1-2007.
While Standard 62.1-2007 allows the use of DCV, as dis-
cussed earlier, it does not require it. ASHRAE Standard 90.1-
200711 requires DCV to be applied to densely occupied areas
in some circumstances. Proposed ASHRAE Standard 189.1P12
may include requirements for the use of DCV.
Given the anecdotal evidence that ventilation systems often
are disabled in buildings, DCV has not overcome the obstacles
that lie between it and mass adoption. Issues with sensor
technology and maintenance and system operation need to be
addressed for its considerable energy savings potential to be
realized.
References
1. Roth, K., J. Dieckmann, and J. Brodrick. 2003. “Demand con-
trolled ventilation.” ASHRAE Journal 45(7):91–92.
2. ANSI/ASHRAE Standard 62.1-2007, Ventilation for Acceptable
Indoor Air Quality.
3. Dieckmann, J., K. Roth, and J. Brodrick. 2003. “Air-to-air
energy recovery heat exchangers.” ASHRAE Journal 45(8):57–58.
4. Dieckmann, J., K. McKenney, and J. Brodrick. 2009 “Air puri-
fication to reduce OA.” ASHRAE Journal 51(4):68–70.
5. Orme, M. 1998. “Energy Impact of Ventilation.” Technical Note
49, International Energy Agency—Air Infiltration and Ventilation
Centre, Coventry, UK.
6. Taylor, S. 2009. “CO2 DCV Control Strategies.” Seminar at the
ASHRAE Winter Conference.
7. Fisk, W. 2009. “Carbon Dioxide Sensors Used for Demand
Controlled Ventilation: Accuracy in Real Installations.” Seminar at
the ASHRAE Winter Conference.
8. Shrestha, S. and G. Maxwell. 2009. “Performance Evaluation
of CO2 Sensors for Demand Controlled Ventilation.” Seminar at the
ASHRAE Winter Conference.
9. Sharp, G. 2009. Personal communication with Gordon Sharp,
Aircuity. August.
10. Clark, L. 2009. “Multiparameter demand-controlled ventila-
tion.” HPAC Engineering 81(8). http://tinyurl.com/clark2009 (or
http://hpac.com/ventilation-iaq/multiparameter-demand-controlled-
ventilation-0809/index.html).
11. ANSI/ASHRAE/IESNA Standard 90.1-2007, Energy Standard
for Buildings Except Low-Rise Residential Buildings.
12. BSR/ASHRAE/USGBC/IESNA Standard 189.1P, Standard for
the Design of High-Performance Green Buildings Except Low-Rise
Residential Buildings.
Kurtis McKenney is a senior technologist and John
Dieckmann is a director with TIAX, Cambridge, Mass.
James Brodrick, Ph.D., is a project manager with the
Building Technologies Program, U.S. Department of Energy,
Washington, D.C.
While Standard 62.1-2007 allows the use of DCV, it does not require it. ASHRAE
Standard 90.1-2007 requires DCV to be applied… in some circumstances.
16
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
By Mick Schwedler, P.E., and Beth Bakkum
I
n today’s challenging business climate, some building owners are delaying the
implementation of new building projects and concentrating on making existing
buildings and systems more efficient. Within an existing chilled-water system, there
are several areas of opportunity to improve energy efficiency. This article concen-
trates on the areas within chilled-water systems that may yield energy savings.
Options are discussed for each of the
following:
•• Chiller retrofits;
•• Changes to pumps and flow rate;
•• Examining different chilled- and
condenser-water temperatures; and
•• Enhancing system controls.
Each topic is examined in more detail
followed by Table 3, which provides guid-
ance as to which modifications may be
best for three chilled-water system types.
This article does not examine eco-
nomic payback; a detailed energy
analysis is the best method of compar-
ing system options and their respective
economic impact for each project. See
the sidebar, “System Analysis,” for
more information. In addition, Chap-
ter 36 (Owning and Operating Costs)
of the 2007 ASHRAE Handbook—
HVAC Applications, provides further
information.
About the Authors
Mick Schwedler, P.E., is applications engineering
manager for Trane, a division of Ingersoll Rand in La
Crosse, Wis. Schwedler is chair of SSPC 90.1 and is
a member of the Energy & Atmosphere Technical
Advisory Group of the U.S. Green Building Council.
Beth Bakkum is an information designer at Trane.
Chiller Retrofits
Adding a Variable Speed Drive
Variable speed drives (VSDs) can be
retrofitted onto centrifugal chillers and
provide energy savings if the conditions
are right. It is important to understand
when conditions may (or may not) war-
rant a VSD retrofit.
Figure 1 shows the performance of a
centrifugal chiller before and after being
retrofitted with a variable speed drive. It
depicts chiller performance at load points
between 20% and 100% for three different
entering condenser-water temperatures.
The results clearly show that the drive
does not result in reduction of chiller
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
November 2009
ASHRAE Journal
17
Is Drive Replacement Beneficial and Economical?
What is the utility rate?
Does it have a ratchet clause?
Since a VSD adds inefficiency, at design conditions there could be an increased
demand charge for which that inefficiency incurs a significant cost penalty.
On the other hand, if the chiller is oversized, the demand may be lower after a drive retrofit.
How often will the chiller operate
at the reduced load and reduced
condenser-water temperatures?
If the facility operates 24/7, even if the design day is hot and humid, there may be ben-
efits due to reduced ambient wet-bulb temperatures during the fall and winter months.
If the system has an economizer, many of the low-load hours with low condenser-water
temperatures are eliminated since no mechanical cooling is required. In examining
Figure 1, many of the low-load hours on the bottom two lines may well occur at times an
economizer eliminates the mechanical cooling load.
How much energy is consumed by the cooling
tower fans to achieve reduced tower setpoint?
This energy use may be significant and must be included in a system analysis.
Is the chiller oversized for the present load?
If so, the load reduction in conjunction with reduced condenser-water temperatures may
offer significant savings.
Table 1: It is important to understand when conditions may (or may not) warrant a VSD retrofit.
energy use if the tower temperature remains close to design.
This could occur in a climate that is consistently hot and humid
or when surface or groundwater is used in the condenser. At
almost all load conditions—as long as reduced condenser-water
temperature (lift) is available—there are chiller energy savings.
For example, if the entering condenser-water temperature is
65°F (18°F), the chiller savings range from 8% to 32%, depend-
ing on load. This does not include cooling tower fan energy to
reach the lower setpoint.
Is the drive replacement beneficial and economical? That
depends on the answers to the questions in Table 1.
Of course, not every chiller will perform similarly to Figure
1 when retrofitted with a variable speed drive. Different chiller
designs can benefit more or less than shown in Figure 1. It is
critical to have performance data before and after the VSD
retrofit. This allows the project team to make a decision for the
specific chiller, location, and application.
Whether or not one should retrofit every chiller with a drive
is primarily an economic question. Often applying a drive to
one chiller in the system yields the best payback. Purchasing
System Analysis  When considering a
retrofit, properly analyzing factors that affect the
economic viability of that retrofit is critical. To
calculate chiller and system efficiency, ARI 550/590-
2003,1 Appendix D, recommends conducting a
comprehensive analysis that includes actual weather
data, building load characteristics, operational
hours, economizer capabilities, and energy drawn by
auxiliaries (cooling towers, pumps, etc.).
Considering all of these factors and the complex
interactions of weather, loads, and cooling tower
performance, a bin analysis is not adequate. Software
tools that incorporate all of the above attributes can be
used to perform a robust chilled water plant analysis
in 30 to 60 minutes. In addition, the actual utility rates,
not a “weighted average,” and chilled-water system-
level controls also should be modeled.
A comprehensive analysis enables the project team,
operators, and building owner to make accurate
comparisons of multiple options.
multiple drives is sometimes driven by the desire to “equalize
run-time” on all chillers. A possible outcome of this operating
philosophy is that all chillers must be rebuilt or replaced at
approximately the same time.
500
450
400
350
300
250
200
150
100
50
0
kW
0
200
400
600
800
Tons
Existing 85°F
VSD Retrofit 85°F
Existing 75°F
VSD Retrofit 75°F
Existing 65°F
VSD Retrofit 65°F)
Figure 1: Centrifugal chiller performance before and after VSD retrofit.
18
ASHRAE Journal
N o v e m b e r 2 0 0 9
Others point out that if one chiller with a VSD is being ser-
viced, another equipped with a VSD can operate and accrue
savings. While true, the question is whether or not the savings
from a short period of operating time are worth the investment.
(Refer to “Number of Chillers Operating” section for more
information.)
Replacing a Chiller
In cases where the present
chiller operates at 0.8, 0.9, or
perhaps even more than 1.0
kW/ton, replacing the chiller
with one complying with the
Standard 90.1-2007 require-
ments results in substantial de-
mand and energy reductions.
In locations with significant
demand charges, the on-peak
cost reductions may yield eco-
nomic benefit well within the owner’s cost criteria.
Replacement capacity is another important issue. Do not
simply replace an existing chiller with a new chiller of the same
capacity. Prior to purchasing a replacement chiller, determine
the actual load the chiller must satisfy; a smaller chiller may be
warranted. In many buildings, other retrofits—such as lighting
systems—have already occurred. While personal computers add
load, their contribution to cooling load is often overstated.2 If
data is available from an energy management system, it may be
used to properly size the replacement chiller. An oversized chiller
costs the customer more and
may use more energy.
High Efficiency or VSD.
If retrofitting a chiller with
a VSD is a good opportunity
(following the analysis done
earlier), might it also be wise
to replace a constant-speed
chiller with a variable speed
chiller? Perhaps, but not
necessarily. Since the cor-
rect choice is dependent on
economics, perform a com-
parison between a variable-
speed-drive chiller that meets Standard 90.1-20073 require-
ments and a high-efficiency constant-speed chiller that is
equally priced. Whichever option provides better payback
using a comprehensive analysis (remember to include demand
charges) is a better choice for the building owner.
Applying VSDs Properly controlled variable
speed drives retrofitted to existing pumps or cooling
tower fans can save energy. However, take care when
applying a variable speed drive to an existing motor.
Lindhorst10 discusses the importance of motor and
drive compatibility. Improper application may result in
winding stresses and bearing failures. Consult the drive
and motor providers to ensure compatibility. If not
compatible, the motor may need to be replaced.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2009
ASHRAE Journal
21
Figure 2 presents the results of select-
ing a smaller chiller (assuming cooling
load has been reduced due to lighting
retrofits) and compares the performance
of a 600 ton high-efficiency chiller
with an equally priced VSD chiller that
meets Standard 90.1-2007 requirements
at ARI 550/590 standard rating condi-
tions. Note that Standard 90.1 requires
both full and part load requirements to
be met, and drive losses are included
in the rating.
Present Standard 90.1 requirements:
•• 0.576 kW/ton full load and 0.549
integrated part load value (IPLV).
Standard 90.1 requirements as of Jan.
1, 2010 (from Standard 90.1-2007 Ad-
dendum m):
•• Either 0.570 kW/ton full load and
0.539 IPLV; or
•• 0.590 kW/ton full load and 0.400
IPLV.
An example of same price chillers at
ARI 550/590 standard rating conditions
gives the following performance:
•• VSD: 0.572 kW/ton full load and
0.357 IPLV; and
•• High Efficiency: 0.501 kW/ton full
load and 0.430 IPLV.
Once again it is obvious that energy
savings are accrued by using a VSD on
a chiller when cooler tower-water tem-
perature is available, that is, the refrigerant
pressure differential or “lift” is reduced.
This makes sense since the drive speed
cannot reduce without causing the chiller
to surge, unless the required compressor
lift is reduced.
Given the previous information, a
comprehensive analysis may show that
one high-efficiency and one VSD chiller
provide the best payback. In a humid
environment where there are fewer hours
with low tower-water temperature (such
as San Juan, Puerto Rico, or Houston) two
high-efficiency chillers may offer the best
payback. This is true particularly when the
maintenance and life-cycle replacement
cost of the VSD is factored into the analy-
sis. This again underscores the importance
of performing a comprehensive analysis.
Design Parameters
When asked to retrofit a chilled-water-
system, project teams often use the same
design chilled-water and condenser-water
flow rates and temperature differences.
This is not likely to produce optimal
results. Instead, judicious use of existing
infrastructure—and using different flow
rates and temperature differences—offers
significant benefits to the building owner.
The chilled-water options apply to air-
cooled and water-cooled chillers.
Reducing Chilled-Water Flow Rate,
Expanding DT
The ASHRAE GreenGuide4 references
the CoolTools Chilled Water Plant Design
and Specification Guide5 and recom-
mends “starting with a chilled-water
temperature difference of 12°F to 20°F
(7°C to 11°C).” While primarily intended
for new systems, this guidance can be
used for many existing systems.
Reducing Pumping Energy. Sig-
nificant pump savings can be realized
by reducing flow rates, especially in
constant-flow chilled-water systems. This
may be achieved by making those flow
Figure 2: VSD
chiller versus
same price
high-efficiency
chiller.
400
350
300
250
200
150
100
50
0
kW
0%
20%
40%
60%
80%
100%
% Load
High Efficiency 85°F
VSD 85°F
High Efficiency 75°F
VSD 75°F
High Efficiency 65°F
VSD 65°F)
22
ASHRAE Journal
N o v e m b e r 2 0 0 9
rates variable or by developing a reduced flow rate at all times
by resetting the chilled-water setpoint temperature downward.
Hanson, et al.,6 state:
A coil is a simple heat exchanger. To deliver the same
sensible and latent capacity when supplied with colder
water, the coil’s controls respond by reducing the flow rate
of the water passing through it. Because the amount of wa-
ter decreases while the amount of heat exchanged remains
constant, the leaving water temperature increases. Thus,
by supplying colder water to the coils, a low-flow system
can be applied to an existing building. In a retrofit applica-
tion, it is wise to reselect the coil, using the manufacturer’s
selection program, at a new chilled-water temperature to
ensure its performance meets the requirements.
One possible concern of low supply-water temperatures
is the ability of the valve to control flow properly at low-
load conditions. A properly sized valve with good range can
work well in low-flow systems. In existing systems, valves
may need to be replaced if they cannot operate with the
new range of flows, but the coils do not need to be replaced.
Hanson6 provides an example that shows that decreasing the
chilled water temperature by 4°F (2.2°C) allows the existing
coil to “deliver the same cooling capacity with 36% less flow,
at less than half of the fluid pressure drop, with no impact on
the airside system.” Although the chiller uses more energy, such
pump savings can significantly reduce system operating cost and
should be analyzed. Centrifugal chillers should be checked to
ensure they can operate at the increased compressor lift without
experiencing surge.
Increasing System Capacity Using Existing Infrastructure
Increasing System Capacity Using Existing Chilled-
Water Pumps and Pipes. Instead of using lower chilled-water
temperature to reduce flow rate and pump energy, colder
chilled-water can be used to increase the capacity of the
chilled-water system while re-using the existing infrastructure
(chilled-water pumps and pipes). Since the existing coil uses
36% less flow when supplied with a lower water temperature,
the existing pump can be used to provide chilled water for
new air handlers that are part of a building expansion. If the
chiller is being replaced, the new chiller can be selected to
provide 40% to 60% additional system cooling capacity us-
ing this concept.
Increasing System Capacity Using Existing Towers and
Condenser-Water Pumps and Pipes. When increased cooling
capacity is needed and the chiller is being replaced, judicious use
of existing infrastructure is a powerful retrofit tool. Schwedler and
Bradley show that the “existing cooling tower, condenser water
pipes,8 and condenser water pump can deliver at least 50% more
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2009
ASHRAE Journal
25
cooling capacity.” This is done by selecting
the existing tower and new chiller at higher
temperatures (e.g., 88°F to 103°F [31°C
to39°C], rather than 85°F to 95°F [29°C to
35°C]). Using this concept may well bring
an “over-budget” job back into budget.
Variable Flow Considerations
Converting Constant-Flow Systems to
Variable Flow
It may be beneficial to convert a
constant-flow system to variable flow.
Generally, the most economical way to do
so is by using the variable primary flow
(VPF) concept, since a VSD can be ap-
plied to the pump (provided the pump and
drive are compatible). This article only
addresses a few issues with respect to
applying VPF to existing systems. See the
references for more information.9,13,18
While there are many issues that should
be considered, three are paramount with
respect to the chiller:
•• Confirm with the chiller manufac-
turer that the existing unit controls
can tolerate variable evaporator
flow. If not, consider a control
retrofit.
•• Provide system hardware and
controls that keep the evaporator
flow rate between the minimum
and maximum allowed by the
manufacturer.
•• Ensure that system flow rate chang-
es are below the threshold allowed
by the manufacturer.
Many new VPF applications provide
flow-sensing devices, and a separate by-
pass line with a control valve to maintain
the chiller’s minimum flow rate. In an ex-
isting plant, minimum flow can instead be
maintained by using an adequate number
of three-way valves to ensure that the chill-
er’s minimum required evaporator flow
rate is always met. In Figure 3, this simple
approach reduces pumping costs while
providing the chiller with enough chilled
water, and it’s simple in retrofit applications
whether there is a single chiller or multiple
chillers, since the three-way valves are part
of the existing infrastructure.
Be careful applying VPF to an existing
system with chillers differing in size, or
chillers with differing evaporator pressure
drops. Flow variations may cause opera-
tional issues, and sequencing and loading
of chillers can be especially challenging.
Variable Condenser Water Flow.
Some project teams consider varying con-
denser water flow to reduce system energy
use. This concept has been successfully
implemented, but is not in widespread
use today. The difficulty is that varying
condenser-water flow results in chiller and
cooling tower performance changes—and
those changes are in opposite directions;
that is a reduction in cooling tower energy
and condenser water pumping energy re-
sults in increased chiller power since the
leaving condenser water temperature and
condenser refrigerant pressure both rise.
So, implementation is difficult. While
several articles address varying flow rate
through the condenser and across the cool-
ing tower, few give specific implementa-
tion guidance. Baker, et al.,11 provide a
Back-up Pump
Chiller
Air-side Coil With Three-
Way Valve to Provide
Minimum Flow Rate
P
P
DP
Figure 3: Variable
primary flow (VPF)
system using three-
way valves to ensure
chiller minimum
flow rate.
26
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
method to vary condenser water flow rate that has been success-
fully implemented on a number of projects.
Converting P-S Systems to Variable Primary Flow
Variable primary flow is becoming a popular choice for new
systems, often due to reduced installed costs. Some system
owners also consider converting their existing primary-
secondary (P-S) systems to VPF. The operational savings
are related primarily to pump energy, but the savings are not
large in most cases. As Taylor13 points out, there may be an
advantage to “over-pumping” chillers to allow them to more
fully load. “Over-pumping” chillers is also possible in many
primary-secondary systems with manifolded primary pumps.
By operating more pumps than chillers, the flow rate through
chillers rises, allowing the P-S system to “over-pump” chillers.
To convert existing P-S systems to VPF, the following are
just some of the changes that occur:
•• Primary (chiller) pumps are removed.
•• Distribution (secondary) pumps and/or the bypass line
are re-piped to send water through the chillers.
•• The distribution pumps must now overcome the ad-
ditional pressure drop through the chiller evaporators.
If the original distribution pumps were oversized, they
may have enough excess head capacity to meet the new
requirements. If not, they must be replaced.
•• The bypass line may need to be resized, since the bypass in
a primary-secondary system is much larger than the pipe
needed to provide chiller minimum flow rate in a VPF
system. Also, the valve installed in the smaller bypass
line offers better control.
•• Flow measurement devices must be added.
Given the significant cost required to make these changes,
and minimal advantages, conversion of a well-operating
primary-secondary system to a VPF system may not provide
the economic payback a building owner desires.
Controls
Many chilled-water systems are operated manually. A
well-engineered and commissioned chilled-water system
controller allows proper sequencing, monitoring, and re-
sponse to system diagnostic issues. Library routines avail-
able from a number of control providers can be customized
for the specific plant with help from the present operators.
While savings are hard to quantify, automated chiller plant
control frees building personnel to work on other building
components or tasks. However, there are control options that
save energy and operating cost.
Number of Chillers Operating
An oft-asked question is whether it is more efficient to oper-
ate two chillers at a lower load or a single chiller at a higher
load. This is likely in response to data supplied by all chiller
manufacturers based on ARI 550/590-2003.1
Table 2 shows full and part load data used to calculate
integrated part load value for the 600-ton (2110 k/W) chiller
Figure 4: Chiller only kW at 45% plant load. (Operate one or two
chillers?)
350
300
250
200
150
100
50
0
Chiller kW
55
60
65
70
75
80
85
Available Tower Water Temperature (°F)
1 at 90% Load
2 at 45% Load
Figure 5: Chiller plus pump kW at 45% system load. (Operate one
or two chillers?)
400
350
300
250
200
150
100
50
0
Chiller Plus pump kW
55
60
65
70
75
80
85
Available Tower Water Temperature (°F)
1 at 90% Load
2 at 45% Load
Table 2: A closer look at IPLV (VSDs and centrifugal chillers.)
Load
Weighting
ECWT
kW/Ton
100%
0.01
85°F
0.572
75%
0.42
75°F
0.420
50%
0.45
65°F
0.308
25%
0.12
65°F
0.372
VSDs improve with part lift performance so running two chillers with VSDs at part
load seems more efficient than one chiller at double the same load, but they are
at different condenser water temperatures.
at standard rating conditions. Often people compare the
100% load 0.572 kW/ton to the 50% load 0.308 kW/  ton.
At first glance, the chiller operating at 50% load seems
almost twice as efficient as it is when operating at 100%
load. However, these ratings are also at two different enter-
ing condenser-water temperatures (ECWT), making this an
invalid comparison.
As discussed in the “Chiller Retrofit” section, a VSD reduces
chiller energy when compressor “lift” is reduced. During actual
chiller operation, the cooling towers provide the same water
temperature. Therefore, a valid evaluation must compare chiller
kW at the same ECWT, whether one chiller is operating at 100%
load, or two chillers are operating at 50% load.
So when is it beneficial to operate more than one chiller?
Figure 4 depicts a two-chiller plant with equally sized chillers.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
In this example, a VSD is supplied for
both chillers. As previously discussed,
this may not be the best economic choice.
Above 50% plant load, both chillers
must operate, so the decision to operate
one or two chillers is valid only below
50% plant load. Figure 4 shows chiller-
only kW at 45% plant load, when the
options are to operate a single chiller
at 90% load or two chillers at 45% load
each. If only chiller power is considered,
operating two chillers does not reduce
overall chiller kW unless tower-water
temperature is 70°F (21°C) or below.
When the pump power required to
move water through the evaporator and
condenser is considered (Figure 5, Page
26), operating two chillers rather than
one is not beneficial until the tower-
water temperature is less than 65°F
(18°C). (Pump operation is VPF for the
chilled-water system, and a constant
speed condenser-water pump for each
operating chiller.)
The benefit of a VSD chiller depends
significantly on the cooling-tower-water
temperature available. What happens at
different load points? For example, Taylor
provided guidance that running two VFD
chillers is more efficient up to 35% plant
load, but this did not examine the effect
of varying tower-water temperature at
different plant loads.
Figure 6 shows that at almost all system
load and tower-water temperature points,
operating only one chiller is beneficial.
From this we observe that:
•• At 45% plant load: operate one
chiller until tower temperature
below 65°F (18°C) is available;
•• At 40% plant load: operate one
chiller until tower temperature
below 60°F (16°C) is available; and
•• Below 35% plant load: operate one
chiller, as Taylor12,13 states.
Given this information, it appears that
operating two VSD chillers is seldom
beneficial. As discussed previously, a
better option may be to choose a “same
price” high-efficiency chiller rather than
a second VSD chiller.
Chiller-Tower Optimization
Operating at the real-time optimal
cooling tower setpoint has been shown
Options for Upgrading Chilled Water Systems
Small
Constant Flow
Air Cooled
Large
Vintage, Constant Flow
Water Cooled
Primary
Secondary
Water Cooled
Chiller
VSD Retrofit
N/A
Likely
Likely
Replacement
High Efficiency
Likely
Likely
Likely
VSD
N/A
Likely
Likely
Design Parameters
Chilled Water
Reduce Chilled-Water Flow
Likely
Likely
Likely
By Reducing Pumping Energy
Likely
Likely
Likely
By Increasing System Capacity
Using Existing Infrastructure
Likely
Likely
Likely
Condenser Water
Increase System Capacity Using
Existing Infrastructure
Likely
Likely
Likely
Variable Flow
Convert to Variable Primary
Flow (VPF)
Likely
Likely
Unlikely
Variable Condenser Water Flow
N/A
Perhaps
Perhaps
Controls
Chiller Plant Control
Perhaps
Yes
Yes
Operate Fewer Chillers
Yes
Likely
Likely
Chiller-Tower Optimization
N/A
Yes
Yes
Chilled-Water Reset
Likely
Reset Upward
Likely
Reset Downward
Likely
Reset Downward
Pump Pressure Optimization
Yes
Yes
Yes
Table 3: Guidance for three chilled-water systems.
Figure 6: Performance comparison. (Operate one or two chillers?)
400
350
300
250
200
150
100
50
0
Total Chiller Plus Pump kW
60
65
70
75
80
85
Available Tower Water Temperature (°F)
1 at 50% Load
2 at 25% Load
1 at 80% Load
2 at 40% Load
1 at 60% Load
2 at 30% Load
1 at 90% Load
2 at 45% Load
1 at 70% Load
2 at 35% Load
Advertisement formerly in this space.
Advertisement formerly in this space.
November 2009
ASHRAE Journal
31
to decrease the overall system energy use. Papers and articles
by Braun and Diderrich; Cascia; Crowther and Furlong; and
Schwedler14,15,16,17 discuss cooling tower setpoint control.
Crowther and Furlong16 estimate that when compared with a 65°F
(18°C) constant cooling tower setpoint baseline, chiller-tower opti-
mal control of variable speed drives on cooling tower fans results
in the following chilled-water plant savings for an office building:
•• Chicago: 6.3%
•• Las Vegas: 4.7%
•• Miami: 8.0%
As shown by Schwedler,17 requirements for determining real-
time optimal cooling tower setpoint include a variable speed
drive on the cooling tower fan, sensors (possibly including an
outdoor humidity sensor), and a control system.
Chilled-Water Reset
In small, constant-flow chilled-water systems, appropriate
upward chilled-water reset reduces chiller energy. Consider hu-
midity sensing in a critical space(s) to ensure the chilled-water
reset does not cause moisture issues. Alternately, examination
of reducing the design flow rate through use of a colder chilled-
water setpoint is warranted.
In variable-flow plants, resetting of chilled-water temperature
downward may decrease water flow rate and pump energy, and
more than offset the additional chiller energy. See the “Reduc-
ing Chilled-Water Flow Rate” section for more information.
Pump Pressure Optimization
Fan pressure optimization is a staple of variable air volume
(VAV) systems and has been required by Standard 90.1 since
1999 on communicating direct digital control (DDC) VAV
systems. The fan static pressure setpoint is reset to maintain
the “most open damper” at a position that minimizes system
energy use (e.g., between 65% and 75% open). This signifi-
cantly reduces fan operating energy. The same concept is being
applied to pumping systems using the position from DDC
water valves to reset pump static pressure. Standard 90.1-2007
Addendum ak, which will be part of Standard 90.1-2010,
requires pump pressure optimization on many variable-flow
chilled-water systems with DDC valves. The foreword of
Addendum ak states:
Resetting the pressure setpoint can save a significant portion
of annual pumping energy. It will also save chiller energy
because of the reduction in pump heat going into the chilled
water. No additional hardware is required to implement
temperature and pressure setpoint reset in a DDC system.
Some additional control programming and commissioning is
required. Furthermore, the cost to implement the resets will
go down over time as engineers and contractors gain experi-
ence and controls manufacturers improve their products.
Application of Options
Not all options should be considered for all applications.
Table 3 gives general guidance about which of the opportu-
nities discussed previously may be advantageous given the
costs and benefits. Since installations differ, the options are
summarized for three general categories of plant size and type:
•• Small, constant-flow, air-cooled, chilled-water systems;
•• “Vintage” large, water-cooled, chilled-water plants that
are constant flow and water-cooled; and
•• Primary-secondary systems: either air- or water-cooled.
Gradations used are:
•• Yes: Very likely to reap benefits;
•• Likely: Consider this because it’s likely to reap benefits;
•• Perhaps: May or may not reap benefits;
•• Unlikely: Unlikely to reap benefits; and
•• N/A: Not applicable.
There are always exceptions to the guidance in Table 3. After
performing a comprehensive analysis, system designers, operators,
and owners may find that on a specific job, the application of a strat-
egy listed as “unlikely” saves energy in their particular application.
Summary
It is clear that a significant number of opportunities are avail-
able in existing chilled-water systems, including chiller retrofit
or replacement, examining design parameters, considering
variable flow, and implementing control strategies. Whichever
options are considered, remember to examine them using a
Dealing With Low DT This article
concentrates on the chilled-water system and does
not discuss the impact of the air handler or coils on
the chilled-water system. However, as Taylor points
out, low DT can cause significant chilled-water plant
operating issues and increased energy use. Taylor12
separates issues into three categories.
Three Reasons Why Plants Operate Badly
• Causes that can be avoided;
• Causes that can be resolved, and once resolved,
may result in overall operating savings; and
• Causes that cannot be avoided (but may be mitigated).
Clearly, causes that can be avoided should be avoided.
Solving Operations Problems
• Providing proper setpoints and controls calibration;
• Eliminating use of unnecessary three-way valves;
• If retrofitting air handlers, select coils properly;
• Properly selecting control valves (changing if necessary);
• Ensuring coils are piped properly;
• If tertiary pumps are used, making sure they are
properly piped and controlled; and
• Controlling process loads.
Especially if there are only a few air handlers, time
taken to mitigate low DT can significantly increase the
chilled-water plant efficiency.
32
ASHRAE Journal
N o v e m b e r 2 0 0 9
“comprehensive analysis” that takes into account simultaneous
loads, detailed utility rates, weather, operational parameters, and
all the ancillary equipment. Always remember that “the meter is
on the system” and compare system, not component energy use.
Tools are available that allow this analysis to be performed in
30 to 60 minutes. By taking advantage of those tools, the owner
is provided with better information to make a good decision.
References
1. Air-Conditioning, Heating and Refrigeration Institute. ARI Stan-
dard 550/590-2003, Performance Rating of Water-Chilling Packages
Using the Vapor Compression Cycle.
2. Komor, P. 1996. “Cooling Demands from Office Equipment and Other
Plug Loads: Less Than One Watt per Square Foot.” ESOURCE, TU-96-9.
3. ANSI/ASHRAE/IESNA Standard 90.1-2007, Energy Standard
for Buildings Except Low-Rise Residential Buildings.
4. ASHRAE. 2006. ASHRAE GreenGuide: The Design, Construc-
tion, and Operation of Sustainable Buildings. 2nd ed.
5. Taylor, et al. 2000. CoolTools Chilled Water Plant Design and
Specification Guide. Lawrence Berkeley National Laboratory and
Pacific Gas & Electric Company.
6. Hanson, S., M. Schwedler and B. Bakkum. 2009. Chiller System
Design and Control. Applications Engineering Manual. Trane.
7. Schwedler, M. and B. Bradley. 1995. “Tower water temperature—
control it how???” Engineers Newsletter 24(1). Trane.
8. Schwedler, M., and B. Bradley. 2001. “Uncover the hid-
den assets in your condenser water system.” HPAC Engineering
(11):68 – 75.
9. Schwedler, M. and B. Bradley. 2002. “Variable-Primary-Flow
Systems Revisited.” Engineers Newsletter 30(4). Trane.
10. Lindhorst, P. 1998. “Motor and drive compatibility: A Must.”
Electrical Construction & Maintenance. http://ecmweb.com/mag/
electric\_motor\_drive\_compatibility/.
11. Baker, M., D. Roe, M. Schwedler. 2006. “Prescription for chiller
plants.” ASHRAE Journal 48(6):H4 – H10.
12. Taylor, S.T. 2002. “Degrading chilled water plant Delta-T: causes
and mitigation.” ASHRAE Transactions. (1):641 – 653.
13. Taylor, S.T. 2002. “Primary-only vs. primary-secondary variable
flow systems.” ASHRAE Journal 44(2):25 – 29.
14. Braun, J.E., G.T. Diderrich. 1990. “Near optimal control of
cooling towers for chilled water systems.” ASHRAE Transactions
96(2):806 – 813.
15. Cascia, M. 2000. “Implementation of a near-optimal global set
point control method in a DDC controller.” ASHRAE Transactions
106(1):249 – 263.
16. Crowther, H., J. Furlong. 2004. “Optimizing chillers & towers.”
ASHRAE Journal 46(7):34 – 40.
17. Schwedler, M. 1998. “Take it to the Limit…Or Just Halfway?”
ASHRAE Journal 40(7):32 – 39.
18. Waltz, J.P. 1997. “Don’t ignore variable flow.” Contracting Busi-
ness (7):133 – 144.
Advertisement formerly in this space.
34
ASHRAE Journal
ashrae.org
November 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
The study was based on data col-
lected from 14 large commercial office
buildings in the city of Madison,
Wis. In each building, measurements
were taken to determine the extent
of pump oversizing. This informa-
tion was used to estimate the cost and
energy savings associated with pump
impeller trimming.
The results of the study from these
buildings show that pumps in large
commercial office buildings are over-
sized and that substantial savings can
be realized if the pump impeller is
trimmed to the proper size. The aver-
age electrical demand savings for each
building during the summer months
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
BY GURVINDER SINGH; AND JOHN W. MITCHELL, PH.D., P.E., FELLOW ASHRAE
REPRINTED FROM ASHRAE JOURNAL, APRIL 1998
Energy Savings
From Pump Impeller Trimming
A
recent study assessed the
extent of pump oversizing
 in commercial office build-
ing heating and cooling systems.
The study was used to estimate the
potential energy savings made pos-
sible by trimming the pump’s impel-
ler to match the actual system head
requirements.
The objective of estimating the
potential energy savings was to pro-
vide both design engineers and build-
ing owners with data on the benefits
of pump impeller trimming, thereby
demonstrating the feasibility of this
approach as a means of improving
building operating efficiency.
was approximately 6 kW, while the
average annual energy savings were
close to 28,000 kWh. The resulting
annual cost savings came to $1,220,
and with an average trimming cost of
$1,540 per building, the simple pay-
back was 1.3 years.
In addition to the short payback,
pump impeller trimming is an attrac-
tive energy conservation opportunity
because it is easy to implement, and
the work can be carried out without
disruption to the building’s normal
operation. In the study, most systems
had 100% standby capability, hence
one pump could continue operating
while the other is modified.
GURVINDER SINGH
JOHN W. MITCHELL, PH.D., P.E., FELLOW ASHRAE
John W. Mitchell, Ph.D., P.E., is the
Kaiser Chair Professor of Mechanical
Engineering, Emeritus, at the University
of Wisconsin, Madison, Wis. He has served
as senior editor of ASHRAE’s International
Journal of HVAC&R Research, chair of
Research Administration Committee, and chair of the
ASHRAE Research Advisory Panel. He retired in 2001 and is
finishing a text on HVAC design and control with a colleague,
Jim Braun, Fellow ASHRAE.
Gurvinder Singh is a senior resource
planning analyst with Puget Sound
Energy in Bellevue, Wash. He works on
the company’s integrated resource plan-
ning (IRP) team and is the lead for the
energy efficiency portion of the IRP.
He graduated from the University of Wisconsin-Madison,
Madison, Wis., where he completed his bachelor’s of sci-
ence in mechanical engineering and master’s of science in
land resources.
1998 ASHRAE Journal Paper of the Year
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/
or distributed electronically or in paper form without permission of ASHRAE. For more information about ASHRAE
Journal, visit www.ashrae.org.
November 2009
ASHRAE Journal
35
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Pumps in Heating and Cooling
Applications
Heating systems are generally of
the variable flow type, employing
two-way modulating control valves
at their terminal units. Cooling sys-
tems are usually designed to maintain
a constant flow through chillers.
Constant flow is achieved by using
three-way automatic control valves
on the condenser side and a primary-
secondary arrangement on the chilled
water side. The primary pumps
maintain constant flow through the
chillers whereas the secondary side is
variable flow. The secondary pump
is often fitted with a variable speed
drive, essentially eliminating the
need for trimming impellers in these
pumps. In this study, three building
pumps were evaluated for energy sav-
ings from impeller trimming: heating
pumps, primary chilled water pumps
and condenser pumps.
Pump Oversizing Practices
Pump oversizing often stems from
prudent engineering practices such as:
• Incorporating safety factors into
the design to accommodate unex-
pected field changes that may arise
during construction and that may
increase the pump’s system resistance requirements. Pipe
routing changes or equipment substitution with an “or
equal” are common changes that can also increase the total
system head requirements.
• Future expansion plans, which often result in oversiz-
ing for immediate needs.
The oversized pumps resulting from such design con-
siderations then must have their excess capacity coun-
terbalanced in the field. Balancing valves located at the
pump discharge are typically used to achieve this goal. The
balancing valve introduces an artificial head in the system,
which causes the pump to “ride” up its head-capacity curve
or pump curve until design flow is attained. This wastes
energy due to excessive pressurization of the hydronic sys-
tem and losses at the balancing valve. Specifying the design
flow to be set by trimming the pump impeller instead of
throttling the balancing valve can significantly reduce these
losses.
The design engineer then has an ideal situation: con-
tinuing the practice of specifying pumps that are large
enough to cover any unforeseen contingencies and achiev-
ing energy-efficient pump operation. When facility expan-
sion is anticipated a few years later, the energy savings from
the trimmed impeller in the interim period, before the
expansion, will usually more than pay for a larger impeller
later.
Pump head-capacity curve for Building Two. (Note: This figure is for illustration purposes
only and does not represent a real pump curve.)
A = Engineering (Design) Pump Operating Point 475 gpm [30 L/s] at 70 ft head [209 kPa].
B = Measured (Actual or Full-Flow) Pump Operating Point: 600 gpm [37.9 L/s] at 64.7 ft head [193 kPa],
~12 bhp [9 kW].
C = Optimum (Desired) Pump Operating Point: 475 gpm [30 L/s] at 40.5 ft head [121 kPa],~6 bhp [4.5 kW.
D = Shut-off Head: establishes pump’s impeller size and, thus, the actual pump curve.
Point C is obtained by the intersection of the design flow requirment, which is a vertical line at 475 gpm [30
L/s], and the system resistance curve, which passes through the actual operating point at 600 gpm [37.9
L/s] at 64.7 ft head [193 kPa] and is obtained from pump affinity laws:
(hB/hC = (QB/QC)2 ====> hC = 0.00018(QC)2
where
hB,hc = Head at Points B and C, respectively
QB,QC = Flow Rate at Points B and C, respectively
Energy Demand Savings at Full-Flow Conditions = (12 – 6) bhp × 0.746 kW/bhp = 4.5 kW
Assuming Part Loading at 20% (see text for explanation):
Demand Savings = 2/3 × 4.5 = 3 kW
Because Building Two’s pump serves a water source heat pump system, it operates 8,760 hours per year:
Annual Energy Savings = 3 kW x 8,760 hours/year = 26,280 kWh/year
  FIG. 1
36
ASHRAE Journal
ashrae.org
November 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Field Data
Building selection for the study
was influenced by the willingness of
building engineers to participate in
the study and the size of the facility.
The building sizes were limited to over
60,000 ft2 (5570 m2) because smaller
buildings often use packaged rooftop
cooling units that do not have any
pumps. Larger buildings typically use
central systems that were better suited
to this study. They also represent a
major portion of the total office build-
ing space in the United States. The
Energy Information Administration’s
Commercial Buildings Energy
Consumption Survey data estimates
that there are some 38,000 buildings
in the United States with an average
floor space area greater than 50,000
ft2 (5570 m2).1 These buildings repre-
sent 53% of the total office building
floor space area built in the United
States.
Field data collection centered on
measuring the pressure generated
across the pumps used in each system.
Portable Bourdon-type pressure gages
and pressure test plugs were used for
taking pump suction/discharge pres-
sure readings. Some cooling tower
systems required the use of a 5 to 30
in. Hg (17 to 101 kPa) vacuum gage
to take the suction pressure readings.
The remainder of the readings were
taken with a 0 to 100 psi (0 to 690
kPa) pressure gage.
Shut-off head and full-flow head
readings were taken for each pump.
The shut-off head reading was taken
with the balance valve fully closed
and then used to establish the actual
pump impeller size. The shut-off
head reading was plotted on the
pump manufacturer’s factory-verified
pump curves. The impeller size is the
one that corresponds to the shut-off
head.
The full-flow head pressure is
obtained by setting the balancing
valve and all of the automatic control
valves in the system to the 100% open
position. This was done to simulate
the system’s actual resistance at full-
flow conditions. The automatic con-
trol valves were opened by relieving
the control air to the normally open
heating valves, and sending maximum
control air to the normally closed
cooling valves.
Energy Savings Calculations
The first step in making the energy
calculations was to plot the field mea-
surements onto the pump’s factory-
verified pump curve data. The pump’s
shut-off head reading was used to
sketch the actual pump curve on the
manufacturer’s factory-verified pump
curve data (Figure 1, Page 35, Point
D). The pump curve is then used to
determine the operating point. The
Building
Heating Pumps
CW Primary Pumps
Condenser Pumps
No.
Year Built
Pump
Size
(hp)
Demand
Savings (kW)
Energy Savings
(kWh/yr)
Pump
Size
(hp)
Demand
Savings (kW)
Energy Savings
(kWh/yr)
Pump Size
(hp)
Demand
Savings (kW)
Energy Savings
(kWh/yr)
1
1994
5
1.6
5,790
7.5
0.1
400
15
8.9
26,600
2
1991
15
3
26,410
–
–
–
–
–
–
3
1952
7.5
0.5
1,690
15
2.9
8,600
–
–
–
4
1966
5
0.7
2,410
–
–
–
–
–
–
5
1994
7.5
1.9
6,750
–
–
–
–
–
–
6
1972
15
4.5
16,400
25
4.5
13,400
25
7.7
7
1974
30
3.4
12,300
–
–
–
–
–
–
8
1986
–
–
–
50
13.5
40,600
–
–
–
9
1989
15
5.5
19,780
20
3.2
9,600
40
6.5
19,400
10
1981
–
–
–
15
2.3
12,240
25
8.9
47,880
11
1989
7.5
1.3
4,820
10
0
0
25
4.3
12,440
12
1970
10
1.2
10,560
20
5.5
16,400
25
5.5
16,400
13
1984
5
0.5
1,690
–
–
–
–
–
–
14
1972
2.5
3.7
13,270
15
3.8
12,352
25
6
19,500
Average
–
–
1.7
8,710
–
2.5
8,110
–
3.4
11,500
Table  1 Summary of electrical demand and annual energy savings by building.
Advertisement formerly in this space.
38
ASHRAE Journal
ashrae.org
November 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
pump curve and the pump head value
at full-flow intersect at the operating
point (Figure 1, Point B).
The flow rate at the operating point
is read off from the horizontal axis and
is compared with the design or name-
plate flow rate to determine if the pump
is over-sized. If the flow rate at the oper-
ating point at the full-flow condition
indicates a flow greater than the design
or name-plate flow (as shown in Figure
1 by Point B), then the pump is over-
sized and the impeller can be trimmed.
Next, the amount of required trim-
ming is established from the intersec-
tion of the design flow and the system
resistance curve (Figure 1, Point C).
The system resistance curve is drawn
using the values of flow and head at
the full-flow operating point. The sys-
tem resistance follows the pump affin-
ity equations:
(Q1/Q2)2 = (h1,/h2), where
Q1, h1 = The actual measured flow
rate and pump head
Q2 = The selected flow rate
h2 = The head corresponding to Q2
Where the system resistance curve
meets the design flow value deter-
mines the new impeller diameter and
also the head’s actual resistance in the
system at design flow (Figure 1, Point
C). This represents the optimum or
desired operating point. Once the
desired operating point is established,
the energy savings can be calculated.
The savings from the heating
pumps and the cooling pumps are cal-
culated separately. The annual energy
savings for the heating pumps are cal-
culated with the assumption that they
are operating at a part load condition
for a significant portion of the time.
This is mainly due to two factors:
• Pump flow rate is non-linear
with respect to terminal heat
output.2 Therefore, in a low-
temperature water system that
has a supply temperature of
180°F (82°C), the terminal
heat output is about 90% of
the design capacity at 50% of
design flow rate. Since buildings
are normally at part load condi-
tions, the actual flow rates in the
system are considerably lower
than design.
• Good design practice suggests
that internal gains such as light-
ing should not be used to dis-
count the building’s design heat
loss. In actual operation the
building load is less than the
design and results in the build-
ing operating at part load during
occupied hours.
Because of these factors, it was rea-
soned that the heating system operates
at part load conditions for a significant
Heating Pumps
CW Primary Pumps
Condenser Pumps
Bldg.
No.
Energy
Savings
($/yr)
Demand
Savings
($/yr)
Energy
Savings
($/yr)
Demand
Savings
($/yr)
Energy
Savings
($/yr)
Demand
Savings (kW)
Total Cost
Savings
($/yr)
Total Cost
Trimming
($/Bldg.)
Simple Payback
(Years)
1
188
67
14
4
899
312
1,484
2,400
1.6
2
856
126
–
–
–
–
982
800
0.8
3
55
21
291
102
–
–
469
1,600
3.4
4
78
29
–
–
–
–
107
800
7.5
5
219
80
–
–
–
–
299
800
2.7
6
531
189
453
158
635
270
2,236
2,400
1.1
7
398
–
–
–
–
541
800
1.5
8
–
143
1,372
473
–
–
1,845
800
0.4
9
641
–
324
112
656
228
2,192
2,400
1.1
10
–
231
414
81
1,618
312
2,425
1,600
0.7
11
156
55
–
0
420
151
782
1,600
2
12
342
50
554
193
554
193
1,886
2,400
1.3
13
55
21
–
–
–
–
76
800
10.5
14
430
155
417
133
659
210
2,004
2,400
1.2
Average
–
71
274
88
389
119
1,220
1,540
1.3
Note: For calculating the demand charges it was assumed that the heating season is from the beginning of October to the end of April, and the remaining months comprise the cooling season. Further, the heating pumps are
only operated in the heating season, and the CW and condenser pumps operate only during the cooling months.
Table 2  Summary of total cost savings and the simple payback of Building One.
November 2009
ASHRAE Journal
39
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
portion of the season. These part load factors were incorpo-
rated into the energy savings calculations by examining how
the boiler hp or demand savings—estimated at full-flow
conditions—varied with the building heating load. Using this
observation, a demand savings estimate was produced that
was representative of the season.
had been in operation. Table 1 calculations for cooling
energy savings used 2,000 annual operating hours.
Results
The results of the energy savings analysis are summarized
in Table 1. In some buildings no pressure test taps were found
The difference in boiler hp, or
demand savings, was empirically
observed on the pump curve data and
found to vary with the pump flow.
When the pump flow went from full-
flow down to 20%—corresponding to
a building-heating load of 20%—the
demand savings decreased by approxi-
mately 33%. Therefore, to make
conservative energy savings estimates,
the heating pumps were assumed
to be loaded 20% on average. The
demand savings at this loading were
selected as representative of the whole
season and used in the energy savings
calculations.
The cooling system boiler hp sav-
ings measurements did not require
adjustments for part load conditions
because both the primary chilled
water pumps and the condenser
pumps have a constant load character-
istic. Their flow rates are independent
from building load changes.
Finally, the annual hours of opera-
tion for the heating pumps used in
Table 1, Page 36, were determined
by asking the building engineers how
long they ran the pumps, and in some
cases, estimates were made from the
outside temperature setting used for
automatically turning the heating
pumps on/off. In Table 1 the heating
season energy use was based on 3,600
annual operating hours. The annual
hours of operation for the cooling sys-
tem pumps were obtained by dividing
the chillers’ cumulative hour log data
by the number of seasons the chiller
Advertisement formerly in this space.
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
40
ASHRAE Journal
November 2009
at the pumps, whereas in others it was difficult to simulate the
full-flow condition through the control system. Therefore, as
Table 1 shows, data from only 12 heating pumps, nine chilled
water (CW) primary pumps and seven condenser water
pumps were collected, representing 67% of the total pumps.
The total average savings in summer electrical demand
per building were approximately 9 kW and the average
annual energy savings per building were 28,000 kWh.
These averages reflect savings based on only 67% of the
total pumps. Greater savings can be expected on average if
the limitations mentioned earlier are overcome. If a pump’s
life is 10 years, then the total savings will be 280,000 kWh.
Discussion of Findings: Several observations were
made with respect to the operating efficiency of heating
and cooling pumps in the 14 buildings:
• It was discovered that the balancing valves on almost all
the pumps were in the fully open position with the result that
the actual flow rate was greater than the design requirement
(Figure 1, Point B). Although these pumps may have been
balanced when the building was new, the balance valves were
no longer at their balanced settings. This situation results in
more energy consumption by the pumps than if the balancing
valves are throttled to achieve design flow (Figure 1, Point A).
• In two cases the pumps were so oversized that trim-
ming the impeller down to the smallest diameter
recommended by the manufacturer still would have
left the pumps generating more head and flow than
design requirements. A better solution is to replace
the existing 1750 rpm motor with a smaller size low-
speed 1150 rpm motor. This can be accomplished
with minor field modifications to the motor base. In
addition, the motor efficiency would improve slightly
because the smaller motor will be more fully loaded.3
• One building had recently implemented a major lighting
energy conservation retrofit. This significantly reduced
cooling and thus CW flow requirements, which meant
that the original design cooling system flow rates were
no longer valid and the new flow rate requirement at the
decreased load needed to be determined. The new flow
requirement can be determined by observing the maxi-
Advertisement formerly in this space.
Advertisement formerly in this space.
Advertisement formerly in this space.
42
ASHRAE Journal
November 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
mum loading on the chiller in the first cooling season
following the lighting retrofit and comparing this with
the minimum flow rate limit of the chiller. The greater
of the two establishes the new CW flow requirements
of the system. When the new CW flow rate has been
established, the pump impeller can be trimmed to meet
that flow.
Economics of Pump Impeller Trimming: Two factors
affect the economics of pump impeller trimming: the trim-
ming cost and the electric rates. Trimming cost consists
primarily of labor. The total labor time involved will vary
for each site because of factors such as the accessibility of the
pump, the size of the pump, the location of the building site
from the contractor’s machine shop and the amount of trim-
ming needed. The time needed to balance 5 to 75 hp (3.7 to
56 kW) pumps in accordance with the Hydraulics Institute’s
Centrifugal Test Code is eight hours.4 In the study, a two-
person per day labor estimate was preferred. With a labor rate
of $50 per hour the total trimming cost is $800 per pump.
This trimming cost was used in the calculations in Table 2,
Page 38.
The electric rates were obtained from the local utility.5
The utility rates are segregated by season and are slightly
lower in the winter, which is a non-peak season. The winter
rates comprise energy charges of $0.032 per kWh consumed
with a demand charge of $6 per kW. Similarly, the summer
rates are $0.034 per kWh and $7 per kW. For purposes of
this study, the seasonal changeover dates for the utility’s rates
were assumed to coincide with the building pumps. This
simplified the energy savings calculations. It is worth noting
that these electric rates are much lower than the national
average electric rates. In comparison the national average
electric rates for commercial use are $0.076 per kWh,6 and
so the energy savings in other parts of the country may be
higher on average.
A simple payback was calculated for each building
and is shown in Table 2. Ten of the 14 buildings had a
simple payback of less than two years, two buildings had
a payback of less than four years and two had paybacks
greater than five years. The total savings ranged from less
than $100 per year to a maximum of $2,400 per year.
Using an average cost savings of $1,220 and assuming the
building pumps have a life of 10 years, the total average
savings that can be expected over the life of the pump are
$12,200.
Advertisement formerly in this space.
Advertisement formerly in this space.
44
ASHRAE Journal
ashrae.org
November 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Pump impeller trimming has several advantages, the first of
which is a short simple payback (often the criteria driving proj-
ect implementation decisions). The simple payback was dis-
covered to be less than two years for most buildings. Another
advantage is that the impeller trim balancing procedure is
relatively simple to implement. It is based on well under-
stood—albeit seldomly applied—engineering principles.
The implementation requires commonly available pressure mea-
suring instruments, such as a differential pressure gage or Bourdon
pressure gages with pressure test plugs. The actual impeller trim-
ming process involves two steps: trimming the impeller and bal-
ancing it, usually with a dynamic or static balancing apparatus. The
necessary equipment is commonly available in machine shops.
Finally, all of the systems in the study were found to have
a 100% standby pump so that impeller modifications in a
retrofit application could be carried out in mid-season with-
out disrupting building operations or comfort.
Pump impeller trimming could be economically benefi-
cial to large endusers such as universities, school districts,
CONCLUSION
and state and federal buildings, which have a large number of
pumps in use.
The operating efficiency of pumps can be improved in
existing buildings and new construction projects. Existing
buildings exhibit a potential for energy savings. In this study
more than 90% of the 27 pumps studied showed a potential
for saving energy and reducing pump operating costs.
Impeller trimming can also be used on new projects. In fact,
the benefits in new projects may be greater than in an existing
building, since the incremental cost of the impeller trimming
will be lower than in a retrofit application. On new projects, the
engineer can specify the balancing contractor to recommend
the proper diameter impeller and specify that throttling the
balancing valve is unacceptable. Specifications must require
the impeller to be statically or dynamically balanced after trim-
ming. It may be best to have the trimming done through the
pump manufacturer to ensure quality for the pump’s perfor-
mance. The manufacturer can also furnish an updated name-
plate tag that reflects the as-built condition of the pumps.
Acknowledgments
This study was conducted under
the Demonstration of Energy-Efficient
Developments (DEED) scholarship
program of the American Public Power
Association (APPA). The study was
sponsored through Algoma Utility
Commission, Algoma, Wis. The authors
are indebted to the APPA and Algoma
Utility Commission for making this
study possible. They would also like to
acknowledge Gil Sommer of ITT Bell
and Gossett for his constructive com-
ments on pump systems, and Kevin
Corcoran of the University of Wisconsin
Department of Facilities Planning and
Management for his guidance in collect-
ing the field data.
References
1. Energy Information Administration (EIA).
1995 Commercial Building Energy Consumption
Survey. March 13 1997. www.eia.doe.gov.
2. ASHRAE. 1995. ASHRAE Handbook-
Applications: Chapter 34: Testing, Adjusting
and Balancing, Atlanta: American Society
of Heating, Refrigerating, and Air-
Conditioning Engineers, Inc.
3. Nadel, Steve et. al. 1992. Energy-Efficient
Motor Systems: A Handbook on Technology,
Programs and Policy Opportunities. ACEEE.
4. Gladstone, John. 1995. Mechanical
Estimating Guidebook, sixth edition, New
York: McGraw Hill.
5. Madison Gas & Electric Company. 1995.
Residential and Commercial Electric and Gas
Service Rates (Effective January 1, 1995),
MG&E Rates Brochure.
6. Commercial Electric Rates. 1996. Energy
User News, May 1996. Radner: Chilton
News Magazine.
Advertisement formerly in this space.
B8
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
Electricity is Sold; No Electricity
Marketplace Exists for the Consumer
Today’s
Electric System
Retail Market
Utilities
Aggregators
Co-ops
Wholesale
Markets
Central
Generation
$
$
Demand
Response
$
Figure 1: The electric system power and monetary flows today. Demand response signals communicate the need for customer load reduc-
tion during times of grid reliability events, and for consumers that have access to demand response programs.
End
Customers
Residential
Small Commercial
Industrial
Large Commercial
(The Retail Market does not
communicate real-time elec-
tricity rates to the consumer.)
Power
Flow
¶
¶
¶
¶
¶
¶
¶
¶
Tra
nsmissi
on an
d Dis
tri
butio
n
By David G. Holmberg, Ph.D., Member ASHRAE; Steven T. Bushby, Fellow ASHRAE
I
mproved electric system control and reliability, integrated renewable energy
and storage, and building control systems that adjust load, on-site generation,
and storage automatically in response to changing grid conditions and electricity
prices are all parts of a future smart grid. A smart grid is not simply more efficient
operation of the current electricity system; it is a significant transformation of
the electricity system as we know it.
About the Authors
David G. Holmberg, Ph.D., is mechanical engineer, and Steven T. Bushby is group leader of Mechanical
Systems and Controls Group, Building Environment Division, Building and Fire Research Laboratory at National
Institute of Standards and Technology in Gaithersburg, Md.
BACnet® and the
Dynamic electricity prices and the
ability for customers and the utility to
communicate and respond in real time
are the keys to transforming the electric-
ity system. These features will produce
an environment that encourages devel-
oping technology to enable facilities to
benefit from active load management
including load shedding and shifting,
energy storage, and on-site genera-
tion. This demand-side responsiveness
(elasticity) then provides tremendous
flexibility for grid operation, enabling
buildings to absorb fluctuations due
to intermittent renewable generation.
Finally, renewables and other local gen-
eration capacity transform the grid from
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B9
a pipeline connecting central generation
facilities to end use customers into a sys-
tem that is more distributed and robust
(see “What’s New About Smart Grid”).
This scenario contrasts significantly
with the current system shown in Figure
1. The typical customer uses electricity
with no indication of the real-time value,
and pays a monthly bill. Except for a
few customers subject to peak demand
charges or participating in existing de-
mand response (DR) programs, there is
little incentive to use less energy at peak
demand times, or more at night when
the real market price is low. In effect, a
market exists at the utility level, but not
at the consumer level.
Today’s system of regulated utilities
offering flat-price sole-source contracts
has developed, in part, because there
was no way to communicate to the
customer the dynamic value of elec-
tricity and no way for the customer to
actively respond to that dynamic value.
Instead, an artificial market was put in
place that has resulted in a frequently
under-utilized grid, non-competitive
utilities, confused rate structures,
under-development of infrastructure,
and an inability to effectively integrate
renewable energy sources. Because we
need a more efficient and more robust
grid with successful integration of dis-
tributed renewables, the system must be
Smart Grid
transformed. Commercial building load
responsiveness is one of the key ele-
ments to enabling this transformation.
Figure 2 shows the future, smarter
grid. As we build more efficient build-
ings and install local generation, the net
energy coming into a building, campus,
or neighborhood is reduced. As some
buildings approach net zero energy con-
sumption there is no longer a need for a
big pipe, but rather the utility becomes a
back-up power supply. With the addition
of storage, a micro-grid may be able to
produce and manage its own power needs
independently of the grid. However, in
many places population density demands
power density that renewables cannot cur-
rently supply, so central generation will
continue to serve a vital role.
The promise of a smart grid is cleaner
and better quality power with a more ef-
ficient electricity distribution system. The
Campus Microgrid
With Local Renewables,
Energy Storage and Back-up
Generation
Large
Renewables
Renewables are intermittent
power sources that require
storage or demand elasticity
for large-scale integration.
Residential Microgrid
With Rooftop Solar and
Backup Generation
Microgrids Can Be Self-Sustaining
And Taken Off the Main Grid
District Microgrid
With Generation and Storage
Commercial
Industrial
Residential
Nuclear
Clean Coal
Figure 2: Tomorrow’s Smart Grid with integrated microgrids, central and distributed generation, renewables, and storage, and a price-driven
marketplace that drives new products and technology.
Tomorrow’s Smart Grid
Efficient Grid, Integrated
Renewables and Storage, and a
Healthy Electricity Marketplace
Urban Core
Urban Density
Requires External
Power Generation
Hydro, Wind
B10
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
accompanying increase in renewable
energy generation, along with grid and
building efficiency improvements, will
significantly reduce carbon emissions,
and integration of electric vehicles will
reduce demand for foreign oil. Com-
mercial buildings will play an important
role in moving us along the path toward
this future.
Buildings in the Smart Grid
Buildings account for 72% of all electri-
cal energy consumption (40% commercial
and 32% residential) and play a significant
role in the smart grid.1 Buildings should
no longer be a dumb load at the end of the
wire, but must become an integral part of
the grid as virtual power plants, market
participants, energy storage centers, and
electric vehicle connection points.
Use of local renewable power genera-
tion along with load shifting and shed-
ding technology can dramatically change
the load shape on the entire grid, improving grid use with less
infrastructure investment. Commercial buildings generally have
more sophisticated mechanical systems and controls than resi-
dences that could make it easier to implement these strategies,
but there is significant potential in both.
Multiple studies have demonstrated the potential for peak load
reduction in commercial and residential buildings in response
to DR signals. These studies show that automated tools have
a large impact on potential response. Faruqui2 examined 15
residential pricing pilots and found that “…critical-peak pricing
tariffs induce a drop in peak demand that ranges between 13%
and 20%. When accompanied with enabling technologies, the
latter set of tariffs led to a drop in peak demand in the 27% to
44% range.” Commercial building studies with enabling tech-
nology (DR signaling and energy management control system)
have demonstrated 10% to 20% reductions in peak energy use.3
Barriers to Achieving a Smart Grid
Barriers to the smart grid are significant, as is the case for any
transformation of a large system, but new federal government
policies are helping to spur the process along. Congress passed
the Energy Independence and Security Act (EISA) in December
2007,4 calling for new federal buildings to be net zero energy by
2030 and, in Title XIII, calling on the National Institute of Stan-
dards and Technology (NIST) to coordinate the development
of a standards interoperability framework. In November 2008,
NIST held a workshop as part of the Grid-Interop conference,
with a goal to gather stakeholder input on smart grid objectives
and barriers to interoperability. Workshop attendees addressed
these issues from different stakeholder domain perspectives,
with commercial building to grid interactions represented in
the “Building to Grid” (B2G) domain group.
What’s New About Smart Grid?
––
Technology advances to enable profitable building energy
management using intelligent control strategies combined with
storage and local generation.
––
Microgrids are small-scale grids (e.g., campus, neighborhood) with
local renewable generation capability that interconnects with more
conventional distribution systems.
––
Demand-Side Elasticity reduces transmission, energy storage and
central generation infrastructure costs.
––
Markets that allow the customer to buy and sell electricity based on
dynamic rates.
––
Two-Way Communications that allow market signals to propagate
to the consumer with load forecasts and generation bids going back
to the grid controllers and market operators.
––
Electricity product differentiation is buying electricity based on
quality, carbon-content and other characteristics.
––
Opportunities to participate in slow and fast demand response.
For the B2G domain, the following objectives and barriers
to achieving them were identified:5
Objective 1: National standards that enable automated
demand response
Barriers:
•• Lack of standard data models and services;
•• State-to-state regulatory differences;
•• Utility DR program variation; and
•• Lack of building control infrastructure to enable DR.
Objective 2: Common data models for price communication
Barriers:
Uncoordinated utility DR and real-time price programs
with no standard data formats.
Objective 3: Common data interface for distributed generation
Barriers:
•• Mixed regulatory environment that inhibits innova-
tion; and
•• A lack of standards that results in every job being a
custom implementation.
Objective 4: Tools for effective facility energy management
Barriers:
Legacy installations with nonstandard communication
protocols combined with common construction prac-
tices that complicate system integration.
The barriers to integrating buildings with a smart grid can
be summarized as regulatory gridlock, a patchwork of utility
DR and real-time pricing programs with no data modeling
consistency, and legacy controls and protocols.
BACnet’s Role in the Smart Grid
BACnet is well established as an enabler for commercial build-
ing automation technologies and can play an important role in a
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B11
future smart grid. BACnet already has the needed functionality
for energy management and load control. The BACnet Commit-
tee’s longstanding Utility Integration Working Group has been
transformed into the Smart Grid Working Group and their efforts
have been focused to align with the broader collaborations in the
industry surrounding standards for the smart grid.
Standard BACnet objects can be used to monitor electricity
consumption and track minimums and peaks in demand. In
a typical demand response scenario, a load shed signal from
an electric utility is received by the building automation sys-
tem, which then commands different building subsystems or
devices to reduce load based on pre-programmed strategies.
The BACnet Load Control object (LCO) provides a general,
high-level interface that allows a BACnet system to implement
load shedding strategies and show feedback on load shed status.
Load Control objects can be linked in a hierarchical fashion
throughout a BACnet system so that a single price or load shed
signal can be distributed to LCOs that manage sub-systems or
individual loads. Shed status feedback indications also can be
passed back up the hierarchical structure to create aggregate views
of the results. The definition of the LCO does not specify how
the electrical consumption is to be reduced or how con­sumption
baselines should be determined. Those decisions are made in ad-
vance by the facility manager and programmed into the systems.
Another tool in the BACnet smart grid toolbox is the BAC-
net Web Services (BACnet/WS) specification that allows
external business applications to read and write data securely
to the building automation system. BACnet/WS has been
used successfully in the Open Automated Demand Response
(OpenADR)3 infrastructure to communicate load shed signals
from a utility server to building clients. OpenADR is a Web-
service based communications data model designed to facilitate
sending and receiving of DR signals from a utility or indepen-
dent system operator (ISO) to electric customers. The intention
of the data model is to interact with building and industrial
control systems that are preprogrammed to take action based
on a DR signal, enabling a demand response event to be fully
automated. Because the BACnet/WS data model is generic,
it is possible to extend this success to non-BACnet systems.
The OpenADR effort originated at Lawrence Berkeley Na-
tional Laboratory and has now migrated to a broader industry
forum through formation of the Energy Interoperation Technical
Committee (EI-TC)6 within the Organization for the Advance-
ment of Structured Information Standards (OASIS). The goal
of the EI-TC is to expand the work begun with the OpenADR
initiative. It will include developing a way for buildings to
indicate a reserve capability to initiate on-site generation, stor-
age, or load shifting in response to utility signals. The result
of this work should be a standard that is adopted by utilities
nationwide to support DR programs. The BACnet Smart Grid
Working Group will be collaborating in this effort.
An additional committee has also been formed in OASIS to
develop a standard definition of electricity price with associ-
ated context, e.g., schedule, quality, reliability, and generation
source. This committee, called the Energy Market Information
Exchange Technical Committee (EMIX-TC), will address clear
and consistent communication of energy prices, bids, and energy
characteristics that will apply to smart grid transactions. The defi-
nition of price becomes the input to the OpenADR specification,
and that data is passed to the BACnet system. More information
on the activities of the EMIX-TC can also be found online.7
The BACnet Smart Grid Working Group is also developing
definitions for a common BACnet Meter object to make it easier to
integrate building automation systems and applications with new
smart meter technologies. The goal is to standardize a meter data set
and the BACnet representation of that data. The meter object will
allow the building and the utility to share time interval energy con-
sumption data, support participation in demand response programs,
and perhaps enable building energy consumption forecasts from the
building automation system for presentation to the utility. This work
will be coordinated with the evolution of existing meter standards
being driven by the broader smart grid standardization efforts.
Path to a Smarter Grid
BACnet is only one piece of the larger smart grid. The Obama
administration has made developing a nationwide smart grid
infrastructure a priority. The recent American Recovery and
Reinvestment Act (ARRA) of 20098 funds smart grid work
outlined earlier in EISA, including $4.5 billion in grant fund-
ing for smart grid projects through the U.S. Department of
Energy. The ARRA legislation has moved the NIST standards
coordination effort into high gear, transitioning the focus from
stakeholder communications toward a formal structure to de-
velop and implement a standards roadmap.
NIST has taken a three-stage approach to expediting develop-
ment and adoption of standards for the smart grid. The first phase
identified an initial slate of consensus-based smart grid standards.
BACnet and OpenADR were among those standards. The first
phase also includes development of an interoperability standards
roadmap. “NIST Framework and Roadmap for Smart Grid Interop-
erability Standards, Release 1.0 (Draft)” was released in September.
These documents and additional information are available on the
NIST smart grid program Web site at www.nist.gov/smartgrid.
The second phase of the NIST program will establish a formal
public-private partnership to oversee ongoing work on addi-
tional standards development. The first meeting of the Smart
Grid Panel entrusted with this work will be held as part of the
Grid-Interop 2009 conference to be held this month. The NIST
program third phase, still in formation, is the development of
an overall plan for ensuring that smart grid devices and systems
comply with standards for security and interoperability.
Conclusion
The federal government initiative to develop and establish a new
smart grid offers the prospect of bringing sweeping changes to
the national electricity generation and distribution infrastructure.
These changes will bring new markets, communications, and
technologies that will impact generation, distribution and con-
sumption. Because buildings account for 72% of electricity use,
they will be a critical component of any smart grid that emerges.
B12
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
Years of independent piecemeal pilot projects and studies about the
potential for building/utility interactions can produce successful
results through the emergence of new standards and technologies.
Standards development will be an important enabler for a smart
grid infrastructure. The load management and Web services fea-
tures of the BACnet protocol already establish firm building blocks
that will drive building automation system interactions with a smart
grid. Newly established efforts in OASIS that bring together build-
ing industry, utility, and market regulation experts can complement
the BACnet work by refining the communication needs for pric-
ing exchanges and demand response signals, and establishing the
broad-based consensus that will be needed for success.
The process is open and many opportunities exist for partici-
pation from parties with a broad range of interests. It appears
that there is a critical mass of people and government policy
support in place to make the vision of a new smart grid a reality.
References
1. U.S. Department of Energy. 2007 Buildings Energy Data Book.
http://buildingsdatabook.eren.doe.gov/.
2. Faruqui, A., S. Sergici. 2009. “Household Response to Dynamic
Pricing of Electricity—A Survey of the Experimental Evidence.” http://
ssrn.com/abstract=1134132.
3. Piette, M.A., S. Kiliccote, G. Ghatikar. 2007. “Design and Imple-
mentation of an Open, Interoperable Automated Demand Response
Infrastructure.” Lawrence Berkeley National Laboratory.
4. U.S. Congress. 2007. Energy Independence and Security Act
of 2007, Public Law 110-140. http://tinyurl.com/4o9qps (or http://
frwebgate.access.gpo.gov/cgi-bin/getdoc.cgi?dbname=110\_cong\_
public\_laws&docid=f:publ140.110.pdf).
5. Energetics, Inc. 2009. “Ensuring Smart Grid Interoperability:
Results of the Breakout Group Discussions.” Grid-Interop 2008,
prepared for PNNL and U.S. DOE.
6. Energy Interoperation Technical Committee (EI-TC) of the Or-
ganization for the Advancement of Structured Information Standards
at http://tinyurl.com/ybls9ec (or www.oasis-open.org/committees/
tc\_home.php?wg\_abbrev=energyinterop).
7. Energy Market Information Exchange Technical Committee
(EMIX-TC) of the Organization for the Advancement of Structured
Information Standards at www.oasis-open.org/committees/emix/.
8. U.S. Congress. “American Recovery and Reinvestment Act of
2009.” http://tinyurl.com/avu66p (or http://frwebgate.access.gpo.gov/
cgi-bin/getdoc.cgi?dbname=111\_cong\_bills&docid=f:h1enr.pdf).
9. Federal Energy Regulatory Commission. 2009. “A National As-
sessment of Demand Response Potential.” http://tinyurl.com/lupca8
(or www.ferc.gov/legal/staff-reports/06-09-demand-response.pdf).
Where does the facility owner fit into this smart grid vision,
and what can you do today to prepare for or impact the smart
grid? Some initial steps are to install on-site generation, implement
effective energy management strategies, and stay current about
advances in demand response (DR) programs in your local area.
A smarter grid is dependent on smarter buildings. Price-
based grid control cannot succeed without automated facility
load and generation response. In other words, facility owners
need to look at economical options for generation (renewable
or otherwise) and storage (thermal or electrical), in addition to
looking at strategies for demand and peak-load management.
Some of these changes can be justified based on energy efficiency
savings. Beyond that, utilities and states are pushing forward on
DR programs, even dynamic pricing. As dynamic rate programs
come on line, the facility owner will have a significant opportunity
to save money with intelligent energy management.
The Federal Energy Regulatory Commission has
released a National Assessment of Demand Response9 and
is working toward a national action plan for DR due June
2010. Facility owners should expect a significant increase
in the availability of DR programs. Facility managers are
encouraged to track DR program developments, and the
following Web sites may provide some useful information:
––
www.dsireusa.org tracks state and federal
government incentives and policies supporting
renewable energy and energy efficiency; and
––
www.eere.energy.gov/femp/financing/
energyincentiveprograms.html provides
state-by-state analysis of existing energy incentive
programs that include demand response/load
management programs.
How Can Facility Managers Prepare for Smart Grid?
Advertisement formerly in this space.
B14
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
By Steve Tom, Ph.D., P.E., Member ASHRAE
Oh what a tangled web we weave,
When first we practice to deceive!
S
ir Walter Scott may not have been thinking of building automation systems
when he penned those lines, but until BACnet came along anyone who
tried to build a control system using products from multiple vendors might have
felt the vendors were trying to deceive. At the very least, they certainly weren’t
trying to make things easy. Proprietary protocols, multiple network topographies,
custom user software, and incompatible wiring turned many control rooms
into a tangled mess. BACnet became the great untangler. Add another level of
openness by putting the control system on the Web, and you have the ASHRAE
Headquarters Renovation project.
The ASHRAE Headquarters building
was originally constructed in 1965 to
provide offices for an insurance com-
pany. ASHRAE purchased the building
in 1981, performed extensive renova-
tions, and made other modifications
to the building throughout the 1990s.1
As with many buildings that have lived
through multiple changes in use and
configuration, energy efficiency and
indoor environmental conditions fell
somewhat short of ideal. The ASHRAE
Board of Directors decided in 2005 to
initiate a major building renovation with
sustainability as a central theme. They
set a goal of achieving LEED-EB and
LEED-NC Gold ratings from the U.S.
Green Buildings Council. They also
decided to create a “Living Lab” and
make building performance data avail-
able to researchers around the world via
the Internet.2
Since no one company has a mo-
nopoly on good ideas, the decision to
About the Author
Steve Tom, Ph.D., P.E., is director of technical
information at Automated Logic in Kennesaw, Ga.
How BACnet
® Is Connecting
At ASHRAE’s Headquarters
An Tangled Web
Un
^
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form
without permission of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B15
make this a showcase for innovative building technologies
meant there would be multiple vendors’ equipment used in
this project. The operation of this equipment had to be closely
integrated to maximize the overall building performance,
which made BACnet the logical choice for the building
automation system. BACnet was designed from the ground
up to provide a common protocol for building automation,
allowing manufacturers of HVAC, lighting, and other build-
ing systems to communicate freely. It also provides a widely
accepted interface for equipment using other protocols, such
as MODBUS, to interface with the main building automa-
tion system.
In this project, BACnet integrates information from 23 types
of major equipment made by seven manufacturers into a single
user interface. Much of this equipment is native BACnet, but
MODBUS and HTML protocols are also integrated into the
system. The user interface presents roughly 1800 I/O points and
key software values on the graphics, with countless additional
data values available through trends, schedules, configuration
properties, and other detail screens.
The BACnet network consists of a BACnet over IP back-
bone that runs over the existing building LAN. Five BACnet
routers link this backbone to two BACnet over ARCNET
controller networks and three BACnet MS/TP controller
networks. One hundred and twenty control devices are con-
nected to these networks. Device IDs are generally assigned
by the vendor that supplied the device, using the convention
of having the vendor’s BACnet number serve as the first two
numbers of the device ID. Overall coordination of the device
IDs and integration of the BACnet system was performed
by the vendor who supplied the main building automation
system. A conceptual network diagram of this system is
shown in Figure 1.
Figure 1 shows that controllers that monitor the overall
building conditions and miscellaneous monitoring systems (en-
vironmental Index,3 refrigerant leak monitoring, photovoltaic
power monitoring, etc.) are connected directly to the BACnet/
IP backbone. This network also has an indoor air quality
monitoring system. The air monitoring system automatically
retrieves air samples from throughout the building, and tests
the samples for CO2, particulates, and humidity using labora-
tory quality sensors.
Variable refrigerant flow (VRF) fan coil units provide primary
heating and cooling on the first floor of the building. These units
can be accessed via a manufacturer’s control panel connected to
the BACnet/IP backbone. Ventilation is provided by a dedicated
outdoor air supply (DOAS) unit from a different vendor that
supplies zone VAV boxes controlled by a third vendor. BACnet
integration of schedules, overrides, sensor readings, and other
key data is essential to the operation of these units.
Some custom integration logic was required for the fan
coil units because the operating modes for these units did
not directly correlate to the heating and cooling setpoints
used by other equipment and because these units operated
on Celsius while the rest of the building systems operated
on Fahrenheit. A typical fan coil graphic is shown in Figure
2. The data on this graphic comes from three vendors, but
BACnet allows it to be seamlessly integrated into a single
user interface.
A field-installed set of dampers and airflow stations controlled
by the primary BAS manufacturer controls the flow through
the unit to maintain the required ventilation and building static
Figure 1: Controllers monitor overall building conditions and miscellaneous monitoring systems.
Various Weather
Forecast Servers
HTML
Internet
Automated Logic
Web Server
HTML
Web Browser
Web Browser
Environmental Index and
Miscellaneous
Fan Coil Units
Lighting Control
Router
Router
Gateway
BACnet Over ARCNET BACnet MS/TP
MODBUS
Flow Monitoring
Water Source Heat Pump
Ventilation Control
Dedicated
Outdoor Air Supply
Air Quality Monitoring
Weather Station
Power Monitoring
BACnet Over IP (On Existing Building LAN)
B16
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
Figure 2: BACnet allows data from three vendors to be integrated in one place.
pressure, while the unit is controlled by an OEM
BACnet controller that sits on the IP backbone. All
the zones within the building communicate their
needs for heating, cooling, ventilation, and dehu-
midification to the controls for this unit, which then
adjusts its operation to meet the aggregate needs of
the building. More than 200 BACnet communica-
tion links are used to optimize the control of this
unit. The primary graphic for this unit is shown in
Figure 3. A separate graphic was used to illustrate
the control of the dampers and airflow stations.
Lighting control is provided by BACnet-
controlled circuit breakers connected to the
IP network. Zones near outside walls contain
photocells that automatically scale back on the
amount of energy used for artificial lighting
when natural lighting is available. Interestingly,
these sensors are connected to a controller made
by a different vendor than the lighting panel but
are integrated into the lighting control scheme
using BACnet.
Ventilation for the VRF zones on the first
floor and heating, cooling, and ventilation for
the water source heat pumps (WSHP) on the
second floor are controlled by controllers on
Figure 3: More than 200 BACnet communication links optimize control of this dedicated outdoor air system.
a BACnet over ARCNET field bus. This is connected to the
main IP backbone by a BACnet router. Since the networks on
both sides of this router are BACnet, complex data such as
alarms, schedules and trends pass freely through the router.
The router simply transfers the BACnet messages from
one medium to another, similar to the way telecommunica-
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B17
tions routers transfer audio and data signals between fiber
optics and copper wire. A similar router connects the main
IP backbone to a BACnet MS/TP network used to provide
independent monitoring of selected VAV boxes. A typical
graphic for one of the WSHP units is shown in Figure 4. As
with the other graphics, information on this graphic comes
from multiple manufacturers’ systems.
Power monitoring and data from an outdoor weather station
are provided through a MODBUS interface. This requires a
protocol translator or gateway between the two networks. As
is typical of gateways, this transfers individual data values
but not complex data structures like schedules or trends.
Neither of the MODBUS systems requires schedules, and
trending of the data from the MODBUS devices is provided
by a BACnet controller on the BACnet side of the gateway.
The power monitoring includes total building consumption
and submetering of the major systems, lighting loads, and
plug loads on each floor. (As a side note, the MODBUS
meters and BACnet lighting controls are from the same
manufacturer. It is not unusual for manufacturers to offer
this type of equipment with two or three protocol options,
to make integration easier.)
At the top level, a Web server collects information from all
the vendors’ equipment and generates Web pages that provide
the user interface to the system. Depending on the privileges
assigned to them, users can view the system, run reports,
make minor adjustments to setpoints and other operating pa-
rameters, or make major changes to the control logic through
a standard Web browser. These browsers can be connected to
the local building network or anywhere with Internet access.
As shown in Figure 1, this Internet link also allows weather
forecasts to be incorporated into the BAS Web pages. If the
weather data had been needed by control applications, a
BACnet Web services link could have been established, but
since the information is only being presented as information
on a graphic a simple html link between Web pages is used.
A Web services link will be used in the future to extract data
from the system and make it available to researchers accessing
the Living Lab data.
Figure 1 shows how everything should connect in theory. How
does it work in the real world? Very well, according to Charles
Miltiades, an engineer with Automated Logic of Georgia and
the primary controls designer on the project. “We provided the
equipment suppliers with the device instance numbers and IP
addresses we wanted them to use, and then we used BACnet
discovery to map their points.”
He noted that this was easier and less error prone than trying
to type point addresses into all the integration mappings, like
they had to do with the MODBUS interfaces. The most difficult
part of the integration was getting the fan coil units and the
ventilation units to work together to achieve the desired zone
temperature, as the operating sequence for the fan coil units
did not use heating and cooling setpoints in the same way the
ventilating units did. This was a controls challenge, but not a
protocol issue. Once Miltiades figured out how to get the dif-
Advertisement formerly in this space.
B18
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
ferent equipment sequences to work together, BACnet made it
easy to link them.
Miltiades also noted that this project, by its nature, enjoyed
a high level of support and cooperation by all the vendors. He
has worked on other projects where the local representatives
were not easily found or did not know what points were avail-
able through their equipment interfaces.
“BACnet discovery is even more valuable on those projects”
he observed.
From the end-user perspective, BACnet provides a seam-
less integration. “It appears to the user to be one large sys-
tem,” said Michael Vaughn, ASHRAE’s manager of research
and technical services. He also noted that “it allows me to
easily recognize subsystems and navigate, for example,
between the building’s weather station, sub-metered power
panels, and zone set-points with just a click or two of the
mouse. The ability to trend and view points on a variety of
systems with just a few clicks is another big improvement
for us.” Vaughn estimates the building’s energy use is about
30% below the baseline consumption in 2007, but there is
still room for improvement.
“We are still commissioning some systems for the cooling
season and optimizing others,” he said. “The BAS has been
Figure 4: Typical water source heat pump graphic, displaying data from multiple manufacturers’ equipment.
very useful in this effort by helping to identify areas that require
additional attention or could be improved.”
This is helping them to exceed their initial goals for the
building. They believe they have more than enough points to
qualify for a Platinum rating under LEED-NC, but USGBC is
still reviewing the construction phase credits.
Vaughn described some additional goals, “We also hope to
obtain a new construction rating under the Green Building Ini-
tiative’s Green Globe rating system. Once the building is fully
commissioned and after we have a full year’s worth of operat-
ing data, we plan to obtain ratings under LEED EB, ENERGY
STAR, and Green Globes to name a few.”
Perhaps most importantly, he noted that the system provides
a consistent space environment year-round, which gives people
a comfortable and healthy place to work.
References
1. ASHRAE. 2008. Succeeding in Sustainability, Headquarters
renovation dedication booklet.
2. Jarnagin, R.E., M.R. Brambley. 2008. “ASHRAE’s Living Lab.”
ASHRAE Journal 50(10):12 – 20.
3. Tom, S. 2008. “Managing Energy and Comfort.” ASHRAE Jour-
nal 50(10):18 – 26.
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B19
By Roland Laird
W
 hat a BACnet system looks like and how it can be used generally depends
on the capabilities of the system’s BACnet controllers and the opera-
tor workstation (OWS). The user experience varies with each vendor’s OWS as
BACnet does not describe how user operations are performed. A BACnet OWS
needs to perform every task, as much as possible, in an interoperable way so
that the OWS can be used with any vendor’s controllers. It is also desirable that
actions performed at one vendor’s workstation can be seen and reversed, if
necessary, at another vendor’s workstation.
This article provides the reader with
a basic understanding of the standard
capabilities of BACnet for performing
eight typical building operations.
System Graphics
Commonly, the building operator uses
the OWS for viewing graphic displays of
either floor plans or mechanical systems
populated with real-time data. The OWS
is the primary window into the current
operation of the entire building auto-
mation system (BAS). Animations and
About the Author
Roland Laird is president of Reliable Controls in
Victoria, BC, Canada.
Figure 1: Operator workstations display system graphics populated with real-time data.
Visualizing BACnet
®
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
B20
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
color quickly bring attention to any abnormal status. From the
graphics, the user can override point values and troubleshoot
or change other parts of the system.
Although BACnet does not specifically define interoperable
graphic displays, it makes it possible to build graphics comprised
of points from multiple vendors. BACnet’s flexibility enables
many possible ways for vendors to define graphics. The graphic
may be defined entirely within the OWS software, entirely within
a controller, or a hybrid with some aspects of the graphic defini-
tion in the controller and some in the OWS. Graphics for each
vendor’s OWS must be built specifically for that OWS.
The feature specification of an entire graphic system is beyond
the scope of BACnet, but to date,
two graphics-related BACnet stan-
dard objects exist, and one object
is undergoing public review. These
allow BACnet systems to group ob-
jects together that normally belong
to individual graphics. However,
none of these objects attempt to
standardize display attributes and
user operations for each point on
the graphic. Standardization of
graphical interfaces would not be
wise because BACnet would lose
the ability to enable OWS vendors
to be adaptive while offering new
and differentiating features.
The Group object introduced
with the original BACnet stan-
dard provides for a list of objects
(points) and their values. It is con-
strained to reference objects from
a single device so that all values
may be acquired simultaneously without networking delays.
The Group object provides a convenient method to read all
objects on the graphic and be assured that the values all were
captured at the same time. Graphics that contain objects from
multiple devices would need more than a single Group object
to define the object set.
A different option would be using the Structured View
object to define the objects contained in individual graphics.
This object was designed to contain collections of objects
that are linked to one another in some way. In addition, it has
standardized attributes to indicate what type of view the col-
lection is (mechanical system, area plan, etc.). The Structured
View object supports a hierarchy of linked Structured View
objects. The root Structured View of each hierarchical tree is
maintained by a standard property in the Device object, which
allows new workstations to learn the graphical architecture of
the system. The Structured View object was adopted into the
BACnet standard in 2006 but has yet to see much use in the
BAS systems offered today.
Another option is the Global Group object, which is un-
dergoing public review, which allows for references to any
device in the system. This object has the unique capabilities of
maintaining its member’s values and sending change of value
notifications and alarms to workstations.
Each vendor’s BACnet implementation may or may not use
any of these objects for containing the points on a graphic. Many
systems maintain their graphics within the OWS or controllers
in a proprietary format. This is definitely an area to watch for
further developments as BACnet continues to evolve.
Weekly Schedules
Another common operation is making changes or exceptions
to building schedules. The BACnet protocol defines a powerful
Schedule object that is more than
capable of handling most schedul-
ing needs. The Schedule object can
contain exceptions to the weekly
schedule that may be specific
dates, date ranges, repeating date
patterns, or a link to a calendar.
Overlapping exceptions are re-
solved by ranking the priority of
each exception. BACnet schedul-
ing can be as simple or as complex
as the needs of the facility dictate.
BACnet Schedules are fully
interoperable between vendors,
but there will be differences in
presentation.
Holidays
BACnet defines the Calendar
object for containing a set of dates.
As with the schedule object’s
exceptions, these dates may be
specific dates, date ranges, or date patterns. Typically, calendars
are used to override the normal weekly schedule so that when
the building is unoccupied normal HVAC equipment operation
does not occur. Schedules have the capability of being overrid-
den by a Calendar object, but only when the Calendar object
is in the same device. As a holiday calendar is common across
many devices, vendors must provide a method for enabling
the operator to make the holiday edits only once. Each of the
following possible methods has its pros and cons in terms of
maintenance and interoperability:
•• Duplicating calendars in many devices;
•• Controlling the equipment in the device’s programming
rather than directly from the Schedule object (including
consideration of the holiday calendar); and
•• A proprietary extension to BACnet Schedules to enable
them to reference a master calendar in another device.
The first method is network visible and interoperable, but it’s
likely difficult to maintain duplication for every holiday edit.
The second and third methods have interoperability concerns
as third-party workstations are unable to change a device’s
programming or be easily able to use a proprietary extension.
Figure 2: Typical BACnet weekly schedule.
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B21
Regardless of the method used, for the operator, the interface
likely will display a calendar on which dates can be selected.
But behind the scenes, any of the above methods, or others not
discussed here, may be in place.
Manual Override
Probably the most frequent and basic task that an operator
performs on the BAS is to override an object’s value, such as
overriding a failed sensor’s value until the
sensor is replaced, or changing a system
setpoint. Often there is a need to quickly
start or stop a piece of equipment that
has not been controlled as expected by
the automatic algorithm. This immediate
action can resolve the situation until time
can be devoted to correcting the problem.
Manual override is typically done by the
operator from the graphical displays,
which also indicate the manual status of
each value on the display.
Manual overrides are a simple task for
the operator, but a BACnet system masks
underlying complexity. This complexity
is a result of the variation between objects
and that not all objects have a dedicated
property for manual overrides. The meth-
od by which the override is achieved in
BACnet is different based on the type of
object that is being overridden.
The Out\_Of\_Service property is a re-
quired property in most objects that often
can be used for auto/manual control, as
long as it is writable in the controller.
Input Override
In the example of a failed sensor, the
operator will be required to manually
override the Input object’s value. The
Analog Input, Binary Input, and Multi-
state Input objects all have the Out\_Of\_
Service property, which can be used for
this purpose. Writing Out\_Of\_Service to
TRUE will disconnect the Present\_Value
of the input from the physical measure-
ment and allow the Present\_Value to
be written with a new value. The Out\_
Of\_Service property is reflected in the
object’s status flags so it is easy for the
OWS to know and display that the object
has been manually overridden.
Output Override
The second example is manually start-
ing an exhaust fan. Typically, this would
be done using a Binary Output object.
Output objects have an Out\_Of\_Service property, but it is not
suitable for Auto/Manual control. If Out\_Of\_Service is TRUE
in Output objects, the Present\_Value is disconnected from the
actual physical output. This freezes the physical output at its
current value and the output’s Present\_Value can be freely
changed without concern for cycling real equipment. This is
useful for testing of programmed sequences, but of no value
for an operator’s manual override need.
Advertisement formerly in this space.
B22
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
All Output objects have a built-in
mechanism that includes a standard pro-
vision for operator Auto/Manual control,
known as the Priority\_Array property.
The 16 slot writable Priority\_Array con-
trols the Present\_Value to the value writ-
ten at the highest priority. Priority slots
can be relinquished, which enables values
at a lower priority to take control.
In the example of starting the exhaust
fan, the OWS would write the output us-
ing the Manual Operator priority, thereby
overriding all the lower level automatic
control priorities and cause the fan to start.
If the fan still does not start, the likely
cause is that there is another higher prior-
ity command keeping it stopped. For the
operator to fully understand the output’s
value, the OWS must enable the operator
to view the commands at each priority
and relinquish the command, if necessary.
For outputs, there is nothing in the ob-
ject’s status flags to indicate that the point
has been manually overwritten. The OWS
must read the Priority\_Array to determine
what is controlling the object and provide
indication to the operator.
A significant wrinkle exists to the
previous, as this example can vary dra-
matically because several manufacturers
use Value objects to represent physical
outputs. The Value object is often used for
outputs when the product does not have
the resources to support the implementa-
tion of the Priority\_Array required by
outputs. In accordance with the BACnet
standard, the Priority\_Array property
can be implemented optionally in Value
objects. In the simplest implementation
(no Priority\_Array), the Out\_Of\_Service
property can be written to TRUE and
the Present\_Value written to the desired
value. If the Value object has a Priority\_
Array, there are two methods to manually
override the fan; either the Priority\_Ar-
ray mechanism described for the Output
object or by using the Out\_Of\_Service
property. To be interoperable, the OWS
must be able to determine the appropri-
ate method for each piece of equipment.
Value Override
The third example is an operator over-
riding normally calculated setpoints
contained in Value objects. Typically, a
value object is overridden by writing the
Value object’s Out\_Of\_Service property
to TRUE. This will stop internal calcula-
tions from changing the Present\_Value of
the Value object. However, if the Value
object has a Priority\_Array the setpoint
value can be overridden by writing
directly to the Present\_Value using the
‘Manual Operator’ priority.
The BACnet OWS needs to be flex-
ible to accommodate various vendor’s
implementations and present the Auto/
Manual information in a simple, consis-
tent manner to the users. A well-designed
OWS ensures that building operators will
not be concerned with the earlier details.
Another operator expectation of man-
ual override is timed-override. In timed-
override, objects revert back to their au-
tomatic value after an operator-specified
time interval. In BACnet systems this is
typically accomplished automatically by
the workstation that the operator used to
initiate the override. Optionally, vendors
may implement proprietary extensions to
objects that maintain the timed override
status. This enables the workstation to
be removed from the network before the
completion of the override time.
Alarms
Alarms annunciate any abnormal
system parameter. The annunciation
needs to be as prominent as the alarm
condition dictates. Often, alarms should
reoccur until they are acknowledged
or the condition is resolved. With a
BACnet system, operators can expect to
see and have the ability to acknowledge
alarms from any vendor’s controllers.
However, the presentation and setup
of alarms will vary between vendors.
BACnet defines two alarming mecha-
nisms known as intrinsic and algorithmic.
BACnet controllers are not required to
implement both, but a BACnet OWS will
be able to annunciate and record alarms
generated with either mechanism. In
intrinsic alarming, the conditions that
define the alarm are contained within
each object. The operator will define the
alarm conditions as part of each object’s
setup. In algorithmic alarming, a separate
object that defines the alarm condition is
created for each alarm.
Advertisement formerly in this space.
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B23
Both algorithmic and intrinsic alarms use the Event Notifica-
tion service to annunciate alarms, which convey information
including the device, object, timestamp, class of alarm, priority,
message, and specific values that caused the alarm to occur.
BACnet also provides Alarm Summary services that enable an
OWS to poll devices to learn the current status of all alarms
in the system.
Currently, the BACnet committee is working on several
proposals to further enhance the interoperable alarming
capabilities of BACnet systems.
Trending
Trend logs are indispensable for an operator when analyzing
the performance of the system or in generating reports. Either
of the two trend objects that BACnet provides for recording data
can provide the user with presentations containing several object
values. The BACnet Trend Log object provides for the logging
of any single object either at a fixed interval or upon a change
of value. The Trend Log Multiple object added to the standard
in 2008 allows for multiple values to be logged simultaneously
at a fixed interval or upon a trigger.
Operators can expect that a BACnet OWS will be able to con-
figure and view single-point trends in any vendor’s controller.
However, as the Trend Log Multiple object is relatively new, it
has not yet been implemented by many vendors. Alternatively,
many single-point Trend Log objects are often presented to-
gether to create a presentation with multiple points.
Both the single-point and multipoint BACnet Trend Logs have
the ability to send notifications when the controller’s logging
buffer is approaching full. This is useful for long-term archiving
software to know when to retrieve data from a controller.
Programming
The heart of the BAS is the programmed operations sequence
that the system performs automatically to control the facility.
BACnet defines the Program object, which gives the overall
status of each programmed sequence and provides properties
that enable an OWS to request that the program be stopped and
started. An operator can expect that this will be interoperable
between vendors, but programming details are not within the
scope of BACnet.
Backup and Restore
During the course of system operation, controllers experi-
ence database changes. The operator is required to maintain a
current backup of each controller’s database. BACnet makes it
possible for any OWS to backup and restore any other vendor’s
controllers, including all proprietary objects.
Conclusion
The BACnet protocol enables a single OWS to operate a
BAS comprised of controllers from many BACnet vendors.
Operators should expect differences in controller capabilities,
and therefore, certain operator functions may differ from one
controller to another.
Advertisement formerly in this space.
B24
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
By Tim Davis
The central services building (CSB)
at the office park is a two-level struc-
ture (basement and ground levels)
over approximately 1000 m2 (10,764
ft2) of building area, predominantly
below ground. The building houses the
mechanical services (heating/cooling
and trigeneration) that serve the office
park buildings (approximately 40 000
m2 [430,557 ft2] of net leasable area at
completion).
The building houses Australia’s largest
trigeneration plant, consisting of a 1,200
kW (341 ton) gas generator and absorp-
tion chiller. Switch rooms to service the
adjoining substation are also housed
within the structure.
The CSB has been designed to a Five
Star Australian Building Greenhouse
Rating. The contractor for the supply
and installation of mechanical electri-
cal services and building management
service (BMS) controls completed the
installation in December 2008.
Trigeneration is the production of
cooling, heating and power from one fuel
input. The CSB uses natural gas, which is
the energy source that generates electric-
ity. Excess heat (fugitive emissions) that
otherwise would have been lost during
production of electricity is used to heat
and cool the buildings using state-of-
the-art absorption chillers. The hot water
that is generated is available for use as
domestic hot water. The trigeneration
plant also has the potential to produce
surplus power that can be sold back to
the grid as greener electricity.
The Canberra region has a summer of
high temperatures and a winter of freez-
ing temperatures. This environment is not
entirely suited to cogeneration because
the high summer temperatures increases
the payback period for a cogeneration
plant. In a climate of extended periods
of colder temperatures, the cogeneration
could be used more often, increasing the
efficiency of the plant. Trigeneration,
however, with its increased efficiency
in heating and cooling has the potential
to be useful in the Canberra region (see
sidebar, “Trigeneration Basics”).
This project was a collaboration of the
consulting engineer, client, mechanical
contractor, and BMS/electrical services
contractor. The task was to design and
construct the trigeneration system, us-
About the Author
Tim Davis is director of Delta Building Automation
in Canberra, Australia.
BACnet
® & Trigeneration
C
anberra International Airport in the Australian capital city of Canberra has
adopted green building principles to minimize carbon emissions. As part
of this commitment, a trigeneration system was installed to provide power for
four office buildings that are part of the airport complex’s Majura Office Park.
Variable speed drives (left) and custom built mechanical services switchboard (right) are part of a trigeneration system in Australia.
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B25
ing a natural gas-fired generator that
produces electricity and heat, and an
absorption chiller that uses the waste
heat from the electricity generation to
chill water. The electricity is used in the
Majura Office Park and sold back into
the grid; the chilled and heating water is
used for heating and cooling in the four
office buildings.
The BMS engineering and construc-
tion departments worked seamlessly
throughout the project and information
was shared by the entire team, which en-
abled a comprehensive and open attitude
to achieve commercially viable outcomes
and to meet the complex technical design
brief. The design process was continually
developing during the project, which
entailed constant design review of the
control system requirements. The design
change requirements were filtered down
to the project team, including team mem-
bers who were in Germany and China.
The main communication backbone
is a (10/100) MB fiber optic local-area
network (LAN) installed between the
buildings within the Canberra Interna-
tional Airport Complex (International
Terminal Building, Majura Office Park
and Brindabella Business Park) us-
ing a virtual LAN (VLAN), creating a
large BACnet network, with more than
70 BACnet building controller (B-BC)
devices communicating using BACnet/
Ethernet and connected to the LAN via
10Base-T network ports. BACnet MS/
TP (baud rate 76.8 Kbps) is then used to
connect to BACnet advanced application
controllers (B-AAC) located in the field
(such as variable air volume [VAV], fan
coil and air-conditioning units, etc.).
BACnet MS/TP networks are also used
to connect a series of variable-frequency
drives (VFD) to these B-BC devices for
control and monitoring purposes.
Separate M-BUS (baud rate 2400 bps)
and MODBUS/RTU (baud rate 9600 bps)
LANs are used to monitor a network of
thermal energy meters, electrical meters,
chillers and generator PLC via an M-BUS
gateway and MODBUS-enabled applica-
tion and system controllers.
A dedicated Web server with a 100
Base-T connection serves the Canberra
International Airport Complex. Five lo-
cal operator workstations (OWS) are also
installed within plant rooms and facility
offices throughout the airport for service
and maintenance. The Web server is
System
Quantity
Third-Party Integration Communications
Native
BACnet
I/O
Native BACnet
Modbus
M-Bus
Chillers
4
•
•
Cooling Towers
3
•
Boilers
3
•
Air-Handling Units
11
•
Fans
23
•
Pumps
42
•
VAV Boxes
84
•
Fan Coil Units
15
•
Pump VFDs
82
•
Gas Flow Meters
4
•
Magnetic Flow Meters
11
•
Thermal Energy Meters
71
•
Gas-Fired Genset
1
•
Electrical Meters
54
•
MSSB
8
•
UPS
4
•
Total BACnet Objects
820
570
355
4973
Table 1: Systems connected and integrated into the building management system.
Trigeneration Basics
Cogeneration uses a generator or other heat engine to pro-
duce electricity to power a building. Any excess heat from the
generator is used to heat the building when required. Heat from
the generator only can be used when the building requires heat-
ing, so cogeneration is suitable to cold climates. Trigeneration
uses a generator and an absorption chiller, which has the ability
to convert waste heat from the generator into cooling energy.
The efficiency of a trigeneration plant is potentially much higher
than a traditional HVAC plant and cogeneration plant.
Trigeneration can reduce the impact of external power out-
ages on building power, heating and cooling. This is especially
significant for large computer installations where cooling of
the system is essential. Transmission costs also are reduced.
Trigeneration plants reach overall system efficiencies of 90%.
Typical central power plants that use boilers for heating and
chillers for cooling and do not recover any waste products
are about 33% efficient.
With the installation of the trigeneration system, the com-
plex has lowered the CO2 emissions by more than 1 million
kg per year (1102 ton). This equates to about $163,500 per
year saving on energy costs.
A gas-fired generator can potentially save up to 2400 L
(634 gallons) of water per hour of operation compared to
energy produced from coal.
configured to automatically send critical
alarms via SMS text, as well as e-mail to
maintenance staff.
Remote connectivity is provided via
high-speed ADSL connection to access
the Web server, as well as directly to
BACnet controllers via remote UDP/IP
(BACnet/IP) connection. This arrange-
ment allows quick access to the site in
the event of failure of major equipment.
The total connected I/O of nearly
5,000 points is comprised of approxi-
mately 20% native BACnet third-party
objects, 20% integration of MODBUS
and M-BUS objects via multipurpose
controllers with built-in router and
gateway functionality. The breakdown
of the BMS connected I/O is indicated
in Table 1.
B26
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
The field controllers
are conveniently located
within an integrated sec-
tion of the local switch-
boards. The CSB has
four chilled-water chill-
ers, one magnetic bear-
ing centrifugal chiller
(CH-1) of 600 kW (170
ton) nominal capacity,
one screw chiller (CH-2)
of 1,000 kW (284 ton)
nominal capacity, one
single compressor cen-
trifugal chiller (CH-3)
of 2,500 kW (710 ton)
nominal capacity and
one absorption chiller of
1,150 kW (327 ton) nom-
to energy consultants for the purpose of billing and/or per-
formance analysis. Figure 1 is an example of the summary
reports on energy use for one of the four office buildings
within the complex.
Because of the critical and economic importance, the entire
BMS has an uninterruptible power supply.
In conjunction with his own internal quality policies, the
BMS contractor incorporated the recently released “Energy
Efficiency in Government Operations (EEGO) Policy.” This
policy is intended to “improve energy efficiency, and conse-
quently reduce costs and environmental impact of government
operations.” The EEGO policy includes a legal and management
framework known as the “Green Lease Schedule” under which
government departments and building owners are required to
identify, monitor, and report their energy consumption with
an aim of reaching a 4.5 star Australian Building Greenhouse
Rating.
The BMS contractor’s service and energy department ensure
that the requirements and intent of the EEGO policy are met and
the quality of the BMS are maintained at the CSB by:
• Creating a single point of management to coordinate a
holistic and practical approach to energy efficiency;
• Chair and coordinate the building management committee;
• Produce energy management plans and reports;
• Collect and store information, drawings and data;
• Undertake and set targets for energy and ABGR audits;
• Identify potential energy efficiency improvements and
monitor their effectiveness;
• Act as an expert to identify and report on issues, which may
impact the achievement of the targets; and
• Implement energy efficiency improvements using the
BACnet BMS.
The new $288 million Canberra International Airport ex-
pansion is using the BACnet building management system
to ensure the same level of interoperability as achieved at
the Majura Office Park.
Figure 1: Building management system report of electricity consumption versus targets.
inal capacity. Each chiller has a dedicated VFD controlled
primary chilled-water pump and a single VFD controlled
condenser water pump. The BMS sequences the first three
chillers and associated pumps based on load from the four
office buildings and sequences the absorption chiller (CH-
4) when the trigeneration plant is required as determined
by electrical demand.
A Web server serves the Canberra International Airport
Complex. The main operator interface consists of more than
500 custom graphics.
Systems monitored and controlled from the Web server
include:
•• HVAC equipment: chillers, boilers, AHU, fans, VAV, etc.;
•• Electrical, gas and water metering: monitors various gas
and water meters, as well as electrical submeters for en-
ergy analysis and billing, including various power factor
correction (PFC) cubicles and surge diverters, as well as
various pump alarms;
•• Rainwater tanks: monitors water meters and system faults
associated with the tanks;
•• Black water treatment system: monitors pH level of the
sewage water and transmitted information between two
pump houses to enable plant processing;
•• Lighting: controls various space and car park lighting;
•• Fire system: monitors fire alarms of all buildings; and
•• Elevator system: monitors all elevator critical alarms.
Energy reporting was a vital component in the selection
of the BMS. It was important to optimize the efficiency of
the CSB trigeneration plant to take full advantage of the sale
of surplus energy back to the grid, to maintain the AGBR
rating and provide accurate tenant submetering and energy
invoicing for after-hours use. The BACnet Web server al-
lowed the easy creation of more than 50 custom reports using
ASP (Active Server Page) scripting, providing easy to read
operator tables, bar and pie charts. The Web server is also
configured to automatically e-mail monthly energy reports
B28
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
By David Fisher, Member ASHRAE
One signature feature of BACnet is
its scalability and suitability for small to
large systems. Although small BACnet
product types have been limited in the
past, the numbers have been increasing
rapidly. Several concomitant factors are
influencing this change:
About the Author
David Fisher is president of PolarSoft Inc., in
Pittsburgh. He was a charter voting member of
ASHRAE’s Standards Project Committee 135P
and has been active in the development of the
BACnet standard.
Gets
Smaller
BACnet
®
W
 ith BACnet closing in on its 15th anniversary, it’s an interesting time
to consider BACnet’s evolution in the marketplace. As a consultant to
many companies developing BACnet products, I experience some of the issues
and changing attitudes affecting how BACnet is used. A consistent trend has
been the increasing number of products based on BACnet, especially from ven-
dors already manufacturing BACnet products. The number of new vendors has
increased, as has the rate of adoption by new vendors. Recently, the pace has
increased dramatically with more than 380 vendors making BACnet products
as of September.
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. Posted at www.ashrae.
org. This article may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
November 2009
BACnet ® Today | A Supplement to ASHRAE Journal
B29
days of building automation was to use multiplexing devices
that allowed the remote location of sensors and actuators to be
physically removed from the controller.
The same idea can be used with BACnet MS/TP devices for
controllers that can act as MS/TP BACnet clients. Controllers
are on the market that can operate as centralized controllers with
direct connection to sensors, or as decentralized controllers with
client connectivity to dedicated server devices. When mixing
devices across manufacturers, it’s important to check the details.
For example, most controllers that have client capability using
BACnet will use dynamic device binding, which uses the so-called
Who-Is and I-Am BACnet services, to locate server devices.
The client capability is defined by the BACnet Interoperability
Building Block (BIBB) called DM-DDB-A that is defined in
Annex K of BACnet. For even greater flexibility, some clients
support dynamic object binding, that makes use of the Who-
Has and I-Have services (defined by the BIBB DM-DOB-A)
as a means of locating devices containing well-known objects
(“OutsideAirTemp,” etc.). These features of BACnet cannot
be implemented in a MS/TP slave device. Sensor or actuator
devices that are MS/TP slaves
can’t work with such controllers
unless the controller also pro-
vides support for static binding.
Routers
Although all BACnet-based
sensor/actuator and controller
devices can be used in small
systems, the real cost savings
can be significant as system
size increases. The scalability
features of BACnet make it easy
to expand into large systems,
and to integrate and interoperate
across vendors and system types.
Coupling different types of local
area network (LAN) technolo-
gies together, for example MS/
TP and Ethernet 8802-3, requires
the use of a BACnet router. Routers connect to two or more, usu-
ally different, LANs and listen continuously to the network traffic
on each LAN. Messages on one LAN that are destined to travel
to another LAN are recognized by the router and repeated when
necessary, effectively jumping from one LAN to another.
The orange boxes in Figure 1 represent MS/TP devices
daisy-chained on an MS/TP segment. These segments connect
to BACnet routers, which connect to a common Ethernet LAN
using BACnet/IP. The routers may also run simultaneously as
BACnet controllers. This feature is common in larger control-
lers from a number of vendors.
MS/TP segments are limited to a maximum of 32 devices un-
less repeaters are used, and a total of no more than 255 devices,
only 128 of which can be MS/TP masters. When there are a large
number of master devices, the token rotation time can slow overall
•• Falling prices for technology components are enabling
systems to bring more sophistication to designs that
traditionally have been cost-constrained;
•• Rising energy prices are increasing pressure to find ways
to interoperate more efficiently and to use increasingly
complex strategies to coordinate and automate;
•• Rising labor prices are making the reduced training
and maintenance cost of standards-based devices more
attractive;
•• Rising costs for copper wire are encouraging designers
to rethink how to distribute sensors and controls; and
•• The demand for easy integration and interoperability is
increasing as owners and managers want to squeeze more
out of what they have, and get more out of new purchases.
What is a Small Device Anyway?
The rapid pace of technology change has lead to dramatic
increases in capability, as well as significant reductions in overall
size and power requirements for microprocessor-based devices. As
a result, it is common to see tiny components that are physically
dwarfed by older designs
and yet are far more capable
than their larger cousins. This
shrinkage in size and cost al-
lows microprocessors to be
used in places that were never
feasible before, or the applica-
tion of more horsepower in
previously constrained envi-
ronments. But in the end, cost
is king. Manufacturers don’t
add features that increase cost
unless customers demand
them. The emergence of so
many new BACnet devices
means the demand exists.
Sensors
Traditionally, control-
lers have used sensor and
actuator devices that are hard-wired directly to the controller.
Although there is nothing wrong with this philosophy, it poten-
tially uses more copper-based wiring, as sensors and actuators
must be home-run to the controller. Using BACnet’s Master-
Slave/Token-Passing (MS/TP) as a sensor or field bus allows
placement of the sensor and actuator devices along a single
common wiring route that shares the communication bus with
the controller and other BACnet controllers on the same segment
up to 5,000 ft (1524 m) long. This practice can reduce wiring
cost, but controller designers must balance those savings against
performance issues. Do not overburden the MS/TP segment
with too many devices, since this can reduce the rate at which
sensor readings can be taken and actuator positions updated.
These issues hearken back to the shift away from central-
ized to decentralized control. A common practice in the early
BACnet/IP
Segment
Controller
Router
MS/TP
Figure 1: Typical BACnet networks include several types of LAN
technology and couple each physical segment together using router
or router-controller devices.
B30
BACnet ® Today | A Supplement to ASHRAE Journal
November 2009
performance. An increasingly popular technique is to reduce the
number of master devices on each segment by adding more seg-
ments. Using a single MS/TP segment router makes this doctrine
more costly. Some BACnet routers can provide multiple MS/TP
segments that reduce the cost, as well as increase performance.
Be certain that the router provides independent MS/TP ports and
not an integral multiport repeater. By having multiple MS/TP
ports, the router can be located more centrally within the space,
reducing the number of devices on each trunk segment. This is
considerably less expensive than having a dedicated router for
each segment. Again, the falling cost of technology has helped
to push more capable microprocessors with larger memory re-
sources into these kinds of devices. At the same time, single MS/
TP port routers are becoming more competitive with increased
demand in the marketplace and lower overall costs.
To simplify installation and maintenance, many BACnet
routers include a Web server interface. This allows configura-
tion and maintenance of the router using a Web browser. By
eliminating the need for proprietary tools to set up the router,
these systems can be easier to install and maintain.
Changes to BACnet That Benefit Small Devices
There have been a number of changes and additions to BAC-
net that directly affect smaller devices. As these changes find
their way into commercial implementations it helps to fuel the
growth of BACnet in terms of new classes of devices that can
be more easily implemented.
In the past few years we’ve seen significant growth in low-
cost BACnet interfaces for sensor devices. Since these devices
typically don’t have a large number of BACnet features, some
vendors have chosen to implement MS/TP slave devices for their
BACnet interfaces. Although there is a fairly small difference in
complexity between an MS/TP master and slave implementation,
it can be a factor in extremely small microprocessor designs.
There are a number of new devices on the market based on the
MS/TP slave approach. A major drawback to these slave devices
is their inability to participate in BACnet dynamic device binding,
which is a popular and labor-saving/maintenance-saving feature.
The 2004 BACnet standard introduced the concept of an
MS/TP Slave Proxy, which is a functionality that can be added
to BACnet routers or router-controllers. The slave proxy uses
a simple procedure to locate slave devices and then perform
dynamic binding functions on their behalf (as their proxy).
Although this capability is uncommon now, expect to see a rise
in popularity as more slave devices become available.
Sensed or measured values in BACnet tend to fall into three
categories: binary (on/off), multistate discrete values (1, 2, 3, 4,
etc.), and real (floating point) values like 72.8°F (26°C). Although
it’s possible in BACnet to use so-called nonstandard object prop-
erties that return other data types such as character strings, dates/
times, and double-precision floats, many BACnet client devices
and programs have limited or no support for them, despite that
they are allowed in the standard. As a result, most BACnet device
designers tend to restrict their use of BACnet’s rich object model
to a narrow set of what the standard allows through standard object
types such as analog, binary and multistate object types. All of
this may change now with the proposed Addendum w to the 2008
standard. This addendum extends the available “value objects”
beyond simply analog value, binary value and multistate value to
include: character string, datetime, large analog (double), bitstring,
octet string, time, date, integer (signed), positive integer (unsigned),
date pattern, time pattern and datetime pattern value objects.
Less is More
With a rapidly expanding array of products from a large and
growing number of manufacturers, BACnet is more than ever the
leading choice for open and sustainable interoperability between
devices from different vendors and across different disciplines.
Even sensor and actuator devices can provide BACnet benefits,
and at competitive cost. Router options allow for flexible configu-
ration and connectivity, while retaining important management
features that simplify installation and maintenance.
Online Resources for BACnet
The “unofficial” official BACnet committee Web site:
www.BACnet.org
The BACnet International Web site:
www.bacnetinternational.org
Advertisers Index/Reader Service Information
Two fast and easy ways to get additional information on
products and services in this issue:
1. Visit the Web address below the advertiser’s name for the ad in this issue.
2. Go to www.ashrae.org/freeinfo to search for products by category or
company name. Plus, link directly to advertisers’ Web sites or request
information by e-mail, fax or mail.
Company
Page
Web Page
Alerton...................................................................................................... B13
info.hotims.com/25210-55
BACnet International.............................................................................. B27
info.hotims.com/25210-54
Contemporary Controls Systems.......................................................... B22
info.hotims.com/25210-52
Distech Controls....................................................................................... B5
info.hotims.com/25210-46
Distech Controls........................................................................ B3rd Cover
info.hotims.com/25210-47
KMC Controls.......................................................................................... B21
info.hotims.com/25210-53
MBS Software.......................................................................................... B12
info.hotims.com/25210-45
National Environmental Protect............................................................. B17
info.hotims.com/25210-48
National Environmental Protect............................................................. B23
info.hotims.com/25210-49
Reliable Controls.................................................................... B2nd Cover-1
info.hotims.com/25210-50
Viconics..................................................................................................... B7
info.hotims.com/25210-51
Watt Stopper/Legrand.................................................................B4th Cover
info.hotims.com/25210-56
For information on advertising in the ASHRAE Journal,
contact Greg Martin at 678-539-1174 or gmartin@ashrae.org.
46
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
Advanced Framing
By Joseph W. Lstiburek, Ph.D., P.Eng.,
Fellow ASHRAE
A
fter 150 years the Illinois cot-
tage\* is undergoing some
interesting changes, and the
ghosts of George Washington Snow
and Augustine Taylor† are cautiously
eyeing the result.
The current industry standard wall—a
2×4 frame at 16 in. (406 mm) centers
with double top plates, three stud
corners, jack studs, cripples and double
headers—is being replaced by a 2×6
frame at 24 in. (610 mm) centers with
single top plates, two-stud corners, no
jack studs, no cripples and single headers
(and in many cases no headers at all).‡
It is cheaper and faster to build and
saves energy. What is not to like? It is
cheaper because it uses 5% to 10% less
lumber (board-feet), and it is faster
because it uses 30% fewer pieces. It
saves energy because it provides a 60%
deeper cavity (which allows 60% more
cavity insulation) and because it reduces
the framing factor from 25% to 15%.§
The framing elements are farther
apart allowing easier installation of
services—everything fits easier making
the plumber and tin-basher happier—
the electrician drills fewer holes and
the insulator insulates faster because
there are fewer cavities, even though
the cavities are wider and deeper. Ev-
erything lines up so the load paths are
\*The “Illinois cottage” was a site-built stick-framed demonstration house displayed at the Paris Exhibition of 1867 as a display of American technological prowess
that revolutionized housing construction throughout the world with some help from Mrs. O’Leary’s cow and a century later with help from the National Association of
Home Builders (NAHB). Mrs. O’Leary’s cow razed a city, and the NAHB helped build a nation. After the Great Chicago Fire in 1871, the city was rebuilt with the new
technology faster than the time it takes to get a building permit in Chicago today. Technology today has been supplanted by the “nomenklatura.” “Nomenklatura”
is the name weary Comrades in the old Soviet Union gave to nameless bureaucrats that killed initiative and drive and innovation (it is derived from “nomenclatura,”
which is Latin for “list of names”). If someone invented wood today, it would never be approved as a building material, and it certainly wouldn’t be allowed for use
as a structural element in frame construction, assuming that frame construction would even be allowed. Take note ICC Evaluation Service and Canadian Construc-
tion Materials Centre.
†Chicago’s George Washington Snow and Augustine Taylor are arguably the “inventors” of modern stick framing, according to folks from Chicago. The French and
some Dalhousie folks have a different view.
‡I love this sentence. A civilian reading it would have no clue. It is like a foreign language or trying to understand your kid’s text messages.
§The R-value of the advanced frame assembly is 13.9 and the R-value of the standard frame assembly is 7.7 using the ASHRAE Handbook—Fundamentals simple
parallel paths heat flow calculation procedure and fiberglass batts as the cavity insulation. For you architects, this is a 75% improvement in thermal resistance. For
everyone else, this is a big number.
#This “look and feel” thing is not as irrational as it sounds at first. Prospective buyers walking these types of frames during construction notice the difference almost
immediately, and it resonates with them. Things “line up” and everything seems more “rational” because of that. The approach exudes “quality” because things do
not look “random.” Random implies “chaos,” and chaos is not comforting to a homebuyer. Some builders have said they would use the approach even if it wasn’t
faster or cheaper or more energy efficient—it helps sell the house. The argument that the approach leads to a “cheaper” look because the studs are farther apart
with single top plates has not gotten traction in the field walks mostly because the studs are thicker. The 2×6s replacing the 2×4s really do make the wall “look”
stronger, even though they are farther apart, which makes that argument go away. The single top plate is rarely noticed, and if it is noticed, the single top plate
versus double top plate argument is easily countered by pointing out that everything lines up so a double top plate for load transfer is unnecessary. Civilians really
do “get” the load transfer argument.
Figure 1: In-line Framing. Image from The
American Cottage Builder by John Bullock, pub-
lished by Stringer and Townsend in 1854. Great
granddad figured this out way back when.
direct, leading to fewer but stronger
connections. The lines are cleaner, so it
just looks and feels better. #
Some of the advanced frame tech-
nology goes back to the beginnings of
framing—“in-line” framing or “stack”
framing where everything lines up is not
new (Figure 1). But, the real innovations
came from a magnificent collabora-
tion between the U.S. Department of
Housing and Urban Development (HUD)
and the National Association of Home
Builders Research Foundation (NAHB
Research Foundation) in the 1970s. HUD
actually did research in those days.\*\*
Out of a HUD initiative called Operation
Breakthrough the NAHB Research Foun-
dation delivered “optimum value engi-
neering framing” or OVE framing. Today,
we call it “advanced framing.” Why the
name changed, no one knows.††
Figure 2 shows the current expres-
sion of advanced framing. Everything
lines up so that double top plates are
not necessary (Photo 1). No headers in
nonload-bearing walls. Window open-
ings are clean without jack studs and
cripples (Photo 2). Exterior corners have
two studs (Photo 3). Gypsum board is
supported with drywall clips (Photo
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
November 2009
ASHRAE Journal
47
4). And all of this is code accepted by
the model building codes courtesy of a
whole bunch of foresight by HUD and
the NAHB in the early 1980s. Although
it’s in the code, most code officials are
not aware of it and even fewer builders.
And engineers? Talk about an informa-
tion disconnect. The push back from
structural engineers centers mainly
around the fact that with advanced
framing they would be required to
do something they hadn’t done since
graduation—a calculation. Yes, now
they would have to deal with different
values not found in tables.
One of the biggest pushbacks from
builders and code officials comes from
\*\*HUD established an Office of Research and Technology in 1967. George Romney, Mitt’s father, was Secretary of HUD and promoted Operation Breakthrough
(1969 to 1978). Romney placed a strong emphasis on building technology. The early assistant secretaries running the Office of Research and Technology had tech-
nical backgrounds, but by the end of Operation Breakthrough, economists were appointed to run the show. HUD research has never recovered. Out of Operation
Breakthrough came a seminal document authored by the NAHB Research Foundation published in November 1977: “Reducing Home Building Costs With OVE
Design and Construction.” I got my hands on a copy in 1981 and had built my first advanced frame OVE house by 1982. I still get goose bumps when I read it today.
Wow. Well-done NAHB. It covered everything, modular dimensioning, minimizing surface areas while maximizing floor areas, stack-framing, two-stud corners, single
top plates, no headers, or single headers, it had it all.
††The term “advanced framing” did not come from me. I think some of the early energy and environmental geeks wanted to change the name, mostly to annoy the
NAHB because they felt that the NAHB was not doing enough to promote energy conservation in housing. Yet, here was a magnificent example of cost-effective
energy conservation and resource conservation, and from the NAHB no less. How dare it (the NAHB) do something really good? This does not fit the rhetorical
energy geek template.
Photo 1: Stack Framing. Everything lines up
so that double top plates are not necessary.
Photo 2 (left): Window Opening. Nonload-bearing wall window openings are clean without jack studs and cripples. Photo 3 (center):
Corner Framing. My first advanced frame building in 1982 using a two-stud corner. Photo 4 (right): Gypsum Board Support. Drywall clips
result in floating corners, a good thing, as drywall cracking is reduced.
Raised Heel
No Headers in
Nonbearing Wall
Single Stud at
Rough Opening
No Cripples Under
Window Opening
Two-Stud Corners
Roof Framing/Trusses Line Up
With Wall and Floor Framing
Single Top Plate
Single Top Plate
Single
Header
Point Load Trans-
ferred Between
Studs By Rim Closure
Material Acting
as Header. If Rim
Closure Material is
Nonstructural, Sup-
port Will Be Required
Under Point Loads.
Use Solid Blocking
Between Joists.
Figure 2: Advanced Framing. 2 × 6 frame at 24 in. (610 mm) centers with single top plates,
two-stud corners, no jack studs, no cripples and single headers in load-bearing walls and
no headers in nonload-bearing walls.
48
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
Two-Stud Corner
Alternative
Continuous Corner
Bead Support
for Gypsum Board
Figure 3: Two-Stud Corner. Gypsum board
supported by a corner clip yielding a “float-
ing corner,” reducing drywall cracks and
call backs.
corner support for gypsum board and
trim (Figures 3 and 4). Explaining that
“floating corners” reduce drywall crack-
ing and, therefore, are an improvement
takes a little bit of time. Wood always
moves because of changing moisture
contents. Gypsum board does not
want to move—ever. When you attach
something that is always moving to
something that does not want to move
you get a problem. We call that a crack.
The key to reducing drywall cracking is
to attach it less. We learned this with
truss rise in the early 80s where we
developed floating corners and drywall
clips. Back then, the easiest drywall clip
was to cut a piece of corner bead into
2 in. (51 mm) lengths. Presto, a corner
clip. The best way to attach the drywall
less is to not have wood there to attach
it to. Technically, this is called adding an
extra degree of freedom of movement.
The rest of us would just call it smart.
Where interior walls intersect exte-
rior walls we have more controversy
with today’s advanced framing. I just
don’t understand the issues associated
with a plate connection and ladder
blocking (Figures 5 and 6). Actually,
I do understand the issues. Anything
new tends to be an issue just because
it is new. Even if in this case the “new”
is actually decades old.
Single top plates seem to be the
biggest problem. Not from a structural
perspective or from a constructabil-
ity perspective but from a perception
perspective. There are two ways of
making a connection: with a metal
plate (Figure 7) or with a wood splice
(Figure 8). The approach taken is pure-
Ceiling Drywall
Clips Installed By
Framer or Drywaller
End Stud of Adjoining Wall
Install This Panel First,
Against Clip Support
Install This Panel
Against Other Side
Sheathing
Rigid Insulation
Clip
Drywall
Figure 4: Trim Support. Note that the trim is installed over the wall cladding. Alternatively,
a 2 × 4 can be added to support the wall cladding and trim (see Photo 8).
ly one based on preference by the
framer. Some framers love the plate;
others the splice. It is another one of
those Mary Ann vs. Ginger things.
One thing I can say for certain:
you do not need a double top plate
to straighten out the wall. Give me a
break. The floor diaphragm and the
roof diaphragm do this. Not an addi-
tional top plate. Most of us (yes, I used
to frame when I was young) straight-
ened walls during framing by using
something called braces.
The real change involving single top
plates is that when you are framing
an 8 ft (2.4 m) wall the studs have to
be 1.5 in. (38 mm) longer. Standard
“pre-cuts” don’t work. You need 94
Connector
Plate
Clip Support for
Gypsum Board
Figure 5 (left): Intersecting Interior Wall. Metal connector plate is used to connect interior
wall to exterior wall. Figure 6 (right): Ladder Blocking. Horizontal blocking used to support
gypsum board and tie interior and exterior wall together.
Horizontal Blocking for Gypsum
Board Support and Connection
Between Interior and Exterior Wall
Advertisement formerly in this space.
50
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
Connector Plate
Single Top Plate
Figure 7 (left): Top Plate Connection. Metal plate is used to connect top plates to one
another. Figure 8 (right): Top Plate Splice. Wood blocking is used as a splice to connect top
plates. Note that the “middle” stud is cut shorter to accommodate the wood splice.
2×6 Splice
Single Top Plate
Photo 6: Insulating Sheathing. With insulating sheathing the water control layer is the exterior
face of the insulating sheathing taped.
inchers (2.39 m) not 92.5 inchers (2.35
m). Easy, take 8 footers (2.4 m) and cut
them. It takes one guy about 30 min-
utes with a chop saw to do all of the
studs in the typical house. In fact, lots
of framers do it this anyway, because
“pre-cuts” cost more to buy than 8
footers (2.4 m). How weird is that.
Load-bearing walls need head-
ers and advanced framing typically
involves using single headers with the
header pushed to the exterior of the
wall (Figure 9). This keeps the header
away from the gypsum board so that
boarders can’t attach to it. Therefore,
shrinkage in the header does not result
in a crack in the drywall.
The most significant change is that
walls are thicker, and we have to figure
out what to do with the additional 4 in.
(102 mm). Do we make the foundation
wider? Do we lose 4 in. (102 mm) to
the interior? Do we keep the founda-
tion the same, but cantilever the walls?
Decisions. Decisions. These are not
trivial. In production housing interior
dimensions are a big deal and can mess
up kitchen layouts, hallways and stairs.
Site setbacks as well (no kidding). It
typically means drawings have to be
redone. And that is the biggest knock
against advanced framing. Taking exist-
ing floor plans and redrawing them is a
$1,000 to $1,500 hit per plan for a pro-
duction builder. Of course, this is not a
problem if the plans are drawn up from
scratch to be advanced frame.
Photo 5: Interior Wall Framing. They also
are framed on 24 in. (610 mm) centers. But
these are 2×4s. And almost all of them are
not load bearing, so the connections are
pretty much nonstructural.
Figure 9: Single Header. Header pushed
to exterior of the wall, keeping the
header away from the gypsum board.
The boarders can’t attach to it,so shrink-
age in the header does not result in a
drywall crack.
What about floors? The floor framing
is now on 24 in. (610 mm) centers, and
that means the floor sheathing has
to be thicker. The savings in the floor
framing covers the cost of the thicker
floor sheathing.
Folks, the interior walls are also framed
on 24 in. (610 mm) centers. But these
ones are 2×4s. And almost all of them are
not load bearing so the connections are
pretty much nonstructural (Photo 5).
Things get interesting when we add
insulating sheathing. Now, insulating
sheathing is not part of advanced fram-
ing. It is just that most folks that use
advanced framing today also use insulat-
ing sheathing (Photo 6). With insulating
sheathing the water control layer is the
exterior face of the insulating sheathing
taped. Insulating sheathing provides no
“racking resistance” or “shear” proper-
Single Top Plate
Single Header With
Cavity Left Open to
Be Insulated from
Interior
2 ×6
Advertisement formerly in this space.
52
ASHRAE Journal
N o v e m b e r 2 0 0 9
ties. For that we need OSB or plywood “braced wall panels”
(shear panels)—and most builders build them into corners
(Photo 7), leading to interesting corner construction (Photo 8).
The combination of advanced framing and insulating sheathing
leads to deep window openings (Photo 9). Window returns are
typically gypsum board with wood trim only at the bottom.
So why don’t we see lots of advanced framing? It’s mostly
institutional inertia. Even change that saves money, saves
Photo 7 (left): OSB Braced Wall Panels. Insulating sheathing provides no “racking resistance”
or “shear” properties. For that we need OSB or plywood-braced wall panels, and most builders
build them into corners. Photo 8 (center): Corner Framing With OSB and Insulating Sheathing.
Note the foam sheathing is reduced over the OSB shear panel so the thickness of both sheath-
ing layers line up with the thickness of the sheathing in the field of the wall. Also, note the
spacer strip between the cladding and the exterior face of the insulating sheathing to provide
back ventilation and drainage of the cladding layer and trim. Photo 9 (right): Deep Window
Openings. Combination of advanced framing and insulating sheathing leads to deep window
openings. Window returns are typically gypsum board with wood trim only at the bottom.
energy, saves resources and reduces callbacks is slow to be
adopted because change, in general, is hard. In the 1970s
there was not enough reason to change standard framing. I
think we will see a different outcome this time around.
Joseph W. Lstiburek, Ph.D., P.Eng., is a principal of Build-
ing Science Corporation in Somerville, Mass. Visit www.
buildingscience.com.
Advertisement formerly in this space.
Advertisement formerly in this space.
70
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
Radiant Floor
Cooling in Practice
By John Dieckmann, Member ASHRAE; Kurtis McKenney;
and James Brodrick, Ph.D., Member ASHRAE
Radiant cooling is only suited for sen-
sible cooling, as any latent cooling (i.e.,
dehumidification) will result in condensa-
tion on the cooled surface, which would
create the usual problems that moisture
creates.
A separate system is needed to handle
latent cooling loads, except in consis-
tently dry climates, where it is possible
that latent cooling may not be needed.
To prevent condensation, the tempera-
ture of the radiant cooling surface(s) must
be maintained at no less than the indoor
dew point (for example, 55°F [13°C] if
the indoor dry-bulb temperature and RH
are 75°F [24°C] and 50%, respectively).
Maintaining a minimum floor tem-
perature of approximately 65°F (18°C) is
recommended to provide a safety margin
relative to condensation and to avoid the
floor feeling too cold to occupants.1
While this temperature threshold lim-
its the sensible cooling capacity that can
be provided for a given area of cooled
surface, there are two main energy ef-
ficiency benefits of radiant cooling.
First, due the relatively high surface tem-
or carpets, adding a layer of insulation
between the surface and the space.
In applications where radiant floor
heating is used, which tend to be areas
in buildings with bare floors, the in-floor
circulating water tubes also can be used
for cooling by circulating chilled water at
a temperature above the space dew point.
While natural convection from the floor
to the space above is less effective than
from the ceiling downward, the radiant
contribution is the same and the benefits of
higher efficiency sensible cooling without
any air moving power can be realized.
A rule of thumb is that a radiantly
cooled floor can provide 10 to 15 Btu/
hr·ft2 (1 ton for 800 to 1,200 ft2 of floor
area) of sensible cooling.1 If direct solar
loading occurs on the floor, the capacity
per unit floor area can be much higher.
Implementation
Two common methods exist for imple-
menting radiant floor cooling (and heat-
ing). Most commonly, plastic tubing is
laid out over the subfloor on 4 in. to 6
in. (102 mm to 152 mm) centers and cast
into a 2 in. to 3 in. (51 mm to 76 mm)
thick layer of concrete. At the low heat
fluxes involved, the thermal conduction
of the concrete is sufficient to spread the
heat or cool over the floor surface.
An alternative with wooden floors in
residential construction is to run a plastic
tube below the subfloor, parallel to and
centered between the floor joists with a
sheet aluminum heat spreader. Since the
wood subfloor and finished flooring are
poor thermal conductors, the cooling
performance in this case will be limited.
Energy Saving Potential
The annual primary electric energy
consumption in the U.S. for space
cooling of residential and commercial
buildings is approximately 5 quadrillion
Btus (quads).6 Because of the issue of
condensation in more humid climates,
radiant floor cooling may be more ap-
plicable for drier climates, such as the
Mountain Census Division\* of the U. S.
and parts of California. Approximately
A
lthough radiant cooling has a limited scope of applications where it is viable,
in specific applications, radiant cooling is an effective means of providing
cooling comfort to occupants. Typical complaints, such as increased conden-
sation and cold floors, are outweighed by the comfort it provides to occupants
via sensible cooling. While it is limited as a building conditioning technology, it
shines as an occupant comfort measure.
perature level compared to conventional
evaporator coils, the cooling efficiency
will be about 25% higher. Second, the
cooling capacity is delivered directly to
the interior space without any air mov-
ing power, which is typically 10% to
20% of the energy used in conventional
air-conditioning systems.
Combining radiant ceiling panels
or chilled beams with a dedicated out-
door air system is a particularly good
application(where the system cools in-
coming ventilation makeup air and can
dehumidify the entire building moisture
load. 2,3,4,5
In general, where cooling is the pri-
mary purpose of a radiant heating/cooling
system, ceiling and wall surfaces (to a
lesser extent) are used because natural
convection cooling is more effective from
a downward-facing horizontal surface
(where buoyancy forces cause cooler
air to flow away from the surface) than
from an upward facing horizontal surface
(the floor). In addition, radiant wall and
ceiling panels can be directly exposed,
while many floors are covered by rugs
This article was published in ASHRAE Journal, November 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission
of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
Advertisement formerly in this space.
72
ASHRAE Journal
N o v e m b e r 2 0 0 9
10% of the U.S. space cooling energy, or about 0.5 quads, is
consumed in these applicable regions.7,8
Research conducted by Oak Ridge National Laboratory
(ORNL) on a home in California showed that a conventional
forced-air cooling system coupled with radiant floor precooling
consumed about half the energy of the forced-air system alone.9
Another source suggests that homes in New Mexico with radiant
floor cooling will conservatively save 15% to 20% compared
with typical forced-air systems.10
However, about 25% of the space cooling energy in the
Mountain Census Division is consumed by evaporative coolers,
which are already significantly more efficient than conventional
AC systems. Therefore, the overall energy savings potential of
radiant floor cooling, assuming full replacement of existing
space cooling equipment, is in the range of 0.05 to 0.2 quads.
However, the available market will be reduced by the previously
mentioned floor design requirements necessary for radiant cool-
ing to be a reasonable cooling strategy. Furthermore, radiant floor
cooling is generally only considered in new construction, unless
plumbing for radiant floor heating already exists in a building.
The energy savings of a radiant floor cooling system will
depend heavily on what type of water chilling system is used,
what additional cooling, dehumidification, and/or ventilation
system is installed, and how the systems are operated.
One energy-efficient approach combines an indirect-direct
evaporative cooler (already an energy-efficient cooling option
in dryer climates) with a radiant cooling option.10 Evaporatively
cooled water, without any active refrigeration, is used directly
to cool the floor. In this system, floor condensation is inherently
avoided because the cooling capacity of the evaporative cooler
declines as the outside relative humidity rises.
Market Factors
As noted previously, the opportunities to apply radiant floor
cooling are somewhat limited to situations where radiant heat-
ing is the primary reason for installing in-floor water tubing
and where no floor covering is used. In the Southwest, where
residential homes are commonly styled after adobe dwellings,
radiant heating is common, and the drier climate minimizes
the potential condensation concerns of radiant floor cooling.
Another important consideration is the precooling capability
(i.e., thermal capacity) of radiant floor systems. Air conditioning
is the largest contributor to critical peak electric loads in the U.S.
In the aforementioned ORNL study,9 researchers were able to shift
the energy demand profile from the afternoon to the night using
radiant floor precooling and night ventilation precooling. This
capability has value to utilities trying to keep up with peak electric
capacity and to end users subject to peak demand electricity prices.
References
1. “Hydronic cooling.” 1997. Energy Source Builder 9(53). http://
tinyurl.com/esb1997.
2. Dieckmann, J., K. Roth, and J. Brodrick. “Dedicated outdoor air
systems.” ASHRAE Journal 45(3):58 – 59.
3. Dieckmann, J., K. Roth, and J. Brodrick. “Radiant ceiling cool-
ing” ASHRAE Journal 46(6):42–43.
4. Roth, K., J. Dieckmann, R. Zogg, and J. Brodrick. “Chilled beam
cooling” ASHRAE Journal 49(9):84 – 86.
5. Dieckmann, J., K. Roth, and J. Brodrick. “Dedicated outdoor air
systems revisited.” ASHRAE Journal 49(12):127 – 129.
6. “2008 Buildings Energy Data Book.” 2008. Prepared by D&R
International for the U.S. Department of Energy, Office of Energy
Efficiency and Renewable Energy, Building Technologies Program.
http://buildingsdatabook.eere.energy.gov/.
7. “Residential Energy Consumption Survey (RECS).” 2005. Energy
Information Administration (EIA). www.eia.doe.gov/emeu/recs/.
8. Energy Information Administration (EIA). 2008. “Commercial
Building Energy Consumption Survey (CBECS).” www.eia.doe.gov/
emeu/cbecs/.
9. Baskin, E. 2003. “Residential radiant cooling and heating assess-
ment.” Oak Ridge National Laboratory. http://tinyurl.com/baskin2003.
10. Weil, M. 2004. “Radiant for all seasons.” Contracting Business
61(4). http://tinyurl.com/weil2004.
John Dieckmann is a director and Kurtis McKenney is a
senior technologist in the Mechanical Systems Group of TIAX
LLC, Cambridge, Mass. James Brodrick, Ph.D., is a project
manager with the Building Technologies Program, U.S. Depart-
ment of Energy, Washington.
\* The Mountain Census Division includes Utah, Colorado, New Mexico, Arizona,
Nevada, Wyoming, Idaho, and Montana.
Roger Hedrick Chair
Of Standard 62.1
Roger Hedrick, Member ASHRAE,
of Architectural Energy Corp., is
chair of ANSI/ASHRAE Standard
62.1, Ventilation for Acceptable In-
door Air Quality.
Jan M. Gasparec, P.E., Member
ASHRAE, is a senior associate at
Cannon Design, New York.
Peter Pobjoy, P.E., Member
ASHRAE, is a member of the board
of directors at Southland Industries,
Irvine, Calif.
Brendan Cullen, P.E., and Susan
M. Kolbay, P.E., Associate Members
ASHRAE, are associates at Girard
Engineering, Falls Church, Va.
Ted Lowe, Associate Member ASHRAE, is executive direc-
tor of the Radiant Panel Association, Loveland, Colo.
Matt Crafton is president and CEO of Crafton Tull Sparks,
Rogers, Ark.
Erick Melquiond is managing director of the Eurovent
Certification Company, Paris.
Jim Rosenthal of Tex-Air Filters is president of the National
Air Filtration Association (NAFA), Virginia Beach, Va.
Pobjoy
Gasparec
People
74
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
Using N2O as
Tracer Gas
By Martin Burke, Associate Member ASHRAE; Larry Wong;
And Gerhard Knutson, Ph.D., Life Member ASHRAE
NSI/ASHRAE Standard 110, Method of Testing the Perfor-
mance of Laboratory Fume Hoods, provides a quantitative
Standard 110 releases tracer gas in a prescribed manner within
a laboratory hood and monitors the concentration in the breathing
zone of the mannequin, simulating a chemist or technician at the
face of the hood. The average concentration provides a quantita-
tive hood rating that allows comparison to other hoods or labora-
tory situations.
Sulfur hexafluoride (SF6) is the tracer gas used. It is ideal because
it is nontoxic, non-reactive, odorless, and absent in the environment.
Also, the gas is easily detectable with a low (0.01 ppm) minimum
detection level with readily accessible portable infrared spectro-
photometers or electron capture devices. However, adsorption of
infrared radiation and chemical and physical stability contribute
to its high global warming potential of 23,900.1 Consequently, SF6
is imminently subject to California regulations that will restrict or
remove it from fume hood testing. While looking for an alternative,
we examined nitrous oxide (N2O).
Comparison of SF6 and N2O
Toxicity. Using the TLV as a rough measure of toxicity, N2O is
more toxic (20 ppm) than SF6 (1,000 ppm). However, a recent
review of the toxicological data2 concluded that the ASHRAE per-
formance testing, using N2O as a tracer gas, presented negligible
increased risk to testers, room occupants, or maintenance workers.
Background Level. N2O is present in the atmosphere with variable
background levels fluctuating around 0.32 ppm. However, the fluc-
tuations are slow and the test results can be background corrected.
A
measure of hood performance, so it is influential in design and
development of hoods. Because of global warming concerns, the
tracer gas used in the standard is in jeopardy.
Research Topics
Time (s)
Concentration (ppm)
0
500
1,000
1,500
2,000
2,500
3,000
5.0
4.0
3.0
2.0
1.0
0.0
SF6 (Face)
N2O (Face)
Figure 1: Tracer gas test.
Molecular Weight. Standard 110 allows alternative tracer
gas; however, it requires a “similar molecular weight.” SF6 has a
molecular weight of 146 while N2O has a molecular weight of 44.
The momentum of the tracer gas induces airflow into the ejector
and results in an air-gas mixture leaving the top of the ejector. At a
release rate of 4.0 L/m, the induced volumetric flow was approxi-
mately 500 L/m for SF6 and 400 L/m for N2O. While the molecular
weights are different, the size of the plumes differ by less than
25%, resulting in similar challenges to the hood.
Single Gas Tests
We tested 30 laboratory hoods at a leading university with Standard
110-1995 using SF6 as a tracer gas and then using N2O. We used the
university’s acceptance level AU 0.1 ppm. The conclusion, based on an
acceptance criterion, was independent of the tracer gas used. Twenty-
eight hoods “passed” both tests, and two hoods “failed” both tests.
Dual Gas Tests
The single gas tests had excellent agreement between the tracer
gasses, yet the preponderance of tests near the limit of detection did
not give the comparison data needed to evaluate N2O against SF6. To
do that, we devised a “dual gas” test. We used two ejectors, placed
side-by-side, and split the sample to report two infrared spectropho-
tometers (one for each gas). This allowed simultaneous tests with
both tracer gases. For eleven hoods, the sash was full open (28.5 in.
[724 mm]) and used a nominal face velocity of 60 fpm (0.30 m/s). For
18 hoods, we challenged the hood with a small cooling fan blowing
from the front (15 hoods) or the side (three hoods). The fan turned
on for 10 seconds every two minutes. For each hood, we tested 50
minutes and parsed the data into 10 five-minute paired tests. Figure
1 shows a typical 50-minute test with the sash full open.
The figure shows remarkable correlation between the test
results of the two tracer gases. In fact, the variability between each
five-minute test is more significant than the variability between the
simultaneous tracer gas readings.
Conclusion
Tests show N2O is a viable candidate for an alternative tracer gas for
SF6, and the 30 single gas tests were essentially indistinguishable. For
the 11 tests with full open sash at a nominal 60 fpm (0.30 m/s), face ve-
locity showed remarkable similarity for the two gases. Tests with the fan
challenge showed the influence of the fan. In addition, graphs of tracer
gas readings clearly showed similar response with both tracer gases.
References
1. EPA. 2006. High Global Warming Potential (GWP) Gases, www.
epa.gov/highgwp/scientific.html.
2. Vernon, R., S. Larsen. 2009. “Review of Nitrous Oxide Toxicity
Data as it Applies to ASHRAE 110-1995 Procedure.” http://ucih.
ucdavis.edu/docs/N2OforASHRAE110.pdf.
Martin Burke is engineering manager with TSS in Berkeley, Calif.
Larry Wong is environment, health and safety manager at the
University of California in San Francisco. Gerhard Knutson, Ph.D., is
president of Knutson Ventilation in Edina, Minn.
This article was published in ASHRAE Journal, November 2009. Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Posted at www.ashrae.org. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE. For more
information about ASHRAE Journal, visit www.ashrae.org.
November 2009
ASHRAE Journal
65
GSHPs: Simple Is Better
By Steve Kavanaugh, Ph.D., Fellow ASHRAE
s with many maintenance supervisors, Bob Lawson of
the Austin (Texas) Independent School District (AISD)
A
needed relief for an overextended workforce. Lawson turned to
ground source heat pumps (GSHPs) in the mid-1980s when they
were primarily a residential application. His priority was a simple,
low-maintenance system that could easily replace failing con-
ventional classroom units. He convinced a nearby manufacturer
to produce water-to-air heat pump console units large enough
for classroom loads with a sloped top so that books could not be
stacked on the supply air vents.
Two or three vertical ground loops located just outside the
building walls were linked to the unit with a small wet-rotor pump.
Today, AISD and several nearby school districts have more than 125
schools that continue to use Lawson’s simple one heat pump–one
ground loop–one pump GSHP system.
Mike Green, a mechanical engineer in Texas, had several interest-
ing experiences during the early days of GSHPs in Austin; including
the time U-tubes were inserted at the end of the day into what
was thought to be dry holes. The following morning the job site re-
sembled a bowl of black spaghetti since the holes, which had been
dried during the air drilling process, were filled with water. In spite
of this and other challenges, he was sold on the technology since
no one called to complain after the project had been completed.
Green continues to design GSHPs for new schools in districts sur-
rounding Austin using the same simple loop designs. An important
Technical Topics
Horizontal Unit
Above Hall
Small, Local Units Reduce Duct Cost, Minimize Fan Energy,
and Require Minimal Maintenance
Vertical Up-
Flow Unit in
Closet
Insulated Cabinet
Unit With Low
Speed, Soft Start Fan
Figure 1: Options for heat pump location for simple GSHP.
Figure 2: Exterior piping configuration for not-so-simple GSHP.
lesson learned was to increase the separation distance between
vertical bores to at least 20 ft (6 m). The heat pumps are ducted
and located in mezzanines above hallways (Figure 1). Although
there are challenges to his allegiance to simplicity, the success of
his approach is supported by school officials including those at
Leander ISD. The district recently began applying for ENERGY STAR
ratings and owns 19% of the rated schools in Texas.1
Simplicity in Illinois
Kirk Mescher, P.E., Member ASHRAE, Columbia, Mo., has his own
twist on simplicity for retrofitting older schools in central Illinois.
Mescher links several heat pumps to a one-pipe building loop and a
central ground loop without costly exterior valve vaults.2 The heat
pumps are typically a variation of Lawson’s approach of classroom
units with on-off circulator pumps. However, these larger units are
quiet and much more efficient and serviceable than those available
in 1985.
Mescher’s success is also verified by ENERGY STAR rating,
with almost all of his projects rating above 90 and many of them
without the benefit of building lighting or envelope upgrades. He
is able to keep total HVAC system costs between $13 and $18/ft2
($140 and $190/m2) to ensure that success is achieved without the
elevated price tags of more elaborate GSHP designs. One of Me-
scher’s clients is the McLean County Unit District No. 5, which owns
28% of the ENERGY STAR rated schools in Illinois,1 and it is equally
pleased with the lower maintenance of simple GSHPs.3
Simplicity Not Standard Practice
A more common approach to school GSHP design is to link a
large central ground loop to an interior piping network connect-
ing heat pumps throughout the building in a manner similar to
conventional chilled water piping. The ground loop is a matrix of
vertical U-tube ground heat exchangers that are arranged in sub-
circuits of six to 20 loops each. Typically, a network of valves is used
1" U-Tubes for
Bore Depths to 300'
1.25" U-Tubes for Bore
Depths to 500'
2" Circuit Headers
for Flows Up to 30 gpm,
3" for 30 to 100 gpm.
Purge
Valves
Main Headers
to Building
Reverse-Return Reducing Headers
(Necessary to Promote Effective Purging)
1"
1.25"
20'
2"
2"
Buried Valve Vault – 20 Circuits
Reducers
1.50"
1.50"
1"
1.25"
This article was published in ASHRAE Journal, November 2009. Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Posted at www.ashrae.org. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE. For more
information about ASHRAE Journal, visit www.ashrae.org.
66
ASHRAE Journal
ashrae.org
N o v e m b e r 2 0 0 9
Technical Topics
to balance and distribute flow. To save interior space, this is often
done in a buried vault made of either poured-in-place concrete
or prefabricated high-density polyethylene (HDPE) weighted with
concrete as shown in Figure 2. In schools where the logic of central
loop design is often driven by reducing ground loop cost through
building load diversity, the high cost of the elaborate interior and
exterior piping networks necessary to accommodate the central
loop can compromise savings in ground loop costs. These networks
usually require much larger pumps. Although variable speed drives
can reduce energy use at part-load, nothing uses less energy than a
pump that is off as with those in simple systems.
Low installation cost and energy consumption of central GSHP sys-
tems using conventional distribution and control methods have not
been widely demonstrated in practice. Results can be compromised
if systems do not adhere to best practices, especially when attempt-
ing to minimize fan and pump energy. There may be central system
approaches that are improved and applications that are appropriate,
but proof of performance must be demonstrated to verify the suc-
cess of these designs. This includes ENERGY STAR rating, mechanical
and ground loop cost, and building owner satisfaction.
Until documentation is provided to indicate otherwise, prospec-
tive GSHP building owners and designers should follow the sugges-
tion of Albert Einstein, “Everything should be as simple as possible,
but not simpler.”
References
1. U.S. Environmental Protection Agency. 2009. “ENERGY
STAR Labeled Buildings and Plants.” www.energystar.gov/index.
cfm?fuseaction=labeled\_buildings.locator.
2. Mescher, K. 2009. “One-pipe geothermal design: simplified
GSHP system.” ASHRAE Journal 51(10):24 – 30.
3. Monahan, J. 2008. Personal correspondence with the
construction superintendent, McLean County Unit District No. 5,
Normal Ill.
Steve Kavanaugh, Ph.D., is professor emeritus at the University of
Alabama in Tuscaloosa, Ala.
18
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
By Ronald E. Jarnagin, Member ASHRAE
To meet this need, ASHRAE developed
the Building Energy Quotient (Building
EQ) rating program, which provides a
technically sound tool that rates a build-
ing’s energy performance and helps to
characterize specific buildings that are
candidates for improvement.
This tool will assist owners and opera-
tors searching for ways to understand their
buildings’ energy use and to select the
most attractive targets for improvement.
The Building EQ rating program is a
progressive approach that rates both new
and existing buildings. The building’s
performance is shown on a scale that is
easy to understand. The program tends to
encourage buildings towards high perfor-
mance and provides some consistency with
international rating programs under way.
ASHRAE launched a pilot phase for
the program in November 2009, to be
conducted through 2010. During the pilot
phase, the evaluation approach and rating
scale will be tested with representative
buildings to help fine-tune the program.
Full-scale launch is expected in late 2010.
Why Do We Need It?
Simply put, a building energy labeling
program such as Building EQ is needed to
help owners and operators understand the
potential for energy efficiency, as well as
the current operating performance of their
buildings. It is interesting to note that many
people understand the efficiencies of their
automobiles in terms of miles per gallon,
yet few understand the efficiency of their
buildings.
Questions such as “How is my building
performing compared to other buildings of
a similar type?” or “What potential does
my building have to achieve high energy
efficiency?” frequently go unanswered.
Building EQ is designed to answer these
and other questions.
Recently, the U.S. Congress introduced
legislation that would develop a model
labeling program that can be implemented
by states. While such legislation has yet
to pass, the implications are clear that a
need is perceived in the U.S., similar to
needs in other countries. In many cases
the labeling programs are intended to be
connected to real estate transactions that
About the Author
Ronald E. Jarnagin is staff scientist/program
manager at Pacific Northwest Laboratory, Richland,
Wash., and was chair of the ASHRAE Building En-
ergy Labeling Implementation Committee.
Program Will Help Owners, Operators
Assess Buildings and Guide Good Decisions
Why We Need a
Labeling Program
Q&A
By Ryan M. Colker
A building energy labeling program
makes use of market-based forces
(rather than prescriptive mandates)
to influence energy-efficiency in-
vestment opportunities. Because
building energy use is a concern for
a variety of reasons (cost, climate
concerns, energy independence and
sustainability), the Building EQ pro-
gram provides an easily understood
and consistent mechanism to evalu-
ate energy use.
Building owners and operators
can see how their building compares
to peer buildings. Potential buyers
or tenants can gain insight into the
value and potential long-term costs.
Operations and maintenance staff can
inform decisions about maintenance
activities and influence building own-
ers to pursue equipment upgrades
and demonstrate the ROI for energy-
efficiency projects.
Beyond the benefit received by
individual building owners and manag-
ers, the increased availability of build-
ing data—specifically the relationship
between the design and operation of
buildings—will be a valuable research
tool for the building community.
What types of ratings are given?
New buildings can receive an As
Designed rating. An In Operation rat-
ing can follow once the building has
one year of actual energy use data.
About the Author
Ryan M. Colker is ASHRAE’s manager of
government affairs in Washington, and was a
member of the ASHRAE Building Energy Label-
ing Implementation Committee.
ASHRAE Building EQ
W
 ith 40% of U.S. energy use accounted for by buildings, it is not surpris-
ing that much of the activity in energy efficiency today is focused in
the building sector. With such a large, diffuse market for buildings, it becomes
difficult to figure out exactly where to put the emphasis for improving building
energy efficiency.
This article was published in ASHRAE Journal, December 2009. Copyright 2009 American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
December 2009
ASHRAE Journal
19
would help a prospective owner or tenant
further evaluate the value of a particular
property by understanding its energy use.
Beyond the federal level, jurisdictions
such as California, New York and the Dis-
trict of Columbia have introduced building
labeling requirements.
How Does Building EQ Work?
The rating system will have two com-
ponents, an Operational Rating (In Oper-
ation) and an Asset Rating (As Designed).
The operational rating characterizes the
building’s energy use as it is being oper-
ated and is based on actual utility bills.
This rating demonstrates how the
building fares compared to peers. The
asset rating characterizes the potential
for the building’s energy use based on
the characteristics of the components
and systems in the building. This rating
gives owners a sense of how a building
would perform under a predetermined set
of parameters, which would allow easy
comparison across buildings. It is based
on simulation modeling results.
The linkage between the potential for a
building (asset) and the actual performance
of the building (operation) is important as
it provides a metric that demonstrates the
divergence between estimated and actual
performance of buildings.
One of the big questions in the building
industry today is “Why is the estimated
energy performance of buildings not re-
alized in operation of the building?” The
Building EQ program will help to answer
that question as well.
How Will Building EQ Be Used?
The Building EQ program will provide
information in two basic forms, one for
public consumption and another for the
building owners and operators for ad-
dressing energy improvements. The most
prominent information will be a label that
conveys the rating scale and specific rat-
ing for the building. This information is
intended to be displayed to the public and
should be easily understandable.
The colorful label displays ratings in
grades of color, length of bars, a qualitative
expression and a letter grade (see Page 16).
The idea is that through use of the label,
market forces will help to drive the selection
and acquisition of more efficient buildings.
The second form of information is the
Energy Certificate, which contains more
detailed information on the energy perfor-
mance of the building. The information
is designed to assist building owners and
operators target areas for energy improve-
ments. The Energy Certificate might be
useful to a prospective owner by pointing
out areas that they may wish to address at
time of sale or soon thereafter.
How ASHRAE Is Supporting Building EQ
ASHRAE is developing a personnel
certification for Building Energy Mod-
eling Professionals which will have its
first exam at the 2010 Winter Confer-
ence. This certification is critical for
ensuring consistency in the As Designed
ratings. Criteria also will be identified
for personnel qualified to perform the
assessment under the In Operation rating.
Both of these areas represent additional
opportunities for members to increase
their knowledge and demonstrate their
competency in these key areas.
ASHRAE also has other resources in
place, including standards on energy ef-
ficiency (90.1 and 100), a standard on com-
missioning and several special publications
on energy auditing and performance
metric protocols. In addition, technical
resources will be provided in the form of
user’s manuals and educational offerings.
Resources also will be provided to juris-
dictions looking to implement a energy
disclosure program.
You can find more information at www.
buildingeq.com. Make sure you are ready
to answer the question, “Do you know your
Building Energy Quotient?”
The Building EQ rating system will have two
components, an Operational Rating (In Operation)
and an Asset Rating (As Designed).
Existing buildings can receive both
As Designed and In Operation ratings.
The As Designed rating provides an
assessment based on the components
specified in the design and will result
from a building energy model.
The In Operation rating provides
information on the actual energy use
of a building and is based on both the
structure of the building and how it is
operated. The In Operation rating will
be valid for one year and should be
renewed to make use of the trends
and insight provided by ongoing
assessments.
When will it be operational?
Upon completion of the pilot
program in 2010, the operational
(In Operation) portion of the label
will be widely available, including the
necessary instruction manuals and
guidance.
The asset (As Designed) portion will
follow later in 2010 with the support-
ing documents.
Updates will be available on
the Building EQ Web site (www.
BuildingEQ.com), which also will
house the interface for submissions
to receive the label. The final cost for
receiving the label will be determined
based on the outcomes of the pilot
program, but is expected to be minimal
to allow building owners to take
advantage of the program benefits.
How is Building EQ different from
existing programs?
Like the EPA’s ENERGY STAR
program, Building EQ focuses solely
on energy, but provides additional
features, including potential side-by-
side comparison of As Designed and
In Operation ratings; peak-demand
reduction and demand management
opportunities; on-site renewables;
indoor environmental quality indica-
tors; and a list of operational features,
including commissioning activities,
Q&A (continued)
See Q&A, Page 21
20
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
How Building EQ Works
By Dan Nall P.E., Member ASHRAE
The Operational Rating (In Operation)
provides information on the actual energy
use of a building and is based on a com-
bination of the structure of the building
and how it is operated.
Information learned through subse-
quent years of operational labels can
provide building owners and operations
and maintenance staff with valuable in-
sight into how the building performs, op-
portunities for improvement, and where
similar buildings fall in comparison.
It also provides a means for owners
of portfolios of several buildings to
identify priorities for energy savings
investment.
Following are key features of an op-
erational rating:
•• Objective is to improve operations;
•• Rating is based on measured energy
use, adjusted for weather;
•• Field verification is a requirement;
•• Ratings are sometimes adjusted
based on levels of service;
•• Good for use in existing building en-
ergy efficiency incentive programs; and
•• Good for managing building portfo-
lios over time.
Example: U.S. EPA’s ENERGY STAR
Portfolio Manager.
The Building EQ Asset Rating (As De-
signed) is intended to be a measure of the
energy efficiency quality of the as-built
fixed physical components of a building. It
differs from the current LEED Energy and
Atmosphere Credit 1 in that it is intended
to allow comparison among similar build-
ings within a size range and of the same
occupancy type within a climate zone.
The Asset Rating is designed to be
relevant for real estate transactions. It
expresses an integral measure of the
building’s inherent energy efficiency.
Essentially, the Asset Rating evaluates
the building “hardware” by calculating a
source EUI based on normalized “soft-
ware” (the operations, occupancy and
usage patterns of the building).
Energy Labeling in the UK
It’s the Law
About the Author
Dan Nall, P.E., is a senior vice president at Flack
& Kurtz in New York. Nall was a member of the
ASHRAE Building Energy Labeling Implementation
Committee.
About the Author
Hywel Davies, Ph.D., is the technical director at the Chartered Institution
of Building Services Engineers (CIBSE) in London. He was a member of the
ASHRAE Building Energy Labeling Implementation Committee.
The ASHRAE Building EQ program would be appropriate
should a rating program be required by a local, state or na-
tional government. This was the case in the United Kingdom,
which enacted a labeling program in 2008 that uses energy
labels, known as Energy Performance Certificates (EPCs). This
assesses the potential energy efficiency of the building, inde-
pendently of how it’s used. These labels are a requirement of
the Energy Performance of Buildings Directive, introduced by
the European Union (EU) to improve the energy efficiency of
buildings, cut carbon emissions, reduce energy demands and
improve European energy security by reducing dependence
on oil and gas from the Middle East and Russia.
EPCs are produced using an approved software package,
which generates a numerical Asset Rating, where zero is zero
The Asset Rating achieves this normal-
ization through energy modeling of the
physical building as it currently exists,
using standard occupancy and opera-
tional schedules, and standard equipment
and occupant densities that have been
developed for each occupancy type. The
median source EUI would be the same as
used for the Operational Rating.
Following are some features of an As-
set Rating:
•• Rates the building, not the occupancy
and operation;
•• Focus is on the physical building
characteristics—the “bricks and mor-
tar”—plus permanent energy systems;
•• Differences in operational behavior
are ignored;
•• Rating is derived from a model-based
estimate of energy use, compared to a
stock median or building code baseline
for the building type;
•• No inherent requirement for field
verification; and
•• It is a basis for energy efficiency
code compliance and beyond-code new
construction incentive programs.
Examples: RESNET and CEC Home
Energy Rating Systems.
By Hywel Davies, Ph.D., Member ASHRAE
T
 he ASHRAE Building Energy Quotient (Building EQ) incorporates two
distinct ratings. Each has a specific purpose and calculation meth-
odology. The two ratings share a similar scale, with zero being best, 100
being the median and values above 100 being worse than average. 
The scale is a ratio of the source Energy Use Index (EUI) for the subject build-
ing, divided by the median source EUI for that type of building in that climate zone.
Two Rating Systems Share Similar Scale
See UK, Page 21
December 2009
ASHRAE Journal
21
energy-efficiency improvements and
information on improving performance.
The Building EQ scale allows differ-
entiation among buildings at the highest
levels of performance and encourages
the design and operation of net zero
energy buildings.
The Building EQ program is not a
“green” program, but an information
tool to assist building owners in achieving
energy-use goals.
Programs like LEED and Green
Globes address the numerous consid-
erations that go into the design of green
buildings.
With a focus specifically on energy,
the Building EQ program will help in-
form future development of the energy
portion of building rating systems and
address concerns surrounding the dis-
connect between a building’s design and
performance.
carbon, 100 is the median, and a higher
value equates to poorer performance.
They are accompanied by a recommen-
dations report, which provides guidance
on measures to improve the energy per-
formance of the building. The measures
are grouped as low- or no-cost measures,
and those with longer payback.
In addition to EPCs, Display Energy
Certificates (DECs) are required for
buildings over 1,000 m2 (10,800 ft2),
“occupied by public authorities and by
institutions providing public services to
a large number of persons and therefore
frequently visited by [them].” A DEC is
based on an Operational Rating, a mea-
sure of the total metered energy used in
the building compared to benchmarks.
A score of zero is given to a zero carbon
building, and 100 is the median. The DEC
assesses actual energy use in the building
and must be renewed on an annual basis.
It is intended to motivate public sector
building operators to improve the energy
performance of their buildings.
EPCs and DECs are produced by en-
ergy assessors, who must demonstrate
competence to produce a certificate and a
report, using the approved software. They
must either hold an approved qualification
or demonstrate that they have “accredited
prior experience and learning” equivalent
to the requirements of the relevant Na-
tional Occupational Standards.
CIBSE, ASHRAE’s sister association in
the UK, accredits energy assessors for
commercial and nonresidential buildings
in the UK, and has been involved in the
production of thousands of certificates
over the past 18 months. CIBSE ensures
that accredited assessors meet the re-
quirements, files the certificates on the
national register of certificates, which is
a legal requirement, and performs qual-
ity checks on certificates and assessors.
UK, from Page 20
Q&A, from Page 19
Advertisement formerly in this space.
Advertisement formerly in this space.
22
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
By W. Ryan Geister, Member ASHRAE, and Mike Thompson, Associate Member ASHRAE
F
 or years, the HVAC industry has struggled to find easier ways to quickly evalu-
ate the performance of central chiller plants. With accelerating pressure to
increase design productivity, the desire grows stronger for a quick, simple and
accurate evaluation tool to analyze chiller plant performance. This demand for
quick results has led many in the HVAC industry to use single number evaluation
methods such as IPLV (integrated part load value) as a substitute for executing
a complete hour-by-hour modeling analysis.
Using less comprehensive evaluations
is enticing and seems logical. IPLV was
created by the Air Conditioning, Heating,
and Refrigeration Institute (AHRI) and
often is promoted by some manufac-
turers as the method to analyze chiller
performance. However, as acknowledged
by AHRI (and described later), IPLV or
NPLV (non-standard part load value)
does not accurately represent a chiller
plant’s operating characteristics. Deci-
sions based on this incomplete data often
result in poor predictions of equipment
energy use, so it is important to use ac-
curate energy analysis tools to ensure
optimal solutions economically and
environmentally.
What’s Wrong With Using an IPLV?
First, it is important to recognize that
AHRI’s IPLV and NPLV evaluation
methods were created to help compare
the unloading characteristics of similar
chillers—not to infer economic savings.
Since many chillers operate much of their
time at conditions other than full load, an
IPLV is an important tool in determining
how well a chiller is able to unload. How-
ever, to ensure sound purchasing, design,
and energy saving decisions are made, a
full system analysis must be performed.
Let’s run through some facts of the
IPLV formula.
Fact 1: IPLV evaluates a single
chiller application only. Appendix D,
D2.1 of AHRI Standard 550/590 states:
“The [IPLV] equation was derived to
provide a representation of the average
part-load efficiency for a single chiller
only.”1 It is not applicable for multiple-
chiller installations.
Current estimates2,3 suggest that more
than 90% of central water-cooled chilled
water plants are multiple-chiller installa-
tions, the most common being comprised
of two chillers.
About the Authors
W. Ryan Geister is global product manager, Trane
Centrifugal Chillers–Climate Solutions, Ingersoll-
Rand in LaCrosse, Wis. Mike Thompson is direc-
tor, Trane Environmental Affairs–Climate Solutions,
Ingersoll-Rand in College Station, Texas.
A Closer Look
At Chiller Ratings
This article was published in ASHRAE Journal, December 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
December 2009
ASHRAE Journal
23
1%
A
42%
B
45%
C
12%
D
A= kW/ton at 85°F at 100% Load
B= kW/ton at 75°F at 75% Load
C= kW/ton at 65°F at 50% Load
D= kW/ton at 65°F at 25% Load
Temperatures: Expected Entering Tower Water
AHRI Conditions: Chilled Water: 54°F/44°F
Condenser Water: 3 gpm/ton
65°F
75°F
85°F
57%
1%
42%
Figure 1: AHRI definition of integrated part load value (IPLV/NPLV).4
100
90
80
70
60
50
40
30
20
10
0
10
20
30
40
50
60
70
80
90
100
Chiller 1
Chiller 2
Chiller 3
System Load %
Chiller Load %
Figure 2: Three-chiller plant unloading profile.
Fact 2: IPLV uses only four operating
points with weighting factors intended to
indicate the percentage of time a single chill-
er, following an averaged load profile, will
operate at different loads and with assumed
entering condenser water temperature.
AHRI Definition of IPLV4
Figure 1 indicates how the different
weighting factors are used to calculate the
IPLV value. Points A, B, C, and D are the
kW/ton performance levels at each of the
four loading points. Note that the calculation
assumes that only 1% of the chiller opera-
tion occurs at high loads and high condenser
water temperatures.
It’s often argued that chillers simply do not
operate at 100% load; therefore, the full load
The IPLV/NPLV formula assumes a condenser water-relief
schedule that results in corresponding chiller relief, or reduc-
tion in power, as lowering the condenser water temperature
has a dramatic impact on chiller performance. Note that lower
temperature tower water is not typically “free.” Specifically, this
is due to the additional energy expended at the cooling tower
to create lower temperatures entering the condenser (if those
temperatures are even possible), as the entering condenser water
temperature is limited by the outdoor wet-bulb temperature.
In many climates of the world, the lower range of the con-
denser water temperatures can never be reached during the
cooling season. Further, even when the physics allow low
cooling tower return water temperatures to be achieved, the
energy required by the tower may increase the overall plant
energy consumed. Plant controls should focus on balancing the
energy equations such that the chiller plus ancillary equipment
minimize the plant’s overall energy consumption, not singularly
focusing on one variable.6
More importantly, the assumed reduction of entering con-
denser water temperature changes coincidently as the load is
reduced. The IPLV/NPLV calculation assumes that the chiller
rating doesn’t matter. In a world where most chillers are oversized,
this may be true at design conditions in single chiller applications.
While some chiller plant sequence of operations turn a second
chiller on before the first chiller ever reaches full peak load, many
comfort cooling applications do not start another chiller until the
system supply-water temperature rises above the desired setpoint
for a defined period of time. In such cases, chillers do operate at
full load. For this discussion, it is assumed that chillers do not
operate the majority of their time fully loaded. Does this validate
the IPLV/NPLV choice of 1%? Let’s take a look.
Figure 2 illustrates that a chiller plant with three chillers has a
very different load profile. Another industry rating system, seasonal
energy efficiency ratio (SEER), uses a larger number of operating
points to more fully represent the entire range of equipment opera-
tion. Unfortunately, SEER is not used for large chiller rating, and
the current rating system is limited to four distinct operating points.
Specifically, the IPLV/NPLV calculation assumes that 57% of
the operating hours of the chiller are at 50% load or less. Figure
2 shows that only one chiller will run at less than 50% load,
and this occurs only when the entire chiller plant is unloaded
to less than 16.7% capacity. This point alone demonstrates that
the IPLV formula is not an accurate evaluation tool to use for
central chiller plant performance.
Now, some control sequences will let all operating chillers
unload further than 50% before shutting them off to avoid the
need to turn that chiller back on if the load increases slightly.
(When two chillers are running, both would be allowed to unload
to about 45% capacity before turning off Chiller 2. The resulting
load on Chiller 1 would require it to operate at 90% capacity.)
The specific load profile must be examined to reach a definite
conclusion; however, it can be stated that a smaller portion of
the chiller’s operating hours will actually occur at full load.
Assumptions on Cooling Tower Temperatures is the Key
Figure 3, p. 24, illustrates how the IPLV/NPLV formula
“buckets” the operating criteria. Let’s take a look at the percent-
age of load versus the entering condenser water temperatures.4,5
24
ASHRAE Journal
D e c e m b e r 2 0 0 9
1%
A
42%
B
45%
C
12%
D
100
90
80
70
60
50
40
30
20
10
0
Chiller Load %
45% of Operation
12% of Operation
42% of Operation
1% of Operation
55°F
60°F
65°F
70°F
75°F
80°F
85°F
Entering Condenser Water Temperature
Figure 3: Two-chiller efficiency comparison: custom analysis versus
generic index ratings.
Lift
Load
85°F
ECWT
75°F
ECWT
65°F
ECWT
Figure 4: IPLV/NPLV operating buckets.
plant operates 57% of the time at 65°F (18.3°C) entering con-
denser water temperature, and only 1% of the time above 75°F
(23.9°C) entering condenser water temperature. As stated by
the AHRI IPLV definition (Figure 1), all operating points above
75% load and warmer than 75°F (23.9°C) water are assumed to
occur only 1% of the time. Said another way, 99% of the time,
the chiller will be unloaded to less than 75% load and operate
with 75°F (23.9°C) entering condenser water or colder.
Fact 3: IPLV does not take variable-speed drives into
consideration. Unfortunately, the values and methodologies
originally intended to rate chillers did not fully consider the
application of variable-speed drives, at least on centrifugal
designs.
Centrifugal compressors are dynamic compressors making
them more dependent on lift reduction in lieu of load reduction.
Advertisement formerly in this space.
December 2009
ASHRAE Journal
25
Figure 5: Global climates included in study.
From a physics perspective, these compressors raise the pres-
sure of the refrigerant by imparting velocity, or dynamic energy,
using a rotating impeller, and convert it to pressure energy. In
contrast a screw or scroll compressors are positive-displacement
compressors where two mechanical pieces mesh together to trap
refrigerant vapor, and reduce the volume of the refrigerant to a
discharge point. This difference between dynamic and positive
displacement compression leads to considerable difference in
response to variations in speed (or hertz) that can be imparted
by a variable-speed drive. By changing the speed of a positive
displacement compressor, the amount of work, or load, handled
is varied.
Conversely, this impact is not seen with a centrifugal chiller.
In trying to simply state the impact for a centrifugal chiller,
reducing condenser water temperatures or increasing chilled
water supply temperature will reduce the lift, or work, the
compressor has to provide. It does not reduce the amount of
load or refrigerant compression required. Thus, the dominant
driver of any hertz variation, or speed change, of the compres-
sor is the amount of lift the compressor can stably handle,
not the load.
Recall that IPLV/NPLV is dictated by four distinct operat-
ing buckets incorporating simultaneous load and lift reduction
(Figure 4, p. 24). So, while variable-speed drives can offer
significant savings in the right application for centrifugal chill-
ers, they give the perception of efficiency gains when the IPLV/
NPLV formula is applied—a recipe for selling more drives, and
not necessarily offering real energy savings.
IPLV/NPLV Operating Buckets
Fact 4: The intent of IPLV is to compare unloading char-
acteristics, not to infer economic savings. Appendix D2 of
ARI Standard 550/590 states: “it is best to use a comprehensive
analysis that reflects the actual weather data, building load
characteristics, operational hours, economizer capabilities and
energy drawn by auxiliaries such as pumps and cooling towers,
when calculating the chiller and system efficiency.”1
A detailed hour-by-hour energy analysis is needed to deter-
mine economic savings. Let’s take a look at a detailed analysis
and compare it to IPLV. At the outset of this analysis (using
TRACE 700), a high degree of importance was placed in of-
fering a global perspective to demonstrate the many varying
global climates that impact both the load and lift aspects of the
chiller plants serving the building HVAC systems. The cities
modeled are shown in Figure 5.
The following are fixed and variable assumptions made for
this analysis:
•• Typical commercial office space with corresponding
diversity;
•• Two-chiller plant with dedicated towers per chiller;
Advertisement formerly in this space.
Advertisement formerly in this space.
28
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
Figure 7: Efficiency comparison: index rating versus real-world (two-chiller plants).
•• Equally sized centrifugal chillers, piped in parallel;
•• Cooling tower with 7°F (4°C) approach and VSD with 10°F
(6°C) range;
•• VAV with reheat, 55°F (12.8°C) supply-air temperature;
•• Application of outside-air dry-bulb economization per
Standard 90.1; and
•• Typical commercial business hours and holiday schedule
applied.
This leaves the weather and resultant loads as variables.
Once the detailed hour-by-hour weather-dependent analysis
is completed, the corresponding operating points per chiller
are plotted on the template outlined in Figure 3. Each op-
erating hour for an entire year is plotted and represented as
a point on the graph. With two chillers ready to operate 24
hours a day, 365 days as required, there is potential for 17,520
operating points (8,760 per chiller). Clearly, the number of
points varies with climate and cooling needs. The resulting
plotted points are then totaled and the percentage of operation
in each AHRI IPLV/NPLV “bucket” is determined.
An Example Comparison
Prudence dictates a close look at an example to demonstrate
the tool prior to showing all global geographic regional charts.
Examining the chart depicting Atlanta (Figure 6), it quickly
becomes evident that the two-chiller plant operation does not
align with the values of IPLV/NPLV.
IPLV accounts for 1% of operation above 75% percent load
and above 75°F (23.9°C) ECWT. Reviewing Figure 6, we see
that this typical application demonstrates 54% of operation
with warmer than 75°F (23.9°C) condenser water with loads
greater than 75% load.
A Global Analysis of Various Climates
The analysis so far has used weather data for climate in At-
lanta. It is important to look at locations with different climate
profiles. (See Figure 7 for a subset of plotted charts analyzed
100
90
80
70
60
50
40
30
20
10
0
Chiller Load %
55°F
60°F
65°F
70°F
75°F
80°F
85°F
Entering Condenser Water Temperature
Figure 6: Atlanta (two-chiller plant); custom analysis versus generic
NPLV estimates.
December 2009
ASHRAE Journal
29
100% Load with
85°F Entering
Condenser
Water Temp.
75% Load with
75°F Entering
Condenser
Water Temp.
50% Load with
65°F Entering
Condenser
Water Temp.
25% Load with
65°F Entering
Condenser
Water Temp.
AHRI
Percentage
1
42
45
12
Atlanta
52
30
8
10
Bangkok
94
5
0
1
Beijing
44
30
7
19
Cairo
47
28
8
17
Cape Town
18
44
15
22
Caracas
95
5
0
0
Chicago
41
29
9
21
Dallas
59
21
7
13
Denver
19
34
22
25
Dubai
65
27
2
6
Hanoi
69
15
2
13
Ho Chi Minh
97
3
0
0
Hong Kong
64
18
5
13
Houston
66
19
3
12
Jerusalem
23
48
11
18
Kansas City
59
19
5
17
London
14
32
18
35
Los Angeles
19
44
15
22
Melbourne
11
24
16
49
Mexico City
23
48
15
14
Miami
78
18
1
3
Moscow
16
38
16
30
Mumbai
80
18
1
1
New Delhi
53
27
7
13
Ottawa
28
32
12
28
Paris
19
38
13
29
Perth
18
40
15
27
Phoenix
35
42
10
13
Riyadh
33
46
8
13
Rome
43
26
7
24
Sao Paulo
46
39
5
10
Seattle
13
29
21
37
Seoul
45
28
7
20
Shanghai
52
24
3
21
Singapore
100
0
0
0
Sydney
29
37
11
23
Taipei
63
22
4
11
Tokyo
43
28
4
25
Vancouver
10
33
22
35
Warsaw
23
33
16
27
Washington, D.C.
47
27
6
20
Average
45
28
9
18
AHRI
Percentage
1
42
45
12
Table 1: Summary of all global analysis (two-chiller plant). To see all charts in the study,
visit www.trane.com/ChillerRatings.
and Table 1 for all location included in
the analysis.)
It is clear after reviewing the data from
various global locations that by far the
most critical performance bucket is the
one most understated in the IPLV/NPLV
formula: weather. Weather is the most
volatile component of the total load over
the course of a year.
Other components that contribute
significantly to the overall load of the
building, such as internal and solar
loads, are more consistent throughout
the year. Therefore, climate, specifically
the wet-bulb temperature, has the great-
est impact on the associated condenser
water temperatures produced by the
cooling tower and the building usage of
the outside air economizer. Coincidently,
without a reduction in condenser water
temperatures, the compressor lift is not
significantly reduced, which hinders the
centrifugal chiller’s ability to leverage the
variable-speed drive investment.
To illustrate the contribution of dif-
ferent types of loads on a building and
to supplement the discussion, Figure 8,
p. 30, depicts the load contribution and
profile for a typical moderate-climate,
two-chiller commercial office space.
Clearly, the internal and solar loads are
relatively consistent throughout the year,
however, the weather load shifts dramati-
cally. This illustrates precisely why the
investment in programs that rely on full
hour-by-hour location-dependent weather
is critical to making accurate conclusions.
Conversely, it highlights why bin data will
lead to the wrong conclusions, as weather
is only representative of a small percent-
age of the total building load, and does
not address the large impact on cooling
tower performance.
The global analysis figures show how
the ARI loading points misrepresent a
typical chiller plant. Note that the op-
eration of the chiller consumes the most
energy, establishing demand charges with
the highest kW. The IPLV/NPLV formula
assumes that only 1% of the chiller opera-
tion occurs at high loads, and high con-
denser water temperatures. In reality, the
global average for this bucket is 47.9% of
a two-chiller plant’s operating hours over
the course of a year—that is nearly half.
30
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
100% Load with
85°F Entering
Condenser
Water Temp.
75% Load with
75°F Entering
Condenser
Water Temp.
50% Load with
65°F Entering
Condenser
Water Temp.
25% Load with
65°F Entering
Condenser
Water Temp.
AHRI Percentage
1
42
45
12
1 Chiller Plant
23
33
4
40
2 Chiller Plant
41
29
9
21
3 Chiller Plant
53
26
9
12
4 Chiller Plant
62
24
7
8
Average
44.8
28.0
7.3
20.3
Table 2: Average performance weighting in Chicago.
Figure 9: Impact of multiple chillers in Chicago.
The Impact of Chiller Count
In this analysis we also focused on multiple chillers versus
location-dependent weather and yielded the same conclusion:
the highest load and lift bucket remains the most prominent.
Figure 9 shows a variation in the number of chillers in Chicago
where condenser water relief is certainly attainable, as the vastly
contrasting seasons offer many shoulder months of operational
hours with cool temperatures. Again, each plot point represents
one hour of chiller operation during the year.
Figure 9 shows that as the number of chillers in a plant grows,
so does the importance of the higher bucket. Even a single
chiller plant analysis in Chicago where relief is imminent, the
number does not even get close to 1%.
Table 2 provides a summary of the multiple chillers plants
for the geographic region. Once again, it clearly shows that
a holistic approach to selecting chillers should be standard
practice, rather than reliance on a
single number.
In this particular analysis, the
chiller plant is a solid candidate
for a single variable-frequency
drive on a single centrifugal
chiller, as it has both a significant
number of hours at low operating
tons (part load) and low con-
denser water temperatures (part
lift). Conversely, as chillers are
added, the plant becomes increas-
ingly less suitable as a candidate
for variable-frequency drives. A
better option might be to invest
in more heat exchanger surface
to maximize operational perfor-
mance at high loads and high
condenser water temperatures, or
possibly provide a single drive on
only one chiller for the low-load,
low-lift conditions. Bottom line:
the right design can be specula-
tive, but a detailed analysis is the
only prudent method to determine
the most economic and energy-
efficient plant.
Conclusions
IPLV/NPLV should not be used
as an efficiency standard. When
looking at the real operating
points of a chiller, it becomes in-
creasingly obvious that high-load
operating points are extremely important. It also becomes
obvious that using the ARI 550/590 Standard can lead to a
misrepresentation of where two chillers really operate. IPLV/
NPLV methodology makes sense when determining minimum
efficiency requirements such as in the Standard 90.1 or IECC
12
10
8
6
4
2
0
–2
–4
–6 J
F
M
A
M
J
J
A
S
O
N
D
Month
Btu/h (millions)
Conductive Loads
Ventilation Loads
Internal Loads
Supply Fan Heat
Exhaust Heat
Solar Load
Figure 8: Twenty-story office building in St. Louis; monthly load
component profile.5
efficiency standards (Figure 10, p. 32). These standards require
the user to meet both full-load and a part-load performance
measures. Good full-load performance is critical to minimize
peak energy consumption, which impacts building owners
around the world as these peak charges establish demand
Advertisement formerly in this space.
32
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
Lift = Entering Condenser Water Temperature – Leaving Chilled Water Temperature
Condenser DT = Leaving Condenser Water Temperature – Entering Condenser Water Temperature
COPadj = Kadj × COPstd
Kadj = 6.1507 – 0.30244(x) + 0.0062692(X)2 – 0.000045595(X)3
kW/tonadj = 1/(COPadj × 0.2845)
NPLV Value at Conditions of 3 gpm/ton and 41°F Lift is IPLV
Figure 10: kW/ton and NPLVs for nonstandard centrifugal chillers with and without variable speed drives.7­ (Centrifugal chillers >300 tons.)
charges and ratchets within utility bill clauses. Good part-load
performance is critical to ensure a chiller will properly reduce
energy consumption as the lift and load is reduced.
The bottom line is that you need to do the right thing. Us-
ing single number evaluations cannot accurately represent
a chiller’s energy use in a system. It also cannot predict the
savings that can be associated with the additional investment
of a variable-speed drive, and can in no way be indicative
of a financial payback. Perhaps if a simplified “IPLV-type”
methodology is required, using the weighting guidelines
found in Table 1 or generating a customer part-load value,
may provide a more realistic guideline for predicting chiller
performance.
Meanwhile, today’s marketplace offers a myriad of com-
puter simulation programs with the capability of modeling
a surprising number of critical variables including hour-
by-hour energy analysis, variable electrical rates, diverse
building types and operating profiles, chiller plants, and
performance characteristics such as variable-speed drives
and high-efficiency chillers. Additionally, drastic improve-
ments in user interfaces of available simulation programs
offer operator effectiveness and efficiency shortening start-
to-end completion times never before possible, eliminating
the need for short cuts.
The desire to find the “easy” answer is understandable.
However, as Standard 550/590, Appendix D, suggests, care-
ful analysis is the only real means to accurately determine a
building’s energy usage with corresponding economic impacts
to determine fiscally responsible conclusions. The bottom line
is that there is no easy answer. It’s our responsibility as an
industry to use the tools and technology available to practice
due diligence and offer our clients viable, sustainable and
proven solutions.
References
1. Air Conditioning, Heating, and Refrigeration Institute. AHRI
550/590, Standard for Water Chilling Packages Using the Vapor
Compression Cycle, Appendix D, D2.1.
2. McGraw-Hill Construction Network.
3. Trane Service and Order Records.
4. Air Conditioning and Refrigeration Institute. 2003. ARI Standard
550/590, Standard for Performance Rating of Water-Chilling Packages
Using the Vapor Compression Cycle.
5. Trane Air Conditioning and Economics (TRACE™ 700).
6. Schwedler, M., and B. Bradley. 1995. “Tower water temperature –
control it how???” Engineers Newsletter 24(1) LaCrosse, Wis.: Trane.
7. ANSI/ASHRAE/IESNA Standard 90.1-2004, Section 6.2.1,
Mechanical Equipment Efficiency.
34
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
By Steve Weidner, P.E., Member ASHRAE; Jerome Doerger, P.E., Member ASHRAE; and Michael Walsh, P.E.
F
  or a new call center in Kentucky, the design team determined that the
optimal HVAC solution was an underfloor air-distribution (UFAD) system
combined with some form of passive cooling. After considering several options,
the team decided on UFAD with passive chilled beams, which helped to reduce
electrical energy consumption by 41%, reduced natural gas consumption by
24%, and addressed all the initial project objectives in an innovative manner.
Cooling With Less Air
Using Underfloor Air Distribution and Chilled Beams
The master plan for the Kentucky proj-
ect called for the construction of a 376,000
ft2 (34 932 m2) building designed to house
2,200 employees on an existing campus.
The design parameters included LEED
certification and optimal flexibility for
personnel and functional space. The new
facility also needed raised access flooring
and UFAD in all office spaces to ensure
the flexibility to accommodate future
workstation arrangements.
This article was published in ASHRAE Journal, December 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
December 2009
ASHRAE Journal
35
65°F (15.6°C to 18.3°C). As in the case of any chilled surface in
an occupied space, the design must ensure that the surface tem-
perature exposed to occupied conditions not be allowed to drop
below the space dew-point temperature to avoid condensation.
This appears simple when studying the design point on a
psychrometric chart. The design point for occupied spaces at the
facilities is 72°F db [22°C db] and 50% RH, which corresponds to
a dew-point temperature of 52.4°F (11.3°C). However, the actual
dew-point temperature in an occupied space with an appreciable
ventilation (or infiltration) air load may drift well above the de-
sign value unless active measures are used to maintain relative
humidity within a tolerance value of the design point.
About the Authors
Steve Weidner, P.E., and Jerome Doerger, P.E., are vice presidents and
Michael Walsh, P.E., is a senior electrical engineer and project manager at
PEDCO E & A Services in Cincinnati.
UFAD
Alone
UFAD With Radiant
Cooled Ceilings
UFAD With Passive
Chilled Beams
Supply Air Quantity (cfm)
560,000
240,000
240,000
Supply Fan Power (hp)
600
280
280
Return Fan Power (hp)
280
120
120
Total Swirl Diffusers\* Required
5,600
2,400
2,400
Weighted Airflow (cfm/ft2)
1.6
0.7
0.7
Qualitative Flexibility
Good
Fair
Good
First Cost ($)
Reference
+4,250,000
+100,000
Operating Cost Payback
N/A
>50 years
<2 years
\* Swirl diffusers are floor-mounted air devices for supply air delivery into the occupied space.
Table 1: Comparison of UFAD with and without supplemental cooling systems.
The design team performed cooling and heating load calcula-
tions for the proposed facility. All of the relevant building and
occupant characteristics were collected, and a standard computer
modeling program was used to determine loads. When this de-
sign was executed in early 2006, there was no proven computer
model for UFAD system load calculations, and certainly none
that would have accommodated chilled beams. Using sound en-
gineering judgment, the team used a methodology that attributed
heat gains to occupied zones (occupants, computers, and exterior
wall/window transmission/solar gain from the floor to a height
of 6 ft [2 m] above the floor) and unoccupied zones (lights and
exterior wall/window transmission/solar gain above 6 ft [2 m] to
Among the factors in favor of radiant cooled ceilings were
the noninvasive supplemental cooling (meaning the cooling was
accomplished without any ductwork, devices, or duct chases
obtruding into the occupied space) and the effectiveness of the
system. The low cooling capacity, typically around 30 Btu/h·ft2
(95 W/m2), would have required most of the ceiling to be radi-
ant. Initial cost and aesthetic considerations were the primary
factors against radiant cooled ceilings.
Passive chilled beams use chilled water piping circuited
through coil-like structures at or above the space’s suspended ceil-
ing or, in spaces without a suspended ceiling, near the underside
of the deck. The units function similarly to finned-tube convectors,
except that the chilled beams operate based on the greater den-
sity of cooled air relative to the air within the space, as opposed
to the finned-tube convectors’ reliance on the lesser density of
the heated air relative to the air within the space. Ambient air is
cooled by the chilled beams and “falls” due to its greater density,
displacing warmer room air and creating convective currents.2
The condensation concerns governing the installation of radiant
cooled ceilings, and the associated chilled water temperatures,
apply to chilled beams as well. But the comparative simplicity of
components, greater cooling output (beams for this project were
selected to provide 180 Btu/h per lineal foot [173 W per lineal me-
the typical ceiling height of 11 ft [3 m]).
This data was then used to size central
plant chillers and boilers. The plant design
included N+1 redundancy chilled water
and heating hot water capacity.
Increasing Efficiency, Maximizing Space
After building loads and central utility
plant loads were determined, the design
team addressed the selection and siz-
ing of air-handling equipment. Space
requirements and overall facility design
dictated that the air-handling units
would be located in penthouses on the
roof, requiring vertical utility chases for
supply and return ductwork and service piping. As the team
brainstormed potential systems solutions, they considered
ways to minimize floor requirements necessary for vertical
air chases, maximizing usable floor area.
The solution was to use a UFAD system combined with some
form of passive cooling within the occupied space (cooling that
would not require central system airflow). To determine the
best form of passive cooling, the team investigated a number of
technologies, with particular attention given to innovative and
energy-efficient applications. The search produced a list including
UFAD in conjunction with radiant cooled ceilings (also known as
chilled ceilings) and UFAD in conjunction with chilled beams.
For the chilled beams option, active and passive chilled
beams were a consideration. However, active chilled beams
were quickly rejected because they would require air-handling
systems and ductwork that the supplemental cooling system was
intended to eliminate. Further, active chilled beam systems have
mixing characteristics that eliminate the benefits of supplying
fresh air directly to the occupied zone.
Radiant Cooled Ceilings Versus Passive Chilled Beams
Radiant cooled ceiling systems use cooling panels mounted
within the ceiling to provide sensible cooling of the occupied
space. The panels typically have a face panel compatible with the
installed ceiling, which is combined with chilled water tubing
circuited throughout the back surface of the face.1 The chilled
water piping is situated above the ceiling, and the exposed face
of each radiant panel is maintained at approximately 60°F to
36
ASHRAE Journal
D e c e m b e r 2 0 0 9
ter]) and the lower cost relative to radiant cooled ceilings favored
the passive chilled beam option over radiant cooled ceilings.
Ideal HVAC Solution
The system evaluation compared air quantity delivered to
the space, total motor horsepower, quantity of floor diffusers,
future flexibility, and first cost for all three options. The three
solutions considered were:
on providing a uniform ceiling pattern
throughout the space.
The supply air quantity indicated for
UFAD with chilled beams was determined
through an optimization exercise using a
spreadsheet that calculated the amount of
cooling provided by UFAD supply air at
various outside air percentages. The differ-
ence between that cooling capacity and the
cooling load would be provided by chilled
beam cooling. Ultimately, this process
determined that 40% outside air was most
appropriate for the application, considering
size of air-handling units, fan horsepower,
size of ductwork, quantity of swirl diffusers,
and quantity of chilled beams.
The usable quantity of chilled beams dic-
tated that they be installed perpendicular to
outside walls (as opposed to a more typical
along-the-perimeter layout) and above occu-
pant workstations. This was deemed accept-
able because of the facility’s high ceilings.
The supplemental cooling systems
served to reduce supply and return fan
horsepower requirements, as well as the
number of swirl diffusers required. This
represented a significant cost reduction,
especially since the decision had been
made to use automatic or motorized
damper swirl diffusers as a means of
maximizing occupant comfort.
The team continued their iterative de-
sign investigation, both to satisfy aesthetic
and functional aspects of the finished
installation and to maximize the energy
efficiency of the air-handling system. The
mechanical design team worked closely
with the design architect to coordinate
the placement of chilled beams with
the layout of columns and light fixtures
throughout the space. Figure 1 provides a
cross-sectional representation of the com-
bined UFAD and chilled beam system.
Maximizing Energy Conservation
To maximize energy conservation, the
team considered heat wheel energy recov-
1. UFAD alone, as a baseline for comparison;
2. UFAD in conjunction with radiant cooled ceilings; and
3. UFAD in conjunction with passive chilled beams.
The results of the comparison are summarized in Table 1
(p. 35). The supply air quantity indicated for UFAD with radi-
ant cooled ceilings was determined based on cooling capac-
ity if the entire ceiling was composed of radiant panels. The
decision to provide a radiant ceiling throughout was based
Advertisement formerly in this space.
December 2009
ASHRAE Journal
37
Chilled Beam
Cold water (59°F – 65°F) is
pumped from a chilled-water
system to the cooling units.
Access Floor
Conditioned air is delivered closer
to the occupant. This allows for the
downsizing of ductwork,
air-handling units and chillers.
Electric
Telephone
Data
Figure 1: Hybrid UFAD/chilled beam HVAC delivery system.
ery as a means of further improving system efficiency, but the
combination of installed cost and equipment space requirements
disqualified this option. The concentration of personnel in the
occupied space required a substantial percentage of outside
air for ventilation, and the equipment required to condition
this ventilation air would have been significant. The supply air
dry-bulb temperature in UFAD is higher than in a conventional
ducted system—roughly 62°F (16.7°C) with UFAD versus
roughly 55°F (12.8°C) with conventional. In addition, the space
dehumidification requirements in this project dictated a supply
air relative humidity approximately 0.0007 lbw/lba (0.0003 kgw/
kga) lower than room conditions. Consequently, some form of
supply air reheat was required.
The solution was to intentionally bypass a portion of the
return airflow around the cooling coil and mix it with the cool-
ing coil leaving airstream prior to entering the draw-through
supply fan. Outside air for ventilation mixes with a portion of
return air and passes through the chilled water cooling coil.
The cooling coil reduces entering air from 87°F db/77°F wb
(30.6°C db/25.0°C wb) to a leaving condition of 50°F db/49°F
wb (10°C db/9.4°C wb). This coil-leaving air then mixes with
81°F db/63°F wb (27.2°C db/17.2°C wb) return air (based
on estimated 79°F db [26.1°C db] return plenum temperature
plus 2°F db [1.1°C db] fan heat), at a ratio of approximately
66% coil air to 34% bypassed return air, to yield a supply air
temperature of 61°F db/54°F wb (16.1°C db/12.2°C wb), after
supply fan heat and supply duct pickup. This process is depicted
psychrometrically in Figure 2.
Advertisement formerly in this space.
38
ASHRAE Journal
D e c e m b e r 2 0 0 9
The central station air-handling units provide all ventilation
for this building, all latent-load offset and approximately 52%
of the sensible-load offset capacity to the conditioned space.
The remaining 48% of sensible-load cooling is provided by
the chilled beam system. The system also incorporates carbon
dioxide monitors within the occupied spaces to control outside
air introduction, which minimizes energy use while ensuring
that ventilation air requirements are satisfied.
The chilled beams are positioned throughout the ceiling area
in a linear arrangement perpendicular to outside walls and are
sized to provide approximately 180 Btu/ft (173 W) cooling ca-
pacity. The system is designed to use return chilled water after
passing through the air-handling unit coils in the penthouses
as shown in Figure 3. This return water, at approximately
57°F (13.9°C), is drawn from the chilled water return risers
at each floor and pumped to the chilled beams throughout the
space. Water leaving the chilled beams, at approximately 64°F
(17.8°C), is combined with system return water in a secondary
loop arrangement to maintain chilled beam surface temperatures
above space dew-point temperatures.
The automatic temperature control system monitors space
dry-bulb and wet-bulb temperatures, computes space dew-point
temperature, and then modulates the chilled beam secondary
loop two-way control valves to maintain entering water tempera-
ture at not less than 3°F (1.7°C) above space dew-point tempera-
ture. This chilled beam leaving water, at 64°F (17.8°C), is then
routed back to the building mechanical rooms in the basement
and mixed with AHU-coil return water, at 57°F (13.9°C), to
yield a net system return water temperature of approximately
58°F (14.4°C). The wider temperature difference across the
chiller evaporator barrel (13°F [7.2°C] rather than 12°F [6.7°C])
allows the chillers to operate at a minimally higher efficiency.
However, the reduced peak chilled water flow rate associated
with series flow through cooling coils and chilled beams reduces
peak pumping horsepower demand by almost 11%.
Ventilation Analysis
Following initial layout and system sizing, the team per-
formed a computational fluid dynamics (CFD) analysis of the
proposed system. The full CFD analysis was done to evaluate
the proposed design for thoroughness of occupied zone air
mixing and circulation within the occupied space and the
approximate mean age of ventilation air at respiration. Both
factor into the overall ventilation effectiveness of the system
Figure 2: UFAD cooling cycle.
Outside Air
Mixed Air
Return Air
Bypass Air
Cooling Coil
SA Mixing
SF Heat Gain
Return Plenum HG
RF Heat Gain
Room Heat Gain
December 2009
ASHRAE Journal
39
and predict occupant satisfaction. The analysis revealed that the
proposed system would satisfy design requirements. The only
recommended modifications to the system were a slight increase
in return air path area and the addition of a few swirl diffusers
for indicated hot spots. These changes were implemented and
the system design was complete.
Bidding and Construction for a New Process
One additional hurdle to be overcome in the design
process was the bidding and construction phase. Because
chilled beams are not yet widely used in the United States,
many HVAC installation contractors are unfamiliar with the
requirements for installing the systems. To prevent unneces-
sary difficulties during bidding and construction, the design
team erected a mock-up of a chilled beam system and brought
in prospective HVAC contractors to observe an actual sys-
tem and learn about how it is fabricated and installed. The
HVAC bids, which could have been inordinately high due to
contractor skepticism or lack of familiarity, came in more
commensurate with expectations. Ultimately, the selected
HVAC contractor was able to install the system on time and
within budget.
Figure 3: Chilled beam piping diagram.
Penthouse
Air-Handling Unit
Cooling Coils
CHWS (44°F)
Central
CHW Plant
Service Level
CHWR (57°F)
End of Main Bypass
Chilled
Beams
Third Floor
Chilled
Beams
Second Floor
Chilled
Beams
First Floor
Chilled
Beams
Ground Level
Pump (Typical)
60°F (Typical)
64°F (Typical)
Chilled Beam
Return
Typical for Each Wing of the Building
Cost Results
Operating cost data has been gathered
since occupancy of this building in De-
cember 2007. Over 2008, the average
electrical energy consumption was 1.89
kWh/ft2. Over that same period of time,
the average electrical energy consump-
tion of a building of similar construction
and occupancy, on the same campus as
the subject building, but with a traditional
overhead VAV system, averaged 3.22
kWh/ft2. This equates to 41% less, as
noted in Table 2. Similarly, natural gas
consumption for the 2008 calendar year
was measured at 24% less. The building is
meeting the expectation of considerably
less energy consumption.
Key Lessons
Much was learned on this project dur-
ing design, system commissioning, and
occupied operation. During design, it was
believed that temperature stratification
would be minimally impacted by columns
of cool air dropping from chilled beams
into the occupied space. The team also
projected that cool air dropping out of the
chilled beams would not adversely impact
floor diffuser supply airflow patterns. Both
beliefs were reinforced by results obtained
from the CFD. But in practice, the antici-
pated stratification did not materialize, and
Advertisement formerly in this space.
40
ASHRAE Journal
D e c e m b e r 2 0 0 9
return air temperature to the facility’s air-handling units is lower
than expected. This poses a challenge under dehumidification/
reheat conditions. Pursuing this issue further, chilled beams in the
immediate vicinity of above-ceiling return air openings are ex-
periencing reverse airflow, contributing to lower-than-anticipated
return air temperatures. These beams were unobtrusively blanked
off. The conclusion is that, despite taking the precaution of a de-
tailed CFD, airflow is not always entirely predictable, especially
when using an innovative approach that has not been tried and
tested. Fortunately, cool airflow from correctly functioning chilled
beams does not appear to have an adverse impact on floor diffuser
performance. In fact, occupant comfort has exceeded expecta-
tions. Comfort-related complaints averaged only 28 per month
for the 1,700 employees who occupied the building during 2008.
Conclusions
It was essential the design team understood the objectives and
critical considerations of the project to ensure each was incor-
porated into the finished design. The innovative air-side system
developed in this project combined the existing technologies of
UFAD, passive chilled beams, series use of chilled water, and AHU
return-air bypass, to yield an efficient system that provides a signifi-
cant reduction in energy consumption and good occupant comfort.
References
1. Dieckmann, J., K. Roth, J. Brodrick. 2004. “Radiant ceiling
cooling,” ASHRAE Journal 46(6):42 – 43.
2. Roth, K., et al. 2007. “Chilled beam cooling.” ASHRAE
Journal 49(9):84 – 86.
Jan.
Feb.
Mar.
Apr.
May
June
July
Aug.
Sept.
Oct.
Nov.
Dec.
Subject Building (375,909 ft2)
Avg.
Total kWh
603,191 620,557 710,214 792,539 670,842 682,702 757,313 718,749 735,248 721,284 723,278
782,832
709,896
Total kWh/ft2
1.60
1.65
1.89
2.11
1.78
1.82
2.01
1.91
1.96
1.92
1.92
2.08
1.89
Comparable Building (188,321 ft2)
Avg.
Total kWh
752,548 629,850 573,740 589,647 576,489 599,758 635,405 566,343 596,489 580,019 561,847
606,702
605,736
Total kWh/ft2
4.00
3.34
3.05
3.13
3.06
3.18
3.37
3.01
3.17
3.08
2.98
3.22
3.22
Table 2: Monthly electrical energy consumption comparison to a traditional VAV system.
Advertisement formerly in this space.
Advertisement formerly in this space.
42
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
By Ambrish Bajpai
R
emoving the heat of hydration from concrete before supplying it for con-
struction is one of the most important aspects of concrete cooling. The
development of the strength in concrete is accompanied by heat as the cement
cures and hardens. This phenomenon is not significant in small construction,
but it is vital for megastructures made of concrete. Therefore, an optimal chilled
water plant is needed at the project’s site.
The heat of hydration raises concrete’s
temperature up to 25°C (77°F) during
the curing process. The concrete bulges
and does not provide homogeneous
strength across its mass. After curing, the
concrete cools and cracks appear due to
contraction or reduction in volume. It is
important that the pouring temperature
is reduced so that it stays well within the
required limits during the curing process.
Hot weather can lead to many prob-
lems in mixing and curing concrete.
American Concrete Institute Committee
305, Hot Weather Concreting,1 defines
hot weather concrete as a concrete
formed due to the effects of high ambi-
ent temperature, low relative humidity,
wind velocity and solar radiation. The
effect of any of these factors can lead
to rapid evaporation of moisture, which
ultimately results in plastic shrinkage
cracks inside concrete.
Effect of Hot Weather on Concrete
Concrete sets as the cement hydrates.
Hydration is an exothermic reaction that
speeds up after concrete becomes hot.
The main concern for the concrete’s
strength and set time isn’t the air tem-
perature, but the heat of hydration. Once
cement is hydrated, it sucks water in large
quantities, which results in phenomenal
crystal growth around the aggregate par-
ticles. Crystal growth increases because
of the addition of heat. This rapid reaction
means crystals don’t have enough time to
become strong, affecting the strength of
the concrete. In such cases, early strength
is high, but after 28 days (setting time of
About the Author
Ambrish Bajpai is design engineer in AC&R
Project Engineering at Kirloskar Pneumatic Co.
in Pune, India.
Cooling
Concrete
Containerized Water Chilling Plant
This article was published in ASHRAE Journal, December 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
December 2009
ASHRAE Journal
43
concrete) the concrete becomes weak. If the concrete is about
10°C hotter than normal (for example, 30°C, instead of 20°C
hotter than normal) the ultimate compressive strength will be
about 10% lower.2
The required pouring temperature of concrete varies from
site to site (7°C [45°F] to a maximum of 15°C [59°F]). Since
the initial and running costs of such a refrigeration system are
high, a sophisticated system is essential.
Using ice or chilled water in place of some or all of the water
during batching is the easiest way to cool concrete during hot
weather. Ice or chilled water added to concrete inside the batch-
ing plant slightly extends the setting time during hot weather,
providing more time to place, consolidate and finish the concrete.
Factors influencing the cooling solution include:
•• Concrete production capacity;
•• Type of production plant;
•• Required delivery temperature of the concrete;
•• Duration of the project;
•• Available space on the site;
•• Size of agitator trucks; and
•• Ambient temperature due to seasonal changes.
Concrete Cooling System
A concrete cooling system for dam construction or other
massive civil construction generally consists of:
•• A water chilling plant that produces chilled water (1°C to
2°C [34°F to 36°F]). The quantity may be partly or fully
used, according to project requirements.
•• Cold water tank with pumping station.
•• Flake ice plant that produces flake ice at –5°C (23°F).
•• Flake ice storage with fully automatic ice rake and dis-
charge system.
•• Flake ice delivery system.
•• Flake ice weighing system.
Concrete Cooling Requirements
In its simplest form, concrete is a mixture of paste and ag-
gregates. Paste (cement and water) coats the surface with fine
coarse aggregates through a chemical reaction called hydration.
Paste becomes hard and gains strength gradually, forming a
rock-like mass known as concrete.
Within this process lies the key to a remarkable trait of con-
crete: it is plastic and malleable when newly mixed, strong and
durable when hardened. These qualities explain why concrete
can build skyscrapers, bridges, sidewalks, superhighways,
houses and dams. Careful proportioning and mixing of the
ingredients is key for achieving strong, durable concrete. A
concrete mixture that does not have enough paste to fill all the
voids between the aggregates is difficult to place and produces
rough/honeycombed surfaces. A concrete mixture with an
excess of cement can be easily placed and produces a smooth
surface, but the resulting concrete is likely to shrink more than
the required percent. Concrete generally contains:3
•• Cement
16% to 20%
•• Dune sand
9% to 12%
•• Washed sand
25% to 29%
•• Aggregate (20 micron) 9% to 11%
•• Aggregate (40 micron) 25% to 29%
•• Water
6% to 9%
Concrete can be cooled to a moderate extent by mixing it with
chilled water. The maximum reduction in temperature can be up
to 10°C (18°F). The cooling water requirement cannot exceed
the mixing water requirement (maximum allowable percentage
of water in concrete) and depends upon the moisture content
of aggregates and the mixture proportion.
The temperature of concrete after mixing with water can be
estimated roughly by using Equation 1.4
T = 
0.22 (Ta × Wa + Tc × Wc ) + Tw × Ww
0.22 (Wa  + Wc ) + Ww
(1)
Where
Ta = Temperature of Aggregate (including sand)
Tc = Temperature of cement
Tw = Temperature of batched mixing water
Wa = Dry mass of aggregate
Wc = Mass of cement
Ww = Mass of batched mixing water
Figure 1 is based on Equation 1 and shows the degree of
cooling that we can obtain after using water at 1°C and 4°C
(34°F and 39°F).
Figure 2 shows refrigeration loads at various water tempera-
tures. The refrigeration load for a given sample of concrete has
linear relation between water temperature and refrigeration load
per cubed meter per day of concrete.
In the Middle East, makeup water temperature is generally
high. Average water temperatures vary between 22°C and 26°C
(72°F and 79°F) from November to April. Water temperature in-
creases to 30°C (86°F) during summer. If water is stored inside
a closed container, the temperature will increase to 35°C (95°F).
Increasing the temperature increases the refrigeration load of
a concrete cooling system. Figure 3 shows the refrigeration
load requirement at 38°C (100°F) (makeup water temperature
versus concrete capacity). Water is cooled from 38°C to 4°C
(100°F to 39°F).
Conventional Water Chilling Plant
This plant is used for producing chilled water in the range
of 1°C to 2°C (34°F to 36°F). Ammonia or R-22 are generally
used as refrigerants. This plant has the following equipment:
•• Reciprocating compressor or screw compressor;
•• Water-cooled shell and tube condenser;
•• Ammonia receiver;
•• Vertical chiller;
•• Hot well and cold well chilled water tank;
•• Primary and secondary chilled water pump;
•• Cooling tower;
•• Cooling water pump;
•• Oil cooler (in case of screw compressor); and
•• Primary oil separator.
44
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
Figure 1: Freshly mixed concrete temperature versus ambient tem-
perature when mixed with water at 1°C and 4°C.
45
40
35
30
25
35
33
31
29
27
25
23
21
19
17
15
Ambient Temperature (°C)
Temperature (°C)
1°C
4°C
Figure 2: Refrigeration load per cubed meter of concrete per day
versus water temperature.
32
33
34
35
36
37
38
0.31
0.30
0.29
0.28
0.27
0.26
0.25
0.24
0.23
0.22
Water Temperature (°C)
Refrigeration Load (kW)
1°C
4°C
Figure 3: Refrigeration capacity versus concrete capacity at 38°C
water supply.
320
350
400
450
500
550
600
190
180
170
160
150
140
130
120
110
100
90
Concrete (m3/day)
Refrigeration Capacity (kW)
4°C Water
The equipment is site assembled and requires a minimum of
one to two months for installation and commissioning, depend-
ing on site location.
Refrigeration Cycle of Water Chilling Plant
The compressor sucks low-pressure refrigerant from the shell
side of the vertical chiller and discharges to the condenser. In
the condenser, high-pressure superheated refrigerant is lique-
fied to high-pressure liquid refrigerant. Later, this refrigerant
is collected by gravity flow in the receiver.
High-pressure liquid from the receiver is fed to the vertical
chiller through an expansion device. Low-pressure liquid inside
the vertical chiller absorbs heat from the water and converts
to vapor form. On the tube side of the vertical chiller, water
is cooled to the desired temperature and later supplied for
concrete cooling. The compressor sucks low-pressure vapors
from the chiller.
Because the water outlet temperature is required to be in the
range of 1°C to 2°C (34°F to 36°F), a vertical chiller is used for
cooling water. A vertical chiller is installed above the cold well
and water flows from top to bottom. The tube side is open to the
atmosphere. The freezing of water will not lead to fabrication
failure of the vertical chiller.
Chilled Water Circuit
The chilled water circuit is an open circuit. The chilled wa-
ter is mixed with concrete and consumed. Therefore, water is
cooled from 38°C to 1°C (100°F to 34°F). Generally, a vertical
chiller is designed to reduce chilled water temperature from
10°C to 1°C (212°F to 34°F) for optimization. Nearly four times
as much of the required chilled water flow rate is fed into the
vertical chiller to cool the water from 38°C to 1°C (100°F to
34°F). Due to the mixing of chilled water, at 1°C (34°F), and
hot water, at 38°C (100°F), the final water temperature reaches
around 10°C (50°F) and later the vertical chiller further cools
it to 1°C (34°F).
Disadvantages of conventional water chilling plant for con-
crete cooling include:
•• A bulky design because a flooded chiller is used.
•• Installation of equipment at the site requires a minimum
of one to two months to erect and commission.
•• A foundation is required for installation.
•• Cold and hot water tanks (usually made of concrete) are
required, increasing cost.
•• Large installation area is required.
•• When concrete cooling is no longer needed, the plant
must be reinstalled at other sites. Reinstallation requires
complete dismantling of the plant and erecting/com-
missioning at its new location. This activity requires a
minimum of three to four months.
•• Since single-stage cooling is used, the COP for this
plant is 2.59 (–4°C/43°C). Multiple-stage cooling can
increase COP.
•• The flow rate of a primary chilled water pump is four
times that of required flow rate. Therefore, the pump-
ing cost adversely affects the running cost. A secondary
chilled water pump also is required.
•• The overall cost increases due to the previously mentioned
factors. A typical 2.94 L/s (6.24 cfm) plant requires 152
kW with a total connected electrical load of 172 kW for
cooling water from 35°C to 1°C (95°F to 34°F).
To overcome these disadvantages of a conventional water
chilling plant, you need to use a containerized water chilling
plant.
Advertisement formerly in this space.
46
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
Containerized Water Chilling Plant
This type of plant is often used for getting cold water in the
range of 1°C to 2°C (34°F to 36°F). R-22/R-134a generally is
used. A containerized water chilling plant includes:
•• First and second circuits consist of reciprocating or screw
compressors;
•• Evaporative condenser with two coil sections;
•• Direct expansion type plate heat exchanger (PHE) for
first stage;
•• Direct expansion type PHE for second stage;
•• Direct expansion plate type chilled water tank; and
•• Primary water pump.
All of this equipment is installed inside a container and
connected.
The first refrigeration circuit is used for cooling the water
from 38°C to 14°C (100°F to 57°F). The evaporation tempera-
ture is kept at 10°C (50°F) in the first circuit. The compressor,
evaporative condenser, and direct expansion type PHE (Stage
1) are part of the first refrigeration circuit.
The second refrigeration circuit is used for cooling water
from 14°C to 1°C (57°F to 34°F) in direct expansion type PHE
(Stage 2) and later in the chilled water tank. A pressure regulat-
ing control valve helps maintain evaporation temperature at 1°C
(34°F), helping to avoid freezing in the PHE. A –5°C (23°F)
evaporation temperature is maintained in the chilled water tank
for cooling the water up to 1°C (34°F).
The evaporative condenser has two independent coils, which
are used for condensing the refrigerant in the first and second
circuits. The evaporative condenser has a common fan and recir-
culation cooling water pump for spraying water over the coils.
A containerized plant requires less space than a conven-
tional plant, but it is difficult to place all the equipment inside
a container. The general arrangement of PHEs, compressor
and chilled water tank should not hinder the overall movement
of maintenance engineers and technicians. The plant’s equip-
ment layout should be finalized after generating various 3-D
piping models. The pipes are supported from the roof of the
container so that a maintenance person can easily move inside
the container. The evaporative condenser has two coil sections
(independent two compressor circuits), which provide flexibility
in running any compressor circuit.
Let’s examine the power requirement of a conventional plant
versus a containerized water chilling plant.
Design Conditions
•• Makeup Water Temperature = 35°C (95°F)
•• Chilled Water Temperature = 1°C (34°F)
•• Condensing Temperature = 43°C (109°F)
•• Wet-Bulb Temperature = 30°C (86°F)
•• Water Flow Requirement = 2.94 L/s (6.24 cfm)
Chilling Circuit
•• Stage 1: 35°C to 13°C in First PHE (95°F to 55°F)
•• Stage 2: 13°C to 4°C in Second PHE (55°F to 39°F)
•• Stage 3: 4°C to 1°C in Water Chilling Tank (39°F to 34°F)
Energy Savings
The total power requirement for a conventional plant is higher
than a containerized water chilling plant: 171.2 kW (conven-
tional plant using R-22) minus 140 kW (containerized plant
using R-22) equals 31.2 kW.
Assuming a rate of $0.10/kWh, this difference is $27,331.20
in average annual savings.
Note: A containerized plant with R-134a uses a comparable
amount of power to a containerized plant with R-22 (135.5 kW
versus 140 kW).
Containerized Water Chilling Plant Advantages
Advantages of containerized water chilling plant for concrete
cooling include:
•• Compact design.
•• No site activity is involved. Only water and electric power
are needed.
•• Container can be relocated to any site easily.
•• Hot and cold water tanks are eliminated.
•• No foundation is required.
•• The refrigerant charge is less than for a conventional plant
because of the direct expansion chillers.
•• Refrigeration is divided into two circuits. The COP of
the combined cycle is 3.18 with R-22 and 3.27 with
R-134a.
•• Requires only primary pump for flow.
•• No cooling tower is required. Cooling water piping
connecting condenser, cooling tower and pump are
eliminated.
•• Typically, a 2.94 L/s (6.24 cfm) plant that cools water
from 35°C to 1°C (95°F to 34°F) requires a connected
electrical load of 140 kW with R-22 and 135.5 kW with
R-134a.
Summary
It is evident that a containerized water chilling plant for
concrete cooling is a better option compared to a conventional
water chilling plant for concrete cooling. A containerized water
chilling plant requires less electrical power than a conventional
water chilling plant. A containerized water chilling plant has
other advantages as well, it is compact, easy to install on site,
no foundation is needed, it can be transported with no delays
in deliveries, and it requires less refrigerant charge. The initial
cost of a containerized plant is more than a conventional plant,
but the cost is easily compensated by the advantages and op-
erating cost.
References
1. ACI. 2007. “305.1-06: Specification for Hot Weather Concreting.”
Farmington Hills, Mich.: American Concrete Institute.
2. Naik, T.R. 1985. Temperature Effects on Concrete, pp. 88–106.
Philadelphia: ASTM International.
3. PCA. 2009. “Cement and Concrete Basics.” www.cement.org/
basics. Skokie, Ill.: Portland Cement Association.
4. ACI. 2000. “305R-1999: Hot Weather Concreting.” Farmington
Hills, Mich.: American Concrete Institute.
48
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
By Laurier Nichols, P.E., Fellow ASHRAE; Pierre-Alain Giroud, P.E., Member ASHRAE; Charles Julien, P.E., Member ASHRAE
W
 ith an area of 6950 m² (74,809 ft2) on three levels, the Mistissini
Community Centre in northern Quebec houses an arena with locker
rooms for players and referees, a gymnasium with locker rooms, a fitness room,
a library, fast-food service and offices. The objective was to design a building
that would comply with sustainable development principles while providing high
energy efficiency. The arena and adjacent rooms were given special attention as
they account for almost half of the community center (±2800 m2 [30,139 ft2])
and are known as high energy-consuming buildings.
Because of their simultaneous heating
and cooling loads, and because of their
high refrigeration needs to maintain
proper ice quality, arenas have among
the highest energy bills of all municipal
buildings. A model of the building and
of its electromechanical systems was
developed using EE4 and DOE2.1e simu-
lation software to accurately demonstrate
energy savings and cost effectiveness of
various scenarios. Through these energy
simulations, it was possible to determine
the most favorable design for this project.
The heating and cooling system of the
community center is composed of heat
pumps connected to a geothermal loop.
A total of 28 boreholes, 152 m (500 ft)
deep were drilled and 33 heat pumps
About the Authors
Laurier Nichols, P.E., is vice president—special
projects; Pierre-Alain Giroud, P.E., is chief engi-
neer and HVAC designer; and Charles Julien, P.E.,
is HVAC designer at DESSAU Inc., in Longueuil,
QC, Canada.
Geothermal for
Community Center
Top left: Front view of the building. Bottom left: Ice arena. Right: Main hall in front of the gymnasiums.
This article was published in ASHRAE Journal, December 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
December 2009
ASHRAE Journal
49
are connected on the geothermal loop.
Twenty-five water-to-air heat pumps
are used for the heating and cooling,
six water-to-water heat pumps are used
to maintain ice temperature; one water-
to-water heat pump is used to preheat
domestic hot water via a heat exchanger;
and another heat pump is used for the
dehumidification. Heat pump systems
offer the advantage of moving energy
from one zone to another.
Most arenas use chillers with stan-
dard condensers to produce and main-
tain the ice. The extracted heat is
rejected outside through air condensers.
In this project, rejected heat is reused
as much as possible. A network of
heating and cooling loops was built to
satisfy the specific needs of each zone.
Heat pumps produce chilled water
circulating under the slab of the rink
to maintain the temperature of the ice.
The heat rejected from the heat pumps
is combined to the geothermal loop
and is rejected in two hot water loops.
These loops supply radiant floor heat-
ing for the grandstand, heating for the
community center’s premises through
a network of water-to-air heat pumps,
preheating of domestic hot water, as
well as heating under the slab to pre-
vent the soil from freezing. Most of the
arena’s heating load is met by rejected
heat from the mechanical cooling used
to maintain the ice.
Two enthalpy wheels were installed
on the ventilation units, allowing for the
recovery of latent and sensible energy
Figure 1: No heat recovery on exhaust for outside air heating.
2,000,000
1,500,000
1,000,000
500,000
0
Capacity (Btu/h)
Jan.
Feb.
Mar.
Apr.
May
Jun.
Jul.
Aug.
Sep.
Oct.
Nov.
Dec.
Heating Capacity
Cooling Capacity
Available Heat Recovery
Figure 2: Heat recovery on exhaust for outside air heating.
2,000,000
1,500,000
1,000,000
500,000
0
Capacity (Btu/h)
Jan.
Feb.
Mar.
Apr.
May
Jun.
Jul.
Aug.
Sep.
Oct.
Nov.
Dec.
Heating Capacity
Cooling Capacity
Available Heat Recovery
usually lost in exhaust air from the locker rooms and other base-
ment rooms. These wheels were sized to allow low velocities
(around 2.03 m/s [400 fpm]), enhancing heat exchange for a
global efficiency of 76%.
The energy simulations provide interesting figures on the
potential energy saving of the thermal wheel heat exchanger
(Figures 1 and 2).
Sensors were installed in the arena and in the return ducts to
monitor CO2 levels. By means of a VAV system, these CO2 sen-
sors control fresh air, limiting the quantity of fresh air required
without affecting air quality for the occupants.
Another means to reduce the ventilation requirement is the
use of a new type of ice surfacing machine. Instead of the tra-
ditional propane devices, the vehicle chosen for the community
center is electrical to offer better air quality. This element helps
reduce the amount of fresh air required in the building, which
results in supplementary energy savings.
Usually, the chilled water network underneath the ice is
a two-pass system. The loop covers the entire length of the
ice rink twice. Since every pass is 61 m (200 ft), the loop
length is 122 m (400 ft), necessitating 130 loops to cover
the surface of the ice. For this arena, a five-pass system was
chosen. This decision reduces refrigerant flow more than
50%, which also reduces required pumping energy. The
five-pass network also helps maintain a better uniformity of
the ice temperature. The refrigerant used is water/methanol
(75/25), which has a lower viscosity than glycol, reducing
the required pumping energy.
The arena includes a cold storage mass made up of approxi-
mately 0.5 m (1.6 ft) thick of compacted sand mass under
the slab of the rink. Since internal gains are less important
at night (no lights or people) the cooling load is smaller. It
is then possible to create an artificial load by cooling the
sand under the ice to –10°C (14°F), while rejected heat
50
ASHRAE Journal
D e c e m b e r 2 0 0 9
is reused in the heating loop. During
the day, the cooling storage helps the
ice rink remain cold longer, reducing
the cooling load on the heat pumps.
The cold storage shifts a part of the
compressor’s energy consumption and
reduces the electrical power curve of
the community center.
According to the Canadian Building
Incentive Program (CBIP), a 62% energy
reduction was evaluated for the building,
in comparison with the MNECB 1997
(Model National Energy Code of Canada
for Buildings). The net energy reduction
was evaluated at 1,595,231 kWh, gen-
erating yearly savings of $153,600. The
simulation results were then compared
Figure 3: Monthly energy consumption of the community center and that of a standard arena.
400,000
350,000
300,000
250,000
200,000
150,000
100,000
50,000
0
Energy Consumption (kWh)
Jan.
Feb.
Mar.
Apr.
May
Jun.
Jul.
Aug.
Sep.
Oct.
Nov.
Dec.
Reference
Proposed
and confirmed with the real building consumption by analyzing
the available energy bills.
The energy performances of the HVAC systems qualified the
project for major incentives ($290,600). The total construction
cost for the project was around $18 million, of which $1 mil-
lion was dedicated for energy-efficient systems resulting in a
net payback of 4.6 years.
As shown in Figure 3, most of the energy savings take place
during the winter.
In addition to saving $153,600 in energy annually, greenhouse
gas emissions have been reduced by as much as 317,000 kg
(350 tons) per year. The Mistissini Community Centre is a
good example of sustainable development, which can easily
be adapted for future projects.
Advertisement formerly in this space.
Advertisement formerly in this space.
52
ASHRAE Journal
ashrae.org
December 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
But there are other benefits with
an air-recovery system, the client gets
increased cleanliness, reducing clean-
ing and decorating expenses, improved
production with fewer rejects (as in
the case of the food-processing plant
or a precision-manufacturing facil-
ity). Depending on the individual
situation, these advantages may far
outweigh a strictly economic analysis
based on original and operating costs.
It is important that the electronic
air cleaner and the charcoal filter be
considered as a unit. Without the elec-
tronic air cleaner, which removes 90
percent or more of particulate matter
0.01 micron diam and larger, the tiny
passages of the charcoal filter would
become choked with dirt, rendering it
useless. Without the activated-charcoal
filter, the air-recovery system would
remove dirt all right, but it would not
remove odor molecules. Therefore
additional outside air would have to
be brought in to dilute odors, and this
would obviate any potential economic
advantage of the system.
Mechanics of an air-recovery sys-
tem (Fig.1 and Fig. 1A) are simple.
Air, at velocities to 500 fpm, first
passes through a 13,000 volt electro-
static field putting a positive electrical
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
BY JOHN E. HAINES, PRESIDENTIAL MEMBER/FELLOW ASHRAE 
REPRINTED FROM ASHRAE JOURNAL, JUNE 1960
Balancing Cost Factors and Advantages of an
Air-Recovery System
Against Conventional Air Conditioning
a system is comparable to a con-
ventional air-conditioning system,
for the air-recovery system requires
less air-conditioning equipment,
because it cleans and deodorizes
air that already has been heated or
cooled instead of bringing in large
quantities of outside air which would
have to be raised or lowered to the
desired temperature. Operating costs
are approximately equal with the
advantage lying with the air-recovery
system.
E
conomically speaking, there
are two arguments to justify
the adoption of a new engi-
neering concept: it either offers the
same service for less cost, or it offers
greater advantages for the same cost.
The economic justification for an
air-recovery system rests on the lat-
ter. (For the purposes of this paper,
an air-recovery system is defined as a
high-efficiency electronic air cleaner
teamed with an activated-charcoal
air filter.) The original cost of such
JOHN E. HAINES, PRESIDENTIAL MEMBER/FELLOW ASHRAE
John E. Haines, Presidential Member/Fellow ASHRAE, gradu-
ated from Purdue University in 1925 with a degree in chemical
engineering. Mr. Haines joined Honeywell’s commercial division
in New York as a sales engineer in 1929, and became assistant
manager of that division in 1934. Named manager of Honeywell’s
Chicago factory in 1937, Mr. Haines was made head of the divi-
sion in Minneapolis in 1940. In 1945, he was elected a corporate vice president.
Active in professional engineering societies for many years, he was elected presi-
dent of ASHAE in 1955, and in 1961 was named Fellow in recognition of his services
to the air-conditioning industry. In 1953, Mr. Haines published the first book of its
kind on automatic controls. He also authored many articles on air conditioning for
various engineering publications. Haines died in November 1967 at the age of 64.
According to a past ASHRAE president, Haines “…was an amazing combination
of engineer, salesman and author… (and) probably did more to sell the idea of air
conditioning to the public than anybody since Willis Carrier.”
This article was published in ASHRAE Journal, December 2009. Copyright 2009 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. Posted at www.ashrae.org. This article may
not be copied and/or distributed electronically or in paper form without permission of ASHRAE. For more
information about ASHRAE Journal, visit www.ashrae.org.
December 2009
ASHRAE Journal
53
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
charge on each dirt particle. Next the air goes between col-
lector plates which carry 6500 volt positive and negative
charges. The positively charged dirt particles are repelled
from the positively charged plates and attracted to the
negative plates. At 500 fpm, an electronic air cleaner can
remove 90 percent of particles 0.01 micron and larger; at
lower velocities the cleaner eliminates over 95 percent of
these particles. (Percentages are from the National Bureau
of Standards dust-spot tests.)
The NBS dirt-removal test is used because it reflects
the dirt-removing properties of various air cleaners. As the
NBS report1 says:
Dust particles may be divided into two categories:
coarse and fine. Coarse particles are those which are
deposited by gravity on horizontal surfaces. Fine parti-
cles are those which are deposited on walls and ceilings,
independent of gravity. It has been determined that the
coarse particles contribute practically all of the weight of
a dust mixture, while the fines contribute practically all
of the number of particles in a dust mixture.
If, therefore, a weight method is used to determine
filter arrestance, almost any mechanical filter could
be designed to obtain arrestances of 95 percent or bet-
ter, although the number of fine particles would not be
materially reduced.
Since it is noticeable that the fine particles cause most
of the discoloration problem in buildings, the arrestance
of such a filter would approach zero in combating dis-
coloration. A filter test based solely on determination of
weight removal is of little value when selecting a filter
for air distribution in conditioned spaces. The discol-
oration test or dust-spot method is the only acceptable
method of testing filters presently in use.
One of the major reasons for filter tests is to com-
pare the various types of filters. The NBS ‘Dust Spot
Method’ allows an intertype comparison of filters
which can be conducted using the same apparatus
and any of the nonliquid aerosols. These tests defi-
nitely show the differences between filters of different
types, as well as between filters of the same type oper-
ating under the same conditions.
While an electronic air cleaner will remove dirt in the
air, it cannot, however, eliminate molecular odors and
gases. Basically, there are two ways to get rid of an odor—
it can be chemically “masked” or it can be eliminated.
Operating principle of an electronic air cleaner shows why its
cleaning efficiency greatly exceeds that of ordinary mechanical
filters. Air flowing into the cleaning cell first passes through the
ionizer. Here all dirt particles, no matter how small, are given an
electrical charge. They are then carried by the air into the cell’s
collector unit, where parallel plates of opposite electrical charge
attract and hold particles, just like a magnet collects iron filings.
  FIG. 1
  FIG. 1A Face of electronic air cleaner, photographed before installation,
shows how cells join together like building blocks, forming a
single unit sized to the air-handling system. The traveling washing
manifold (with hoses attached) normally rests at the side of the
cleaner, out of the airstream. When washing starts, the manifold
moves across the cells and cleans them with water sprayed from its
nozzles. A second set of nozzles then sprays adhesive into the cells.
In the next washing, the adhesive dissolves readily in the water
spray and carries all collected dirt from the cell.
54
ASHRAE Journal
ashrae.org
December 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
The 1957 Chicago code provides for reduced ventila-
tion requirements when an activated-charcoal filter is
used. With a conventional air-conditioning system 0.2
cfm of outside air per square foot of building area would
be required for the given office building (line 2) while
the proposed air-recovery system would reduce the code
requirements by more than half—to 0.09 cfm a sq ft or
10,800 cfm, saving 13,200 cfm of heating and cooling
capacity otherwise needed if outside air were used.
Summer design conditions for Chicago (from the 1959
ASHRAE Guide, Table II, page 171) are outside tem-
peratures of 95°F dry bulb and 75°F wet bulb and indoor
temperatures of 80°F dry bulb and 67°F wet bulb. Cooling
the outside air this much takes 30,300 Btu an hr for each
1000 cfm (page 197, 1959 ASHRAE Guide). Since 1 ton
of cooling capacity will remove 12,000 Btu an hr (page
5, 1959 ASHRAE Guide) it would take 2.52 ton to cool
1000 cfm of Chicago summer air. The air-recovery system
saves 13,200 cfm or 33.3 ton of cooling capacity (line 3).
Typical installed cost for a ton of cooling equipment is
$302.70 (from the 1959 ASHRAE Guide, Table I, page
728, adjusted by current building cost index, with cooling
tower at $54). Since 33.3 fewer tons are required, installed
air-conditioning equipment savings are $10,079.91 (line 4).
Cost of an electronic air cleaner to handle 120,000
cfm—at 14 cents per 1000 cfm including freight and
installation—is $16,800 (based on National Academy of
Masking may reduce the odor sensation but since it does
not remove odor molecules, it does not remove whatever
additional deleterious properties they may have.
The most efficient and economic way to eliminate odor
molecules is with an activated-charcoal filter. Because of its
unusual microscopic structure, charcoal has the property
of adsorbing vast quantities of odor-producing molecules.
Each granule of charcoal contains millions of tiny capillary
passages. The area of these passages is extremely large (esti-
mated at over 6 million sq ft in a single pound).2 Here in
this inner surface area charcoal removes odor molecules two
ways: by surface adsorption and by capillary entrapment in
the narrowing passages of the charcoal. Surface adsorption is
the attraction charcoal has for molecules of gases and vapors.
The amount of an odor-producing substance required to
create a noticeable sensation is extremely small, often less
than 1 in 1 million parts of air. Therefore, odor-removal must
be fairly complete to be effective. Starting with an over-pow-
ering odor, such as hydrogen sulfide, removing 99 percent of
the odor molecules still leaves a definite odor; removing 99.9
percent of the molecules still leaves a perceptible odor.
It is by eliminating odors that cost of an air-recovery system
becomes compatible with a conventional air-conditioning sys-
tem. A conventional air-conditioning system with a mechani-
cal filter does not eliminate odors; instead it dilutes them by
adding vast quantities of outside air. This outside air must be
either heated or cooled to a required temperature, meaning
extra heating or cooling capacity. By reducing need for this
excess heating and cooling capacity, an air-recovery system can
be economically competitive with a conventional system.
Original Costs
To compare cost advantages of an air-recovery system
with a conventional installation, assume a 120,000 sq ft
office building to be built in the Chicago area. The accom-
panying figures (Table 1) are averages and may not reflect
conditions throughout the country. However, the figures
are on the conservative side and are weighed against the
air-recovery system. It is probable that an engineer may
find definite savings for a given building. The results, of
course, will differ, depending on the building, local con-
ditions, area economy and other factors. To determine
whether or not an air-recovery system will be beneficial
economically must be left to the engineer’s professional
judgment.
Line
Conventional
Air-Conditioning System
Proposed
Air-Recovery System
1
Building Area
120,000
120,000
2
Outside Ventilating Air Required
(1957 Chicago Code)
24,000
10,800
3
Tons of Cooling Capacity Required
60.5
27.2
4
Cost of Cooling Capacity
$18,313.35
$8,233.44
5
Cost of Filter Equipment
$8,400.00
$19,270.00
6
Cost Advantage of Conventional
System
$790.00
–
7
Operating Cost of Cooling
Required Ventilating Air
$687.89
$309.26
8
Operating Cost of Heating
Required Ventilating Air
$1,191.36
$536.11
9
Operating Cost of Filters
$900.00
$1,052.43
10
Total Operating Costs
$2,779.25
$1,897.80
11
Annual Cost Advantage of Air-
Recovery System
–
$881.45
Table 1  Typical operating costs compared.
Advertisement formerly in this space.
56
ASHRAE Journal
ashrae.org
December 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Sciences–National Research Council figures, adjusted to
1960 levels).
In addition, cost of the activated-charcoal filter must
be included. Figuring the amount of air to be treated at
13,200 cfm (to equal 24,000 cfm of outside air), initial
cost for 13 filters (at $190 installed including baffles)
would be $2470. Total cost of the air-recovery system is
$19,270 (line 5).
This is partially offset by installed cost for a conven-
tional automatic self-renewing fibrous curtain air fil-
ter—$1400 for a 20,000-cfm unit including freight and
erection (from National Academy of Sciences–National
Research Council figures). In this example six such units
would be required, for a total of $8400. Adding the costs
shows the air-recovery system costs $790 more than a con-
ventional system (line 6).
The cost, of course, depends on the size of a building. As
the size increases, the savings of installed air-conditioning
equipment mount, tending to favor the air-recovery system.
For a smaller building, the converse is true, and the cost dif-
ference for the proposed air-recovery system will assume a
larger proportion of the amount for air-handling equipment.
However, any negative balance is offset by operating savings.
OPERATING COSTS
During a Chicago summer there will be 620 hr of full-
load air-conditioning operation (1959 ASHRAE Guide,
Table V, page 730). To operate 60 ton of air-conditioning
equipment costs 1.5 cents a ton an hr (based on Carrier
Corporation data). Therefore, cost of each operating ton
during the 620 summer hours would be $9.30.
Water costs are figured at 32.8 cents a ton a year (page
95, Modern Air Conditioning, Heating and Ventilating by
Carrier, Cherne and Grant). Annual repairs, refrigerant
and lubricants cost for each ton is $1.738 (based on 1959
ASHRAE Guide, Table IV, page 729, adjusted for 1960).
Total for power, water and supplies is $11.37 a ton each
year. Operating cost for the 60.5 ton cooling capacity of
the conventional system is $687.89, compared to $309.26
to operate cooling equipment for the air-recovery system
(line 7).
Average Chicago winter temperature is 37.6°F (1958
ASHRAE Guide, Table I, page 263). Operating the build-
ing 55 hr a week for the 31 weeks from October through
April would total 1705 hr.
To heat 1000 cfm of 37.6°F air to 70°F takes 35,000
Btu an hr (1959 ASHRAE Guide, formula 5, page 144).
For the 1705 hr of winter weather the heating system
would require 9,675,000 Btu per 1000 cfm.
Figuring natural gas at 1021 Btu a cu ft (Table VI, page
475, 1959 ASHRAE Guide) the boiler needs 58,400 cu
ft to heat 1000 cfm during the 31-week winter season. If
the gas rate is 85 cents a cu ft, it costs $49.64 to heat this
1000 cfm. Heating costs for the conventional system are
$1191.36. Since an air-recovery system would save 13,200
cfm, heating costs for this system are $536.11 (line 8).
Annual operating costs for a conventional automatic self-
renewing fibrous curtain air filter (using National Academy
of Sciences–National Research Council figures) would be:
labor (8 hr at $3), four rolls of media (at $30 each) and cur-
rent ($6) to total $150 for a 20,000 cfm unit. For six such
units the annual operating cost would be $900 (line 9).
Operating costs for an air-recovery system (from
National Academy of Sciences–National Research Council
figures) include two rectifiers (at $15 each), 10 gal of oil
(at $1 a gal) and 24 hr of labor at $3, plus $13 for current
to total $125. Since this is for one 20,000 cfm unit, cost of
operating six such units yearly is $750.
In addition, the electronic air cleaner will require regu-
lar washing. In this example the cleaner is 7 cells high and
19 ft wide. Each cell tier requires 61/4 gpm, or 44 gpm for
this installation. Complete washing takes 30 sec for each
ft, or a total of 10 min for the 19 ft wide equipment. With
44 gpm used for 10 min, the total requirement for each
washing cycle is 440 gal. Washing the unit every 2 weeks
requires 11,440 gal a year. Figuring water at 90 cents for
1000 gal, annual water cost is $10.30.
To heat this water from 40°F to the required 140°F takes
1.66 cu ft of gas for each gal. Total gas required each year then is
18,900 cu ft. At 85 cents per 1000 cu ft, annual water-heating
cost is $16.14. Total washing water costs are $26.44 annually.
Operating costs (labor, freight, recharged cells) for an
activated-charcoal filter come to $21.23 for 1000 cfm or
$275.99 for this example. Total annual operating costs are
$776.44 plus $275.99 or $1052.43 (line 10). Therefore,
initial cost of an air-recovery system is more than offset
during the first year. After that, operating savings are
around $900 a year in the example (line 11).
But economic justification of an air-recovery system
is based on more than original and operating cost com-
Advertisement formerly in this space.
58
ASHRAE Journal
ashrae.org
December 2009
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
parisons. While these costs may be
roughly equal to a conventional sys-
tem, an air-recovery system will also
add other benefits.
While many of these advantages
have a measurable economic value,
others, though desirable, cannot be
assigned a definite dollar cost. For these
the engineer and his client must con-
sider the benefits on a subjective basis.
The economic advantages of clean air
may take many forms: fewer rejects in a
food-processing plant; lowered possibility
of infection in a hospital; lessened clean-
ing expense in a commercial building.
• A midwest bank pays out
$175,000 annually for interior
cleaning including $12,500 for
washing windows on the inside,
$10,000 for cleaning walls so they
can be repainted. Clean air would
obviate much of this expense.
• Department stores write off up to
$500,000 annually for soiled mer-
chandise, even when dustcovers
cover counters every night.
• An exhaustive study by the Building
Owners and Managers Association
shows over 54 cents a sq ft yearly
is spent just to keep office areas
clean enough for occupancy. (This
54 cents is 23 percent of the entire
operating cost for office buildings.)
Unclean air costs money in many
ways not so directly traceable. A
portion of absentee losses, lowered
or inferior production as well as
decreased lighting efficiencies; peri-
odic air-duct cleaning, objectionable
tobacco smoke and other subordinate
costs, must be charged to air-borne
dirt, which could be eliminated.
Air-conditioning engineers have
developed a worksheet (Table 2) to
Offices
Hospitals
Factories
Hotels
Stores
Schools
Colleges
1
Building cost ($)
2.91
5.56
1.92
3.47
2.25
2.21
2.41
2
Operating Equipment, Utilities and
Supplies ($)
2.00
19.80
7.05
1.90
4.00
0.32
0.23
3
Cost of Year-Round Air-Conditioning
System ($)
0.518
0.707
0.418
0.797
0.368
0.221
0.258
4
Air-Recovery System Owning Cost ($)
0.0161
0.0161
0.0161
0.0161
0.0161
0.0161
0.0161
5
Air-Recovery System Operating Cost ($)
0.00874
0.01991
0.00871
0.01991
0.00908
0.00391
0.00814
6
Air-Recovery System Owning &
Operating Costs ($)
0.025
0.036
0.025
0.036
0.025
0.022
0.024
7
Cleaning & Decorating Costs ($)
0.545
1.09
0.299
0.919
0.545
0.426
0.449
8
Percent Reduction in Cleaning &
Decorating Costs Required to Pay for an
Air-Recovery System
4.6
3.3
8.3
3.9
4.6
5.2
5.4
9
Salaries & Wages (including Fringe
Costs) ($)
66.00
26.94
36.10
3.42
10.00
6.52
7.15
10
Percent of Absenteeism
2.72
2.8
3.4
2.72
2.72
3.14
2
11
Salaries & Wages or Work Time Lost
Because of Absenteeism ($)
1.80
0.754
1.23
0.093
0.272
0.204
0.143
12
Percent Reduction in Absenteeism
Required to Pay for an Air-Recovery
System
1.4
4.8
2.0
38.7
9.2
10.8
16.8
13
Percent Reduction in Absenteeism &
Cleaning & Decorating Costs to Pay for
Air-Recovery System
1.1
1.9
1.6
3.5
3.1
3.5
4.1
Table 2  Typical annual owning and operating costs per square foot.
compute the potential savings using
an air-recovery system for seven major
classes of buildings—offices, hospitals,
factories, hotels and motels, depart-
ment stores, schools and colleges.
In this worksheet only savings
from reduced cleaning and decorating
expenses and reduced absenteeism are
figured. For specific buildings there
probably will be additional savings that
will be even greater than these. Such
savings depend on the individual build-
ing use (a food-processing plant needs
to be cleaner than a foundry) and
therefore the total potential savings.
Line 1 is cost of a typical building
on an annual square foot basis, amor-
tized over 40 yr at 5 percent interest,
with 1 percent set aside for insur-
ance and an additional 1 percent for
taxes. Cost figures are based on U.S.
averages.
December 2009
ASHRAE Journal
59
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
Line 2 is the cost of operating
equipment, utilities and supplies
required for each type of building,
again on a yearly square foot basis.
Note that costs range from 23 cents
for a college building to $19.80 for
a typical hospital—a spread of 8700
percent!
Line 3 shows the installed cost of
a quality year-round air-conditioning
system, amortized over 20 yr at 5
percent, with 1 percent set aside for
taxes. This figure includes regular
maintenance of the system.
Line 4 is the cost of an air-recovery
system, again on an annual square
foot basis, amortized over 20 yr at 5
percent, with 1 percent for taxes and
1 percent for insurance. While exact
cost will vary with the volume of air
required, in no cases should it go over
these generous estimates.
Line 5, operating costs of an air-
recovery system, depends on the type
of building and the number of hours
the system will be in operation each
day. Figuring power, cleaning labor,
hot water, adhesives, parts, main-
tenance and the hours of operation
(ranging from 1665 annually for a
school to 8760 for a hospital), costs
range from just over half a cent to
nearly 2 cents on an annual square
foot basis.
Line 6, owning and operating.
costs (found by adding lines 4 and
5), are also on an annual square foot
basis. Again, these costs are liberal
estimates and in practice engineers
will find costs for specific buildings
are lower.
Cleaning and Decorating Expenses
Line 7 shows typical cleaning and
decorating costs on an annual square
foot basis, taken from experience
ex-change reports from the Building
Owners and Managers Association.
Note they range from about 30 cents
for a factory to over 3 times this much
for a hospital.
Line 8 shows the comparatively
small percentage required to offset the
cost of an air-recovery system. This
was computed by dividing line 6 by
line 7. Because line 6 is on the high
side, actual percentages required will
be less than shown.
The largest single cost in operat-
ing a building is maintenance, and of
maintenance expense, the most money
is paid out for plain housekeep-
ing—dusting, porter services, periodic
redecorating. Here is where an air-
recovery system can repay its initial
costs over and over.
How variable costs are reduced when the air is cleaned (BOMA).
  FIG.2
No matter how clean the air, some
basic cleaning costs (Fig. 2, from
Building Owners and Managers
Association) cannot be eliminated,
such as sweeping, dusting, porter
services. In an office, for example, a
liberal cost estimate for these services
is about 32 cents a square foot annu-
ally. The remainder (22 cents) spent
for other cleaning and redecorating
costs—washing windows and walls,
cleaning lights, dusting high areas—
can be reduced by using an air-recov-
ery system.
Absenteeism
To figure what absenteeism costs
in a typical building, the first step is
to compute wages and salaries for the
building types on an annual square
foot basis (line 9). Salary costs range
ASHRAE 50 JOURNAL
1
9
5
9
–
2
0
0
9
YEARS
60
ASHRAE Journal
December 2009
from $66 in office buildings to less than $3.50 for hotels
and motels (based on material from “Economics of Year-
Round Air-Conditioning”). Expensive executive talent
accounts for the high cost for offices, while comparatively
few people (and those generally low-paid) are needed to
service a hotel.
Personnel absenteeism rates (line 10) fall around 3 per-
cent for all types of buildings. Sources for these figures are:
offices, Commerce and Industry Association of New York
survey of 172 firms; hospitals, report by Northwestern
hospital in Minneapolis; industrial buildings, Bureau of
National Affairs survey of 56 companies; hotels, motels
and stores assumed to have the same
rate as offices; schools—3.14 percent
for teachers (9.5 percent for elemen-
tary students, 5 percent for junior and
senior high school students), report
from Saint Louis Park, Minnesota
school system; colleges—teachers 3
percent (students 2 percent) from
college.
Line 11, the dollar cost of absen-
teeism, is found by multiplying figures
in lines 9 and 10.
Line 12, percentage reduction
in absenteeism required to pay for
an air-recovery system, is found by
dividing figures in line 6 by those
of line 11. As might be expected, it
takes a big reduction in absenteeism
to pay for an air-recovery system in
a hotel or motel, because the num-
ber of employees and wage levels are
both low. Conversely, because of the
higher salaries in an office building,
saving less than 1.5 percent in absen-
teeism will pay for an air-recovery
system.
Combining cleaning and redeco-
rating expenses and absenteeism
costs, the percentage reduction of
both required to pay for the air-
recovery system is shown in line 13
(dividing line 6 by the sum of lines 7
and 11).
References
1. Page 11. Technical Report 34, National
Academy of Sciences–National Research
Council.
2. Air Conservation Engineering, Amos
Turk.
Advertisement formerly in this space.
December 2009
ASHRAE Journal
117
Gas Tankless
Water Heaters
By John Dieckmann, Member ASHRAE; Kurtis McKenney,
and James Brodrick, Ph.D., Member ASHRAE
The majority of domestic hot water
in the U.S. is supplied by storage water
heaters. Water is heated in an insulated
storage tank, in most cases either by an
electric resistance heating element or by
burning natural gas or LPG.\*
The heating rate, for either electric
or gas storage systems, is less than the
typical maximum household hot water
demand. This difference is balanced, for
a period of time, by the volume of hot
water stored in the tank.
Electric storage water heaters have
electric resistance heating elements im-
mersed in the water in the storage tank
and lose efficiency primarily from heat
loss through the tank insulation. Typically
5% to 10% of efficiency is lost, depend-
ing on the thickness of the insulation and
the amount of hot water consumed versus
the size of the tank.
Gas storage water heaters have a gas
burner under the water storage tank, with
a flue running longitudinally through the
center of the tank. Heat is transferred
from the flame to the bottom of the tank.
The flue provides additional surface to
transfer heat from the combustion gas
to the water, before the combustion gas
flows out the flue.
In addition to heat loss through the tank
insulation, gas storage water heaters lose
efficiency by heat loss up the flue, both
when the burner is on and during standby
operation.
The steady-state thermal efficiency
(heat into the water divided by the higher
heating value of the gas) is typically 75%,
with the other 25% lost out the flue.
During standby operation, additional
heat is lost by natural convection-driven
air circulation up the center flue. As the
hot water in the tank heats air in the flue,
the air rises and flows out the flue, car-
rying with it a finite amount of heat. The
combined effect of these losses yields
the typical energy factor of 0.60 as noted
earlier.
A gas tankless water heater has a mod-
ulating gas burner that fires as needed
to supply hot water at an approximately
constant temperature, meeting hot water
demand on a real time basis. The burner
only fires when water flow though the sys-
tem is detected. Beyond the heat stored
in the relatively small mass of the heat
exchanger and the equally small volume
of water in the heat exchanger, there is
G
as tankless water heaters (also referred to as instantaneous or demand
water heaters) have been gaining in popularity relative to conventional
gas storage water heaters in the U.S. With energy factors of 0.80 or higher,1
gas tankless water heaters are more efficient than gas storage water heaters,
which typically offer energy factors of 0.60.
no thermal energy in the heat exchanger
that is subject to being dissipated and
lost during periods when no hot water is
being drawn.
Typical products for residential appli-
cations have a maximum nominal input
of up to 200,000 Btu/h (60 kW), which
is capable of continuously providing 4.2
gpm (0.27 L/s) of water at a 77°F (25°C)
temperature rise. This is equal to the tem-
perature rise used in the DOE efficiency
test procedure: 58°F (14°C) cold water
supply temperature and 135°F (57°C) hot
water delivery temperature, representative
of average conditions in the field), enough
to supply two showers continuously.
Comparison of the energy factors of
tankless and storage water heaters does
not provide a completely accurate predic-
tion of the difference in energy use that
would be experienced in the field. The
energy efficiency of a gas storage water
heater varies with the total daily hot water
consumption (increasing with increased
hot water use, as standby losses become
a less significant part of the total energy
used), but is not sensitive to the size of
hot water draws.
However, the energy efficiency of a
gas tankless water heater is insensitive
to the total daily hot water consumption,
but is degraded by frequent, small hot
water draws.
Field and laboratory measurements
coupled with available field data on draw
profiles1 shows that at typical use condi-
tions, the effect of small water draws is
to reduce the energy factor as measured
by the current DOE test procedure by
about 7%. For example, a gas tankless
water heater with an energy factor of 82%
would deliver hot water at an efficiency
of 75%, about 15% higher than a typical
gas storage water heater. Therefore, the
gas tankless water heater can be expected
to consume 20% less energy to heat a
given amount of water, assuming that
the 64 gallon (240 L) daily hot water
consumption in the DOE test procedure
is representative of the actual hot water
consumption.
Note that the DOE test procedure does
not account for heat losses from hot water
\* A small amount, less than 5%, of domestic hot
water is heated by other fuels.2
This article was published in ASHRAE Journal, December 2009. Copyright 2009 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. Posted at www.ashrae.org. This article may not be copied and/or distributed electronically or in paper form without permission of
ASHRAE. For more information about ASHRAE Journal, visit www.ashrae.org.
118
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
distribution piping, which tends to be a larger effect with small
draws (with either water heater type).
Tankless water heaters can be retrofitted in an existing
home in many cases. In the typical installation, the tankless
water heater package is a rectangular box that is mounted on
a wall, and the flue exits through the side wall approximately
2 ft (0.6 m) above the top of the water heater package using a
special venting kit. When replacing a gas storage water heater,
the installation requires new water and gas connections, along
with new venting.
Energy Saving Potential
The annual primary energy consumption in the U.S. for water
heating in residential buildings in 2006 was 2.6 quadrillion Btus
(quads).2 Of this, 1.15 quads was consumed by natural gas or
LPG water heating systems. Assuming that the majority of the
natural gas and LPG was consumed in gas storage water heaters,
replacement with tankless water heaters would result in annual
energy savings of approximately 0.23 quads.
The side wall venting of the tankless water heater may cre-
ate the opportunity to replace some existing electric resistance
water heaters, where gas service is available, but a gas storage
water heater wasn’t used originally because a chimney-type
flue did not exist.
Market Factors
Tankless gas water heaters are about double the initial equip-
ment cost of storage gas water heaters. For example, at a “big
box” home improvement outlet, the price of 50 gallon (190 L)
storage gas water heaters ranges between $450 and $600, while
the price of several tankless models ranges between $800 and
$1,000 (with another $200 for vent kits). However, a tankless
water heater will save the average household (i.e., 2.6 occu-
pants) approximately $115 per year in energy costs, and more
in households consuming more hot water.3
In new construction, the installation cost of a gas tankless
water heater will be similar to the installation cost of a gas
storage water heater, including the installation of cold water
and hot water connections, a gas supply line, and flue gas
venting. The resulting simple payback on the higher initial
cost of a tankless water heater will be around five years for
the average household.
When replacing an existing gas storage water heater, the
installation cost of the tankless water heater will likely be
higher than the cost of replacing the gas storage water heater
with another gas storage water heater, because the tankless
water heater will often require modifications to the vent
piping and/or water and gas connections. Added installa-
tion costs will obviously result in a longer simple payback
period. However, utility incentives, tax credits, and longer
equipment life may offset a portion of the higher initial costs
of tankless systems.
A basic market obstacle to replacing existing water heat-
ers with upgraded technology is the “emergency” situation
that normally precipitates replacement of a water heater. The
homeowner doesn’t notice the water heater until a leak in the
tank develops, at which point the homeowner opts for the
fastest, least cost replacement that is offered by the plumber.
References
1. Hoeschele, M.A. and D.A. Springer. “Field and Laboratory Test-
ing of Gas Tankless Water Heater Performance.” ASHRAE symposium
paper SL-08-045, presented at the 2008 ASHRAE Annual Meeting.
2. EERE. 2008. “Buildings Energy Data Book.” U.S. Department of
Energy, Office of Energy Efficiency and Renewable Energy, Building
Technologies Program. http://buildingsdatabook.eere.energy.gov/.
3. DOE. 2009. “Save Money and More with ENERGY STAR Quali-
fied Whole-Home Gas Tankless Water Heaters.” U.S. Department of
Energy. http://tinyurl.com/gastankless.
John Dieckmann is a director and Kurtis McKenney is a
senior technologist in the Mechanical Systems Group of TIAX
LLC, Cambridge, Mass. James Brodrick, Ph.D., is a project
manager with the Building Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
Representative Russ Carnahan (D-MO), co-chair of the High-
Performance Building Caucus, has been working with members
of the High-Performance Building Congressional Caucus Coalition
(led by ASHRAE) to develop legislation aimed at providing a holistic
approach to the procurement, design, construction, and operations
and maintenance of federal buildings. The language will be posted
on www.hpbccc.org when it is introduced.
The funds appropriated under the American Recovery and
Reinvestment Act (ARRA) continue to be dispersed to states for
various projects and programs. Of particular interest to those in
the building community are the Energy Efficiency and Conserva-
tion Block Grants and other programs from the Department of
Energy. See www.energy.gov/recovery and www.eecbg.energy.
gov for the latest details.
Sens. Jeff Bingaman (D-NM) and Olympia Snowe (R-ME) have
introduced bills (S.1639 and S.1637, respectively) to improve and
extend tax incentives focused on energy efficiency. Sen. Bingaman’s
bill would provide tax credits for a program to replace existing
CFC-based chillers—the program includes an energy audit require-
ment. Additional incentives focused on combined heat and power
systems and advanced motors. Senator Snowe’s bill would increase
the deduction under the Commercial Building Tax Deduction to
$3/ft2 ($32/m2)and provide credits for residential energy audits
and related training.
Ryan M. Colker is ASHRAE’s manager of government affairs in
Washington. Up-to-date information on ASHRAE’s Government
Affairs activities is available at www.ashrae.org/advocacy.
By Ryan M. Colker
Rep Wants Holistic Approach
For U.S. Federal Buildings
Washington Report
62
ASHRAE Journal
ashrae.org
D e c e m b e r 2 0 0 9
Old Dehumidification Technology
By Donald P. Gatley, P.E., Fellow/Life Member ASHRAE; and Jason LeRoy
or whatever reasons, refrigerant
liquid subcooling/air reheating, a
70-old dehumidification enhancement
technology, has been largely forgotten
or ignored. It has been successfully used
in food stores by three manufacturers and
in single packaged air conditioners by a
major manufacturer. Its best application
may be in residential air conditioning for
lowering humidity. Surprisingly, system
moisture removal in the subcooling mode
with refrigerant R-410A is approximately
50% greater than with R-22.
Reheat of a cooled airstream using the
heat from refrigerant liquid on its way to
a direct expansion cooling coil is desirable
from an efficiency standpoint when com-
F
Technical Topics
pared with other dehumidification methods.
This recuperative enhancement designated
herein liquid subcooling/air reheating
(LSCARH) uses only a single coil to accom-
plish what other recuperative arrangements
do with two added heat transfer devices (one
precooling and one reheating). Figure 1 is an
example of this dehumidification enhance-
ment showing a 95% increase in moisture re-
moval for a system using refrigerant R-410A.
R-410A properties are more beneficial than
R-22 in an identical LSCARH cycle, which only
shows a 62% increase in moisture removal.
The temperature of the refrigerant liquid
supplied to a direct expansion coil is often
in the 90°F (32.2°C) to 115°F (46.1°C) range.
The LSCARH coil transfers heat from the
warm refrigerant liquid to the cold airstream
leaving the direct expansion cooling coil while
simultaneously subcooling the liquid refriger-
ant. The subcooled liquid refrigerant then
enters the direct expansion coil and, because
it is subcooled, the cooling coil capacity is
increased. The reheat energy is free, except for
the additional fan power associated with the
Figure 1: Inactive
and active LSCARH
dehumidification
enhancement.
Refrigerant Subcooling Air-Reheating Coil
115°F
Liquid Line
115°F
Liquid
75°F
Liquid
Solenoid or Manual Valve
Evaporator
Condenser
Compressor
°F
°F
Inactive
Active
57.5 DB
62.2 DB
55.2 DP
51.9 DP
°F
°F
Inactive
Active
57.5 DB
53.9 DB
55.2 DP
51.9 DP
°F
°F
Inactive
Active
80.0 DB
80.0 DB
60.3 DP
60.3 DP
Moisture Removal
Inactive
Active
3.04 lb/h
4.72 lb/h
1.21 lb/h\*
Total 5.93 lb/h
Increase 95%
\*Increase due to longer
runtime because of higher
leaving DB.
Input parameters: R-410A, 0.7 isentropic compressor efficiency, no line or HX pressure drop, 9°F evaporator superheat. Evaporator airflow
350 cfm for a normalized 1 ton nominal compressor.
air-side pressure drop of the added coil and a
minor increase in compressor power due to
lowered evaporator pressure. The net effect of
this cycle is similar to the runaround enhance-
ments discussed in an August 2009 ASHRAE
Journal1 article with two beneficial exceptions:
No precooling coil is required; and the row
depth of the reheat coil is less than the row
depth of the two-heat pipe or runaround coil.
Should a LSCARH be chosen in preference
to other recuperative dehumidification sys-
tems? Yes and no. A limitation of LSCARH is
the limited amount of heat available. In the
Figure 1 example, liquid refrigerant at 115°F
(46.1°C) entering the reheat coil and leaving
at 75°F (23.9°C), the total amount of heat
available is 3,209 Btu/h (940 W) for the nor-
malized 1 ton (3.5 kW) system. If this amount
of reheat is not sufficient, an additional heat-
ing coil and heat source is required.
The available reheat energy may appear
small. However, the amount of moisture re-
moval in the Figure 1 example is increased
by 95% because of the combined effects of
(a) greater moisture removal per minute
by the cooling-dehumidifying coil; and (b)
longer runtime because of the increase in
supply air temperature leaving the reheat
coil on its way to the conditioned space.
Liquid Subcooling/Air Reheating
This article was published in ASHRAE Journal, December 2009. Copyright 2009
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Posted at www.ashrae.org. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE. For more
information about ASHRAE Journal, visit www.ashrae.org.
December 2009
ASHRAE Journal
63
The figure shows the piping of the refrigerant liquid and the
reheat coil. The reheat coil is part of the refrigerant liquid line, and
the additional refrigerant charge is equal to the volume of the coil
tubes and additional piping. If a winter heating source is located
upstream of the refrigerant liquid reheat coil, the refrigerant circuit
must be checked to ensure that the refrigerant has a relief path
and is not blocked by isolation valves.
The advantages of the refrigerant subcooling/air reheating dehu-
midification enhancement are:
•• There are no water circuits to freeze or ethylene glycol charges
References
1. Dieckmann, J., K. McKenney, J. Brodrick. 2009. “Energy-effi-
cient dehumidification.” ASHRAE Journal 51(8):78 – 80.
2. IECC. 2006. International Code Council, www.iccsafe.org.
3. Goodman, W. 1943. Air Conditioning Analysis With Psychro-
metric Charts & Tables. New York: Macmillan Co.
Donald P. Gatley, P.E., is a retired consulting engineer and mois-
ture consultant. He is author of Understanding Psychrometrics, 2nd
edition, published by ASHRAE. Jason LeRoy is a modeling and analy-
sis team leader with Trane Residential Solutions in Tyler, Texas.
to maintain;
•• No electrical connections are required;
•• Controls are not required for many
systems;
•• Only a single coil is required some-
where in the airstream leaving the
main cooling coil; and
•• Air resistance is approximately one-
half that of heat pipe, water or glycol
runaround coils or rotary heat ex-
changer wheels.1
A good application of LSCARH is residen-
tial air conditioning in moist (humid) climate
zones 1A, 2A, 3A and 4A.2 Many homes
in humid climate zones have marginally
acceptable relative humidity conditions in
the home. The 95% increase in moisture re-
moval with LSCARH can change a marginally
acceptable humidity level to an acceptable
relative humidity condition in the home.
Is LSCARH a new technology? No. It
is discussed in textbooks of the 1940s,
including a thorough discussion by William
Goodman.3 Patent protection for the basic
LSCARH cycle ended in the 1950s.
Conclusion
LSCARH is an old technology that has not
been widely used. The fact that dehumidifi-
cation performance in systems using R-410A
is approximately 50% better than with
R-22 may result in more LSCARH systems.
LSCARH appears simple. However, there are
many variations including the selection of
optimum evaporator airflow and refrigerant
inventory management. The authors may
explore these variations in a future article.
LSCARH recuperative dehumidification, as
with most other recuperative dehumidifica-
tion technologies, requires additional oper-
ating cost. The reheat energy is nearly free
but, at the same time, the system sensible
cooling capacity is reduced. The conse-
quences are that equipment runtime and
operating cost are increased.
Advertisement formerly in this space.