EnergyPlus™Version 22.1.0 Documentation
Engineering Reference
U.S. Department of Energy
March 29, 2022
Build: ed759b17ee
COPYRIGHT (c) 1996-2022 THE BOARD OF TRUSTEES OF THE UNIVERSITY OF ILLINOIS,
THE REGENTS OF THE UNIVERSITY OF CALIFORNIA THROUGH THE ERNEST ORLANDO
LAWRENCE BERKELEY NATIONAL LABORATORY, OAK RIDGE NATIONAL LABORATORY,
MANAGED BY UT-BATTELLE, ALLIANCE FOR SUSTAINABLE ENERGY, LLC, AND OTHER
CONTRIBUTORS. ALL RIGHTS RESERVED. NO PART OF THIS MATERIAL MAY BE REPRO-
DUCED OR TRANSMITTED IN ANY FORM OR BY ANY MEANS WITHOUT THE PRIOR WRIT-
TEN PERMISSION OF THE UNIVERSITY OF ILLINOIS OR THE ERNEST ORLANDO LAWRENCE
BERKELEY NATIONAL LABORATORY. ENERGYPLUS IS A TRADEMARK OF THE US DEPART-
MENT OF ENERGY.
Contents
1
Overview
21
1.1
Document Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
21
1.2
General Modeling Overview . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
21
1.3
Building Surfaces, Spaces, Zones, and Enclosures
. . . . . . . . . . . . . . . . . . .
21
1.4
Simulation Manager
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
23
1.5
Warmup Convergence
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
24
2
Integrated Solution Manager
27
2.1
Basis for the Zone and Air System Integration . . . . . . . . . . . . . . . . . . . . .
28
2.1.1
Zone Sensible Heat Capacity Multiplier . . . . . . . . . . . . . . . . . . . . .
31
2.2
Summary of Predictor-Corrector Procedure
. . . . . . . . . . . . . . . . . . . . . .
32
2.3
Air System Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
32
2.4
Moisture Predictor-Corrector
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
37
2.4.1
Moisture Prediction
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
38
2.4.2
Moisture Correction
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
40
2.4.3
Which moisture buffering model is best? . . . . . . . . . . . . . . . . . . . .
42
2.5
Carbon Dioxide Predictor-Corrector . . . . . . . . . . . . . . . . . . . . . . . . . . .
43
2.5.1
Carbon Dioxide Prediction . . . . . . . . . . . . . . . . . . . . . . . . . . . .
45
2.5.2
Carbon Dioxide Correction
. . . . . . . . . . . . . . . . . . . . . . . . . . .
46
2.6
Generic Contaminant Predictor-Corrector
. . . . . . . . . . . . . . . . . . . . . . .
47
2.6.1
Generic Contaminant Prediction
. . . . . . . . . . . . . . . . . . . . . . . .
48
2.6.2
Generic Contaminant Correction
. . . . . . . . . . . . . . . . . . . . . . . .
50
2.7
Zone Air Mass Flow Conservation . . . . . . . . . . . . . . . . . . . . . . . . . . . .
51
2.7.1
Overiew . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
51
2.7.2
Return Air Flow Rate Calculations . . . . . . . . . . . . . . . . . . . . . . .
51
2.7.3
Zone Mixing Flow Rate Calculations . . . . . . . . . . . . . . . . . . . . . .
54
2.7.4
Infiltration Flow Rate Adjustments . . . . . . . . . . . . . . . . . . . . . . .
56
2.8
Summary of Time Marching Solution . . . . . . . . . . . . . . . . . . . . . . . . . .
57
2.8.1
Summary of Timestep Model Formulation . . . . . . . . . . . . . . . . . . .
57
2.8.2
Zone Update Method . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
57
2.8.3
Variable Timestep
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
59
2.8.4
Simultaneous Solution of Plant/System Water Loop . . . . . . . . . . . . . .
60
2.8.5
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
61
2
CONTENTS
3
3
Surface Heat Balance Manager / Processes
62
3.1
Conduction Through The Walls . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
62
3.1.1
Conduction Transfer Function Module . . . . . . . . . . . . . . . . . . . . .
62
3.1.2
Calculation of Conduction Transfer Functions . . . . . . . . . . . . . . . . .
63
3.1.3
Conduction Transfer Function (CTF) Calculations in EnergyPlus . . . . . .
67
3.1.4
Conduction Transfer Function (CTF) Calculations Special Case: R-Value
Only Layers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
69
3.1.5
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
71
3.2
Conduction Finite Difference Solution Algorithm
. . . . . . . . . . . . . . . . . . .
72
3.2.1
Basic Finite Difference Solution Approach . . . . . . . . . . . . . . . . . . .
72
3.2.2
Finite Difference Node Arrangement in Surfaces . . . . . . . . . . . . . . . .
76
3.2.3
Conduction Finite Difference Variable Thermal Conductivity . . . . . . . . .
77
3.2.4
Conduction Finite Difference Source Sink Layers
. . . . . . . . . . . . . . .
77
3.2.5
Conduction Finite Difference Heat Flux Outputs
. . . . . . . . . . . . . . .
77
3.2.6
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
78
3.3
Combined Heat and Moisture Transfer (HAMT) Model . . . . . . . . . . . . . . . .
78
3.3.1
Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
78
3.3.2
HAMT Nomenclature
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
79
3.3.3
HAMT Model Description . . . . . . . . . . . . . . . . . . . . . . . . . . . .
80
3.3.4
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
84
3.4
Effective Moisture Penetration Depth (EMPD) Model . . . . . . . . . . . . . . . . .
84
3.4.1
Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
84
3.4.2
EMPD Model Description . . . . . . . . . . . . . . . . . . . . . . . . . . . .
84
3.4.3
EMPD Nomenclature
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
87
3.4.4
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
88
3.5
Outside Surface Heat Balance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
88
3.5.1
External Shortwave Radiation . . . . . . . . . . . . . . . . . . . . . . . . . .
90
3.5.2
External Longwave Radiation . . . . . . . . . . . . . . . . . . . . . . . . . .
90
3.5.3
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
92
3.5.4
Atmospheric Variation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . .
92
3.5.5
Outdoor/Exterior Convection . . . . . . . . . . . . . . . . . . . . . . . . . .
95
3.5.6
Exterior/External Conduction . . . . . . . . . . . . . . . . . . . . . . . . . . 105
3.5.7
Additional Heat Balance Source . . . . . . . . . . . . . . . . . . . . . . . . . 105
3.5.8
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 105
3.6
Inside Heat Balance
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 106
3.6.1
Internal Long-Wave Radiation Exchange . . . . . . . . . . . . . . . . . . . . 106
3.6.2
Internal Short-Wave Radiation
. . . . . . . . . . . . . . . . . . . . . . . . . 110
3.6.3
Interior Conduction
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111
3.6.4
Interior Convection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 111
3.6.5
Additional Heat Balance Source . . . . . . . . . . . . . . . . . . . . . . . . . 130
3.7
Adiabatic Boundary Conditions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 131
3.8
Infrared Radiation Transfer Material . . . . . . . . . . . . . . . . . . . . . . . . . . 131
3.8.1
Radiation Exchange Basics
. . . . . . . . . . . . . . . . . . . . . . . . . . . 132
3.8.2
IRT Radiation Exchange in EnergyPlus
. . . . . . . . . . . . . . . . . . . . 136
3.8.3
Radiation Transfer Surface Details
. . . . . . . . . . . . . . . . . . . . . . . 136
3.8.4
Behavior Checks . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 137
4
CONTENTS
3.9
Transparent Insulation Material (TIM) . . . . . . . . . . . . . . . . . . . . . . . . . 139
3.9.1
Introduction
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 139
3.9.2
Comparison of Opaque and Transparent Insulation . . . . . . . . . . . . . . 140
3.9.3
Types of Transparent Insulation Materials . . . . . . . . . . . . . . . . . . . 141
3.9.4
TIM- Basic Mathematical Model . . . . . . . . . . . . . . . . . . . . . . . . 142
3.9.5
Sample Test Run Cases: – Comparison . . . . . . . . . . . . . . . . . . . . . 144
3.9.6
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 145
3.10 Surface Heat Balances With Moveable Insulation
. . . . . . . . . . . . . . . . . . . 146
3.10.1 Inside Heat Balance with Interior Moveable Insulation
. . . . . . . . . . . . 146
3.10.2 Outside Heat Balance Cases for Exterior Moveable Insulation
. . . . . . . . 148
3.10.3 Heat Balance Cases
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 149
3.10.4 C++ Algorithm Examples . . . . . . . . . . . . . . . . . . . . . . . . . . . . 152
3.10.5 C++ Variable Descriptions
. . . . . . . . . . . . . . . . . . . . . . . . . . . 153
3.10.6 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 155
3.11 Ground Heat Transfer Calculations using Foundation:Kiva . . . . . . . . . . . . . . 155
3.11.1 Approach . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 155
3.11.2 Two-dimensional Approximation
. . . . . . . . . . . . . . . . . . . . . . . . 155
3.11.3 Numerical Calculations
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 156
3.11.4 Boundary Conditions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 156
3.11.5 Multiple Kiva Instances . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 159
3.11.6 Core Zone Slabs
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 164
3.11.7 Warm-Up . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 164
3.11.8 Validation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 165
3.11.9 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 165
3.12 Ground Heat Transfer Calculations using C and F Factor Constructions . . . . . . . 166
3.13 Ground Heat Transfer Calculations using Site:GroundDomain:Slab
. . . . . . . . . 169
3.14 Ground Heat Transfer Calculations using Site:GroundDomain:Basement
. . . . . . 171
3.15 Undisturbed Ground Temperature Model: Finite Difference
. . . . . . . . . . . . . 173
3.16 Undisturbed Ground Temperature Model: Kusuda-Achenbach . . . . . . . . . . . . 175
3.17 Undisturbed Ground Temperature Model: Xing . . . . . . . . . . . . . . . . . . . . 175
4
Advanced Surface Concepts
177
4.1
Exterior Naturally Vented Cavity . . . . . . . . . . . . . . . . . . . . . . . . . . . . 177
4.1.1
Baffle Heat Balance
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 177
4.1.2
Cavity Heat Balance . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 180
4.1.3
Underlying Heat Transfer Surface . . . . . . . . . . . . . . . . . . . . . . . . 181
4.1.4
Solar and Shading Calculations . . . . . . . . . . . . . . . . . . . . . . . . . 182
4.1.5
Local Wind Speed Calculations . . . . . . . . . . . . . . . . . . . . . . . . . 182
4.1.6
Convection Coeﬀicients
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 182
4.1.7
Radiation Coeﬀicients
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 183
4.1.8
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 183
4.2
Green Roof Model (EcoRoof) . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 184
4.2.1
Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 184
4.2.2
Green Roof Model Description
. . . . . . . . . . . . . . . . . . . . . . . . . 185
4.2.3
Linearization . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 190
4.2.4
Final Equations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 191
CONTENTS
5
4.2.5
Green Roof Nomenclature . . . . . . . . . . . . . . . . . . . . . . . . . . . . 191
4.2.6
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 193
4.3
Underwater Surface Boundary Condition . . . . . . . . . . . . . . . . . . . . . . . . 194
4.3.1
Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 194
5
Climate, Sky and Solar/Shading Calculations
195
5.1
Climate Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 195
5.1.1
EnergyPlus Design Day Temperature Calculations
. . . . . . . . . . . . . . 196
5.1.2
Sky Radiation Modeling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 197
5.1.3
EnergyPlus Sky Temperature Calculation
. . . . . . . . . . . . . . . . . . . 198
5.1.4
EnergyPlus Design Day Solar Radiation Calculations . . . . . . . . . . . . . 198
5.1.5
Perez Direct/Diffuse Splitting Model . . . . . . . . . . . . . . . . . . . . . . 201
5.1.6
Weather File Solar Interpolation
. . . . . . . . . . . . . . . . . . . . . . . . 201
5.1.7
Variable Location and Orientation
. . . . . . . . . . . . . . . . . . . . . . . 202
5.1.8
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 202
5.2
Design Week Specification . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 202
5.3
Sky Radiance Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 202
5.3.1
Sky Diffuse Solar Radiation on a Tilted Surface . . . . . . . . . . . . . . . . 205
5.3.2
Shadowing of Sky Diffuse Solar Radiation . . . . . . . . . . . . . . . . . . . 206
5.3.3
Shadowing of Sky Long-Wave Radiation . . . . . . . . . . . . . . . . . . . . 208
5.4
Shading Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 208
5.4.1
Shading and Sunlit Area Calculations
. . . . . . . . . . . . . . . . . . . . . 208
5.4.2
Solar Position . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 209
5.4.3
Surface Geometry
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 209
5.4.4
Shadow Projection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 213
5.4.5
Polygon Clipping . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 213
5.4.6
Pixel Counting . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 223
5.4.7
Solar Gains . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 223
5.4.8
Solar Distribution
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 224
5.4.9
Details of the Interior Solar Distribution Calculation . . . . . . . . . . . . . 225
5.4.10 Ground Reflectances . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 231
5.4.11 Ground Reflectances (Snow) . . . . . . . . . . . . . . . . . . . . . . . . . . . 231
5.4.12 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 232
6
Solar Radiation Reflected from Exterior Surfaces
233
6.1
Diffuse Reflection of Beam Solar and Sky Solar Radiation . . . . . . . . . . . . . . . 235
6.1.1
Receiving points
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 235
6.1.2
Rays . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 236
6.1.3
Sky Solar Radiation Diffusely Reflected from Obstructions . . . . . . . . . . 236
6.1.4
Sky Solar Radiation Diffusely Reflected from the Ground . . . . . . . . . . . 238
6.1.5
Beam Solar Radiation Diffusely Reflected from Obstructions . . . . . . . . . 239
6.1.6
Beam Solar Radiation Diffusely Reflected from the Ground . . . . . . . . . . 239
6.1.7
Beam Solar Radiation Specularly Reflected from Obstructions . . . . . . . . 240
6
CONTENTS
7
Daylighting and Window Calculations
242
7.1
Daylighting Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 242
7.2
Daylight Factor Calculation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 243
7.2.1
Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 248
7.2.2
Interior Illuminance Components . . . . . . . . . . . . . . . . . . . . . . . . 248
7.2.3
Daylight Factors
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 248
7.2.4
Sky Luminance Distributions . . . . . . . . . . . . . . . . . . . . . . . . . . 249
7.2.5
Direct Normal Solar Illuminance
. . . . . . . . . . . . . . . . . . . . . . . . 252
7.2.6
Exterior Horizontal Illuminance . . . . . . . . . . . . . . . . . . . . . . . . . 252
7.2.7
Direct Component of Interior Daylight Illuminance . . . . . . . . . . . . . . 252
7.2.8
Internally-Reflected Component of Interior Daylight Illuminance . . . . . . . 254
7.2.9
Transmitted Flux from Sky and Ground . . . . . . . . . . . . . . . . . . . . 255
7.2.10 Transmitted Flux from Direct Sun
. . . . . . . . . . . . . . . . . . . . . . . 256
7.2.11 Luminance of Shaded Window
. . . . . . . . . . . . . . . . . . . . . . . . . 257
7.2.12 Daylight Discomfort Glare . . . . . . . . . . . . . . . . . . . . . . . . . . . . 257
7.3
Time-Step Daylighting Calculation . . . . . . . . . . . . . . . . . . . . . . . . . . . 259
7.3.1
Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 259
7.3.2
Time-Step Sky Luminance . . . . . . . . . . . . . . . . . . . . . . . . . . . . 261
7.3.3
Interior Illuminance
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 262
7.3.4
Glare Index . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 264
7.3.5
Lighting Control System Simulation
. . . . . . . . . . . . . . . . . . . . . . 264
7.3.6
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 267
7.4
DElight Daylighting Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . 267
7.4.1
DElight Daylight Factor Calculation Differences from SplitFlux Methods . . 268
7.4.2
DElight Time-Step Interior Daylighting Calculation Differences from Split-
Flux Methods . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 271
7.4.3
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 271
7.5
Complex Fenestration Daylighting Calculations
. . . . . . . . . . . . . . . . . . . . 271
7.5.1
Internal Average Reflected Illuminance From Window . . . . . . . . . . . . . 272
7.5.2
Luminance from Exterior Elements . . . . . . . . . . . . . . . . . . . . . . . 275
7.5.3
Luminous Flux and Direct Illuminance at Interior Side of the Window
. . . 275
7.5.4
Handling Exterior Obstructions . . . . . . . . . . . . . . . . . . . . . . . . . 275
7.6
Daylighting Devices . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 277
7.6.1
Tubular Daylighting Devices . . . . . . . . . . . . . . . . . . . . . . . . . . . 277
7.6.2
Daylighting Shelves . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 286
7.6.3
Window Light Well . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 290
7.7
Window Calculation Module . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 292
7.7.1
Optical Properties of Glazing . . . . . . . . . . . . . . . . . . . . . . . . . . 292
7.7.2
Glass Layer Properties . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 296
7.7.3
Glass Optical Properties Conversion
. . . . . . . . . . . . . . . . . . . . . . 296
7.7.4
Simple Window Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 296
7.7.5
Glazing System Properties . . . . . . . . . . . . . . . . . . . . . . . . . . . . 302
7.7.6
Calculation of Angular Properties . . . . . . . . . . . . . . . . . . . . . . . . 304
7.7.7
Calculation of Hemispherical Values
. . . . . . . . . . . . . . . . . . . . . . 308
7.7.8
Optical Properties of Window Shading Devices
. . . . . . . . . . . . . . . . 309
7.7.9
Thermochromic Windows . . . . . . . . . . . . . . . . . . . . . . . . . . . . 312
CONTENTS
7
7.7.10 Screen Properties and Calculations . . . . . . . . . . . . . . . . . . . . . . . 333
7.7.11 Complex Fenestration Calculation Module . . . . . . . . . . . . . . . . . . . 344
7.8
Window Heat Balance Calculation
. . . . . . . . . . . . . . . . . . . . . . . . . . . 370
7.8.1
The Glazing Heat Balance Equations . . . . . . . . . . . . . . . . . . . . . . 371
7.8.2
Room-Side Convection . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 373
7.8.3
Solving the Glazing Heat Balance Equations . . . . . . . . . . . . . . . . . . 375
7.8.4
Edge-Of-Glass Effects
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 375
7.8.5
Apportioning of Absorbed Short-Wave Radiation in Shading Device Layers . 379
7.8.6
Window Frame and Divider Calculation . . . . . . . . . . . . . . . . . . . . 379
7.8.7
Beam Solar Reflection from Window Reveal Surfaces . . . . . . . . . . . . . 386
7.8.8
Shading Device Thermal Model . . . . . . . . . . . . . . . . . . . . . . . . . 394
7.8.9
Heat Balance Equations for Shading Device and Adjacent Glass . . . . . . . 395
7.8.10 Solving for Gap Airflow and Temperature
. . . . . . . . . . . . . . . . . . . 397
7.8.11 Improved Airflow Equations for Window Screens and Horizontal Louvered
Blind Systems . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 402
7.8.12 Heat Balance Equations for Between-Glass Shading Device . . . . . . . . . . 405
7.8.13 Airflow Windows . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 408
7.8.14 Evacuated Glazing Unit (EGU) . . . . . . . . . . . . . . . . . . . . . . . . . 412
7.8.15 Thermal Performance of Deflected Insulated Glazing Unit (IGU)
. . . . . . 417
7.8.16 Equivalent Layer Fenestration Model . . . . . . . . . . . . . . . . . . . . . . 428
8
Air Heat Balance Manager / Processes
442
8.1
Convection from Surfaces
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 442
8.2
Convection from Internal Sources . . . . . . . . . . . . . . . . . . . . . . . . . . . . 442
8.3
Infiltration/Ventilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 442
8.3.1
Infiltration
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 442
8.3.2
Infiltration Design Flow Rate . . . . . . . . . . . . . . . . . . . . . . . . . . 443
8.3.3
Infiltration by Effective Leakage Area
. . . . . . . . . . . . . . . . . . . . . 444
8.3.4
Infiltration by Flow Coeﬀicient
. . . . . . . . . . . . . . . . . . . . . . . . . 444
8.3.5
Ventilation
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 445
8.3.6
Ventilation Design Flow Rate . . . . . . . . . . . . . . . . . . . . . . . . . . 445
8.3.7
Ventilation by Wind and Stack with Open Area . . . . . . . . . . . . . . . . 446
8.3.8
Zone Air Balance Outdoor Airflow (ZoneAirBalance:OutdoorAir) . . . . . . 447
8.3.9
Reference . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 448
8.4
Air Exchange . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 448
8.4.1
Temperature Difference Controlled Air Exchange . . . . . . . . . . . . . . . 449
8.4.2
Density Difference Controlled Air Exchange . . . . . . . . . . . . . . . . . . 450
8.4.3
References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 452
8.5
Calculation of Zone Air Temperature . . . . . . . . . . . . . . . . . . . . . . . . . . 452
9
Building System Simulation System Manager / Processes
453
9.1
Air Loops . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 453
9.1.1
Definition of Air Loop . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 453
9.1.2
Simulation Method . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 453
9.1.3
Component Models . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 454
9.1.4
Iteration Scheme . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 454
8
CONTENTS
9.1.5
Determination of Air Mass Flow Rates . . . . . . . . . . . . . . . . . . . . . 454
9.2
Air Loop Simulation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 454
9.3
Primary Air System Simulation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 456
9.3.1
Input data
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 457
9.3.2
Initialization Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . 458
9.3.3
Central air system simulation . . . . . . . . . . . . . . . . . . . . . . . . . . 460
9.4
Outdoor Air System
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 460
9.4.1
Simulation
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 461
9.5
Outdoor Air Mixer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 461
9.5.1
Simulation
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 461
9.6
Zone Equipment Simulation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 461
9.6.1
Input data
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 462
9.6.2
Initialization Calculations . . . . . . . . . . . . . . . . . . . . . . . . . . . . 463
9.6.3
Simulation
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 463
9.6.4
Zone Equipment Load Distribution . . . . . . . . . . . . . . . . . . . . . . . 465
9.7
Air Path Components
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 466
9.7.1
Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 466
9.7.2
Zone Supply Air Path . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 466
9.7.3
Zone Splitter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 466
9.7.4
Zone Supply Plenum . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 466
9.7.5
Zone Return Air Path . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 467
9.7.6
Zone Mixer . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 467
9.7.7
Zone Return Plenum . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 467
9.8
Plant Load Profile
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 468
9.8.1
Calculation Model
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 468
9.9
Plant/Condenser Loops
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 469
9.9.1
Integration of System and Plant . . . . . . . . . . . . . . . . . . . . . . . . . 469
9.9.2
Current Primary System Modeling Methodology
. . . . . . . . . . . . . . . 469
9.9.3
Plant Manager . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 471
9.9.4
Plant Flow Resolver . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 473
9.9.5
Summary of Load Distribution Schemes
. . . . . . . . . . . . . . . . . . . . 481
9.9.6
Summary of Plant Loop Demand Calculation Schemes . . . . . . . . . . . . 485
9.9.7
Plant and Condenser Equipment Operation Schemes . . . . . . . . . . . . . 487
9.9.8
Plant Operation Schemes
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 487
9.9.9
Condenser Operation Schemes . . . . . . . . . . . . . . . . . . . . . . . . . . 487
9.9.10 Primary-Secondary Loop Systems . . . . . . . . . . . . . . . . . . . . . . . . 489
9.9.11 Heat Recovery Loop Systems . . . . . . . . . . . . . . . . . . . . . . . . . . 491
9.9.12 Plant Pressure Drop Simulation . . . . . . . . . . . . . . . . . . . . . . . . . 494
9.10 Steam Systems and Component Models . . . . . . . . . . . . . . . . . . . . . . . . . 498
9.10.1 Steam Loop Assumptions
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 499
9.10.2 Steam To Air Heat Exchanger . . . . . . . . . . . . . . . . . . . . . . . . . . 504
9.10.3 Condensate Pump
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 510
9.10.4 Steam Pipe . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 512
CONTENTS
9
10 Loop, Equipment Sizing and other Design Data
514
10.1 Sizing Manager . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 514
10.2 HVAC Sizing Simulation Manager . . . . . . . . . . . . . . . . . . . . . . . . . . . . 516
10.3 Zone Design Loads and Air Flow Rates . . . . . . . . . . . . . . . . . . . . . . . . . 517
10.3.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 517
10.3.2 Zone Design Data Arrays
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 517
10.3.3 Zone Design Load Calculation . . . . . . . . . . . . . . . . . . . . . . . . . . 519
10.3.4 Updating and Adjusting the Zone Results . . . . . . . . . . . . . . . . . . . 521
10.3.5 Air Terminal Unit Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 523
10.3.6 Zone HVAC Scalable Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . 524
10.4 System Design Loads and Air Flow Rates
. . . . . . . . . . . . . . . . . . . . . . . 524
10.4.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 524
10.4.2 System Design Data Arrays . . . . . . . . . . . . . . . . . . . . . . . . . . . 525
10.4.3 System Design Flow Rate and Load Summation and Adjustment
. . . . . . 527
10.4.4 System Sizing Adjustments for Air Terminal Operation . . . . . . . . . . . . 532
10.4.5 Central Heating Maximum System Air Flow Ratio Sizing . . . . . . . . . . . 533
10.4.6 System Design Outdoor Air Flow Rate . . . . . . . . . . . . . . . . . . . . . 534
10.4.7 Scalable System HVAC Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . 534
10.5 Plant and Condenser Loop Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 535
10.5.1 Maximum Loop Flow Rate
. . . . . . . . . . . . . . . . . . . . . . . . . . . 535
10.5.2 Loop Volume . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 535
10.6 Coincident Plant Sizing using HVAC Sizing Simulation . . . . . . . . . . . . . . . . 535
10.7 Component Sizing
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 537
10.7.1 Introduction
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 537
10.7.2 Fan Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 537
10.7.3 Design Fan Heat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 537
10.7.4 Coil:Cooling:Water . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 538
10.7.5 Coil:Cooling:Water:DetailedGeometry Sizing . . . . . . . . . . . . . . . . . . 545
10.7.6 CoilSystem:Cooling:Water . . . . . . . . . . . . . . . . . . . . . . . . . . . . 547
10.7.7 Coil:Cooling:WaterToAirHeatPump:EquationFit Sizing . . . . . . . . . . . . 547
10.7.8 Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit Sizing . . . . 549
10.7.9 Coil:Heating:WaterToAirHeatPump:EquationFit Sizing . . . . . . . . . . . . 551
10.7.10 Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit Sizing . . . . 551
10.7.11 Coil:Heating:Water Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 552
10.7.12 Coil:Heating:Steam Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 554
10.7.13 Sizing of Gas and Electric Heating Coils . . . . . . . . . . . . . . . . . . . . 556
10.7.14 DX Coil Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 557
10.7.15 DX MultiSpeed Coil Sizing
. . . . . . . . . . . . . . . . . . . . . . . . . . . 561
10.7.16 Coil:Cooling:DX:VariableSpeed Sizing
. . . . . . . . . . . . . . . . . . . . . 562
10.7.17 Coil:Heating:DX:VariableSpeed Sizing
. . . . . . . . . . . . . . . . . . . . . 563
10.7.18 Pump Sizing
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 563
10.7.19 Electric Chiller Sizing
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 564
10.7.20 Water to Water Heat Pump Sizing . . . . . . . . . . . . . . . . . . . . . . . 565
10.7.21 Boiler Sizing
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 566
10.7.22 Plant Heat Exchanger Sizing
. . . . . . . . . . . . . . . . . . . . . . . . . . 566
10.7.23 Humidifier Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 567
10
CONTENTS
10.7.24 Cooling Tower Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 569
10.7.25 Fluid Cooler Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 572
10.7.26 Evaporative Fluid Cooler Sizing . . . . . . . . . . . . . . . . . . . . . . . . . 574
10.7.27 Fan Coil Unit Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 577
10.7.28 Window Air Conditioner Sizing . . . . . . . . . . . . . . . . . . . . . . . . . 578
10.7.29 Unit Ventilator Sizing
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 579
10.7.30 Packaged Terminal Heat Pump Sizing
. . . . . . . . . . . . . . . . . . . . . 579
10.7.31 MultiSpeed Heat Pump Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . 580
10.7.32 Single Duct Terminal Units . . . . . . . . . . . . . . . . . . . . . . . . . . . 581
10.7.33 Indirect Evaporative Cooler Sizing
. . . . . . . . . . . . . . . . . . . . . . . 583
10.7.34 Secondary DX Coils Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 583
10.7.35 Desiccant Dehumidifier Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . 583
10.7.36 Evaporative Cooler Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . 584
10.7.37 Heat Recovery Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 585
10.7.38 Low Temperature Radiant System Sizing . . . . . . . . . . . . . . . . . . . . 586
10.7.39 Unitary System Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 587
10.8 Zone Outdoor Air Design Data
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 588
10.8.1 Design Outdoor Air Calculation . . . . . . . . . . . . . . . . . . . . . . . . . 589
10.8.2 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 590
11 Operational Faults
591
11.1 Introduction to HVAC Operational Faults Modeling . . . . . . . . . . . . . . . . . . 591
11.2 Operational Faults Modeling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 592
11.2.1 Sensor Faults with Air Economizers . . . . . . . . . . . . . . . . . . . . . . . 592
11.2.2 Thermostat/Humidistat Offset
. . . . . . . . . . . . . . . . . . . . . . . . . 592
11.2.3 Heating and Cooling Coil Fouling . . . . . . . . . . . . . . . . . . . . . . . . 593
11.2.4 Air Filter Fouling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 595
11.2.5 Chiller Supply Water Temperature Sensor Offset
. . . . . . . . . . . . . . . 599
11.2.6 Condenser Supply Water Temperature Sensor Offset
. . . . . . . . . . . . . 601
11.2.7 Cooling Tower Fouling . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 602
11.2.8 Coil Supply Air Temperature Sensor Offset
. . . . . . . . . . . . . . . . . . 603
11.2.9 Hot-water Boilers Fouling . . . . . . . . . . . . . . . . . . . . . . . . . . . . 603
11.2.10 Water-cooled Chiller Fouling
. . . . . . . . . . . . . . . . . . . . . . . . . . 604
11.2.11 Evaporative Coolers Fouling . . . . . . . . . . . . . . . . . . . . . . . . . . . 605
12 Demand Limiting
606
12.1 Algorithm . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 606
12.1.1 Sequential Priority . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 607
12.1.2 All Priority . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 608
13 Alternative Modeling Processes
609
13.1 AirflowNetwork Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 609
13.1.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 609
13.1.2 Model Description
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 609
13.1.3 Pressure and Airflow Calculations . . . . . . . . . . . . . . . . . . . . . . . . 610
13.1.4 Node Temperature Calculations . . . . . . . . . . . . . . . . . . . . . . . . . 626
CONTENTS
11
13.1.5 Node Humidity Ratio Calculations . . . . . . . . . . . . . . . . . . . . . . . 629
13.1.6 Sensible and Latent Load Calculations . . . . . . . . . . . . . . . . . . . . . 630
13.1.7 Impacts of Supply Air Constant Volume Fan Control on Load:
Cycling
vs. Continuous . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 631
13.1.8 Airflow Calculation Procedure using A Supply Variable Air Volume Fan
. . 633
13.1.9 Airflow Calculation Procedure using inputs of Intrazone nodes and linkages
634
13.1.10 Integration of the AirflowNetwork Model . . . . . . . . . . . . . . . . . . . . 634
13.1.11 Model Output
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 635
13.1.12 Single Sided Wind Pressure Coeﬀicient Algorithm . . . . . . . . . . . . . . . 635
13.1.13 Occupant Ventilation Control . . . . . . . . . . . . . . . . . . . . . . . . . . 645
13.1.14 Pressure Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 648
13.1.15 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 648
13.2 RoomAir Models . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 649
13.2.1 User Defined RoomAir Temperatures . . . . . . . . . . . . . . . . . . . . . . 651
13.2.2 One-Node Displacement Ventilation RoomAir Model . . . . . . . . . . . . . 653
13.2.3 Three-Node Displacement Ventilation RoomAir Model . . . . . . . . . . . . 654
13.2.4 Under-Floor Air Distribution Interior Zone Model . . . . . . . . . . . . . . . 664
13.2.5 Under-Floor Air Distribution Exterior Zone Model
. . . . . . . . . . . . . . 675
13.2.6 Cross Ventilation Room Air Model . . . . . . . . . . . . . . . . . . . . . . . 681
13.2.7 RoomAirflowNetwork Model . . . . . . . . . . . . . . . . . . . . . . . . . . . 697
13.2.8 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 700
13.3 Hybrid Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 702
13.3.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 702
13.3.2 Zone Balance Algorithms
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 703
13.3.3 Internal thermal mass hybrid modeling method . . . . . . . . . . . . . . . . 707
13.3.4 Infiltration hybrid modeling method
. . . . . . . . . . . . . . . . . . . . . . 709
13.3.5 People count hybrid modeling method . . . . . . . . . . . . . . . . . . . . . 711
13.3.6 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 713
14 Simulation Models – Encyclopedic Reference
714
14.1 Air System Distribution Terminals
. . . . . . . . . . . . . . . . . . . . . . . . . . . 714
14.1.1 Constant Volume Single Duct Reheat Air Terminal . . . . . . . . . . . . . . 714
14.1.2 Constant Volume Single Duct No Reheat Air Terminal . . . . . . . . . . . . 714
14.1.3 Variable Air Volume Single Duct Reheat and No Reheat Air Terminals . . . 716
14.1.4 Variable Air Volume Heating and Cooling Single Duct Reheat and NoReheat
Air Terminal
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 717
14.1.5 Constant Volume Single Duct Four Pipe Induction Air Terminal . . . . . . . 720
14.1.6 Fan Powered Induction Series and Parallel Single Duct Reheat Air Terminal 722
14.1.7 Variable Air Volume Fan Powered Single Duct Air Terminal . . . . . . . . . 726
14.1.8 Four Pipe Beam Unit (AirTerminal:SingleDuct:ConstantVolume:FourPipeBeam)729
14.1.9 Cooled Beam Unit (AirTerminal:SingleDuct:ConstantVolume:CooledBeam) . 738
14.1.10 Constant Volume Dual Duct Air Terminal . . . . . . . . . . . . . . . . . . . 741
14.1.11 Variable Air Volume Dual Duct Air Terminal . . . . . . . . . . . . . . . . . 742
14.1.12 Dual Duct Dedicated Outside Air Terminal with VAV Cooling . . . . . . . . 744
14.2 Boilers
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 746
14.2.1 Simple Hot Water Boiler . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 746
12
CONTENTS
14.2.2 Steam Boiler
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 748
14.3 Chillers
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 754
14.3.1 Absorption Chiller . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 754
14.3.2 Indirect Absorption Chiller
. . . . . . . . . . . . . . . . . . . . . . . . . . . 757
14.3.3 Combustion Turbine Chiller . . . . . . . . . . . . . . . . . . . . . . . . . . . 762
14.3.4 ChillerHeater:Absorption:DirectFired . . . . . . . . . . . . . . . . . . . . . . 764
14.3.5 ChillerHeater:Absorption:DoubleEffect . . . . . . . . . . . . . . . . . . . . . 769
14.3.6 Constant COP Chiller . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 774
14.3.7 Hot Water Heat Recovery from Chillers
. . . . . . . . . . . . . . . . . . . . 774
14.3.8 Electric Chiller Model Based on Fluid Temperature Differences
. . . . . . . 778
14.3.9 Electric Chiller Model Based on Condenser Entering Temperature . . . . . . 779
14.3.10 Electric Chiller Model Based on Condenser Leaving Temperature . . . . . . 788
14.3.11 Engine Driven Chiller
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 795
15 Simulation Models - Encyclopedic Reference
798
15.1 Ice Thermal Storage
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 798
15.1.1 Simple Ice Storage Model
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 798
15.1.2 Detailed Ice Storage Model
. . . . . . . . . . . . . . . . . . . . . . . . . . . 801
15.1.3 Other Ice Thermal Storage Options . . . . . . . . . . . . . . . . . . . . . . . 804
15.2 Coils
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 804
15.2.1 Chilled-Water-Based Air Cooling Coil
. . . . . . . . . . . . . . . . . . . . . 804
15.2.2 Chilled-Water-Based Detailed Geometry Air Cooling Coil
. . . . . . . . . . 819
15.2.3 Hot-Water-Based Air Heating Coil . . . . . . . . . . . . . . . . . . . . . . . 825
15.2.4 Single-Speed Electric DX Air Cooling Coil . . . . . . . . . . . . . . . . . . . 828
15.2.5 Multi-Speed Electric DX Air Cooling Coil . . . . . . . . . . . . . . . . . . . 852
15.2.6 Two-Speed Electric DX Air Cooling Coil . . . . . . . . . . . . . . . . . . . . 866
15.2.7 Variable Speed DX Cooling Coil
. . . . . . . . . . . . . . . . . . . . . . . . 871
15.2.8 Electric Air Heating Coil . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 877
15.2.9 Fuel-fired Air Heating Coil . . . . . . . . . . . . . . . . . . . . . . . . . . . . 879
15.2.10 Multi-Stage Electric and Gas Air Heating Coil . . . . . . . . . . . . . . . . . 879
15.2.11 Single-Speed Electric Heat Pump DX Air Heating Coil . . . . . . . . . . . . 883
15.2.12 Single-Speed DX Heating Coil Standard Ratings . . . . . . . . . . . . . . . . 892
15.2.13 Multi-Speed Electric Heat Pump DX Air Heating Coil
. . . . . . . . . . . . 898
15.2.14 Variable Speed DX Heating Coil
. . . . . . . . . . . . . . . . . . . . . . . . 909
15.2.15 Desuperheater-Recovery-Based Air Heating Coil . . . . . . . . . . . . . . . . 915
15.2.16 Desuperheater-Recovery-Based Water Heating Coil . . . . . . . . . . . . . . 920
15.2.17 Heat Exchanger Assisted Air Cooling Coil Systems . . . . . . . . . . . . . . 925
15.2.18 Air Source Integrated Heat Pump . . . . . . . . . . . . . . . . . . . . . . . . 930
15.2.19 Single-Speed Electric Heat Pump DX Water Heating Coil
. . . . . . . . . . 934
15.2.20 Water Source Electric DX Air Cooling Coil
. . . . . . . . . . . . . . . . . . 942
15.2.21 Water Source Electric Heat Pump DX Air Heating Coil . . . . . . . . . . . . 942
15.2.22 Steam-Based Air Heating Coil . . . . . . . . . . . . . . . . . . . . . . . . . . 942
15.2.23 Variable Refrigerant Flow Cooling Coil . . . . . . . . . . . . . . . . . . . . . 943
15.2.24 Variable Refrigerant Flow Heating Coil . . . . . . . . . . . . . . . . . . . . . 950
15.2.25 Variable Speed Water to Air Heat Pump (Heating & Cooling) . . . . . . . . 950
15.2.26 Secondary Coils of DX Systems and Heat Pumps . . . . . . . . . . . . . . . 967
CONTENTS
13
15.2.27 Packaged Thermal Storage Cooling Coil . . . . . . . . . . . . . . . . . . . . 972
15.3 HVAC Controllers
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 985
15.3.1 Control Valve for Water-Based Air System Coils . . . . . . . . . . . . . . . . 985
15.3.2 Outdoor Air Damper Controller for Air Systems . . . . . . . . . . . . . . . . 987
15.3.3 Outdoor Air Damper Controller for Zone Energy Recovery Ventilator . . . . 993
15.4 Baseboard Heaters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 995
15.4.1 Hot Water Baseboard Heater with Only Convection . . . . . . . . . . . . . . 996
15.4.2 Electric Baseboard Heater with Only Convection
. . . . . . . . . . . . . . . 998
15.4.3 Hot Water Baseboard Heater with Radiation and Convection
. . . . . . . . 998
15.4.4 Electric Baseboard Heater with Radiation and Convection . . . . . . . . . . 1002
15.4.5 Steam Baseboard Heater with Radiation and Convection . . . . . . . . . . . 1004
16 Simulation Models – Encyclopedic Reference
1007
16.1 Cooling Towers and Evaporative Fluid Coolers
. . . . . . . . . . . . . . . . . . . . 1007
16.1.1 One, Two, and Variable Speed Cooling Towers and Evaporative Fluid Coolers 1007
16.1.2 Variable Speed Cooling Towers Empirical Models . . . . . . . . . . . . . . . 1015
16.1.3 Cooling Towers with Multiple Cells . . . . . . . . . . . . . . . . . . . . . . . 1024
16.1.4 Cooling Tower Makeup Water Usage . . . . . . . . . . . . . . . . . . . . . . 1025
16.1.5 One and Two Speed Fluid Coolers
. . . . . . . . . . . . . . . . . . . . . . . 1028
16.2 Demand Controlled Ventilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1030
16.2.1 Ventilation Rate Procedure
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1032
16.2.2 Indoor Air Quality Procedure . . . . . . . . . . . . . . . . . . . . . . . . . . 1037
16.2.3 Proportional Control . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1038
16.2.4 Simplified Procedure . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1040
16.2.5 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1041
16.3 Evaporative Coolers
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1041
16.3.1 Direct Evaporative Cooler . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1041
16.3.2 Dry Coil Indirect Evaporative Cooler . . . . . . . . . . . . . . . . . . . . . . 1045
16.3.3 Wet Coil Indirect Evaporative Cooler . . . . . . . . . . . . . . . . . . . . . . 1047
16.3.4 Two Stage Direct/Indirect Evaporative Cooler . . . . . . . . . . . . . . . . . 1050
16.3.5 Indirect Evaporative Cooler Special Research Model
. . . . . . . . . . . . . 1050
16.3.6 Direct Evaporative Cooler Special Research Model
. . . . . . . . . . . . . . 1061
16.4 Air System Fans
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1063
16.4.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1063
16.4.2 Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1063
16.4.3 Fan Energy Index
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1085
16.4.4 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1090
16.5 Air System Compound Component Groups
. . . . . . . . . . . . . . . . . . . . . . 1091
16.5.1 Unitary Systems
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1091
16.5.2 Forced-Air Furnace and Central Air Conditioning . . . . . . . . . . . . . . . 1112
16.5.3 Unitary Systems
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1122
16.5.4 Unitary System with Changeover-Bypass-Variable Air Volume . . . . . . . . 1123
16.5.5 Unitary Air-To-Air Heat Pump . . . . . . . . . . . . . . . . . . . . . . . . . 1131
16.5.6 Unitary Multi-Speed Air-To-Air Heat Pump . . . . . . . . . . . . . . . . . . 1140
16.5.7 DX Cooling Package . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1151
16.5.8 DX Heating Package . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1153
14
CONTENTS
16.5.9 Desiccant Dehumidifier Package . . . . . . . . . . . . . . . . . . . . . . . . . 1154
16.5.10 Unitary Water-To-Air Heat Pump
. . . . . . . . . . . . . . . . . . . . . . . 1158
16.6 Water To Water Heat Pumps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1165
16.6.1 Equation Fit Water To Water Heat Pump Model . . . . . . . . . . . . . . . 1165
16.6.2 Parameter Estimation Water-To-Water Heat Pump Model . . . . . . . . . . 1168
16.6.3 EIR Formulated Plant Loop Heat Pump Model . . . . . . . . . . . . . . . . 1173
16.7 Variable Refrigerant Flow Heat Pumps
. . . . . . . . . . . . . . . . . . . . . . . . 1174
16.7.1 System Curve based VRF Model (VRF-SysCurve)
. . . . . . . . . . . . . . 1174
16.7.2 Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP) . . . . . . . . 1200
16.7.3 Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-HR)
. . . . . . 1223
16.7.4 Zone Terminal Unit List . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1233
16.7.5 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1233
16.8 Heat Exchangers
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1234
16.8.1 Air System Air-To-Air Sensible and Latent Effectiveness Heat Exchanger . . 1234
16.8.2 Air System Air-To-Air Flat Plate Heat Exchanger . . . . . . . . . . . . . . . 1247
16.8.3 Air System Air-To-Air Balanced Flow Desiccant Heat Exchanger
. . . . . . 1248
16.8.4 Plant Loop Deep-Ground-To-Water Vertical U-Tube Field Heat Exchanger . 1257
16.8.5 GroundHeatExchanger:Slinky . . . . . . . . . . . . . . . . . . . . . . . . . . 1268
16.8.6 Plant Loop Pond-To-Water Heat Exchanger . . . . . . . . . . . . . . . . . . 1269
16.8.7 Plant Loop Surface-Ground-To-Water Heat Exchanger . . . . . . . . . . . . 1275
16.8.8 Plant Loop Fluid-to-Fluid Heat Exchanger . . . . . . . . . . . . . . . . . . . 1277
16.8.9 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1282
16.9 Air System Humidifiers
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1282
16.9.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1282
16.9.2 Electric and Gas Steam Humidifier . . . . . . . . . . . . . . . . . . . . . . . 1282
17 Simulation Models – Encyclopedic Reference
1287
17.1 Zone Internal Gains
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1287
17.1.1 Sources and Types of Gains . . . . . . . . . . . . . . . . . . . . . . . . . . . 1287
17.1.2 Heat Gain from Lights . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1288
17.1.3 Heat Gain from People . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1289
17.1.4 Heat Gain from IT Equipment
. . . . . . . . . . . . . . . . . . . . . . . . . 1290
17.1.5 Heat Gain from Baseboard Heat
. . . . . . . . . . . . . . . . . . . . . . . . 1294
17.1.6 Distribution of Radiant Gains . . . . . . . . . . . . . . . . . . . . . . . . . . 1296
17.1.7 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1297
17.2 Indoor Swimming Pool
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1297
17.2.1 Energy Balance of Indoor Swimming Pool . . . . . . . . . . . . . . . . . . . 1298
17.2.2 Convection from the pool water surface . . . . . . . . . . . . . . . . . . . . . 1298
17.2.3 Evaporation from the pool water surface . . . . . . . . . . . . . . . . . . . . 1299
17.2.4 Radiation exchange with the pool water surface . . . . . . . . . . . . . . . . 1300
17.2.5 Conduction through the bottom of the pool . . . . . . . . . . . . . . . . . . 1300
17.2.6 Makeup pool water supply . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1300
17.2.7 Heat Gain from People . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1300
17.2.8 Heat from auxiliary pool heater . . . . . . . . . . . . . . . . . . . . . . . . . 1301
17.2.9 Pool Heating to Control the Pool Water Temperature . . . . . . . . . . . . . 1301
17.2.10 Pool/Surface Heat Balance Equation Summary . . . . . . . . . . . . . . . . 1301
CONTENTS
15
17.2.11 Other additional information
. . . . . . . . . . . . . . . . . . . . . . . . . . 1302
17.2.12 Swimming Pool Flow Rate . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1302
17.2.13 Comfort and Health
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1302
17.2.14 Air Delivery Rates (Indoor Pool) . . . . . . . . . . . . . . . . . . . . . . . . 1302
17.2.15 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1303
17.3 Pipes
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1303
17.3.1 Heat Transfer Pipes (Objects: Pipe:Indoor & Pipe:Outdoor) . . . . . . . . . 1303
17.3.2 Underground Pipe (Object: Pipe:Underground) . . . . . . . . . . . . . . . . 1306
17.3.3 PipingSystem:Underground Simulation . . . . . . . . . . . . . . . . . . . . . 1308
17.4 Pumps
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1314
17.4.1 Summary of Pump Rules
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 1314
17.4.2 Dynamic Pump Pressure Head
. . . . . . . . . . . . . . . . . . . . . . . . . 1315
17.4.3 Variable Speed Pump
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1315
17.4.4 Pressure-based Flow for Variable Speed Pumps
. . . . . . . . . . . . . . . . 1316
17.4.5 Constant Speed Pump . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1317
17.4.6 Pressure-based Flow for Constant Speed Pumps . . . . . . . . . . . . . . . . 1318
17.4.7 Pump Heat Addition to the Loop . . . . . . . . . . . . . . . . . . . . . . . . 1318
17.4.8 Pump Heat Addition to Surrounding Zone . . . . . . . . . . . . . . . . . . . 1319
17.4.9 Headered Pumps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1319
17.4.10 Condensate Pumps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1320
17.5 Ideal Loads Air System
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1320
17.5.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1320
17.5.2 Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1321
17.6 District Cooling
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1324
17.7 District Heating
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1324
17.8 CentralHeatPumpSystem
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1325
17.8.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1325
17.8.2 Model Description
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1325
17.9 ChillerHeaterPerformance:Electric:EIR . . . . . . . . . . . . . . . . . . . . . . . . . 1328
17.9.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1328
17.9.2 Model Description
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1328
17.9.3 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1335
17.10Plant Temperature Source Component . . . . . . . . . . . . . . . . . . . . . . . . . 1335
18 Simulation Models – Encyclopedic Reference
1336
18.1 Radiant System Models
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1336
18.1.1 Low Temperature Radiant System Model
. . . . . . . . . . . . . . . . . . . 1336
18.1.2 High Temperature Radiant Heater Model
. . . . . . . . . . . . . . . . . . . 1368
18.1.3 Simple Cooling Panel . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1370
18.1.4 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1374
18.2 Refrigeration Equipment
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1375
18.2.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1375
18.2.2 Refrigeration Compressor Racks . . . . . . . . . . . . . . . . . . . . . . . . . 1377
18.2.3 Refrigerated Cases . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1384
18.2.4 Walk-In Coolers and Freezers . . . . . . . . . . . . . . . . . . . . . . . . . . 1396
18.2.5 Air Chillers and Air Chiller Sets
. . . . . . . . . . . . . . . . . . . . . . . . 1401
16
CONTENTS
18.2.6 Detailed Refrigeration Systems
. . . . . . . . . . . . . . . . . . . . . . . . . 1404
18.2.7 Secondary Refrigeration Systems . . . . . . . . . . . . . . . . . . . . . . . . 1421
18.2.8 Transcritical CO2 Refrigeration System . . . . . . . . . . . . . . . . . . . . . 1427
18.2.9 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1434
18.3 Setpoint Managers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1436
18.3.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1436
18.3.2 Scheduled . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1436
18.3.3 Outdoor Air Reset . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1437
18.3.4 Single Zone Reheat Heating and Cooling . . . . . . . . . . . . . . . . . . . . 1438
18.3.5 Single Zone Heating Only . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1438
18.3.6 Single Zone Cooling Only . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1439
18.3.7 Single Zone Minimum Humidity . . . . . . . . . . . . . . . . . . . . . . . . . 1439
18.3.8 Single Zone Maximum Humidity
. . . . . . . . . . . . . . . . . . . . . . . . 1440
18.3.9 Mixed Air . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1441
18.3.10 Outdoor Air Pretreat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1441
18.3.11 Warmest Zone Supply Air Reset
. . . . . . . . . . . . . . . . . . . . . . . . 1442
18.3.12 Coldest Zone Supply Air Reset . . . . . . . . . . . . . . . . . . . . . . . . . 1442
18.3.13 Return Air Bypass Flow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1443
18.3.14 Warmest Temp Flow . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1443
18.3.15 Multizone Heating Average
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1444
18.3.16 Multizone Cooling Average
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1445
18.3.17 Multizone Minimum Humidity Average . . . . . . . . . . . . . . . . . . . . . 1445
18.3.18 Multizone Maximum Humidity Average
. . . . . . . . . . . . . . . . . . . . 1446
18.3.19 MultiZone Minimum Humidity Supply Air Reset
. . . . . . . . . . . . . . . 1447
18.3.20 MultiZone Maximum Humidity Supply Air Reset . . . . . . . . . . . . . . . 1448
18.3.21 Follow Outdoor Air Temperature . . . . . . . . . . . . . . . . . . . . . . . . 1449
18.3.22 Follow System Node Temperature . . . . . . . . . . . . . . . . . . . . . . . . 1449
18.3.23 Follow Ground Temperature . . . . . . . . . . . . . . . . . . . . . . . . . . . 1449
18.3.24 Condenser Entering Water Temperature Reset . . . . . . . . . . . . . . . . . 1450
18.3.25 Ideal Condenser Entering Water Temperature Reset
. . . . . . . . . . . . . 1453
18.3.26 Plant Return Water Control Setpoint Reset . . . . . . . . . . . . . . . . . . 1454
18.3.27 System Node Reset Temperature . . . . . . . . . . . . . . . . . . . . . . . . 1457
18.3.28 System Node Reset Humidity . . . . . . . . . . . . . . . . . . . . . . . . . . 1458
18.4 Solar Collectors
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1458
18.4.1 Flat-Plate Solar Collectors . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1458
18.4.2 Integral-collector-storage (ICS) Solar Collector . . . . . . . . . . . . . . . . . 1462
18.4.3 References:
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1471
18.4.4 Photovoltaic Thermal Flat-Plate Solar Collectors . . . . . . . . . . . . . . . 1471
18.4.5 Unglazed Transpired Solar Collectors . . . . . . . . . . . . . . . . . . . . . . 1474
18.5 System Availability Managers . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1486
18.5.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1486
18.5.2 Scheduled . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1487
18.5.3 Scheduled On . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1487
18.5.4 Scheduled Off . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1487
18.5.5 Night Cycle . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1487
18.5.6 Night Ventilation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1489
CONTENTS
17
18.5.7 Differential Thermostat
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1490
18.5.8 High Temperature Turn Off . . . . . . . . . . . . . . . . . . . . . . . . . . . 1490
18.5.9 High Temperature Turn On . . . . . . . . . . . . . . . . . . . . . . . . . . . 1490
18.5.10 Low Temperature Turn Off
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1491
18.5.11 Low Temperature Turn On
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1491
18.5.12 Hybrid Ventilation Control
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1492
18.5.13 Optimum Start Controls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1495
19 Simulation Models – Encyclopedic Reference
1498
19.1 Occupant Thermal Comfort . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1498
19.1.1 Background on Thermal Comfort Models . . . . . . . . . . . . . . . . . . . . 1499
19.1.2 Mathematical Models for Predicting Thermal Comfort . . . . . . . . . . . . 1500
19.1.3 Fanger Comfort Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1502
19.1.4 Pierce Two-Node Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1505
19.1.5 KSU Two-Node Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1513
19.1.6 Adaptive Comfort Model Based on European Standard EN15251-2007
. . . 1519
19.1.7 Dynamic Clothing Model
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 1522
19.1.8 Mean Radiant Temperature Calculation
. . . . . . . . . . . . . . . . . . . . 1525
19.1.9 ASHRAE 55 Elevated Air Speed Cooling Effect Model . . . . . . . . . . . . 1526
19.1.10 ASHRAE 55 Ankle Draft Risk Model . . . . . . . . . . . . . . . . . . . . . . 1527
19.1.11 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1528
19.2 Trombe Walls
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1529
19.2.1 Passive Trombe Wall . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1530
19.2.2 Active Trombe Wall
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1531
19.3 Water Thermal Tanks (includes Water Heaters) . . . . . . . . . . . . . . . . . . . . 1534
19.3.1 Mixed Water Thermal Tank . . . . . . . . . . . . . . . . . . . . . . . . . . . 1534
19.3.2 Heat Pump Water Heater . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1541
19.3.3 Stratified Water Thermal Tank . . . . . . . . . . . . . . . . . . . . . . . . . 1547
19.3.4 Water Heating Sizing . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1552
19.4 Water Systems
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1555
19.4.1 Water Mains Temperatures
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1555
19.4.2 Water Use Equipment and Connections
. . . . . . . . . . . . . . . . . . . . 1557
19.4.3 Unconnected Water Use Equipment . . . . . . . . . . . . . . . . . . . . . . . 1557
19.4.4 Zone Heat Gain from Water Use Equipment . . . . . . . . . . . . . . . . . . 1559
19.4.5 Connected Water Use Equipment . . . . . . . . . . . . . . . . . . . . . . . . 1563
19.4.6 Water Use Equipment Calculations . . . . . . . . . . . . . . . . . . . . . . . 1563
19.4.7 Drainwater Heat Recovery . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1566
19.5 Zone Controls
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1569
19.5.1 Thermostatic Zone Control
. . . . . . . . . . . . . . . . . . . . . . . . . . . 1569
19.5.2 Zone Thermostats
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1570
19.5.3 Operative Temperature Control . . . . . . . . . . . . . . . . . . . . . . . . . 1572
19.5.4 Temperature And Humidity Control
. . . . . . . . . . . . . . . . . . . . . . 1574
19.5.5 Humidistat . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1575
19.5.6 Thermal Comfort Zone Control . . . . . . . . . . . . . . . . . . . . . . . . . 1576
19.6 Zone Equipment and Zone Forced Air Units . . . . . . . . . . . . . . . . . . . . . . 1579
19.6.1 Air Distribution Terminal Unit . . . . . . . . . . . . . . . . . . . . . . . . . 1579
18
CONTENTS
19.6.2 Air Terminal Single Duct Mixer . . . . . . . . . . . . . . . . . . . . . . . . . 1579
19.6.3 Simple Duct Leakage Model . . . . . . . . . . . . . . . . . . . . . . . . . . . 1581
19.6.4 Fan Coil Unit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1584
19.6.5 Window Air Conditioner . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1588
19.6.6 Packaged Terminal Air Conditioner . . . . . . . . . . . . . . . . . . . . . . . 1590
19.6.7 Packaged Terminal Heat Pump . . . . . . . . . . . . . . . . . . . . . . . . . 1598
19.6.8 Zone Single Speed Water-To-Air Heat Pump . . . . . . . . . . . . . . . . . . 1604
19.6.9 Zone Air DX Dehumidifier . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1607
19.6.10 Energy Recovery Ventilator . . . . . . . . . . . . . . . . . . . . . . . . . . . 1613
19.6.11 Zone Evaporative Cooler Unit . . . . . . . . . . . . . . . . . . . . . . . . . . 1616
19.6.12 Hybrid Unitary HVAC Equipment
. . . . . . . . . . . . . . . . . . . . . . . 1617
19.6.13 Unit Heater . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1622
19.6.14 Unit Ventilator . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1623
19.6.15 Variable Refrigerant Flow Terminal Unit . . . . . . . . . . . . . . . . . . . . 1626
19.6.16 Ventilated Slab . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1631
19.6.17 CoolTower . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1636
19.6.18 Earthtube . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1640
19.6.19 Thermal Chimney Model
. . . . . . . . . . . . . . . . . . . . . . . . . . . . 1647
19.6.20 Zone Outdoor Air Unit . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1652
19.6.21 Controls . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1652
19.6.22 Zone Exhaust Fan
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1654
20 On-Site Generation, Power Conversion, and Storage
1656
20.1 Whole-Facility Electric Service
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1657
20.2 Electric Load Center Distribution Manager . . . . . . . . . . . . . . . . . . . . . . . 1658
20.2.1 Overview
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1658
20.2.2 Generator Operation Schemes . . . . . . . . . . . . . . . . . . . . . . . . . . 1659
20.2.3 Load Center Buss Types . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1660
20.2.4 Electric Load Center Generators
. . . . . . . . . . . . . . . . . . . . . . . . 1663
20.2.5 Inverters . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1663
20.2.6 Converter . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1664
20.2.7 Storage Operation Schemes . . . . . . . . . . . . . . . . . . . . . . . . . . . 1664
20.2.8 Electrical Storage - Simple Energy Balance Model . . . . . . . . . . . . . . . 1667
20.2.9 Electrical Storage – Kinetic Battery Model with Cycle Life Estimation . . . 1668
20.2.10 Electrical Storage – Lithium-Ion NMC Model with Capacity Degradation
Estimation
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1671
20.2.11 Electric Load Center Transformers . . . . . . . . . . . . . . . . . . . . . . . 1674
20.3 Photovoltaic Arrays
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1677
20.3.1 Simple Model . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1677
20.3.2 Equivalent One-Diode Model
. . . . . . . . . . . . . . . . . . . . . . . . . . 1678
20.3.3 Sandia Photovoltaic Performance Model . . . . . . . . . . . . . . . . . . . . 1684
20.3.4 PVWatts
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1688
20.4 Generators . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1689
20.4.1 Internal Cumbustion Engine . . . . . . . . . . . . . . . . . . . . . . . . . . . 1689
20.4.2 Turbine Generator . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1690
20.4.3 Microturbine Generator . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1691
CONTENTS
19
20.4.4 Micro-Cogenerator . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1698
20.4.5 Fuel Cell Cogenerator
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1701
20.4.6 Custom Fuel Supply for Generators . . . . . . . . . . . . . . . . . . . . . . . 1704
20.4.7 Wind Turbine . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1706
21 Performance Curves and Lookup Tables
1713
21.1 Performance Curves
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1713
21.1.1 Curves based on a single independent variable . . . . . . . . . . . . . . . . . 1714
21.1.2 Curves based on two independent variables
. . . . . . . . . . . . . . . . . . 1715
21.1.3 Curves based on three independent variables . . . . . . . . . . . . . . . . . . 1719
21.1.4 Pressure drop curve
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1719
21.2 Lookup Tables
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1719
21.2.1 Table:Lookup . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1719
22 Economics Calculations
1721
22.1 Component Costs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1721
22.1.1 Line Item Costs . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1721
22.1.2 Adjustments
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1725
22.1.3 Comparisons
. . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1726
22.2 Tariff Computation . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1727
22.2.1 Conceptual Framework – Variables and Hierarchy . . . . . . . . . . . . . . . 1727
22.2.2 Default Order of Computation
. . . . . . . . . . . . . . . . . . . . . . . . . 1729
22.2.3 Computation Steps . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1730
22.3 Life-Cycle Cost Computations . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1730
22.3.1 ExpressAsCashFlows . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1731
22.3.2 ComputePresentValue . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1732
22.3.3 ComputeTaxAndDepreciation . . . . . . . . . . . . . . . . . . . . . . . . . . 1732
23 Special Modules/Reporting
1733
23.1 Environmental Impacts . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1733
23.1.1 Types of Pollutants . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1734
23.1.2 Carbon Equivalent . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1736
23.1.3 Fossil Fuel Emissions Factors
. . . . . . . . . . . . . . . . . . . . . . . . . . 1736
23.1.4 Off-Site Electricity Generation Emissions . . . . . . . . . . . . . . . . . . . . 1743
23.1.5 Other Energy-Related Pollutants and Sources of Other Information . . . . . 1752
23.1.6 References . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1753
23.2 Component Loads Summary . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1754
23.2.1 Estimated Component Load Details
. . . . . . . . . . . . . . . . . . . . . . 1758
23.3 Output:Table:Annual . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1761
23.4 Heat Emissions . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1761
23.4.1 Heat Emission from Building Envelope . . . . . . . . . . . . . . . . . . . . . 1762
23.4.2 Heat Emission from Zones . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1762
23.4.3 Heat Emission from HVAC Systems through Relief Air . . . . . . . . . . . . 1763
23.4.4 Heat Rejection from HVAC System Equipment
. . . . . . . . . . . . . . . . 1763
23.5 Resilience Metrics . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1766
23.5.1 Thermal Resilience . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1766
20
CONTENTS
23.5.2 Indoor Air Quality - CO2 Resilience
. . . . . . . . . . . . . . . . . . . . . . 1772
23.5.3 Visual Resilience . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . . 1772
Chapter 1
Overview
1.1
Document Overview
This document is organized to give you the best possible look into the EnergyPlus calculations.
First, the concepts of modeling in EnergyPlus are presented. These include descriptions of the zone
heat balance process, air loop/plant loop processes as well as other important processes for the
building simulation.
Discussions during the modeling process may reference specific “object names” as found in the
Input/Output Reference document.
The remainder of the document focuses on individual models.
1.2
General Modeling Overview
The EnergyPlus program is a collection of many program modules that work together to calculate
the energy required for heating and cooling a building using a variety of systems and energy sources.
It does this by simulating the building and associated energy systems when they are exposed to
different environmental and operating conditions. The core of the simulation is a model of the
building that is based on fundamental heat balance principles. Since it is relatively meaningless
to state: “based on fundamental heat balance principles”, the model will be described in greater
detail in later sections of this document in concert with the C++ code which is used to describe the
model. It turns out that the model itself is relatively simple compared with the data organization
and control that is needed to simulate the great many combinations of system types, primary
energy plant arrangements, schedules, and environments. Figure 1.1 shows this overall organization
in schematic form. Later sections will expand on the details within the blocks of the schematic.
1.3
Building Surfaces, Spaces, Zones, and Enclosures
The EnergyPlus building model consists of four main constructs: surfaces, spaces, zones, and
enclosures. These are defined below along with some assumptions and relationship rules.
Surface - a geometric plane which is attached to a Zone and a Space.
• A Surface can be opaque, transparent, or an air boundary.
21
22
CHAPTER 1. OVERVIEW
Figure 1.1: EnergyPlus Program Schematic
• Surfaces may store and transfer heat and moisture.
• The inside and outside face of each Surface has a single uniform surface temperature
calculated from the surface heat balance.
• Each Surface belongs to one Zone and one Space.
• Inter-Space and inter-Zone Surfaces are modeled as two linked surfaces.
• Air boundary surfaces combine one or more spaces into a common enclosure.
• Inter-Space surfaces connecting spaces that are part of the same Zone will see the same
air temperature. They may or may not be in the same enclosure.
• Inter-Space surfaces connecting spaces that are in different Zones may see different air
temperatures. They may or may not be in the same enclosure.
Space - A collection of one or more Surfaces and internal gains.
• Each Space belongs to one Zone.
• Spaces may be user-specified or generated by default so that every surface belongs to a
Space and every Zone has at least one Space.
• A Space may have only floor surface(s) or may be fully enclosed (floors, walls, ceilings,
etc).
• Each Space belongs to one Enclosure (implicitly assigned). See Enclosure below for more
details.
• There is no heat balance at the Space level; the heat balance is done at the Zone level.
• Internal gains are modeled at the Space level and combined for the Zone heat balance.
• Each Space is assigned a Space Type which is used for output reports and submeters.
Zone - An air mass connecting Surfaces, internal gains, and HVAC equipment for heat balance
and HVAC control.
1.4. SIMULATION MANAGER
23
• Each Zone is comprised of one or more Spaces.
• If no Spaces are specified for a Zone, a Space will automatically be created.
• If any surfaces in a Zone do not have a user-assigned Space, a Space will be automatically
created for those surfaces.
• The Zone heat balance solves for the zone air temperature and humidity (or a Room
Air Model with multiple air nodes) and includes all Surfaces and internal gains from its
Spaces.
• HVAC systems are connected at the Zone level.
Enclosure - A continuous volume connecting Surfaces for radiant, solar, and daylighting exchange.
• Each Enclosure is comprised of one or more Spaces.
• If a Space has a floor surface(s) plus any other surfaces (walls, ceiling, roof, etc.), then
it is its own enclosure.
• If a Space has only a floor surface(s), then it is part of the zone enclosure.
• Any surfaces with a blank Space is part of the zone enclosure.
• Air boundaries can be used to combine Spaces into a common enclosure.
• All Surfaces and internal radiant gains associated with the Spaces are included in the
Enclosure.
• Enclosures only distribute radiant (thermal), solar, and visible energy to and from the
Surfaces.
• There is no full heat balance at the Enclosure level. Each Enclosure only balances the
radiant/solar flux on each Surface. These fluxes then become part of the Surface inside
heat balance.
1.4
Simulation Manager
The simulation manager of EnergyPlus is contained in a single module. The main subroutine is
shown below. Flow within the entire program is managed using a series of flags. These paired flags,
in order (from the highest to the lowest) are:
Table 1.1: Simulation Flags
BeginSimulationFlag
EndSimulationFlag
BeginEnvironmentFlag
EndEnvironmentFlag (one to many days)
BeginDayFlag
EndDayFlag
BeginHourFlag
EndHourFlag
BeginTimeStepFlag
EndTimeStepFlag
There is also a WarmupFlag to signal that the program is in warmup state. The operation of
these flags can be seen in the following subroutine. This code is actually simplified, old EnergyPlus
24
CHAPTER 1. OVERVIEW
FORTRAN code but it concisely demonstrates the use of these flags in the code. The advantage of
using the flag system is that any subroutine throughout the code can determine the exact state of
the simulation by checking the status of the flags.
SUBROUTINE ManageSimulation
! Main driver routine for this module
BeginSimFlag = .TRUE.
EndSimFlag = .FALSE.
CALL OpenOutputFiles
CALL GetProjectData
CALL GetEnvironmentInfo
! Get the number and type of Environments
DO Envrn = 1, NumOfEnvrn
! Begin environment loop ...
BeginEnvrnFlag = .TRUE.
EndEnvrnFlag
= .FALSE.
WarmupFlag
= .TRUE.
DayOfSim
=
0
DO WHILE ((DayOfSim.LT.NumOfDayInEnvrn).OR.(WarmupFlag))
! Begin day loop ...
DayOfSim
= DayOfSim + 1
BeginDayFlag = .TRUE.
EndDayFlag
= .FALSE.
DO HourOfDay = 1, 24
! Begin hour loop ...
BeginHourFlag = .TRUE.
EndHourFlag
= .FALSE.
DO TimeStep = 1, NumOfTimeStepInHour
! Begin time step (TINC) loop ...
BeginTimeStepFlag = .TRUE.
EndTimeStepFlag
= .FALSE.
! Set the End\_Flag variables to true if necessary. Note that each flag builds on
! the previous level. EndDayFlag cannot be .true. unless EndHourFlag is also .true.,
! etc.
! Note that the EndEnvrnFlag and the EndSimFlag cannot be set during warmup.
! Note also that BeginTimeStepFlag , EndTimeStepFlag , and the
! SubTimeStepFlags can/will be set/reset in the HVAC Manager.
IF ((TimeStep.EQ.NumOfTimeStepInHour)) THEN
EndHourFlag = .TRUE.
IF (HourOfDay.EQ.24) THEN
EndDayFlag = .TRUE.
IF ((.NOT.WarmupFlag).AND.(DayOfSim.EQ.NumOfDayInEnvrn)) THEN
EndEnvrnFlag = .TRUE.
IF (Envrn.EQ.NumOfEnvrn) THEN
EndSimFlag = .TRUE.
END IF
END IF
END IF
END IF
CALL ManageWeather
CALL ManageHeatBalance
BeginHourFlag
= .FALSE.
BeginDayFlag
= .FALSE.
BeginEnvrnFlag = .FALSE.
BeginSimFlag
= .FALSE.
END DO
! ... End time step (TINC) loop.
END DO
! ... End hour loop.
END DO
! ... End day loop.
END DO
! ... End environment loop.
CALL CloseOutputFiles
RETURN
END SUBROUTINE ManageSimulation
1.5
Warmup Convergence
At the beginning of each new environment (design day or runperiod) zone and surface temperatures
are initialized to 23C, and zone humidity ratios are initialized to the outdoor humidity ratio. The
first day of the environment is repeated until the loads/temperature convergence tolerance values
specified in the Building object are satisfied or until it reaches “maximum number of warmup days”.
1.5. WARMUP CONVERGENCE
25
Since everything in EnergyPlus is based on the foundation of the loads simulation, it stands to
reason that any inaccuracies in the loads calculation will result in inaccuracies of similar or larger
magnitude in the HVAC calculations. In the presumably limited cases where convergence was not
truly achieved before the actual simulation began, it is unknown how much error would be intro-
duced into the results. While simulations that last longer (annual vs. design day) will hopefully
have any initial condition problems balanced by the shear number of days in the simulation, shorter
simulations—particularly those used for sizing—could result in relatively large errors. The simula-
tion results could be unreliable and inaccurate when steady periodic conditions are not achieved.
Therefore, it is important to properly determine when there is enough temperature and flux history
terms to start an EnergyPlus simulation since this has a potential economic and energy impact on
buildings that use EnergyPlus in design.
EnergyPlus determines warmup convergence in the following manner as shown in the Figure 1.2
below. The process of the convergence checks begins by tracking four parameters such including the
maximum zone air temperature, the minimum zone air temperature, the maximum heating load,
and the maximum cooling load for individual zone. It is note that these convergence checks are only
in effective in simulations with at least one zone since the criteria is solely based on the maximum
and minimum values obtained from an individual zone. Differences in these parameters between
two consecutive days are then compared with the convergence tolerance values at the end of the
day during the warmup period. For example, the maximum and minimum air temperature and the
percentage difference of zone load for each zone at 9:00AM during the second to last warmup is
compared to the values at 9:00AM last warmup day as follows:
Tmax,prev −Tmax < Ttol
(1.1)
Tmin,prev −Tmin < Ttol
(1.2)
qh −qh,prev
qh
< qtol
(1.3)
qc −qc,prev
qc
< qtol
(1.4)
where Tmax,prev is the maximum zone temperature of previous day, Tmax is the maximum zone
temperature of current day, Ttol is the value of temperature tolerance, qh,prev is the maximum
heating load of previous day, qh, is the maximum heating load of current day, qtol is the value
of load tolerance, qc,prev is the maximum cooling load of previous day, and qc, is the maximum
cooling load of current day.
Note that a minimum load of 100W is used to establish a fraction for the maximum loads when
they are less than the minimum. This is done to avoid a false negative indication for the percentage
load difference that may appear when zonal loads are very small.
The convergence checks are
repeated until passed for all zones. EnergyPlus assumes that the warmup period has been reached
steady-periodic when these four parameters are within tolerance. Finally, temperature and load
differences between the last two warmup days for individual zone at each time step in the last
warmup day are reported so that users can easily track whether or not the warmup period has
converged. The input parameters and output related to the warmup period are discussed in the
Input-Output Reference.
26
CHAPTER 1. OVERVIEW
Figure 1.2: Flows of Warmup Convergence Checks
Chapter 2
Integrated Solution Manager
EnergyPlus is an integrated simulation. This means that all three of the major parts, building,
system, and plant, must be solved simultaneously. In programs with sequential simulation, such
as BLAST or DOE-2, the building zones, air handling systems, and central plant equipment are
simulated sequentially with no feedback from one to the other. The sequential solution begins with
a zone heat balance that updates the zone conditions and determines the heating/cooling loads
at all time steps. This information is fed to the air handling simulation to determine the system
response; but that response does not affect zone conditions. Similarly, the system information is
passed to the plant simulation without feedback. This simulation technique works well when the
system response is a well-defined function of the air temperature of the conditioned space. For a
cooling situation, a typical supply and demand situation is shown schematically in the Figure 2.1.
Here, the operating point is at the intersection of the supply and demand curves.
Figure 2.1: Sequential Simulation Supply/Demand Relationship.
However, in most situations the system capacity is dependent on outside conditions and/or other
parameters of the conditioned space. The simple supply and demand situation above becomes a
more complex relationship and the system curve is not fixed. The solution should move up and
down the demand curve. This doesn’t happen in sequential simulation methods and the lack of
feedback from the system to the building can lead to nonphysical results.
For example, if the
system provides too much cooling to a conditioned space the excess is reported by the program as
“overcooling”. Other categories of unmatched loads exist and are similarly reported by the program.
27
28
CHAPTER 2. INTEGRATED SOLUTION MANAGER
While this kind of reporting enables the affected system or plant components to be properly sized,
the system designer would, in most cases, prefer to see the actual change in zone temperature. The
same mismatches can occur between the system and plant simulations when they are simulated
sequentially.
To obtain a simulation that is physically realistic, the elements have to be linked in a simulta-
neous solution scheme. The entire integrated program can be represented as a series of functional
elements connected by fluid loops as shown in Figure 2.2. In EnergyPlus all the elements are in-
tegrated and controlled by the Integrated Solution Manager. The loops are divided into supply
and demand sides, and the solution scheme generally relies on successive substitution iteration to
reconcile supply and demand using the Gauss-Seidell philosophy of continuous updating.
Figure 2.2: Schematic of Simultaneous Solution Scheme
In the sections which follow, the various individual functions of the integrated solution will be
described.
2.1
Basis for the Zone and Air System Integration
The basis for the zone and air system integration is to formulate energy and moisture balances
for the zone air and solve the resulting ordinary differential equations using a predictor-corrector
approach. The formulation of the solution scheme starts with a heat balance on the zone air.
Cz
dTz
dt =
Nsl
X
i=1
˙Qi +
Nsurfaces
X
i=1
hiAi (Tsi −Tz) +
Nzones
X
i=1
˙miCp (Tzi −Tz) + ˙minfCp (T∞−Tz) + ˙Qsys (2.1)
where:
Nsl
P
i=1
˙Qi = sum of the convective internal loads
Nsurfaces
P
i=1
hiAi (Tsi −Tz) = convective heat transfer from the zone surfaces
2.1. BASIS FOR THE ZONE AND AIR SYSTEM INTEGRATION
29
˙minfCp (T∞−Tz) = heat transfer due to infiltration of outside air
PNzones
i=1
˙miCp (Tzi −Tz) = heat transfer due to interzone air mixing
˙Qsys = air systems output
Cz
dTz
dt = energy stored in zone air
Cz = ρairCpCT
ρair = zone air density
Cp = zone air specific heat
CT = sensible heat capacity multiplier (Detailed description is provided below)
If the air capacitance is neglected, the steady-state system output must be:
−˙Qsys =
Nsl
X
i=1
˙Qi +
Nsurfaces
X
i=1
hiAi (Tsi −Tz) +
Nzones
X
i=1
˙miCp (Tzi −Tz) + ˙minfCp (T∞−Tz)
(2.2)
Air systems provide hot or cold air to the zones to meet heating or cooling loads. The system
energy provided to the zone, Qsys, can thus be formulated from the difference between the supply
air enthalpy and the enthalpy of the air leaving the zone as shown in Equation 2.3:
˙Qsys = ˙msysCp (Tsup −Tz)
(2.3)
This equation assumes that the zone supply air mass flow rate is exactly equal to the sum of the
air flow rates leaving the zone through the system return air plenum and being exhausted directly
from the zone. Both air streams exit the zone at the zone mean air temperature. The result of
substituting Equation 2.3 for Qsys in the heat balance Equation 2.1 is shown in Equation 2.4:
Cz
dTz
dt
=
Nsl
P
i=1
˙Qi +
Nsurfaces
P
i=1
hiAi (Tsi −Tz) +
Nzones
P
i=1
˙miCp (Tzi −Tz)
+ ˙minfCp (T∞−Tz) + ˙msysCp (Tsup −Tz)
(2.4)
The sum of zone loads and air system output now equals the change in energy stored in the
zone. Typically, the capacitance Cz would be that of the zone air only. However, thermal masses
assumed to be in equilibrium with the zone air could be included in this term.
EnergyPlus provides three different solution algorithms to solve the zone air energy and moisture
balance equations. These are defined in the Algorithm field in the ZoneAirHeatBalanceAlgorithm
object: 3rdOrderBackwardDifference, EulerMethod and AnalyticalSolution. The first two methods
to solve Equation 2.4 use the finite difference approximation while the third uses an analytical
solution. A short description is given below.
In order to calculate the derivative term with respect to time, a finite difference approximation
may be used, such as:
dT
dt = (δt)−1 Tz
t −Tz
t−δt
+ O (δt)
(2.5)
The use of numerical integration in a long time simulation is a cause for some concern due to
the potential build-up of truncation error over many time steps. In this case, the finite difference
approximation is of low order that further aggravates the problem. However, the cyclic nature of
building energy simulations should cause truncation errors to cancel over each daily cycle so that
no net accumulation of error occurs, even over many days of simulation (Walton, 1990). The Euler
30
CHAPTER 2. INTEGRATED SOLUTION MANAGER
formula, Equation 2.5, was employed in Equation 2.4 to replace the derivative term. All the terms
containing the zone mean air temperature were then grouped on the left hand side of the equation.
Since the remaining terms are not known at the current time, they were lagged by one time step
and collected on the right hand side. This manipulation resulted in Equation 2.6, the formula for
updating the zone mean air temperature:
Cz
T t
z−T t−δt
z
dt
+ T t
z
Nsurfaces
P
i=1
hiAi +
Nzones
P
i=1
˙miCp + ˙minfCp + ˙msysCp
!
=
Nsl
P
i=1
˙Qt
i + ˙msysCpT t
supply +
Nsurfaces
P
i=1
hiAiTsi +
Nzones
P
i=1
˙miCpTzi + ˙minfCpT∞
!t−δt
(2.6)
One final rearrangement was to move the lagged temperature in the derivative approximation
to the right side of the equation. The explicit appearance of the zone air temperature was thus
eliminated from one side of the equation. An energy balance equation that includes the effects of
zone capacitance was then obtained by dividing both sides by the coeﬀicient of Tz:
T t
z =
Nsl
P
i=1
˙Qt
i + ˙msysCpT t
supply +
Cz
Tz
δt +
Nsurfaces
P
i=1
hiAiTsi +
Nzones
P
i=1
˙miCpTzi + ˙minfCpT∞
!t−δt
Cz
δt +
Nsurfaces
P
i=1
hiAi +
Nzones
P
i=1
˙miCp + ˙minfCp + ˙msysCp
!
(2.7)
Equation 2.7 could be used to estimate zone air temperatures and is defined as the EulerMethod,
one of the three solution algorithms provided in the ZoneAirHeatBalanceAlgorithm object. How-
ever, it can severely limit the time step size under some conditions. To improve on this, higher
order expressions for the first derivative, with corresponding higher-order truncation errors, were
developed. The goal of this approach was to allow for the use of larger time steps in the simulation
than would be possible using the first order Euler form, without experiencing instabilities. Approx-
imations from second through fifth order were tried as reported by Taylor, et al. (1990) with the
conclusion that the third order finite difference approximation, shown below, gave the best results:
dTz
dt

t
≈(δt)−1
11
6 T t
z −3T t−δt
z
+ 3
2T t−2δt
z
−1
3T t−3δt
z

+ O
δt3
(2.8)
When this form for the derivative is used, Equation 2.6 changes to:
Cz(δt)−1  11
6 T t
z −3T t−δt
z
+ 3
2T t−2δt
z
−1
3T t−3δt
z

=
Nsl
P
i=1
˙Qi +
Nsurfaces
P
i=1
hiAi (Tsi −Tz)
+
Nzones
P
i=1
˙miCp (Tzi −Tz) + ˙minfCp (T∞−Tz) + ˙msysCp (Tsup −Tz)
(2.9)
and the zone temperature update equation becomes:
2.1. BASIS FOR THE ZONE AND AIR SYSTEM INTEGRATION
31
T t
z=
Nsl
P
i=1
˙Qi+
Nsurfaces
P
i=1
hiAiTsi+
Nzones
P
i=1
˙miCpTzi+ ˙minfCpT∞+ ˙msysCpTsupply−
Cz
δt
−3T t−δt
z
+3
2T t−2δt
z
−1
3T t−3δt
z

11
6
Cz
δt+
Nsurfaces
P
i=1
hiA+
Nzones
P
i=1
˙miCp+ ˙minfCp+ ˙msysC
(2.10)
This is the form historically used in EnergyPlus and is the current default referred to as 3rdOrder-
BackwardDifference in the ZoneAirHeatBalanceAlgorithm object. This algorithm requires zone air
temperatures at three previous time steps and uses constant temperature coeﬀicients. The assump-
tion is that three previous time steps lengths are the same.
The AnalyticalSolution algorithm is an integration approach. While the 3rd order finite difference
approximation provides stability without requiring a prohibitively small time step, the method still
has truncation errors and requires a fixed time step length for the previous three simulation time
steps. Therefore, different time step lengths for the previous three simulation time steps may make
the temperature coeﬀicients invalid.
The AnalyticalSolution algorithm provides a possible way to obtain solutions without truncation
errors and independent of time step length. In addition, the algorithm only requires the zone air
temperature for one previous time step, instead of three previous time steps as required by the
3rdOrderBackwardDifference algorithm.
The integrated (analytical) solution for Equation 2.10
may be expressed as follows:
T t
z =


T t−δt
z
−
Nsl
∑
i=1
˙Qi+
Nsurfaces
∑
i=1
hiAiTsi+
Nzones
∑
i=1
˙miCpTzi+ ˙minfCpT∞+ ˙msysCpTsup
Nsurfaces
∑
i=1
hiAi+
Nzones
∑
i=1
˙miCp+ ˙minfCp+ ˙msysCp



∗exp


−
Nsurfaces
∑
i=1
hiAi+
Nzones
∑
i=1
˙miCp+ ˙minfCp+ ˙msysCp
Cz
δt



+
Nsl
∑
i=1
˙Qi+
Nsurfaces
∑
i=1
hiAiTsi+
Nzones
∑
i=1
˙miCpTzi+ ˙minfCpT∞+ ˙msysCpTsup
Nsurfaces
∑
i=1
hiAi+
Nzones
∑
i=1
˙miCp+ ˙minfCp+ ˙msysCp
(2.11)
Since the load on the zone drives the entire process, that load is used as a starting point to
give a demand to the air system. Then a simulation of the air system provides the actual supply
capability and the zone temperature is adjusted if necessary. This process in EnergyPlus is referred
to as a Predictor/Corrector process. It is summarized below.
Code Reference: the ZoneTempPredictorCorrector module performs the calculations.
2.1.1
Zone Sensible Heat Capacity Multiplier
If the Zone Sensible Heat Capacity Multiplier = 1.0, this represents just the sensible heat capacitance
of the air volume in the specified zone. If the value is not defined, it is set to 1.0. This multiplier
can be greater than 1.0 if the zone air sensible heat capacity needs to be increased for stability
of the simulation. This multiplier increases the capacitance of the air volume by increasing the
zone volume that is used in the zone predictor-corrector algorithm in the simulation. This can be
done for numerical reasons, such as to increase the stability by decreasing the zone air temperature
32
CHAPTER 2. INTEGRATED SOLUTION MANAGER
deviations at the time step level. Or it can be increased to try and account for the additional
capacitance in the air loop not specified in the zone, i.e. dampers, diffusers, duct work, etc., to
see the effect on the dynamics of the simulation. See the Input/Output Reference for additional
information (Object: ZoneCapacitanceMultiplier:ResearchSpecial).
In the source code below we see how the ZoneVolCapMultpSens increases the zone volume used
for the air ratio at the time step in the air system. This multiplier is constant throughout the
simulation.
AIRRAT(ZoneNum) = Zone(ZoneNum)%Volume\\*\*\*ZoneVolCapMultpSens\*\*\\* &
PsyRhoAirFnPbTdbW(OutBaroPress ,MAT(ZoneNum),ZoneAirHumRat(ZoneNum))\\* &
PsyCpAirFnW(ZoneAirHumRat(ZoneNum))/(TimeStepSys\\*SecInHour)
2.2
Summary of Predictor-Corrector Procedure
The predictor-corrector scheme can be summarized as follows:
• Using Equation 2.2, an estimate is made of the air system energy required to balance the
equation with the zone air temperature equal to the setpoint temperature.
• With that quantity as a demand, the air system is simulated to determine its actual supply
capability at the time of the simulation. This will include a plant simulation if necessary.
• The actual air system capability is used in Equation 2.10 to calculate the resulting zone
temperature.
2.3
Air System Control
Previously, the formulation of a new heat balance equation with an unsteady zone capacitance
term was discussed Equation 2.3. In this equation the updated zone temperature was calculated
by removing its explicit dependence from the right hand side and lagging, by one time step, the
unknown terms on that side. However, the right hand side still contains implicit dependencies on
the zone temperature through the air system control logic; the need for heating or cooling in the
zones, is based on zone temperature. In real buildings the control system consists of one or more
sensing units in the zone, such as a wall thermostat that samples the air temperature and sends
signals to a control unit. The controller looks at the difference between the actual zone temperature
and the desired temperature to ascertain if heating or cooling is required and then sends appropriate
signals to the air system components to drive the zone temperature closer to the desired value.
Although many control systems use only the zone air temperature to control the air system, most
modern energy management systems consider many other variables, such as outside environment
conditions. Simulating such controllers would seem to be relatively straightforward in a simulation
especially since some of the more complex control problems, such as managing duct pressures and
flow rates, are not always modeled. However, real controllers have an advantage because they can
sample zone conditions, and thus update air system response, on a time scale much shorter than
any characteristic time of the air system or zone. Thus the feedback between zone and air system
usually results in steady or, at worst, slowly oscillating zone conditions and air system operation
unless the air system is grossly oversized. On the other hand, the numerical model is only able to
sample zone conditions at discrete time intervals. In the interest of minimizing computation time,
these intervals need to be as long as possible. Frequently, they are of the order of, or longer than,
2.3. AIR SYSTEM CONTROL
33
the characteristic times of the air system and zones, except in the case of small air system capacity
in relation to zone capacitance. This situation has the potential for unstable feedback between the
zone and air system, resulting in an oscillatory or diverging solution.
Prior to implementing the new heat balance method (3rdOrderBackwardDifference) in IBLAST,
several air system control strategies were considered. The primary objective was selection of a
control method that would be numerically stable over a reasonable range of conditions, realistic
from the standpoint of looking and operating like an actual air system controller, and flexible
enough to be applied to all current and projected systems. The method actually implemented in
IBLAST, and later EnergyPlus, took advantage of the computational model’s “knowledge” of how
much energy enters or leaves the zone as a function of zone air temperature i.e., the zone load. The
real controller, on the other hand, does not have this information. The net zone load is given by
Equation 2.12:
˙Qload =
Nsl
X
i=1
˙Qi +
Nsurfaces
X
i=1
hiAi (Tsi −Tz) +
Nzones
X
i=1
˙miCp (Tzi −Tz) + ˙minfCp (T∞−Tz)
(2.12)
This is Equation 2.2 without the term due to the air system. In addition, Tz is now the desired
zone temperature as defined by the control system setpoints that must be specified for each zone.
An assumption was made that if the air system has suﬀicient capacity (based on the desired zone
air temperature) to meet the zone conditioning requirements (i.e. Qsys = Qload) at the desired
zone air temperature then those requirements will be met. On the other hand, if the air system
cannot provide enough conditioning to the zone to maintain the desired temperature, then the air
system provides its maximum output to the zone and the zone air temperature is allowed to “float.”
Equation 2.12 was used to calculate the air system output required to maintain the desired zone
air temperature; the actual zone temperature update was accomplished using Equation 2.7. This
method was called predictive system energy balance. It has many characteristics of a predictor-
corrector method since the air system response is first approximated based on a predicted zone
temperature and then the actual change in zone temperature is determined from that air system
response. The predictive air system energy balance method required that the system controls on air
mass flow rate, supply air temperature, etc., be formulated as a function of the zone air temperature.
However, this was not a serious drawback. The first example considered was a single zone draw
through air system. Typically, such systems have a cooling coil and heating coil in series, and
constant air volume flow rate. Single zone draw through systems run at maximum capacity when
turned on; so the only way to regulate net air system output and keep the zone air temperature
within the desired range is to turn the air system on and off. A simplified schematic of this system
type is shown in Figure 2.3. Simplified Single Zone Draw Through Air System.
The amount of heating or cooling provided by the air system in relation to the desired zone air
temperature is given by:
˙Qsys = ˙msysCpη (Tsup −Tz, desired)
(2.13)
where η is the fraction of the time step that the air system is turned on and varies between 0
and 1. The supply air temperature is also implicitly limited by the effectiveness of the coils and the
operating parameters of the central plant components. These interactions are discussed later.
A far more complex, though again simplified, air system is the variable air volume (VAV) system,
shown in Figure 2.4. Simplified Variable Volume Air System. In VAV systems, the supply air
34
CHAPTER 2. INTEGRATED SOLUTION MANAGER
Figure 2.3: Simplified Single Zone Draw Through Air System
temperature, as well as the supply air volume, are continuous functions of zone air temperature. As
shown in Figure 2.5. Idealized Variable Volume System Operation., when the zone air temperature
is between Tcl and Tcu, cooling is required and the air system varies the supply air flow rate while
maintaining a constant supply air temperature. When the zone air temperature is between Thl and
Thu, heating is required and air is supplied at a constant minimum flow rate while the supply air
temperature is varied.
Figure 2.4: Simplified Variable Volume Air System.
The next figure (Idealized variable volume system operation) shows idealized behavior of a VAV
system; in practice, the air flow rate and temperature are not exact linear functions of zone air
temperature.
As long as a VAV system has suﬀicient capacity, the zone air temperatures can be expected
to vary within the limits defining the range of operation of the air damper, when cooling, or the
throttling range of the reheat coil, when the air system is heating. This means that the desired
2.3. AIR SYSTEM CONTROL
35
Figure 2.5: Idealized Variable Volume System Operation.
zone air temperature, used to predict the air system response, is variable and must be calculated
in order to determine the air system output. For the purposes of this calculation, the following
definitions were found useful:
˙Q0 =
Nsl
X
i=1
˙Qi +
Nsurfaces
X
i=1
hiAiTsi +
Nzones
X
i=1
˙miCpTzi + ˙minfCpT∞
(2.14)
˙Qslope =
Nsurfaces
X
i=1
hiAi +
Nzones
X
i=1
˙miCp + ˙minfCp
(2.15)
Equations 2.14 and 2.15 are derived, respectively, from the numerator and denominator of
Equation 2.10 but with the system related terms omitted. Also excluded from these expressions are
the effects of zone capacitance.
When a zone requires cooling, the VAV system is designed to provide air to that zone at a
constant supply air temperature. The amount of cooling is matched to the load by dampers in the
supply air duct that vary the air volume flow rate of being supplied to the zone. Assuming that
the volume flow rate varies linearly with zone air temperature, the volume flow rate of supply air
normalized to the maximum flow rate, or supply air fraction, is given by:
ηc = ηc, min + (1 −ηc, min)

Tz −Tc, lower
Tc, upper −Tc, lower

; ηc, min ≤ηc ≤1.0
(2.16)
Normally, the minimum supply air fraction ηc,min must be greater than zero to ensure a supply
of fresh air suﬀicient to eliminate contaminants from the zone.
Conversely, when heating is required in a zone, the VAV system becomes a constant volume
flow rate system with a variable supply air temperature. The dampers are set to provide air to
36
CHAPTER 2. INTEGRATED SOLUTION MANAGER
the zone at the minimum supply air fraction. Throttling the hot water supply to the reheat coil,
which effectively alters the coil’s heating capacity, modulates the supply air temperature. Again,
assuming the heat energy output varies linearly with zone air temperature and normalizing with
respect to the maximum coil output gives the following result:
ηh =

Th, upper −Tz
Th, upper −Th, lower

; 0 ≤ηh ≤1.0
(2.17)
Observe that when ηh is equal to zero, the zone is supplied with air at the cooling coil outlet
temperature at the minimum air fraction. Because the control strategies of the VAV system are
different whether the air system is heating or cooling, two equations are necessary to describe the
air system output in terms of ηh and ηc. These expressions are as shown in Equations 2.18 and 2.19:
˙Qsys,h = ηh ˙Qh/c, max + Cpρ ˙Vmin
Tc/c −Tz,pred,heat

(2.18)
˙Qsys,c = Cpρ

ηc ˙Vmax
 Tc/c −Tz,pred,cool

(2.19)
Equation 2.18 is valid for zone air temperatures below Th,upper, while Equation 2.19 is valid
for all temperatures above this value. Equating the system output to the zone load, as given by
Equation 2.12, the definitions of ηc and ηh were then used to develop expressions for the predicted
zone air temperature in the cases of heating and cooling:
Tz,pred,heat =
˙Qh/c,maxTh,upper
Th,upper −Th,lower
+ ˙Q0 +
Cpρ ˙VminTc/c
˙Qh/c,max
Th,upper−Th,lower + Cpρ ˙Vmin + ˙Qslope
(2.20)
Tz,pred,cool = B1 +
p
B2
1 + B2
2
(2.21)
where,
B1 = Tc/c + Tc,lower −ηc,min −C2
C1
(2.22)
B2 = 4
C3
C1
+ Tc/c
ηc,min
C1
−Tc,lower

(2.23)
and,
C1 =
1 −ηc,min
Tc,upper −Tc,lower
(2.24)
C2 =
˙Qslope
Cpρ ˙Vmax
(2.25)
C3 =
˙Q0
Cpρ ˙Vmax
(2.26)
Once the predicted zone air temperature has been calculated from Equations 2.20 and 2.21,
the air system response may be determined. When a zone requires cooling, the system supply air
temperature is constant at the cooling coil outlet temperature and the volume flow rate is given by:
2.4. MOISTURE PREDICTOR-CORRECTOR
37
˙Vsupply = ηc ˙Vmax
(2.27)
where the supply air fraction ηc is computed from Equation 2.16. When heating is required by
the zone, the air system provides air at the minimum volume flow rate and at a temperature given
by:
Tsupply = Tc/c + ηh ˙Qh/c,max
Cpρ ˙Vmin
(2.28)
The reheat coil capacity fraction ηh is determined by using Equation 2.17. Once Equation 2.27
or 2.28 has been used, the supply air flow rate and temperature are known. These values are then
used in Equation 2.7 to calculate the updated zone air temperature. The equations describing VAV
system operation may be solved without iteration if the cooling coil outlet temperature is constant,
i.e. if the coil has infinite capacity, and if the reheat coil capacity varies linearly with zone air
temperature. This is not the case, either in practice or in simulations, when realistic coil models
are used. Therefore, an iteration scheme was developed that solved these equations simultaneously
with the coil performance models.
2.4
Moisture Predictor-Corrector
The transient air mass balance equation for the change in the zone humidity ratio = sum of internal
scheduled latent loads + infiltration + system + multizone airflows + convection to the zone surfaces
may be expressed as follows:
ρairVzCW
dWz
dt =
Nsl
P
i=1
kgmasssched load +
Nsurfaces
P
i=1
Aihmiρairz (Wsurfsi −W t
z) +
Nzones
P
i=1
˙mi (Wzi −W t
z)
+ ˙minf (W∞−W t
z) + ˙msys (Wsup −W t
z)
(2.29)
where
CW = humidity capacity multiplier (See the InputOutput Reference for additional information
on the object ZoneCapacitanceMultiplier:ResearchSpecial)
In the same manner as described above for zone air temperature (ref. Basis for the Zone and Air
System Integration), the solution algorithms provided in the ZoneAirHeatBalanceAlgorithm object
are also applied to zone air moisture calculations.
In order to calculate the derivative term with respect to time, the first order backward finite
difference method, defined as the EulerMethod in the ZoneAirHeatBalanceAlgorithm object, may
be used:
dW
dt = (δt)−1(W t
z −W t−δt
z
) + O(δt)
(2.30)
The zone air humidity ratio update at the current time step using the EulerMethod may be
expressed as follows:
38
CHAPTER 2. INTEGRATED SOLUTION MANAGER
ρairV CW(δt)−1 W t
z −W t−δt
z

=
Nsl
P
i=1
kgmasssched load +
Nsurfaces
P
i=1
Aihmiρairz (Wsurfsi −W t
z)
+
Nzones
P
i=1
˙mi (Wzi −W t
z) + ˙minf (W∞−W t
z) + ˙msys (Wsup −W t
z)
(2.31)
To preserve the stability of the calculation of the zone humidity ratio, the third order differential
approximation, derived by a Taylor Series and used in the calculation of the next time step’s zone
air temperature, is also applied to the zone air humidity ratio calculations. This algorithm is the
default choice and is defined as 3rdOrderBackwardDifference in the ZoneAirHeatBalanceAlgorithm
object.
The third order derivative derived from a Taylor Series expansion is defined as:
dWz
dt

t
≈
 11
6 W t
z −3W t−δt
z
+ 3
2W t−2δt
z
−1
3W t−3δt
z

δt
+ O
δt3
.
(2.32)
The coeﬀicients of the approximated derivative are very close to the coeﬀicients of the analogous
Adams-Bashforth algorithm. Then the approximated derivative is substituted into the mass balance
and the terms with the humidity ratio at past time steps are all put on the right hand side of the
equation. This third order derivative zone humidity ratio update increases the number of previous
time steps that are used in calculating the new zone humidity ratio, and decreases the dependence
on the most recent. The higher order derivative approximations have the potential to allow the use
of larger time steps by smoothing transitions through sudden changes in zone operating conditions.
ρairVzCW
δt
 11
6

W t
z +
Nsurfaces
P
i=1
AihmiρairzW t
z +
Nzones
P
i=1
˙miW t
z + ˙minfW t
z + ˙msysW t
z =
Nsl
P
i=1
kgmasssched load
+
Nsurfaces
P
i=1
AihmiρairzWsurfsi +
Nzones
P
i=1
˙miWzi + ˙minfW∞+ ˙msysWsup
−ρairVzCW
δt
−3W t−δt
z
+ 3
2W t−2δt
z
−1
2W t−3δt
z

(2.33)
This gives us the basic air mass balance equation that will be solved two different ways, one
way for the predict step and one way for the correct step.
Since the third choice of solution algorithms uses an integration approach, defined as Analyt-
icalSolution in the ZoneAirHeatBalanceAlgorithm object, it does not require any approximations
and has no truncation errors. The solutions in both prediction and correction are provided below
in detail.
2.4.1
Moisture Prediction
For the moisture prediction case, the equation is solved for the anticipated system response as shown
below.
PredictedSystemLoad = \_msys ∗(Wt
z −Wsup)
MassFlow ∗HumRat = kgair
sec
kgwater
kgair
= kgwater
sec
(2.34)
Since the program provides three solution algorithms, the moisture prediction from each solution
algorithm is given below.
2.4. MOISTURE PREDICTOR-CORRECTOR
39
2.4.1.1
EulerMethod
For this solution algorithm, the air mass balance for the predicted air system load or response is:
PredictedSystemLoad[kgW ater/sec]=ρairVzCW(δt)−1(
W t
setpoint−W t−δt
z
)
−
[
Nsl
∑
i=1
kgmassschedload+
Nsurfaces
∑
i=1
Aihmiρairz
(
Wsurfsi−W t
setpoint
)
+
Nzones
∑
i=1
˙mi
(
Wzi−W t
setpoint
)
+ ˙minf
(
W∞−W t
setpoint
)]
(2.35)
2.4.1.2
ThirdOrderBackwardDifference
For this solution algorithm, the air mass balance for the predicted system load or response is given
below:
PredictedSystemLoad[kgW ater/sec]=
(
ρairVzCW
δt
(11
6
)
+
Nsurfaces
∑
i=1
Aihmiρairz+
Nzones
∑
i=1
˙mi+ ˙minf
)
W t
z−
[
Nsl
∑
i=1
kgmassschedload+
Nsurfaces
∑
i=1
AihmiρairzWsurfsi+
Nzones
∑
i=1
˙miWzi+ ˙minfW∞+ρairVzCW
δt
(
3W t−δt
z
−3
2W t−2δt
z
+1
3W t−3δt
z
)]
(2.36)
Then, using the following substitutions, the air mass balance equation becomes:
A =
Nsurfaces
X
i=1
Aihmiρairz +
Nzones
X
i=1
˙mi + ˙minf
(2.37)
B =
Nsl
X
i=1
kgmasssched load +
Nsurfaces
X
i=1
AihmiρairzWsurfsi +
Nzones
X
i=1
˙miWzi + ˙minfW∞
(2.38)
C = ρairVzCW
δt
(2.39)
PredictedSystemLoad [kgWater/ sec] =
11
6 ∗C + A

∗WSetPoint−

B + C ∗
3W t−δt
z
−3
2W t−2δt
z
+ 1
3W t−3δt
z

(2.40)
2.4.1.3
AnalyticalSolution
For this solution algorithm, the air mass balance for the predicted air system load or response is
given below:
40
CHAPTER 2. INTEGRATED SOLUTION MANAGER
PredictedSystemLoad [kgWater/ sec] =
"
Nsurfaces
P
i=1
Aihmiρairz +
Nzones
P
i=1
˙miWzi + ˙minf
#
∗

W t
setpoint −W t−δt
z
∗exp


−
Nsurfaces
∑
i=1
Aihmiρairz +
Nzones
∑
i=1
˙miWzi + ˙minf
ρairVzCW
δt




∗

1 −exp


−
Nsurfaces
∑
i=1
Aihmiρairz +
Nzones
∑
i=1
˙mi + ˙minf
ρairVzCW
δt





−1
−
Nsl
P
i=1
kgmasssched load +
Nsurfaces
P
i=1
AihmiρairzWsurfsi +
Nzones
P
i=1
˙miWzi + ˙minfW∞
!
(2.41)
At the prediction point in the simulation, the system air mass flows are not known; therefore,
the system response is approximated. The predicted air system moisture load is then used in the
system simulation to achieve the best results possible. The system simulation components that have
moisture control will try to meet this predicted moisture load. For example, humidifiers will look
for positive moisture loads and add moisture at the specified rate to achieve the relative humidity
setpoint. Likewise, dehumidification processes will try to remove moisture at the specified negative
predicted moisture load to meet the relative humidity setpoint.
After the system simulation is completed the actual response from the air system is used in the
moisture correction of step, which is shown next.
2.4.2
Moisture Correction
For the correct step, the expanded air mass balance equation is solved for the final zone humidity
ratio at the current time step. When the air system is operating, the mass flow for the system outlet
includes the infiltration mass flow rate, therefore the infiltration mass flow rate is not included as
a separate term in the air mass balance equation. But when the air system is off, the infiltration
mass flow in is then exhausted out of the zone directly.
In the same manner as described above for predicting the moisture load to be met by the air
system, the zone air moisture correction calculation will be described individually for the three
solution algorithms.
2.4.2.1
EulerMethod
W t
z=
Nsl
P
i=1
kgmassschedload+
Nsurfaces
P
i=1
AihmiρairzWsurfsi+
Nzones
P
i=1
˙miWzi+ ˙minfW∞+ ˙msysWsup+ρairVzCW
W t−δt
z
δt
ρairVzCW
δt
+
Nsurfaces
P
i=1
Aihmiρairz+
Nzones
P
i=1
˙mi+ ˙minf+ ˙msys
(2.42)
2.4. MOISTURE PREDICTOR-CORRECTOR
41
2.4.2.2
ThirdOrderBackwardDifference
W t
z=
Nsl
∑
i=1
kgmassschedload+
Nsurfaces
∑
i=1
AihmiρairzWsurfsi+
Nzones
∑
i=1
˙miWzi+ ˙minfW∞+ ˙msysWsup+ρairVzCW
δt
(3W t−δt
z
−3
2W t−2δt
z
+1
3W t−3δt
z
)
ρairVzCW
δt
(11
6
)
+
Nsurfaces
∑
i=1
Aihmiρairz+
Nzones
∑
i=1
˙mi+ ˙minf+ ˙msys
(2.43)
Using the same A, B, and C parameters from the prediction step modified with actual zone
mass flows with the air system ON and OFF result in:
If (ZoneSupplyAirMassFlowRate > 0.0) Then
A =
Nsurfaces
X
i=1
Aihmiρairz +
Nzones
X
i=1
˙mi + ˙minf + ˙msys
(2.44)
B =
Nsl
X
i=1
kgmasssched load +
Nsurfaces
X
i=1
AihmiρairzWsurfsi +
Nzones
X
i=1
˙miWzi + ˙minfW∞+ ˙msysWsup
(2.45)
C = ρairVzCW
δt
(2.46)
Else If (ZoneSupplyAirMassFlowRate < = 0.0) Then
A =
Nsurfaces
X
i=1
Aihmiρairz +
Nzones
X
i=1
˙mi + ˙minf + ˙mExhaust
(2.47)
B =
Nsl
X
i=1
kgmasssched load +
Nsurfaces
X
i=1
AihmiρairzWsurfsi +
Nzones
X
i=1
˙miWzi + ˙minfW∞+ ˙mExhaustW∞(2.48)
C = ρairVzCW
δt
(2.49)
End If
Inserting in the parameters A, B and C above in the air mass balance equation, it simplifies to:
W t
z =
"
B + C ∗
3W t−δt
z
−3
2W t−2δt
z
+ 1
3W t−3δt
z

 11
6

∗C + A
#
(2.50)
42
CHAPTER 2. INTEGRATED SOLUTION MANAGER
2.4.2.3
AnalyticalSolution
W t
z =

W t−δt
z
−
Nsl
∑
i=1
kgmasssched load+
Nsurfaces
∑
i=1
Aihmiρairz Wsurfsi+
Nzones
∑
i=1
˙miWzi + ˙minfW∞+ ˙msysWsup
Nsurfaces
∑
i=1
Aihmiρairz +
Nzones
∑
i=1
˙mi + ˙minf+ ˙msys

∗
exp


−
Nsurfaces
∑
i=1
Aihmiρairz +
Nzones
∑
i=1
˙mi + ˙minf+ ˙msys
ρairVzCW
δt


+
Nsl
∑
i=1
kgmasssched load+
Nsurfaces
∑
i=1
Aihmiρairz Wsurfsi+
Nzones
∑
i=1
˙miWzi + ˙minfW∞+ ˙msysWsup
Nsurfaces
∑
i=1
Aihmiρairz +
Nzones
∑
i=1
˙mi + ˙minf+ ˙msys
(2.51)
The above solutions are implemented in the Correct Zone Air Humidity Ratio step in Ener-
gyPlus. This moisture update equation is used for the Conduction Transfer Function (CTF) heat
balance algorithm, in addition to the effective moisture penetration depth (EMPD) with conduction
transfer function heat balance algorithm. The equations are identical except that the convection
to the zone surfaces is non-zero for the moisture penetration depth case. This moisture update
allows both methods to be updated in the same way, with the only difference being the additional
moisture capacitance of the zone surfaces for the Effective Moisture Penetration Depth (EMPD)
solution approach.
When the HAMT (Combined Heat And Moisture Finite Element) defined in the HeatBalanceAl-
gorithm object is applied, the moisture update equations are also the same as the equations used
in the effective moisture penetration depth (EMPD) with conduction transfer function solution
algorithm.
2.4.3
Which moisture buffering model is best?
The ’correct’ moisture buffering model depends on the questions being answered by the building
energy simulation.
Previous research (Woods et al., 2013a) has shown that using the effective
capacitance model to account for moisture buffering of materials will provide a good estimate of
energy use when humidity is not being actively controlled. See the InputOutput Reference for
additional information on the object ZoneCapacitanceMultiplier:ResearchSpecial. This model has
some limitations (Woods et al., 2013b):
• it will not accurately predict indoor humidity (or thermal comfort),
• it will not accurately predict energy use when humidity is being actively controlled, and
• it will not provide insight into the moisture content and potential moisture problems associated
with a specific wall construction.
The effective moisture penetration depth (EMPD) model will address the first two concerns
above: it can accurately predict indoor humidity, and can accurately predict energy use associated
with controlling humidity. The EMPD model requires more user input than the effective capacitance
model, specifically some of the moisture properties of the materials in the building.
For more
information, see the Effective Moisture Penetration Depth Model section in this document.
2.5. CARBON DIOXIDE PREDICTOR-CORRECTOR
43
Like the EMPD model, the combined heat, air, and moisture transfer (HAMT) model addresses
the first two issues discussed above for the effective capacitance model. It also addresses the third,
by providing temperature and moisture profiles through composite building walls, and helping to
identify surfaces with high surface humidity. The HAMT model requires a few more user inputs on
moisture properties of materials than the EMPD model, and this model also increases the required
simulation time by an order of magnitude. For more information on this model, see the Combined
Heat and Moisture Transfer (HAMT) Model section in this document.
Note that the EMPD and HAMT models above ensure accurate calculations of the effect of
moisture buffering, but it will only be accurate relative to reality when given appropriate inputs for
the material properties.
Woods, J., J. Winkler, D. Christensen, Moisture modeling: Effective moisture penetration depth
versus effective capacitance, in Thermal Performance of the Exterior Envelopes of Whole Buildings
XII International Conference. 2013a: Clearwater, FL.
Woods, J., Winkler, J, and Christensen, D. Evaluation of the Effective Moisture Penetration
Depth Model for Estimating Moisture Buffering in Buildings, NREL/TP-5500-57441, 2013b.
2.5
Carbon Dioxide Predictor-Corrector
The transient air mass balance equation for the change in zone air carbon dioxide concentration
may be expressed as follows:
ρairVzCCO2
dCt
z
dt =
Nsl
P
i=1
kgmasssched load ∗1.06 +
Nzones
P
i=1
˙mi (Czi −Ct
z) + ˙minf (C∞−Ct
z)
+ ˙msys (Csup −Ct
z)
(2.52)
where:
Nsl
P
i=1
kgmasssched load = sum of scheduled internal carbon dioxide loads. The zone air density is used
to convert the volumetric rate of carbon dioxide generation from user input into mass generation
rate [kg/s].The coeﬀicient of 106 is used to make the units of carbon dioxide as ppm.
PNzones
i=1
˙mi (Czi −Ct
z) = carbon dioxide transfer due to interzone air mixing [ppm-kg/s]
Czi = carbon dioxide concentration in the zone air being transferred into this zone [ppm]
˙minf (C∞−Ct
z) = carbon dioxide transfer due to infiltration and ventilation of outdoor air [ppm-
kg/s]
C∞= carbon dioxide concentration in outdoor air [ppm]
˙msys (Csup −Ct
z) = carbon dioxide transfer due to system supply [ppm-kg/s]
Csup = carbon dioxide concentration in the system supply airstream [ppm]
˙msys = air system supply mass flow rate [kg/s]
ρairVz
dCt
z
dt = carbon dioxide storage term in zone air [kg/s]
Ct
z = zone air carbon dioxide concentration at the current time step [ppm]
ρair = zone air density [kg/m3]
Vz = zone volume [m3]
CCO2 = carbon dioxide capacity multiplier [dimensionless] (See the InputOutput Reference for
additional information on the object ZoneCapacitanceMultiplier:ResearchSpecial)
44
CHAPTER 2. INTEGRATED SOLUTION MANAGER
In the same manner as described above for zone air temperature (ref. Basis for the Zone and Air
System Integration), the solution algorithms provided in the ZoneAirHeatBalanceAlgorithm object
are also applied to the zone air carbon dioxide calculations.
In order to calculate the derivative term with respect to time, the first order backward finite
difference method, defined as the EulerMethod in the ZoneAirHeatBalanceAlgorithm object, may
be used:
dCt
z
dt = (δt)−1(Ct
z −Ct−δt
z
) + O(δt)
(2.53)
The zone air carbon dioxide concentration update at the current time step using the Euler-
Method may be expressed as follows:
ρairVZCCO2(δt)−1 Ct
z −Ct−δt
z

=
Nsl
P
i=1
kgmasssched load ∗106 +
Nzones
P
i=1
˙mi (Czi −Ct
z)
+ ˙minf (C∞−Ct
z) + ˙msys (Csup −Ct
z)
(2.54)
To preserve the stability of the calculation of the zone carbon dioxide concentration, the third
order differential approximation, derived by a Taylor Series and used in the calculation of the next
time step’s zone air temperature, is also applied to the zone air carbon dioxide calculations. This
algorithm is the default choice and is defined as ThirdOrderBackwardDifference in the ZoneAirHeat-
BalanceAlgorithm object.
The third order derivative derived from a Taylor Series expansion is defined as:
dCt
z
dt ≈
11
6 Ct
z −3Ct−δt
z
+ 3
2Ct−2δt
z
−1
3Ct−3δt
z
δt
+ O(δt3)
(2.55)
The coeﬀicients of the approximated derivative are very close to the coeﬀicients of the analogous
Adams-Bashforth algorithm. Then the approximated derivative is substituted into the mass balance
and the terms with the carbon dioxide concentration at past time steps are all put on the right-hand
side of the equation. This third order derivative zone carbon dioxide update increases the number
of previous time steps that are used in calculating the new zone carbon dioxide concentration, and
decreases the dependence on the most recent. The higher order derivative approximations have the
potential to allow the use of larger time steps by smoothing transitions through sudden changes in
zone operating conditions.
ρairVzCCO2
δt
 11
6

Ct
z +
Nzones
P
i=1
˙miCt
z + ˙minfCt
z + ˙msysCt
z =
Nsl
P
i=1
kgmasssched load ∗106
+
Nzones
P
i=1
˙miCzi + ˙minfC∞+ ˙msysCsup −ρairVzCCO2
δt
(−3Ct−δt
z
+ 3
2Ct−2δt
z
−1
3Ct−3δt
z
)
(2.56)
This gives us the basic air mass balance equation that will be solved two different ways, one
way for the predict step and one way for the correct step.
Since the third choice of solution algorithms uses an integration approach, defined as Analyt-
icalSolution in the ZoneAirHeatBalanceAlgorithm object, it does not require any approximations
and has no truncation errors. The solutions in both prediction and correction are provided below
in detail.
2.5. CARBON DIOXIDE PREDICTOR-CORRECTOR
45
2.5.1
Carbon Dioxide Prediction
For the carbon dioxide concentration prediction case, the equation is solved for the anticipated
system response as shown below.
PredictedSystemLoad = ˙msys
Csup −Ct
z

(2.57)
Since the program provides three solution algorithms, the carbon dioxide prediction from each
solution algorithm is given below.
2.5.1.1
EulerMethod
For this solution algorithm, the air mass balance for the predicted air system load or response is:
PredictedSystemLoad [kg/ sec] = ρairVZCCO2(δt)−1 Ct
setpoint −Ct−δt
z

−
Nsl
P
i=1
kgmasssched load ∗106 +
Nzones
P
i=1
˙mi
Czi −Ct
setpoint

+ ˙minf
C∞−Ct
setpoint

(2.58)
2.5.1.2
ThirdOrderBackwardDifference
For this solution algorithm, the air mass balance for the predicted system load or response is given
below:
PredictedSystemLoad [kg/ sec] =

ρairVzCCO2
δt
 11
6

+
Nzones
P
i=1
˙mi + ˙minf

∗Ct
setpoint
−
Nsl
P
i=1
kgmasssched load ∗106 +
Nzones
P
i=1
˙miCzi + ˙minfC∞+ ρairVzCCO2
δt
3Ct−δt
z
−3
2Ct−2δt
z
+ 1
3Ct−3δt
z

(2.59)
2.5.1.3
AnalyticalSolution
For this solution algorithm, the air mass balance for the predicted air system load or response is
given below:
PredictedSystemLoad[kg/sec]=
Nzones
P
i=1
˙mi+ ˙minf

∗

Ct
setpoint−Ct−δt
z
∗exp

−
Nzones
∑
i=1
˙mi+ ˙minf
ρairVZCCO2 δt



∗

1−exp

−
Nzones
∑
i=1
˙mi+ ˙minf
ρairVZCCO2 δt




−1
−
Nsl
P
i=1
kgmassschedload∗106+
Nzones
P
i=1
˙miCzi+ ˙minfC∞

(2.60)
At the prediction point in the simulation, the system air mass flows are not known; therefore,
the system response is approximated. The predicted air system carbon dioxide load is then used in
the system simulation to achieve the best results possible. If a central HVAC system provides the
46
CHAPTER 2. INTEGRATED SOLUTION MANAGER
outdoor flow rate from a Controller:MechanicalVentilation object, the outdoor airflow rate may be
approximated as:
PredictedSystemLoad = ˙msys
Csup −Ct
z

≈˙mOA,z
C∞−Ct
setpoint

(2.61)
where:
˙mOA,z = supply outdoor airflow rate into the controlled zone [kg/s]
The above approximation is based on the assumption that the carbon dioxide concentration at
the outdoor air (OA) mixer inlet is equal to the zone air outlet concentration level, and the carbon
dioxide level at the zone supply air inlet is equal to the level at the outlet node of the OA mixer.
After the system simulation is completed the actual response from the air system is used in the
carbon dioxide correction step, which is shown next.
2.5.2
Carbon Dioxide Correction
For the correct step, the expanded air mass balance equation is solved for the final zone carbon
dioxide concentration at the current time step. In the same manner as described above for pre-
dicting the carbon dioxide load to be met by the air system, the zone air carbon dioxide correction
calculation will be described individually for the three solution algorithms.
2.5.2.1
EulerMethod
Ct
z =
Nsl
P
i=1
kgmasssched load ∗106 +
Nzones
P
i=1
˙miCzi + ˙minfC∞+ ˙msysCsup + ρairVZCCO2
Ct−δt
z
δt
ρairVZCCO2
δt
+
Nzones
P
i=1
˙mi + ˙minf + ˙msys
(2.62)
2.5.2.2
ThirdOrderBackwardDifference
Ct
z=
Nsl
P
i=1
kgmassschedload∗106+
Nzones
P
i=1
˙miCzi+ ˙minfC∞+ ˙msysCsup+ρairVZCCO2
δt
(3Ct−δt
z
−3
2Ct−2δt
z
+1
3Ct−3δt
z
)
ρairVZCCO2
δt
11
6

+
Nzones
P
i=1
˙mi+ ˙minf+ ˙msys
(2.63)
2.5.2.3
AnalyticalSolution
Ct
z =

Ct−δt
z
−
Nsl
∑
i=1
kgmasssched load∗106+
Nzones
∑
i=1
˙miCzi + ˙minfC∞+ ˙msysCsys
Nzones
∑
i=1
˙mi + ˙minf+ ˙msys

∗exp

−
Nzones
∑
i=1
˙mi + ˙minf+ ˙msys
ρairVZCCO2
δt


+
Nsl
∑
i=1
kgmasssched load∗106+
Nzones
∑
i=1
˙miCzi + ˙minfC∞+ ˙msysCsys
Nzones
∑
i=1
˙mi + ˙minf+ ˙msys
(2.64)
The above solutions are implemented in the Correct Zone Air Carbon Dioxide step in the Zone
Contaminant Predictor Corrector module of EnergyPlus.
2.6. GENERIC CONTAMINANT PREDICTOR-CORRECTOR
47
2.6
Generic Contaminant Predictor-Corrector
The transient air mass balance equation for the change in zone air generic contaminant concentration
may be expressed as follows:
ρairVzMfor
dCt
f,z
dt
=
Nsource
P
i=1
ρairGf,i ∗106−ρair
Nsink
P
i
Rf,iCf,z +
Nzones
P
i=1
˙mi
Cf,z,i −Ct
f,z

+ ˙minf
Cf,∞−Ct
f,z

+ ˙msys
Cf,sup −Ct
f,z

+ P
j
hjρAj(Cs,j
kj −Cf,z) + Sf(Ct−δt
f,z )
(2.65)
where:
Nsource
P
i=1
ρairGf,i = Sum of internal generic contaminant loads from sources in a zone or interior
surfaces.
The zone air density is used to convert the volumetric rate of generic contaminant generation
from user input into mass generation rate [kg/s].The coeﬀicient of 106 is used to make the units of
generic contaminant as ppm.
ρair
Nsink
P
i
Rf,iCf,z = Sum of removal rate from sinks in a zone or interior surfaces [ppm-kg/s]
PNzones
i=1
˙mi
Cf,z,i −Ct
f,z

= Generic contaminant transfer due to interzone air mixing [ppm-kg/s]
Cf,z,i = Generic contaminant concentration in the zone air being transferred into this zone [ppm]
˙minf
Cf,∞−Ct
f,z

= Generic contaminant transfer due to infiltration and ventilation of outdoor
air [ppm-kg/s]
Cf,∞= Generic contaminant concentration in outdoor air [ppm]
˙msys
Cf,sup −Ct
f,z

= Generic contaminant transfer due to system supply [ppm-kg/s]
Cf,sup = Generic contaminant concentration in the system supply airstream [ppm]
˙msys = Air system supply mass flow rate [kg/s]
ρairVz
dCt
f,z
dt
= Generic contaminant storage term in zone air [ppm-kg/s]
Ct
f,z = Zone air generic contaminant concentration at the current time step [ppm]
ρair = Zone air density [kg/m3]
Vz = Zone volume [m3]
P
j
hjρAj(Cs,j
kj −Cf,z) = Generic contaminant transport through diffusion between interior sur-
faces and zone air
Sf(Ct−δt
f,z ) = Generic contaminant generation or removal rate as a function of zone air generic
contaminant level at the previous time step
Mfor = Generic contaminant capacity multiplier [dimensionless] (See the InputOutput Reference
for additional information on the object ZoneCapacitanceMultiplier:ResearchSpecial)
In the same manner as described above for zone air temperature (ref. Basis for the Zone and Air
System Integration), the solution algorithms provided in the ZoneAirHeatBalanceAlgorithm object
are also applied to the zone air carbon dioxide calculations.
In order to calculate the derivative term with respect to time, the first order backward finite
difference method, defined as the EulerMethod in the ZoneAirHeatBalanceAlgorithm object, may
be used:
dCt
f,z
dt
= (δt)−1(Ct
f,z −Ct−δt
f,z ) + O(δt)
(2.66)
48
CHAPTER 2. INTEGRATED SOLUTION MANAGER
The zone air generic contaminant concentration update at the current time step using the
EulerMethod may be expressed as follows:
ρairVzMfor(δt)−1Ct
f,z−Ct−δt
f,z

=
Nsource
P
i=1
ρairGf,i∗1.06−ρair
Nsink
P
i
Rf,iCf,z+
Nzones
P
i=1
˙mi
Cf,z,i−Ct
f,z

+ ˙minf
Cf,∞−Ct
f,z

+ ˙msys
Cf,sup−Ct
f,z

+P
j
hjρAj(Cs,j
kj −Cf,z)+Sf
(2.67)
To preserve the stability of the calculation of the zone generic contaminant concentration, the
third order differential approximation, derived by a Taylor Series and used in the calculation of
the next time step’s zone air temperature, is also applied to the zone air carbon dioxide calcula-
tions. This algorithm is the default choice and is defined as ThirdOrderBackwardDifference in the
ZoneAirHeatBalanceAlgorithm object.
The third order derivative resulting from a Taylor Series expansion is defined as:
dCt
f,z
dt
≈
11
6 Ct
f,z −3Ct−δt
f,z
+ 3
2Ct−2δt
f,z
−1
3Ct−3δt
f,z
δt
+ O(δt3)
(2.68)
The coeﬀicients of the approximated derivative are very close to the coeﬀicients of the analogous
Adams-Bashforth algorithm. Then the approximated derivative is substituted into the mass balance,
and the terms with the carbon dioxide concentration at past time steps are all put on the right-hand
side of the equation. This third order derivative zone carbon dioxide update increases the number
of previous time steps that are used in calculating the new zone generic contaminant concentration
and decreases the dependence on the most recent. The higher order derivative approximations have
the potential to allow the use of larger time steps by smoothing transitions through sudden changes
in zone operating conditions.
ρairVzMfor
δt
 11
6

Ct
f,z + ρair
Nsink
P
i
Rf,iCt
f,z +
Nzones
P
i=1
˙miCt
f,z + ˙minfCt
f,z + ˙msysCt
f,z + P
j
hjρAjCt
f,z
=
Nsource
P
i=1
ρairGf,i ∗1.06 +
Nzones
P
i=1
˙miCf,z,i + ˙minfCf,∞+ ˙msysCf,sup + P
j
hjρAj
Cs,j
kj + Sf
−ρairVzMfor
δt
−3Ct−δt
f,z
+ 3
2Ct−2δt
f,z
−1
3Ct−3δt
f,z

(2.69)
This gives us the basic air mass balance equation that will be solved in two different ways, one
way for the predict step and one way for the correct step.
Since the third choice of solution algorithms uses an integration approach, defined as Analyt-
icalSolution in the ZoneAirHeatBalanceAlgorithm object, it does not require any approximations
and has no truncation errors. The solutions in both prediction and correction are provided below
in detail.
2.6.1
Generic Contaminant Prediction
For the generic contaminant concentration prediction case, the equation is solved for the anticipated
system response as shown below.
PredictedSystemLoad = ˙msys
Cf,sup −Ct
f,z

(2.70)
2.6. GENERIC CONTAMINANT PREDICTOR-CORRECTOR
49
Since the program provides three solution algorithms, the generic contaminant prediction from
each solution algorithm is given below.
2.6.1.1
EulerMethod
For this solution algorithm, the air mass balance for the predicted air system load or response is:
PredictedSystemLoad [kg/ sec] = ρairVzMfor(δt)−1 Csetpoint −Ct−δt
f,z

−
Nsource
P
i=1
ρairGf,i ∗1.06−ρair
Nsink
P
i
Rf,iCsetpoint +
Nzones
P
i=1
˙mi (Cf,z,i −Csetpoint) + Sf

−
"
˙minf (Cf,∞−Csetpoint) + P
j
hjρAj(Cs,j
kj −Csetpoint)
#
(2.71)
2.6.1.2
ThirdOrderBackwardDifference
For this solution algorithm, the air mass balance for the predicted system load or response is given
below:
PredictedSystemLoad[kg/sec]=
ρairVzMfor
δt
(11
6
)
Csetpoint−
[
ρair
Nsink
∑
i
Rf,iCsetpoint+
Nzones
∑
i=1
˙miCsetpoint+ ˙minfCsetpoint
]
−
[
∑
j
hjρAjCsetpoint+
Nsource
∑
i=1
ρairGf,i∗1.06+
Nzones
∑
i=1
˙miCf,z,i+ ˙minfCf,∞+∑
j
hjρAj
Cs,j
kj +Sf
]
+
ρairVzMfor
δt
(
−3Ct−δt
f,z +3
2Ct−2δt
f,z
−1
3Ct−3δt
f,z
)
(2.72)
2.6.1.3
AnalyticalSolution
For this solution algorithm, the air mass balance for the predicted air system load or response is
given below:
PredictedSystemLoad [kg/ sec] =
"
Nzones
P
i=1
˙mi + ˙minf + ρair
Nsink
P
i
Rf,i + P
j
hjρAj
#
∗

Ct
setpoint −Ct−δt
z
∗exp


−
Nzones
∑
i=1
˙mi+ ˙minf+ρair
Nsink
∑
i
Rf,i+∑
j
hjρAj
ρairVZMF OR
δt




∗

1 −exp


−
Nzones
∑
i=1
˙mi + ˙minf+ρair
Nsink
∑
i
Rf,i+∑
j
hjρAj
ρairVZMF OR
δt





−1
−
Nsource
P
i=1
ρairGf,i ∗1.06 +
Nzones
P
i=1
˙miCf,z,i + ˙minfCf,∞+ P
j
hjρAj
Cs,j
kj + Sf
!
(2.73)
At the prediction point in the simulation, the system air mass flows are not known; therefore, the
system response is approximated. The predicted air system generic contaminant load is then used
50
CHAPTER 2. INTEGRATED SOLUTION MANAGER
in the system simulation to achieve the best results possible. If a central HVAC system provides
the outdoor flow rate from a Controller:MechanicalVentilation object, the outdoor airflow rate may
be approximated as:
PredictedSystemLoad = ˙msys
Cf,sup −Ct
f,z

≈˙mOA,z
Cf,∞−Ct
setpoint

(2.74)
where:
˙mOA,z = Supply outdoor airflow rate into the controlled zone [kg/s]
The above approximation is based on the assumption that the generic contaminant concentration
at the outdoor air (OA) mixer inlet is equal to the zone air outlet concentration level, and the generic
contaminant level at the zone supply air inlet is equal to the level at the outlet node of the OA
mixer.
After the system simulation is completed, the actual response from the air system is used in the
generic contaminant correction step, which is shown next.
2.6.2
Generic Contaminant Correction
For the correct step, the expanded air mass balance equation is solved for the final zone generic
contaminant concentration at the current time step. In the same manner as described above for
predicting the carbon dioxide load to be met by the air system, the zone air carbon dioxide correction
calculation will be described individually for the three solution algorithms.
2.6.2.1
EulerMethod
Ct
f,z =
Nsource
∑
i=1
ρairGf,i∗1.06+
Nzones
∑
i=1
˙miCf,z,i+ ˙minfCf,∞+ ˙msysCf,sup+∑
j
hjρAj
Cs,j
kj +ρairVZMF OR
Ct−δt
f,z
δt
+Sf
ρairVzMfor(δt)−1+ρair
Nsink
∑
i
Rf,i+
Nzones
∑
i=1
˙mi+ ˙minf+ ˙msys+∑
j
hjρAj
(2.75)
2.6.2.2
ThirdOrderBackwardDifference
Ct
f,z =
Nsource
P
i=1
ρairGf,i ∗1.06 +
Nzones
P
i=1
˙miCf,z,i + ˙minfCf,∞+ ˙msysCf,sup
+ P
j
hjρAj
Cs,j
kj + ρairVZMF OR
δt
(3Ct−δt
f,z
−3
2Ct−2δt
f,z
+ 1
3Ct−3δt
f,z
) + Sf
ρairVzMfor(δt)−1( 11
6 )+ρair
Nsink
∑
i
Rf,i+
Nzones
∑
i=1
˙mi+ ˙minf+ ˙msys+∑
j
hjρAj
(2.76)
2.6.2.3
AnalyticalSolution
Ct
f,z =

Ct−δt
f,z
−
Nsource
∑
i=1
ρairGf,i∗1.06+
Nzones
∑
i=1
˙miCf,z,i + ˙minfCf,∞+ ˙msysCf,sys+∑
j
hjρAj
Cs,j
kj
Nzones
∑
i=1
˙mi + ˙minf+ ˙msys+ρair
Nsink
∑
i
Rf,i+∑
j
hjρAj

∗
exp

−
Nzones
∑
i=1
˙mi+ ˙minf+ ˙msys+ρair
Nsink
∑
i
Rf,i+∑
j
hjρAj
ρairVZMF OR
δt

+
Nsource
∑
i=1
ρairGf,i∗1.06+
Nzones
∑
i=1
˙miCf,z,i + ˙minfCf,∞+ ˙msysCf,sys+∑
j
hjρAj
Cs,j
kj +Sf
Nzones
∑
i=1
˙mi+ ˙minf+ ˙msys+ρair
Nsink
∑
i
Rf,i+∑
j
hjρAj
(2.77)
2.7. ZONE AIR MASS FLOW CONSERVATION
51
The above solutions are implemented in the Correct Zone Air Generic Contaminant step in the
Zone Contaminant Predictor Corrector module of EnergyPlus.
2.7
Zone Air Mass Flow Conservation
2.7.1
Overiew
The zone air mass flow conservation object, ZoneAirMassFlowConservation, activates zone
air mass flow balance calculations.
This feature is available only for controlled zones
(ZoneVAC:EquipmentConnections) which also have either a zone mixing or infiltration ob-
ject. The user may specify that zone mixing, infiltration, or both can be overridden to balance the
zone air mass flows. The following rules apply:
• If there are no zone mixing flows to adjacent zones, then the zone air mass flow is balanced
by setting the Zone Mixing objects mass flow rate to zero.
• If there are no zone exhaust fans defined and there are no zone mixing objects specified, then
a zone in an air loop is always balanced.
• Infiltration mass flow is included in the zone air mass flow balance depending upon one of
three options: none (all infiltration is assumed to be self-balanced), all zones, or only zones
that serve as a source zone for zone mixing objects.
• The base infiltration mass flow rate (calculated based on user inputs) may be controlled one
of two ways for zone air mass flow balance purposes: adjust the base infiltration up or down as
needed to balance the zone air mass flow, or assume the base infiltration rate is self-balanced
and add infiltration if needed to balance the zone air mass flow.
• Optional user inputs can override the default return air flow rate.
The zone air mass flow conservation equation always includes: supply air flow rates, return air
flow rates, and zone exhaust fan flow rates. Zone mixing and infiltration object flow rates may be
included depending upon the selected options. A particular zone can be a source zone, receiving
zone, or both depending on the number of ZoneMixing objects specified for that zone.
2.7.2
Return Air Flow Rate Calculations
The return air flow rate is calculated one of several ways, depending on whether ZoneAirMassFlow-
Conservation is active, if there is more than one return node, and if Zone Return Air Node 1 Flow
Rate Fraction Schedule Name or Zone Return Air Node 1 Flow Rate Basis Node or NodeList Name
has been specified.
2.7.2.1
Base Zone Total Return Flow
The total zone return flow calculation with no ZoneAirMassFlowConservation is the sum of the
zone inlets less the sum of the zone exhausts adjusted for any balanced exhaust fan flow:
˙mR = MAX (0.0, ˙mS −[ ˙mEX,tot −˙mEXF,bal])
(2.78)
If ZoneAirMassFlowConservation is active, then the total zone return air flow rate is
˙mR = MAX (0.0, ˙mS −[ ˙mEX,tot −˙mEXF,bal] + [ ˙mXR −˙mXS])
(2.79)
52
CHAPTER 2. INTEGRATED SOLUTION MANAGER
Note that the exhaust fan balanced flow component is not required to enforce the zone air flow
balance when ZoneAirMassFlowConservation is active.
2.7.2.2
Zone Return Air Node 1
The first return air node is treated differently to maintain backward compatibility.
If
one or more Zone Return Air Node 1 Flow Rate Basis Nodes are specified in the Zone-
HVAC:EquipmentConnections object, then the mass flow rate for the first return air node
is:
˙mR,1 = ReturnFlowSchedule ∗
X
j ˙mBasisNode,j
(2.80)
If there is only one return node and no Zone Return Air Node 1 Flow Rate Basis Nodes, then:
˙mR,1 = ReturnFlowSchedule ∗˙mR
(2.81)
In the zone air mass flow conservation calculation, the calculated zone total return flow rate is
modified using return node flow schedule value when the zone air flow balancing is enforced and
assigned to return node 1.
˙mR,1 = ReturnFlowSchedule ∗˙mR
(2.82)
The zone air mass flow conservation calculation also limits the zone return node air flow rate
with air loop design supply to protect from large number the solution may throw as follows:
˙mR,1 = MIN ( ˙mR,1, ˙mDesSupply,i)
(2.83)
2.7.2.3
Allocation to Multiple Return Nodes
If there are multiple return air nodes in the zone, then each return air node is assumed to be paired
with one supply air inlet node. The initial flow rate at a given return air node is based on the
supply air inlet node for the same airloop and the AirloopHVAC Design Return Air Flow Fraction
of Supply Air Flow:
˙mR,i = DesignReturnFraci ∗˙mS,i
(2.84)
For any air loop without an outdoor air inlet:
˙mR,i = ˙mR,i
(2.85)
In the zone air mass flow conservation calculation, the calculated zone total return flow rate is
distributed to the zone return nodes proportional to the return nodes current mass flow rates as
follows:
˙mR,i, = ˙mR,i ∗
ReturnFlowSchedule ∗˙mR
P
i ˙mR,i

(2.86)
The zone air mass flow conservation calculation also limits the zone return node air flow rate
with air loop design supply to protect from large number the solution may throw as follows:
˙mR,1 = MIN ( ˙mR,1, ˙mDesSupply,AirLoop)
(2.87)
2.7. ZONE AIR MASS FLOW CONSERVATION
53
2.7.2.4
Overall Return Air Balance
Once the initial allocation to multiple return air nodes is complete, the total return node flow is
compared with the expected total zone return air mass flow rate. If the sum of the zone return
node flows is greater than expected, then the surplus return flow is:
˙mR,surplus =
X
i ˙mR,i −˙mR
(2.88)
Return nodes without an outdoor air inlet are not adjusted. The remaining return node flow
rates are reduced if necessary to balance the zone air mass flow:
˙mR,i, = ˙mR,i ∗
1 −
˙mR,surplus
P
i,withOA ˙mR,i
!
(2.89)
2.7.2.5
Allocation of Excess Exhaust Flow
If the total (unbalanced) exhaust fan flow exceeds the supply flow in a given zone, this exhaust flow
can be made up with outdoor air by any air loop serving the zone and the return air in other zones
on the same air loop(s) will be reduced proportionally. First, the amount of excess exhaust for all
zones on a given air loop is totalled. If a zone with excess exhuast is served by more than one air
loop, the exhaust is shared by each air loop in proportion to the maximum available outdoor air
for a given air loop.
˙mExcessExh,i =
X
j
˙mExcessExh,j ∗˙mMaxOA,i
˙mTotOA,j
(2.90)
The adjusted total return flow for each air loop is calculated by subtracting the excess exhaust
from the total return flow calculated earlier.
˙mAdjReturn,i = max (0.0, ˙mOrigReturn,i −˙mExcessExh,i)
(2.91)
Finally, the return flow for each return node on the air loop is proportioned to the adjusted
total return flow.
˙mR,i = ˙mR,i ∗˙mAdjReturn,i
˙mOrigReturn,i
(2.92)
where,
˙mR = total zone return air mass flow rate, (kg/s)
˙mR,i = return air node i mass flow rate, (kg/s)
˙mS = total zone supply air mass flow rate, (kg/s)
˙mS,i = zone supply air node i mass flow rate, (kg/s)
˙mBasisNode,j = return air flow basis node j mass flow rate, (kg/s)
˙mEX,tot = total zone exhaust air mass flow rate from all zone exhaust air nodes, (kg/s)
˙mEXF,bal = balanced zone exhaust fan air mass flow rate, (kg/s)
˙mEXF,tot = total (balanced+unbalanced) zone exhaust fan air mass flow rate, (kg/s)
˙mXR = zone mixing mass flow rate as a receiving zone, (kg/s)
˙mXS = zone mixing mass flow rate as a source zone, (kg/s)
ReturnFlowSchedule = optional Zone Return Air Node 1 Flow Rate Fraction Schedule value
54
CHAPTER 2. INTEGRATED SOLUTION MANAGER
DesignReturnFraci = air loop Design Return Air Flow Fraction of Supply Air Flow for air
loop i
˙mExcessExh,j = excess exhaust flow for zone j
˙mExcessExh,i = total excess exhaust flow for air loop i
˙mMaxOA,i = current max available outdoor air flow for air loop i
˙mTotOA,j = total max available outdoor air flow for air loops serving zone j
˙mOrigReturn,i = total original return flow for air loop i
˙mAdjReturn,i = total adjusted return flow for air loop i
˙mDesSupply,i = air loop design supply air flow for air loop i
2.7.3
Zone Mixing Flow Rate Calculations
Figure 2.6 illustrates the zone mass flow components for an air loop system providing conditioned
air to the two zones connected with a zone mixing object. Since Zone 1 is a source zone only,
infiltration object is defined for zone 1 only. The zone mixing object air flow rate depends on the
user specified values and the zone air mass flow balance requirements. When required the zone
mixing object flow rate is adjusted from the user specified value for balancing purpose.
Figure 2.6: Illustration of zone air mass flow balance components
2.7. ZONE AIR MASS FLOW CONSERVATION
55
An individual zone may be a source zone for multiple receiving zones, and the same source zone
may receive mixing flows from multiple adjacent zones in an air loop. The source and receiving
mass flow rates of ZoneMixing objects are calculated from user defined mixing flow rates at the first
HVAC iteration for each time step and adjusted in subsequent iterations to balance the zone air
mass flow. The source zone mixing mass flow rate is calculated by tracking the mass flow rates of
ZoneMixing objects connected to a zone and is given by:
˙mXS =
X
j ˙mXS,j
(2.93)
Similarly, the receiving zone mixing mass flow rate is calculated by tracking the mass flow rates
of ZoneMixing objects connected to a receiving zone and is given by:
˙mXR =
X
j ˙mXR,j
(2.94)
Zone air mass flow balance can be enforced using four options: AdjustMixingOnly, AdjustRe-
turnOnly, AdjustMixingThenReturn, or AdjustReturnThenMixing. These options involve either ad-
justing zone mixing objects flows, adjusting the zone total return air flows, or a combination of
both. The zone air mass flow balance equation formulation for each of the four options is described
next.
AdjustMixingOnly: adjusts the zone mixing object flows only to enforce zone air mass flow
balance and the adjusted zone mixing mass flow rates are used to determine the zone total return
air mass flow rate. Infiltration air flow can also adjusted if required depending on user preference
as specified in Section Infiltration Flow rates Adjustments.
Determine the zone total return air mass flow rate as shown above, then adjust the zone mixing
mass flow rates based on the zone total return air mass flow rate:
˙mXR, new = ˙mR + ˙mEX + ˙mXS −˙mS
(2.95)
This updated receiving zone mixing air mass flow rate is distributed to the mixing objects
connected to the current zone proportional to user specified design flow rate. A single zone may be
connected to more than one adjacent zone using multiple ZoneMixing objects. Thus, the mixing
flow rate of each contributing mixing objects defined in the current zone is updated as follows:
˙mXR, new,j = ( ˙mXR,jDesign/ ˙mXR,Design) · ˙mXR, new
(2.96)
AdjustReturnOnly: adjusts the zone total return air mass flow rate only to enforce zone air
mass flow balance while the zone mixing object mass flow rate are kept at user specified values.
Infiltration air flow can also adjusted if required depending on user preference as specified in Section
Infiltration Flow rates Adjustments.
First, determine the user specified mixing object received and source air flow rates of the current
zone, then determine the zone total return air flow rate as follows:
˙mXS =
X
j ˙mXS,j
(2.97)
˙mXR =
X
j ˙mXR,j
(2.98)
If ZoneAirMassFlowConservation is active, then determine the zone total return air flow rate:
˙mR = MAX (0.0, ˙mS −˙mEX,tot + [ ˙mXR −˙mXS])
(2.99)
56
CHAPTER 2. INTEGRATED SOLUTION MANAGER
Also checks that the zone total return air mass flow rate does not exceed the airloop design
supply flow rate as follows:
˙mR = MIN ( ˙mR, ˙mDesSupply,i)
(2.100)
AdjustMixingThenReturn: first adjusts the zone mixing air mass flow rates, then adjusts the
zone total return air mass flow rate to enforce zone air mass flow balance. Infiltration air flow can
also adjusted if required depending on user preference as specified in section Infiltration Flow rates
Adjustments. For adjusting the mixing mass flow rates the set of equations for AdjustMixingOnly
method described above are used and for adjusting the zone total return air mass flow rate the
equation for AdjustReturnOnly method is used.
AdjustReturnThenMixing: first adjusts the zone total return air mass flow rate, then ad-
justs the zone mixing mass flow rates to enforce zone air mass flow balance. Infiltration air flow
can also adjusted if required depending on user preference as specified in section Infiltration Flow
rates Adjustments. For adjusting the zone total return air mass flow rate the equation for Adjus-
tReturnOnly method described above is used and for adjusting the zone mixing mass flow rates the
set of equations defined for AdjustMixingOnly method are used.
2.7.4
Infiltration Flow Rate Adjustments
There are three options for the treatement of infiltration in the zone air mass balance: None,
AddInfiltrationFlow, and AdjustInfiltrationFlow. There are also two options to specify which zones
are included in the infiltration adjustments: AllZones or MixingSourceZonesOnly.
If a zone is excluded from infiltration adjustments, then the base infiltration rate specified by
the Infiltration:\* object(s) in the zone is assumed to be self-balanced, and infiltration is not included
in the mass flow calculations for that zone.
If a zone is included in the infiltration adjustment, the infiltration air mass flow rate required
to balance the zone is determined as follows:
˙mInf−required = MAX (0.0, ˙mXS + ˙mEX + ˙mR −˙mS −˙mXR, new)
(2.101)
This infiltration air mass flow rate calculated is either added to the base infiltration air flow,
which is calculated from user inputs, or overrides the base infiltration air flow depending on user
choice. For AddInfiltrationFlow, the zoneinfiltration flow rate is:
˙mInf = ˙mInf−base + ˙mInf−required
(2.102)
For AdjustInfiltrationFlow, the zone infiltration flow rate is:
˙mInf = ˙mInf−required
(2.103)
where,
˙mInf = zone infiltration mass flow rate, (kg/s)
˙mInf−base = base zone infiltration mass flow rate calculated from Infiltration:\* objects, (kg/s)
˙mInf−required = required zone infiltration mass flow rate to balance the zone, (kg/s)
There is an additional constraint to the return air mass flow rate calculation. The sum of the
return air mass flow rates of zones in air loop must satisfy the air loop return air mass flow balance.
The above four sets of equations are iterated for each zone in an air loop until the convergence
criterion is satisfied or until the maximum iteration limit is exceeded.
2.8. SUMMARY OF TIME MARCHING SOLUTION
57
The mass conservation calculations are performed in routine CalcZoneMassBalance in the
ZoneEquipmentManager module.
The latest ZoneMixing and Infiltration object flow rates are
communicated back to the zone air heat balance terms. This is done by re-simulating the simple
flow objects as zone equipment during each HVAC iteration.
This requires calling the routine
CalcAirFlowSimple in SimZoneEquipment routine as zone equipment. Both of these routines are
also in the ZoneEquipmentManager module.
The zone mass conservation calculation convergence criterion is based on the absolute difference
of the zone mixing objects mass flow rates between successive iteration. If the difference is above
tolerance limits of 0.00001 then the HVAC Air loop is simulated again.
2.8
Summary of Time Marching Solution
EnergyPlus models building performance over time spans of days to years using a time marching
method based on timesteps. This section provides more information on issues related to timestep
formulation.
2.8.1
Summary of Timestep Model Formulation
An EnergyPlus simulation covers a certain period of time, such as a day or a year, that is broken
down into a series of discrete bins of time that are referred to as timesteps. The program marches
through time by recalculating model equations at each timestep. The figure below diagrams some
of these basic concepts.
Most models in EnergyPlus are quasi-steady energy balance equations used to predict the con-
ditions present during each timestep. Various input data and boundary conditions for the models
are time-varying and a “staircase” approach is used where such values are determined for a par-
ticular timestep and then essentially held constant over the entire timestep. Predictions for state
variables, such as temperature, are averages over the timestep. Predictions for summed variables,
such as energy use, are simple totals over the timestep.
EnergyPlus produces time-series results for selected output variables at selected frequencies.
The time values associated with the time-series data, or timestamps, are output for the end of the
timestep, but the values of the variables are for the entire bin of time prior to the timestamp. When
data are reported at coarser frequencies such as hourly, then the results are averages or simple totals
for all the timesteps that are contained within the larger bin of time.
To simplify solutions that would otherwise need to be simultaneous, models sometimes use data
that are “lagged” which means that the values used in the calculations for the current timestep are
actually results from the previous timestep. Many models just use the most current results available
and so may use lagged data for a first iteration, but then use current data that are not lagged for
subsequent iterations.
2.8.2
Zone Update Method
A zone is not necessarily a single room but is usually defined as a region of the building or a
collection of rooms subject to the same type of thermal control and having similar internal load
profiles that, subsequently, can be grouped together. Zones can interact with each other thermally
through adjacent surfaces and by intermixing of zone air. In EnergyPlus, the conditions in each
58
CHAPTER 2. INTEGRATED SOLUTION MANAGER
Figure 2.7: Diagram of TimeStep Formulation
2.8. SUMMARY OF TIME MARCHING SOLUTION
59
zone are updated by Equation 2.7, which uses previously calculated values of the zone conditions.
This means that EnergyPlus does not have to iterate to find a self-consistent solution of the updated
zone conditions. However, because heat transfer through each zone’s surfaces and interzone mixing
of air still occur, the new space temperatures must be computed at the same simulation time and
on the same time step in all zones, even though conditions in one zone may be changing much
more rapidly than conditions in the other zones. We have previously documented the method used
to update the zone temperature at each time step. This method, called the predictor corrector
method, has proved to be satisfactory over a wide range of conditions.
2.8.3
Variable Timestep
The need for a variable timestep in EnergyPlus was identified during development of its predecessor
IBLAST. Prior to the integration of the central plant simulation in IBLAST, a time step Dt for the
zone temperature update of 0.25 hours (15 minutes) was found to give stable results without a large
increase in computation time. The first step in integrating plant was to implement the detailed
coil models and coil control strategies without actually adding the plant models themselves. This
meant that the user had to specify the coil water inlet temperature and the maximum coil inlet
water flow rate to run the simulation. The real life analogy would be a chiller of very large, though
not infinite, capacity. The coil capacity was controlled by adjusting the water flow rate, but the
effect of the plant on the chilled water temperature was eliminated. After implementation of this
step, experience with the program showed that updating the zone temperatures on a fixed time step
frequently resulted in instabilities unless a very short time step was used. However, as the time
step got shorter the time required to execute the program got prohibitively high.
Clearly, an adaptive time step was required. This would shorten the time step to maintain
stability of the zone air energy balance calculation when zone conditions were changing rapidly and
expand it to speed computation when zone conditions were relatively unchanging. But, the adaptive
time step could not be applied easily to the surface heat transfer calculations, even using interpola-
tion methods to determine new temperature and flux histories. The problem of updating the zone
temperature was resolved by using a two-time-step approach in which the zone air temperature
is updated using an adaptive time step that ensures stability. In this two time level scheme, the
contributions to the zone loads from the surfaces, and user specified internal loads are updated at
the default or user specified time step that is constant. This is often referred to as the “zone” time
step. The contributions to the zone loads from HVAC system response, infiltration, and air mixing
are updated at a second variable time step, referred to as the “system” time step. The system time
step is limited to between one minute and the zone time step. The lower limit of the system time
step can be increased to larger than one minute by the user with a System Convergence Limits
object (which may be useful to decrease simulation run times at the expense of some accuracy).
The program’s decision to adapt the time step is made by first using the usual zone time
step and executing the full predictor-corrector calculations to find resulting zone temperatures.
The maximum temperature change experienced by any zone in the model is determined. If this
maximum zone temperature change is more than a preset limit of 0.3°C, then the simulation switches
to using the shorter system time step. The number of system time steps (within a particular zone
time step) is modeled from the results for the maximum zone temperature change (just obtained
from the corrector) by assuming that temperature change is linear. The number of system time
steps indicated by the temperatures is:
60
CHAPTER 2. INTEGRATED SOLUTION MANAGER

Maximum Zone Temperature Change
Maximum Zone Temperature Difference {.3C}

+ 1.0
(2.104)
The limit for the number of system time steps is:

Zone Time Step
Minimum System Time Step

(2.105)
EnergyPlus takes the smallest of these two, truncates them to a whole number and calculates a
system time step as:
System Time Step =

Zone Time Step
Number of System Time Steps

(2.106)
The same length of time is used for all the system time steps within a particular zone time step,
but the system time step length can vary between different zone time steps. Report variables that
use the “detailed” frequency show results at the system time step time scale.
This approach can be justified because the internal loads and surface temperatures vary on a
different and longer time scale than the system response and the zone air temperature.
When the simulation down-steps from using the zone time step to the system time step, linear
interpolation is used to generate zone condition history terms:
T t−δt
z
T t−2δt
z
T t−3δt
z
(2.107)
for the system time steps using the history data for the zone time step. If two consecutive zone
time steps both down-step to have the same number of system time steps, then the system time step
history is preserved and used directly rather than being interpolated from zone time step history.
The zone temperature update is made for each system time step using the same equation as for the
zone time step except that the zone temperature history and time difference (δt) terms are for the
system time step instead of for the zone time step.
2.8.4
Simultaneous Solution of Plant/System Water Loop
Simultaneous solution of the system and plant operating parameters required that the temperature
of the water entering the coils must be the same as the temperature leaving the chillers or boilers.
In addition, the temperature of the return water from the coils must be equal to the chiller or boiler
entering water temperature. In practice so long as the plant is not out of capacity the leaving water
temperature from chillers and boilers is constant and equal to the design value. No iteration was
required to match system and plant boundary conditions. However, if either the chiller or boiler
plant was overloaded then the temperature of the water leaving the plant was not equal to the design
value and the maximum output of the plant could change because of the off-design conditions. An
iterative scheme using the secant method to predict successive updates to the plant leaving water
conditions was therefore employed to solve for the water loop conditions with the plant operating at
its maximum capacity. The simulation of the system and plant loops is described in greater detail
in the later sections.
2.8. SUMMARY OF TIME MARCHING SOLUTION
61
2.8.5
References
Ceylan, H. T., and G. E. Myers. 1980. Long-time Solutions to Heat Conduction Transients with
Time-Dependent Inputs. ASME Journal of Heat Transfer, Volume 102, No. 1, pp. 115-120.
Hittle, D. C. 1979.
Calculating Building Heating and Cooling Loads Using the Frequency
Response of Multilayered Slabs, Ph.D. Thesis, University of Illinois, Urbana, IL.
Hittle, D. C., and R. Bishop. 1983. An Improved Root-Finding Procedure for Use in Calculating
Transient Heat Flow Through Multilayered Slabs. International Journal of Heat and Mass Transfer,
Vol. 26, No. 11, pp. 1685-1693.
Ouyang, K., and F. Haghighat. 1991. A Procedure for Calculating Thermal Response Factors of
Multi-layered Walls–State Space Method. Building and Environment, Vol. 26, No. 2, pp. 173-177.
Seem, J. E. 1987. Modeling of Heat Transfer in Buildings, Ph.D. Thesis, University of Wisconsin,
Madison, WI.
Strand, R. K. 1995. Heat Source Transfer Functions and Their Application to Low Temperature
Radiant Heating Systems, Ph.D. Thesis, University of Illinois, Urbana, IL.
Taylor, R. D., C.O. Pedersen, L.K. Lawrie. 1990. Simultaneous Simulation of Buildings and
Mechanical Systems in Heat Balance Based Energy Analysis Programs, Proceedings of the 3rd
International Conference on System Simulation in Buildings, Liege, Belgium, December 3-5, 1990.
Taylor, R.D., C.O. Pedersen, D.E. Fisher, R. J. Liesen, L.K. Lawrie. 1991. Impact of Simul-
taneous Simulation of Buildings and Mechanical Systems in Heat Balance Based Energy Analysis
Programs on System Response and Control, Conference Proceedings IBPSA Building Simulation
’91, Nice, France, August 20-22, 1991.
Chapter 3
Surface Heat Balance Manager /
Processes
3.1
Conduction Through The Walls
3.1.1
Conduction Transfer Function Module
The most basic time series solution is the response factor equation which relates the flux at one
surface of an element to an infinite series of temperature histories at both sides as shown by Equa-
tion 3.1:
q′′
ko(t) =
∞
X
j=0
XjTo,t−jδ −
∞
X
j=0
YjTi,t−jδ
(3.1)
where q” is heat flux, T is temperature, i signifies the inside of the building element, o signifies
the outside of the building element, t represents the current time step, and X and Y are the response
factors.
While in most cases the terms in the series decay fairly rapidly, the infinite number of terms
needed for an exact response factor solution makes it less than desirable. Fortunately, the similarity
of higher order terms can be used to replace them with flux history terms. The new solution contains
elements that are called conduction transfer functions (CTFs).
The basic form of a conduction
transfer function solution is shown by the following equation:
q′′
ki(t) = −ZoTi,t −
nz
X
j=1
ZjTi,t−jδ + YoTo,t +
nz
X
j=1
YjTo,t−jδ +
nq
X
j=1
Φjq′′
ki,t−jδ
(3.2)
for the inside heat flux, and
q′′
ko(t) = −YoTi,t −
nz
X
j=1
YjTi,t−jδ + XoTo,t +
nz
X
j=1
XjTo,t−jδ +
nq
X
j=1
Φjq′′
ko,t−jδ
(3.3)
for the outside heat flux (q” = q/A)
where:
Xj
= Outside CTF coeﬀicient, j = 0,1,…nz.
Yj = Cross CTF coeﬀicient, j = 0,1,…nz.
62
3.1. CONDUCTION THROUGH THE WALLS
63
Zj = Inside CTF coeﬀicient, j = 0,1,…nz.
Φj = Flux CTF coeﬀicient, j = 1,2,…nq.
Ti = Inside face temperature
To = Outside face temperature
q′′
ko
= Conduction heat flux on outside face
q′′
= Conduction heat flux on inside face
The subscript following the comma indicates the time period for the quantity in terms of the
time step (δ). Note that the first terms in the series (those with subscript 0) have been separated
from the rest in order to facilitate solving for the current temperature in the solution scheme. These
equations state that the heat flux at either face of the surface of any generic building element is
linearly related to the current and some of the previous temperatures at both the interior and
exterior surface as well as some of the previous flux values at the interior surface.
The final CTF solution form reveals why it is so elegant and powerful. With a single, relatively
simple, linear equation with constant coeﬀicients, the conduction heat transfer through an element
can be calculated.
The coeﬀicients (CTFs) in the equation are constants that only need to be
determined once for each construction type.
The only storage of data required are the CTFs
themselves and a limited number of temperature and flux terms. The formulation is valid for any
surface type and does not require the calculation or storage of element interior temperatures.
3.1.2
Calculation of Conduction Transfer Functions
The basic method used in EnergyPlus for CTF calculations is known as the state space method
(Ceylan and Myers 1980; Seem 1987; Ouyang and Haghighat 1991).
Another common, older
method used Laplace transformations to reach the solution;
the Laplace method was
used in
BLAST (Hittle, 1979; Hittle & Bishop, 1983).
The basic state space system is defined by the
following linear matrix equations:
d [x]
dt
= [A] [x] + [B] [u]
(3.4)
[y] = [C] [x] + [D] [u]
(3.5)
where x is a vector of state variables, u is a vector of inputs, y is the output vector, t is time,
and A, B, C, and D are coeﬀicient matrices.
Through the use of matrix algebra, the vector of
state variables (x) can be eliminated from the system of equations, and the output vector (y) can
be related directly to the input vector (u) and time histories of the input and output vectors.
Seem (1987) summarizes the steps required to obtain the output vector (y) from the A, B,
C, and D matrices.
Briefly, the solution for the first order differential system of equations with
constant coeﬀicients shown above is:
xt+δ = eAδxt +
t+δ
Z
t
eA(t+δ−τ)Bu(τ)dτ
(3.6)
where t is a particular point in time, δ is the time step, and eAδ is the exponential matrix which
is calculated using a power series:
64
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
eAδ = I + Aδ + A2δ2
2!
+ A3δ3
3!
+ . . . + ALδL
L!
+ . . .
(3.7)
where L is the term in the sequence that defines an adequate representation of the exponential
matrix. In other words, terms beyond L are not needed because they will not supply any significant
additional value to the overall exponential matrix. So, the calculation of the exponential matrix
can be terminated after the Lth term. Seem (1987) also defines what L should be in Appendix A
of his dissertation. It is based on an equation that relates L to the matrix row norm:
L = minimum of [3||Aδ||∞+ 6] or 100
(3.8)
where ||Aδ||∞is the matrix row norm. Seem, as part of his algorithm, indicates that the matrix
row norm should be normalized so that it is less than unity by finding the power of 2 that is larger
than the matrix row norm and dividing all elements of the A matrix by that term. This is used
later as part of the ”scaling and squaring” approach to calculate the exponential matrix. This
scaling would also affect L meaning that if the matrix row norm has been scaled so that it is never
greater than 1 then L would never go higher than 9. In EnergyPlus, the matrix row norm is not
scaled when used to calculate L. This can result in additional terms which in general will make
the calculation slightly more accurate. To avoid excessive terms in the exponential matrix, the
terms that are added in the exponential matrix calculation in EnergyPlus are limited so that if a
new term is smaller than will impact the variable based on the precision of the variable it is then
ignored. To see the implementation of these details in EnergyPlus, consult both Appendix A of
Seem’s dissertation and the routine calculateExponentialMatrix in the code.
As shown in Seem (1987), the above formulation can be used to solve the transient heat con-
duction equation by enforcing a finite difference grid over the various layers in the building element
being analyzed.
In this case, the state variables are the nodal temperatures, the environmental
temperatures (interior and exterior) are the inputs, and the resulting heat fluxes at both surfaces
are the outputs.
Thus, the state space representation with finite difference variables would take
the following form:
d


T1
...
Tn


dt
= [A]


T1
...
Tn

+ [B]
"
Ti
To
#
(3.9)
"
q′′
i
q′′
o
#
= [C]


T1
...
Tn

+ [D]
"
Ti
To
#
(3.10)
where T1, T2, …, Tn-1, Tn are the finite difference nodal temperatures, n is the number of nodes,
Ti and To are the interior and exterior environmental temperatures, and q“i and q”o are the heat
fluxes (desired output).
Seem (1987) shows that for a simple one layer slab with two interior nodes as in Figure 3.1 and
convection at both sides the resulting finite difference equations are given by:
3.1. CONDUCTION THROUGH THE WALLS
65
C dT1
dt = hA (To −T1) + T2 −T1
R
(3.11)
C dT2
dt = hA (Ti −T2) + T1 −T2
R
(3.12)
q‘‘i = h (Ti −T2)
(3.13)
q‘‘o = h (T1 −To)
(3.14)
where:
R =
ℓ
kA ,
C = ρcpℓA
2
, and
A is the area of the surface exposed to the environmental temperatures.
In matrix format:
"
dT1
dt
dT2
dt
#
=
"
−1
RC −hA
C
1
RC
1
RC
−1
RC −hA
C
# "
T1
T2
#
+
"
hA
C
0
0
hA
C
# "
To
Ti
#
(3.15)
"
q′′
o
q′′
i
#
=
"
0
−h
h
0
# "
T1
T2
#
+
"
0
h
−h
0
# "
To
Ti
#
(3.16)
The important aspect of the state space technique is that through the use of matrix algebra the
state space variables (nodal temperatures) can be eliminated to arrive at a matrix equation that
gives the outputs (heat fluxes) as a function of the inputs (environmental temperatures) only. This
eliminates the need to solve for roots in the Laplace domain. In addition, the resulting matrix form
has more physical meaning than complex functions required by the Laplace transform method.
The accuracy of the state space method of calculating CTFs has been addressed in the liter-
ature.
Ceylan and Myers (1980) compared the response predicted by the state space method to
various other solution techniques including an analytical solution.
Their results showed that for
an adequate number of nodes the state space method computed a heat flux at the surface of a
simple one layer slab within 1% of the analytical solution. Ouyang and Haghighat (1991) made a
direct comparison between the Laplace and state space methods. For a wall composed of insulation
between two layers of concrete, they found almost no difference in the response factors calculated
by each method.
While more time consuming than calculating CTFs using the Laplace Transform method, the
matrix algebra (including the calculation of an inverse and exponential matrix for A) is easier to
follow than root find algorithms. Another difference between the Laplace and State Space methods
is the number of coeﬀicients required for a solution.
In general, the State Space method requires
more coeﬀicients.
In addition, the number of temperature and flux history terms is identical (nz
= nq).
Note that as with the Laplace method that the actual number of terms will vary from
construction to construction.
Two distinct advantages of the State Space method over the Laplace method that are of in-
terest when applying a CTF solution for conduction through a building element are the ability to
obtain CTFs for much shorter time steps and the ability to obtain 2- and 3-D conduction trans-
fer functions.
While not implemented in the Toolkit, both Seem (1987) and Strand (1995) have
66
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.1: Two Node State Space Example.
3.1. CONDUCTION THROUGH THE WALLS
67
demonstrated the effectiveness of the State Space method in handling these situations that can have
important applications in buildings.
3.1.3
Conduction Transfer Function (CTF) Calculations in EnergyPlus
Conduction transfer functions are an eﬀicient method to compute surface heat fluxes because they
eliminate the need to know temperatures and fluxes within the surface. However, conduction trans-
fer function series become progressively more unstable as the time step decreases.
This became a
problem as investigations into short time step computational methods for the zone/system interac-
tions progressed because, eventually, this instability caused the entire simulation to diverge. This
phenomenon was most apparent for thermally massive constructions with long characteristic times
and, correspondingly, requiring a large number of terms in the CTF series. This indicates that the
problem is related to round-off and truncation error and is in no way an indictment of the CTF
method itself. Methods that develop CTF series from finite difference approximations to the heat
conduction equation (Meyers, 1980; Seem, 1987) were considered to address this problem. Seem’s
method did give better accuracy and stability at short time steps than the current BLAST tech-
nique but, the method still had diﬀiculty computing stable CTF series for time steps of less than
1/4 hour for the heaviest constructions in the BLAST library.
The zone heat gains consist of specified internal heat gains, air exchange between zones, air
exchange with the outside environment, and convective heat transfer from the zone surfaces.
Of
these, the surface convection load requires the most complicated calculations because a detailed
energy balance is required at the inside and outside surface of each wall, floor, and roof. In addition,
the transient heat conduction in the material between the surfaces must be solved.
This solution
gives the inside and outside temperatures and heat fluxes that must be known in order to calculate
the convection component to the zone load for each zone surface. BLAST uses a conduction transfer
function CTF method attributed to Hittle (1980) to solve the transient conduction problem for
each surface.
The method results in a time series of weighting factors that, when multiplied by
previous values of the surface temperatures and fluxes and the current inside and outside surface
temperatures, gives the current inside and outside heat flux.
The method is easily applied to
multilayered constructions for which analytical solutions are unavailable. In addition, determining
the series of CTF coeﬀicients is a one-time calculation, making the method much faster than finite
difference calculations.
A problem with CTF methods is that the series time step is fixed; that is, a CTF series computed
for a one hour time step takes information at t-1 hours, t-2 hours, etc. and computes conditions at
the current time t.
As time advances the oldest term in the input series is dropped and the data
moved back one time step to allow the newest value to be added to the series.
For convenience,
the time step used to determine the CTF series should be the same as the time step used to update
the zone mean air temperature in the zone energy balance. But, as the time step used to calculate
the CTF series gets shorter, the number of terms in the series grows.
Eventually, with enough
terms, the series becomes unstable due to truncation and round-off error.
Heavy constructions,
such as slab-on-grade floors (12” heavyweight concrete over 18” dirt), have accuracy and stability
problems at time steps as large as 0.5 hours when modeled by Hittle’s CTF method. In an attempt
to overcome this problem, Hittle’s method was replaced by Seem’s method (1987) in IBLAST. This
resulted in some improvement in stability at shorter time steps, but not enough to allow IBLAST
to run at a 0.1 hour time step without restricting the types of surfaces that could be used.
Even though CTF methods require that values of the surface temperatures and fluxes be stored
68
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
for only a few specific times before the current time, the temperature and flux histories are, actually,
continuous functions between those discrete points. However, there is no way to calculate informa-
tion at these intermediate times once a series has been initialized.
The terms in the temperature
and flux histories are out of phase with these points. However, they can be calculated by shifting
the phase of the temperature and flux histories by only a fraction of a time step.
This procedure
would allow a CTF series computed for a time step Dt, to be used to compute information at times
t+Dt/2, t+Dt/3, t+Dt/4, or any other arbitrary fraction of the time step, so long as the surface
temperatures and flux values were still Dt apart. Several ways of doing this are described below.
The method shown in the Figure 3.2 maintains two sets of histories out of phase with each
other.
The figure shows how this would work for two sets of histories out of phase by one half of
a time step.
More sets of temperature and flux histories could be used, allowing the simulation
time step to take on values: 1/3, 1/4, 1/5, etc., of the minimum time step allowed for the CTF
calculations.
The time step between inputs to the CTF series would be the smallest convenient
interval at which the CTF series is stable. This scenario is illustrated in this figure for two separate
sets of temperature and flux histories. Cycling through each history, in order, allowed calculations
of the zone energy balance to be performed with updated surface information at a shorter time
step than one CTF history series would otherwise allow.
This method required no interpolation
between the series once each set of histories was initialized.
However, if the smallest time step
for a stable CTF series was large compared to the zone temperature update time step, significant
memory was required to store all the sets of histories.
Figure 3.2: Multiple, staggered time history scheme
Another method is shown in Figure 3.3. Sequential interpolation of new histories that uses
successive interpolations to determine the next set of temperature and flux histories. The current
history is interpolated directly from the previous history set using the required time phase shift
between the two.
This method required permanent storage for only one set of temperature and
flux histories at a time, but smoothed out temperature and flux data as more interpolations were
performed. As a result, at concurrent simulation times current values of history terms were different
form previous “in phase” history terms.
This was unacceptable from, a physical point of view,
because it allowed current information to change data from a previous time.
A final method, shown in Figure 3.4. Master history with interpolation, was something of a
hybrid of the previous two methods. One “master” history set was maintained and updated for all
3.1. CONDUCTION THROUGH THE WALLS
69
Figure 3.3: Sequential interpolation of new histories
time; this solved the problem of current events propagating information backwards in time. When
surface fluxes needed to be calculated at times out of phase with this master history a new, tem-
porary history was interpolated from the master values.
This method proved to be the best of
the three options described because it eliminated propagation of information backwards in time
and only required concurrent storage of two sets of temperature and flux histories. This method
was subsequently incorporated into the IBLAST program in conjunction with Seem’s procedure for
calculating the coeﬀicients of the CTF series.
Figure 3.4: Master history with interpolation
3.1.4
Conduction Transfer Function (CTF) Calculations Special Case:
R-Value Only Layers
Most users will elect to enter materials with four parameters that are of interest for calculating con-
duction transfer functions: thickness, conductivity, density, and specific heat. For these materials,
EnergyPlus will divide each material layer within a construction into between 6 and 18 nodes for
the application of the state-space method.
For multi-layered constructions, nodes are also placed
at the interface between two layers.
These interface nodes consist of half a node of the first layer
and half a node of the second layer.
70
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
In some cases, either due to a lack of information or a desire to simplify input, a user may choose
to enter a material layer as a “no mass” or “R-Value only” material.
This assumption essentially
says that these layers add nothing to the thermal mass of the overall construction and only add to
the overall resistance or R-Value of the construction as a whole.
While this is not recommended,
it is allowed and in some cases is not a poor assumption for extremely lightweight materials such
as some types of insulation.
In the past, when a user enters such a “no mass” material into EnergyPlus, internally the
properties of this layer are converted to approximate the properties of air (density, specific heat,
and conductivity) with the thickness adjusted to maintain the user’s desired R-Value. This allowed
such layers to be handled internally in the same way as other layers without any additional changes
to the code. This solution was deemed accurate enough as air has very little thermal mass and it
made the coding of the state space method simpler.
It is possible to account for layers that have no thermal mass in the state space solution without
resorting to the assignment of fictitious material properties. The EnergyPlus internal equations for
assigning values to portions of the A, B, C, and D matrices as shown in the previous subsections
have been altered to account for the potential presence of R-Value only (or no mass) layers without
resorting to assigning these materials the properties of air.
This is handled by assuming that the
“no mass” layer is a single node layer.
As nodes are defined that the interface between material
layers, the “no mass” layer is essentially two “half nodes” that are shared with the surrounding
layers. This allows the surrounding material layers to provide thermal capacitance for each of the
nodes at the material interfaces.
In EnergyPlus, there are two possible cases for the existence of “no mass” layers: either between
two other solid, thermally massive layers (multiple “no mass” layers next to each other are simply
combined in this approach) or at the inner or outer most layers of a construction.
There are
potential issues with having a resistance-only layer at either the inner or outer most layers of a
construction. A little or no mass layer there could receive intense thermal radiation from internal
sources or the sun causing the temperature at the inner or outer surface to achieve very high
levels. This is undesirable from a simulation standpoint as there are limits to temperature levels in
EnergyPlus that could be exceeded causing the simulation to terminate and is likely unrealistic from
a real-world perspective. Thus, for such potentially problematic calculational scenarios, EnergyPlus
will continue to convert a “no mass” layer at either the inner or outer most layer of a construction
into a thermal mass layer using the properties of air as has been done in the past.
The case where a resistance-only layer is defined anywhere except the inner or outer layer of a
construction is handled by treating the “no mass” layer as a single node layer.
This will result in
a node at each interface as in the standard material layer cases.
When a “no mass” material is
present, the R-Value only layer will not add any thermal capacitance to the nodes at the interfaces
at either side of the material. It will simply add resistance between the two nodes.
From the EnergyPlus code, the A matrix (AMat) is assigned with values at the interface using
the following equations (taken from the actual code):
cap = ( rho(Layer)\\*cp(Layer)\\*dx(Layer) + rho(Layer+1)\\*cp(Layer+1)\\*dx(Layer+1) ) \\* 0.5D0
AMat(Node,Node-1) = rk(Layer)/dx(Layer)/cap
! Assign matrix values for the current node
AMat(Node,Node)
= -1.0D0 \\* ( rk(Layer)/dx(Layer)+rk(Layer+1)/dx(Layer+1) ) / cap
AMat(Node,Node+1) = rk(Layer+1)/dx(Layer+1)/cap
! node.
Note that these equations do not change.
For “no mass” layers, the density (rho) and the
specific heat (cp) variables will be assigned zero values.
In addition, the thickness (dx) will be
equated with the user-defined R-Value and conductivity (rk) will be assigned a value of unity.
In
3.1. CONDUCTION THROUGH THE WALLS
71
Figure 3.5: Illustration of no-mass layer between two mass layers
addition, the number of nodes for the “no mass” layer will be set to 1.
This handles resistive layers correctly without resorting to assigning the properties of air to the
“no mass” layer.
The only potential problem with this is if two resistive layers are placed next
to each other.
In that case, the interface between the two resistive layers would have no mass
(variable “cap” would equal zero) and a divide by zero would result.
To avoid this, adjacent “no
mass” layers are combined internally so that the user does not have to do this and also to avoid
any divide by zero errors.
While from a results standpoint, the difference in output between assigning air properties for
specific heat, density, etc. and handling the no mass materials explicitly is negligible, handling the
no mass layers properly does provide better code eﬀiciency from a calculation speed standpoint.
3.1.5
References
Ceylan, H. T., and G. E. Myers. 1980. Long-time Solutions to Heat Conduction Transients with
Time-Dependent Inputs. ASME Journal of Heat Transfer, Volume 102, No. 1, pp. 115-120.
Hittle, D. C. 1979.
Calculating Building Heating and Cooling Loads Using the Frequency
Response of Multilayered Slabs, Ph.D. Thesis, University of Illinois, Urbana, IL.
Hittle, D. C., and R. Bishop. 1983. An Improved Root-Finding Procedure for Use in Calculating
Transient Heat Flow Through Multilayered Slabs. International Journal of Heat and Mass Transfer,
Vol. 26, No. 11, pp. 1685-1693.
Ouyang, K., and F. Haghighat. 1991. A Procedure for Calculating Thermal Response Factors of
Multi-layered Walls–State Space Method. Building and Environment, Vol. 26, No. 2, pp. 173-177.
Seem, J. E. 1987. Modeling of Heat Transfer in Buildings, Ph.D. Thesis, University of Wisconsin,
Madison, WI.
Strand, R. K. 1995. Heat Source Transfer Functions and Their Application to Low Temperature
Radiant Heating Systems, Ph.D. Thesis, University of Illinois, Urbana, IL.
72
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Taylor, R. D., C.O. Pedersen, D.E. Fisher, R. J. Liesen, L.K. Lawrie.
1990.
Simultaneous
Simulation of Buildings and Mechanical Systems in Heat Balance Based Energy Analysis Programs,
Proceedings of the 3rd International Conference on System Simulation in Buildings, Liege, Belgium,
December 3-5, 1990.
Taylor, R.D., C.O. Pedersen, D.E. Fisher, R. J. Liesen, L.K. Lawrie. 1991. Impact of Simul-
taneous Simulation of Buildings and Mechanical Systems in Heat Balance Based Energy Analysis
Programs on System Response and Control, Conference Proceedings IBPSA Building Simulation
’91, Nice, France, August 20-22, 1991.
3.2
Conduction Finite Difference Solution Algorithm
3.2.1
Basic Finite Difference Solution Approach
EnergyPlus models follow fundamental heat balance principles very closely in almost all aspects of
the program. However, the simulation of building surface constructions has relied on a conduction
transfer function (CTF) transformation carried over from BLAST. This has all the usual restrictions
of a transformation-based solution: constant properties, fixed values of some parameters, and do not
produce results for the interior of the surface. As the energy analysis field moves toward simulating
more advanced constructions, such as phase change materials (PCM), it becomes necessary to step
back from transformations to more fundamental forms. Accordingly, a conduction finite difference
(CondFD) solution algorithm has been incorporated into EnergyPlus. This does not replace the
CTF solution algorithm, but complements it for cases where the user needs to simulate phase change
materials or variable thermal conductivity. It is also possible to use the finite difference algorithm
for zone time steps as short as one minute.
EnergyPlus includes two different options for the specific scheme or formulation used for the
finite difference model. The first scheme is referred to as Crank- Nicholson and was the formu-
lation used in EnergyPlus prior to version 7. As of version 7 a second scheme was added and is
referred to as fully implicit. The selection between the two can be made by the user with the
HeatBalanceSettings:ConductionFiniteDifference input object. Once selected, the same scheme is
used throughout the simulation. Although the two different schemes differ in their fundamental
heat transfer equations, they share nearly all the same supporting models for material properties,
data storage, solution schemes, and spatial discretization algorithms.
The Crank-Nicholson scheme is semi-implicit and based on an Adams-Moulton solution ap-
proach.
It is considered second-order in time.
The algorithm uses an implicit finite difference
scheme coupled with an enthalpy-temperature function to account for phase change energy accu-
rately. The implicit formulation for an internal node is shown in the equation below.
Cpρ∆xT j+1
i
−T j
i
∆t
= 1
2
kW
T j+1
i+1 −T j+1
i
∆x
+ kE
T j+1
i−1 −T j+1
i
∆x
+ kW
T j
i+1 −T j
i
∆x
+ kE
T j
i−1 −T j
i
∆x
!
(3.17)
where:
T = node temperature
∆t = calculation time step
3.2. CONDUCTION FINITE DIFFERENCE SOLUTION ALGORITHM
73
∆x = finite difference layer thickness (always less than construction layer thickness)
Cp = specific heat of material
kW = thermal conductivity for interface between node i and node i + 1
kE = thermal conductivity for interface between node i and node i −1
ρ = density of material
with superscipts and subscripts:
i
= node being modeled
i + 1 = adjacent node to interior of construction
i −1 = adjacent node to exterior of construction
j + 1 = new time step
j
= previous time step
Then, this equation is accompanied by a second equation that relates enthalpy and temperature.
hi = HTF (Ti)
(3.18)
where HTF is an enthalpy-temperature function that uses user input data.
The fully implicit scheme is also based on an Adams-Moulton solution approach. It is considered
first order in time. The model equation for this scheme is shown in the following equation.
Cpρ∆xT j+1
i
−T j
i
∆t
=
kW
T j+1
i+1 −T j+1
i
∆x
+ kE
T j+1
i−1 −T j+1
i
∆x
!
(3.19)
For both schemes, EnergyPlus uses the following four types of nodes, as shown in the figure
below (1) interior surface nodes, (2) interior nodes, (3) material interface nodes and (4) external
surface nodes. The grid for each material is established by specifying a half node for each edge of
a material and equal size nodes for the rest of the material. Equations such as 3.17 are formed for
all nodes in a construction. The formulation of all node types is basically the same.
Figure 3.6: Node depiction for Conduction Finite Difference Model
In the CondFD model, surface discretization depends on the thermal diffusivity of the material
(α) and time step (∆t) selected, as shown in the equation below. The default value of 3 for the
space discretization constant, C, is the inverse of a grid Fourier Number:
74
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Fo = α∆t
∆x2
(3.20)
and is based on the stability requirement for the explicit mode that requires values higher than
2, or a Fourier number lower than 0.5. However, CondFD uses implicit schemes that do not have
the same stability requirements as the explicit mode. Thus, the default 3 was originally set rather
arbitrary. As of version 7, the value of this constant can be controlled by the user with the input
field called Space Discretization Constant in the HeatBalanceSettings:ConductionFiniteDifference
input object. The discretization method allows CondFD to assign different node spacing or grid
size to different material layers in a wall or roof, as building walls and roofs typically consist of
several layers of different materials having different thermal properties.
∆x =
√
Cα∆t
(3.21)
The actual integer number of nodes for each layer is then calculated by rounding off the result
from dividing the length of the material layer by the result of the equation above. After this, ∆x is
recalculated by dividing the length of the material by the number of nodes. A full node is equal to
two half nodes. Lower values for the Space Discretization Constant yield more nodes, with higher
values yield fewer nodes.
Because the solution is implicit, a Gauss-Seidel iteration scheme is used to update to the new
node temperatures in the construction and under-relaxation is used for increased stability.
The
Gauss-Seidel iteration loop is the inner-most solver and is called for each surface. It is limited to 30
iterations but will exit early when the sum of all the node temperatures changes between the last call
and the current call, normalized by the sum of the temperature values, is below ∼0.000001C. This
convergence criteria is typically met after 3 iterations, except when PCMs are simulated as it takes
an average of 2-3 more iterations when PCM are changing phase. If the number if iterations needed
to met convergence criteria start to increase, an automatic internal relaxation factor stabilities the
solution and in most cases keep the number of iterations less than 10.
EnergyPlus also uses a separate, outer iteration loop across all the different inside surface heat
balances so that internal long-wave radiation exchange can be properly solved. For CTF formu-
lations, this iteration is controlled by a maximum allowable temperature difference of 0.002 ◦C
for inside face surface temperatures from one iteration to the next (or a limit of 100 iterations).
CondFD uses the same default value for allowable temperature difference as CTF. However, this
parameter was found to often need to be smaller for stability and so the inside surface heat bal-
ance manager uses a separate allowable maximum temperature difference when modeling CondFD.
The user can control the value of the relaxation factor by using the input field called Inside Face
Surface Temperature Convergence Criteria in the HeatBalanceSettings:ConductionFiniteDifference
input object. In addition, if the program detects that there is instability by watching for excessive
numbers of iterations in this outer loop and may decrease the relaxation factor. Users can also
output the number of iterations inside of CondFD loop for each surface and the outer internal heat
balance loop for each zone with “CondFD Inner Solver Loop Iterations” and “Heat Balance Inside
Surfaces Calculation Iterations” respectively.
T i,new = T i,old + Relax (T i,new −T i,old)
(3.22)
Because of the iteration scheme used for CondFD, the node enthalpies get updated each iteration,
and then they are used to develop a variable Cp if a phase change material is being simulated. This
is done by including a third equation for Cp.
3.2. CONDUCTION FINITE DIFFERENCE SOLUTION ALGORITHM
75
Figure 3.7: Hysteresis PCM Model Curves
For inputs with MaterialProperty:PhaseChange, the specific heat is calculated from the tabu-
lated input data of temperature/enthalpy pairs:
Cp = hi,new −hi,old
T i,new −T i,old
(3.23)
For inputs with MaterialProperty:PhaseChangeHysteresis, the specific heat is not only depen-
dent on the current state, but also the previous state, as it captures the hysteresis physics present
between the melting and freezing processes.
Cp = f (T i,new, T i, prev, PhaseStatenew, PhaseStateprev)
(3.24)
The hysteresis model also has inputs for solid and liquid state values for thermal conductivity
and density. Within the transition region of the hysteresis model the average of the two is used. If
the dynamic nature of these parameters is not known, the user may enter the same value for both
states and that static value will be used throughout.
The actual formulation of the hysteresis model is captured in Figure 3.7. The inputs that led
to those curves were as follows:
• All temperature “difference” inputs were set to 1.0 as this is an example only. Using smaller
or larger temperature differences would shrink or expand the freezing or melting regions
accordingly.
• The total latent heat transferred during the phase transition process is set to 25000 J/kg
• The peak freezing temperature is set to 23 ◦C, where the freezing curve transition is centered.
• The peak melting temperature is set to 27 ◦C, where the melting curve transition is centered.
76
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
The iteration scheme assures that the correct enthalpy, and therefore the correct Cp is used
in each time step, and the enthalpy of the material is accounted for accurately. Of course, if the
material is regular, the user input constant Cp is used.
For non-hysteresis finite difference calculations, the algorithm also has a provision for including
a temperature coeﬀicient to modify the thermal conductivity. The thermal conductivity is obtained
from:
k = ko + k1 (Ti −20)
(3.25)
where:
ko = is the 20 ◦C value of thermal conductivity (normal IDF input)
k1 = is the change in conductivity per degree temperature difference from 20 ◦C
As of Version 7, the CondFD implementation was changed to evaluate the thermal conductivity
at the interface between nodes, as shown below. In this case, EnergyPlus uses a linear interpolation
between nodal points.
Cpρ∆xT j+1
i
−T j
i
∆t
= 1
2
"
kW
T j+1
i+1 −T j+1
i
∆x
+ kE
T j+1
i−1 −T j+1
i
∆x
!
+
kW
T j
i+1 −T j
i
∆x
+ kE
T j
i−1 −T j
i
∆x
!#
(3.26)
where,
kW = kj+1
i+1 + kj+1
i
2
(3.27)
and
kE = kj+1
i−1 + kj+1
i
2
(3.28)
These additional property information values are put into the input file as explained in the In-
put/Output Reference Document, but it consists simply of a value for k1 and set of enthalpy
temperature pairs that describe the enthalpy of the phase change material in straight line segments
with respect to temperature.
A graph showing the effect of a large PCM on the outside surface of a zone is shown below. The
phase change temperature was 30 ◦C, and the flat temperature response during the phase change is
obvious. This example was run with a zone time step of one minute to show that such small time
steps can be done with the finite difference solution technique. It is more eﬀicient to set the zone
time step shorter than those used for the CTF solution algorithm. It should be set to 20 time steps
per hour or greater, and can range up to 60. The finite difference algorithm actually works better
with shorter zone time steps. The computation time has a minimum at a zone time step around
two minutes (30 time steps/hr), and increases for shorter or longer zone time steps.
3.2.2
Finite Difference Node Arrangement in Surfaces
The Conduction Finite Difference algorithm determines the number of nodes in each layer of the
surface based on the Fourier stability criteria. The node thicknesses are normally selected so that
the time step is near the explicit solution limit in spite of the fact that the solution is implicit. For
very thin, high conductivity layers, a minimum of two nodes is used. This means two half thickness
3.2. CONDUCTION FINITE DIFFERENCE SOLUTION ALGORITHM
77
Figure 3.8: Effects of Large PCM on Outside Zone Surface
nodes with the node temperatures representing the inner and outer faces of the layer. All thicker
layers also have two half thickness nodes at their inner and outer faces. These nodes produce layer
interface temperatures.
The ConductionFiniteDifferenceSimplified capability was removed as of Version 7.2.
3.2.3
Conduction Finite Difference Variable Thermal Conductivity
The Conduction Finite Difference algorithm has also been given the capability to use an expanded
thermal conductivity function. This function, explained in the input/output document, is simi-
lar to the temperature enthalpy function. It consists of pairs of temperature and thermal con-
ductivity values that form a linear segmented function. It is established with the MaterialProp-
erty:VariableThermalConductivity object.
3.2.4
Conduction Finite Difference Source Sink Layers
The Conduction Finite Difference algorithm can also invoke the source/sink layer capability by
using the ConstructionProperty:InternalHeatSource object.
3.2.5
Conduction Finite Difference Heat Flux Outputs
The Conduction Finite Difference algorithm can output the heat flux at each node and the heat
capacitance of each half-node. During the CondFD solution iterations, the heat capacitance of each
half node (CondFD Surface Heat Capacitance Node < n >) is stored:
HeatCapi = 1
2Cp,i∆xiρi
(3.29)
78
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
For nodes which are at the inside or outside face of the surface, there is only one half-node.
After the CondFD node temperatures have been solved for a given timestep, the heat fluxes
(CondFD Surface Heat Flux Node < i > ) are calculated beginning with the inside face of the
surface.
QDreportN = Qinside
(3.30)
for the remaining nodes
QDreporti = QDreporti+1+HeatCap1i+1
T i + 1,new −T i + 1,old
∆t
−QSourcei+HeatCap2i
T i,new −T i,old
∆t
(3.31)
where:
HeatCap1i = heat capacitance associated with a given outer half-node
HeatCap2i = heat capacitance associated with a given inner half-node
QDreporti = CondFD Surface Heat Flux Node < i >
QSourcei = internal source heat flux at node i
Qinside = Surface Inside Face Conduction Heat Transfer Rate per Area [W/m2]
N = total number of nodes in a surface including the surface inside face node.
Note that the variable TotNodes used in the source code is actually N-1. The surface inside face
node is referenced as TotNodes+1.
3.2.6
References
Pedersen C.O., Enthalpy Formulation of conduction heat transfer problems involving latent heat,
Simulation, Vol 18, No. 2, February 1972
Versteeg, H. and Malalasekra, W. 1996. An introduction to computational fluid dynamic: the
finite volume method approach. Prentice Hall.
Tabares-Velasco, P.C. and Griﬀith, B. 2012. Diagnostic Test Cases for Verifying Surface Heat
Transfer Algorithms and Boundary Conditions in Building Energy Simulation Programs, Journal
of Building Performance Simulation, doi:10.1080/19401493.2011.595501
Tabares-Velasco, P.C., Christensen, C. and Bianchi, M. 2012. Verification and Validation of
EnergyPlus Phase Change Material Model for Opaque Wall Assemblies, Building and Environment
54: 186-196.
3.3
Combined Heat and Moisture Transfer (HAMT) Model
3.3.1
Overview
The combined heat and moisture transfer finite (HAMT) solution algorithm is a completely coupled,
one-dimensional, finite element, heat and moisture transfer model simulating the movement and
3.3. COMBINED HEAT AND MOISTURE TRANSFER (HAMT) MODEL
79
storage of heat and moisture in surfaces simultaneously from and to both the internal and external
environments. As well as simulating the effects of moisture buffering, HAMT is also be able to
provide temperature and moisture profiles through composite building walls, and help to identify
surfaces with high surface humidity.
3.3.2
HAMT Nomenclature
Dependencies on moisture content are indicated by a superscript w, on heat by a superscript h and
vapor pressure by a superscript v.
Table 3.1: Combined Heat and Moisture Transfer Model
Nomenclature
Symbol
Units
Meaning
A
m2
Contact Surface area
C
J/kgC
Specific heat capacity of dry material
Ch
i
J/C
Heat Capacitance of cell i
Cw
i
kg
Moisture Capacitance of cell i
cw
J/KgC
Specific heat capacity of water (= 4,180 J/kg◦C@
20◦C)
Dw
m2/s
Liquid Transport Coeﬀicient
hv
J/kg
Evaporation enthalpy of water (= 2,489,000 J/kg)
∂H/∂T
J/m3C
Moisture dependent heat storage capacity
i,j
—
Cell indices
kw
W/mC
Moisture dependent thermal conductivity
p
Pa
Vapor pressure
pambient
Pa
Ambient air pressure
p(as a superscript)
s
Present Time Step
P
m3/m3
Material Porosity
qadds
i
W
Heat from additional Sources
qv
i
W
Heat due to Vaporisation
RH
%
Relative humidity
Rh
ij
C/W
Heat Resistance between cells i and j
Rv
ij
sPa/kg
Vapor Resistance between cells i and j
Rw
ij
s/kg
Liquid Moisture Resistance between cells i and j
t
s
Time
T
◦C
Temperature
x
m
Distance between cell centers
w
kg/m3
Moisture Content
∂w/∂ϕ
kg/m3
Moisture dependent moisture storage capacity
δ
kg/msPa
Vapor diffusion coeﬀicient in air
80
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Table 3.1: Combined Heat and Moisture Transfer Model
Nomenclature
Symbol
Units
Meaning
∆τ
s
Time step between calculations
∆Vi
m3
Cell Volume
µ
—
Moisture dependent vapor diffusion resistance fac-
tor
ρ
kg/m3
Material Density
ρw
kg/m3
Density of water (= 1,000kg/m3)
ϕ
fraction
Relative humidity
3.3.3
HAMT Model Description
Equations 3.32 and 3.33 are derived from heat and moisture balance equations and are taken from
[Künzel, H.M. (1995)]. They describe a theoretical model for the transfer of heat and moisture
through a material.
∂H
∂T
∂T
∂τ = ∂
∂x

kw ∂T
∂x

+ hv
∂
∂x
 δ
µ
∂p
∂x

(3.32)
The three terms in Equation 3.32 describe the storage, transport and generation of heat respec-
tively.
∂w
∂ϕ
∂ϕ
∂τ = ∂
∂x

Dw ∂w
∂ϕ
∂ϕ
∂x

+ ∂
∂x
 δ
µ
∂p
∂x

(3.33)
The three terms in Equation 3.33 describe the storage of moisture, the transport of liquid
moisture and the transport of vapor respectively. The equation to calculate the vapor diffusion
coeﬀicient in air (δ) used in the third term of both equations, is also taken from Künzel,
δ =
2 × 10−7 × (T + 273.15)0.81
pambient
(3.34)
The heat storage capacity ( ∂H
∂T ) depends on the moisture content w of the material by the
following equation.
∂H
∂T = (cρ + cww)
(3.35)
The moisture content of the material w and the vapor diffusion resistance factor µ depend on the
relative humidity inside the material. The parameters ∂w
∂ϕ , kw and Dw are also moisture dependent
parameters.
The following sections describe how the above equations are used within the HAMT model.
3.3. COMBINED HEAT AND MOISTURE TRANSFER (HAMT) MODEL
81
3.3.3.1
Surfaces, Material Layers and Cells
“Surfaces” are made of a number of layers of potentially any combination of materials. Each surface
is split into its constituent materials and is then split up further into cells through its depth. HAMT
will generate no more than 10 cells per material with widths that are thinner near the boundaries
of each material where most changes are expected and detail is needed.
3.3.3.2
Heat Transfer
Equation 3.32 can be re-written and used to describe the heat storage and transfer through the ith
cell in a surface.
(ciρi + cwwi) ∆Vi
T p+1
i
−T p
i
∆τ
=
X
j
kw
ijAij
T p+1
j
−T p+1
i
xij
+
X
j
hv
δij
µij
Aij
pp+1
j
−pp+1
i
xij
(3.36)
In the one dimensional case there are only two adjacent cells each labeled j. The heat generated
due to vaporization qv
i can be calculated separately.
qv
i =
X
j
hv
δij
µij
Aij
pp+1
j
−pp+1
i
xij
(3.37)
Rearranging Equation 3.32 and including other sources of heat (qadds
i
) such as radiation from
other surfaces in the calculation gives the temperature in a cell in the next time step as,
T p+1
i
=
P
j
T p+1
j
Rh
ij + qv
i + qadds
i
+ Ch
i
T p
i
∆τ
Ch
i
∆τ + P
j
1
Rh
ij
(3.38)
where Ch
i = (ciρi + cwwi) ∆Vi is thermal heat capacitance of cell i and Rh
ij =
xij
kijAij
is the
thermal resistance between cells i and j.
This equation can be solved using the Gauss-Seidel iteration technique. The ith cell temperature
is calculated whilst the jth cell temperatures are kept as up to date as possible. The iteration is
stopped when the maximum difference between two consecutive calculations in all cells is less than
a threshold of 0.002°C.
3.3.3.3
Moisture Content w
The moisture content (w) of a cell is needed for the calculation of the heat transfer through the
cell as it affects the thermal resistance and heat capacitance.
The moisture content of cells is
calculated from the relative humidity (RH) of the material. The relationship between w and the
RH for each material is known as the sorption isotherm and measured data points are entered into
EnergyPlus as a series of coordinates. HAMT interpolates between the measurements to obtain
the moisture content of a material for any RH value.
The sorption isotherm input is via the
MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm object and is described in the Input
Output Reference document.
82
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.3.3.4
Porosity P
The porosity of a material (P) is an input variable and defined as the maximum fraction, by vol-
ume, of a material that can be taken up with moisture.
It is used to calculate the maximum
point on the sorption isotherm curve.
The porosity is entered for each material via the Materi-
alProperty:HeatAndMoistureTransfer:Settings object, as described in the Input Output Reference
document.
3.3.3.5
Moisture Dependant Thermal Conductivity kw
The thermal conductivity (kw) of the cell is determined by interpolating between data points of
thermal conductivity versus the moisture content of the material, entered into EnergyPlus via the
MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity object. The moisture content is
determined via the sorption isotherm which gives the moisture content as a function of Relative
Humidity.
3.3.3.6
Moisture Dependant Moisture Diffusion Coeﬀicient ￿
This is used in the third term of Equation 3.32 to describe the heat transfer due to vapor
movement. It is determined by interpolating between data points of moisture diffusion coeﬀicient
versus the moisture content of the material, entered into EnergyPlus via the MaterialProp-
erty:HeatAndMoistureTransfer:Diffusion object. A simple linear interpolation is used to obtain the
conductivity between measured points.
3.3.3.7
Moisture Transfer
Moisture, as well as heat, is transported through materials as either liquid (w) or vapor (p). There
are two different potentials that control the movement though the material. Liquid transfer is driven
by differences in relative humidity whereas vapor transfer is driven by differences in vapor pressure.
Materials also have a capacity to store moisture. Equation 3.33 can be re-written for a discrete cell
in a continuous material.
dw
dϕi
∆Vi
ϕp+1
i
−ϕp
i
∆τ
=
X
j
kijAij
ϕp+1
j
−ϕp+1
i
xij
+
X
j
δij
µij
Aij
pp+1
j
−pp+1
i
xij
(3.39)
Equation 3.39 can be rearranged to provide the relative humidity of the ith cell in the next time
step.
ϕp+1
i
=
P
j
ϕp+1
j
Rw
ij + P
j
pp+1
i
Rv
ij + Cw
i
ϕp
i
∆τ
Cw
i
∆τ + P
j
1
Rw
ij + P
j
psat
i
Rv
ij
(3.40)
where Cw
i = dw
dϕi∆Vi is the “Moisture Capacitance” of cell i,
Rw
ij =
xij
AijDw
ij
dw
dϕ
(3.41)
is the moisture resistance between cells i and j and Rv
ij = µijxij
Aijδij is the vapor resistance between
cells i and j.
3.3. COMBINED HEAT AND MOISTURE TRANSFER (HAMT) MODEL
83
Equation 3.40 can be used together with the heat equation 3.38 in an alternate step by step
fashion to calculate the new temperature and relative humidity profiles for each cell for the next
time step.
Surfaces with Ground exterior boundary condition assumes saturated air (100% relative hu-
midity) condition to calculate the exterior mass transfer coeﬀicient, which is used to model mass
transport through a ground contact surfaces.
3.3.3.8
Liquid Transport Coeﬀicient Dw
The Moisture Dependant Liquid Transport Coeﬀicient is entered as a series of moisture density
and liquid transport coeﬀicient data points. There are two different coeﬀicients, one for suction,
where the surface is wet due to rain, and one for redistribution where the surface is no longer
wet. If the weather file has a rain flag it is used to switch between these two types of coeﬀicient.
HAMT-SUCTION and HAMT-REDISTRIBUTION.
3.3.3.9
Moisture Dependent Moisture Capacity ∂w
∂ϕ
This is simply the gradient of moisture sorption isotherm at the RH of the material.
3.3.3.10
Convective Heat Transfer
The internal and external heat transfer coeﬀicients are used to calculate the thermal resistance of
the boundary layer between the zone air and the surface of the surface. They are either supplied
by the user via the advanced surface concepts object “SurfaceProperty:ConvectionCoeﬀicients” or,
if these are not provided, dynamic values are calculated.
3.3.3.11
Convective Vapor Transfer
The internal and external vapor transfer coeﬀicients are used to calculate the resistance to
vapour transfer of the boundary layer between the zone air and the surface of the surface. They
are also either supplied by the user via the advanced surface concept object SurfaceProper-
ties:VaporCoeﬀicients. If these are not provided then dynamic values are calculated based on the
convective heat transfer coeﬀicients.
3.3.3.12
Initial Moisture Content
At the start of an EnergyPlus simulation “warm up” days are used to ensure that the temperatures
of surfaces come to equilibrium with the environment before the simulation starts proper. Moisture
content within some building fabrics can take a very long time to come to equilibrium with its
environment and it is therefore necessary to set initial or typical values of moisture content for
each material to be used at the start of the simulation. These initial values are entered for each
material via the MaterialProperty:HeatAndMoistureTransfer:Settings object as described in the
Input Output Reference document.
3.3.3.13
Using the Model
As an illustration of the use of the Heat and Moisture Transfer (HAMT) model, the material
properties for a small sample of six generic materials have been provided in the EnergyPlus Reference
84
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
DataSets (MoistureMaterials.idf). The properties were synthesised from the Annex 24 database
[Kumar Kumaran, M. (1996)], supplemented, when required, by data from the database of the
WUFI model [WUFI (1999)] and are therefore not related to any unique, measured material. Users
should consult material property catalogues and other primary sources when the properties of a
specific material are required.
Moisture and heat from the surfaces are used by EnergyPlus to calculate the room air tem-
perature and moisture content. EnergyPlus with HAMT works best with as short a time step as
possible. However the optimum time step which gives a good prediction for a short computing time
will very much depend on the nature of the weather and type of building. Buildings with frequent
and large changes in internal and external temperature will need a small time step, maybe even 60
steps per hour. Slowly evolving temperatures and relative humidity’s will not require such a short
time step and 20, or even 6, steps per hour may be suﬀicient.
3.3.4
References
Künzel, H.M. (1995) Simultaneous Heat and Moisture Transport in Building Components. One-
and two-dimensional calculation using simple parameters. IRB Verlag 1995
Holman, J.P. (2002) Heat Transfer, Ninth Edition. McGraw-Hill
Winterton, R.H.S. (1997) Heat Transfer. (Oxford Chemistry Primers; 50) Oxford University
Press
Kumar Kumaran, M. (1996) IEA ANNEX 24, Final Report, Volume 3
WUFI (1999) version 2.2 Simultaneous Heat and Moisture Transport in Building components.
Fraunhofer IBP, Holzkirchen, Germany
3.4
Effective Moisture Penetration Depth (EMPD) Model
3.4.1
Overview
The EMPD (Effective Moisture Penetration Depth) model is a simplified, lumped approach to sim-
ulate surface moisture adsorption and desorption. It estimates moisture adsorption and desorption
from building surfaces and calculates the effect this adsorption/desorption has on the humidity in
each zone. There are two fictitious layers of material with uniform moisture content: a surface layer,
which accounts for short-term moisture buffering, and a deep layer, which accounts for more slowly
responding moisture buffering. The model calculates the moisture transfer between the air and the
surface layer and between the surface layer and the deep layer. This moisture transfer impacts the
zone humidity, and also impacts the zone temperature through latent-to-sensible conversion from
the heat of adsorption.
3.4.2
EMPD Model Description
The EMPD concept is based on the assumption of cyclical variations in humidity, and therefore
material moisture content, u. In other words, the following constraint must be met:
Z t2
t1
du
dt dt = 0
(3.42)
3.4. EFFECTIVE MOISTURE PENETRATION DEPTH (EMPD) MODEL
85
This is generally a reasonable assumption for buildings, with daily internal latent gains. The
EMPD model uses a thin material layer of constant thickness at each material surface. The moisture
content is assumed constant across this thickness, termed the surface penetration depth. For most
building materials, the equilibrium moisture sorption isotherm can be defined by the following
general equation (Kerestecioglu et al. 1988):
u = aϕb + cϕd
(3.43)
where a, b, c, and d are fitting parameters and ϕ is relative humidity.
This surface layer (labeled with subscript 1 below) exchanges moisture with the zone air based
on the difference between the zone air vapor density and the material vapor density. The model
converts the surface layer moisture content to a vapor density ρv through the material’s sorption
curve:
ρv1 = 0.622ρairu1
du
dϕ
P
Psat −u1
(3.44)
where
du
dϕ = slope of the moisture sorption curve, kg/kg-RH
Psat = saturated vapor pressure
ρair = dry-air density
The moisture flux between the material and the zone air, jzone, is the difference in vapor densities
divided by the overall mass transfer resistance, which is the sum of the diffusive resistance of the
surface layer, the diffusive resistance of any coating, and the convective resistance of the air boundary
layer:
jzone =
ρv1 −ρv,zone
RMT1 + RMT,coating + RMT,BL
(3.45)
Figure 3.9: Nodal network for effective moisture pentration depth model
The surface layer resistance is calculated with:
86
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
RMT,1 =
dEMPD,1
2 ¯RwaterTδperm
(3.46)
where
dEMPD,1 = depth of surface layer, m
¯Rwater = universal gas constant for water (461.52 J/kg-K)
T = temperature, K
δperm = water vapor permeability of the material, kg/m-s-Pa
The coating resistance is:
RMT,coating =
tcoatingPambient
δperm,coating ¯RwaterT
(3.47)
where
tcoating = coating thickness, m
Pambient = ambient pressure, Pa
δperm,coating = permeability of the coating, kg/m-s-Pa.
Finally, the boundary layer mass-transfer resistance is calculated by converting the heat-transfer
coeﬀicient to mass transfer with the Lewis relation:
RMT,BL = ρairCpair
hconv
(3.48)
Behind the surface layer is a deep layer (labeled with subscipt 2 below) of thickness dEMPD,2.
The surface layer accounts for buffering of high-frequency changes in the zone air humidity, while
the deep layer accounts for the material’s response to longer term changes in the zone air humidity.
The model calculates the moisture flux between the surface and deep layers with:
j2 = ρv,1 −ρv,2
RMT,2
(3.49)
where RMT,2 is:
RMT,2 = dEMPD,1 + dEMPD,2
2 ¯RwaterTδperm
(3.50)
These moisture fluxes are used to update the moisture content (or equivalent RH, ϕ of each
layer:
ϕ1(t) = ϕ1(t −δt) −(jzone + j2) · TimeStep
ρmatldEMPD,1
du
dϕ
(3.51)
ϕ2(t) = ϕ2(t −δt) + j2 · TimeStep
ρmatldEMPD,2
du
dϕ
(3.52)
where
ρmatl = Material dry density, kg/m3
TimeStep = Simulation timestep, s
du
dϕ = slope of moisture curve (change in moisture content / change in RH), kg/kg · RH
The equivalent RH and equivalent vapor density are related with:
3.4. EFFECTIVE MOISTURE PENETRATION DEPTH (EMPD) MODEL
87
ρv,1 = ϕ1Psat(T)
¯RwaterT
(3.53)
ρv,2 = ϕ2Psat(T)
¯RwaterT
(3.54)
The zone flux is used, along with the area of the particular surface, to update the zone humidity
ratio, as discussed in 2.4.
The zone flux is also used to calculate the sensible heat released (during adsorption) or absorbed
(during desorption) at the material surface:
Qflux = jzonehfg
(3.55)
where hfg is the enthalpy of vaporization of water, assumed to be 2500 kJ/kg. This is added to
the heat balance calculations at the interior surface.
For further information on the EMPD model, see References below.
3.4.3
EMPD Nomenclature
A = surface area

m2
d = penetration depth [m]
j = water mass flux
 kg
m2 · s

¯Rwater = universal gas constant for water, 461.52

J
kg · K

RMT = Mass transfer resistance [s/m]
T = temperature [K]
u = moisture content
kg
kg

3.4.3.1
Greek letters
δ = permeability

kg
m · s · Pa

ϕ = relative humidity
ρ = density
 kg
m3

ρv = vapor density
 kg
m3

88
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.4.3.2
Subscripts
1 = surface layer node
2 = deep layer node
BL = boundary layer
matl = solid material
zone = zone air
3.4.4
References
Cunningham, M.J., The moisture performance of framed structures - a mathematical model, Build.
Environ. 23 (1988) 123-35.
Kerestecioglu, A., M. Swami, R. Dabir, N. Razzaq, P. Fairey, Theoretical and Computational
Investigation of Algorithms for Simultaneous Heat and Moisture Transport in Buildings. Florida
Solar Energy Center, DOE/SF/16305-2, 1988.
Cunningham, M.J., Effective penetration depth and effective resistance in moisture transfer,
Build. Environ. 27 (1992) 379-86
Janssen, H. and S. Roels, Qualitative and quantitative assessment of interior moisture buffering
by enclosures, Energ. Buildings. 41 (2009) 382-94.
Abadie, M.O. and K.C. Mendonca, Moisture performance of building materials: From material
characterization to building simulation using the Moisture Buffer Value concept, Build. Environ.
44 (2009) 388-401.
Vereecken, E., S. Roels, H. Janssen, In situ determination of the moisture buffer potential of
room enclosures, J. Build. Phys. 34 (2011) 223-46.
Woods, J., Winkler, J, and Christensen, D. Evaluation of the Effective Moisture Penetration
Depth Model for Estimating Moisture Buffering in Buildings, NREL/TP-5500-57441, 2013.
Woods, J., J. Winkler, D. Christensen, E. Hancock, Using Whole-House Field Tests to Empiri-
cally Derive Moisture Buffering Model Inputs. NREL/TP-5500-62456, 2014.
3.5
Outside Surface Heat Balance
The heat balance on the outside face is:
q′′
αsol + q′′
LWR + q′′
conv −q′′
ko = 0
(3.56)
where:
q′′
αsol = Absorbed direct and diffuse solar (short wavelength) radiation heat flux
q′′
LWR = Net long wavelength (thermal) radiation flux exchange with the air and surroundings
q′′
conv = Convective flux exchange with outside air
q′′
ko = Conduction heat flux (q/A) into the wall
All terms are positive for net flux to the face except the conduction term, which is traditionally
taken to be positive in the direction from outside to inside of the wall.
Simplified procedures
generally combine the first three terms by using the concept of a sol-air temperature. Each of these
heat balance components is introduced briefly below.
3.5. OUTSIDE SURFACE HEAT BALANCE
89
Figure 3.10: Outside Heat Balance Control Volume Diagram
90
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.5.1
External Shortwave Radiation
q′′
αsol is calculated using procedures presented later in this manual and includes both direct and
diffuse incident solar radiation absorbed by the surface face. This is influenced by location, surface
facing angle and tilt, surface face material properties, weather conditions, etc.
3.5.2
External Longwave Radiation
q′′
LWR is a standard radiation exchange formulation between the surface, the sky, and the ground.
The radiation heat flux is calculated from the surface absorptivity, surface temperature, sky and
ground temperatures, and sky and ground view factors.
The longwave radiation heat exchange between surfaces is dependent on surface temperatures,
spatial relationships between surfaces and surroundings, and material properties of the surfaces. The
relevant material properties of the surface, emissivity e and absorptivity a, are complex functions of
temperature, angle, and wavelength for each participating surface. However, it is generally agreed
that reasonable assumptions for building loads calculations are (Chapman 1984; Lienhard 1981):
• each surface emits or reflects diffusely and is gray and opaque (α = ε, τ = 0, ρ = 1 - ε)
• each surface is at a uniform temperature
• energy flux leaving a surface is evenly distributed across the surface,
• the medium within the enclosure is non-participating.
These assumptions are frequently used in all but the most critical engineering applications.
Table 3.2: Nomenclature List of Variables
Mathematical
variable
Description
Units
Range
q′′
LWR
Exterior surface longwave radiation flux
W/m2
—
hr
Linearized radiative heat transfer coeﬀi-
cient to air temperature
W/m2.K
—
Tsurf
Surface Outside face temperatures
K
—
Tair
Outside air temperature
K
—
Tgnd
Environmental ground surface tempera-
ture
K
—
Tsky
Sky Effective temperature
K
—
Fgnd
view factor of wall surface to ground sur-
face
—
0–1
Fsky
View factor of wall surface to sky
—
0–1
Fair
View factor of wall surface to air
—
0–1
ε
Surface long-wave emissivity
—
0–1
σ
Stefan-Boltzmann constant
W/m2.K4
5.67 × 10−8
3.5. OUTSIDE SURFACE HEAT BALANCE
91
Consider an enclosure consisting of building exterior surface, surrounding ground surface, and
sky. Using the assumptions above, we can determine the longwave radiative heat flux at the building
exterior surface (Walton 1983; McClellan and Pedersen 1997).
The total longwave radiative heat
flux is the sum of components due to radiation exchange with the ground, sky, and air.
q′′
LWR = q′′
gnd + q′′
sky + q′′
air
(3.57)
Applying the Stefan-Boltzmann Law to each component yields:
q′′
LWR = εσFgnd(T 4
gnd −T 4
surf) + εσFsky(T 4
sky −T 4
surf) + εσFair(T 4
air −T 4
surf)
(3.58)
where
ε = long-wave emittance of the surface
σ = Stefan-Boltzmann constant
Fgnd = view factor of wall surface to ground surface temperature
Fsky = view factor of wall surface to sky temperature
Fair = view factor of wall surface to air temperature
Tsurf = outside surface temperature
Tgnd = ground surface temperature
Tsky = sky temperature
Tair = air temperature
Linearized radiative heat transfer coeﬀicients are introduced to render the above equation more
compatible with the heat balance formulation,
q′′
LWR = hr,gnd(Tgnd −Tsurf) + hr,sky(Tsky −Tsurf) + hr,air(Tair −Tsurf)
(3.59)
where
hr,gnd = εσFgnd(T 4
surf −T 4
gnd)
Tsurf −Tgnd
(3.60)
hr,sky = εσFsky(T 4
surf −T 4
sky)
Tsurf −Tsky
(3.61)
hr,air = εσFair(T 4
surf −T 4
air)
Tsurf −Tair
(3.62)
The longwave view factors to ground and sky are calculated with the following expressions
(Walton 1983):
Fground = 0.5(1 −cos ϕ)
(3.63)
Fsky = 0.5(1 + cos ϕ)
(3.64)
where f is the tilt angle of the surface. The view factor to the sky is further split between sky
and air radiation by:
β =
p
0.5 (1 + cos ϕ)
(3.65)
92
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
The ground surface temperature is assumed to be the same as the air temperature.
The final
forms of the radiative heat transfer coeﬀicients are shown here.
hr,gnd = εσFgnd(T 4
surf −T 4
air)
Tsurf −Tair
(3.66)
hr,sky = εσFskyβ(T 4
surf −T 4
sky)
Tsurf −Tsky
(3.67)
hr,air = εσFsky (1 −β) (T 4
surf −T 4
air)
Tsurf −Tair
(3.68)
Optionally, however, the long wave radiation from surrounding surfaces to an exterior surface,
can also be considered if explicitly defined. Then the equation above should be modified as:
q′′
LWR = εσ[Fgnd(T 4
gnd−T 4
surf)+Fsky(T 4
sky−T 4
surf)+Fs1(T 4
s1−T 4
surf)+...+Fsn(T 4
sn−T 4
surf)+Fair(T 4
air−T 4
surf)]
(3.69)
where
Fsi = View factor of surrounding surface i to the exterior surface.
Tsi = Outside surface temperature of the surrounding surface i.
3.5.3
References
ASHRAE. 1993. 1993 ASHRAE Handbook – Fundamentals. Atlanta: American Society of Heating,
Refrigerating, and Air-Conditioning Engineers, Inc.
Chapman, A. J. 1984. Heat Transfer, 4th Edition, New York: Macmillan Publishing Company.
Lienhard, J. H. 1981. A Heat Transfer Textbook, Englewood Cliffs, N.J.: Prentice-Hall, Inc.
McClellan, T. M., and C. O. Pedersen. 1997. Investigation of Outside Heat Balance Models
for Use in a Heat Balance Cooling Load Calculation. ASHRAE Transactions, Vol. 103, Part 2,
pp. 469-484.
Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655.
National Bureau of Standards.
3.5.4
Atmospheric Variation
All buildings are located in the troposphere, the lowest layer of the atmosphere. The troposphere
extends from sea level to an altitude of 11 km.
Throughout the troposphere, air temperature
decreases almost linearly with altitude at a rate of approximately 1°C per 150 m.
Barometric
pressure decreases more slowly. Wind speed, on the other hand, increases with altitude.
Because the atmosphere changes with altitude (defined as height above ground in this case), tall
buildings can experience significant differences in local atmospheric properties between the ground
floor and the top floor.
Buildings interact with the atmosphere through convective heat transfer
between the outdoor air and the exterior surfaces of the building envelope, and through the exchange
of air between the outside and inside of the building via infiltration and ventilation.
Impetus for using this modeling is illustrated in the next table. Using a 70 story (284 meters)
building as an example, the atmospheric variables are significant.
3.5. OUTSIDE SURFACE HEAT BALANCE
93
Table 3.3: Atmospheric Variables at Two Different Alti-
tudes above Ground Level
Variable
1.5 Meters
284 meters
Absolute Diff
Percent Diff
Air Temperature
15°C
13.15°C
1.85°C
12.3%
Barometric Pressure
101,325 Pa
97,960 Pa
3,365 Pa
3.3%
Wind Speed
2.46 m/s
7.75 m/s
5.29 m/s
215%
Comparing the annual energy usage between 60 discretely modeled floors of a building, it turns
out that the effect due to wind speed change is dominant over the first ten floors.
But at floor
25, surprisingly, the effect due to air temperature has caught up and is about equal to the effect
of wind speed.
Above floor 25 the effect due to air temperature is now dominant.
Clearly it is
desirable to model air temperature variation with altitude for high-rise buildings.
To accommodate atmospheric variation EnergyPlus automatically calculates the local outdoor
air temperature and wind speed separately for each zone and surface that is exposed to the out-
door environment.
The zone centroid or surface centroid are used to determine the height above
ground. Only local outdoor air temperature and wind speed are currently calculated because they
are important factors for the exterior convection calculation for surfaces (see Exterior Convection
below) and can also be factors in the zone infiltration and ventilation calculations.
Variation in
barometric pressure, however, is considered when using the Airflow Network objects.
3.5.4.1
Local Outdoor Air Temperature Calculation
Variation in outdoor air temperature is calculated using the U.S. Standard Atmosphere (1976). Ac-
cording to this model, the relationship between air temperature and altitude in a given layer of the
atmosphere is:
Tz = Tb + L (Hz −Hb)
(3.70)
where
Tz = air temperature at altitude z
Tb = air temperature at the base of the layer, i.e., ground level for the troposphere
L = air temperature gradient, equal to –0.0065 K/m in the troposphere
Hb = offset equal to zero for the troposphere
Hz = geopotential altitude.
The variable Hz is defined by:
Hz =
Ez
(E + z)
(3.71)
where
E = 6,356 km, the radius of the Earth
z = altitude.
For the purpose of modeling buildings in the troposphere, altitude z refers to the height above
ground level, not the height above sea level.
The height above ground is calculated as the height
of the centroid, or area-weighted center point, for each zone and surface.
94
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
The air temperature at ground level, Tb, is derived from the weather file air temperature by
inverting the equation above:
Tb = Tz,met −L
 Ezmet
E + zmet
−Hb

(3.72)
where
Tz,met = weather file air temperature (measured at the meteorological station)
zmet = height above ground of the air temperature sensor at the meteorological station.
The default value for zmet for air temperature measurement is 1.5 m above ground. This value
can be overridden by using the Site:WeatherStation object.
3.5.4.2
Local Wind Speed Calculation
In Chapter 16 of the Handbook of Fundamentals (ASHRAE 2005), the wind speed measured at a
meteorological station is extrapolated to other altitudes with the equation:
Vz = Vmet
δmet
zmet
αmetz
δ
α
(3.73)
where
z = altitude, height above ground
Vz = wind speed at altitude z
α = wind speed profile exponent at the site
δ = wind speed profile boundary layer thickness at the site
zmet = height above ground of the wind speed sensor at the meteorological station
Vmet = wind speed measured at the meteorological station
αmet = wind speed profile exponent at the meteorological station
δmet = wind speed profile boundary layer thickness at the meteorological station.
The wind speed profile coeﬀicients α, δ, αmet, and δmet, are variables that depend on the rough-
ness characteristics of the surrounding terrain. Typical values for α and δ are shown in the following
table:
Table 3.4: Wind Speed Profile Coeﬀicients (ASHRAE
Fundamentals 2005).
Terrain Description
Exponent, α
Boundary
Layer
Thickness, δ (m)
Flat, open country
0.14
270
Rough, wooded country
0.22
370
Towns and cities
0.33
460
Ocean
0.10
210
Urban, industrial, forest
0.22
370
The terrain types above map to the options in the Terrain field of the Building object.
The
Terrain field can be overridden with specific values for α and δ by using the Site:HeightVariation
3.5. OUTSIDE SURFACE HEAT BALANCE
95
object.
The default value for zmet for wind speed measurement is 10 m above ground.
The default
values for αmet and δmet are 0.14 and 270 m, respectively, because most meteorological stations are
located in an open field. These values can be overridden by using the Site:WeatherStation object.
3.5.5
Outdoor/Exterior Convection
Heat transfer from surface convection is modeled using the classical formulation:
Qc = hc,extA (Tsurf −Tair)
(3.74)
where
Qc = rate of exterior convective heat transfer
hc,ext = exterior convection coeﬀicient
A = surface area
Tsurf = surface temperature
Tair = outdoor air temperature
Substantial research has gone into the formulation of models for estimating the exterior con-
vection coeﬀicient. Since the 1930’s there have been many different methods published for cal-
culating this coeﬀicient, with much disparity between them (Cole and Sturrock 1977; Yazdanian
and Klems 1994).
More recently Palyvos (2008) surveyed correlations cataloging some 91 differ-
ent correlations into four categories based on functional form of the model equation.
EnergyPlus
therefore offers a wide selection of different methods for determining values for hc,ext. The selection
of model equations for hc,ext can be made at two different levels. The first is the set of options
available in the input object SurfaceConvectionAlgorithm:Outside that provides a way of broadly
selecting which model equations are applied throughout the model.
The input objects Surface-
Property:ConvectionCoeﬀicients and SurfaceProperty:ConvectionCoeﬀicients:MultipleSurface also
provide ways of selecting which model equations or values are applied for specific surfaces. These
basic options are identified by the key used for input and include:
• SimpleCombined
• TARP
• MoWiTT
• DOE-2
• AdaptiveConvectionAlgorithm
Note that when the outside environment indicates that it is raining, the exterior surfaces (ex-
posed to wind) are assumed to be wet.
The convection coeﬀicient is set to a very high number
(1000) and the outside temperature used for the surface will be the wet-bulb temperature. (If you
choose to report this variable, you will see 1000 as its value.)
When the AdaptiveConvectionAlgorithm is used, there is a second, deeper level of control avail-
able for selecting among a larger variety of hc,ext equations and also defining custom equations using
curve or table objects. These options are described in this section.
In addition to the correlation choices described below, it is also possible to override the convection
coeﬀicients on the outside of any surface by other means:
96
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
• Use the SurfaceProperty:ConvectionCoeﬀicients object in the input file to set the convection
coeﬀicient value on either side of any surface.
• Use the SurfaceProperty:OtherSideCoeﬀicients object in the input file to set heat transfer
coeﬀicients and temperatures on surfaces.
• Use the EnergyManagementSystem Actuators that are available for overriding hc values.
These options can also use schedules to control values over time. Specific details are given in
the Input Output Reference document.
For exterior simple-glazing windows modeled with the WindowMaterial:SimpleGlazingSystem
object, hc,ext is scaled with an adjustment ratio. This enables the modeling of simple windows with
highly conductive frames (large input U values). The calculation of the adjustment ratio is detailed
in Section 7.7.4.8.
3.5.5.1
Simple Combined
The simple algorithm uses surface roughness and local surface windspeed to calculate the exterior
heat transfer coeﬀicient (key:SimpleCombined). The basic equation used is:
h = D + EVz + FVz
2
(3.75)
where
h = heat transfer coeﬀicient
Vz = local wind speed calculated at the height above ground of the surface centroid
D, E, F = material roughness coeﬀicients
The roughness correlation is taken from Figure 1, Page 22.4, ASHRAE Handbook of Funda-
mentals (ASHRAE 1989). The roughness coeﬀicients are shown in the following table:
Table 3.5: Roughness Coeﬀicients D, E, and F.
Roughness Index
D
E
F
Example Material
1 (Very Rough)
11.58
5.894
0.0
Stucco
2 (Rough)
12.49
4.065
0.028
Brick
3 (Medium Rough)
10.79
4.192
0.0
Concrete
4 (Medium Smooth)
8.23
4.0
-0.057
Clear pine
5 (Smooth)
10.22
3.1
0.0
Smooth Plaster
6 (Very Smooth)
8.23
3.33
-0.036
Glass
Note that the simple correlation yields a combined convection and radiation heat transfer coef-
ficient. Radiation to sky, ground, and air is included in the exterior convection coeﬀicient for this
algorithm.
All other algorithms yield a convection only heat transfer coeﬀicient. Radiation to sky, ground,
and air is calculated automatically by the program.
3.5. OUTSIDE SURFACE HEAT BALANCE
97
3.5.5.2
TARP ALGORITHM
TARP, or Thermal Analysis Research Program, is an important predecessor of EnergyPlus (Walton
1983).
Walton developed a comprehensive model for exterior convection by blending correlations
from ASHRAE and flat plate experiments by Sparrow et. al. In older versions of EnergyPlus, prior
to version 6, the “TARP” model was called “Detailed.”
The model was reimplemented in version
6 to use Area and Perimeter values for the group of surfaces that make up a facade or roof, rather
than the single surface being modeled.
Table 3.6: Nomenclature List of Variables.
Variable
Description
Units
Range
A
Surface area of the surface
m2
/=0
hc
Surface
exterior
convective
heat
transfer coeﬀicient
W/(m2K)
-
hf
Forced convective heat transfer co-
eﬀicient
W/(m2K)
-
hn
Natural convective heat transfer co-
eﬀicient
W/(m2K)
-
P
Perimeter of surface
m
-
Rf
Surface roughness multiplier
-
-
Tair
Local outdoor air temperature cal-
culated at the height above ground
of the surface centroid
°C
-
Tso
Outside surface temperature
°C
-
∆T
Temperature difference between the
surface and air,
°C
-
Vz
Local wind speed calculated at the
height above ground of the surface
centroid
m/s
-
Wf
Wind direction modifier
-
-
ϕ
Angle between the ground outward
normal and the surface outward
normal
degree
-
Roughness Index
Surface roughness index (6=very
smooth,
5=smooth,
4=medium
smooth,
3=medium
rough,
2=rough, 1=very rough)
-
1-6
The Detailed, BLAST, and TARP convection models are very similar. In all three models, con-
vection is split into forced and natural components (Walton 1981). The total convection coeﬀicient
is the sum of these components.
98
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
hc = hf + hn
(3.76)
The forced convection component is based on a correlation by Sparrow, Ramsey, and Mass
(1979):
hf = 2.537WfRf
PVz
A
1/2
(3.77)
where
Wf
=
1.0 for windward surfaces
or
Wf = 0.5 for leeward surfaces
Leeward is defined as greater than 90 degrees from normal incidence (Yazdanian and Klems
1994).
The surface roughness multiplier Rf is based on the ASHRAE graph of surface conductance
(ASHRAE 1981) and may be obtained from the following table:
Table 3.7: Surface Roughness Multipliers (Walton 1981).
Roughness Index
Rf
Example Material
1 (Very Rough)
2.17
Stucco
2 (Rough)
1.67
Brick
3 (Medium Rough)
1.52
Concrete
4 (Medium Smooth)
1.13
Clear pine
5 (Smooth)
1.11
Smooth Plaster
6 (Very Smooth)
1.00
Glass
The natural convection component hn is calculated in the same way as the interior “Detailed”
model.
The detailed natural convection model correlates the convective heat transfer coeﬀicient
to the surface orientation and the difference between the surface and zone air temperatures (where
∆T = Air Temperature - Surface Temperature).
The algorithm is taken directly from Walton
(1983).
Walton derived his algorithm from the ASHRAE Handbook (2001), Table 5 on p. 3.12,
which gives equations for natural convection heat transfer coeﬀicients in the turbulent range for
large, vertical plates and for large, horizontal plates facing upward when heated (or downward
when cooled).
A note in the text also gives an approximation for large, horizontal plates facing
downward when heated (or upward when cooled) recommending that it should be half of the facing
upward value.
Walton adds a curve fit as a function of the cosine of the tilt angle to provide
intermediate values between vertical and horizontal.
The curve fit values at the extremes match
the ASHRAE values very well.
For no temperature difference OR a vertical surface the following correlation is used:
hn = 1.31|∆T|
1
3
(3.78)
For (∆T < 0.0 AND an upward facing surface)
OR
(∆T > 0.0 AND an downward facing
3.5. OUTSIDE SURFACE HEAT BALANCE
99
surface) an enhanced convection correlation is used:
hn =
9.482|∆T|
1
3
7.283 −|cos Σ|
(3.79)
where Σ is the surface tilt angle.
For (∆T > 0.0 AND an upward facing surface)
OR
(∆T < 0.0 AND an downward facing
surface) a reduced convection correlation is used:
hn =
1.810|∆T|
1
3
1.382 + |cos Σ|
(3.80)
where Σ is the surface tilt angle.
3.5.5.3
MoWiTT Algorithm
Table 3.8: Nomenclature List of Variables.
Variable Description
Units
Range
A
Constant
W/(m2K(m/s)b
-
B
Constant
-
-
Ct
Turbulent natural convection constant
W/(m2K4/3)
-
hc
Surface exterior convective heat transfer
coeﬀicient
W/(m2K)
-
Tso
Outside surface temperature
°C/K
-
∆T
Temperature difference between the sur-
face and air
°C/K
-
The MoWiTT model is based on measurements taken at the Mobile Window Thermal Test
(MoWiTT) facility (Yazdanian and Klems 1994). The correlation applies to very smooth, vertical
surfaces (e.g. window glass) in low-rise buildings and has the form:
hc =
rh
Ct(∆T)
1
3
i2
+ [aV b
z ]2
(3.81)
Constants a, b and turbulent natural convection constant Ct are given in Table 3.9.
The
original MoWiTT model has been modified for use in EnergyPlus so that it is sensitive to the local
suface’s wind speed which varies with the height above ground. The original MoWiTT model was
formulated for use with the air velocity at the location of the weather station.
As of Version 7.2,
EnergyPlus uses the “a” model coeﬀicients derived by Booten et al. (2012) rather than the original
values from Yazdanian and Klems (1994).
NOTE: The MoWiTT algorithm may not be appropriate for rough surfaces, high-rise surfaces,
or surfaces that employ movable insulation.
100
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Table 3.9: MoWiTT Coeﬀicients (Yazdanian and Klems
1994, Booten et al. 2012)
Wind Direction
Ct
a
b
(Units)
W/(m2K4/3)
W/(m2K(m/s)b
-
Windward
0.84
3.26
0.89
Leeward
0.84
3.55
0.617
3.5.5.4
DOE-2 Model
Table 3.10: Nomenclature List of Variables.
Variable Description
Units
Range
a
Constant
W/(m2K(m/s)b
-
b
Constant
-
-
hc
Surface exterior convective heat transfer
coeﬀicient
W/(m2K)
-
hc,glass
Convective heat transfer coeﬀicient for
very smooth surfaces (glass)
W/(m2K)
-
hn
Natural convective heat transfer coeﬀicient
W/(m2K)
-
Rf
Surface roughness multiplier
-
-
Tso
Outside surface temperature
°C/K
-
∆T
Temperature difference between the sur-
face and air,
°C/K
-
Φ
Angle between the ground outward normal
and the surface outward normal
radian
-
The DOE-2 convection model is a combination of the MoWiTT and BLAST Detailed convection
models (LBL 1994). The convection coeﬀicient for very smooth surfaces (e.g. glass) is calculated
as:
hc,glass =
q
h2
n + [aV b
z ]2
(3.82)
hn is calculated using Equation 3.78, 3.79 or 3.80 . Constants a and b are given in Table 3.9.
For less smooth surfaces, the convection coeﬀicient is modified according to the equation
hc = hn + Rf(hc,glass −hn)
(3.83)
where Rf is the roughness multiplier given by Table 3.7.
3.5. OUTSIDE SURFACE HEAT BALANCE
101
3.5.5.5
Adaptive Convection Algorithm
This algorithm has a structure that allows for finer control over the models used for particular
surfaces. The algorithm for the outside face was developed for EnergyPlus but it borrows concepts
and its name from the research done by Beausoleil-Morrison (2000, 2002) for convection at the
inside face (see the description below for interior convection).
The adaptive convection algorithm implemented in EnergyPlus for the outside face is much
simpler than that for the inside face. The surface classification system has a total of 4 different
categories for surfaces that depend on current wind direction and heat flow directions. However it
is more complex in that the hc equation is split into two parts and there are separate model equation
selections for forced convection, hf, and natural convection, hn. The following table summarizes the
categories and the default assignments for hc equations. The individual hc equations are documented
below.
Table 3.11: Adaptive Convection Algorithm Details
#
Surface Classi-
fication
Heat
Flow
Direction
Wind Di-
rection
hf Models
hn Models
1
Roof Stable
Down
Any
TARPWindward MoWiTTWind-
ward
DOE2Windward
Nus-
seltJurges
BlockenWindward
EmmelRoof ClearRoof
WaltonStableHorizontalOrTilt
AlamdariStableHorizontal
2
Roof Unstable
Up
Any
TARPWindward MoWiTTWind-
ward
DOE2Windward
Nus-
seltJurges
BlockenWindward
EmmelRoof ClearRoof
WaltonUnstableHorizontalOrTilt
AlamdariUnstableHorizontal
3
Vertical
Wall
Windward
Any
Windward
TARPWindward DOE2Windward
MoWiTTWindward
Nus-
seltJurges
McAdams
Mitchell
BlockenWindward EmmelVertical
ASHRAEVerticalWall
Alam-
dariHammondVerticalWall
FohannoPolidoriVerticalWall
ISO15099Windows
4
Vertical
Wall
Leeward
Any
Leeward
TARPLeeward MoWiTTLeeward
DOE2Leeward
EmmelVertical
NusseltJurges McAdams Mitchell
ASHRAEVerticalWall
Alam-
dariHammondVerticalWall
FohannoPolidoriVerticalWall
ISO15099Windows
One slight difference in the Adaptive Convection Algorithm is the calculation of the perimeter
used in the various components of the model. In the TARP Algorithm, the perimeter is calculated
by making an assumption that the surface is rectangular in shape. However, when the Adaptive
Convection Algorithm is utilized, a slightly more sophisticated perimeter calculation that is better
able to handle non-rectangular surfaces is employed. This slight difference in the perimeter calcula-
tion can result in differences between the TARP Algorithm and the Adaptive Convection Algorithm
even when the options for the surface classifications noted above match the TARP Algorithm details.
3.5.5.5.1
Outside Face Surface Classification
During an initial setup phase, all the heat transfer surfaces in the input file are analyzed in
groups to determine appropriate values for geometry scales used in many of the convection correla-
tions. Eight separate groups are assembled for nominally vertical exterior surfaces for eight bins of
azimuth: north, northeast, east, southeast, south, southwest, west, northwest.
Surfaces with the
same range of azimuth are grouped together and analyzed for overall geometry parameters. A ninth
group is assembled for nominally horizontal exterior surfaces for a roof bin that is also analyzed
for geometry. These geometry routines find bounds and limits of all the surfaces in the group and
102
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
then model geometric parameters from these limits.
3.5.5.5.2
Sparrow Windward
As discussed above for the TARP algorithm, a Sparrow et al.
(1979) conducted flat plate
measurements and develop the following correlation for finite-size flat plates oriented to windward.
hf = 2.53Rf
PVz
A
1/2
(3.84)
3.5.5.5.3
Sparrow Leeward
Sparrow et al. (1979) conducted flat plate measurements and develop the following correlation
for finite-size flat plates oriented to leeward.
hf = 2.53
2 Rf
PVz
A
1/2
(3.85)
3.5.5.5.4
MoWITT Windward
As discussed above, Yazdanian and Klems (1994) used outdoor laboratory measurements to
develop the following correlation for smooth surfaces oriented to windward. Booten et al. (2012)
developed revised coeﬀicients for use with local surface wind speeds.
hc =
s
0.84|∆T|1/3
2
+ [2.38 V 0.89
z
]2
(3.86)
This model equation is for the total film coeﬀicient and includes the natural convection portion.
Therefore it should not be used in conjunction with a second natural convection model equation.
3.5.5.5.5
MoWITT Leeward
Yazdanian and Klems (1994) used outdoor laboratory measurements to develop the following
correlation for smooth surfaces oriented to leeward. Booten et al. (2012) developed revised coeﬀi-
cients for use with local surface wind speeds.
hc =
s
0.84|∆T|1/3
2
+ [2.86 V 0.617
z
]2
(3.87)
This model equation is for the total film coeﬀicient and includes the natural convection portion.
Therefore it should not be used in conjunction with a second natural convection model equation.
3.5.5.5.6
Blocken
Blocken et al. (2009) developed a set of correlations for windward facing outdoor surfaces using
numerical methods (key: BlockenWindward).
3.5. OUTSIDE SURFACE HEAT BALANCE
103
hf = 4.6V 0.89
10m
:
θ ≤11.25
hf = 5.0V 0.80
10m
:
11.25 < θ ≤33.75
hf = 4.6V 0.84
10m
:
33.75 < θ ≤56.25
hf = 4.5V 0.81
10m
:
56.25 < θ ≤100.0
(3.88)
Where V10m is the air velocity at the location of the weather station and ￿is the angle of
incidence between the wind and the surface in degrees. This model is only applicable to windward
surfaces and lacks a natural convection component and therefore cannot be used on its own but
only within the adaptive convection algorithm for the outside face.
3.5.5.5.7
Clear
Clear et al. (2003) developed correlations from measurements for horizontal roofs on two com-
mercial buildings. In EnergyPlus the implementation uses the model for natural convection plus
turbulent forced convection (eq. 8A in the reference) and applies it to the center point of each
surface section that makes up the roof.
hc = η k
Ln
0.15Ra
1/3
Ln + k
xRf0.0296Re
4/5
x
1/3
Pr
(3.89)
Where
• x is the distance to the surface centroid from where the wind begins to intersect the roof. In
EnergyPlus this is currently simplified to half the square root of the roof surface.
• Ln =
Area
Perimeter of overall roof
• k is the thermal conductivity of air
• η =
ln
(
1+
GrL,x
Re2x
)
1+ln
(
1+
GrL,x
Re2x
) is the weighting factor for natural convection (suppressed at high forced
convection rates)
• RaLn = GrLnPr is the Rayleigh number
• GrLn = gρ2Ln3∆T
Tfµ2
is the Grashof number
• Rex = Vzρx
µ
is the Reynolds number at x
• Pr is the Prandtl number
This model only claims to be applicable to horizontal roof surfaces so it may not be applicable
to tilted roofs. It combines natural and forced convection and therefore should not be used in
conjunction with yet another natural convection model.
104
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.5.5.5.8
Emmel
Emmel et al. (2007) developed a set of correlations for outdoor surfaces using numerical meth-
ods. The following equations are for vertical surfaces (key: EmmelVertical):
hf = 5.15V 0.81
10m
:
θ ≤22.5
hf = 3.34V 0.84
10m
:
22.5 < θ ≤67.5
hf = 4.78V 0.71
10m
:
67.5 < θ ≤112.5
hf = 4.05V 0.77
10m
:
112.5 < θ ≤157.5
hf = 3.54V 0.76
10m
:
157.5 < θ ≤180.0
(3.90)
Where V10m is the air velocity at the location of the weather station and θ is the angle of
incidence between the wind and the surface in degrees.
The following equations are used for
horizontal (roof) surfaces (key: EmmelRoof):
hf = 5.11V 0.78
10m
:
θ ≤22.5
hf = 4.60V 0.79
10m
:
22.5 < θ ≤67.5
hf = 3.67V 0.85
10m
:
67.5 < θ ≤90
(3.91)
Where θ is the angle of incidence between the wind and the longest edge of the roof surface in
degrees.
This model is for all wind directions but lacks a natural convection component.
The model
was developed for simple, rectangular low-rise buildings.
It is available only within the adaptive
convection algorithm for the outside face
3.5.5.5.9
Nusselt Jurges
Perhaps the oldest equation for wind-driven convection was developed by Nusselt and Jurges
(1922). Palyvos (2008) casts their model in simplified form in SI units as:
hc = 5.8 + 3.94 Vz
(3.92)
Where Vz is the wind velocity in m/s, in EnergyPlus that velocity is adjusted for height above
ground using the z axis coordinate of the surface’s centroid and the site wind model.
This model
can be applied to all surfaces and the relatively large constant is assumed to represent the natural
convection portion of a total convection coeﬀicient.
The model is not sensitive to wind direction
nor surface roughness.
3.5.5.5.10
McAdams
A venerable equation for wind-driven convection was developed by McAdams (1954) which
Palyvos (2008) casts in SI units as:
hc = 5.7 + 3.8 Vz
(3.93)
Where Vz is the wind velocity in m/s that has been adjusted for height above ground using
the z axis coordinate of the surface’s centroid.
This model can be applied to all surfaces and the
relatively large constant is assumed to represent the natural convection portion of a total convection
coeﬀicient. The model is not sensitive to wind direction nor surface roughness.
3.5. OUTSIDE SURFACE HEAT BALANCE
105
3.5.5.5.11
Mitchell
A useful geometric scale based on building volume is used in an equation developed by Mitchell
(1976). The wind-driven convection equation is cast by Palyvos as:
hf = 8.6 V 0.6
z
L0.4
(3.94)
Where Vz is the wind velocity in m/s that has been adjusted for height above ground using the
z axis coordinate of the surface’s centroid and L is the cube root of the building’s total volume.
EnergyPlus interprets this as the sum of the volume of all the zones in the input file.
3.5.6
Exterior/External Conduction
The conduction term, q′′
ko , can in theory be calculated using a wide variety of heat conduction
formulations. Typically in EnergyPlus, the Conduction Transfer Function (CTF) method is used.
The available models are described in this section: Conduction Through The Walls.
3.5.7
Additional Heat Balance Source
EnergyPlus also enables importing the pre-calculated results of other heat transfer processes, such
as evaporative cooling envelope. An additional heat source term defined as a surface property would
enable the consideration of these processes to be imported as schedules in the exterior surface heat
balance calculation in EnergyPlus.
The heat balance on the outside face is then modified as:
q′′
αsol + q′′
LWR + q′′
conv + q′′
add −q′′
ko = 0
(3.95)
where: q′′
add = Pre-calculated results of the heat flux to the outside face from other heat transfer
processes.
3.5.8
References
ASHRAE. 1981. 1981 ASHRAE Handbook – Fundamentals, Atlanta: American Society of Heating,
Refrigerating, and Air-Conditioning Engineers, Inc.
ASHRAE. 1989.
1989 ASHRAE Handbook – Fundamentals, Atlanta: American Society of
Heating, Refrigerating, and Air-Conditioning Engineers, Inc.
ASHRAE. 1993. 1993 ASHRAE Handbook – Fundamentals, Chapter 3, Heat Transfer, I-P &
S-I Editions, Atlanta: American Society of Heating, Refrigerating, and Air-Conditioning Engineers,
Inc.
ASHRAE. 2001.
2001 ASHRAE Handbook – Fundamentals, Atlanta: American Society of
Heating, Refrigerating, and Air-Conditioning Engineers, Inc.
ASHRAE. 2005.
2005 ASHRAE Handbook – Fundamentals, Chapter 16, Air Flow Around
Buildings, Atlanta: American Society of Heating, Refrigerating, and Air-Conditioning Engineers,
Inc.
Booten, C., N. Kruis, and C. Christensen. 2012. Identifying and Resolving Issues in Ener-
gyPlus and DOE-2 Window Heat Transfer Calculations. National Renewable Energy Laboratory.
NREL/TP-5500-55787. Golden, CO.
106
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Cole, R. J., and N. S. Sturrock. 1977. The Convective Heat Exchange at the External Surface
of Buildings. Building and Environment, Vol. 12, p. 207.
Ellis, P.G., and P.A. Torcellini. 2005. “Simulating Tall Buildings Using EnergyPlus”, Proceed-
ings of the Ninth International IBPSA Conference, Building Simulation 2005, Montreal, Canada,
August 15-18, 2005.
Lawrence Berkeley Laboratory (LBL). 1994. DOE2.1E-053 source code.
Sparrow, E. M., J. W. Ramsey, and E. A. Mass. 1979. Effect of Finite Width on Heat Transfer
and Fluid Flow about an Inclined Rectangular Plate. Journal of Heat Transfer, Vol. 101, p. 204.
U.S. Standard Atmosphere. 1976. U.S. Government Printing Oﬀice, Washington, D.C.
Walton, G. N. 1981. Passive Solar Extension of the Building Loads Analysis and System Ther-
modynamics (BLAST) Program, Technical Report, United States Army Construction Engineering
Research Laboratory, Champaign, IL.
Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655.
National Bureau of Standards.
Yazdanian, M. and J. H. Klems. 1994. Measurement of the Exterior Convective Film Coeﬀicient
for Windows in Low-Rise Buildings. ASHRAE Transactions, Vol. 100, Part 1, p. 1087.
3.6
Inside Heat Balance
The heart of the heat balance method is the internal heat balance involving the inside faces of the
zone surfaces. This heat balance is generally modeled with four coupled heat transfer components:
1) conduction through the building element, 2) convection to the air, 3) short wave radiation
absorption and reflectance and 4) longwave radiant interchange. The incident short wave radiation
is from the solar radiation entering the zone through windows and emittance from internal sources
such as lights.
The longwave radiation interchange includes the absorption and emittance of low
temperature radiation sources, such as all other zone surfaces, equipment, and people.
The heat balance on the inside face can be written as follows:
q′′
LWX + q′′
SW + q′′
LWS + q′′
ki + q′′
sol + q′′
conv = 0
(3.96)
where:
q′′
LWX = Net longwave radiant exchange flux between surfaces in a zone or group of zones
(enclosure).
q′′
SW
= Net short wave radiation flux to surface from lights.
q′′
LWS = Longwave radiation flux from equipment in a zone or group of zones (enclosure).
q′′
ki
= Conduction flux through the wall.
q′′
sol
= Transmitted solar radiation flux absorbed at surface.
q′′
conv
= Convective heat flux to zone air.
Each of these heat balance components is introduced briefly below.
3.6.1
Internal Long-Wave Radiation Exchange
Long-wave radiation exchange is balanced within an enclosure which may be a single zone or a
group of zones connected by air boundaries (see Construction:AirBoundary).
Throughout this
section, “Zone” refers to either type of enclosure.
3.6. INSIDE HEAT BALANCE
107
Figure 3.11: Inside Heat Balance Control Volume Diagram
3.6.1.1
LW Radiation Exchange Among Zone Surfaces
There are two limiting cases for internal LW radiation exchange that are easily modeled:
• The zone air is completely transparent to LW radiation.
• The zone air completely absorbs LW radiation from the surfaces within the zone.
The limiting case of completely absorbing air has been used for load calculations and also in
some energy analysis calculations.
This model is attractive because it can be formulated simply
using a combined radiation and convection heat transfer coeﬀicient from each surface to the zone
air.
However, it oversimplifies the zone surface exchange problem, and as a result, the heat
balance formulation in EnergyPlus treats air as completely transparent.
This means that it does
not participate in the LW radiation exchange among the surfaces in the zone. The model, which
considers room air to be completely transparent, is reasonable physically because of the low water
vapor concentrations and the short mean path lengths. It also permits separating the radiant and
convective parts of the heat transfer at the surface, which is an important attribute of the heat
balance method.
EnergyPlus uses a grey interchange model for the longwave radiation among zone surfaces. En-
ergyPlus offers two algorithms for modeling long wave radiation: The “ScriptF” method, and the
“CarrollMRT” methods. Users can select between these two algorithms using the “Performance-
PrecisionTradeoffs” object.
3.6.1.1.1
ScriptF
The “ScriptF” algorithm was developed by Hottel (Hottel and Sarofim, Radiative Transfer,
Chapter 3, McGraw Hill, 1967). This procedure relies on a matrix of exchange coeﬀicients between
108
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
pairs of surfaces that include all exchange paths between the surfaces. In other words all reflections,
absorptions and re-emissions
from other surfaces in the enclosure are included in the exchange
coeﬀicient, which is called ScriptF. The major assumptions are that all surface radiation properties
are grey and all radiation is diffuse. Both assumptions are reasonable for building zone interchange.
The ScriptF coeﬀicients are developed by starting with the traditional direct radiation view
factors.
In the case of building rooms and zones, there are several complicating factors in finding
the direct view factors—the main one being that the location of surfaces such as thermal mass
representing furniture and partitions are not known. The other limitation is that the exact calcu-
lation of direct view factors is computationally very intensive even if the positions of all surfaces
are known. Accordingly, EnergyPlus uses a procedure to approximate the direct view factors. The
procedure has two steps:
1)
Determine the total area of other surfaces “seen” by a surface.
2)
Approximate the direct view factor from surface 1 to surface 2 as the ratio of the area of
surface 2 to the total area “seen” by surface 1.
The determination of the “seen” area has several constraints:
• No surface sees itself.
• All surfaces see thermal mass surfaces.
• No surface facing within 10 degrees of another surface is seen by the other surface.
• All surfaces see roofs, floors and ceilings (subject to the preceding facing direction constraint).
Because the approximate view factors may not satisfy the basic requirements of reciprocity (two
surfaces should exchange equal amounts of heat in each direction), and completeness (every surface
should have a direct view factor sum of 1.0), EnergyPlus does a view factor fix operation before
they are used in the ScriptF determination.
Normally both of the requirements are satisfied, but
in some special situations they are not, and special rules are applied.
• If a user includes less than four surfaces in a zone, the enforcement of ”completeness” is not
strictly possible because it is not possible to have a completed enclosure with less than four
surfaces. In this situation, reciprocity is enforced initially and then view factors from each
surface are summed. When dealing with this few surfaces, the result of using approximate
view factors is that once reciprocity is enforced that the largest surface in the zone will end up
having view factors that sum up to greater than unity. This is not physically possible. So, to
correct this and maintain completeness for one surface, the entire view factor matrix is divided
by the largest summation of view factors for any surface in the zone. By dividing the entire
view factor matrix by the same value, the reciprocity established by the standard algorithm is
maintained and completeness for one surface is established. All of the other surfaces will not
have view factors that sum up to unity and thus will not satisfy completeness. However, these
other surfaces will not have view factors that sum up to greater than unity thus avoiding a
physically impossible situation.
• When there are four or more surfaces in a zone but the area of one surface in a zone is greater
than roughly (0.9) the sum of the areas of all other surfaces, reciprocity only is enforced.
Sometimes, for these very large surfaces, that enforcement of completeness without resorting
to the very large surface seeing itself becomes impossible. In these rare cases, the large surface
3.6. INSIDE HEAT BALANCE
109
is allowed to see itself. Once this adjustment has been made, the calculation of the Script
F values can proceed as normal via iteration until both completeness and reciprocity are
satisfied. Note that this adjustment might happen for very ”flat” zones where one or two
surfaces are have a much larger area than the other surfaces like a Trombe Walls, a large
single-story interior areas that are modeled as a single zone, or a space where a very large
internal mass element has been added. Thermal mass surfaces also participate in internal
long-wave radiation exchange and thus must have view factors calculated.
Warning messages are produced for both of these cases, and the results should be examined
very carefully to ascertain that they are reasonable. The suggested action for the second case (the
extra-large surface) is to divide the large surface into several smaller surfaces; then the enclosure
will be treated as normal.
Once the ScriptF coeﬀicients are determined, the longwave radiant exchange is calculated for
each surface using:
qi,j = AiFi,j
T 4
i −T 4
j

(3.97)
where Fi,j is the ScriptF between surfaces i and j.
3.6.1.1.2
CarrollMRT
The Carroll method is an approximation of gray-body long-wave radiation exchange within an
enclosure that simplifies the surface-to-surface radiation exchange by using a single, mean radiant
temperature node, Tr, that acts as a clearinghouse for the radiation heat exchange between sur-
faces. Instead of solving a dense-matrix, linear algebra problem, the mean radiant temperature
can be calculated using a single equation, and subsequently used to determine the net long-wave
radiation to/from each surface. Unlike the O(n2) complexity of the current dense-matrix solution,
this approach has linear complexity.
The mean radiant temperature is calculated using three steps:
1. Calculation of the mean radiant temperature “view factor”, Fi. These view factors represent
each surface’s “view” to the mean radiant temperature node as though all surfaces were part
of a spherical enclosure (i.e., they all have equal view of the node regardless of their orientation
to each other). Fi is calculated as:
Fi =
1
1 −
AiFi
∑n
1 AjFj
(3.98)
Because of the circular reference in this equation, the collection of all “view factors” must be
solved iteratively, but only once per simulation as surface areas do not change throughout.
This converges for realistic enclosures but won’t necessarily converge for “enclosures” having
only two or three surfaces, particularly if there are large area disparities.
2. Calculating the gray-body radiation resistance, F ′i. This calculation must be computed every
time surface emissivity changes. F ′i is calculated as:
F ′
i =
σεi
εi
Fi + 1 −εi
(3.99)
110
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3. Finally, the mean radiant temperature, Tr, is:
Tr =
Pn
1 AiF ′
iTi
Pn
1 AiF ′
i
(3.100)
Once the mean radiant temperature is known, the net radiation heat transfer for each surface
can be calculated as:
q = F ′
iAi(T 4
r −T 4
i )
(3.101)
Carroll, J. A., 1980, “An ‘MRT Method’ of Computing Radiant Energy Exchange in Rooms,”
Proceedings of the Second Systems Simulation and Economic Analysis Conference, San Diego, CA.
Carroll, J. A., 1980a, “An MRT method of computing radiant energy exchange in rooms,”
Proceedings of the 2nd Systems Simulation and Economic Analysis Conference, San Diego, CA.
Carroll, J. A., 1981, “A Comparison of Radiant Interchange Algorithms,” Proceedings of the
3rd Annual Systems Simulation and Economics Analysis/Solar Heating and Cooling Operational
Results Conference, Reno. Solar Engineering, Proceedings of the ASME Solar division.
3.6.1.2
Thermal Mass and Furniture
Furniture in a zone has the effect of increasing the amount of surface area that can participate
in the radiation and convection heat exchanges.
It also adds participating thermal mass to the
zone.
These two changes both affect the response to temperature changes in the zone and also
affect the heat extraction characteristics.
The proper modeling of furniture is an area that needs further research, but the heat balance
formulation allows the effect to be modeled in a realistic manner by including the furniture surface
area and thermal mass in the heat exchange process.
3.6.1.3
LW Radiation From Internal Sources
The traditional model for this source is to define a radiative/convective split for the heat introduced
into a zone from equipment.
The radiative part is then distributed over the surfaces within the
zone in some prescribed manner. This, of course, is not a completely realistic model, and it departs
from the heat balance principles. However, it is virtually impossible to treat this source in any more
detail since the alternative would require knowledge of the placement and surface temperatures of
all equipment.
3.6.2
Internal Short-Wave Radiation
3.6.2.1
SW Radiation from Lights
The short wavelength radiation from lights is distributed over the surfaces in the zone in some
prescribed manner.
3.6. INSIDE HEAT BALANCE
111
3.6.2.2
Transmitted Solar
Transmitted solar radiation is also distributed over the surfaces in the zone in a prescribed man-
ner.
It would be possible to calculate the actual position of beam solar radiation, but that would
involve partial surface irradiation, which is inconsistent with the rest of the zone model that assumes
uniform conditions over an entire surface.
The current procedures incorporate a set of prescribed
distributions. Since the heat balance approach can deal with any distribution function, it is possible
to change the distribution function if it seems appropriate.
3.6.2.3
Convection to Zone Air
The convection flux is calculated using the heat transfer coeﬀicients as follows:
q′′
conv = hc(Ts −Ta)
(3.102)
The inside convection coeﬀicients (hc) can be calculated using one of many different mod-
els.
Currently the implementation uses coeﬀicients based on correlations for natural, mixed, and
forced convection.
3.6.3
Interior Conduction
This contribution to the inside surface heat balance is the wall conduction term, q′′
ki
shown in
Equation 3.96. This represents the heat transfer to the inside face of the building element. Again,
a CTF formulation is used to determine this heat flux.
3.6.4
Interior Convection
There are many different modeling options available in EnergyPlus for inside convection coeﬀi-
cients, hc.
There are four different settings to direct how EnergyPlus managers select hc models
during a simulation.
There are numerous individual model equations for hc in EnergyPlus to
cover different situations that arise from surface orientations, room airflow conditions, and heat
flow direction. Additionally, in many cases multiple researchers have developed competing models
for the same situations that differ and there is no way to declare one is better than another.
An
overall default for the simulation is selected in the “SurfaceConvectionAlgorithm:Inside” object and
can be overridden by selecting a different option in a zone description.
These models are ex-
plained in the following sections. In addition to the correlation choices described below, it is also
possible to override the convection coeﬀicients on the inside of any surface by using the “Surface-
Property:ConvectionCoeﬀicients” object in the input file to set the convection coeﬀicient value on
the inside of any surface. The values can be specified directly or with schedules. Specific details
are given in the Input Output Reference document.
For exterior simple-glazing windows modeled with the WindowMaterial:SimpleGlazingSystem
object, hc is scaled with an adjustment ratio. This enables the modeling of simple windows with
highly conductive frames (large input U values). The calculation of the adjustment ratio is detailed
in Section 7.7.4.8.
112
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.6.4.1
Adaptive Convection Algorithm
Beausoleil-Morrison (2000, 2002) developed a methodology for dynamically managing the selection
of hc equations called adaptive convection algorithm.
The algorithm is used to select among
the available hc equations for the one that is most appropriate for a given surface at a given
time. As Beausoleil-Morrison notes, the adaptive convection algorithm is intended to be expanded
and altered to reflect different classification schemes and/or new hc equations. The implementation
in EnergyPlus has been modified from the original in the following ways:
• An input mechanism is provided (see the
SurfaceConvectionAlgorithm:Inside:AdapativeModelSelections object) so that the user can
customize the specific selections of hc equations that are applied for different flow regimes and
surface orientations.
The changes apply in a general way to the entire model (but can be
overridden by setting surface properties).
• To avoid requiring additional user input on the position of ZoneHVAC-type equipment within
a zone, there is no distinction between zones that have convective zone heater equipment
located underneath the windows and those that have convective heaters located away from the
windows. This applies to the air flow regime associated with convective zone heaters. Using
Beausoleil-Morrison’s terminology, regimes B1 and B2 are combined into just one B regime.
• To avoid requiring additional user input on the position of ZoneHVAC-type equipment within
a zone, there is no distinction between surfaces that are directly blown on the fan and those
that are away from the fan for the air flow regime associated with mechanical circulation from
a zone fan (ZoneHVAC type equipment).
• The correlation for horizontal free jet developed by Fisher (1995) is not used. Ceiling diffuser
models are used for all mechanical circulation from central air system.
This decision was
made for two reasons: (1) to avoid requiring additional user input on the position of, and
momentum generated by, air terminal units, and (2) because Fisher (1995) found that the
Coanda effect is so significant that in practice a free horizontal jet is diﬀicult to maintain
and mechanical-driven room airflows generally attach to surfaces and tend to match the flow
regime of a ceiling diffuser much more often than a free jet.
• EnergyPlus supports arbitrary geometry so surfaces can be tilted with respect to vertical or
horizontal.
Beausoleil-Morrison’s adaptive convection algorithm was originally structured
to use hc equations that have no functional dependence on surface tilt angle.
However,
tilted surfaces do perform differently than vertical or horizontal surface when buoyancy forces
are significant.
Therefore, the EnergyPlus implementation expands the structure of the
algorithm to include additional categories for tilted surfaces. The hc equations developed by
Walton (1983) are selected as the defaults for tilted surfaces because they have a functional
dependence on tilt angle.
• Fohanno and Polidari (2006) produced a new hc equation for vertical walls inside buildings
with a simple buoyancy flow regime.
They used a theoretical approach based on integral
formalism and uniform heat flux (rather than uniform temperature) that covers both laminar
and turbulent flow situations.
In EnergyPlus, this model is selected as the default in place
of the model by Alamdari and Hammond (1983) for vertical walls.
3.6. INSIDE HEAT BALANCE
113
• Karadag (2009) produced a new hc equation for ceiling surfaces that are actively chilled. He
used computation fluid dynamics and various sized rooms and temperature conditions.
In
EnergyPlus, this model is selected as the default for surfaces that have active, in-ceiling cooling
(in place of the model by Alamdari and Hammond (1983) for unstable ceilings).
• International Standard Organization (ISO) completed Standard 15099-2003 which includes hc
equations for the inside face of windows.
EnergyPlus strives to adhere to formal modeling
Standards where possible.
Therefore the implementation includes a larger structure for
the adaptive algorithm that includes additional categories for windows in all flow regimes
and ISO 15099-2003 models are used as the default for windows in natural convection flow
regimes. The ISO 15099 model applies to various tilt angles.
• Goldstein and Novosalec (2010) produced new hc equations for forced air situations with ceiling
slot diffusers along perimeters with significant glazing fractions. They used experiments with
full-sized test room.
These new equations are selected as the default for windows, ceilings
and floors when there is an active central air system.
• Interior mass surfaces are assigned the hc equation that would apply (stable or unstable) to a
horizontal, upward facing surface for each flow regime.
• The algorithm switches between forced, mixed, and natural flow regimes by calculating the
Richardson number, Ri = Gr/Re^2, for the zone.
Large values of Ri indicate buoyancy
dominates, while small values indicate forced flows dominate. To distinguish between opposing
Zone unit type equipment (with fans) are assumed to force air up walls, and central air type
equipment (with diffusers) are assumed to force air down walls.
The adaptive convection algorithm implemented in EnergyPlus for the inside face has a total of
45 different categories for surfaces and 29 different options for hc equation selections. The following
table summarizes the categories and the default assignments for hc equations.
The individual hc
equations are documented below.
Table 3.12: Inside Convection Categories and Assignments
#
Zone Air Flow Regime
IB-
M’s
#
Surface orientation and heat
flow direction
Keywords for Applicable Model Equation Sources
1
Vertical Walls
FohannoPolidoriVerticalWall\*
AlamdariHammondVerticalWall
ASHRAEVerticalWall
2
Stable Horizontal
AlamdariHammondStableHorizontal\*
WaltonStableHorizontalOrTilt
3
Simple Buoyancy
A3
Unstable Horizontal
AlamdariHammondUnstableHorizontal\*
WaltonUnstableHorizontalOrTilt
4
Stable Tilted
WaltonStableHorizontalOrTilt\*
5
Unstable Tilted
WaltonUnstableHorizontalOrTilt\*
6
Windows
ISO15099Windows\*
7
Vertical Walls
KhalifaEq3WallAwayFromHeat\*
FohannoPolidoriVerticalWall
AlamdariHammondVerticalWall
ASHRAEVerticalWall
8
Stable Horizontal
AlamdariHammondStableHorizontal\*
WaltonStableHorizontalOrTilt
114
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Table 3.12: Inside Convection Categories and Assignments
#
Zone Air Flow Regime
IB-
M’s
#
Surface orientation and heat
flow direction
Keywords for Applicable Model Equation Sources
9
In-floor Heating or In-
ceiling Cooling
A1
Unstable Horizontal
KhalifaEq4CeilingAwayFromHeat\*
AlamdariHammondUnstableHorizontal
WaltonUnstableHorizontalOrTilt
10
Heated Floor
AwbiHattonHeatedFloor\*
WaltonUnstableHorizontalOrTilt
AlamdariHammondUnstableHorizontal
11
Chilled Ceiling
KaradagChilledCeiling\*
WaltonUnstableHorizontalOrTilt
12
Stable Tilted
WaltonStableHorizontalOrTilt\*
13
Unstable Tilted
WaltonUnstableHorizontalOrTilt\*
14
Windows
ISO15099Windows\*
15
Vertical Walls (non-heated)
KhalifaEq6NonHeatedWalls\*
FohannoPolidoriVerticalWall
ASHRAEVerticalWall
16
Heated Wall
AwbiHattonHeatedWall\*
17
Wall Panel Heating
A2
Stable Horizontal
AlamdariHammondStableHorizontal\*
WaltonStableHorizontalOrTilt
18
Unstable Horizontal
KhalifaEq7Ceiling\*
AlamdariHammondUnstableHorizontal
WaltonUnstableHorizontalOrTilt
19
Stable Tilted
WaltonStableHorizontalOrTilt\*
20
Unstable Tilted
WaltonUnstableHorizontalOrTilt\*
21
Windows
ISO15099Windows\*
22
Vertical Walls not near heater
FohannoPolidoriVerticalWall\*
KhalifaEq6NonHeatedWalls
KhalifaEq3WallAwayFromHeat
AlamdariHammondVerticalWall
ASHRAEVerticalWall
23
Vertical Walls near heater
KhalifaEq5WallNearHeat\*
24
Convective Zone Heater
B
Stable Horizontal
AlamdariHammondStableHorizontal\*
WaltonStableHorizontalOrTilt
25
Unstable Horizontal
KhalifaEq7Ceiling\*
KhalifaEq4CeilingAwayFromHeat
WaltonUnstableHorizontalOrTilt
26
Stable Tilted
WaltonStableHorizontalOrTilt\*
27
Unstable Tilted
WaltonUnstableHorizontalOrTilt\*
28
Windows
ISO15099Windows\*
29
Walls
GoldsteinNovoselacCeilingDiffuserWalls\*
FisherPedersenCeilingDiffuserWalls
30
Ceiling
FisherPedersenCeilingDiffuserCeiling\*
31
Mechanical Central Air
Diffuser
C
Floor
GoldsteinNovoselacCeilingDiffuserFloor\*
FisherPedersenCeilingDiffuserFloor
32
Windows
GoldsteinNovoselacCeilingDiffuserWindow\*
ISO15099Windows
33
Walls
KhalifaEq3WallAwayFromHeat \*
34
Stable Horizontal
AlamdariHammondStableHorizontal\*
WaltonStableHorizontalOrTilt
35
Mechanical
Zone
Fan
Circulation
D
Unstable Horizontal
KhalifaEq4CeilingAwayFromHeat\*
WaltonUnstableHorizontalOrTilt
3.6. INSIDE HEAT BALANCE
115
Table 3.12: Inside Convection Categories and Assignments
#
Zone Air Flow Regime
IB-
M’s
#
Surface orientation and heat
flow direction
Keywords for Applicable Model Equation Sources
36
Stable Tilted
WaltonStableHorizontalOrTilt\*
37
Unstable Tilted
WaltonUnstableHorizontalOrTilt\*
38
Windows
GoldsteinNovoselacCeilingDiffuserWindow\*
ISO15099Windows
39
Assisting Flow Walls
BeausoleilMorrisonMixedAssistedWall\*
40
Opposing Flow Walls
BeausoleilMorrisonMixedOpposingWall\*
41
Stable Floor
BeausoleilMorrisonMixedStableFloor\*
42
Mixed
E
Unstable Floor
BeausoleilMorrisonMixedUnstableFloor\*
43
Stable Ceiling
BeausoleilMorrisonMixedStableCeiling\*
44
Unstable Ceiling
BeausoleilMorrisonMixedUnstableCeiling\*
45
Windows
GoldsteinNovoselacCeilingDiffuserWindow\*
ISO15099Windows
\*Indicates the default selection for hc model equation.
3.6.4.2
Inside Face Surface Classification
The adaptive convection algorithm is based on classifying surfaces by flow regime and orientation so
that the correct hc equation can be chosen at a particular point in time during the simulation. The
classification depends on user input with some aspects processed only once at the beginning and
others during each timestep. There are also various parameters or inputs to the hc equations that
need static or dynamic processing.
For each surface, it and the zone it is attached to are processed for the following static charac-
teristics.
• Characteristic height for convection is taken as the zone height.
• Surfaces listed as receiving heat from Zone HVAC equipment with radiative models are con-
sidered “near” the heater.
• Zones are examined for low temperature radiant systems.
The surfaces that contain the
active elements are examined and the zone characterized to know if it has in-floor heating,
in-ceiling cooling, or in-wall heating.
• A hydraulic diameter is calculated for horizontal surfaces for the entire zone.
and calculating various parameters needed by hc equations.
Selecting flow regime is done in
the following manner. For each surface, we examine the zone on the inside face for the following:
• HVAC system type
• HVAC operating status
• HVAC system ACH
116
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
During initial zone and system sizing calculations, HVAC system characteristics are not known
yet, so the flow regime is selected assuming an uncontrolled zone. During simulations, including
HVAC sizing simulations, the HVAC system characteristics are used.
The surfaces are evaluated to determine:
• Surface classification: Floor, wall, roof, window, types
• Tilt angle
• Convective stability (sign of ΔT)
The individual hc model equations and their respective references are listed in next by the
keyword used to identify them.
3.6.4.3
ASHRAE Vertical Wall
Walton adopted the following equation for natural convection from ASHRAE .
h = 1.31|∆T|
1
3
(3.103)
This is usually bound at a minimum of .1 in EnergyPlus. This is a component of the TARP
overall algorithm described below.
3.6.4.4
Walton Unstable Horizontal Or Tilt
Walton (1983) developed the following equation by fitting curves from various sources.
h =
9.482|∆T|
1
3
7.238 −|cos Σ|
(3.104)
Unstable refers to the direction of heat flow and the associated buoyancy relative to the surfaces.
Unstable is when the natural tendency is to enhance flow in the sense that rising warmer air, or
falling cooler air, is free to move away from the surface. This is usually bound at a minimum of .1
in EnergyPlus. This is a component of the TARP overall algorithm described below.
3.6.4.5
Walton Stable Horizontal Or Tilt
Walton (1983) developed the following equation by fitting curves from various sources.
h =
1.810|∆T|
1
3
1.382 + |cos Σ|
(3.105)
Stable refers to the direction of heat flow and the associated buoyancy relative to the surfaces.
Stable is when the natural tendency is to retard flow in the sense that rising warmer air, or falling
cooler air, is driven against the surface. This is usually bound at a minimum of .1 in EnergyPlus.
This is a component of the TARP overall algorithm described below.
3.6. INSIDE HEAT BALANCE
117
3.6.4.6
Fisher Pedersen Ceiling Diffuser Walls
Fisher and Pedersen (1997) developed the following equation from laboratory chamber measure-
ments.
h = 1.208 + 1.012 ∗ACH0.604
(3.106)
This is a component of the CeilingDiffuser overall algorithm described below.
3.6.4.7
Fisher Pedersen Ceiling Diffuser Ceiling
Fisher and Pedersen (1997) developed the following equation from laboratory chamber measure-
ments.
h = 2.234 + 4.099 ∗ACH0.503
(3.107)
This is a component of the CeilingDiffuser overall algorithm described below.
3.6.4.8
Fisher Pedersen Ceiling Diffuser Floor
Fisher and Pedersen (1997) developed the following equation from laboratory chamber measure-
ments.
h = 3.873 + 0.082 ∗ACH0.98
(3.108)
This is a component of the CeilingDiffuser overall algorithm described below.
3.6.4.9
Alamdari Hammond Stable Horizontal
Alamdari and Hammond (1983) developed the following correlation for horizontal surfaces in stable
thermal situation.
h = 0.6
|∆T|
D2
h
1/5
(3.109)
where,
Dh = 4A
P , hydraulic diameter of horizontal surface, A is area (m2) and P is the perimeter (m)
of the entire zone.
3.6.4.10
Alamdari Hammond Unstable Horizontal
Alamdari and Hammond (1983) developed the following correlation for horizontal surfaces in a
buoyant thermal situation.
h =








1.4
|∆T|
Dh
1/4


6
+

1.63|∆T|1/3
6







1/6
(3.110)
118
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.6.4.11
Alamdari Hammond Vertical Wall
Alamdari and Hammond (1983) developed the following correlation for vertical surfaces.
h =








1.5
|∆T|
H
1/4


6
+

1.23|∆T|1/3
6







1/6
(3.111)
where,
H is the characteristic height for the surface. In EnergyPlus this is the zone’s ceiling height
(which could be larger than the height of an individual surface when wall are subdivided into more
than one surface).
3.6.4.12
Khalifa Eq3 Wall Away From Heat
Khalifa (1989) conducted experiments with test chambers and developed correlations for certain
types of surfaces. One of them, identified as “Equation 3” in original reference, is for convectively
heated zones and applies to the inside surfaces of walls away from the heat source:
h = 2.07|∆T|0.23
(3.112)
3.6.4.13
Khalifa Eq4 Ceiling Away From Heat
Khalifa (1989) conducted experiments with test chambers and developed correlations for certain
types of surfaces. One of them, identified as “Equation 4” in original reference, is for convectively
heated zones and applies to the inside surfaces of ceilings away from the heat source:
h = 2.72|∆T|0.13
(3.113)
3.6.4.14
Khalifa Eq5 Wall Near Heat
Khalifa (1989) conducted experiments with test chambers and developed correlations for certain
types of surfaces. One of them, identified as “Equation 5” in original reference, is for convectively
heated zones and applies to the inside surfaces of walls near the heat source:
h = 1.98|∆T|0.32
(3.114)
3.6.4.15
Khalifa Eq6 Non Heated Walls
Khalifa (1989) conducted experiments with test chambers and developed correlations for certain
types of surfaces. One of them, identified as “Equation 6” in original reference, is for heated zones
and applies to the inside surfaces of walls that are not heated:
h = 2.30|∆T|0.24
(3.115)
3.6. INSIDE HEAT BALANCE
119
3.6.4.16
Khalifa Eq7 Ceiling
Khalifa (1989) conducted experiments with test chambers and developed correlations for certain
types of surfaces. One of them, identified as “Equation 7” in original reference, is for heated zones
and applies to the inside surfaces of ceilings:
h = 3.10|∆T|0.17
(3.116)
3.6.4.17
Awbi Hatton Heated Floor
Awbi and Hatton (1999) conducted laboratory measurements using environmental chambers and
developed the following correlation for floor surfaces that are being actively heated.
h = 2.175|∆T|0.308
D0.076
h
(3.117)
where,
Dh = 4A
P , hydraulic diameter of horizontal surface, A is area (m2) and P is the perimeter (m)
of the entire zone (all of the adjacent floor surfaces if more than one in the zone).
3.6.4.18
Awbi Hatton Heated Wall
Awbi and Hatton (1999) developed the following correlation for wall surfaces that are being actively
heated.
h = 1.823|∆T|0.293
D0.076
h
(3.118)
where,
Dh = 4A
P , hydraulic diameter of wall surface, A is area (m2) and P is the perimeter (m) of the
entire wall (all of the adjacent wall surfaces if more than one along the wall).
3.6.4.19
Beausoleil Morrison Mixed Assisted Wall
Beausoleil-Morrison (2000) used blending techniques to combine correlations originally developed by
Alamdari and Hammond (1983) and Fisher and Pedersen (1997) to create the following correlation
is for walls where the flow driving forces from mechanical forces are augmented by the driving forces
from buoyancy.
h=






"
1.5
|∆T|
H
1/4#6
+

1.23|∆T|21/6



1/2
+
Tsurf−TSAT
|∆T|

−0.199+0.190·ACH0.83



1/3
(3.119)
where,
TSAT is the supply air temperature at the diffuser.
Here the reference temperature is the zone air temperature rather than the diffuser supply air
temperature.
120
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.6.4.20
Beausoleil Morrison Mixed Opposing Wall
Beausoleil-Morrison (2000) used blending techniques to combine correlations originally developed by
Alamdari and Hammond (1983) and Fisher and Pedersen (1997) to create the following correlation
is for walls where the flow driving forces from mechanical forces are opposed by the driving forces
from buoyancy.
h=max























(
1.5

|∆T|
H
1/46
+

1.23|∆T|21/6
)1/2
−
nh
Tsurf−TSAT
|∆T|
i
·[−0.199+0.190·ACH0.8]
o3


1/3
0.8·
(
1.5

|∆T|
H
1/46
+

1.23|∆T|2
)1/6
0.8·
nh
Tsurf−TSAT
|∆T|
i
·[−0.199+0.190·ACH0.8]
o
(3.120)
3.6.4.21
Beausoleil Morrison Mixed Stable Floor
Beausoleil-Morrison (2000) used blending techniques to combine correlations originally developed by
Alamdari and Hammond (1983) and Fisher and Pedersen (1997) to create the following correlation
is for floors where the flow driving forces include both mechanical forces and thermally stable
buoyancy.
h =





0.6 ·
|∆T|
DH
1/5



3
+
Tsurf −TSAT
|∆T|

·

0.159 + 0.116ACH0.83



1/3
(3.121)
3.6.4.22
Beausoleil Morrison Mixed Unstable Floor
Beausoleil-Morrison (2000) used blending techniques to combine correlations originally developed by
Alamdari and Hammond (1983) and Fisher and Pedersen (1997) to create the following correlation
is for floors where the flow driving forces include both mechanical forces and thermally unstable
buoyancy.
h=














1.4
|∆T|
Dh
1/4


6
+

1.63|∆T|1/3
6







3/6
+
Tsurf−TSAT
|∆T|

·

0.159+0.116ACH0.83






1/3
(3.122)
3.6.4.23
Beausoleil Morrison Mixed Stable Ceiling
Beausoleil-Morrison (2000) used blending techniques to combine correlations originally developed by
Alamdari and Hammond (1983) and Fisher and Pedersen (1997) to create the following correlation
3.6. INSIDE HEAT BALANCE
121
is for ceilings where the flow driving forces include both mechanical forces and thermally Stable
buoyancy.
h =





0.6 ·
|∆T|
DH
1/5



3
+
Tsurf −TSAT
|∆T|

·

−0.166 + 0.484ACH0.83



1/3
(3.123)
3.6.4.24
Beausoleil Morrison Mixed Unstable Ceiling
Beausoleil-Morrison (2000) used blending techniques to combine correlations originally developed by
Alamdari and Hammond (1983) and Fisher and Pedersen (1997) to create the following correlation
is for ceilings where the flow driving forces include both mechanical forces and thermally unstable
buoyancy.
h=





"
1.4
|∆T|
Dh
1/4#6
+
h
1.63|∆T|1/3i6


3/6
+
Tsurf−TSAT
|∆T|

·

−0.166+0.484·ACH0.83



1/3
(3.124)
3.6.4.25
Fohanno Polidori Vertical Wall
Fohanno and Polidori (2006) developed the following equation for hc for vertical walls under simple
buoyancy flow conditions.
h =



1.332

|∆T|
H
1/4
,
Ra∗
H ≤6.3 × 109
1.235e(0.0467H)|∆T|0.316
,
Ra∗
H > 6.3 × 109
(3.125)
where,
Ra∗
H = gβfq′′
cH4
kfν2
f
Pr
f
(3.126)
3.6.4.26
Karadag Chilled Ceiling
Karadag (2009) used numerical methods to develop the following equation for hc for chilled-ceiling
surfaces.
h = 3.1|∆T|0.22
(3.127)
3.6.4.27
ISO 15099 Windows
ISO Standard 15099-2003 includes the equations for hc for room-side of windows and surfaces with
any tilt angle and heat flow direction. The ISO 15099 correlation is for still room air angle and is
determined in terms of the Nusselt number, Nu , where
122
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
hi = Nu
 λ
H

(3.128)
where,
λ is the thermal conductivity of air, and
H is the height of the window.
The Rayleigh number based on height, RaH , is calculated using:
RaH = ρ2H3g cp |Tsurf,i −Tair|
Tm,fµλ
(3.129)
where,
ρ is the density of air
g is the acceleration due to gravity,
cp is the specific heat of air,
µ is the dynamic viscosity of air, and
Tm,f is the mean film temperature in Kelvin given by,
Tm,f = Tair + 1
4 (Tsurf,i −Tair)
(3.130)
There are four cases for the Nusselt correlation that vary by the tilt angle in degrees, γ , and
are based on heating conditions.
For cooling conditions (where Tsurf,i > Tair ) the tilt angle is
complemented so that γ = 180 −γ
Case A. 0o ≤γ < 15o
Nu = 0.13Ra
1/3
H
(3.131)
Case B. 15o ≤γ ≤90o
Racv = 2.5 × 105
e0.72γ
sin λ
1/5
(3.132)
Nu = 0.56(RaH sin γ)1/4; for RaH ≤RaCV
(3.133)
Nu = 0.13
Ra
1/3
H
−Ra
1/3
CV
!
+ 0.56(RaCV sin γ)1/4; RaH > RaCV
(3.134)
Case C. 90o < γ ≤179o
Nu = 0.56(RaH sin γ)1/4; 105 ≤RaH sin γ < 1011
(3.135)
Case D. 179o < γ ≤180o
Nu = 0.58Ra
1/5
H ; RaH ≤1011
(3.136)
The material properties are evaluated at the mean film temperature.
Standard EnergyPlus
psychrometric functions are used for ρ and cp . Thermal conductivity is calculated using:
3.6. INSIDE HEAT BALANCE
123
λ = 2.873 × 10−3 + 7.76 × 10−8Tm,f .
Kinematic viscosity is calculated using:
µ = 3.723 × 10−6 + 4.94 × 10−8Tm,f .
This correlation depends on the surface temperature of the room-side glazing surface and is
therefore included inside the window heat balance iteration loop.
3.6.4.28
Goldstein Novoselac Ceiling Diffuser Window
Goldstein and Novoselac (2010) used laboratory chamber measurements to develop convection cor-
relations for perimeter zones with highly glazed spaces served by overhead slot-diffuser-based air
systems. The following are for bare windows in such spaces.
For WWR<50% with window in upper part of wall:
h = 0.117
˙V
L
!0.8
(3.137)
For WWR<50% with window in lower part of wall
h = 0.093
˙V
L
!0.8
(3.138)
For WWR > 50%
h = 0.103
˙V
L
!0.8
(3.139)
Where,
WWR is the window to wall ratio.
L is the length of exterior wall with glazing in the zone.
˙V is the air system flow rate in m3/s.
3.6.4.29
Goldstein Novoselac Ceiling Diffuser Walls
Goldstein and Novoselac (2010) used laboratory chamber measurements to develop convection cor-
relations for perimeter zones with highly glazed spaces served by overhead slot-diffuser-based air
systems. The following are for exterior walls in such spaces.
For walls located below a window
h = 0.063
˙V
L
!0.8
(3.140)
For walls located above a window
h = 0.093
˙V
L
!0.8
(3.141)
124
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.6.4.30
Goldstein Novoselac Ceiling Diffuser Floor
Goldstein and Novoselac (2010) used laboratory chamber measurements to develop convection cor-
relations for perimeter zones with highly glazed spaces served by overhead slot-diffuser-based air
systems. The following is for floors in such spaces.
h = 0.048
˙V
L
!0.8
(3.142)
Separate from the above model structure, there are also other comprehensive algorithm struc-
tures which are described below.
3.6.4.31
TARP Algorithm
The comprehensive natural convection model, accessed using the keyword “TARP,” correlates the
convective heat transfer coeﬀicient to the surface orientation and the difference between the surface
and zone air temperatures (where DT = Surface Temperature - Air Temperature). The algorithm
is taken directly from Walton (1983).
Walton derived his algorithm from ASHRAE literature
which can now be found for example in the ASHRAE Handbook (HoF 2001), Table 5 on p. 3.12,
which gives equations for natural convection heat transfer coeﬀicients in the turbulent range for
large, vertical plates and for large, horizontal plates facing upward when heated (or downward
when cooled).
A note in the text also gives an approximation for large, horizontal plates facing
downward when heated (or upward when cooled) recommending that it should be half of the facing
upward value.
Walton adds a curve fit as a function of the cosine of the tilt angle to provide
intermediate values between vertical and horizontal.
The curve fit values at the extremes match
the ASHRAE values very well.
For no temperature difference OR a vertical surface the following correlation is used:
h = 1.31|∆T|
1
3
(90)
For (∆T < 0.0 AND an upward facing surface)
OR
(∆T > 0.0 AND an downward facing
surface) an enhanced convection correlation is used:
h =
9.482|∆T|
1
3
7.238−|cos Σ|
(91)
where Σ is the surface tilt angle.
For (∆T > 0.0 AND an upward facing surface)
OR
(∆T < 0.0 AND an downward facing
surface) a reduced convection correlation is used:
h =
1.810|∆T|
1
3
1.382+|cos Σ|
(92)
where Σ is the surface tilt angle.
3.6.4.32
Simple Natural Convection Algorithm
The simple convection model uses constant coeﬀicients for different heat transfer configurations,
using the same criteria as the detailed model to determine reduced and enhanced convection. The
coeﬀicients are also taken directly from Walton (1983).
Walton derived his coeﬀicients from the
surface conductances for e = 0.90 found in the ASHRAE Handbook (1985) in the table found on
p. 23.2. The radiative heat transfer component was estimated at 1.02 \* 0.9 = 0.918 BTU/h-ft2-F
and then subtracted off.
Finally the coeﬀicients were converted to SI units to yield the values
below.
3.6. INSIDE HEAT BALANCE
125
For a vertical surface:
h = 3.076
(3.143)
For a horizontal surface with reduced convection:
h = 0.948
(3.144)
For a horizontal surface with enhanced convection:
h = 4.040
(3.145)
For a tilted surface with reduced convection:
h = 2.281
(3.146)
For a tilted surface with enhanced convection:
h = 3.870
(3.147)
3.6.4.33
Ceiling Diffuser Algorithm
The ceiling diffuser algorithm is based on empirical correlations developed by Fisher and Pedersen
(1997).
The correlation was reformulated to use the room outlet temperature as the reference
temperature. The correlations are shown below.
For Floors:
h = 3.873 + 0.082 ∗ACH0.98
(3.148)
(93)
The correlation for floors is illustrated in Figure 3.12.
For ceilings:
h = 2.234 + 4.099 ∗ACH0.503
(3.149)
The correlation for ceilings is illustrated in Figure 3.13.
For Walls:
h = 1.208 + 1.012 ∗ACH0.604
(3.150)
The correlation for walls is illustrated in Figure 3.14.
It should be noted that the conditions under which the correlations were developed included
ACH values down to around 3.0. So, within EnergyPlus, for ACH values of 3.0 or greater, the ceiling
diffuser correlations as shown above are used. Below ACH values of 0.5, the natural convection is
determined using the TARP Algorithm (see above). Between ACH values of 0.5 and 3.0, convection
is assumed to be a mix between natural and forced convection. Thus, between these two ACH
values, EnergyPlus will use a linear interpolation between the natural convection algorithm value
and the forced convection value at ACH=3.0 to avoid any discontinuities in the convection coeﬀicient
calculated and also maintain stability within the solution.
126
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.12: Ceiling Diffuser Correlation for Floors
3.6. INSIDE HEAT BALANCE
127
Figure 3.13: Ceiling Diffuser Correlation for Ceilings
Figure 3.14: Ceiling Diffuser Correlation for Walls
128
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.6.4.34
Trombe Wall Algorithm
The Trombe wall algorithm is used to model convection in a “Trombe wall zone”, i.e. the air space
between the storage wall surface and the exterior glazing.
(See the later sections on Passive and
Active Trombe Walls below for more information about Trombe walls.) The algorithm is identical
to the convection model (based on ISO 15099) used in Window5 for convection between glazing
layers in multi-pane window systems. The use of the algorithm for modeling an unvented Trombe
wall has been validated against experimental data by Ellis (2003).
This algorithm gives the convection coeﬀicients for air in a narrow vertical cavity that is sealed
and not ventilated. This applies both to the air gap in between panes of a window or to the air gap
between the Trombe wall glazing and the inner surface (often a selective surface). These convection
coeﬀicients are really the only difference between a normal zone and a Trombe zone.
The rest of
the zone heat balance is the same, e.g., transmitted solar, long-wave radiation between surfaces,
etc.
For a vertical cavity, the correlation from ISO 15099 is:
NU1 = 0.0673838Ra
1
3
for
5E4 < Ra < 1E6
NU1 = 0.028154Ra0.4134
for
1E4 < Ra < 5E4
NU1 = 1 + 1.7596678E−10Ra2.2984755
for
Ra ≤1E4
(3.151)
NU2 = 0.242

Ra/A
0.272
(3.152)
NU = MAX(NU1, NU2)
(3.153)
where
Nu = Nusselt number
Ra = Rayleigh number
A = aspect ratio of cavity
This is then used in EnergyPlus as follows:
Net convection coeﬀicient from glazing to wall is:
hnet = k

NU/L

(3.154)
where
k = conductivity of air
L = air gap thickness
Convection coeﬀicient applied to each wall separately and actually used in the zone heat balance
is:
hc = 2hnet
(3.155)
3.6.4.35
ASTM C1340 Algorithm
The algorithm is based on ASTM C1340 Standard. This algorithm specifies to simulate heat flows
in attic zone. The correlations account for the effects of surface-to-air temperature difference, heat
flow direction, surface length along the heat flow direction, surface tilt angle, air speed past surface,
3.6. INSIDE HEAT BALANCE
129
and surface orientation. The correlations are in the form of a Nusselt number, Nu, as a function of
a Rayleigh number, Ra, Grashof number, Gr, or a Reynolds number, Re.
Nu = hL/k
(3.156)
Ra = gβρCp∆TL3/νk
(3.157)
Gr = Ra/Pr
(3.158)
Pr = ν/α
(3.159)
Re = V L/ν
(3.160)
h = convection heat transfer coeﬀicient
L = characteristic length of surface
k = thermal conductivity of air
g = acceleration of gravity
β = volume coeﬀicient of expansion of air
ρ = density of air
Cp = specific heat of air
∆T = temperature difference between surface and air
ν = kinematic viscosity of air
Pr = Prandtl number for air
α = thermal diffusivity of air
V = velocity of air stream
The correlations used in the model are as below. (reference: Table 1 of ASTM C1340 standard)
1. Natural Convection:
(a) Horizontal surface, heat flow up
Nun = 0.54 Ra1/4 for Ra < 8 ∗106
Nun = 0.15 Ra1/3 for Ra > 8 ∗106
(b) Horizontal surface, heat flow down
Nun = 0.58 Ra0.2
(c) Vertical surface
Nun = 0.59 Ra1/4 for Ra < 1 ∗109
Nun = 0.10 Ra1/3 for Ra > 1 ∗109
(d) Nearly horizontal surface (tilt angle less than 2o), heat flow down
Nun = 0.58 Ra0.2
(e) Tilted surfaces (greater than 2o tilt), heat flow down
Nun = 0.56 (Ra sin(Φ))1/4
Φ = tilt angle
(f) Tilted surfaces, heat flow up
Nun = 0.56 (Ra sin(Φ))1/4 for Ra/Pr < Grc
Nun = 0.14 (Ra1/3 −(Grc Pr)1/3)
+ 0.56 (Grc Pr sin(Φ))1/4 for Ra/Pr > Grc
Grc = 1 ∗106 for Φ < 15o
Grc = 10(Φ/(1.1870 + 0.0870∗Φ)) for 15o < Φ < 75o
Grc = 5 ∗109 for Φ > 75o
130
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
2. Forced Convection:
Nuf = 0.664 Pr1/3 Re1/2 for Re < 5 ∗105
Nuf = Pr1/3 (0.037 Re0.8 −850) for Re > 5 ∗105
Separate coeﬀicients are calculated for natural and forced flow, and a mixed coeﬀicient is calcu-
lated by taking the third root of the sum of the cubes of the two separate coeﬀicients.
hn = Nun ∗k/L
(3.161)
hf = Nuf ∗k/L
(3.162)
hc = (h3
n + h3
f)
1/3
(3.163)
More information regarding the implemented equations in the code is provided in detail in
Appendix A, section 7.7 and 7.8 of the reference: Fontanini, A. D., Aguilar, J. L. C., Mitchell,
M. S., Kosny, J., Merket, N., DeGraw, J. W., and Lee, E. (2018). Predicting the performance of
radiant technologies in attics: Reducing the discrepancies between attic specific and whole-building
energy models. Energy and Buildings, 169, 69-83.
3.6.5
Additional Heat Balance Source
EnergyPlus also enables importing the pre-calculated results of other heat transfer processes to
be considered in the inside heat balance calculation. An additional heat source term defined as a
surface property would enable the consideration of these processes to be imported as schedules in
the interior surface heat balance calculation in EnergyPlus.
The heat balance on the inside face can be written as follows:
q′′
LWX + q′′
SW + q′′
LWS + q′′
ki + q′′
sol + q′′
conv + q′′
add = 0
(3.164)
where: q′′
add = Pre-calculated results of the heat flux to the inside face from other heat transfer
processes.
3.6.5.1
References
Alamdari, F. and G.P. Hammond. 1983. Improved data correlations for buoyancy-driven convection
in rooms. Building Services Engineering Research & Technology. Vol. 4, No. 3.
ASHRAE. 1985.
1985 ASHRAE Handbook – Fundamentals, Atlanta: American Society of
Heating, Refrigerating, and Air-Conditioning Engineers, Inc.
ASHRAE. 2001.
2001 ASHRAE Handbook – Fundamentals, Atlanta: American Society of
Heating, Refrigerating, and Air-Conditioning Engineers, Inc.
ASTM International. 2015. ASTM C1340 Standard Practice for Estimation of Heat Gain or
Loss Through Ceilings Under Attics Containing Radiant Barriers by Use of a Computer Program
Awbi, H.B. and A. Hatton. 1999. Natural convection from heated room surfaces. Energy and
Buildings 30 (1999) 233-244.
Beausoleil-Morrison, I. 2000. The adaptive coupling of heat and air flow modeling within dy-
namic whole-building simulations. PhD. Thesis. University of Strathclyde, Glasgow, UK.
Ellis, Peter G. 2003.
Development and Validation of the Unvented Trombe Wall Model in
EnergyPlus. Master’s Thesis, University of Illinois at Urbana-Champaign.
3.7. ADIABATIC BOUNDARY CONDITIONS
131
Fisher, D.E. and C.O. Pedersen.
1997.
“Convective Heat Transfer in Building Energy and
Thermal Load Calculations”, ASHRAE Transactions, Vol. 103, Pt. 2.
Fohanno, S., and G. Polidori. 2006. Modelling of natural convective heat transfer at an internal
surface. Energy and Buildings 38 (2006) 548 - 553
Fontanini, A. D., Aguilar, J. L. C., Mitchell, M. S., Kosny, J., Merket, N., DeGraw, J. W.,
and Lee, E. (2018). Predicting the performance of radiant technologies in attics: Reducing the
discrepancies between attic specific and whole-building energy models. Energy and Buildings, 169,
69-83.
Goldstein, K. and A. Novoselac. 2010. Convective Heat Transfer in Rooms With Ceiling Slot
Diffusers (RP-1416). HVAC&R Research Journal TBD
Karadag, R. 2009. New approach relevant to total heat transfer coeﬀicient including the effect
of radiation and convection at the ceiling in a cooled ceiling room. Applied Thermal Engineering
29 (2009) 1561-1565
Khalifa AJN. 1989. Heat transfer processes in buildings. Ph.D. Thesis, University of Wales
College of Cardiff, Cardiff, UK.
ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices –
Detailed calculations. International Organization for Standardization.
Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655.
National Bureau of Standards (now NIST). This is documentation for “TARP.”
3.7
Adiabatic Boundary Conditions
Adiabatic boundary conditions are applied to two surface types in EnergyPlus:
1)
Surfaces with adiabatic outside boundary conditions
2)
Internal Mass objects
For both surface types, EnergyPlus will apply the same boundary conditions to each side of the
construction so that there is no temperature difference across the surface. In this case, all heat
transfer into the surface is a result of the dynamic response of the construction to varying inside
boundary conditions. The surface will store and release heat only at the inside face of the surface
(it is assumed that the outside face is not within the zone). If both faces are within the zone, this
situation can be modeled either by creating another adiabatic or internal mass surface with the
reverse construction, or, for symmetric constructions, simply doubling the area of the surface.
3.8
Infrared Radiation Transfer Material
One of the important technical features of EnergyPlus is that the fundamental zone model includes
infrared (IR) radiation exchange among all surfaces within the zone. A zone can consist of a single
room or multiple rooms having similar thermal characteristics. The other fundamental characteristic
of a zone in EnergyPlus is that the air within the zone is modeled with the assumption that it is
well-stirred, so it is characterized by a single uniform air temperature. Normally, this corresponds to
the desired physical state of the air within a zone. Practically, this is accomplished with the mixing
caused by the air distribution system or even with the addition of ceiling fans. However, there are
situations where the well-stirred model condition does not fit the physical conditions within a space
(e.g., large atria spaces, displacement ventilation systems, and under floor air distribution systems).
In these cases, the air temperature varies spatially within the zone, but the surfaces in the regions
132
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
that have different air temperatures still exchange IR radiation with the other surfaces in the zone,
even those in regions having a different air temperature.
Historically, several approaches have been taken to model such situations. They all involve
unrealistically modifying the convective heat transfer characteristics within a single zone to produce
reasonable total heat transfer for the zone while maintaining the zone IR radiation in its basic form.
The IRT model takes a different, more fundamental approach. The space is divided into subzones,
each having the basic well-stirred air model, but surfaces in these subzones are able to exchange IR
radiation with other surfaces throughout the original space. Any convective air exchange between
subzones is handled using the existing flexible capabilities within EnergyPlus. In other words, the
subzones are standard EnergyPlus zones but they have been given the capability of allowing IR
radiation to be exchanged with surfaces in adjacent zones.
The IR radiation exchange is accomplished by introducing special IR Transparent (IRT) surfaces
to link adjacent zones. These surfaces transmit the IR radiation incident on them to the surfaces in
adjacent zone. The special surfaces have no thermal resistance, and they also have zero convective
heat transfer coeﬀicients on both sides. Consider a stratified atrium as an example. The atrium
would be divided into stacked vertical zones, with each zone having the special IRT surface between
it and the next lower zone. All physical surfaces in the two zones exchange radiation with the IRT
surface, but it does not impede the transfer of radiation from one zone to the other. On each side
it interacts as a black body surface and any radiation incident on it is absorbed. Since it has no
other heat transfer mechanisms, it comes to equilibrium with zero net radiation transfer.
Schematic diagrams of the application of the IRT surfaces are shown in Figure 3.15 and Fig-
ure 3.16. The first figure shows it applied between two stacked zones that could be part of an
atrium. All radiation incident on the IRT in the lower and upper zone is completely absorbed
by the surface. It is prevented from participating in the zone air heat balance by fixing the heat
transfer coeﬀicients on either side at zero.
The same arrangement can be used for simulating a underfloor air distribution system (UFAD).
The two zones represent the lower occupied (mixed) zone and the upper stratified zone. Since the
upper zone is being modeled as a mixed EnergyPlus zone, it is not precisely the stratified zone
concept.
However, if a user has concern about having the entire upper part of the space at a
single average temperature, the space could be modeled with two stacked upper zones. In that case
the stratified temperature profile would be established by the relative size of the mixing from the
convective plumes. The user would have to supply those estimates from external knowledge of the
behavior of UFAD systems and plumes.
3.8.1
Radiation Exchange Basics
The behavior of the IRT surface can be analyzed by considering three parallel black plates infinite
in extent, as shown in Figure 3.17. The outside plates are held at two different temperatures, and
the intermediate plate assumes an equilibrium temperature when the net heat flux goes to zero. All
plates have black body surface characteristics.
The radiant exchange between surface 1 and 2 is:
q1−2 = σA
T 4
1 −T 4
2

(3.165)
The exchange between surfaces 2 and 3 is:
q2−3 = σA
T 4
2 −T 4
3

(3.166)
3.8. INFRARED RADIATION TRANSFER MATERIAL
133
Figure 3.15: Schematic View of Stacked Zones
134
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.16: Schematic Model of a UFAD Zone
3.8. INFRARED RADIATION TRANSFER MATERIAL
135
Figure 3.17: Radiation Exchange Model
136
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Equating heat fluxes and eliminating T2 gives:
q1−3 = σ
2 A
T 4
1 −T 4
3

(3.167)
where:
q is the heat flux in W/m2
σ is the Stephan Boltzman constant
A is the plate area in m2, and
T is the temperature in K.
Equation 3.167 shows that the presence of a black body surface between a source and a sink
reduces the heat flux by a factor of two.
3.8.2
IRT Radiation Exchange in EnergyPlus
Ideally, this same doubling of radiation would need to occur when an IRT surface is between two
zones in EnergyPlus. However, due to the complexity of the EnergyPlus heat balances and the
treatment of an IRT as equivalent to any other surface in EnergyPlus, simply doubling the impact
of the IRT on either zone is not possible. In testing, this resulted in either net radiation imbalances
within the zones or potentially unstable conditions. So, the radiation is not doubled in EnergyPlus
as in the simple example in the previous subsection. Despite this difference between the theory of
the ideal case and the actual implementation in EnergyPlus, an IRT surface will still allow a zone
to be separated into two separate zones with two different air temperature and the adjacent zones
behave as black body cavities at some equivalent temperature.
It should be noted that for IRT surfaces any visible or solar short wavelength radiation incident
on the surface will be absorbed and included with the long wavelength (IR) exchange with the
adjacent zone. No energy will be lost, but zones with IRT surfaces should not be used in any
lighting analyses.
3.8.3
Radiation Transfer Surface Details
3.8.3.1
Specifying an Infrared Transparent (IRT) surface
The Infrared Transparent (IRT) surface is similar to a resistance-only surface. The idd object for
this type of surface is shown below. The fields indicate that the surface will actually participate
in the transfer of visible and solar radiation by doing a wavelength transformation and making all
short wavelength radiation that is incident on the surface into long wavelength radiation and having
it participate in the long wavelength radiant exchange. The Material:InfraredTransparent object
requires only a name. All other parameters are set internally.
The Infrared Transparent surface should not participate in a convective/conductive ex-
change between the zones it separates.
In order to minimize this effect, the SurfaceProp-
erty:ConvectionCoeﬀicients object must be used.
Outside and Inside values for the surface’s
convection coeﬀicients should be on the order of .1.
Further examples are given in the Input
Output Reference document.
3.8. INFRARED RADIATION TRANSFER MATERIAL
137
3.8.4
Behavior Checks
The behavior of multi zones separated with infrared transparent surfaces can be checked with a
simple comparison. Begin with a single zone model as shown below. This model has a south-facing
window, and four walls exposed to wind and sun, and a roof exposed to wind and sun.
Figure 3.18: Single Zone Model
The single zone model will be compared with a stacked three zone model that has zones separated
by interzone infrared transparent surfaces. This model is shown below.
The two upper zones have south facing windows whose total area is the same as the area of the
single window in the single zone model. The top and the sides are again exposed to sun and wind.
The separating surfaces are modeled as IRT surfaces. All zones in both models are controlled at
the same setpoint temperature using purchased air.
The sensible heating results are shown below. The results show the sum of the sensible cooling
load for the three stacked zones and the single zone. It is clear that the IRT surfaces are very
138
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.19: Stacked Three Zone Model
3.9. TRANSPARENT INSULATION MATERIAL (TIM)
139
effective in transmitting infrared radiation between the zones. Some small differences, such as those
shown, will occur because of the conversion from short wavelength solar to infrared through the
special IRT dividing surfaces.
Figure 3.20: Comparison of Single and Three Stacked Zones
3.9
Transparent Insulation Material (TIM)
3.9.1
Introduction
The input object “SurfaceControl:MovableInsulation” allows modeling Transparent Insulation Ma-
terials (TIM) that were originally designed for use in solar collector systems, where there was a need
to increase the insulation in the solar collector without dramatically reducing solar energy trans-
mittance.
Transparent Insulation provides both these properties, insulation from heat loss and
transmittance of solar energy. The combination of these properties is achieved, because Transpar-
ent Insulation is a transmitter of short wave radiation but a barrier to longwave radiation. Therefore
short wave solar radiation passes through the Transparent Insulation and longwave heat radiation
is insulated by the transparent insulation. Incident solar energy falling on the transparent insu-
lation is reflected and re-reflected within the material and eventually falls on the absorber.
In
140
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
addition, transparent insulation materials also have increase thermal resistance due to conduction
in comparison to standard glass.
Transparent Insulation is now used in the housing industry as a passive solar feature. It is
attached to the walls of houses for insulation and solar energy gains are transmitted to the house
during the right ambient conditions. The walls of the house act as a thermal mass, absorbing the
sunlight at the surface and converting it into heat which is slowly transmitted to the inside of the
house.
3.9.2
Comparison of Opaque and Transparent Insulation
A qualitative comparison between the performance of Transparent Insulation and opaque insulation
is shown diagrammatically in the figure below. The upper half of the figure represents approximate
heat transfer through the wall cross-section for both transparent and opaque insulation cases. The
lower half of this figure shows representative temperature variations through the wall cross-sections
for different solar conditions.
Figure 3.21: Energy Flows of Opaquely and Transparently Insulated Walls (Wood and Jesch 1993).
While both types of insulation reduce energy losses from the building via conduction through the
building surfaces, transparent insulation allows solar radiation to penetrate deeper into the surface
construction.
This increases the construction internal temperature and can result in heat being
conducted into the building under the proper weather conditions.
This can be seen in the lower
half of the above figure during a sunny day.
The temperature plot shows a maximum between
the transparent insulation and the rest of the surface construction.
As a result, the temperature
gradient results in heat transfer from this point into the interior space, causing a heating effect on
the zone. Thus, the advantage of transparent insulation is that, like opaque insulation, it reduces
winter heat transfer losses during low or no solar conditions and has the possibility of providing
3.9. TRANSPARENT INSULATION MATERIAL (TIM)
141
heating during sunny winter days.
It should be noted that this same effect in summer could be
detrimental to the cooling loads of a building since the introduction of solar radiation closer to the
space will increase the solar heating within the zone. Most systems counteract this with a shading
device or with sophisticated transparent insulation systems.
3.9.3
Types of Transparent Insulation Materials
Transparent insulation can be classified into four general categories:
Absorber Parallel Covers
Cavity Structures
Absorber Vertical Covers
Quasi-Homogeneous Structures
Cross-sections of each of these types is shown in the figure below. The arrows in these diagrams
indicate solar rays and the path these rays trace as they are transmitted through the transparent
insulation layer.
The most advantageous set-up (see absorber-parallel below) would send most of
the rays downward towards the interior of the building while minimizing the rays that are reflected
back to the exterior environment.
Figure 3.22: Geometrical Categories of Classification for Transparent Insulation Material (Wood
and Jesch 1993).
142
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.9.4
TIM- Basic Mathematical Model
Figure 3.23: Cross Section of TIM and wall, showing energy flow
Mathematical model to calculate amount of energy absorbed at the surface of moveable insula-
tion (TIM) and at the Outside surface of the Wall.
QSM = αTIM · Incident Solar
(3.168)
The total solar gain on any exterior surface is a combination of the absorption of direct and
diffuse solar radiation given by
IncidentSolar = (Ib · cos θ · Ss
S + Is · Fss + Ig · Fsg)
(3.169)
Where,
α = solar absorptance of the surface
θ = angle of incidence of the sun’s rays
S = area of the surface
Ss = sunlit area of the surface
Ib = intensity of the beam (direct) radiation
3.9. TRANSPARENT INSULATION MATERIAL (TIM)
143
Is = intensity of the sky diffuse radiation
Ig = intensity of the beam (direct) radiation
Fss = angle factor between the surface and the sky
Fsg = angle factor between the surface and the ground
Now,
αwall + ρwall = 1
(3.170)
The model for TIM is simplified in that it assumes that absorption of solar radiation takes place
at the inside and outside of the TIM only, not throughout the material.
In addition, the model
assumes that the solar radiation absorbed during the first pass through the TIM affects the outside
surface of the TIM while the solar radiation reflected at the outer wall surface that gets absorbed
during the back reflection will affect the inside TIM surface (which is also the outside surface of the
wall). Thus, the heat absorbed at the outside of the TIM is as shown in Equation 3.168.
The heat absorbed at the inside of the TIM/outside of the wall includes two components. The
first component is the amount of solar that is transmitted through the TIM and absorbed at the
inside of the wall. This is characterized by the following equation:
First pass solar absorbed by wall = (τTIM · Incident Solar) · (αwall)
(3.171)
The amount of solar absorbed by the TIM and aggregated at the inside surface of the TIM
(outside wall surface) is:
Amount of back reflection absorbed by TIM = (τTIM · Incident Solar) · (1 −αwall) · αTIM (3.172)
The heat absorbed at the interface between the wall and the TIM includes both of these com-
ponents. Thus, QSO is equal to:
QSO = (τTIM · Incident Solar) · {αwall + (1 −αwall) · αTIM}
(3.173)
Substituting the definition for QSM into this equation and rearranging results in:
QSO =
τTIM · QSM
αTIM

· {αwall + (1 −αwall) · αTIM}
(3.174)
QSO = (τTIM · QSM) ·
 αwall
αTIM

+ (1 −αwall)

(3.175)
Where,
QSM
= Short wave radiant flux absorbed at surface of Movable Insulation
QSO
= Short wave radiant flux absorbed at surface of Wall.
αTIM = Absorptance of TIM
τ TIM = Transmittance of TIM.
αWALL = Absorptance of Wall.
ρWALL = Reflectance of Wall surface
Following is the C++ code in the current version of EnergyPlus used in the HeatBalanceSurface-
Manager module, to determine the short wave radiation absorbed on outside of movable insulation
and the short wave radiation absorbed on outside of opaque surface of the wall.
144
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
// Calculate absorbed solar on outside if movable exterior insulation in place
if (AnyMovableInsulation) EvalOutsideMovableInsulation();
if (SurfMovInsulHExt(SurfNum)) { // Movable outside insulation in place
SurfQRadSWOutMvIns(SurfNum) = SurfOpaqQRadSWOutAbs(SurfNum) \* AbsExt / Material(Construct(ConstrNum).
LayerPoint(1)).AbsorpSolar;
SurfOpaqQRadSWOutAbs(SurfNum) = Material(Surface(SurfNum).MaterialMovInsulExt).Trans \*
SurfQRadSWOutMvIns(SurfNum) \*
((Material(Construct(ConstrNum).LayerPoint(1)).AbsorpSolar / AbsExt) +
(1 - Material(Construct(ConstrNum).LayerPoint(1)).AbsorpSolar));
SWOutAbsTotalReport(SurfNum) = SurfOpaqQRadSWOutAbs(SurfNum) \* Surface(SurfNum).Area;
SWOutAbsEnergyReport(SurfNum) = SWOutAbsTotalReport(SurfNum) \* TimeStepZoneSec;
}
3.9.5
Sample Test Run Cases: – Comparison
A series of test cases were run in EnergyPlus to test the TIM model. The building was a very simple
box with walls facing north, south, east, and west, all of which are exterior walls.
Transparent
Insulation Material has been applied to the south wall (except as noted in the table below).
The
program was run for this fictional 1 zone building located in Chanute AFB IL, for two design days,
(21st June and 21st January).
The main purpose of these runs was to verify that the transparent
insulation model was predicting results that were reasonable using a simple test case. The winter
design day was also modified in some runs to have a clearness of 1.0 so that the effect that solar
radiation during winter-time conditions could be studied.
The Transparent Insulation material is conceived by applying a SurfaceControl:MoveableInsulation
on the exterior. In the test cases, the TIM had the following thermal properties:
0.05, ! Thickness {m}
0.90, ! Solar transmittance at normal incidence
0.031, ! Solar reflectance at normal incidence: front side
0.031, ! Solar reflectance at normal incidence: back side
0.90, ! Visible transmittance at normal incidence
0.05, ! Visible reflectance at normal incidence: front side
0.05, ! Visible reflectance at normal incidence: back side
0.0,
! IR transmittance at normal incidence
0.84, ! IR emissivity: front side
0.84, ! IR emissivity: back side
0.04;
! Conductivity {W/m-K}
The Wall Construction is defined as an EXTWALL80 composed of 1” Stucco, 4” Common Brick
and ¾” Plaster or Gypboard.
The following two tables shows data for two series of runs. The first “summer table” illustrates
the execution of a summer design day.
The second “winter table” shows winter conditions with
clearness = 0 (the typical default for a winter design day) and clearness = 1 (to illustrate solar
radiation with other winter conditions).
Test cases included no movable insulation, moveable
opaque insulation, and TIM on the exterior (south wall unless otherwise noted). Savings reported
are heating and cooling loads for the design days only.
The results showed that the TIM model
was performing reasonably well and was producing results that were within expectations.
3.9. TRANSPARENT INSULATION MATERIAL (TIM)
145
Table 3.13: TIM with Summer Conditions
EXTWALL80 Construction
Conductivity
Thickness
Sensible Cool-
ing Energy
Energy Saved
[W/m-K]
[m]
[J]
[J]
Normal case Without any Insulation
0.000
0.000
3.37E+08
0.00E+00
With Dense Insulation Present
0.040
0.025
3.17E+08
2.05E+07
With Dense Insulation Present
0.040
0.050
3.09E+08
2.84E+07
With Dense Insulation Present
0.040
0.100
3.02E+08
3.53E+07
With TIM Present
0.040
0.025
4.27E+08
-9.01E+07
With TIM Present
0.040
0.050
4.63E+08
-1.26E+08
With TIM Present
0.040
0.100
4.89E+08
-1.52E+08
With TIM Present R value = (0.05m,0.04W/m-
K)
0.035
0.044
4.63E+08
-1.26E+08
With TIM Present (EAST WALL)
0.040
0.050
5.49E+08
-2.12E+08
With TIM Present (NORTH WALL)
0.040
0.050
3.63E+08
-2.57E+07
With TIM Present (WEST WALL)
0.040
0.050
5.64E+08
-2.27E+08
Table 3.14: TIM with Winter Conditions
EXTWALL80 Con-
struction
Conductivity
Thickness
Sensible Heat-
ing Energy
Energy Saved
Winter Clear-
ness = 0
Sensible Heat-
ing Energy
Energy Saved
Winter Clear-
ness = 1
[W/m-K]
[m]
[J]
[J]
[J]
[J]
Normal case With-
out any Insulation
0.000
0.000
1.47E+09
0.00E+00
1.05E+09
0.00E+00
With Dense Insula-
tion Present
0.040
0.025
1.30E+09
1.70E+08
9.76E+08
7.40E+07
With Dense Insula-
tion Present
0.040
0.050
1.26E+09
2.10E+08
9.73E+08
7.70E+07
With Dense Insula-
tion Present
0.040
0.100
1.22E+09
2.50E+08
9.74E+08
7.60E+07
With TIM Present
0.040
0.025
1.30E+09
1.70E+08
5.66E+08
4.84E+08
With TIM Present
0.040
0.050
1.26E+09
2.10E+08
4.41E+08
6.09E+08
With TIM Present
0.040
0.100
1.22E+09
2.50E+08
3.57E+08
6.93E+08
With TIM Present
R
value
=
(0.05m,0.04W/m-
K)
0.035
0.044
1.26E+09
2.10E+08
4.40E+08
6.10E+08
With TIM Present
(EAST WALL)
0.040
0.050
1.26E+09
2.10E+08
7.36E+08
3.14E+08
With TIM Present
(NORTH WALL)
0.040
0.050
1.24E+09
2.30E+08
8.31E+08
2.19E+08
With TIM Present
(WEST WALL)
0.040
0.050
1.24E+09
2.30E+08
7.07E+08
3.43E+08
3.9.6
References
P.O. Braun, A. Goetzberger, J. Schmid, and W.Stahl. Transparent Insulation of Building Facades-
Steps from Research to Commercial applications, Fraunhofer Institute for Solar Energy Systems,
Oltmannsstrasse 22, D-7800 Freiburg, Germany.
Thermotropic materials and Systems for Overheating Protection.
Robert Hausner. Arbeitsgemeinschaft Erneuerbare energie, Transparent Insulation- Areas of
Application, Society for Renewable Energy.
Werner J.Platzer. Transparent Insulation materials: a review, Fraunhofer Institute for Solar
146
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Energy Systems, Oltmannsstr. 5, D-79100 Freiburg, Germany.
Volker Wittwer. The use of Transparent Insulation Materials and Optical Switching Layers
in Window Systems, Fraunhofer Institute for Solar Energy Systems, Oltmannsstr.
5, D-79100
Freiburg, Germany.
M. Wood and L.F. Jesch. 1993. Transparent insulation technology: a technical note, Ambient
Press Limited.
Façade Modules with back-ventilated Transparent Insulation- Research and Development toward
Series Application.
Two 0-Energy Houses,
Advanced Building Technologies – Transparent Insulation Materials ( TIM ).
Transparent Insulation,
G. Verbeeck, H. Hens. Transparent Insulation: an alternative solution for summer discomfort.
Die neue Transparenz: Warmedamm-Verbund- system StoTherm Solar.
E.Lindauer, H.Leonhardt. Brauchwasservorerwarmmung mit transparent gedammten Bauteilen
( Hybridsystem ), Fraunhofer- Institut fur Bauphysik.
3.10
Surface Heat Balances With Moveable Insulation
In EnergyPlus, moveable insulation can be present either on the interior or exterior side of a
particular construction. Different heat balances are impacted depending on the location of the
moveable insulation. Having moveable insulation on the interior side results in a modified form of
the inside surface heat balance equation. Having moveable insulation on the exterior side results
in different cases for the outside surface heat balance. Information on the modeling equations for
each of these types of moveable insulation are shown in the next several sections.
3.10.1
Inside Heat Balance with Interior Moveable Insulation
There are two different heat balances which must be maintained to model interior moveable insu-
lation. At both the interface between the zone air and the moveable insulation and the interface
between the moveable insulation and the surface (wall, roof, etc.), the following general heat balance
must be maintained:
Conductive + Convective + Radiative = 0
(3.176)
One significant complication of the inside heat balance is the fact that surfaces within the same
zone can interact with each other radiatively. This means that a solution for all surface temperatures
must be done at the same time to maintain a radiation heat balance among the surfaces. This
requires some iteration of the inside surface heat balance as will be seen in the equations that are
shown later in this subsection.
Another complication of the inside heat balance relates to the presense of moveable insulation.
When moveable insulation is present, a second heat balance equation is required to determine the
temperature at both the air-moveable insulation interface as well as the moveable insulation-surface
interface. This sets up a system of two equations with two unknowns: the temperatures at the air-
moveable insulation interface and the moveable insulation-surface interface.
Applying the basic steady state heat balance equation at each of these interfaces results in the
following two equations:
3.10. SURFACE HEAT BALANCES WITH MOVEABLE INSULATION
147
Hc · (Ta −Tmi) + Qlw + Hmi · (Ti −Tmi) + It · (Told −Tmi) = 0
(3.177)
Hmi · (Tmi −Ti) + Qsw + Qcond = 0
(3.178)
where:
Hc is the convective heat transfer coeﬀicient between the moveable insulation and the air
Ta is the zone air temperature
Tmi is the temperature at the interface between the air and the moveable insulation
Qlw is the long wavelength radiation incident on the interface between the air and the moveable
insulation
Hmi is the U-value of the moveable insulation material
Ti is the temperature at the interface between the moveable insulation and the surface
It is a damping constant for iterating to achieve a stable radiant exchange between zone surfaces
Told is the previous surface temperature at the last solution iteration
Qsw is the short wavelength radiation incident on the interface between the moveable insulation
and the surface
Qcond is the conduction heat transfer through the surface.
Equation 3.177 is the heat balance at the air-moveable insulation interface and can be rearranged
to solve for the temperature at this interface, Tmi.
Equation 3.178 is the heat balance at the
moveable insulation-surface interface and provides a second equation for Tmi. Both equations leave
Tmi as a function of Ti and other known quantities as shown below.
It should be noted that there are some assumptions built into these equations. First, all long
wavelength radiation whether from other surfaces or other elements (such as heat sources which
add radiation to the zone) is all assumed to be incident at and influence the air-moveable insulation
interface. This also means that no long wavelength radiation is transmitted through the moveable
insulation to the moveable insulation-surface interface. Second, all short wavelength radiation is
assumed to be transmitted through the moveable insulation to the moveable-insulation interface.
This is a simplification that is consistent with transparent insulation and assumes that the moveable
insulation material itself does not absorb any short wavelength as it passes through it. Third, the
term Qcond includes several terms that all relate to the method for calculating heat conduction
through the actual surface to which the moveable insulation is attached. Finally, the moveable
insulation material is suﬀiciently lightweight thermally that it has no thermal mass and it can be
treated as an equivalent resistance.
Equation 3.177 can be rearranged to obtain:
(Hc + Hmi + It) · Tm = Hc · Ta + Hm · Ti + Qlw + It · Told
(3.179)
When Equation 3.178 is rearranged to solve for Tm and this is substituted back into Equa-
tion 3.179, one obtains a single equation that allows for the solution of Ti. This can then be used
to solve for Tmi.
The C++ code that is used to solve for Ti and Tmi for cases where moveable insulation is present
on the interior side is shown below.
F1 = HMovInsul / (HMovInsul + HConvIn\_surf + IterDampConst);
SurfTempIn(SurfNum) = (SurfCTFConstInPart(SurfNum) + SurfOpaqQRadSWInAbs(SurfNum) + construct.CTFCross(0)
\* TH11 +
F1 \* (SurfQRadThermInAbs(SurfNum) + HConvIn\_surf \* RefAirTemp(SurfNum) +
148
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
SurfNetLWRadToSurf(SurfNum) + SurfQdotRadHVACInPerArea(SurfNum) +
QAdditionalHeatSourceInside(SurfNum) +
IterDampConst \* SurfTempInsOld(SurfNum)))
/ (construct.CTFInside(0) + HMovInsul - F1 \* HMovInsul);
SurfTempInTmp(SurfNum) = (construct.CTFInside(0) \* SurfTempIn(SurfNum) +
HMovInsul \* SurfTempIn(SurfNum) -
SurfOpaqQRadSWInAbs(SurfNum) - SurfCTFConstInPart(SurfNum) -
construct.CTFCross(0) \* TH11) / (HMovInsul);
3.10.2
Outside Heat Balance Cases for Exterior Moveable Insulation
Just like at the inside surface-air interface, a heat balance must exist at the outside surface-air
interface. The incoming conductive, convective, and radiative fluxes must sum up to zero as shown
in Equation 3.176.
In contrast to the internal surface heat balance that treats all surfaces simultaneously, the
external thermal balance for each surface is performed independent of all other surfaces.
This
implies that there is no direct interaction between the individual surfaces.
TARP includes four possible representations for the basic outside surface heat balance. The first
two depend on which of the optimal surface conductance algorithms the user selects. The simple
outside surface conductance that includes both the convective and thermal interchange between
the surface and the environment in a single coeﬀicient, is represented by the thermal network in
Figure 3.24. Equation 3.176 can also be expressed as:
[KOPt + Y0 · TIt −X0 · TOt] + [HO · (Ta −TOt)] +QSO = 0
(3.180)
This can be solved for the outside surface temperature.
TOt=
KOPt + QSO + Y0 · TIt+HO · Ta
X0+HO

(3.181)
The detailed outside surface conductance model considers convection and radiant interchange
with the sky and with the ground as separate factors. Its use in the outside thermal balance is
shown in Figure 3.25. In this case, Equation 3.176 can be expanded to give:
[KOPt+Y0 · TIt−X0 · TOt] + [HA · (Ta−TOt) +HS · (Ts−TOt) +HG · (Tg−TOt)] +QSO = 0
(3.182)
This can be solved for the outside surface temperature:
TOt=
KOPt + QSO + Y0 · TIt+HA · Ta+HS · Ts+HG · Tg
X0+HA + HS + HG

(3.183)
The third and fourth representations occur when the outside surface has been covered with
movable insulation. The insulation has a conductance of UM. The thermal network in Figure 3.26
represents this case.The insulation must be mass-less because it is not generally possible to perform
a correct thermal balance at the juncture of two surfaces each modeled by CTF.
The equation for the thermal balance between the surface and the insulation is:
[KOPt + Y0 · TIt −X0 · TOt + UM · (TM −TOt)] +QSO = 0
(3.184)
3.10. SURFACE HEAT BALANCES WITH MOVEABLE INSULATION
149
Which can be rewritten to solve for TO:
TOt=
KOPt + QSO + Y0 · TIt+UM · TM
X0+UM

(3.185)
Depending on whether or not the detailed or simple algorithm for surface conductance is being
used, there are two expressions for TM, the outside temperature of the insulation. For the simple
conductance:
TM =
QSM + UM · TOt+HO · Ta
UM + HO

(3.186)
For the detailed conductance:
TOt=
QSM + UM · TOt+HA · Ta+HS · Ts+HG · Tg
UM + HA + HS + HG

(3.187)
In this case the values of HA, HS and HG must be found by using an estimated value of TM in
place of TO.
Figure 3.24: Thermal Network for Simple Outside Surface Coeﬀicient
3.10.3
Heat Balance Cases
TOt and TIt are related through the Y0CTF. However TIt is also unknown. While it is possible to
combine the outside and the inside surface heat balances to compute TOt and TIt simultaneously,
TARP uses a simpler procedure where TOt is based on a previous value of TI. When Y0 is small,
as occurs in well insulated or very massive surfaces, TIt can be replaced by TIt−1 (which is known
for the previous hour’s heat balance) without significantly effecting the value of TOt When Y0 is
large, TO and TI can so strongly be coupled that separate outside and inside heat balances do
not work because the environment and zone temperatures have negligible influence on the heat
balances. The TARP uses the inside surface heat balance to couple TOt with TZ and TR. These
two temperatures are less strongly influenced by TO and allow a reasonable heat balance. On the
first heat balance iteration, TZ and TR are the values at time t-1. The user may optionally require
that TOt be recomputed with every iteration of TIt. In this case TZ and TR have values from the
previous iteration and a true simultaneous solution is achieved. In most conventional constructions,
150
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.25: Thermal Network for Detailed Outside Surface Coeﬀicient
Figure 3.26: Thermal Network for Outside Moveable Insulation
3.10. SURFACE HEAT BALANCES WITH MOVEABLE INSULATION
151
recomputing TOt does not significantly change the computed zone loads and temperatures. The
inside surface heat balance is given by:
TIt =
KIPt + QSI + HC · TZ + HR · TR + Y0 · TO
Z0 + HC + HR

(3.188)
The surface heat balances can be combined in eight ways according to conditions for calculations
of the outside surface temperature:
F1 =

Y0
Z0 + HI + HR

(3.189)
F2 =

UM
UM + HO

(3.190)
F3 =

UM
UM + HA + HS + HG

(3.191)
3.10.3.1
Case1: Y0 small, simple conductance, no movable insulation:
From Equation 3.181,
TOt=
KOPt + QSO + Y0 · TIt−1+HO · Ta
X0+HO

(3.192)
3.10.3.2
Case2: Y0 not small, simple conductance, no movable insulation:
From Equations 3.181 and 3.188:
TOt=
KOPt + QSO + HO · Ta + F1 · (KIPt+QSI + HI · TZ + HR · TR)
X0+HO−F1 · Y0

(3.193)
3.10.3.3
Case3: Y0 small, detailed conductance, no movable insulation:
From Equation 3.182:
TOt=
KOPt + QSO + Y0 · TIt−1+HA · Ta + HS · Ts + HG · Tg
X0+HA + HS + HG

(3.194)
3.10.3.4
Case4: Y0 not small, detailed conductance, no movable insulation:
From Equations 3.182 and 3.188:
TOt=
KOPt + QSO + HA · Ta + HS · Ts + HG · Tg + F1 · (KIPt+QSI + HI · TZ + HR · TR)
X0+HA + HS + HG−F1 · Y0

(3.195)
152
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.10.3.5
Case5: Y0 small, simple conductance, with movable insulation:
From Equations 3.185 and 3.186:
TOt =
KOPt + QSO + Y0 · TIt−1 + F2 · (QSM + HO · TM)
X0 + UM −F2 · UM

(3.196)
3.10.3.6
Case6: Y0 not small, simple conductance, with movable insulation:
From Equations 3.185, 3.186 and 3.188:
TOt=
KOPt + QSO + F2 · (QSM + HO · Ta) + F1 · (KIPt+QSI + HI · TZ + HR · TR)
X0 + UM−F2 · UM−F1 · Y0

(3.197)
3.10.3.7
Case7: Y0 small, detailed conductance, with movable insulation:
From Equations 3.185 and 3.187:
TOt=
KOPt + QSO + Y0 · TIt−1+F3 (QSM + HA · Ta+HS · Ts+HG · Tg)
X0+UM−F3 · UM

(3.198)
3.10.3.8
Case8: Y0 not small, detailed conductance, with movable insulation:
From Equations 3.185, 3.187 and 3.188:
TOt=
KOPt+QSO+F1·(KIPt+QSI+HI·TZ+HR·TR)+F3(QSM+HA·Ta+HS·Ts+HG·Tg)
X0+UM−F3·UM−F1·Y0

(3.199)
3.10.4
C++ Algorithm Examples
These C++ code snippets show the implementation of these different cases.
3.10.4.1
Case5: Y0 small, simple conductance, with movable insulation:
From Equation 3.196:
// Outside heat balance case: Movable insulation, slow conduction , simple convection
F2 = HMovInsul / (HMovInsul + HExtSurf(SurfNum) );
TH(1, 1, SurfNum) = (-SurfCTFConstOutPart(SurfNum) + SurfOpaqQRadSWOutAbs(SurfNum) + construct.
CTFCross(0) \* SurfTempIn(SurfNum) +
F2 \* (SurfQRadSWOutMvIns(SurfNum) + (HExtSurf(SurfNum)) \* TempExt) /
(construct.CTFOutside(0) + HMovInsul - F2 \* HMovInsul);
3.10. SURFACE HEAT BALANCES WITH MOVEABLE INSULATION
153
3.10.4.2
Case6: Y0 not small, simple conductance, with movable insulation:
From Equation 3.197:
// Outside heat balance case: Movable insulation, quick conduction , simple convection
F1 = construct.CTFCross(0) / (construct.CTFInside(0) + HConvIn(SurfNum));
F2 = HMovInsul / (HMovInsul + HExtSurf(SurfNum) );
TH(1, 1, SurfNum) = (-SurfCTFConstOutPart(SurfNum) + SurfOpaqQRadSWOutAbs(SurfNum) +
SurfQRadLWOutSrdSurfs(SurfNum) +
F1 \* (SurfCTFConstInPart(SurfNum) + SurfOpaqQRadSWInAbs(SurfNum) +
SurfQRadThermInAbs(SurfNum) +
HConvIn(SurfNum) \* MAT(ZoneNum) + SurfNetLWRadToSurf(SurfNum)) +
F2 \* (SurfQRadSWOutMvIns(SurfNum) + (HExtSurf(SurfNum)) \* TempExt) /
(construct.CTFOutside(0) + HMovInsul - F2 \* HMovInsul - F1 \* construct.CTFCross(0))
;
3.10.4.3
Case7: Y0 small, detailed conductance, with movable insulation:
From Equation 3.198:
// Outside heat balance case: Movable insulation, slow conduction , detailed convection
F2 = HMovInsul / (HMovInsul + SurfHcExt(SurfNum) + SurfHAirExt(SurfNum) + SurfHSkyExt(SurfNum) +
SurfHGrdExt(SurfNum));
TH(1, 1, SurfNum) = (-SurfCTFConstOutPart(SurfNum) + SurfOpaqQRadSWOutAbs(SurfNum) +
SurfQRadLWOutSrdSurfs(SurfNum) + construct.CTFCross(0) \* SurfTempIn(SurfNum) +
F2 \* (SurfQRadSWOutMvIns(SurfNum) + (SurfHcExt(SurfNum) + SurfHAirExt(SurfNum)) \*
TempExt + QAdditionalHeatSourceOutside(SurfNum) +
SurfHSkyExt(SurfNum) \* TSky + SurfHGrdExt(SurfNum) \* TGround)) /
(construct.CTFOutside(0) + HMovInsul - F2 \* HMovInsul);
3.10.4.4
Case8: Y0 not small, detailed conductance, with movable insulation:
From Equation 3.199:
// Outside heat balance case: Movable insulation, quick conduction , detailed convection
F1 = construct.CTFCross(0) / (construct.CTFInside(0) + HConvIn(SurfNum));
F2 = HMovInsul / (HMovInsul + SurfHcExt(SurfNum) + SurfHAirExt(SurfNum) + SurfHSkyExt(SurfNum) +
SurfHGrdExt(SurfNum));
TH(1, 1, SurfNum) = (-SurfCTFConstOutPart(SurfNum) + SurfOpaqQRadSWOutAbs(SurfNum) +
SurfQRadLWOutSrdSurfs(SurfNum) +
F1 \* (SurfCTFConstInPart(SurfNum) + SurfOpaqQRadSWInAbs(SurfNum) +
SurfQRadThermInAbs(SurfNum) +
HConvIn(SurfNum) \* MAT(ZoneNum) + SurfNetLWRadToSurf(SurfNum)) +
F2 \* (SurfQRadSWOutMvIns(SurfNum) + (SurfHcExt(SurfNum) + SurfHAirExt(SurfNum)) \*
TempExt + QAdditionalHeatSourceOutside(SurfNum) +
SurfHSkyExt(SurfNum) \* TSky + SurfHGrdExt(SurfNum) \* TGround)) /
(construct.CTFOutside(0) + HMovInsul - F2 \* HMovInsul - F1 \* construct.CTFCross(0)
);
3.10.5
C++ Variable Descriptions
154
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Table 3.15: C++ Variables and Descriptions
C++ Variable
Description
Tarp Variable
Units
Description
TH(1, 1, SurfNum)
Temperature
His-
tory(SurfNum,Hist
Term,In/Out),
where:
Hist
Term
(1
=
Current
Time,
2-
MaxCTFTerms
=
previous
times),
In-
/Out (1 = Outside, 2
= Inside)
TO
C
Temperature of outside
of surface I at time t
Construct(ConstrNum).CTFCross(0) Cross or Y term of the
CTF equation
Y0
W/m K
Cross CTF term
Construct(ConstrNum).CTFInside(0) Inside or Z terms of the
CTF equation
Z0
W/m K
Inside CTF term
Construct(ConstrNum).CTFOutside(0)Outside or X terms of
the CTF equation
X0
W/m K
Outside CTF term
SurfCTFConstInPart(SurfNum)
Constant inside portion
of the CTF calculation
KIP
W/m
Portion of inward con-
ductive flux based on
previous
temperature
and flux history terms
SurfCTFConstOutPart(SurfNum)
Constant Outside por-
tion of the CTF calcu-
lation
KOP
W/m
Portion
of
outward
conductive flux based
on
previous
tempera-
ture and flux history
terms
F1, F2, F3
Intermediate
calcula-
tion variables
F1, F2, F3
Radiation
interchange
factor between surfaces
GroundTemp
Ground
surface
tem-
perature
T
C
Temperature of ground
at the surface exposed
to the outside environ-
ment
HConvIn(SurfNum)
Inside convection coef-
ficient
HI
W/m K
Inside convection coef-
ficient
HExtSurf(SurfNum)
Outside
Convection
Coeﬀicient
HO, HA
W/m K
Overall outside surface
conductance
HGround
Radiant exchange (lin-
earized) coeﬀicient
HG
W/m K
Radiative conductance
(outside
surface
to
ground temperature
HmovInsul
Conductance
or
”h”
value
of
movable
insulation
UM
W/m K
Conductance of Mov-
able insulation
HSky
Radiant exchange (lin-
earized) coeﬀicient
HS
W/m K
Radiative conductance
(outside surface to sky
radiant temperature
MAT(ZoneNum)
Zone temperature
TZ
C
Temperature of zone air
SurfNetLWRadToSurf(SurfNum)
Net interior longwave
radiation to a surface
from other surfaces
HR\*TR
W/m
Net surface to surface
radiant exchange
SurfOpaqQRadSWInAbs(SurfNum)
Short-wave
radiation
absorbed on inside of
opaque surface
QSI
W/m
Short wave radiant flux
absorbed at inside of
surface
SurfOpaqQRadSWOutAbs(SurfNum) Short
wave
radiation
absorbed
on
outside
opaque surface
QSO
W/m
Short wave radiant flux
absorbed at outside of
surface
SurfQRadSWOutMvIns(SurfNum)
Short
wave
radiation
absorbed on outside of
movable insulation
QSM
W/m
Short wave radiant flux
absorbed at surface of
movable insulation
SurfQRadThermInAbs(SurfNum)
Thermal Radiation ab-
sorbed on inside sur-
faces
W/m
Longwave radiant flux
from internal gains
SkyTemp
Sky temperature
T
C
Sky temp
3.11. GROUND HEAT TRANSFER CALCULATIONS USING FOUNDATION:KIVA
155
Table 3.15: C++ Variables and Descriptions
C++ Variable
Description
Tarp Variable
Units
Description
TempExt
Exterior
surface
tem-
perature or exterior air
temperature
TM, T
C
Temperature of exter-
nal
surface
of
mov-
able insulation or out-
side ambient air tem-
perature
SurfTempIn(SurfNum)
Temperature of inside
surface for each heat
transfer surface
TI
C
Temperature of inside
of surface I at time t-1
3.10.6
References
Walton, G.N. 1983.
“The Thermal Analysis Research Program Reference Manual Program
(TARP)”, National Bureau of Standards (now National Institute of Standards and Technology).
3.11
Ground Heat Transfer Calculations using Founda-
tion:Kiva
KivaTM is an open source foundation heat transfer calculation tool developed by Big Ladder Soft-
ware.
http://bigladdersoftware.com/projects/kiva/
Kiva is the product of Neal Kruis’s dissertation where he demonstrated that accurate founda-
tion heat transfer calculations can be performed quickly (on the order of 5 seconds) without any
noticeable loss of accuracy relative to a mesh-independent, fully three-dimensional simulation.
3.11.1
Approach
Within EnergyPlus, Kiva is used to perform two-dimensional finite difference heat transfer calcu-
lations. Each foundation is represented by a single floor and wall in Kiva, meaning that individual
walls in EnergyPlus are mapped to a single representative wall in the two-dimensional context using
an area weighted average for any non-uniform boundary conditions among the walls.
Kiva uses the boundary conditions from EnergyPlus:
• weather data,
• solar position, and
• zone temperatures (from previous timestep),
• zone radiation (solar, IR, etc.)
to calculate the resulting convective heat gains and surface temperatures for the floor and wall
surfaces associated with a single Foundation:Kiva object. Because Kiva performs multi-dimensional
finite difference calculations, the associated surfaces do not use the same HeatBalanceAlgorithm
(e.g., Conduction Transfer Functions) as the rest of the model.
3.11.2
Two-dimensional Approximation
The two-dimensional approximation method employed by Kiva relies on knowing the footprint
shape, area, and exposed perimeter of each instance. The appropriate footprint shape, area, and
156
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
exposed perimeter for each instance will be defined within the context of the overall geometry of
the Foundation surfaces.
The general method is to define the width of the floor (the distance from the symmetry plane
to the wall interior),w in the two-dimensional context as:
A/Pexp
(3.200)
where A is the area of the foundation footprint, and Pexp is the exposed perimeter of the
foundation (See SurfaceProperty:ExposedFoundationPerimeter).
Kiva also has the capability to adjust this width to account for concave foundation footprint
shapes (Note: this also relies on detailed input of the exposed foundation perimeter for each segment
of the footprint polygon). This adjustment is based on the boundary layer adjustment method
described by Kruis and Krarti (2017). The approach adjusts the exposed perimeter to account for
interactions in heat flow within concave corners and narrow gaps between two exposed edges.
This approach allows for accurate representation of building foundation heat transfer without
performing three-dimensional calculations. Because the two-dimensional context is symmetric, the
domain can be divided in half to further reduce the number of calculations.
3.11.3
Numerical Calculations
Kiva automatically discretizes the two-dimensional domain into rectangular cells. The size of each
cell is defined by the Foundation:Kiva:Settings object’s “Minimum Cell Dimension” and “Maximum
Cell Growth Coeﬀicient”. The “Minimum Cell Dimension” defines the smallest possible dimension
of a cell within the domain. Cells along a block boundary start at this size and grow geometrically
away from the boundary according to the “Maximum Cell Growth Coeﬀicient”. This is evident
from Figures 3.27 and 3.28 which show the discretization for a single foundation at close and far
perspectives, respectively.
The discretized partial differential equations are solved using the Alternating Direction Implicit
(ADI) finite difference time stepping scheme. This scheme provides relatively fast calculations with
stable results as demonstrated by Kruis and Krarti (2015).
3.11.4
Boundary Conditions
Symmetry Plane: Zero heat flux in the horizontal direction.
Wall Top: Zero heat flux in the vertical direction (assumes heat transfer through the exterior
wall above is one-dimensional in the horizontal direction).
Deep Ground: Either constant temperature or zero vertical heat flux, depending on user
input. Deep ground depth may be automatically calculated based on water table estimates using a
method defined by Williams and Williamson (1989).
Far-Field: Zero heat flux in the horizontal direction. If this boundary is suﬀiciently far from
the building, this will result in an undisturbed ground temperature profile.
Interior Surfaces:
• Convection is calculated according to the TARP method (see SurfaceConvectionAlgo-
rithm:Inside).
3.11. GROUND HEAT TRANSFER CALCULATIONS USING FOUNDATION:KIVA
157
Figure 3.27: Example generated discretization near foundation perimeter
158
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.28: Example generated discretization of full domain
3.11. GROUND HEAT TRANSFER CALCULATIONS USING FOUNDATION:KIVA
159
Figure 3.29: Boundary conditions in Kiva’s two-dimensional context
• Long and short wave radiation is passed from EnergyPlus radiant exchange and interior
solar distribution algorithms. Note: Kiva uses area weighted averages to define the radiation
incident on walls in the two-dimensional context.
Exterior Surfaces:
• Convection is calculated according to the DOE-2 method (see SurfaceConvectionAlgo-
rithm:Outside).
Wind speeds along the exterior grade are calculated at the roughness
height.
• Exterior long wave radiation is calculated using the same algorithms used for other EnergyPlus
surfaces. Note: there is no explicit radiant exchange between the ground and building surfaces.
• Exterior solar incidence is uniform along the exterior grade surfaces. No shading is taken into
account. Solar incidence along the wall exterior
3.11.5
Multiple Kiva Instances
In some cases, a single Foundation boundary condition might require multiple Kiva instances:
Multiple Zones: If the surfaces in several zones reference the same Foundation:Kiva object,
each zone will be calculated using separate Kiva instances.
Walk-Out Basements: Walkout basements are defined by using walls of different heights all
referencing the same Foundation:Kiva object.
160
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.30: Walkout basement surfaces (in gray) all reference the same Foundation:Kiva object
3.11. GROUND HEAT TRANSFER CALCULATIONS USING FOUNDATION:KIVA
161
Figure 3.31: Walkout basement Kiva instances (one for each wall height)
A separate Kiva instance will be run for any walls with different heights associated with the
same Foundation:Kiva object. Figure 3.30 shows how the grouping of walls by height based on the
basement in Figure 3.31, including the portion that is only a slab.
The resulting five two-dimensional contexts will look like Figures 3.32 - 3.36.
Each Kiva instance with a different wall height will calculate different heat fluxes, convective
coeﬀicients and surface temperatures for both the wall and the floor. The heat flux through the
associated floor will be weighted according to the fraction of the total exposed perimeter, Pexp,tot,
represented by each segment of different height. The total heat flux through the walkout basement
floor is:
˙q =
Nsegs
X
i
Pexp,i
Pexp,tot
· hi (T∞−Tfloor,i)
(3.201)
The weighted average convective coeﬀicient for the walkout basement floor surface is:
¯h =
Nwall,segs
X
i
Pexp,i
Pexp,tot
· hi
(3.202)
162
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.32: Group 1 Kiva context
Figure 3.33: Group 2 Kiva context
Figure 3.34: Group 3 Kiva context
3.11. GROUND HEAT TRANSFER CALCULATIONS USING FOUNDATION:KIVA
163
Figure 3.35: Group 4 Kiva context
Figure 3.36: Group 5 Kiva context
164
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.37: Core zone (no exposed perimeter)
The weighted average temperature for the floor surface is:
¯Tfloor = T∞−˙q/¯h
(3.203)
Multiple Floor Surfaces: If a floor has multiple constructions (e.g., carpeted and bare) each
surface must reference a separate Foundation:Kiva object, or be combined into a single equivalent
construction.
3.11.6
Core Zone Slabs
Because core zones have no exposed perimeter, they are assumed to exchange heat only with the deep
ground boundary condition. This is calculated using a one-dimensional finite difference formulation.
The associated Kiva instance will use only the description of the slab and the deep ground boundary
condition to define the heat flux through the surface.
3.11.7
Warm-Up
The traditional “warm-up” period in EnergyPlus (of repeating a single day) presents several chal-
lenges for foundation heat transfer calculations:
• As the ground can have time constants on the order of years, a single day is simply not long
enough to adequately capture the thermal history of the ground.
3.11. GROUND HEAT TRANSFER CALCULATIONS USING FOUNDATION:KIVA
165
Figure 3.38: Core zone one-dimensional context
• Any repetition of a single day would erase any pre-calculated thermal history and likely take
much longer to converge.
Instead, Kiva instances are initialized independently from the rest of the simulation using the
accelerated initialization method developed by Kruis (2015). This method looks back in the weather
file and simulates long timestep (on the order of weeks or months) calculations using an implicit
numerical scheme. These long timesteps allow Kiva to capture a long term history of the ground
without running the entire building model.
The initialization of the ground relies on assumptions of indoor air temperatures (as they are
not yet calculated by EnergyPlus). When a thermostat is assigned to a zone with Kiva foundation
surfaces, the assumed temperature is equal to the setpoint (or a weighted average of heating and
cooling setpoints depending on outdoor temperature). For zones without thermostats, a constant
22 oC indoor temperature is assumed.
3.11.8
Validation
Kiva has been tested against the BESTEST Ground coupled cases with accuracy within 3% of the
reference solutions (Kruis and Krarti, 2015).
3.11.9
References
[1] N. Kruis and M. Krarti, “KivaTM: A Numerical Framework for Improving Foundation Heat
Transfer Calculations,” Journal of Building Performance Simulation, vol. 8, no. 6, pp. 449-468,
166
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
2015.
[2] N. Kruis, “Development and Application of a Numerical Framework for Improving Building
Foundation Heat Transfer Calculations,” Ph.D. Dissertation. University of Colorado, 2015.
[3] N. Kruis and M. Krarti, “Three-dimensional accuracy with two-dimensional computation
speed: using the KivaTM numerical framework to improve foundation heat transfer calculations,”
Journal of Building Performance Simulation, vol. 10, no. 2, pp. 161?182, 2017.
[4] T. Williams and A. Williamson, “Estimating Water-Table Altitudes for Regional Ground-
Water Flow Modeling, U.S. Gulf Coast,” Ground Water, vol. 27, no. 3, pp. 333-340, 1989.
3.12
Ground Heat Transfer Calculations using C and F Fac-
tor Constructions
Building energy code and standards like ASHRAE 90.1, 90.2 and California Title 24 require the
underground wall constructions and slabs-on-grade or underground floors not to exceed certain
maximum values of C-factor and F-factor, which do not specify detailed layer-by-layer materials
for the constructions. If using the normal approach (layer by layer) of ground constructions with
EnergyPlus, users would need to create a pseudo wall or floor construction to match the thermal
performance such as thermal mass effect and U-factor, and rely on the EnergyPlus Basement and
Slabs tools to generate the monthly ground temperatures.
A simplified approach is introduced to create equivalent constructions and model the ground
heat transfer through underground walls and ground floors for the building energy code compliance
calculations. The approach is to create constructions based on the user defined C or F factor with
two layers: one concrete layer (0.15 m thick) with thermal mass, and one fictitious insulation layer
with no thermal mass.
Three objects are used in the C and F factor calculations:
• Construction:CfactorUndergroundWall
• Construction:FfactorGroundFloor
• Site:GroundTemperature:FCfactorMethod
Site:GroundTemperature:FCfactorMethod is used only by the underground walls or slabs-on-
grade or underground floors defined with C-factor (Construction:CfactorUndergroundWall) and F-
factor (Construction:FfactorGroundFloor) method for code compliance calculations where detailed
construction layers are unknown. Only one such ground temperature object can be included. The
monthly ground temperatures for this object are close to the monthly outside air temperatures
delayed by three months. If user does not input this object in the IDF file, it will be defaulted to
the 0.5m set of monthly ground temperatures from the weather file if they are available.
Detailed description of the three objects is in the Input Output Reference document.
The
following section describes how the equivalent material layers are created based on the C-factor and
F-factor.
3.12.0.1
Slab-on-grade and Underground Floors Defined with F-factors
The steady state heat transfer through the floor is calculated as,
3.12. GROUND HEAT TRANSFER CALCULATIONS USING C AND F FACTOR CONSTRUCTIONS167
Q = Area · Ueff · (Tair,out −Tair,in) = (Tair,out −Tair,in) · (Pexp · F-factor)
(3.204)
Where,
Q is the steady state heat transfer through the floor in Watt
Area is the area of the floor in m2
Ueff is the effective heat transfer coeﬀicient including the floor construction, the soil, and the
thermal resistance of the interior and exterior air films.
Tair,in is the indoor air temperature in °C
Tair,out is the outside air temperature in °C
Pexp is the exposed perimeter of the floor in m
F-Factor is the heat transfer through the floor, induced by a unit temperature difference between
the outside and inside air temperature, on the per linear length of the exposed perimeter of the
floor. The unit is W/m·K.
Therefore,
Ueff = (Pexp · F-factor)/Area
(3.205)
1/Ueff = Reff + Rfilm,in + Rfilm,out
(3.206)
Reff = Area/(Pexp · F-factor) −Rfilm,in −Rfilm,out
(3.207)
Where,
Reff is the effective thermal resistance in m2·K/W, including the soil and the floor construction
Rfilm,in and Rfilm,out are the air film resistance of the inside and outside surfaces, respectively.
The outside air film resistance Rfilm,out = 0.03 m2·K/W. The inside air film resistance Rfilm,in
= 0.125 m2·K/W, which is the average of the 0.14 m2·K/W for heat flow up and 0.11 m2·K/W
for heat flow down.
Approximate the thermal mass of the floor construction with a 6-inch (0.15 m) heavy concrete,
and use a fictitious insulation layer with no thermal mass to match the thermal resistance of the
construction.
We have,
Rfic = Reff −Rcon
(3.208)
Where,
Rfic is the thermal resistance of the fictitious insulation layer in m2·K/W.
Rcon is the thermal resistance of the concrete layer in m2·K/W.
Properties of the concrete layer are:
Thickness = 0.15 m
Conductivity = 1.95 W/m·K
Density = 2240 kg/m3
Specific heat = 900 J/kg·K
Rcon = 0.15/1.95 = 0.077 m2·K/W
Finally,
Rfic = Reff −0.077
(3.209)
168
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.39: Schematic for Slab on Grade - Two Spaces
For slabs-on-grade as shown in the figure above, the exposed perimeter is (2A + C) for the Dining
area, and (2B + C) for the Kitchen area. For underground floors with no exposed perimeter, the
Reff can be assumed a big value such as 1000 hr·ft2·°F/Btu (177 m2·K/W).
Underground Walls Defined with C-Factors
The steady state heat transfer through the underground wall is calculated as,
Q = Area ∗Ueff ∗(Tair,out −Tair,in)
(3.210)
1/Ueff = Reff + Rfilm,out + Rfilm,in
(3.211)
Where,
Q is the heat transfer through the wall in Watt
Area is the area of the wall in m2
Ueff is the effective heat transfer coeﬀicient including the wall construction, the soil, and the
thermal resistance of the interior and exterior air films.
Reff is the effective thermal resistance in m2·K/W, including the soil and the wall construction
Rfilm,in and Rfilm,out are the air film resistance of the inside and outside surfaces, respectively.
C-factor is the time rate of steady-state heat flow through unit area of the construction, induced
by a unit temperature difference between the body surfaces. The C-Factor unit is W/m2·K. The
C-factor does not include soil or air films.
Reff = 1/C −factor + Rsoil
(3.212)
Rsoil is the effective R-value of the soil. Reference values from Table C6.10.1 of the SI version
of the ASHRAE Standard 90.1-2010 are as follows:
A fairly good linear regression (R2 = 0.9967) for the above data is,
Rsoil = 0.0607 + 0.3479 ∗Depth
(3.213)
3.13. GROUND HEAT TRANSFER CALCULATIONS USING SITE:GROUNDDOMAIN:SLAB169
Figure 3.40: Effective R-Value of Soil for Below-Grade Walls
Approximate the thermal mass of the wall construction with a 6-inch (0.15 m) heavy concrete,
and use a fictitious insulation layer with no thermal mass to match the thermal resistance of the
construction. Then we have the thermal resistance of the insulation layer,
Rfic = Reff −Rcon
(3.214)
Where,
Rfic is the thermal resistance of the fictitious insulation layer
Rcon is the thermal resistance of the concrete layer in m2·K/W.
Properties of the concrete layer are:
Thickness = 0.15 m
Conductivity = 1.95 W/m·K
Density = 2240 kg/m3
Specific heat = 900 J/kg·K
Rcon = 0.15/1.95 = 0.077 m2·K/W
3.13
Ground Heat Transfer Calculations using
Site:GroundDomain:Slab
In order to simulate heat transfer with horizontal building surfaces in contact with the ground, a
general finite difference ground model has been implemented. The model simulates heat transfer
with the horizontal building surfaces through the ground domain. The domain can simulate heat
transfer for slab-in-grade or slab-on-grade scenarios.
In all scenarios, the ground domain must
interact with the zone through an OthersideConditionsModel as the horizontal surface’s outside
boundary condition.
170
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.13.0.1
Approach
This model is generalized to be able to handle a number of different slab and insulation config-
urations.
It uses an implicit finite difference formulation to solve for the ground temperatures.
As a result the simulation is stable for all timesteps and grid sizes, but an iteration loop must be
employed to converge the temperatures in the domain for each domain timestep.
Multiple horizontal surfaces can be coupled to each ground domain object. The model deter-
mines which surfaces are coupled to the ground domain and creates a surface of equivalent surface
area within the ground domain as a representation of the horizontal surfaces coupled to the ground
domain. This surface then interacts with the ground providing updated other side conditions model
temperatures to the coupled surfaces for use in their surface heat balance calculations.
3.13.0.2
Boundary Conditions
At the interface surface, the average surface conduction heat flux from all surfaces connected to the
ground domain is imposed as a GroundDomain boundary condition at the Surface/GroundDomain
interface cells. Heat flux to each cell is weighted as was recommended by Pinel & Beausoleil-Morrison
2012 which is shown in Equation 3.215.
qout,i = qout,1-D
Tzone −Tout,i
Tzone −Tout,avg
(3.215)
Far-field temperatures are applied as boundary temperature at the GroundDomain sides and
lower surface. The ground temperature profile at the domain sides and lower surface are taken from
Kusuda & Achenbach 1965. The correlation requires annual ground surface temperature data.
Ground surface cells are treated as a heat balance, where long and short wave radiation, conduc-
tion, and convection are considered. Evapotranspiration is also considered. The evapotranspiration
rate is calculated as a moisture loss by using the Allen et al. (2005) model, and translated into a
heat loss by multiplication with the density and latent heat of evaporation of water. The evapotran-
spiration rate is dependent on the type of vegetation at the surface; the user can vary the surface
vegetation from anywhere between a concrete surface and a fairly tall grass (about 7”).
Once the ground model has run, the updated cells with zone surface boundary conditions will
update the OtherSideConditionsModel temperatures which are the used at the next timestep in the
surface heat balance calculations.
3.13.0.3
Simulation Methodology
The ground domain is updated at each zone timestep, or hourly as specified by the user. For situ-
ations when the ground domain is updated at each timestep, the domain is simulated by applying
the surface heat flux boundary conditions from the previous timestep and calculating a new Oth-
ersideConditionsModeltemperature. At this point, the surface heat balance algorithms can then
take the new outside surface temperatures to update their surface heat fluxes. For situations when
the user has elected to have the domain update on an hourly basis, the surface heat balance for
each coupled surface is aggregated and passed to the domain as an average surface heat flux from
the previous hour, which will then update the outside surface temperatures for the surface heat
balance’s next iteration.
Both in-grade and on-grade scenarios are simulated with the GroundDomain object. The key
difference being that for in-grade situations, the slab and horizontal insulation are simulated by
3.14. GROUND HEAT TRANSFER CALCULATIONS USING SITE:GROUNDDOMAIN:BASEMENT171
the ground domain, whereas for the on-grade situations the slab and horizontal insulation must
be included in the floor construction object. All possible insulation/slab configurations are seen in
Table 3.16.
Table 3.16: Possible insulation/slab configurations for
Site:GroundDomain model.
Situations
Vert. Ins.
Horiz Ins. (Full)
Horiz Ins. (Perim)
In-Grade
1
X
In-Grade
2
X
X
In-Grade
3
X
X
In-Grade
4
In-Grade
5
X
In-Grade
6
X
On-Grade
7
X
On-Grade
8\*
X
X
On-Grade
9
On-Grade
10\*
X
\* Horizontal insulation must be included in the floor construction
For the slab-in-grade scenarios, a thin surface layer must be included in the floor construction.
This can be a very thin layer of the slab or other floor covering materials above the slab. This
provides a zone boundary condition for the GroundDomain while still allowing 3-dimensional heat
transfer effects to occur within the slab.
3.13.0.4
References
Allen, R.G., Walter, I.A., Elliott, R.L., Howell, T.A., Itenfisu, D., Jensen, M.E., Snyder, R.L. 2005.
The ASCE Standardized Reference Evapotranspiration Equation. Reston, VA: American Society
of Civil Engineers.
Kusuda, T. & Achenbach, P. 1965. Earth Temperature and Thermal Diffusivity at Selected
Stations in the United States, ASHRAE Transactions 71(1): 61–75.
Pinel, P & Beausoleil-Morrison, I. 2012. Coupling soil heat and mass transfer models to founda-
tion models in whole-building simulation packages. In Proceedings of eSim 2012, Halifax, Canada.
3.14
Ground Heat Transfer Calculations using
Site:GroundDomain:Basement
Basement heat transfer calculations are performed by the same model used by Site:GroundDomain:Slab
to simulate zone-ground coupled surfaces. To simulate basements, the previous model is extended
to situations where surfaces are below ground.
172
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
3.14.0.1
Approach
This model is generalized to be able to handle several basement surface and insulation configurations.
An implicit finite difference formulation is used to solve for the ground temperatures. As a result
the simulation is stable for all timesteps and grid sizes, but an iteration loop must be employed to
converge the temperatures in the domain for each domain timestep.
Multiple basement zones can be coupled to each basement domain object. The model determines
which floor surfaces are coupled to the basement domain and creates a floor surface of equivalent
surface area within the basement domain as a representation of the horizontal surfaces coupled to
the domain. The user defined aspect ratio, which is the ratio of basement width to length, along
with the total surface area of all surfaces connected to this basement floor will define the size and
shape of the basement ground domain.
Vertical basement depth below the ground surface of the domain is user specified. For situations
when the ground surface is lower than the first above ground level a separate surface should be
employed to bridge the space between the ground domain, and the first above-ground level.
Basement wall and floor surfaces are created normally using the BuildingSurface:Detailed ob-
jects, with the outside boundary condition being the OtherSideConditionsModel used for the walls
and floor of the basement domain. The interface between the basement walls and floors occurs
at the outside surface of the walls and floor. Outside underground insulation is simulated by the
ground domain, and therefore should not be included in the basement wall and floor construction
objects.
3.14.0.2
Boundary Conditions
At the zone interface surfaces, the average surface conduction heat flux from all surfaces con-
nected to the ground domain is imposed as a boundary condition at the Surface/Domain interface
cells. Far-field temperatures are applied as boundary temperature at the domain sides and lower
surface. The ground temperature profile at the domain sides and lower surface are taken from
Kusuda & Achenbach 1965.
The correlation requires annual ground surface temperature data.
Ground surface temperature data can be determined by using the CalcSoilSurfTemp preprocessor;
or, if the user has average monthly ground surface temperature data available, they can use the
Site:GroundTemperature:Shallow object to provide the model monthly ground surface tempera-
tures. From that, the model can then determine the ground temperature model parameters for the
Kusuda & Achenbach (1965) ground temperature model.
Ground surface cells are treated as a heat balance, where long and short wave radiation, conduc-
tion, and convection are considered. Evapotranspiration is also considered. The evapotranspiration
rate is calculated as a moisture loss by using the Allen et al. (2005) model, and translated into a
heat loss by multiplication with the density and latent heat of evaporation of water. The evapotran-
spiration rate is dependent on the type of vegetation at the surface; the user can vary the surface
vegetation from anywhere between a concrete surface and a fairly tall grass (about 7”). The model
can be sensitive to variations in this parameter, especially in hot dry climates.
Once the basement model has run, the updated cells with zone surface boundary conditions will
update the OtherSideConditionsModel temperatures which are then used at the next timestep in
the surface heat balance calculations.
3.15. UNDISTURBED GROUND TEMPERATURE MODEL: FINITE DIFFERENCE
173
3.14.0.3
Simulation Methodology
The ground domain is updated at each zone timestep, or hourly as specified by the user. For situa-
tions when the ground domain is updated at each timestep, the domain is simulated by applying the
surface heat flux boundary conditions from the previous timestep and calculating a new Otherside-
ConditionsModel temperature. At this point, the surface heat balance algorithms can then take the
new outside surface temperatures to update their surface heat fluxes. For situations when the user
has elected to have the domain update on an hourly basis, the surface heat flux for each coupled
surface is aggregated and passed to the domain as an average surface heat flux from the previous
hour, which will then update the outside surface temperatures for the surface heat balance’s next
iteration.
The basement floor and walls are simulated by standard surface heat balance models within
EnergyPlus (CTF, finite difference). The horizontal and vertical insulation are simulated by the
ground domain finite difference solver. This is shown in Figure 3.41 below where the dotted red
line defines the OtherSideConditionsModel interface separating the two solution domains. This
methodology applies to the basement floor and walls.
References
Kusuda, T. & Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected
Stations in the United States’, ASHRAE Transactions 71(1): 61–75.
Allen, R.G., Walter, I.A., Elliott, R.L., Howell, T.A., Itenfisu, D., Jensen, M.E., Snyder, R.L.
2005. The ASCE standardized reference evapotranspiration equation. Reston, VA: American Soci-
ety of Civil Engineers.
3.15
Undisturbed Ground Temperature Model: Finite Dif-
ference
3.15.0.1
Approach
This model uses a 1D implicit finite difference heat transfer model to determine the steady-periodic
annual ground temperature. The model, which uses a daily timestep, is run through an annual
simulation using the user provided weather file to determine daily averages for global horizontal
radiation, air temperature, relative humidity, and wind speed. Once the steady-periodic ground
temperature has been determined, the temperatures are cached for use later in the simulation. The
basis for the model was taken from Xing, 2014, however, the numerical methods were adapted from
those described in Lee, 2013; the latter uses an implicit numerically stable finite difference method,
whereas the former utilized an explicit, conditionally stable method.
Surface heat balance boundary conditions are similar what is described in Herb et al., 2008.
Evapotranspiration is considered as described by Allen et al., 1998. Soil freezing given the assumed
stagnant soil moisture content is also considered.
3.15.0.2
Limitations
The model does not consider the effects of vegitative canopy layers, snow cover, ground water flow,
ground moisture transport, or surface runoff.
174
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
Figure 3.41: Example surface construction.
3.16. UNDISTURBED GROUND TEMPERATURE MODEL: KUSUDA-ACHENBACH
175
3.15.0.3
References
Allen, R.G., L.S. Pereira, D. Raes, M. Smith. 1998. Crop Evapotranspiration - Guidelines for
Computing Crop Water Requirements. Food and Agriculture Organization of the United Nations.
Herb, W.R., B. Janke, O. Mohseni, & H.G. Stefan. 2008. ‘Ground Surface Temperature Simu-
lation for Different Land Covers.’ Journal of Hydrology, 356: pp 327-343.
Lee, E.S. 2013. An Improved Hydronic Loop System Solution Algorithm with a Zone-Coupled
Horizontal Ground Heat Exchanger Model for Whole Building Energy Simulation. Ph.D. Diss.
Oklahoma State University, Stillwater, OK.
Xing, L. 2014. Estimations of Undisturbed Ground Temperatures using Numerical and Analyt-
ical Modeling. Ph.D. Diss. Oklahoma State University, Stillwater, OK.
3.16
Undisturbed Ground Temperature Model:
Kusuda-
Achenbach
3.16.0.1
Approach
The model uses the correlation developed by Kusuda & Achenbach, 1965 which is shown below. The
average soil surface temperature, amplitude of the soil surface temperature, and day of minimum
surface temperature are all required inputs. These can be determined by using the CalcSoilSurfTemp
preprocessor.
They can also automatically be generated by leaving the parameters blank and
including a Site:GroundTemperature:Shallow object in the input file.
T(z, t) = ¯Ts −∆¯Ts · e−z·√π
ατ · cos
2πt
τ
−θ

(3.216)
Where:
T(z, t) is the undisturbed ground temperature as a function of time and depth
¯Ts is the average annual soil surface temperature, in deg C
∆¯Ts is the amplitude of the soil temperature change throughout the year, in deg C
θ is the phase shift, or day of minimum surface temperature
α is the themal diffusivity of the ground
τ is time constant, 365.
3.16.0.2
References
Kusuda, T. and P.R. Achenbach. 1965. ‘Earth Temperatures and Thermal Diffusivity at Selected
Stations in the United States.’ ASHRAE Transactions. 71(1): 61-74.
3.17
Undisturbed Ground Temperature Model: Xing
3.17.0.1
Approach
This model uses the correlation developed by Xing, 2014 to predict undisturbed ground temperature.
The correlation parameters for 4000+ international locations can be found in Xing, 2014. The
parameters were first determined by creating and validating a finite difference numerical model
176
CHAPTER 3. SURFACE HEAT BALANCE MANAGER / PROCESSES
which used local weather data for boundary conditions. From the numerical model, the correlation
parameters were determined to provide for this simplified design model.
T(z, t) = ¯Ts −
2
X
n=1
∆¯Ts,n · e−z·√nπ
ατ · cos
2πn
τ
(t −θn) −z
rnπ
ατ

(3.217)
T(z, t) is the undisturbed ground temperature as a function of time and depth
¯Ts is the average annual soil surface temperature, in deg C
∆¯Ts,n is the n-th amplitude of the soil temperature change throughout the year, in deg C
θn is the n-th phase shift, or day of minimum surface temperature
α is the themal diffusivity of the ground
τ is time constant, 365.
3.17.0.2
References
Xing, L. 2014. Estimations of Undisturbed Ground Temperatures using Numerical and Analytical
Modeling. Ph.D. Diss. Oklahoma State University, Stillwater, OK.
Chapter 4
Advanced Surface Concepts
4.1
Exterior Naturally Vented Cavity
The input object “SurfaceProperty:ExteriorNaturalVentedCavity” allows modeling a special case
for the outside boundary conditions of heat transfer surfaces with a multi-skin exterior that is
opaque. From the thermal envelope’s point of view, the presence of a vented cavity on the outside
of the surface modifies the conditions experienced by the underlying heat transfer surfaces.
This
exterior cavity acts as a radiation and convection baffle situated between the exterior environment
and the outside face of the underlying heat transfer surface.
The actual outer surface is referred
to as the “baffle”.
The modeling here assumes that the heat capacity in the outer baffle can be
neglected since it is much lower than the underlying mass surface.
This object is used with the
BuildingSurface:Detailed object where the heat transfer surfaces are referred to as the underlying
surfaces.
The constructions and materials for the heat transfer surfaces should reflect the con-
struction of just the underlying surface. The SurfaceProperty:ExteriorNaturalVentedCavity object
is used to describe the detached layer, or baffle, and the characteristics of the cavity and openings
for natural ventilation. This model uses the SurfaceProperty:OtherSideConditionsModel object to
pass boundary conditions to the heat transfer modeling for the underlying surfaces.
4.1.1
Baffle Heat Balance
The baffle is assumed to be suﬀiciently thin and high-conductivity so that it can be modeled using
a single temperature (for both sides and along its area).
This temperature Ts,baff is determined
by formulating a heat balance on a control volume that just encapsulates the baffle surface.
The
baffle is assumed to completely cover the underlying surface such that it is opaque to shortwave and
longwave radiation. This assumption means that even though the baffle will have some open area
for ventilation, no solar energy passes through these openings. The heat balance is diagrammed in
the following figure.
The heat balance on the baffle surface’s control volume is:
q′′
αsol + q′′
LWR,Env + q′′
conv,Env + q′′
LWR,cav + q′′
conv,cav + q′′
source = 0
(4.1)
where:
q′′
αsol is absorbed direct and diffuse solar (short wavelength) radiation heat flux.
q′′
LWR,Env is net long wavelength (thermal) radiation flux exchange with the air and surroundings.
177
178
CHAPTER 4. ADVANCED SURFACE CONCEPTS
Figure 4.1: Baffle Surface Heat Balance
4.1. EXTERIOR NATURALLY VENTED CAVITY
179
q′′
conv,Env = surface convection flux exchange with outside air.
q′′
LWR,cav is net long wavelength (thermal) radiation flux exchange with the outside face of the
underlying surface(s).
q′′
conv,cav = surface convection flux exchange with cavity air.
q′′
source is a source/sink term that accounts for energy exported out of the control volume when
the baffle is a hybrid device such as a photovoltaic panel.
All terms are positive for net flux to the baffle.
Each of these heat balance components is
introduced briefly below.
4.1.1.1
External SW Radiation
q′′
αsol is calculated using procedures presented elsewhere in this manual and includes both direct
and diffuse incident solar radiation absorbed by the surface face.
This is influenced by location,
surface facing angle and tilt, shading surfaces, surface face material properties, weather conditions,
etc. The baffle blocks all shortwave radiation from reaching the underlying surface.
4.1.1.2
External LW Radiation
q′′
LWR,Env is a standard radiation exchange formulation between the surface, the sky, the ground,
and the atmosphere.
The radiation heat flux is calculated from the surface absorptivity, surface
temperature, sky, air, and ground temperatures, and sky and ground view factors.
Radiation is
modeled using linearized coeﬀicients. The baffle blocks all longwave radiation.
4.1.1.3
External Convection
q′′
conv,env is modeled using the classical formulation: q′′
conv = hco(Tair−To) where hco, is the convection
coeﬀicient.
The hco is treated in the same way as an outside face with ExteriorEnvironment
conditions.
In addition, when it is raining outside, we assume the baffle gets wet and model the
enhanced surface heat transfer using a large value for hco .
4.1.1.4
Cavity LW Radiation
q′′
LWR,cav is a standard radiation exchange formulation between the baffle surface and the underlying
heat transfer surface located across the cavity. Radiation is modeled using linearized coeﬀicients.
4.1.1.5
Cavity Convection
q′′
conv,cav is modeled using the classical formulation: q′′
conv = hcp(Tair−To) where hcp, is the convection
coeﬀicient. The value for hcp is obtained from correlations used for window gaps from ISO (2003)
standard 15099.
Substituting models into Equation 4.1 and solving for Ts,baff yields the following equation:
Ts,baff = (Isα + hcoTamb + hr,atmTamb + hr,skyTsky + hr,gndTamb + hr,cavTso + hc,cavTa,cav + q′′
source)
(hco + hr,air + hr,sky + hr,gnd + hr,cav + hc,cav)
(4.2)
where,
Is is the incident solar radiation of all types [W/m2],
180
CHAPTER 4. ADVANCED SURFACE CONCEPTS
α is the solar absorptivity of the baffle [dimensionless],
hr,atm is the linearized radiation coeﬀicient for the surrounding atmosphere [W/m2·K],
Tamb is the outdoor drybulb from the weather data, also assumed for ground surface [ºC],
hr,sky is the linearized radiation coeﬀicient for the sky [W/m2·K],
Tsky is the effective sky temperature [ºC],
hr,gnd is the linearized radiation coeﬀicient for the ground [W/m2·K],
hr,cav is the linearized radiation coeﬀicient for the underlying surface [W/m2·K],
Tso is the temperature of the outside face of the underlying heat transfer surface [ºC],
hco is the convection coeﬀicient for the outdoor environment [W/m2·K],
hc,cav is the convection coeﬀicient for the surfaces facing the plenum [W/m2·K], and
Ta,cav is the drybulb temperature for air in the cavity [ºC].
4.1.2
Cavity Heat Balance
The cavity is the volume of air located between the baffle and the underlying heat transfer sur-
face. The cavity air is modeled as well-mixed. The uniform temperature of the cavity air, Ta,cav ,
is determined by formulating a heat balance on a control volume of air as diagrammed below.
Figure 4.2: Cavity Air Heat Balance
The heat balance on the cavity air control volume is:
˙Qvent + ˙Qco + ˙Qc,baff = 0
(4.3)
where,
4.1. EXTERIOR NATURALLY VENTED CAVITY
181
˙Qvent is the net rate of energy added from natural ventilation – where outdoor ambient air
exchanges with the cavity air.
˙Qco is the net rate of energy added by surface convection heat transfer with the underlying
surface.
˙Qc,baff is the net rate of energy added by surface convection heat transfer with the collector.
And substituting into Equation 4.3 yields the following equation:
Ta,cav = (hc,cavA Tso + ˙mventcpTamb + hc,cavA Ts,baff)
(hc,cavA + ˙mventcp + hc,cavA)
(4.4)
where,
˙mvent is the air mass flow from natural forces [kg/s]
Modeling natural ventilation air exchanges in a general way is challenging. Simplistic engineer-
ing models are used to model ˙mvent resulting from natural buoyancy and wind forces. Reasoning
that the configuration is similar to single-side natural ventilation, we elect to use correlations for
natural ventilation presented as equations (29) and (30) in Chapter 26 of ASHRAE Handbook of
Fundamentals (2001).
˙mvent = ρ –\_Vtot
(4.5)
where,
ρ is the density of air [kg/m3], and
–˙Vtot = –˙Vwind +–˙Vthermal is the total volumetric flow rate of air ventilating in and out of the cavity.
–˙Vwind = CvAinU∞
–\_Vthermal = CDAin
p
2g∆HNPL (Ta,cav −Tamb) /Ta,cav
(if Ta,cav > Tamb )
–\_Vthermal = CDAin
p
2g∆HNPL (Tamb −Ta,cav) /Tamb
(if Tamb > Ta,cav and baffle is vertical)
Cv is the effectiveness of the openings that depends on opening geometry and the orientation
with respect to the wind.
ASHRAE HoF (2001) indicates values ranging from 0.25 to 0.6.
This
value is available for user input.
CD is the discharge coeﬀicient for the opening and depends on opening geometry.
This value
is available for user input.
Mass continuity arguments lead to modeling the area of the openings as one half of the total
area of the openings, so we have:
Ain = A
2
(4.6)
g is the gravitational constant taken as 9.81 [m/s2].
∆HNPL is the height from midpoint of lower opening to the Neutral Pressure Level.
This is
value is available for user input.
If the cavity is horizontal and Tamb > Ta,cav then –\_Vthermal= 0 because this is a stable situation.
4.1.3
Underlying Heat Transfer Surface
The exterior baffle and cavity are applied to the outside of a heat transfer surface.
This surface
is modeled using the usual EnergyPlus methods for handling heat capacity and transients – typi-
cally the CTF method.
These native EnergyPlus heat balance routines are used to calculate Tso
. The exterior baffle and cavity system is coupled to the underlying surface using the SurfaceProp-
erty:OtherSideConditionsModel mechanism.
The exterior naturally vented cavity model provides
182
CHAPTER 4. ADVANCED SURFACE CONCEPTS
values for hr,cav, Ts,baff, hc,cav, and Ta,cav for use with the heat balance model calculations for the
outside face of the underlying surface (described elsewhere in this manual).
4.1.4
Solar and Shading Calculations
The exterior vented cavity model uses standard EnergyPlus surfaces in order to take advantage of
the detailed solar and shading calculations. Solar radiation incident on the surface includes beam
and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces. Shading
of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.
4.1.5
Local Wind Speed Calculations
The outdoor wind speed affects terms used in modeling.
The wind speed in the weather file is
assumed to be measured at a meteorological station located in an open field at a height of 10 m. To
adjust for different terrain at the building site and differences in the height of building surfaces, the
local wind speed is calculated for each surface.
The wind speed is modified from the measured meteorological wind speed by the equation
(ASHRAE 2001):
U∞= Vmet
δmet
zmet
ametz
δ
a
(4.7)
where z is the height of the centroid of the system, zmet is the height of the standard meteoro-
logical wind speed measurement, and a and δ are terrain-dependent coeﬀicients. δ is the boundary
layer thickness for the given terrain type. The values of a and δ are shown in the following table:
Table 4.1:
Terrain-Dependent Coeﬀicients (ASHRAE
2001).
Terrain
Description
Exponent, a
Layer Thickness, δ (m)
1
Flat, open country
0.14
270
2
Rough, wooded country
0.22
370
3
Towns and cities
0.33
460
4
Ocean
0.10
210
5
Urban, industrial, forest
0.22
370
The exterior vented cavity can be defined such that it has multiple underlying heat transfer
surfaces.
The centroid heights for each surface are area-weighted to determine the average height
for use in the local wind calculation.
4.1.6
Convection Coeﬀicients
Exterior cavity modeling requires calculating up to three different coeﬀicients for surface convection
heat transfer. These coeﬀicients are defined in the classic way by:
4.1. EXTERIOR NATURALLY VENTED CAVITY
183
hc = Tair −Tsurf
q′′conv
(4.8)
First, hco is the convection coeﬀicient for the baffle surface facing the outdoors. It is modeled
in exactly the same way as elsewhere in EnergyPlus and will depend on the user setting for Outside
Convection Algorithm – Outside Surface Heat Balance entry elsewhere in this document.
Second, hc,cav is the convection coeﬀicient for baffle surfaces facing the cavity. This coeﬀicient is
applied to both the baffle and the underlying surface. The convection coeﬀicient is modeled in the
same way used in EnergyPlus to model air gaps in windows. These correlations vary by Rayleigh
number and surface tilt and are based on the work of various research including Hollands et. al.,
Elsherbiny et. al., Wright, and Arnold. The formulations are documented in ISO (2003) standard
15099. The routines were adapted from Subroutine NusseltNumber in WindowManager.f90 (by F.
Winkelmann), which itself was derived from Window5 subroutine “nusselt”.
4.1.7
Radiation Coeﬀicients
Exterior vented cavity modeling requires calculating up to four different linearized coeﬀicients for
radiation heat transfer. Whereas radiation calculations usually use temperature raised to the fourth
power, this greatly complicates solving heat balance equations for a single temperature. Linearized
radiation coeﬀicients have the same units and are used in the same manner as surface convection
coeﬀicients and introduce very little error for the temperature levels involved.
The radiation coeﬀicient, hr,cav , is used to model thermal radiation between the collector surface
and the outside face of the underlying heat transfer surface. We assume a view factor of unity. It
is calculated using:
hr,cav = σSBebaffeso
T 4
s,baff −T 4
so

(Ts,baff −Tso)
(4.9)
where,
all temperatures are converted to Kelvin,
σSB is the Stefan-Boltzmann constant,
ebaff is the longwave thermal emittance of the baffle, and
eso is the longwave thermal emittance of the underlying heat transfer surface.
The three other coeﬀicients, hr,atm , hr,sky , and hr,gnd are used elsewhere in EnergyPlus for the
outside face surface heat balance and are calculated in the same manner as Equation 4.9.
[This
