is accomplished by calling subroutine InitExteriorConvectionCoeffs in the file HeatBalanceConvec-
tionCoeffs.f90. ]
4.1.8
References
ASHRAE HOF 2001.
2001 ASHRAE Fundamentals Handbook.
American Society of Heating
Refrigeration and Air-Conditioning Engineers. Altanta GA.
ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices –
Detailed calculations. International Organization for Standardization.
184
CHAPTER 4. ADVANCED SURFACE CONCEPTS
4.2
Green Roof Model (EcoRoof)
4.2.1
Overview
The input object Material:RoofVegetation provides a model for green roofs (aka ecoroofs or veg-
etated roofs) that are becoming increasingly common for both new and retrofit buildings. There
is widespread recognition and a growing literature of measured data that suggest green roofs can
reduce building energy consumption. Currently, however, there are few design tools available to
assist developers and architects in assessing the likely magnitude of energy savings associated with
various implementation options (e.g., soil type/depth, irrigation options, plant type). As a result
there is a significant need for a quantitative and physically-based building energy simulation tool
that represents the effects of green roof constructions. Such a tool would facilitate more rapid
spread of green roof technologies and make it possible to account for green roof benefits in state
energy codes and related energy eﬀiciency standards such as LEED.
In response to the need for green roof design tools a computational model of the heat transfer
processes involved on a vegetated roof has been developed. This model accounts for:
• long wave and short wave radiative exchange within the plant canopy,
• plant canopy effects on convective heat transfer,
• evapotranspiration from the soil and plants, and
• heat conduction (and storage) in the soil layer
The ability to track moisture-dependent thermal properties is not implemented yet due to sta-
bility issues in the Conduction Transfer Function (CTF) scheme. Finite difference solution scheme
currently is not supported in EnergyPlus Green Roof (EcoRoof) Model.
As implemented in EnergyPlus the green roof module allows the user to specify “ecoroof” as
the outer layer of a rooftop construction using a “Material:RoofVegetation” object. The user can
then specify various aspects of the green roof construction including growing media depth, thermal
properties, plant canopy density, plant height, stomatal conductance (ability to transpire moisture),
and soil moisture conditions (including irrigation).
The model formulation includes the following:
• simplified moisture balance that allows precipitation, irrigation, and moisture transport be-
tween two soil layers (top and root zone).
• soil and plant canopy energy balance based on the Army Corps of Engineers’ FASST vegetation
models (Frankenstein and Koenig), drawing heavily from BATS (Dickenson et al.) and SiB
(Sellers et al.).
• soil surface (Tg) and foliage (Tf) temperature equations are solved simultaneously each time
step, inverting the CTF to extract heat flux information for the energy balance calculation.
The detailed energy balance analysis and resulting equations, being rather complicated, are
summarized here. The interested reader is referred to the FASST documentation cited herein for
the complete development. The end result is a set of two simultaneous equations for temperature—
one for the soil surface and the other for the foliage.
4.2. GREEN ROOF MODEL (ECOROOF)
185
4.2.2
Green Roof Model Description
As with a traditional roof, the energy balance of an green roof is dominated by radiative forcing
from the sun. This solar radiation is balanced by sensible (convection) and latent (evaporative)
heat flux from soil and plant surfaces combined with conduction of heat into the soil substrate.
This energy balance is illustrated in Figure 4.3. The variables introduced in this figure are defined
in the equations that follow.
Figure 4.3: The Energy Balance for a Green Roof.
The energy budget analysis follows the Fast All Season Soil Strength (FASST) model developed
by Frankenstein and Koenig for the US Army Corps of Engineers. FASST was developed, in part, to
determine the ability of soils to support manned and unmanned vehicles and personnel movement.
In order to accomplish this, however, FASST tracks the energy and moisture balance (including ice
and snow) within a vegetated soil. It is a one-dimensional model that draws heavily from other plant
canopy models including BATS (Dickinson et al.) and SiB (Sellers et al.). We have implemented
FASST here with only a few modifications to adapt it for use with a relatively thin soil layer. The
sign convention used assumes all heat fluxes are positive when energy is absorbed into the layer.
In the following discussion this energy budget is divided into a budget for the foliage layer (Ff)
and a budget for the ground surface (Fg). The various parameterizations for latent and sensible
heat flux are described in some detail and then the equation set is reduced to the simultaneous
solution of two equations involving the temperatures of the foliage and ground surface.
186
CHAPTER 4. ADVANCED SURFACE CONCEPTS
4.2.2.1
Energy budget in the foliage layer
The foliage energy balance is given by:
Ff = σf

IS
↓(1 −αf) + εfIir
↓−εfσTf
4
+ σfεgεfσ
ε1
Tg
4 −Tf
4
+ Hf + Lf
(4.10)
Where σf is calculated as a function of Leaf-Area-Index (LAI):
σf = 0.9 −0.7 exp −0.75LAI
(4.11)
In addition to convective and sensible heat transfer this equation accounts for both the short
and longwave radiation absorbed by the vegetation, including the effects of multiple reflections. The
sensible and latent heat flux terms (Hf and Lf−) are somewhat complicated and therefore discussed
in some detail below.
4.2.2.1.1
Sensible heat flux in the foliage layer
The sensible heat transfer between the leaf surface and near-canopy air (Hf) is influenced by
the temperature difference between them, wind speed, and Leaf Area Index (LAI). The Leaf Area
Index is the dimensionless ratio of the projected leaf area for a unit ground area (Oke). In contrast
fractional vegetative cover (sf) is the ratio of shaded ground surface to total ground surface area.
The sensible heat flux is given by:
Hf = (1.1 ∗LAIρafCp,aCfWaf) ∗(Taf −Tf)
(4.12)
In this equation the constant 1.1 accounts for heat transfer from the stems, twigs and limbs
(Deardorff). The properties of air near the foliage are modeled using the average from the foliage
and instrument conditions:
ρaf = 0.5(ρa + ρf)
(4.13)
where ra is the density of air at the instrument height and rf is the density of air at the leaf
temperature. The air temperature within the foliage is estimated by:
Taf = (1 −σf)(Ta) + σf (0.3Ta + 0.6Tf + 0.1Tg)
(4.14)
where, Ta is the air temperature at the instrument height in Kelvin Tf, is leaf temperature in
Kelvin and Tg, is the ground surface temperature in Kelvin. The foliage wind speed is estimated
as:
Waf = 0.83σfW
q
Cf
hn + (1 −σf)W
(4.15)
Here W is the larger of 2.0 m/s or the actual wind speed above the canopy (Hughes et al.) and
Cf hn is the transfer coeﬀicient at near-neutral atmospheric stability conditions:
Cf
hn = Kv
2 ·

ln
Za −Zd
Zf
o
−2
(4.16)
where Kv, is von Karmen’s constant (0.4), Za is the instrument height, Zd is the zero displacement
height in meters (height above soil within which the wind speed is effectively zero), and Zf o is the
4.2. GREEN ROOF MODEL (ECOROOF)
187
foliage roughness length scale (m). The formulations for zero displacement height, roughness length
are based on Balick et al.:
Zd = 0.701Z0.979
f
(4.17)
Zo = 0.131Z0.997
f
(4.18)
Finally, the bulk transfer coeﬀicient as defined by Deardorff is given by:
Cf = 0.01 ∗

1 + 0.3(m/s)
Waf(m/s)

(4.19)
4.2.2.1.2
Latent heat flux in the foliage layer
The process of water loss through plant respiration is known as transpiration. It is controlled
by the closing and opening of stomata - the intercellular openings between to epidermal (guard)
cells (Gates). The resistance to the diffusion of water vapor from these spaces into the atmosphere
is called stomatal resistance. It depends on factors such as light intensity, soil moisture content and
vapor pressure difference between inside leaf and the outside atmosphere. It is measured in units
of s/m and is formulated as:
rs = rs,min
LAI · f1 · f2 · f3
(4.20)
Here, rs,min is the minimum stomatal resistance. The actual stomatal resistance at any time is
proportional to this minimum resistance and inversely proportional to LAI. The stomatal resistance
is further modified by fractional multiplying factors that relate to incoming solar radiation and
atmospheric moisture. As found in Frankenstein and Koenig the inverses of the multiplying factors
f1, f2, and f3 are given by:
1
f1 = min
h
1,
0.004∗Is↓+0.005
0.81∗(0.004∗Is↓+1)
i
1
f2 =
(
0
when θr > θ
θ−θr
θmax−θr
when θr ≤θ ≤θmax
1
f3 = exp [−gd(ef,sat −ea)]
(4.21)
Here, Qr, is the residual moisture content (defined as the amount of moisture in soil when plants
begin to wilt), Qmax is the maximum moisture content (defined as the maximum amount of moisture
a particular type of soil can hold and above which run off occurs), and Θ is the average soil moisture
in the root zone. The residual moisture content is typically around 0.01 m3/m3 (Frankenstein and
Koenig). The maximum moisture content depends upon the soil, but generally varies from 0.3 to
0.6 m3/m3 (Guymon et al.). In the expression for f3, gd is a plant specific characteristic that is only
non-zero for trees, ef,sat is the saturated vapor pressure at the leaf temperature, and ea is the air
vapor pressure.
Resistance to moisture exchange offered by the boundary layer formed on the leaf surface is
known as aerodynamic resistance. It is measured in units of (s/m) and is influenced by wind speed,
surface roughness and stability of the atmosphere (Oke). It is formulated as:
ra =
1
cfWaf
(4.22)
188
CHAPTER 4. ADVANCED SURFACE CONCEPTS
The combined effect of aerodynamic and stomatal resistances to vapor diffusion is integrated
into a foliage surface wetness factor:
r′′ =
ra
ra + rs
(4.23)
This surface wetness factor is simply a ratio of the aerodynamic resistance to the total resis-
tance. When the aerodynamic resistance is small the wetness factor approaches zero (leaf surfaces
remain dry as surface moisture is readily evaporated). As the aerodynamic resistance increases
in importance relative to stomatal resistance the wetness factor approaches 1.0 (moisture readily
travels to the leaf surfaces, but is not easily evaporated).
The latent heat flux is then given by:
Lf = lf ∗LAIρafCfWafr′′ (qaf −qf,sat)
(4.24)
Here lf , is the latent heat of vaporization (J/kg), qf,sat is the saturation mixing ratio at the
leaf surface temperature, and qaf is the mixing ratio of the air within the canopy. As developed in
Frankenstein and Koenig the mixing ratio within the canopy can be determined from:
qaf =
(1 −σf) qa + σf (0.3qa + 0.6qf,satr′′ + 0.1qf,satMg)
1 −σf [0.6 (1 −r′′) + 0.1 (1 −Mg)]

(4.25)
where the factor Mg
(ranging from 0 to 1) is the ratio of volumetric moisture content to the
porosity of the soil (Koenig). The latent heat of vaporization (lf) is the amount of energy required to
convert a unit mass of water to vapor. It is measured in units of J/kg and is inversely proportional
to the temperature. From Henderson-Sellers it is estimated as:
lf = 1.91846 ∗106

Tf
Tf −33.91
2
(4.26)
4.2.2.2
Soil Energy budget
The energy budget at the soil surface is mainly influenced by the soil thermal properties, the amount
of foliage coverage (sf) and the amount of moisture in the soil. If the soil surface is densely covered
the diurnal range of surface temperature is small. In the soil energy budget the heat released or
gained due to phase changes of soil water, precipitation heat flux and heat flux due to vertical
transport of water in the soil are ignored. Future refinements to this model will incorporate these
phenomena. The sign convention followed here is the same as above (heat flux into the soil is
positive). The overall energy balance at the soil surface (as given in Frankenstein and Koenig) is:
Fg = (1 −σf)
h
I↓
s(1 −αg) + εgI↓
ir −εgT 4
g
i
−σfεgεfσ
ε1
T 4
g −T 4
f

+ Hg + Lg + K ∗∂Tg
∂z
(4.27)
As with the energy equation for the foliage this equation represents sensible heat flux (Hg),
latent heat flux (Lg) and the multiple reflections associated with long and short wave radiation.
The final term on the right side gives the conduction of heat into the soil substrate.
4.2. GREEN ROOF MODEL (ECOROOF)
189
4.2.2.2.1
Sensible heat flux in the soil layer
Sensible heat flux between the soil surface and air in its vicinity is dependent on the temperature
difference between them and the wind speed within the canopy. It is given as
Hg = ρagCp,aCg
hWaf(Taf −Tg)
(4.28)
where Cg
h is the bulk transfer coeﬀicient and rag is the density of air near the soil surface (kg/m3)
given by:
pag = pa + pg
2
(4.29)
Here rg is the density of air at the ground surface temperature
The bulk transfer coeﬀicient is given as the linear combination of bulk transfer coeﬀicient near
ground (Cf hn) and near foliage-atmosphere interface (Cghn) multiplied by the stability factor (Gh)
and is formulated as:
Cg
h = Γk
h
(1 −σf) Cg
hn + σfCf
hn
i
(4.30)
The ground and foliage bulk transfer coeﬀicients, in turn, are given by:
Cg
hn = r−1
ch


Kv
ln

Za
Zg
o



2
(4.31)
And
Cf
hn =


Kv
ln

Za−Zd
Zf
o



2
(4.32)
whereZg
o and Zf
o are the ground and foliage roughness lengths, rch is turbulent Schmidt number
(0.63), and Kv is the von Karman constant (0.4).
The condition of the atmosphere (Gh) is determined as stable or unstable based on the sign of
the bulk Richardson number:
Rib = 2gZa (Taf −Tg)
(Taf + Tg) W 2
af
(4.33)
The atmospheric stability factor is then given by Businger and Lumley and Panofsky as:
Γh =
(
1.0
(1.0−16.0Rib)0.5
for Rib < 0
1.0
(1.0−5.0Rib)
for Rib > 0
(4.34)
4.2.2.2.2
Latent heat flux in the soil layer
Removal of water vapor from the soil surface depends on the difference between the mixing ratio
of the soil surface and air and the wind speed within the canopy. The resulting latent heat flux is
then given by:
LR = Cg
elgWafρag (qaf −qg)
(4.35)
190
CHAPTER 4. ADVANCED SURFACE CONCEPTS
Here Cg
e is the bulk transfer coeﬀicient, lg is the latent heat of vaporization at the ground surface
temperature, qaf is the mixing ratio at the foliage-atmosphere interface, and qf is the mixing ratio
at the ground surface, given by:
qg = Mgqg,sat + (1 −Mg) qaf
(4.36)
The bulk transfer coeﬀicient for latent heat exchange is analogous to that for sensible heat
exchange and is given by:
Cg
e = Γe
h
(1 −σf) Cg
en + σfCf
hn
i
(4.37)
where Cg
en is the near ground bulk transfer coeﬀicient for Latent heat flux and Ge is the latent
heat exchange stability correction factor (assumed to be the same as Gh).
4.2.3
Linearization
In order to solve the foliage and soil heat budget equations, the 4th order terms Tf 4 and Tg4 and
mixing ratio terms qg,sat and qf,sat are linearized as given by Deardorff:
h
T (n+1)
f
i4
=

T n
f
4 + 4

T n
f
3 
T n+1
f
−T n
f

(4.38)

T (n+1)
g
4 =

T n
g
4 + 4

T n
g
3 
T n+1
g
−T n
g

(4.39)
Here Tf n+1 and Tgn+1 are the current time step leaf and ground surface temperatures in Kelvin.
Tf n and Tgn are the corresponding temperatures at the previous time step.
The saturation mixing ratio at the ground and leaf surface temperatures are given as:
qg,sat
T n+1
g

= qsat
T n
g

+
∂qsat
∂T

T n
g
∗
T n+1
g
−T n
g

(4.40)
qf,sat
T n+1
f

= qsat
T n
f

+
∂qsat
∂T

T n
f
∗
T n+1
f
−T n
f

(4.41)
where qsat(Tgn) is the saturation mixing ratio at the previous time step and is formulated as
given in Garratt:
qsat
T n
g

= 0.622e∗T n
g

P −e∗T n
g

(4.42)
Here the saturation vapor pressure e\* (Pa) is evaluated at the ground temperature from the
previous time step (Tgn) as:
e∗= 611.2 exp

17.67
T n
g −273.15
T n
g −29.65

(4.43)
The derivative of saturation mixing ratio at the previous time step is given by:
dq∗
dT n
g
=

0.622 ∗P
(P −0.378 ∗e∗)2
  de∗
dT n
g

(4.44)
4.2. GREEN ROOF MODEL (ECOROOF)
191
Here, the derivative of the saturation vapor pressure can be calculated from the Clausius-
Clapeyron equation:
de∗
dT n
g
=
lg ∗e∗T n
g


Rv ∗
T n
g
2
(4.45)
Where Rv is the gas constant for water vapor and lg is the latent heat of vaporization at the soil
surface temperature.
The corresponding saturation mixing ratio relations for the leaf surfaces can be obtained by
replacing Tg with Tf in the above relations.
4.2.4
Final Equations
After linearization the final equations are of the form:
Cf
1 + Cf
2 Tg + Cf
3 Tf = 0
(4.46)
Cg
1 + Cg
2Tg + Cg
3Tf = 0
(4.47)
The coeﬀicients in these equations result from the direct combination of the equations from the
above development. The interested reader is directed to the papers by Frankenstein and Koenig for
the complete and somewhat complicated expressions.
This final set of equations is then solved simultaneously to obtain Tg and Tf . One key difference
in our implementation of the FASST algorithm is that the conduction terms in the equations for Cg
1
and Cg
2
are solved by inverting the Conduction Transfer Functions (CTF) within the EnergyPlus
solution scheme.
4.2.5
Green Roof Nomenclature
C1, C2, C3
=
coeﬀicients in linearized temperature equations
Ceg
=
latent heat flux bulk transfer coeﬀicient at ground layer
Cf
=
bulk heat transfer coeﬀicient
Chg
=
sensible heat flux bulk transfer coeﬀicient at ground layer
Chnf
=
near-neutral transfer coeﬀicient at foliage layer
Chng
=
near-neutral transfer coeﬀicient at ground layer
Cp,a
=
specific heat of air at constant pressure (1005.6 J/kg k)
e∗
=
saturation vapor pressure (Pa)
f1
=
multiplying factor for radiation effect on stomatal resistance
f2
=
multiplying factor for moisture effect on stomatal resistance
f3
=
additional multiplying factor for stomatal resistance
Ff
=
net heat flux to foliage layer (W/m2)
Fg
=
net heat flux to ground surface (W/m2)
gd
=
plant specific characteristic related to stomatal resistance
Hf
=
foliage sensible heat flux (W/m2)
Hg
=
ground sensible heat flux (W/m2)
I↓
s
=
total incoming short wave radiation (W/m2)
192
CHAPTER 4. ADVANCED SURFACE CONCEPTS
I↓
iγ
=
total incoming longwave radiation (W/m2)
Kv
=
von Karmen constant (0.4)
lf
=
latent heat of vaporization at foliage temperature (J/kg)
lg
=
latent heat of vaporization at ground temperature (J/kg)
Lf
=
foliage latent heat flux (W/m2)
Lg
=
ground latent heat flux (W/m2)
LAI
=
leaf area index (m2/m2)
Mg
=
moisture saturation factor
qa
=
mixing ratio for air
qaf
=
mixing ratio for air within foliage canopy
qf,sat
=
saturation mixing ratio at foliage temperature
qg,sat
=
saturation mixing ratio at ground temperature
ra
=
aerodynamic resistance to transpiration (s/m)
rs
=
foliage leaf stomatal resistance (s/m)
rs,min
=
minimal leaf stomatal resistance (s/m)
r”
=
surface wetness factor
Rib
=
bulk Richardson number
Rv
=
gas constant for water vapor (461.53 J/kgK)
Ta
=
the air temperature at the instrument height (Kelvin)
Taf
=
air temperature with in the canopy (Kelvin)
Tf
=
leaf temperature (Kelvin)
Tg
=
ground surface temperature (Kelvin)
W
=
wind speed above canopy (m/s)
Waf
=
wind speed with in the canopy (m/s)
z
=
height or depth (m)
Za
=
instrument height (m)
Zd
=
displacement height (m)
Zof
=
foliage roughness length scale (m)
4.2.5.1
Greek letters
αf
=
albedo (short wave reflectivity) of the canopy
αg
=
albedo (short wave reflectivity) of ground surface
ε1
=
εg + εf - εfεg
εf
=
emissivity of canopy
εg
=
emissivity of the ground surface
Γh
=
stability factor
ρa
=
density of air at instrument height (kg/m3)
ρf
=
density of air at foliage temperature (kg/m3)
ρaf
=
density of air at foliage temperature (kg/m3)
ρag
=
density of air at ground surface temperature (kg/m3)
σ
=
the Stefan-Boltzmann constant (5.699\*108 W/m2 ◦K4)
σf
=
fractional vegetation coverage
4.2. GREEN ROOF MODEL (ECOROOF)
193
4.2.5.2
Subscripts and superscripts
a
=
air
af
=
air within the foliage layer
e
=
latent heat flux term
f
=
foliage surface
g
=
ground surface
h
=
sensible heat flux term
n
=
current time step
n+1
=
future time step
ir
=
infrared (or long-wave)
sat
=
saturation value
S
=
short-wave
4.2.6
References
ASHRAE. 2005. 2005 ASHRAE Handbook – Fundamentals. Chapter 16, Air flow Around Build-
ings, Atlanta: American Society of Heating Refrigerating and Air-Conditioning Engineers, Inc.
Balick, L. R., R. K. Scoggins, and L. E. Link. 1981. Inclusion of a simple vegetation layer
in terrain temperature models for thermal IR signature prediction. IEEE Geoscience and Remote
Sensing GE-19(3), pp.143-152.
Businger, J. A. 1966. In ‘Arctic Heat Budget and Atmospheric Circulation’, Symposium Pro-
ceedings, pp. 305-332. The Rand Corporation.
Deardorff, J.W. 1978. “Eﬀicient Prediction of ground surface temperature and moisture with
inclusion of a layer of vegetation”, Journal Geophysical Research, pp. 1889-1902.
Dickinson, R.E., A. Henderson-Sellers, P.J. Kennedy, and M.F. Wilson.
1986.
Biosphere-
Atmosphere Transfer Scheme (BATS) for the NCAR community climate model. NCAR Technical
Note, TN-275+STR.
ECMWF. 2002. European Centre for Medium-Range Weather Forecasts, Integrated Forecast
System. Documentation, CY25R1 (Operational implementation 9 April 2002). .
Frankenstein, S., and G. Koenig. 2004.FASST Vegetation Models. U. S. Army Engineer Re-
search and Development Center, Cold regions Research and Engineering Laboratory, ERDC/CR-
REL Technical Report TR-04-25.
Frankenstein, S., and G. Koenig. 2004.Fast All-season Soil Strength (FASST). U.S. Army Engi-
neer Research and Development Center, Cold regions Research and Engineering Laboratory, ERD-
C/CRREL Special Report SR-04-1.
Garratt, J.R. 1992. The Atmospheric Boundary Layer, Cambridge university press.
Gates, D.M. 1980. Biophysical Ecology. New York: Springer-Verlag
Guymon, G.L., R.L. Berg, and T.V. Hromadka. 1993. Mathematical Model of Frost Heave and
Thaw Settlement in Pavements. U.S. Army Cold Regions Research and Engineering Laboratory,
CRREL Report 93-2.
Henderson-Sellers, B. 1984.
“A New Formula for Latent Heat of Vaporization of water as
function of temperature”, Quarterly Journal Royal Meteorological Society, 10 pp. 1186-1190.
Hughes, P.A., T.J.L. McComb, A.B. Rimmer, and K.E. Turver. 1993. “A mathematical model
for the prediction of temperature of man-made and natural surfaces”, International Journal of
Remote Sensing 14 (7), pp. 1383-1412.
194
CHAPTER 4. ADVANCED SURFACE CONCEPTS
Koenig, G.G. 1994. Smart Weapons Operability Enhancement (SWOE) Joint Test and Evalua-
tion (JT and E) Program: Final Report. Dr. James P. Welch, Joint Test Director, SWOE JT and
E, SWOE Report 94-10, Annex D.
Lumley, J. L. and Panofsky, H. A. 1964. ‘The structure of Atmospheric Turbulence’. Interscience
Monographs and Texts in Physics and Astronomy, Vol. XII. Wiley, New York.
Oke, T.R. 1987. Boundary Layer Climates, University Press, Cambridge
Sellers, P.J., Y. Mintz, Y.C. Sud, and A. Dalcher. 1986. A simple biosphere model (SiB) for
use within general circulation models. Journal of Atmospheric Science, 43 (6), pp. 505-532.
4.3
Underwater Surface Boundary Condition
4.3.1
Overview
The input object SurfaceProperty:Underwater provides a model for applying a water boundary
condition to a surface. This boundary condition captures the convective heat transfer to the free
stream water. The convection may be forced if a velocity is applied to the free stream relative to
the surface, or buoyant for slow or non-moving flow.
The model assumes the convective is boundary layer is developed along a nearly flat plate, and
that this surface is centered at a user-specified distance from the leading edge of the boundary layer.
The model also assumes free stream flow beyond the boundary layer.
The model uses a standard flat plate mixed convection Reynolds number correlation to determine
a local Reynolds number and therefore a local convection coeﬀicient. Once the convection coeﬀicient
is calculated, the convection heat transfer can be imposed on the surface outside heat balance.
Chapter 5
Climate, Sky and Solar/Shading
Calculations
5.1
Climate Calculations
The location of the facility under analysis is critical for the determination of energy consump-
tion, heating/cooling loads, daylighting potential, and a host of other calculations. In EnergyPlus,
both external (i.e, weather files supplied from others) and internal (i.e., solar position, design day
temperature/humidity/solar profiles) data is used during simulations.
The “Site:Location” input object includes parameters (Latitude, Longitude, Elevation, Time-
zone) that allow EnergyPlus to calculate the solar position (using Latitude, Longitude and Time-
zone) for any day of the year as well as supply the standard barometric pressure (using elevation).
Solar position modeling is discussed in more detail in both the Sky Radiance and Shading Calcula-
tion sections that directly follow this section.
Weather files have hourly or sub-hourly data for each of the critical elements needed during the
calculations (i.e., Dry-Bulb Temperature, Dew-Point Temperature, Relative Humidity, Barometric
Pressure, Direct Normal Radiation, Diffuse Horizontal Radiation, Total & Opaque Sky Cover, Wind
Direction, Wind Speed) as well as some auxiliary data such as Rain or Snow that assist in certain
calculational aspects. Weather file excerpts such as might be used in sizing calculations also have
this breadth of data. The input object “SizingPeriod:DesignDay” describes design days (meant to
mimic ASHRAE design conditions but in a whole day profile) using certain characteristics for the
day and then EnergyPlus supplies the remaining portions to complete outdoor conditions needed
for program execution. SizingPeriod:DesignDay are perhaps the best objects for sizing equipment
as the ASHRAE specified design conditions can be input AND weather files may or may not have
the conditions necessary to size equipment properly.
Two other objects, however, can be used at times: SizingPeriod:WeatherFileDays and Sizing-
Period:WeatherFileConditionType. With the first of these, one specifies a set of weather file days
similar to a RunPeriod (but will be used for the Sizing calculations). In the second, the extreme or
typical conditions that are calculated for the weather file during processing can be used by name. Of
course, either of these can be used as a measure of usage over small periods.
The ASHRAE Handbook of Fundamentals describes their criteria in creating design condition
synopses. “Design data based on dry-bulb temperature represent peak occurrences of the sensible
component of ambient outdoor conditions. Design values based on wet-bulb temperature are related
to the enthalpy of the outdoor air. Conditions based on dewpoint relate to the peaks of the humidity
195
196
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
ratio. The designer, engineer, or other user must decide which set(s) of conditions and probability
of occurrence apply to the design situation under consideration.”
5.1.1
EnergyPlus Design Day Temperature Calculations
In EnergyPlus, the typical design day input includes a “high” and a “low” dry-bulb temperature for
the day. As these two temperatures are insuﬀicient to represent a full 24 hour period, the program
uses a “range multiplier” profile to represent the full day’s temperatures:
Figure 5.1: Default Daily Temperature Range Profile
The multipliers are taken from the ASHRAE 2009 HOF, Table # 6, p. 14.11.. More explicitly,
EnergyPlus creates an air temperature for each timestep by using the entered maximum dry-bulb
temperature in conjunction with the entered daily range and the above multiplier values.
The
actual equation used is shown below:
Tcurrent = TMax −Trange · TMultiplier
(5.1)
where
Tcurrent = Air temperature of current Hour of Day
TMax = User supplied Max Dry-bulb Temperature
Trange = User supplied Daily Temperature Range
TMultiplier = Range multiplier as shown on the above graph
The range multiplier values represent typical conditions of diurnal temperatures (i.e. the low
temperature for the day occurring about 5:00 AM and the maximum temperature for the day
occurring about 3:00 PM. Note that EnergyPlus does not shift the profile based on the time of
solar noon as is optionally allowed by ASHRAE procedures.
ASHRAE research indicates that dry-bulb and wet-bulb temperatures typically follow the same
profile, so EnergyPlus can use the default daily temperature profile to generate humidity conditions
based on maximum and range of wet-bulb temperature.
Since this default temperature profile may not be applicable to all locations, the user can give
a different profile as part of the design day definition.
5.1. CLIMATE CALCULATIONS
197
5.1.2
Sky Radiation Modeling
EnergyPlus calculates the Horizontal Infrared Radiation Intensity (IRH), if it is missing in the
weather file or for design days, from the Dry Bulb Temperature, Dewpoint Temperature or Partial
Pressure of Water Vapor, and Opaque Cloud Cover as described below. Regardless of whether or not
IRH is present in the weather file, it can be specified in the WeatherProperty:SkyTemperature
object to ignore the reported value of IRH and instead calculate it from the specified sky emissivity
model as described below.
IRH is defined as the rate of infrared radiation emitted from the sky falling on a horizontal
upward-facing surface, in W/m2.
IRH = σT 4
sky
(5.2)
where:
σ = Stefan-Boltzmann constant = 5.6697 × 10−8 W/(m2 K4)
Tsky = Effective mean sky temperature, or sky radiative temperature, K.
Over the years authors have proposed a fictitious quantity called the Sky Emissivity (ϵsky) such
that the following energy balance is satisfied:
IRH = ϵsky · σ · T 4
db
(5.3)
ϵsky = sky emissivity
Tdb = drybulb temperature, K
Four correlations for ϵsky under clear-sky conditions, proposed by four sets of authors, are
available in EnergyPlus. The default correlation is from Clark & Allen (1978):
Author
ϵsky,clear
Clark & Allen
= 0.787 + 0.764 ln (Tdp/273)
Martin & Berdahl
= 0.758 + 0.521 (Tdp/100) + 0.625 (Tdp/100)2
Brunt
= 0.618 + 0.056 (Pwv)0.5
Idso
= 0.685 + 3.2 × 10−5 (Pwv) e1699/Tdb
where:
ϵsky,clear = ϵsky under clear-sky conditions
Tdp = dewpoint temperature, in K for Clark & Allen, in ◦C for Martin & Berdahl
198
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Pwv = partial pressure of water vapor, in hPa
The clear sky emissivity is modified for partially-cloudy conditions using the correlation from
Walton (1983) which uses the opaque cloud cover fraction:
ϵsky = ϵsky,clear
1 + 0.0224N −0.0035N 2 + 0.00028N 3
(5.4)
where:
N = opaque sky cover, in tenths.
Example:
Clear sky (N = 0), Tdb = 20 + 273.15 = 293.15 K, Tdp = 10 + 273.15 = 283.15 K
ϵsky = (0.787 + 0.764 ln (283.15/273)) (1 + 0.0224N −0.0035N 2 + 0.00028N 3) = 0.815
IRH = 0.8155.6697E −8293.154 = 341.2 W/m2
References for these calculations are contained in the references section at the end of this list of
fields. (Walton, 1983) (Clark & Allen, 1978), (Li et al, 2017).
5.1.3
EnergyPlus Sky Temperature Calculation
By default the Sky Temperature (Tsky) is calculated from the Horizontal Infrared Radiation Intensity
(IRH):
Tsky = (IRH/σ)0.25 −273.15
(5.5)
where:
Tsky = Effective mean sky temperature, or sky radiative temperature, in ◦C.
IRH = rate of infrared radiation emitted from the sky falling on a horizontal upward-facing
surface, in W/m2.
σ = Stefan-Boltzmann constant = 5.6697 × 10−8 W/(m2 K4)
(Note: T{◦C} = T{K} - 273.15)
The Sky Temperature can also be set by the user from several options using the Weather-
Property:SkyTemperature object.
5.1.4
EnergyPlus Design Day Solar Radiation Calculations
Similarly, calculating solar irradiance (solar modeling) is one of the important effects to be accom-
plished. Several solar models exist with varying complexity.
5.1. CLIMATE CALCULATIONS
199
5.1.4.1
ASHRAE Clear Sky Solar Model
The default model used is the ASHRAE Clear Sky model. The ASHRAE clear sky model described
in ASHRAE HOF 2005 Chapter 31 can be used to estimate hourly clear-day solar radiation for any
month of the year in U.S. or similar temperate climates in the northern hemisphere. EnergyPlus
calculations extend the clear sky application to both northern and southern hemispheres.
Note
that the Clear Sky model has been updated in the ASHRAE HOF 2009 (see ASHRAE Revised
Clear Sky Model below).
At the earth’s surface on a clear day, direct normal irradiation is represented by
Direct Normal Irradiation =
A
exp

B
sin β

(5.6)
where
A = apparent solar irradiation at air mass m = 0 (Table 5.1)
B = atmospheric extinction coeﬀicient Table 5.1)
Values of A and B vary during the year because of seasonal changes in the dust and water vapor
content of the atmosphere and because of the changing earth-sun distance. Equation 5.6 does not
give the maximum value of direct normal irradiation that can occur in each month but yields values
that are representative of conditions on cloudless days for a relatively dry and clear atmosphere. For
very clear atmospheres, direct normal irradiation can be 15% higher than indicated by Equation 5.6,
using values of A and B in Table 5.1 below.
Table 5.1: Extraterrestrial Solar Irradiance and Related
Data Note: Data are for 21st day of each month during
the base year of 1964.
Io{W/m2}
Equation
of
Time
{minutes}
Declination
{degrees}
A
{W/m2}
B {}
C {}
Jan
1416
-11.2
-20.0
1202
0.141
0.103
Feb
1401
-13.9
-10.8
1187
0.142
0.104
Mar
1381
-7.5
0.0
1164
0.149
0.109
Apr
1356
1.1
11.6
1130
0.164
0.120
May
1336
3.3
20.0
1106
0.177
0.130
Jun
1336
-1.4
23.45
1092
0.185
0.137
Jul
1336
-6.2
20.6
1093
0.186
0.138
Aug
1338
-2.4
12.3
1107
0.182
0.134
Sep
1359
7.5
0.0
1136
0.165
0.121
Oct
1380
15.4
-10.5
1166
0.152
0.111
Nov
1405
13.8
-19.8
1190
0.144
0.106
Dec
1417
1.6
-23.45
1204
0.141
0.103
200
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
For locations where clear, dry skies predominate (e.g., at high elevations) or, conversely, where
hazy and humid conditions are frequent, values found by using Equation 5.6 and Table 5.1 should
be multiplied by the clearness numbers in Threlkeld and Jordan (1958), reproduced as Figure 5 in
Chapter 33 of the 2007 ASHRAE Handbook—HVAC Applications.
The Clear Sky model usually over estimates the amount of solar radiation available to the
building.
5.1.4.2
ASHRAE Revised Clear Sky Model (“Tau Model”)
The ASHRAE 2009 HOF introduced a revised clear sky model based on location-specific optical
depths for direct and diffuse radiation. These values are tabulated by month for all 5564 locations
in the ASHRAE design data that accompanies the 2009 HOF.
The model requires relative air mass, m, calculated as follows:
m = 1

sin β + 0.50572 · (6.07995 + β)−1.6364
(5.7)
where β = solar altitude, degrees.
Direct and diffuse irradiance are determined with the following relationships,
Eb = Eo · exp

−τb · mab
(5.8)
Ed = Eo · exp

−τd · mad
(5.9)
where:
Eb
= beam normal irradiance, W/m2
Ed
= diffuse horizontal irradiance,
Eo
= extraterrestrial normal irradiance,
m = relative air mass
τ b and τ d = beam and diffuse optical depths (from ASHRAE climatic design data)
ab and ad
= beam and diffuse air mass exponents (see below)
Values of τ b and τ d are location-specific and vary during the year. They embody the dependence
of clear sky solar radiation upon local conditions, such as elevation, precipitable water content, and
aerosols.
The air mass exponents ab and ad were correlated to τ b and τ d through the following empirical
relationships. If solar model indicator selected is ASHRAETau, then the τ b and τ d values and the
empirical equations coeﬀicients should be based on the 2009 ASHRAE HOF as shown below:
ab = 1.219 −0.043 · τb −0.151 · τd −0.204 · τb · τd
(5.10)
ad = 0.202 + 0.852 · τb −0.007 · τd −0.357 · τb · τd
(5.11)
Else if solar model indicator selected is ASHRAETau2017, then the τ b and τ d values and the
empirical equations coeﬀicients should be based on the 2017 ASHRAE HOF as shown below:
ab = 1.454 −0.406 · τb −0.268 · τd + 0.021 · τb · τd
(5.12)
ad = 0.507 + 0.205 · τb −0.080 · τd −0.190 · τb · τd
(5.13)
5.1. CLIMATE CALCULATIONS
201
The empirical equations coeﬀicients of the 2017 ASHRAE HOF are also valid for the 2013
ASHRAE HOF hence the τ b and τ d values from the 2013 ASHRAE HOF can be used with ASHRAE-
Tau2017 solar model indicator if needed.
Studies done as part of ASHRAE research projects show that the revised tau model produces
more physically plausible irradiance values than does the traditional clear sky model. In particular,
diffuse irradiance values are more realistic.
5.1.4.3
Zhang-Huang Solar Model
The Zhang-Huang solar model was developed for initial use in modeling typical meteorological years
for China weather sites. This model seems to be good for other locations as well. Using total cloud
cover, dry-bulb temperature, relative humidity, and wind speed as the independent variables, the
total (global horizontal) solar radiation is estimated by:
I = [I0 · sin(h) · (c0 + c1 · CC + c2 · CC2 + c3 (Tn −Tn−3) + c4 · φ + c5 · Vw) + d]
k
(5.14)
Where
I = estimated hourly solar radiation, W/m2
I0 = global solar constant, 1355 W/m2
h = solar altitude angle, i.e, the angle between the horizontal and the line to the sun
CC = cloud cover
φ
= relative humidity, %
Tn, Tn−3
= dry-bulb temperature at hours n (current) and n-3, respectively
Vw
= Wind speed, m/s
c0, c1, c2, c3, c4, c5, d, k
= regression coeﬀicients
The constants were determined by analysis from measured data and are as follows:
c0 = .5598, c1 = .4982, c2 = -.6762, c3 = .02842, c4 = -.00317, c5 = .014, d = -17.853, k = .843.
This is the same model used to estimate the global solar radiation value (when it is absent from
the source data) in the Weather Converter. References given in the reference section for this model
include Watanabe, Urano and Hayashi(1983) and Zhang and Huang (2002).
5.1.5
Perez Direct/Diffuse Splitting Model
Splitting from global calculated (EnergyPlus) or entered values (WeatherConverter) into direct
normal and diffuse horizontal components are done using the Perez direct/diffuse split. References
shown in the reference section include Perez et al. (1990 and 1992).
5.1.6
Weather File Solar Interpolation
The solar values on the weather file are average values over the hour. For interpolation of hourly
weather data (i.e., when the specified timestep is greater than 1), the average value is assumed to
be the value at the midpoint of the hour.
The reported values in the output are totals for each
reporting period. So, hourly reported values will not match the original values in the weather file,
but the total solar for a day should agree. A reference for this model is Ellis, Liesen and Pedersen
(2003).
202
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
5.1.7
Variable Location and Orientation
EnergyPlus allows for a user to specify that the building is not static for the entire simulation. Use
of the “Site:VariableLocation” object allows for specifying a scheduled building location (by latitude
and longitude) and orientation. Varying the orientation transforms the vertex locations during a
simulation to allow appropriate incident solar on the rotated surfaces. Varying the location adjusts
the solar calculation terms to account for the changed location.
5.1.8
References
Walton, G. N. 1983. Thermal Analysis Research Program Reference Manual. NBSSIR 83-2655.
National Bureau of Standards, p. 21.
Clark, G. and C. Allen, “The Estimation of Atmospheric Radiation for Clear and Cloudy Skies,”
Proceedings 2nd National Passive Solar Conference (AS/ISES), 1978, pp. 675-678.
Li, M., Jiang, Y. and Coimbra, C. F. M. 2017. On the determination of atmospheric longwave
irradiance under all-sky conditions. Solar Energy 144, 40-48,
Watanabe, T., Urano, Y., and Hayashi, T. 1983. “Procedures for Separating Direct and Diffuse
Insolation on a Horizontal Surface and Prediction of Insolation on Tilted Surfaces” (in Japanese),
Transactions, No. 330, Architectural Institute of Japan, Tokyo, Japan.
Zhang, Q.Y. and Huang, Y.J. 2002.
Development of typical year weather files for Chinese
locations, LBNL-51436, ASHRAE Transactions, Vol. 108, Part 2.
Perez R., Ineichen P., Maxwell E., Seals, R. and Zelenka, A. 1992. Dynamic Global-to-Direct
Irradiance Conversion Models. ASHRAE Transactions-Research Series,354-369.
Perez, R., Ineichen, P., Seals, R., Michalsky, J. and Stewart, R. 1990. Modeling daylight avail-
ability and irradiance components from direct and global irradiance. Solar Energy 44, 271-289.
Ellis, P.G., Liesen, R.J. and Pedersen, C.O. 2003. “Energyplus Experimental Data Validation
Work: Development and Validation of the Unvented Trombe Wall Model and Other Heat Balance
Components”, CERL Final Report DACA42-01-D-0004, Task 3.
5.2
Design Week Specification
A design week (or longer) may be specified in EnergyPlus by selecting a RunPeriod of one
week.
One-week custom weather files may be constructed if extreme design week conditions are
desired or one can use the specific dates from the EPW weather files that designate the extreme
conditions on the weather file.
The design week simulation requires that the simulation reach
a ‘steady-periodic’ state for the one week time period.
This is achieved manually by increasing
the ‘number of years of simulation’ until the weekly profile does not change from one year to the
next.
The ‘steady-periodic’ output for the last week of the simulation represents the design week
simulation results.
Using the SizingPeriod:WeatherFileDays object, one could size equipment from a longer period.
5.3
Sky Radiance Model
In EnergyPlus the calculation of diffuse solar radiation from the sky incident on an exterior surface
takes into account the anisotropic radiance distribution of the sky. For this distribution, the diffuse
5.3. SKY RADIANCE MODEL
203
sky irradiance on a surface is given by:
AnisoSkyMultipliersurface · DiffuseSolarIrradiance
(5.15)
Where
Diffuse Solar Irradiance is the diffuse solar irradiance from the sky on the ground.
surface is the surface being analyzed.
AnisoSkyMultiplier is determined by surface orientation and sky radiance distribution, and
accounts for the effects of shading of sky diffuse radiation by shadowing surfaces such as overhangs.
It does not account for reflection of sky diffuse radiation from shadowing surfaces.
The sky radiance distribution is based on an empirical model based on radiance measurements
of real skies, as described in Perez et al., 1990. In this model the radiance of the sky is determined
by three distributions that are superimposed (see Figure 5.2)
(1) An isotropic distribution that covers the entire sky dome;
(2) A circumsolar brightening centered at the position of the sun;
(3) A horizon brightening.
Figure 5.2: Schematic view of sky showing solar radiance distribution as a superposition of three
components: dome with isotropic radiance, circumsolar brightening represented as a point source
at the sun, and horizon brightening represented as a line source at the horizon.
The proportions of these distributions depend on the sky condition, which is characterized by
two quantities, clearness factor and brightness factor, defined below, which are determined from
sun position and solar quantities from the weather file.
The circumsolar brightening is assumed to be concentrated at a point source at the center of the
sun although this region actually begins at the periphery of the solar disk and falls off in intensity
with increasing angular distance from the periphery.
The horizon brightening is assumed to be a linear source at the horizon and to be independent of
azimuth. In actuality, for clear skies, the horizon brightening is highest at the horizon and decreases
in intensity away from the horizon. For overcast skies the horizon brightening has a negative value
since for such skies the sky radiance increases rather than decreases away from the horizon.
204
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Table 5.2: Variables in Anisotropic Sky Model and Shad-
owing of Sky Diffuse Radiation
Mathematical
variable
Description
Units
C++ variable
Isky
Solar irradiance on surface
from sky
W/m2
-
Ihorizon
Solar irradiance on surface
from sky horizon
W/m2
-
Idome
Solar irradiance on surface
from sky dome
W/m2
-
Icircumsolar
Solar irradiance on surface
from circumsolar region
W/m2
-
Ih
Diffuse horizontal solar irra-
diance
W/m2
-
S
Surface tilt
radians
Surface(SurfNum)%Tilt\*DegToRadians
a, b
intermediate variables
-
-
F1, F2
Circumsolar
and
horizon
brightening coeﬀicients
-
F1, F2
α
Incidence angle of sun on
surface
radians
IncAng
Z
Solar zenith angle
radians
ZenithAng
∆
Sky brightness factor
-
Delta
ε
Sky clearness factor
-
Epsilon
m
relative optical air mass
-
AirMass
Io
Extraterrestrial solar irradi-
ance
W/m2
-
I
Direct normal solar irradi-
ance
W/m2
Material%Thickness
κ
constant = 1.041 for Z in ra-
dians
radians
-
Fij
Brightening coeﬀicient fac-
tors
-
F11R, F12R, etc.
Rcircumsolar
Shadowing factor for cir-
cumsolar radiation
-
SunLitFrac
Rdome
Shadowing factor for sky
dome radiation
-
DifShdgRatioIsoSky
Rhorizon
Shadowing factor for hori-
zon radiation
-
DifShdgRatioHoriz
E
Sky radiance
W/m2
-
5.3. SKY RADIANCE MODEL
205
Table 5.2: Variables in Anisotropic Sky Model and Shad-
owing of Sky Diffuse Radiation
Mathematical
variable
Description
Units
C++ variable
θ
Azimuth angle of point in
sky
radians
Theta
φ
Altitude angle of point in
sky
radians
Phi
Ii
Irradiance on surface from a
horizon element
W/m2
-
Iij
Irradiance on surface from a
sky dome element
W/m2
-
SF
Sunlit fraction
-
FracIlluminated
I′
Sky solar irradiance on sur-
face with shadowing
W/m2
-
5.3.1
Sky Diffuse Solar Radiation on a Tilted Surface
The following calculations are done in subroutine AnisoSkyViewFactors in the SolarShading module.
In the absence of shadowing, the sky formulation described above gives the following expression
for sky diffuse irradiance, Isky, on a tilted surface:
Isky = Ihorizon + Idome + Icircumsolar
(5.16)
where
Ihorizon
= irradiance on surface from sky horizon
= IhF2 sin S
Idome
= irradiance on surface from sky dome
= Ih(1 −F1)(1 + cos S)/2
Icircumsolar
= irradiance on surface from circumsolar region
= IhF1a/b
(5.17)
AnisoSkyMult is then Isky/DifSolarRad.
In the above equations:
Ihorizon = horizontal solar irradiance (W/m2)
S = surface tilt (radians)
a = max(0,cosα)
b = max(0.087, cosZ)
F1 = circumsolar brightening coeﬀicient
F2 = horizon brightening coeﬀicient
where
α = incidence angle of sun on the surface (radians)
Z = solar zenith angle (radians).
The brightening coeﬀicients are a function of sky conditions; they are given by:
206
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
F1
= F11(ε) + F12(ε)∆+ F13(ε)Z
F2
= F21(ε) + F22(ε)∆+ F23(ε)Z
(5.18)
Here the sky brightness factor is:
∆= Ihm/Io
(5.19)
where
m = relative optical air mass
Io = extraterrestrial irradiance (taken to have an average annual value of 1353 W/m2);
and the sky clearness factor is
ε = (Ih + I)/Ih + κZ3
1 + κZ3
(5.20)
where
I = direct normal solar irradiance
κ = 1.041 for Z in radians
The factors Fij are shown in the following table. The Fij values in this table were provided by
R. Perez, private communication, 5/21/99. These values have higher precision than those listed in
Table 6 of Perez et al., 1990.
Table 5.3: Fij Factors as a Function of Sky Clearness Range
ε Range
1.000-1.065
1.065-1.230
1.230-1.500
1.500-1.950
1.950-2.800
2.800-4.500
4.500-6.200
> 6.200
F11
-0.0083117
0.1299457
0.3296958
0.5682053
0.8730280
1.1326077
1.0601591
0.6777470
F12
0.5877285
0.6825954
0.4868735
0.1874525
-0.3920403
-1.2367284
-1.5999137
-0.3272588
F13
-0.0620636
-0.1513752
-0.2210958
-0.2951290
-0.3616149
-0.4118494
-0.3589221
-0.2504286
F21
-0.0596012
-0.0189325
0.0554140
0.1088631
0.2255647
0.2877813
0.2642124
0.1561313
F22
0.0721249
0.0659650
-0.0639588
-0.1519229
-0.4620442
-0.8230357
-1.1272340
-1.3765031
F23
-0.0220216
-0.0288748
-0.0260542
-0.0139754
0.0012448
0.0558651
0.1310694
0.2506212
5.3.2
Shadowing of Sky Diffuse Solar Radiation
Sky diffuse solar shadowing on an exterior surface is calculated as follows in subroutine SkyDif-
SolarShading in the SolarShading module. The sky is assumed to be a superposition of the three
Perez sky comp1onents described above.
For the horizon source the following ratio is calculated by dividing the horizon line into 24
intervals of equal length:
Rhoriz =
Irradiance from horizon with obstructions
Irradiance from horizon without obstructions =
24
P
i=1
IiSFi
24
P
i=1
Ii
(5.21)
where Ii is the unobstructed irradiance on the surface from the ith interval, SFi is the sunlit
fraction from radiation coming from the ith interval, and the sums are over intervals whose center
5.3. SKY RADIANCE MODEL
207
lies in front of the surface. SFi is calculated using the beam solar shadowing method as though the
sun were located at the ith horizon point. Here:
Ii = E(θi)dθ cos αi
(5.22)
where
E (θi) = radiance of horizon band (independent of θ)
dθ = 2π/24 = azimuthal extent of horizon interval (radians)
θi = 0O, 15O, … , 345O
αi = incidence angle on surface of radiation from θi
The corresponding ratio for the isotropic sky dome is given by:
Rdome =
Irradiance from dome with obstructions
Irradiance from dome without obstructions =
24
P
i=1
6P
j=1
IijSFij
24
P
i=1
6P
j=1
Iij
(5.23)
where (i,j) is a grid of 144 points (6 in altitude by 24 in azimuth) covering the sky dome, Iij is
the unobstructed irradiance on the surface from the sky element at the ijth point, SFij is the sunlit
fraction for radiation coming from the ijth element, and the sum is over points lying in front of the
surface. Here:
Iij = E(θi, ϕj) cos ϕjdθdϕ cos αij
(5.24)
where
E (θi,ϕj) = sky radiance (independent of θ and ϕ for isotropic dome)
dθ = 2π/24 = azimuthal extent of sky element (radians)
dϕ = (π/2)/6 = altitude extent of sky element (radians)
θi = 0O, 15O, … , 345O
ϕj = 7.5O, 22.5O, … , 82.5O
αj = incidence angle on surface of radiation from (θi,ϕj)
Because the circumsolar region is assumed to be concentrated at the solar disk, the circumsolar
ratio is:
Rcircumsolar = Irradiance from circumsolar region with obstructions
Irradiance from circumsolar without obstructions
= SFsun
(5.25)
where SFsun is the beam sunlit fraction. The total sky diffuse irradiance on the surface with
shadowing is then:
I′
sky = RhorizonIhorizon + RdomeIdome + RcircumsolarIcircumsolar
(5.26)
If the Sky Diffuse Modeling Algorithm (ShadowCalculation object) is set to SimpleSkyDiffuse-
Modeling, then Rhorizon and Rdome are calculated once for each surface since they are independent
of sun position, or else if the Sky Diffuse Modeling Algorithm is set to DetailedSkyDiffuseModeling,
then Rhorizon and Rdome are calculated every timestep for each surface.
With shadowing we then have:
AnisoSkyMult = I’sky/DifSolarRad.
208
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
5.3.3
Shadowing of Sky Long-Wave Radiation
EnergyPlus calculates the sky long-wave radiation incident on exterior surfaces assuming that the
sky long-wave radiance distribution is isotropic. If obstructions such as overhangs are present the
sky long-wave incident on a surface is multiplied by the isotropic shading factor, Rdome, described
above. The long-wave radiation from these obstructions is added to the long-wave radiation from
the ground; in this calculation both obstructions and ground are assumed to be at the outside air
temperature and to have an emissivity of 0.9.
5.4
Shading Module
5.4.1
Shading and Sunlit Area Calculations
When assessing heat gains in buildings due to solar radiation, it is necessary to know how much of
each part of the building is shaded and how much is in direct sunlight. As an example, the figure
below shows a flat roofed, L-shaped structure with a window in each of the visible sides. The sun
is to the right so that walls 1 and 3 and windows a and c are completely shaded, and wall 4 and
window d are completely sunlit. Wall 2 and window b are partially shaded. The sunlit area of each
surface changes as the position of the sun changes during the day. The purpose of the EnergyPlus
shadow algorithms is to compute these sunlit areas.
Predecessors to the EnergyPlus shadowing
concepts include the BLAST and TARP shadowing algorithms.
Figure 5.3: Overall Shadowing Scheme Depiction
5.4. SHADING MODULE
209
5.4.2
Solar Position
Current solar position is described in terms of three direction cosines that are convenient for de-
termining the angle of incidence of the sun’s rays on a building surface.
The following procedure
is used to determine the direction cosines.
The values of the solar declination angle, δ, and the
equation of time, ε, are based on Astronomical Algorithms, Meeus. Solar declination is a function
of local/site latitude.
The fractional year is calculated, in radians:
γ = 2π
366(day of year)
(5.27)
From this fractional year, the equation of time and solar declination angle are calculated.
For
each time step (time value = fractional hour), the hour angle is calculated from:
HourAngle = (15 · (12 −(TimeV alue + EquationOfTime)) + (TimeZoneMeridian −Longitude))
(5.28)
TimeZoneMeridian is the standard meridian for the location’s time zone {GMT +/-}.
Solar HourAngle (H) gives the apparent solar time for the current time period (degrees);
HourAngle is positive before noon, negative after noon.
It is common astronomical practice to
express the hour angle in hours, minutes and seconds of time rather than in degrees.
You can
convert the hour angle displayed from EnergyPlus to time by dividing by 15. (Note that 1 hour is
equivalent to 15 degrees; 360° of the Earth’s rotation takes place every 24 hours.) The relationship
of angles in degrees to time is shown in the following table:
Table 5.4: Relationship of Angles (degrees) to Time
Unit of Angle
Equivalent time
1 radian
3.819719 hours
1 degree
4 minutes
1 arcmin
4 seconds
1 arcsec
0.066667 seconds
The Solar Altitude Angle (β) is the angle of the sun above the horizontal (degrees). The Solar
Azimuth Angle (ϕ) is measured from the North (clockwise) and is expressed in degrees.
This is
shown more clearly in the following figure.
5.4.3
Surface Geometry
Shadow calculations first require that the building surfaces be described geometrically. Surfaces are
described by the coordinates of their vertices in a three dimensional Cartesian coordinate system.
This Right-hand coordinate system has the X-axis pointing east, the Y-axis pointing north, and
the Z-axis pointing up (see figure below). The azimuth angle (ψ) of a surface is the angle from the
north axis to the projection onto the X-Y plane of a normal to the surface (clockwise positive). The
surface tilt angle (ϕ) is the angle between the Z-axis and the normal to the surface. The vertices
210
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Figure 5.4: Solar Position Illustration
5.4. SHADING MODULE
211
are recorded in counter-clockwise sequence (as the surface is viewed from outside its zone).
During surface entry, surfaces are checked for convex or non-convex shape. If non-convex and
inappropriate (used as a receiving surface) then a severe error is produced telling the user that
shadowing calculations may be inaccurate.
Similarly collinear points (or as noted below, points within 1 mm distance) are removed unless
removing would make an illegal surface (less than 3 points). But degenerate collinear surfaces should
be removed – they make the shadowing routines do extra work which takes extra time.
Collinear – points that essentially form a “line” rather than a surface shape.
Figure 5.5: EnergyPlus Coordinate System
The GlobalGeometryRules object specifies to EnergyPlus how the surface vertices will be pre-
sented in the input file. Of pertinent interest here is that the user may specify the vertices in either
“relative” or “world” coordinates.
Regardless of input specifications, when vertices are reported,
they are reported in world coordinates, starting at the upper-left-corner (4-sided surface) and are
listed counter-clockwise.
5.4.3.1
Relative Coordinate Transformation
When vertices are specified in “relative” coordinates, there can be a “building” north axis as well as
a “zone” north axis. The building north axis/coordinate system is a rotation of ψb degrees from the
global/world coordinate system. The global coordinates of zone origins are related to the building
relative coordinates by:
Xzo = Xbr · cos ψb −Ybr · sin ψb
(5.29)
Yzo = Ybr · sin ψb −Ybr · cos ψb
(5.30)
212
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Zzo = Zbr
(5.31)
Where
zo – represents Zone Origin
br – represents the Zone Origin as input (relative to building origin)
The zone may also be rotated ψz degrees relative to the building coordinates. Origins of zone
surfaces are then given relative to the zone coordinate system. The global coordinates of the surface
origins are calculated by:
Xso = Xzo + Xzr · cos ψz −Yzr · sin ψz
(5.32)
Yso = Yzo + Xzr · sin ψz −Yzr · cos ψz
(5.33)
Xso = Xzo + Xzr · cos ψz −Yzr · sin ψz
(5.34)
A surface azimuth angle relative to the zone coordinate system (ψs) is converted to a global
azimuth by:
ψ = ψs + ψz + ψb
(5.35)
The surface tilt angle (ϕ) is not changed by these rotations about the Z-axis.
The coordinates of the surface vertices are given in a coordinate system in the plane of the
surface relative to the second vertex as shown for surfaces in Figure 5.5. The X-axis of the surface
coordinate system is a horizontal line through the second vertex. The global coordinates of the
surface vertices are given by:
X = Xso + Xsr · cos ψ −Ysr · sin ψ · cos ϕ
(5.36)
Y = Yso + Xsr · sin ψ −Ysr · cos ψ · cos ϕ
(5.37)
Z = Zso + Ysr · sin ϕ
(5.38)
5.4.3.2
World Coordinates to Relative Coordinates
Vertices in the global coordinate system can be transformed to the coordinate system relative to a
given surface by
X′ = X −Xso
(5.39)
Y ′ = Y −Yso
(5.40)
Z′ = Z −Zso
(5.41)
Xsr = −X′ · cos ψ + Y ′ · sin ψ
(5.42)
5.4. SHADING MODULE
213
Ysr = −X′ · sin ψ · cos ϕ + Y ′ · cos ψ · cos ϕ + Z′ · sin ϕ
(5.43)
Zsr = −X′ · sin ψ · sin ϕ + Y ′ · cos ψ · sin ϕ + Z′ · cos ϕ
(5.44)
5.4.4
Shadow Projection
Using the ShadowCalculation object, you can set how often the shadowing calculations are per-
formed. Calculating them every timestep (Timestep frequency option) is obviously the most ac-
curate but is also be the most time consuming.
Using a greater length of time (number of days)
before calculating again can yield speedier results.
For lengths of time greater than one day, the
solar position values (e.g. equation of time, sun position angles) are averaged over that time period
for the shadowing calculations. For dynamic shading, Timestep frequency is required to capture
changes in shading transmittance.
EnergyPlus provides four methods for calculating sunlit fractions:
1. Polygon Clipping: The shadow algorithm is based on coordinate transformation methods
similar to Groth and Lokmanhekim and the shadow overlap method of Walton.
2. Pixel Counting: GPU-rendering based calculations based on the method developed by Jones
et al 2011.
3. Scheduled: Pre-calculated sunlit fractions are input through a schedule in the SurfaceProp-
erty:LocalEnvironment object.
4. Imported: Pre-calculated sunlit fractions are input through a Schedule:File:Shading object.
5.4.5
Polygon Clipping
All architectural forms are represented by plane polygons. This can give good accuracy even for
curved surfaces: a sphere can be approximated by the 20 nodes of an icosahedron with only 3 percent
error in the shadow area cast by the sphere. Consider how a solid object, which is composed of
a set of enclosing plane polygons, casts a shadow. Figure 5.6 shows a box shaped structure on a
horizontal surface. The structure consists of a top (surface 1) and four vertical surfaces (2 and 3
visible to the observer and 4 and 5 not visible). The sun is positioned behind and to the right of
the structure and a shadow is cast onto the horizontal surface (the ground).
Surfaces 1, 4, and 5 are in sunlight; 2 and 3 are in shade. It is possible to think of the structure’s
shadow as the combination of shadows cast by surfaces 1, 2, 3, 4 and 5 or by 1, 4 and 5, or by surfaces
2 and 3. This last combination of shadow casting surfaces is the simplest. In the EnergyPlus shadow
algorithm every surface is considered to be one of the surfaces that enclose a solid, and only those
surfaces that are not sunlit at a given hour are considered shadowing surfaces.
The expressions in Equation 5.44 are the direction cosines of the surface:
CW1 = sin ψ · cos ϕ
(5.45)
CW2 = cos ψ · sin ϕ
(5.46)
214
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Figure 5.6: Basic shadowing concept structure
5.4. SHADING MODULE
215
CW3 = cos ϕ
(5.47)
The cosine of the angle of incidence of the sun’s rays on the surface are given by the dot product
of surface and sun direction cosines.
cos θ = CS1 · CW1 + CS2 · CW2 + CS3 · CW3
(5.48)
If cos θ is less than zero, the sun is behind the surface.
A shadow is projected from the vertices of the shadowing polygon (SP) along the direction of
the sun’s rays to the plane of the shadow receiving polygon (RP). If any vertices of the SP are
below the plane of the RP (z < 0), a false shadow is cast as in Figure 5.7. The “submerged” portion
of the SP must be clipped off before projection.
Figure 5.7: Illustration of Shadow Clipping
This is done by finding, through linear interpolation, the points on the perimeter of the SP,
which intersect the plane of the RP. These points become new vertices of the SP, which together
with the other positive vertices define a clipped SP that casts only a real shadow.
A vertex located at (x, y, z) relative to the RP coordinate system casts a shadow to a point in
the plane of the RP given by
x′ = x −z · a
cos θ
(5.49)
y′ = y −z · b
cos θ
(5.50)
where
216
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
a = sin ψ · CS1 −cos ψ · CS2
(5.51)
and
b = −cos ψ · cos ϕ · CS1 −sin ψ · cos ϕ · CS2 + sin ϕ · CS3
(5.52)
More explicitly, a casting surface – a shadow casting surface or general casting surface – is one
that casts a shadow on other surfaces. A receiving surface – a shadow receiving surface – is one
that receives shadows from other surfaces (i.e. casting surfaces). A back surface – an inside surface
– is one that may be partially sunlit/receive solar transmission for interior solar distribution.
Note that the resolution on surfaces/shadowing is 1 mm – using resolution beyond that will
result in truncation of the shadowing.
5.4.5.1
Homogeneous Coordinates
Two-dimensional homogeneous coordinate techniques are used to determine the vertices of shadow
overlaps. In homogeneous coordinates, points and lines are represented by a single form that allows
simple vector operations between those forms [Newman-Sproul]. A point (X, Y) is represented by
a three element vector (x, y, w) where x = w\*X, y = w\*Y, and w is any real number except zero.
A line is also represented by a three element vector (a, b, c). The directed line (a, b, c) from point
(x1, y1, w1) to point (x2, y2, w2) is given by:
(a, b, c) = (x1, y1, z1) ⊗(x2, y2, z2)
(5.53)
The sequence in the cross product is a convention to determine sign. The condition that a point
(x, y, w) lie on a line (a, b, c) is that
(a, b, c) • (x, y, w) = 0
(5.54)
The point is normalized by dividing by w. Then if
(a, b, c) • (x/w, y/w, 1) > 0
(5.55)
the point is to the left of the line.
If it is less than zero, the point is to the right of the line.
The intercept (x, y, w) of line (a1, b1, c1) and line (a2, b2, c2) is given by:
(x, y, w) = (a1, b1, c1) ⊗(a2, b2, c2)
(5.56)
Note that the use of homogeneous coordinates as outlined above provides a consistent method
and notation for defining points and lines, for determining intercepts, and for determining whether a
point lies to the left, to the right, or on a line. Normalization provides the means for transforming
to and from homogeneous notation and Cartesian coordinates.
Thus, if (X, Y) is a Cartesian
coordinate pair, its homogeneous coordinates are (X, Y, 1). Similarly, the homogeneous coordinates
(x, y, w) can be transformed to the Cartesian point with coordinates (x/w, y/w).
5.4. SHADING MODULE
217
5.4.5.2
Polygon Clipping Algorithms
Three methods for polygon clipping (treating of overlapping shadows) are currently in use in Ener-
gyPlus.
• Convex Weiler-Atherton
• Sutherland-Hodgman
• Slater-Barsky (for rectangular surfaces only)
The original EnergyPlus method for polygon clipping is a special version of the Weiler-Atherton
model (Weiler, Atherton, 1977). It was developed to be suﬀiciently general to clip concave polygons
with holes. The implementation in the current version of EnergyPlus, however, does not support
concave shadowing surfaces or holes. The relative computational complexity is preserved – the
algorithm is carried out in four steps. For example, if A and B are polygons (see Figure 5.8).
1)
A call to INCLOS determines which vertices of X lie within Y.
2)
A second call determines which vertices of Y lie within X.
3)
If neither polygon is contained completely within the other, INTCPT is called to collect
points of intersection between X and Y.
4)
Since the points are usually gathered out of order, they must then be oriented.
The Sutherland-Hodgman algorithm (Sutherland, Hodgman, 1974) is less complex compared to
the Weiler-Atherton method and is well-suited to clipping convex polygons. In actuality, only convex
shading surfaces are currently supported by EnergyPlus. Let X be a polygon called the “subject
polygon” (SP) and Y be a polygon called the “clipping polygon” (CP). The method performs the
computation by iterating over the edges of the CP and removing points from the SP that fall in
the clipping plane, i.e. points that fall to the left of the edge of the CP. Intersections between the
clip edge and the edges of the SP are added appropriately, and points falling outside of the clipping
plane, i.e. to the right of the edge of the CP, are added the output polygon as well. This resultant
polygon is stored and the process is repeated for the rest of the clip edges in CP. The process is
analogous to cutting off pieces of the SP one-by-one with respect to each edge of the CP. The result
is ordered and identical to the polygon produced by the Weiler-Atherton method.
The Slater-Barsky algorithm (Slater, M., Barsky, B.A., 1994) can also be chosen for clipping
surfaces which are rectangular. The algorithm further saves computational cost. It relies on con-
verting the line segment to be clipped into a parametric equation. Below is the general form for
the x- and y- components of a parametric line:
x = x0 + t∆x
(5.57)
y = y0 + t∆y
(5.58)
Letting our subject line be starting at (x0, y0) and ending at (x1, x1):
∆x = x1 −x0
(5.59)
∆y = y1 −y0
(5.60)
218
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Distances from the endpoints to the edges of the clipping rectangle that collide with the line
are used to obtain two values of t that parameterize the equation, representing the pair of new
endpoints.
Once we have the two values of t, t1 and t2, we can calculate the clipped line endpoints (Note
that t2 > t1).
x′
1 = x0 + t1∆x
(5.61)
y′
1 = y0 + t1∆y
(5.62)
x′
2 = x0 + t2∆x
(5.63)
y′
2 = y0 + t2∆y
(5.64)
The Slater-Barsky algorithm uses space subdivision to reduce the number of pre-emptive calcu-
lations. We break the plane into 9 parts, where region (4) is the clipping region.
| 6 | 7 | 8 |
| 3 | 4 | 5 |
| 0 | 1 | 2 |
With this method, calculating deltas and plugging in the final parametric equations can be
skipped if the subject line obeys certain conditions. For example, if the line begins in region (0)
and ends in region (6), then no new endpoints need to be calculated.
5.4.5.3
Overlapping Shadows
After transforming the shadows onto the plane of the receiving surface, the basic job of the shadow
algorithm is to determine the area of the overlap between the polygons representing the shadows
and the polygon representing the receiving surface. Concave surfaces are supported only for exterior
wall heat transfer surfaces, when using SutherlandHodgman option. Concave shading devices are
not supported by the this option. Neither concave shading devices nor concave exterior wall heat
transfer surfaces are supported by the ConvexWeilerAtherton clipping routine.
When only convex shading devices are considered, this provides a great simplification. The
overlap between two convex polygons (i.e. projections of shading devices via the direction of the
sun) is another convex polygon. Coordinate and projection transformations of a convex polygon
produce another convex polygon.
Any non-convex polygon can be constructed as the union of
convex ones.
For ConvexWeilerAtherton, there is considerable simplification if only convex (no interior angle
> 180 ) polygons are considered. The overlap between two convex polygons is another convex
polygon. Coordinate and projection transformations of a convex polygon produce another convex
polygon. Any non-convex polygon can be constructed as a sum of convex ones.
The vertices that define the overlap between two convex polygons, A and B, consist of:
• the vertices of A enclosed by B
• the vertices of B enclosed by A
• and the intercepts of the sides of A with the sides of B
5.4. SHADING MODULE
219
In Figure 5.8, point a is the result of rule 1, point c is the result of rule 2, and points b and
d result from rule 3. The overlap of A and B is the polygon a-b-c-d. Figure 5.9 shows an overlap
where all of the vertices of B are enclosed by A. Figure 5.10 shows an overlap defined only by the
intercepts of A and B. Figure 5.11 shows a more complex overlap.
Figure 5.8: Point a – Vertex of A Enclosed by B
Coordinate transformation retains the order of the vertices of a polygon, while a projection
reverses the order. The sequence of vertices of the receiving polygons should be reversed so it and
all shadow polygons will have the same sequence.
A point is enclosed by a clockwise, convex polygon if the point lies to the right of all sides (or
does not lie to the left of any side) of the polygon. The intercept of two sides may not lie beyond
the ends of either side. These are “line segments” rather than “lines”. It is possible to tell if line
segments A and B intercept within their end points by noting that the ends of A must lie on both
sides of B, and the ends of B must lie on both sides of A. This should be done before the intercept
is calculated.
Once the vertices are determined, they must be sorted into clockwise order for the area to be
computed.
Given a closed, planar polygon of n sequential vertices (x1, y1), (x2, y2), …, (xn, yn),
its area is given:
Area = 1
2
n
X
i=1
(xiyi+1 −xi+1yi)
(5.65)
where (xn+1,yn+1) = (x1, y1)
220
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Figure 5.9: Surface A Totally Overlaps Surface B.
Figure 5.10: Figure Formed from Intercept Overlaps Between A and B
5.4. SHADING MODULE
221
The area is positive if the vertices are counter-clockwise and negative if they are clockwise.
Figure 5.11: Complex Overlapping Condition
If two shadows overlap the receiving surface, they may also overlap each other as in Figure 5.12.
The vertices of this overlap can be computed.
The areas of all overlaps can be computed.
The
total sunlit area can be expressed as the sum of all polygon areas given a proper sign on each of
the areas.
The following convention was adopted:
Table 5.5: Surface / Area Characteristic / Convention
Surface Characteristic
Area Convention
receiving surface
positive (A)
overlap between shadow and receiving
negative (B & C)
overlap between two shadows
positive (D)
and so on through multiple overlaps where the sign of the overlap area is the product of the
signs of the overlapping areas.
Partially transparent shadowing surfaces can also be modeled by giving a transparency (τ) to
every shadowing polygon. Let τ of the receiving polygon be one. Then the τ of every overlap of
polygons i and j is the product of τ iand τ j. The shaded area is then computed by summing Ai\*(1
- τ i) for all overlap polygons.
It is easy to determine the sunlit area of a window once all the shadow and overlap vertices
222
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Figure 5.12: Multiple Shadow Overlaps
5.4. SHADING MODULE
223
on the wall have been computed. Consider wall 2 of Figure 5.3. First, the wall is considered a
simple rectangle and the window on it is ignored. The shadow overlapping is performed and the
sunlit portion of the gross wall area is computed. Then the window rectangle is overlapped with
the shadow to determine its sunlit area. The sunlit area of the window is subtracted from the gross
wall sunlit area to determine the net wall sunlit area. During this calculation it is not necessary to
recompute the shadows, because they were precisely determined on the wall.
When the SutherlandHodgman option is selected, the overlap is computed using the Sutherland-
Hodgman algorithm for polygon clipping when. Let X be a polygon called the “subject polygon”
(SP) and Y be a polygon called the “clipping polygon” (CP). The method performs the computation
by iterating over the edges of the CP and removing points from the SP that fall in the clipping
plane, i.e. points that fall to the left of the edge of the CP. If it is to the left of any edge, it the
point does not overlap with the CP. Intersections between the clip edge and the edges of the SP are
added appropriately, and points falling outside of the clipping plane, i.e. to the right of the edge of
the CP, are added the output polygon as well. This resultant polygon is stored and the process is
repeated for the rest of the clip edges in CP. The process is analogous to cutting off pieces of the
SP one-by-one with respect to each edge of the CP. Note that the SP may be concave, but the CP
may not. This means that the exterior wall surfaces may be concave, while shading devices may
not be concave.
5.4.6
Pixel Counting
Determination of surface shading is a common task performed by modern graphics processors.
Digital graphic rendering generates a depth map for each pixel in a scene to determine the portion
of each polygon that is visible within a single view of the scene. When a scene is rendered from the
perspective of the sun along the direction of its beams, visible pixels represent the sunlit portions
of a surface. This is the same technique used to determine and render shadows within video games
and other graphics applications. The application of this technique was originally applied to building
energy simulation by Jones et al (2011). They refer to the method as “Pixel Counting” because the
number of pixels of a given surface is a proxy for the sunlit area of that surface:
As ≈N · Ap
cos θ = PSSA
cos θ
(5.66)
Where, As = Sunlit area, N = Number of visible pixels, Ap = the projected area of a single
pixel, θ = solar incidence angle of the surface, and PSSA = Projected Sunlit Surface Area. The
approximation is limited by the resolution of the rendering.
For more information on the Pixel Counting method, refer to Jones et al 2011.
5.4.7
Solar Gains
The total solar gain on any exterior surface is a combination of the absorption of direct and diffuse
solar radiation given by
Qso = α ·

Ib · cos θ · Ss
S + Is · Fss + Ig · Fsg

(5.67)
where
α = solar absorptance of the surface
224
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
A = angle of incidence of the sun’s rays
S = area of the surface
Ss = sunlit area
Ib = intensity of beam (direct) radiation
Is = intensity of sky diffuse radiation
Ig = intensity of ground reflected diffuse radiation
Fss = angle factor between the surface and the sky
Fsg = angle factor between the surface and the ground
For the surface of a building located on a featureless plain
Fss = 1 + cos ϕ
2
(5.68)
and
Fsg = 1 −cos ϕ
2
(5.69)
If the surface is shaded the program modifies Fss by a correction factor that takes into account
the radiance distribution of the sky (see “Shadowing of Sky Diffuse Solar Radiation”).
Shading of ground diffuse solar radiation is not calculated by the program. It is up to the user
to estimate the effect of this shading and modify the input value of Fsg accordingly.
5.4.8
Solar Distribution
As discussed in the Input Output Reference (Object: Building), the field Solar Distribution, in
the “Building” input object, determines how EnergyPlus will treat beam solar radiation enter-
ing a zone through exterior windows.
There are five choices: MinimalShadowing, FullExte-
rior, FullInteriorAndExterior, FullExteriorWithReflections, and FullInteriorAndExteri-
orWithReflections.
5.4.8.1
MinimalShadowing
In this case, there is no exterior shadowing except from window and door reveals. All beam solar
radiation entering the zone is assumed to fall on the floor, where it is absorbed according to the
floor’s solar absorptance. Any reflected by the floor is added to the transmitted diffuse radiation,
which is assumed to be uniformly distributed on all interior surfaces.
If no floor is present in
the zone, the incident beam solar radiation is absorbed on all interior surfaces according to their
absorptances. The zone heat balance is then applied at each surface and on the zone’s air with the
absorbed radiation being treated as a flux on the surface.
5.4.8.2
FullExterior
In this case, shadow patterns on exterior surfaces caused by detached shading, wings, overhangs,
and exterior surfaces of all zones are computed. As for MinimalShadowing, shadowing by win-
dow and door reveals is also calculated. Beam solar radiation entering the zone is treated as for
MinimalShadowing.
5.4. SHADING MODULE
225
5.4.8.3
FullExteriorWithReflections
This case is the same interior distribution as the preceding option but uses exterior reflections as
well (see the section Solar Radiation Reflected from Exterior Surfaces for further explanation).
5.4.8.4
FullInteriorAndExterior
This is the same as FullExterior except that instead of assuming all transmitted beam solar falls
on the floor the program calculates the amount of beam radiation falling on each surface in the
zone, including floor, walls and windows, by projecting the sun’s rays through the exterior windows,
taking into account the effect of exterior shadowing surfaces and window shading devices.
If this option is used, you should be sure that the surfaces of the zone totally enclose a space.
This can be determined by viewing the eplusout.dxf file with a program like AutoDesk’s Volo
View Express. You should also be sure that the zone is convex. Examples of convex and non-
convex zones are shown in Figure 5.13. The most common non-convex zone is an L-shaped zone.
(A formal definition of convex is that any straight line passing through the zone intercepts at most
two surfaces.) If the zone’s surfaces do not enclose a space or if the zone is not convex you should
use Solar Distribution = FullExterior instead of FullInteriorAndExterior.
If you use FullInteriorAndExterior the program will calculate how much beam radiation
falling on an interior window is absorbed by the window, how much is reflected back into the zone,
and how much is transmitted into the adjacent zone. (Interior windows are assumed to have no
shading device).
If you use FullInteriorAndExterior the program will also calculate how much beam radiation
falling on the inside of an exterior window (from other windows in the zone) is absorbed by the
window, how much is reflected back into the zone, and how much is transmitted to the outside. In
this calculation the effect of an interior or exterior shading device, if present, is accounted for.
5.4.8.5
FulInteriorAndlExteriorWithReflections
This case is the same interior distribution as the preceding option but uses exterior reflections as
well (see Solar Radiation Reflected from Exterior Surfaces for further explanation).
5.4.9
Details of the Interior Solar Distribution Calculation
EnergyPlus calculates the distribution of short-wave radiation in the interior of each thermal zone.
This radiation consists of beam solar radiation, diffuse solar radiation, and short-wave radiation
from electric lights. The program determines the amount of this radiation that is (1) absorbed on
the inside face of opaque surfaces, (2) absorbed in the glass and shading device layers of the zone’s
exterior and interior windows, (3) transmitted through the zone’s interior windows to adjacent
zones, and (4) transmitted back out of the exterior windows.
The effects of movable shading
devices on the exterior windows are taken into account; the program does not allow shading devices
on interior windows. Most of this calculation is done in subroutine CalcInteriorSolarDistribution in
the SolarShading module. EnergyPlus will use either Polygon Clipping or Pixel Counting–depending
on the method of shading algorithm selected by the user–to determine interior solar distibution if
full interior solar distribution is requested.
226
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Figure 5.13: Illustration of Convex and Non-convex Zones
5.4.9.1
Initial Distribution of Diffuse Solar Transmitted through Exterior and Interior
Windows
Diffuse solar (from sky and ground sources) transmitted through exterior windows is first distributed
to the interior heat transfer surfaces in the zone containing the exterior windows.
This initial
distribution apportions the transmitted diffuse solar to interior surfaces using the approximate
view factors described above in “LW Radiation Exchange Among Zone Surfaces.” The amount of
this initially distributed diffuse solar absorbed by each interior surface, and each window material
layer, is calculated and later added to the “short-wave radiation absorbed” values described below.
The amount of this initially distributed diffuse solar that is reflected is accumulated for each zone
and redistributed uniformly as part of the QD calculation described below. The amount of this
initially distributed diffuse solar that is transmitted by interior windows to adjacent zones is initially
distributed to the interior heat transfer surfaces in the adjacent zone in the same manner as just
described.
This new treatment of diffuse solar is intended to more accurately account for the initial ab-
sorption, transmittance, and reflection of short-wave radiation prior to the uniform distribution
described below.
5.4.9.2
Interior Solar Radiation Absorbed by Opaque Surfaces
The short-wave radiation absorbed on the inside face of an opaque surface (floor, wall or ceiling) is
given by:
SurfOpaqQRadSWInAbs(SurfNum) = QS(ZoneNum) ∗AbsIntSurf(SurfNum)
+AISurf(SurfNum) ∗BeamSolarRad[W/m2]
(5.70)
5.4. SHADING MODULE
227
where
SurfNum = surface number
ZoneNum =number of zone that surface belongs to
QS(ZoneNum) = short-wave diffuse irradiance in the zone [W/m2]
AbsIntSurf(SurfNum) = inside solar absorptance of the surface
AISurf(SurfNum) = inside beam solar irradiance factor for the surface [-]
BeamSolarRad = outside beam normal solar irradiance [W/m2]
5.4.9.2.1
Interior Diffuse Radiation
QS is assumed to be uniformly distributed throughout the zone. It is calculated as follows. Let
Qsw be the total diffuse short-wave radiation entering the zone or originating in the zone. Since Qsw
is ultimately absorbed or transmitted by zone heat transfer surfaces, summing over these surfaces
gives the following energy balance equation:
Nsurf
X
i=1
QS(ZoneNum) ∗αiAi = QSW(ZoneNum)
(5.71)
where
i = zone surface number counter
Nsurf = number of heat transfer surfaces in zone
Ai = surface area [m2]
αi = inside solar absorptance for an opaque surface, or, for a window, αi = back diffuse trans-
mittance plus back diffuse system absorptance of glass layers and shading device layers (if present)
Solving this equation for QS gives:
QS(ZoneNum) =
QSW(ZoneNum)
Nsurf
P
i=1
AbsInsSurfiAi
= QSW(ZoneNum) ∗V MULT(ZoneNum)
(5.72)
where
V MULT(ZoneNum) =
1
Nsurf
P
i=1
AbsIntSurfi ∗Ai
[m−2]
(5.73)
and Qsw is given by:
QSW = QD(ZoneNum) + ZoneIntGain(ZoneNum)%QLTSW
+ZoneIntGain(ZoneNum)%T\_QLTSW[W]
(5.74)
where
ZoneIntGain(ZoneNum)%QLTSW = short-wave radiation into zone from general (overhead)
electric lighting [W]
ZoneIntGain(ZoneNum)%T\_QLTSW = short-wave radiation into zone from task electric light-
ing [W]
QD(ZoneNum) = diffuse solar radiation entering or originating in zone [W]
QD(ZoneNum) is given by:
228
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
QD(ZoneNum) = EnclSolDB(ZoneNum) ∗BeamSolarRad
+InitialDifSolDistReflectedW(ZoneNum)
(5.75)
where
BeamSolarRad is the outside beam normal solar irradiance [W/m2]
EnclSolDB(ZoneNum) is the diffuse solar radiation originating from beam solar that passes
through the exterior windows in the zone and reflects diffusely from inside zone surfaces plus beam
solar entering the zone as diffuse radiation from windows with shading devices or diffusing glass (all
divided by BeamSolarRad)
[m2]
InitialDifSolDistReflectedW(ZoneNum) is the diffuse solar radiation originating from sky and
sun related diffuse solar transmitted through the zone’s exterior or interior windows into the zone,
and reflected diffusely from inside zone surfaces.
EnclSolDB(ZoneNum) is calculated as:
EnclSolDB(ZoneNum) = BTOTZone −BABSZone[m2]
(5.76)
where
BTOTZone = total beam solar incident on the zone’s exterior windows that is transmitted as
beam or diffuse.1
BABSZone = total beam solar absorbed inside the zone.
BTOTZone is given by:
BTOTZone =
Nextwin
P
i=1
TBmAlli ∗SunlitFracti ∗CosInci ∗Areai ∗InOutprojSLFracMulti
+ Diffuse entering zone from beam reflected by window inside reveal surfaces
+ Diffuse transmitted by windows from beam reflected by outside reveal surfaces
−Beam absorbed by window inside reveal surfaces
(5.77)
For more information on the diffuse entering the zone from beam reflected, see “Beam Solar
Reflection from Window Reveal Surfaces.” In the above equation,
TBmAll = beam-to-beam plus beam-to-diffuse transmittance of window
SunlitFract = fraction of window irradiated by sun
CosInc = cosine of solar incidence angle on window
Area = glazed area of window [m2]
InOutProjSLFracMult = shadowing factor due to inside and outside projections of window frame
and/or divider ( = 1.0 if there is no frame or divider).
BABSZone is given by the following sum (see Figure 5.14):
1For beam incident on an exterior window we have the following: For transparent glass with no shade or blind
there is only beam-to-beam transmission. For diffusing glass, or if a window shade is in place, there is only beam-
to-diffuse transmission. If a window blind is in place there is beam-to-diffuse transmission, and, depending on slat
angle, solar profile angle, etc., there can also be beam-to-beam transmission.
5.4. SHADING MODULE
229
BABSZone =
Beam absorbed by opaque inside surfaces2
+Beam transmitted through the zone′s interior windows
+Beam transmitted back out of the zone′s exterior windows
+Beam absorbed by the zone′s exterior and interior windows
+Beam absorbed by inside daylighting shelves
(5.78)
Figure 5.14: Vertical section through a two-zone building showing where transmitted beam solar
falls. Some of the beam solar from exterior window EW is absorbed by the floor, D, interior wall,
B, and interior window, IW. Some is transmitted by IW to the adjacent zone, Z2. Aoverlap is the
irradiated area of a surface projected back onto the plane of EW. Beam reflected by D, B and IW
contributes to the interior short-wave radiation flux in Z1.
If zone ZoneNum shares interior windows with other zones, QS(ZoneNum) is modified to take
into account short-wave radiation received from the other zones through these windows:
QS(ZoneNum) →
QS(ZoneNum)
+ P
otherZones ZoneFractDifShortZtoZ(OtherZoneNum,ZoneNum)
∗[QD(OtherZoneNum) + ZoneIntGain(OtherZoneNum)%QLTSW
+ZoneIntGain(OtherZoneNum)%T\_QLTSW]
(5.79)
where
ZoneFractDifShortZtoZ(OtherZoneNum,ZoneNum) = “diffuse solar exchange factor” = fraction
of short-wave radiation in OtherZoneNum that is transmitted to ZoneNum. This factor is calculated
in subroutine ComputeDifSolExcZonesWIZWindows taking into account multiple reflection between
zones. For example, for two zones means that some of the radiation transmitted from Zone1 to
Zone2 is reflected back to Zone1, and some of this is in turn reflected back to Zone2, etc.
230
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
5.4.9.2.2
Interior Beam Radiation
The inside beam solar irradiance factor3 in Equation 5.70 is given by:
AISurf(SurfNum) = AbsIntSurf(SurfNum)
A(SurfNum)
Nextwin
X
i=1
TBmi ∗Aoverlapi(SurfNum) ∗CosInci
(5.80)
where
i = exterior window number
Nextwin = number of exterior windows in zone
CosInci = cosine of angle of incidence of beam on exterior window i
TBmi = beam-to-beam transmittance of exterior window i at CosInci4
Aoverlapi(SurfNum) = beam solar irradiated area of surface SurfNum projected back onto the
plane of exterior window i (the Aoverlap’s for an exterior window sum up to the glazed area of
the window). These overlap areas (Figure 5.14) are determined with the EnergyPlus shadowing
routines by considering a zone’s exterior window as a “sending” surface and the inside faces of
the zone’s other surfaces as “receiving” surfaces (see “Shading Module”). The overlap areas for a
particular exterior window depend on the sun position, the geometry of the window, the geometry
of the interior surfaces, and the location of the window with respect to the interior surfaces.
AbsIntSurf(SurfNum) = inside face solar absorptance of surface SurfNum
A(SurfNum) = area of surface SurfNum [m2]
5.4.9.3
Interior Solar Radiation Absorbed by Windows
The interior short-wave radiation absorbed by layer l (glass, shade or blind) of a window is equal
to:
QS(ZoneNum) ∗αdif
l,back(SurfNum)+
BeamSolarRad ∗
αbeam
l,back(SurfNum)
A(SurfNum)
Nextwin
P
i=1
TBmi ∗Aoverlapi(SurfNum) ∗CosInci[W/m2]
(5.81)
where
αdif
l,back = the system diffuse solar absorptance of layer l for irradiance from the back side
αbeam
l,back = the system beam solar absorptance of layer l for irradiance from the back side
A(SurfNum) = glazing area [m2]
Note that as of Version 2.1, the initially distributed diffuse solar absorbed by each surface
(as described above under “Initial Distribution of Diffuse Solar Transmitted through Exterior and
Interior Windows”) is added to this uniformly distributed short-wave radiation.
3For the purposes of the surface heat balance calculation, any beam solar radiation absorbed by a surface is
assumed to be uniformly distributed over the surface even though in reality it is likely to be concentrated in one or
more discrete patches on the surface.
4TBmiis zero if the window has diffusing glass or a shade. TBmi can be > 0 if a blind is present and the slat
angle, solar profile angle, etc., are such that some beam passes between the slats.
5.4. SHADING MODULE
231
5.4.9.4
Interior Solar Radiation Transmitted by Interior Windows
5.4.9.4.1
Interior Diffuse Radiation Transmitted by Interior Windows
The interior diffuse short-wave radiation transmitted by an interior window to the adjacent zone
is given by
QS(ZoneNum) ∗τ dif(SurfNum) ∗A(SurfNum)[W]
(5.82)
where
τ dif(SurfNum) = diffuse transmittance of the interior window
5.4.9.4.2
Interior Beam Radiation Transmitted by Interior Windows
The interior beam solar radiation transmitted by an interior window to the adjacent zone is
BeamSolarRad ∗τ beam(SurfNum)
Nextwin
X
i=1
TBmi ∗Aoverlapi(SurfNum) ∗CosInci[W]
(5.83)
where τ beam(SurfNum) is the beam-to-beam transmittance of the interior window at the angle
of incidence of beam solar from the exterior window on the interior window. The program does not
track where this radiation falls in the adjacent zone: it is counted as diffuse radiation in that zone.
Therefore,
QS(ZoneNum) →QS(ZoneNum)+[beamsolarfromadjacentzones]∗V MULT(ZoneNum) (5.84)
5.4.10
Ground Reflectances
Ground reflectance values (Ref Object: Site:GroundReflectance) are used to calculate the ground
reflected solar amount. This fractional amount (entered monthly) is used in the following equation:
GroundReflectedSolar = (BeamSolar • COS(SunZenithAngle) + DiffuseSolar) • GroundReflectance
(5.85)
Of course, the Ground Reflected Solar is never allowed to be negative.
The Snow Ground
Reflectance Modifier can further modify the ground reflectance when snow is on the ground. If the
user enters 0.0 for each month, no ground reflected solar is used.
5.4.11
Ground Reflectances (Snow)
When snow is on the ground, ground reflectances may change. (Ref Object: Site:GroundReflect-
ance:SnowModifier). This object allows the user to specify two values, Ground Reflected Solar
Modifier and Daylighting Ground Reflected Solar Modifier.
Ground Reflected Solar Modifier is used to modified the basic monthly ground reflectance when
snow is on the ground (from design day input or weather data values). Values can range from 0.0
to 1.0.
GroundReflectanceused = GroundReflectance • SolarModifierSnow
(5.86)
232
CHAPTER 5. CLIMATE, SKY AND SOLAR/SHADING CALCULATIONS
Daylighting Ground Reflected Solar Modifier is used to modified the basic monthly ground
reflectance when snow is on the ground (from design day input or weather data values). Values can
range from 0.0 to 1.0.
DaylightingGroundReflectanceused = GroundReflectance • DaylightingModifierSnow
(5.87)
5.4.12
References
ASHRAE. 2005. Handbook of Fundamentals, Chapter 31, Atlanta: ASHRAE.
ASHRAE. 2007. HVAC Applications, Chapter 33, Atlanta, ASHRAE.
Zhang, Qingyuan, Joe Huang, and Siwei Lang. 2002. “Development of Typical Year Weather
Data for Chinese Locations”, American Society of Heating Refrigeration and Air-Conditioning En-
gineers, ASHRAE Transactions, Vol 108, Part 2.
Jones N., Greenberg D., Pratt K. “Fast computer graphics techniques for calculating direct solar
radiation on complex building surfaces”. Journal of Building Performance Simulation. Volume 5,
Issue 5, Pages 300-312. June 26, 2011.
Threlkeld, J.L. and R.C. Jordan. 1958. Direct solar radiation available on clear days. ASHRAE
Transactions 64:45.
Groth, C. C., and Lokmanhekim, M. 1969. “Shadow ‑ A New Technique for the Calculation
of Shadow Shapes and Areas by Digital Computer,” Second Hawaii International Conference on
System Sciences, Honolulu, HI, January 22‑24, 1969.
Walton, G.N. 1983.
“The Thermal Analysis Research Program Reference Manual Program
(TARP)”, National Bureau of Standards (now National Institute of Standards and Technology).
Walton, G. N. 1978. “The Application of Homogeneous Coordinates to Shadowing Calculations”,
American Society of Heating Refrigeration and Air-Conditioning Engineers, ASHRAE Transactions,
Vol 84, Part I.
Meeus, Jean. 2000. Astronomical Algorithms, Willmann-Bell.
Newman, M. W., and Sproul, R. F. 1973. Principles of Interactive Computer Graphics, Mc-
Graw‑Hill.
Polygon area derived from Green’s Theorem. Graphic Gems repository.
Weiler, Kevin, Atherton, Peter. “Hidden Surface Removal Using Polygon Area Sorting.” Pro-
gram of Computer Graphics, Cornell University. Ithaca, NY: 1977.
Sutherland, I.E., and Hodgman, G.W. 1974. “Reentrant Polygon Clipping”, Communication of
Association for Computing Machinery (CACM), vol. 17, pp. 32-42.
Slater, M. and Barsky, B.A. 1994, ”2D line and polygon clipping based on space subdivision”.
The Visual Computer, vol.10, pp.407–422.
Maillot,Patrick-Gilles.\*\* “\*\*A New, Fast Method For 2D Polygon Clipping: Analysis and Soft-
ware Implementation.” Sun Microsystems, inc. Mountain View, CA: 1992.
Wisstein, Eric W. “Convex Polygon” From Mathworld- A Wolfram Web Resource.
Chapter 6
Solar Radiation Reflected from Exterior
Surfaces
EnergyPlus has an option to calculate beam and sky solar radiation that is reflected from exterior
surfaces and then strikes the building. This calculation occurs if “withReflections” is used on the
SolarDistribution option in the Building object. For zones with detailed daylighting, these reflections
are also considered in the daylight illuminance calculations.1
The reflecting surfaces fall into three categories:
• Shadowing surfaces. These are surfaces like overhangs or neighboring buildings entered
with objects Shading:Site:Detailed, Shading:Building:Detailed, or Shading:Zone:Detailed Ex-
amples are shown in Figure 6.1.
These surfaces can have diffuse and/or specular (beam-to-beam) reflectance values that are
specified with the ShadingProperty:Reflectance object.
• Exterior building surfaces. In this case one section of the building reflects solar radiation
onto another section (and vice-versa). See Figure 6.2.
Opaque building surfaces (walls, for example) are assumed to be diffusely reflecting. Windows
and glass doors are assumed to be specularly reflecting. The reflectance values for opaque
surfaces are calculated by the program from the Solar Absorptance and Visible Absorptance
values of the outer material layer of the surface’s construction. The reflectance values for
windows and glass doors are calculated by the program from the reflectance properties of
the individual glass layers that make up surface’s construction assuming no shading device is
present and taking into account inter-reflections among the layers.
• The ground surface. Beam solar and sky solar reflection from the ground is calculated even
if “withReflections” is not used (the default). But in this case the ground plane is considered
unobstructed, i.e., the shadowing of the ground by the building itself or by obstructions such
as neighboring buildings is ignored. This shadowing is taken into account only if “WithRe-
flections” is used in the Solar Distribution field (in “Building” input object) (Figure 6.3). In
this case the user-input value of ground view factor is not used.
1A different method from that described here is used for calculating reflections from daylighting shelves (see
“Daylighting Shelves”).
233
234
CHAPTER 6. SOLAR RADIATION REFLECTED FROM EXTERIOR SURFACES
Figure 6.1: Examples of solar reflection from shadowing surfaces in the Shading series of input
objects.
Solid arrows are beam solar radiation; dashed arrows are diffuse solar radiation.
(a)
Diffuse reflection of beam solar radiation from the top of an overhang. (b) Diffuse reflection of sky
solar radiation from the top of an overhang. (c) Beam-to-beam (specular) reflection from the facade
of an adjacent highly-glazed building represented by a vertical shadowing surface.
Figure 6.2: Solar reflection from building surfaces onto other building surfaces. In this example
beam solar reflects from a vertical section of the building onto a roof section. The reflection from
the window is specular. The reflection from the wall is diffuse.
6.1. DIFFUSE REFLECTION OF BEAM SOLAR AND SKY SOLAR RADIATION
235
Figure 6.3: Shadowing by the building itself affects beam solar reflection from the ground. Beam-
to-diffuse reflection from the ground onto the building occurs only for sunlit areas, A and C, not
for shaded area, B. Shadowing by the building also affects sky solar reflection from ground (not
shown).
6.1
Diffuse Reflection of Beam Solar and Sky Solar Radia-
tion
A ray-tracing method is used to calculate beam solar and sky solar radiation that is diffusely
reflected onto each of a building’s exterior surfaces (walls, roofs, windows and doors), called here
“receiving surfaces.” The calculation begins by generating a set of rays proceeding into the outward
hemisphere at each receiving point on a receiving surface. Then it determinines whether each ray
hits the sky, ground or an obstruction. The radiance at the hit point from reflection of incident
beam or sky solar is determined and the contribution of this radiance to the receiving surface is
calculated, added to the contribution from other hit points, and averaged over the receiving points.
Separate calculations are done for beam-to-diffuse and sky solar reflection from all obstructions and
beam-to-diffuse and sky solar reflection from the ground. (For beam-to-beam reflection see “Beam
Solar Radiation Specularly Reflected from Obstructions,” below.)
6.1.1
Receiving points
An N-sided surface is assigned N receiving points with the following coordinates, expressed in terms
of the surface vertex coordinates:
Pij =
N
X
k=1
akivkj, i = 1, 3; j = 1, 3
(6.1)
where
Pij = jth coordinate of the ith receiving point
vkj = jth coordinate of the kth surface vertex
236
CHAPTER 6. SOLAR RADIATION REFLECTED FROM EXTERIOR SURFACES
If N = 3: akj = 3/5 if k = i; akj = 1/5 otherwise
If N > 3: akj = N+1
2N
if k = i; akj =
1
2N
otherwise
For example, for a vertical 3m by 5m rectangle with vertices (0,0,3), (0,0,0), (5,0,0) and (5,0,3),
this expression gives receiving points at (1.25,0,2.25), (1.25,0,0.75), (3.75,0,0.75) and (3.75,0,2.25),
as shown in Figure 6.4.
Figure 6.4: Vertical rectangular exterior heat transfer surface showing location of receiving points
for calculating incident solar radiation reflected from obstructions.
6.1.2
Rays
A total of 90 rays are sent out into the exterior hemisphere surrounding each receiving point. An
upgoing ray may hit an obstruction or the sky. A downgoing ray may hit an obstruction or the
ground. See Figure 6.5.
In subroutine InitSolReflRecSurf, the following is determined for each ray, i,:
1.
Unit vector in direction of ray
2.
Cosine of angle between ray and plane of receiving surface (cos αi )
3.
Element of solid angle associated with ray (dΩi )
4.
If the ray hits one or more obstructions, the coordinates of the hit point on the obstruction
nearest the receiving point
5.
For the surface containing the hit point: the surface number, the solar reflectance (ρobs,i if
an obstruction), and the surface unit vector at the hit point pointing into the hemisphere containing
the receiving point
6.
If the ray is downgoing and hits the ground, the coordinates of the ground hit point
7.
Distance from receiving point to hit point
6.1.3
Sky Solar Radiation Diffusely Reflected from Obstructions
The factor for reflection of sky radiation from obstructions onto a receiving surface is calculated in
subroutine CalcSkySolDiffuseReflFactors. It is given by:
6.1. DIFFUSE REFLECTION OF BEAM SOLAR AND SKY SOLAR RADIATION
237
Figure 6.5: Two-dimensional schematic showing rays going outward from a point on a receiving
surface. Rays 1-6 hit the ground, rays 7-11 hit an obstruction, and rays 12-15 hit the sky.
SurfReflFacSkySolObs(RecSurfNum) =
1
Nrec
Nrec
P
1
Nray
P
i=1
Hitobs,iV iewFacSkyobs,iDifShdgRatioIsoSkyobs,iρobs,i cos αi/π
(6.2)
where
RecSurfNum is the receiving surface number,
Nrec is the number of receiving points,
Nray is the number of rays,
obs, i denotes the obstruction hit by ray i,
Hitobs,i = 1 if ray i hits an obstruction, = 0 otherwise,
V iewFacSkyobs,i = unobstructed sky view factor of the obstruction = (1 + cos tiltobs)/2 ,
DifShdgRatioIsoSkyobs,i = (obstructed sky irradiance on obstruction)/(unobstructed sky irra-
diance on obstruction)
In this equation, the product ViewFacSky\*DifShdgRatioIsoSky is the sky irradiance at the hit
point divided by the horizontal sky irradiance taking into account shadowing of sky diffuse radiation
on the obstruction by other obstructions, and assuming that the radiance of the sky is uniform.
Note that we ignore secondary reflections here and in the following sections. In the present case
this means that the irradiance at the hit point due to reflection of sky radiation from the ground
or from other obstructions is not considered.
The above reflection factor is used in the timestep calculation to find the irradiance on a receiving
surface due to sky radiation reflected from obstructions:
QRadSWOutIncSkyDiffReflObs(RecSurfNum) =
DifSolarRad ∗SurfReflFacSkySolObs(RecSurfNum)(W/m2)
(6.3)
where DifSolarRad is the horizontal sky irradiance on an unobstructed horizontal plane (W/m2).
238
CHAPTER 6. SOLAR RADIATION REFLECTED FROM EXTERIOR SURFACES
6.1.4
Sky Solar Radiation Diffusely Reflected from the Ground
If a downgoing ray from a receiving point hits the ground (for example, rays 1-6 in Figure 6.5),
the program calculates the radiance at the ground hit point due to sky diffuse solar reaching that
point. To do this, rays are sent upward from the ground hit point and it is determined which of
these rays are unobstructed and so go to the sky (for example, rays 6-10 in Figure 6.6). For this
calculation it is assumed that the radiance of the sky is uniform.
Figure 6.6: Two-dimensional schematic showing rays going upward from a ground hit point.
The factor for reflection of sky radiation from the ground onto a receiving surface is calculated
in subroutine CalcSkySolDiffuseReflFactors. It is given by:
SurfReflFacSkySolGnd(RecSurfNum) =
1
Nrec
Nrec
P
1
Nray
P
i=1
"
(Hitgnd,idΩi cos αi/π)
Nray
P
j(i)
Hitsky,j(i) cos αj(i)dΩj(i)/π
#
(6.4)
where
j(i)
denotes an upgoing ray from the ground point hit by ray ifrom the receiving point,
Hitskyj(i) = 1 if ray j(i) hits the sky, = 0 otherwise,
αj(i) is the angle of incidence of ray j(i) with respect to the ground plane,
dΩj(i) is the solid angle element associated with ray j(i) .
This factor is used in the timestep calculation to find the irradiance on a receiving surface due
to sky radiation reflected from the ground:
QRadSWOutIncSkyDiffReflGnd(RecSurfNum) =
DifSolarRad ∗ρgnd ∗SurfReflFacSkySolGnd(RecSurfNum) (W/m2)
(6.5)
where ρgnd is the solar reflectance of the ground, which is assumed to be uniform over the ground
plane but may vary monthly (because of snow cover, for example).
6.1. DIFFUSE REFLECTION OF BEAM SOLAR AND SKY SOLAR RADIATION
239
6.1.5
Beam Solar Radiation Diffusely Reflected from Obstructions
This calculation is similar to that for sky solar reflected from obstructions. However, to find the
radiance at a hit point on an obstruction a line is drawn from the hit point to center of the sun.
From this line it is determined (1) if there is an obstruction between the hit point and the sun, in
which case it is assumed that no beam solar reaches the hit point; and (2) if beam solar does reach
the hit point, what the the solar angle of incidence at that point is.
The calculation is done for the hourly sun positions on each of the design days. It is also done
for hourly sun positions on selected days during the weather file run period (the same days for
which the shadowing calculations are done).
The factor for diffuse reflection of beam solar radiation from obstructions onto a receiving surface
is calculated in subroutine CalcBeamSolDiffuseReflFactors. It is given by:
SurfReflFacBmToDiffSolObs(RecSurfNum, IHr) =
1
Nrec
Nrec
∑
1
Nray
∑
i=1
Hitobs,iHitobs,i,sundΩi cos αiρobs,i cos αsun,obs,i
(6.6)
where
IHr = hour number
Hitobs,i = 1 if ray i from the receiving point hits an obstruction, = 0 otherwise,
Hitobs,i,sun = 1 if the line from ray i’s hit point to the sun is unobstructed, = 0 otherwise,
αsun,obs,i is the angle of incidence of the sun on the obstruction.
This factor is used in the timestep calculation to find the diffuse irradiance on a receiving surface
due to beam solar diffusely reflected from obstructions:
QRadSWOutIncBmToDiffReflObs(RecSurfNum) = BeamSolarRad
∗(WeightNow ∗SurfReflFacBmToDiffSolObs(RecSurfNum, HourOfDay)
+WeightPreviousHour ∗SurfReflFacBmToDiffSolObs(RecSurfNum, PreviousHour))
(6.7)
where BeamSolarRad is the timestep value of beam normal solar intensity W/m2, and Weight-
Now and WeightPreviousHour are time-averaging factors.
6.1.6
Beam Solar Radiation Diffusely Reflected from the Ground
This calculation is the same as that for beam solar diffusely reflected from obstructions except that
only rays from a receiving point that hit the ground are considered. The factor for diffuse reflection
of beam solar from the ground onto a receiving surface is calculated in subroutine CalcBeamSol-
DiffuseReflFactors. It is given by:
SurfReflFacBmToDiffSolGnd(RecSurfNum, IHr) =
1
Nrec
Nrec
∑
1
Nray
∑
i=1
Hitgnd,iHitgnd,i,sundΩi cos αgnd,i cos αsun,gnd
(6.8)
where
Hitgnd,i = 1 if ray i hits the ground, = 0 otherwise,
Hitgnd,i,sun = 1 if the line from ray i’s hit point ot the sun is unobstructed, = 0 otherwise,
240
CHAPTER 6. SOLAR RADIATION REFLECTED FROM EXTERIOR SURFACES
αsun,gnd = angle of incidence of sun on ground ( = solar zenith angle).
This factor is used in the timestep calculation to find the diffuse irradiance on a receiving surface
due to beam solar diffusely reflected from the ground:
QRadSWOutIncBmToDiffReflGnd(RecSurfNum) =
BeamSolarRad ∗ρgnd ∗(WeightNow ∗SurfReflFacBmToDiffSolGnd(RecSurfNum, HourOfDay)
+WeightPreviousHour ∗SurfReflFacBmToDiffSolGnd(RecSurfNum, PreviousHour))
(6.9)
6.1.7
Beam Solar Radiation Specularly Reflected from Obstructions
Figure 6.7 shows schematically how specular (beam-to-beam) reflection from an obstruction is
calculated. 2
Figure 6.7: Two-dimensional schematic showing specular reflection from an obstruction such as the
glazed façade of a neighboring building. The receiving point receives specularly reflected beam
solar radiation if (1) DB passes through specularly reflecting surface EF, (2) CD does not hit any
obstructions (such as RS), and (3) AC does not hit any obstructions (such as PQ).
The calculation procedure is as follows:
1.
Select receiving point D on receiving surface JK.
2.
Select specularly reflecting surface EF.
3.
Find the mirror image, B, of the sun with respect to the plane of EF and construct ray DB.
4.
Check if DB passes through EF; if yes, find intersection point C and construct ray CD.
5.
Check if CD is obstructed.
6.
If no, construct ray AC and check if it is obstructed.
7.
If no, find reflected beam irradiance (W/m2) at D:
2The ground surface is assumed to be diffusely reflecting so there is no specular reflection from the ground. The
program could be improved by adding a ground surface specular component, which could be important for snow-cover
conditions.
6.1. DIFFUSE REFLECTION OF BEAM SOLAR AND SKY SOLAR RADIATION
241
Ibm
D,refl = BeamSolarRad ∗ρspec(αC) cos αD
(6.10)
where
αC = angle of incidence of beam solar at point C of the obstruction,
ρspec(αC) = reflectance of obstruction as a function of the angle of incidence,
αD = angle of incidence of ray CD on JK.
The factor for specular reflection of beam solar from obstruction onto a receiving surface is
calculated in subroutine CalcBeamSolSpecularReflFactors. It is given by:
SurfReflFacBmToBmSolObs(RecSurfNum, IHr) =
X
specularly reflecting surfaces
"
1
Nrec
Nrec
X
1
fC,glazedρspec(αC) cos αD
#
(6.11)
The program assumes that specular reflection from a surface is due to glazing. If the reflecting
surface is a window belonging to the building itself (as in Figure 6.2), then fC,glazed is the fraction
of the window that is glazed (which is 1.0 unless the window has dividers).
If the surface is a shading surface (that represents, for example, the glazed façade of a neigboring
building) the surface reflection information is entered with the Shading Surface Reflectance object.
This object contains values for:
1.
Diffuse solar reflectance of the unglazed part of the shading surface
2.
Diffuse visible reflectance of the unglazed part of the shading surface
3.
Fraction of shading surface that is glazed
4.
Name of glazing construction
In this case fC,glazed is “Fraction of shading surface that is glazed” and ρspec(αC) is the front
reflectance of the indicated glazing construction as a function of beam solar incidence angle.
The above specular reflection factor is used in the timestep calculation to find the beam irradi-
ance on a receiving surface due to beam-beam reflection from obstructions:
QRadSWOutIncBmToBmReflObsRecSurfNum) =
BeamSolarRad ∗(WeightNow ∗SurfReflFacBmToBmSolObs(RecSurfNum, HourOfDay)
+WeightPreviousHour ∗SurfReflFacBmToBmSolObs(RecSurfNum, PreviousHour))
(6.12)
Chapter 7
Daylighting and Window Calculations
7.1
Daylighting Calculations
The EnergyPlus daylighting model using the SplitFlux method, in conjunction with the thermal
analysis, determines the energy impact of daylighting strategies based on analysis of daylight avail-
ability, site conditions, window management in response to solar gain and glare, and various lighting
control strategies.
The daylighting calculation has three main steps:
(1) Daylight factors, which are ratios of interior illuminance or luminance to exterior horizontal
illuminance, are calculated and stored. The user specifies the coordinates of one or more
reference points in each daylit zone. EnergyPlus then integrates over the area of each exterior
window in the zone (or enclosure) to obtain the contribution of direct light from the window
to the illuminance at the reference points, and the contribution of light that reflects from the
walls, floor and ceiling before reaching the reference points.
If a zone has surfaces with air boundaries (Construction:AirBoundary) then all of the surfaces
within the grouped enclosure are included in the “zone”. Each daylighting control and refer-
ence point remains associated with a specific zone, but all windows (and other surfaces) within
the grouped enclosure are seen by each reference point within the enclosure. For example if
there is an air boundary between Zone A and Zone B, a daylighting reference point in Zone
A will see all surfaces in both Zone A and Zone B directly.
Window luminance and window background luminance, which are used to determine glare, are
also calculated. Taken into account are such factors as sky luminance distribution, window
size and orientation, glazing transmittance, inside surface reflectances, sun control devices
such as movable window shades, and external obstructions. Dividing daylight illuminance or
luminance by exterior illuminance yields daylight factors. These factors are calculated for the
hourly sun positions on sun-paths for representative days of the run period. To avoid the
spikes of daylight and glare factors calculated during some sunrise and/or sunset hours when
exterior horizontal illuminance is very low, the daylight and glare factors for those hours are
reset to 0.
(2) A daylighting calculation is performed each heat-balance time step when the sun is up. In
this calculation the illuminance at the reference points in each zone is found by interpolating
the stored daylight factors using the current time step’s sun position and sky condition, then
242
7.2. DAYLIGHT FACTOR CALCULATION
243
multiplying by the exterior horizontal illuminance. If glare control has been specified, the
program will automatically deploy window shading, if available, to decrease glare below a
specified comfort level. A similar option uses window shades to automatically control solar
gain.
(3) The electric lighting control system is simulated to determine the lighting energy needed to
make up the difference between the daylighting illuminance level and the design illuminance.
Finally, the zone lighting electric reduction factor is passed to the thermal calculation, which
uses this factor to reduce the heat gain from lights.
The EnergyPlus daylighting calculation is derived from the daylighting calculation in DOE-2.1E,
which is described in [Winkelmann, 1983] and [Winkelmann and Selkowitz, 1985]. There are two
major differences between the two implementations:
(1) In EnergyPlus daylight factors are calculated for four different sky types—clear, clear turbid,
intermediate, and overcast; in DOE-2 only two sky types are used—clear and overcast.
(2) In EnergyPlus the clear-sky daylight factors are calculated for hourly sun-path sun positions
several times a year whereas in DOE-2 these daylight factors are calculated for a set of 20 sun
positions that span the annual range of sun positions for a given geographical location.
7.2
Daylight Factor Calculation
The daylighting factor calculation using the SplitFlux daylighting method is described below.
Table 7.1: Variables in Daylighting Calculations
Mathematical
Variable
Description
Units
Internal Variable
Eh,sky
Exterior horizontal illumi-
nance due to light from the
sky
lux
GILSK
Eh,sun
Exterior horizontal illumi-
nance due to light from the
sun
lux
GILSU
dsky, dsun
Interior illuminance factor
due to sky, sun related light
—
DFACSK,DFACSU
wsky, wsun
Window
luminance
factor
due to sky, sun related light
cd/lm
SFACSK, SFACSU
bsky, bsun
Window background lumi-
nance factor due to sky, sun
related light
cd/lm
BFACSK, BFACSU
N
Number of exterior windows
in a zone
—
NWD
244
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.1: Variables in Daylighting Calculations
Mathematical
Variable
Description
Units
Internal Variable
θsky, φsky
Azimuth and altitude angles
of a point in the sky
radians
THSKY, PHSKY
Ψcs
Clear sky luminance distri-
bution
cd/m2
—
Ψts
Clear turbid sky luminance
distribution
cd/m2
—
Ψis
Intermediate sky luminance
distribution
cd/m2
—
Ψos
Overcast sky luminance dis-
tribution
cd/m2
—
φsun
Altitude angle of the sun
radians or degrees
PHSUN
γ
Angle between point in the
sky and the sun; or angle be-
tween vertical and ray from
reference point to window el-
ement
radians
G
Lz
Sky zenith luminance
cd/m2
ZENL
m
Optical air mass of the at-
mosphere
m
AM
h
Building altitude
m
ELEVATION
Eh,k
Exterior horizontal illumi-
nance for sky type k
lux
—
Nθ, Nφ
Number of azimuth, altitude
steps for sky integration
—
NTH, NPH
⃗Rref
Vector from zone origin to
reference point
m
RREF
⃗Rwin
Vector from zone origin to
window element
m
RWIN
dΩ
Solid angle subtended by
window element
steradians
DOMEGA
Lw
Luminance of a window ele-
ment as seen from reference
point
cd/m2
WLUMSK,
WLUMSU
Lw,shade
Luminance of window ele-
ment with shade in place
cd/m2
WLUMSK,
WLUMSU
7.2. DAYLIGHT FACTOR CALCULATION
245
Table 7.1: Variables in Daylighting Calculations
Mathematical
Variable
Description
Units
Internal Variable
dEh
Horizontal
illuminance
at
reference point from window
element
lux
—
dx, dy
Size of window element
m
DWX, DWY
D
Distance
from
reference
point to window element
m
DIS
B
Angle between window ele-
ment’s outward normal and
ray from reference point to
window element
radians
—
ˆRray
Unit vector from reference
point to window element
—
RAY
ˆWn
Unit vector normal to win-
dow element, pointing away
from zone
—
WNORM
ˆW21
Unit vector along window y-
axis
—
W21
ˆW23
Unit vector along window x-
axis
—
W23
τvis
Glass visible transmittance
—
TVISB
L
Luminance of sky or ob-
struction
cd/m2
ELUM, —
ϕFW
Downgoing
luminous
flux
from a window
lm
FLFW —
ϕCW
Upgoing luminous flux from
a window
lm
FLCW —
F1
First-reflected flux
lm
-
ρFW
Area-weighted reflectance of
floor and upper part of walls
—
SurfaceWindow%RhoFloorWall
ρCW
Area-weighted reflectance of
ceiling and upper part of
walls
—
SurfaceWindow%RhoCeilingWall
Er
Average internally-reflected
illuminance
lux
EINTSK, EINTSU
A
Total inside surface area of a
zone
m2
ATOT
246
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.1: Variables in Daylighting Calculations
Mathematical
Variable
Description
Units
Internal Variable
ρ
Area-weighted average re-
flectance
of
zone
interior
surfaces
—
ZoneDaylight%AveVisDiffREflect
θ, φ
Azimuth and altitude angle
of a sky or ground element
radians
TH, PH
L(θ, φ)
Luminance of sky or ground
element at (θ, φ)
cd/m2
HitPointLum–
Aw
Area of glazed part of win-
dow
m2
Surface%Area
β
Angle of incidence, at cen-
ter of window, of light from
a sky or ground element
radians
—
T(β)
Glazing
visible
transmit-
tance
at
incidence
angle
β
—
TVISBR
dϕinc
Luminous flux incident on
window from sky or ground
element
lm
—
dϕ
Luminous flux from sky or
ground element transmitted
through window
lm
—
dϕFW, dϕCW
Luminous flux from sky or
ground element transmitted
through window and going
downward, upward
lm
-
θmin, θmax
Azimuth angle integration
limits
radians
THMIN, THMAX
φw
Window normal altitude an-
gle
radians
-
ϕsh, ϕunsh
Transmitted
flux
through
window and shade, without
shade
lm
—
ϕCW,sh, ϕFW,sh
Upgoing
and
downgoing
portions of transmitted flux
through window with shade
lm
—
7.2. DAYLIGHT FACTOR CALCULATION
247
Table 7.1: Variables in Daylighting Calculations
Mathematical
Variable
Description
Units
Internal Variable
ϕCW,unsh,
ϕFW,unsh
Upgoing
and
downgoing
portions of transmitted flux
through
window
without
shade
lm
—
f
Fraction of hemisphere seen
by the inside of window that
lies above the window mid-
plane
—
SurfaceWindow%Fraction
UpGoing
ϕinc
Flux
incident
on
glazing
from direct sun
lm
—
fsunlit
Fraction of glazing that is
sunlit
—
SunLitFrac
ϕ
Transmitted flux from direct
sun
—
—
Lsh
Luminance of window with
shade
cd/m2
—
Lb
Window background lumi-
nance
cd/m2
BLUM
G
Discomfort glare constant
—
GTOT
Gi
Discomfort
glare
constant
from window i
—
—
ω
Solid angle subtended by
window with respect to ref-
erence point
steradians
SolidAngAtRefPt
Ω
Solid angle subtended by
window with respect to ref-
erence point,
modified to
take direction of occupant
view into account
steradians
SolidAngAtRefPtWtd
Nx, Ny
Number of elements in x and
y direction that window is
divided into for glare calcu-
lation
—
NWX, NWY
p(xR, yR)
Position factor for horizon-
tal
and
vertical
displace-
ment ratios xR and yR
—
DayltgGlarePositionFactor
pH
Hopkinson position factor
—
DayltgGlarePositionFactor
248
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.1: Variables in Daylighting Calculations
Mathematical
Variable
Description
Units
Internal Variable
Lb
Window background lumi-
nance
cd/m2
BLUM
Eb
Illuminance
on
window
background
lm
—
Er
Total
internally-reflected
component
of
daylight
illuminance
lm
—
Es
Illuminance setpoint
lm
IllumSetPoint
GI
Glare Index
—
GLINDX
7.2.1
Overview
There are three types of daylight factors: interior illuminance factors, window luminance factors,
and window background luminance factors. To calculate these factors the following steps are carried
out for each hourly sun position on the sun paths for the design days and for representative days1
during the simulation run period:
1.
Calculate exterior horizontal daylight illuminance from sky and sun for standard (CIE)
clear and overcast skies.
2.
Calculate interior illuminance, window luminance and window background luminance for
each window/reference-point combination, for bare and for shaded window conditions (if a shading
device has been specified), for overcast sky and for standard clear sky.
3.
Divide by exterior horizontal illuminance to obtain daylight factors.
7.2.2
Interior Illuminance Components
To calculate daylight factors, daylight incident on a window is separated into two components: (1)
light that originates from the sky and reaches the window directly or by reflection from exterior
surfaces; and (2) light that originates from the sun and reaches the window directly or by reflection
from exterior surfaces. Light from the window reaches the workplane directly or via reflection from
the interior surfaces of the room.
For fixed sun position, sky condition (clear or overcast) and room geometry, the sky-related
interior daylight will be proportional to the exterior horizontal illuminance, Eh,sky, due to light from
the sky. Similarly, the sun-related interior daylight will be proportional to the exterior horizontal
solar illuminance, Eh,sun.
7.2.3
Daylight Factors
The following daylight factors are calculated:
1The sun positions for which the daylight factors are calculated are the same as those for which the solar shadowing
calculations are done.
7.2. DAYLIGHT FACTOR CALCULATION
249
dsky = Illuminance at reference point due to sky −related light
Eh,sky
(7.1)
dsun = Illuminance at reference point due to sun −related light
Eh,sun
(7.2)
wsky = Average window luminance due to sky −related light
Eh,sky
(7.3)
wsun = Average window luminance due to sun −related light
Eh,sun
(7.4)
bsky = Window background luminance due to sky −related light
Eh,sky
(7.5)
bsun = Window background luminance due to sun −related light
Eh,sun
(7.6)
For a daylit zone with N windows these six daylight factors are calculated for each of the
following combinations of reference point, window, sky-condition/sun-position and shading device:
"
Ref pt 1
Ref pt 2
#


Window 1
Window 2
...
Window N




Clear sky, first sun −up hour
Clear/turbid sky, first sun −up hour
Intermediate sky, first sun −up hour
Overcast sky, first sun −up hour
...
Clear sky, last sun −up hour
Clear/turbid sky, last sun −up hour
Intermediate sky, last sun −up hour
Overcase sky, last sun −up hour




Unshaded window
Shaded window
(if shade assigned)


(7.7)
7.2.4
Sky Luminance Distributions
The luminance distribution of the sky is represented as a superposition of four standard CIE skies
using the approach described in (Perez et al. 1990). The standard skies are as follows.
7.2.4.1
Clear Sky
The clear sky luminance distribution has the form (Kittler, 1965; CIE, 1973)
ψcs(θsky, ϕsky) = Lz
(0.91 + 10e−3γ + 0.45cos2γ)(1 −e−0.32cosecϕsky)
0.27385(0.91 + 10e−3( π
2 −ϕsun) + 0.45sin2ϕsun)
(7.8)
Here, Lz is the zenith luminance (i.e., the luminance of the sky at a point directly overhead). In
the calculation of daylight factors, which are ratios of interior and exterior illumination quantities
250
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
that are both proportional to Lz, the zenith luminance cancels out. For this reason we will use Lz
= 1.0 for all sky luminance distributions.
The various angles, which are defined in the building coordinate system, are shown in Figure 7.1.
The angle, γ, between sun and sky element is given by:
γ = cos−1 [sin ϕsky sin ϕsun + cos ϕsky cos ϕsun cos(θsky −θsun)]
(7.9)
The general characteristics of the clear-sky luminance distribution are a large peak near the sun;
a minimum at a point on the other side of the zenith from the sun, in the vertical plane containing
the sun; and an increase in luminance as the horizon is approached.
7.2.4.2
Clear Turbid Sky
The clear turbid sky luminance distribution has the form [Matsuura, 1987]:
ψts(θsky, ϕsky) = Lz
(0.856 + 16e−3γ + 0.3cos2γ)(1 −e−0.32cosecϕsky)
0.27385(0.856 + 10e−3( π
2 −ϕsun) + 0.3sin2ϕsun)
(7.10)
7.2.4.3
Intermediate Sky
The intermediate sky luminance distribution has the form [Matsuura, 1987]:
ψis (θsky, ϕsky) = LzZ1Z2/(Z3Z4)
(7.11)
where
Z1 = [1.35(sin(3.59ϕsky −0.009) + 2.31) sin(2.6ϕsun + 0.316) + ϕsky + 4.799] /2.326
(7.12)
Z2 = exp [−0.563γ{(ϕsun −0.008)(ϕsky + 1.059) + 0.812}]
(7.13)
Z3 = 0.99224 sin(2.6ϕsun + 0.316) + 2.73852
(7.14)
Z4 = exp
h
−0.563(π
2 −ϕsun){2.6298(ϕsun −0.008) + 0.812}
i
(7.15)
7.2.4.4
Overcast Sky
The overcast sky luminance distribution has the form [Moon & Spencer, 1942]:
ψos(ϕsky) = Lz
1 + 2 sin ϕsky
3
(7.16)
Unlike the clear sky case, the overcast sky distribution does not depend on the solar azimuth or
the sky azimuth. Note that at fixed solar altitude the zenith (ϕsky = π/2 ) is three times brighter
than the horizon (ϕsky = 0 ).
7.2. DAYLIGHT FACTOR CALCULATION
251
Figure 7.1: Angles appearing in the expression for the clear-sky luminance distribution.
252
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.2.5
Direct Normal Solar Illuminance
For purposes of calculating daylight factors associated with beam solar illuminance, the direct
normal solar illuminance is taken to be 1.0 W/m2. The actual direct normal solar illuminance,
determined from direct normal solar irradiance from the weather file and empirically-determined
luminious eﬀicacy, is used in the time-step calculation.
7.2.6
Exterior Horizontal Illuminance
The illuminance on an unobstructed horizontal plane due to diffuse radiation from the sky is calcu-
lated for each of the four sky types by integrating over the appropriate sky luminance distribution:
Eh,k =
2π
Z
0
π/2
Z
0
ψk(θsky, ϕsky) sin ϕsky cos ϕskydθskydϕsky
(7.17)
where k = cs, ts, is or os. The integral is evaluated as a double summation:
Eh,k =
Nθ
X
i=1
Nϕ
X
j=1
ψk (θsky(i), ϕsky(j)) sin ϕsky(j) cos ϕsky(j)∆θsky∆ϕsky
(7.18)
where
θsky(i) = (i −1/2)∆θsky
ϕsky(j) = (j −1/2)∆ϕsky
∆θsky = 2π/Nθ
∆ϕsky = π/2Nϕ
(7.19)
Nθ = 18 and Nϕ = 8 were found to give a ±1% accuracy in the calculation of Eh,k.
7.2.7
Direct Component of Interior Daylight Illuminance
The direct daylight illuminance at a reference point from a particular window is determined by
dividing the window into an x-y grid and finding the flux reaching the reference point from each
grid element. The geometry involved is shown in Figure 7.2. The horizontal illuminance at the
reference point, ⃗Rref , due to a window element is:
dEh = LwdΩcos γ
(7.20)
where Lw is the luminance of the window element as seen from the reference point.
The subtended solid angle is approximated by:
dΩ= dxdy
D2 cos B
(7.21)
where
D =
 ¯Rwin −¯Rref

(7.22)
CosB is found from:
7.2. DAYLIGHT FACTOR CALCULATION
253
cos B = ˆRray · ˆWn
(7.23)
where
⃗Rray = (⃗Rwin −⃗Rref)/D
(7.24)
ˆWn = window outward normal = ˆW21 × ˆW23 =
⃗W1 −⃗W2
 ⃗W1 −⃗W2

×
⃗W3 −⃗W2
 ⃗W3 −⃗W2

(7.25)
Equation 7.21 becomes exact as dx/D and dy/D →0 and is accurate to better than about 1%
for dx ≤D/4 and dy ≤D/4 .
The net illuminance from the window is obtained by summing the contributions from all the
window elements:
Eh =
X
window
elements
LwdΩcos γ
(7.26)
In performing the summation, window elements that lie below the workplane (cos γ < 0 ) are
omitted since light from these elements cannot reach the workplane directly.
Figure 7.2: Geometry for calculation of direct component of daylight illuminance at a reference
point. Vectors Rref, W1, W2, W3 and Rwin are in the building coordinate system.
254
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.2.7.1
Unshaded Window
For the unshaded window case, the luminance of the window element is found by projecting the ray
from reference point to window element and determining whether it intersects the sky or an exterior
obstruction such as an overhang. If L is the corresponding luminance of the sky or obstruction, the
window luminance is:
Lw = LτviscosB
(7.27)
where τvis is the visible transmittance of the glass for incidence angle B.
Exterior obstructions are generally opaque (like fins, overhangs, neighboring buildings, and the
building’s own wall and roof surfaces) but can be transmitting (like a tree or translucent awning).
Exterior obstructions are assumed to be non-reflecting. If Lsky is the sky luminance and τ obs is
the transmittance of the obstruction (assumed independent of incidence angle), then L = Lskyτobs.
Interior obstructions are assumed to be opaque (τ obs = 0).
7.2.7.2
Shaded Window
For the window-plus-shade case the shade is assumed to be a perfect diffuser, i.e., the luminance of
the shade is independent of angle of emission of light, position on shade, and angle of incidence of
solar radiation falling on the shade. Closely-woven drapery fabric and translucent roller shades are
closer to being perfect diffusers than Venetian blinds or other slatted devices, which usually have
non-uniform luminance characteristics.
The calculation of the window luminance with the shade in place, Lw,sh, is described in [Winkel-
mann, 1983]. The illuminance contribution at the reference point from a shaded window element
is then given by Equation 7.26 with Lw = Lw,sh .
7.2.8
Internally-Reflected Component of Interior Daylight Illuminance
Daylight reaching a reference point after reflection from interior surfaces is calculated using the
split-flux method [Hopkinson et al., 1954], [Lynes, 1968]. In this method the daylight transmitted
by the window is split into two parts—a downward-going flux, ΦFW (lumens), which falls on the
floor and portions of the walls below the imaginary horizontal plane passing through the center
of the window (window midplane), and an upward-going flux, ΦCW , that strikes the ceiling and
portions of the walls above the window midplane. A fraction of these fluxes is absorbed by the
room surfaces. The remainder, the first-reflected flux, F1, is approximated by
F1 = ΦFWρFW + ΦCWρCW
(7.28)
where ρFW is the area-weighted average reflectance of the floor and those parts of the walls
below the window midplane, and ρCW is the area-weighted average reflectance of the ceiling and
those parts of the walls above the window midplane.
To find the final average internally-reflected illuminance, Er, on the room surfaces (which in this
method is uniform throughout the room) a flux balance is used. The total reflected flux absorbed by
the room surfaces (or lost through the windows) is AEr(1-ρ), where A is the total inside surface area
of the floor, walls, ceiling and windows in the room, and ρ is the area-weighted average reflectance
of the room surfaces, including windows. From conservation of energy:
7.2. DAYLIGHT FACTOR CALCULATION
255
AEr(1 −ρ) = F1
(7.29)
or
Er = ΦFWρFW + ΦCWρCW
A(1 −ρ)
(7.30)
This procedure assumes that the room behaves like an integrating sphere with perfectly diffusing
interior surfaces and with no internal obstructions. It therefore works best for rooms that are close
to cubical in shape, have matte surfaces (which is usually the case), and have no internal partitions.
Deviations from these conditions, such as would be the case for rooms whose depth measured
from the window-wall is more than three times greater than ceiling height, can lead to substantial
inaccuracies in the split-flux calculation.
7.2.9
Transmitted Flux from Sky and Ground
The luminous flux incident on the center of the window from a luminous element of sky or ground
at angular position (θ, ϕ), of luminance L(θ, ϕ), and subtending a solid angle cos ϕdθdϕ is:
dΦinc = AwL(θ, ϕ) cos β cos ϕdθdϕ
(7.31)
The transmitted flux is:
dΦ = dΦincT(β)
(7.32)
where T(β) is the window transmittance for light at incidence angle β. This transmittance
depends on whether or not the window has a shade.
For an unshaded window the total downgoing transmitted flux is obtained by integrating over
the part of the exterior hemisphere seen by the window that lies above the window midplane. This
gives:
ΦFW,unshaded = Aw
θmax
Z
θmin
π/2
Z
0
L(θ, ϕ)T(β) cos β cos ϕdθdϕ
(7.33)
The upgoing flux is obtained similarly by integrating over the part of the exterior hemisphere
that lies below the window midplane:
ΦCW,unshaded = Aw
θmax
Z
θmin
0
Z
π/2−ϕw
L(θ, ϕ)T(β) cos β cos ϕdθdϕ
(7.34)
where ϕw is the angle the window outward normal makes with the horizontal plane.
For a window with a diffusing shade the total transmitted flux is:
Φsh = Aw
θmax
Z
θmin
π/2
Z
π/2−ϕw
L(θ, ϕ)T(β) cos β cos ϕdθdϕ
(7.35)
The downgoing and upgoing portions of this flux are:
256
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
ΦFW,sh = Φ(1 −f)
ΦCW,sh = Φf
(7.36)
where f, the fraction of the hemisphere seen by the inside of the window that lies above the
window midplane, is given by
f = 0.5 −ϕw/π
(7.37)
For a vertical window (ϕw = 0) the up- and down-going transmitted fluxes are equal:
ΦFW,sh = ΦCW,sh = Φ/2
(7.38)
For a horizontal skylight (ϕw = π/2):
ΦFW,sh = Φ, ΦCW,sh = 0
(7.39)
The limits of integration of θ in Equations 7.33, 7.34 and 7.35 depend on ϕ . From Figure 12 of
Winkelmann (1983), we have:
sin α = sin(A −π/2) = sin ϕ tan ϕw
cos ϕ
(7.40)
which gives:
A = cos−1(tan ϕ tan ϕw)
(7.41)
Thus:
θmin
= −|cos−1(−tan ϕ tan ϕw)|
θmax
= |cos−1(−tan ϕ tan ϕw)|
(7.42)
7.2.10
Transmitted Flux from Direct Sun
The flux incident on the window from direct sun is:
Φinc = AwEDN cos βfsunlit
(7.43)
The transmitted flux is:
Φ = T(β)Φinc
(7.44)
where T is the net transmittance of the window glazing (plus shade, if present).
For an unshaded window all of the transmitted flux is downward since the sun always lies above
the window midplane. Therefore:
ΦFW,unsh = Φ
ΦCW,unsh = 0
(7.45)
For a window with a diffusing shade:
ΦFW,sh
= Φ(1 −f)
ΦCW,sh
= Φf
(7.46)
7.2. DAYLIGHT FACTOR CALCULATION
257
7.2.11
Luminance of Shaded Window
The luminance of a shaded window is determined at the same time that the transmitted flux is
calculated. It is given by:
Lsh = 1
π
θmax
Z
θmin
π/2
Z
π/2−ϕw
L(θ, ϕ)T(β) cos β cos ϕdθdϕ
(7.47)
7.2.12
Daylight Discomfort Glare
The discomfort glare at a reference point due to luminance contrast between a window and the
interior surfaces surrounding the window is given by [Hopkinson, 1970] and [Hopkinson, 1972]:
G =
L1.6
w Ω0.8
Lb + 0.07ω0.5Lw
(7.48)
where
G = discomfort glare constant
Lw = average luminance of the window as seen from the reference point
Ω = solid angle subtended by window, modified to take direction of occupant view into account
Lb = luminance of the background area surrounding the window
By dividing the window into Nx by Ny rectangular elements, as is done for calculating the direct
component of interior illuminance, we have:
Lw =
Ny
P
j=1
Nx
P
i=1
Lw(i, j)
NxNy
(7.49)
where Lw(i,j) is the luminance of element (i,j) as seen from the reference point.
Similarly,
ω =
Ny
X
j=1
Nx
X
i=1
dω(i, j)
(7.50)
where dω(i,j) is the solid angle subtended by element (i,j) with respect to the reference point.
The modified solid angle is:
Ω=
Ny
X
j=1
Nx
X
i=1
dω(i, j)p(xR, yR)
(7.51)
where p is a “position factor” [Petherbridge & Longmore, 1954] that accounts for the decrease
in visual excitation as the luminous element moves away from the line of sight. This factor depends
on the horizontal and vertical displacement ratios, xR and yR (Figure 7.3), given by:
xR(i, j)
=
√
A2−(Y D)2
RR
yR(i, j)
= |Y D/RR|
(7.52)
258
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
where
RR
= D( ˆRray · ˆvview)
A2
= D2 −(RR)2
Y D
= Rwin(3) −Rref(3)
(7.53)
Figure 7.3: Geometry for calculation of displacement ratios used in the glare formula.
The factor p can be obtained from graphs given in [Petherbridge & Longmore, 1954] or it can
be calculated from tabulated values of pH, the Hopkinson position factor [Hopkinson, 1966], since
p = p1.25
H
. The values resulting from the latter approach are given in Table 7.2. Interpolation of
this table is used in EnergyPlus to evaluate p at intermediate values of xR and yR.
Table 7.2: Position factor for glare calculation
xR: Horizontal Displacement Factor
0
0.5
1.0
1.5
2.0
2.5
3.0
>3.0
yR:
0
1.00
0.492
0.226
0.128
0.081
0.061
0.057
0
Vertical
0.5
0.123
0.119
0.065
0.043
0.029
0.026
0.023
0
Displacement 1.0
0.019
0.026
0.019
0.016
0.014
0.011
0.011
0
7.3. TIME-STEP DAYLIGHTING CALCULATION
259
Factor
1.5
0.008
0.008
0.008
0.008
0.008
0.006
0.006
0
2.0
0
0
0.003
0.003
0.003
0.003
0.003
0
>2.0
0
0
0
0
0
0
0
0
The background luminance is:
Lb = Ebρb
(7.54)
where ρb is approximated by the average interior surface reflectance of the entire room and
Eb = max(Er, Es)
(7.55)
where Er is the total internally-reflected component of daylight illuminance produced by all the
windows in the room and Es is the illuminance setpoint at the reference point at which glare is
being calculated. A precise calculation of Eb is not required since the glare index (see next section)
is logarithmic. A factor of two variation in Eb generally produces a change of only 0.5 to 1.0 in the
glare index.
7.2.12.1
Glare Index
The net daylight glare at a reference point due to all of the windows in a room is expressed in terms
of a glare index given by
GI = 10log10
number of
windows
X
i=1
Gi
(7.56)
where Gi is the glare constant at the reference point due to the ith window.
7.3
Time-Step Daylighting Calculation
7.3.1
Overview
A daylighting calculation is performed each time step that the sun is up for each zone that has one
or more daylighting reference points specified. The exterior horizontal illuminance from the sun
and sky is determined from solar irradiance data from the weather file. The interior illuminance
at each reference point is found for each window by interpolating the daylight illuminance factors
for the current sun position, then, for sky-related interior illuminance, multiplying by the exterior
horizontal illuminance from the appropriate sky types that time step, and, for sun-related interior
illuminance, multiplying by the exterior horizontal solar illuminance that time step. By summation,
the net illuminance and glare due to all of the windows in a zone are found. If glare control has been
specified window shading (by movable shading devices or switchable glazing) is deployed to reduce
glare. Finally the illuminance at each reference point for the final window and shade configuration
is used by the lighting control system simulation to determine the electric lighting power required
to meet the illuminance setpoint at each reference point.
260
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.3: Variables in Time-Step Calculations
Mathematical
variable
Description
Units
C++ variable
Snorm,dir
Direct normal solar irradi-
ance
W/m2
BeamSolarRad
Sh,dif
Exterior diffuse horizontal
solar irradiance
W/m2
SDIFH, DifSolarRad
Sh,dir
Exterior
direct
horizontal
solar irradiance
W/m2
SDIRH
Z
Solar zenith angle
radians
Zeta
m
Relative optical air mass
-
AirMass
∆
Sky brightness
-
SkyBrightness
ε
Sky clearness
-
SkyClearness
k, k’
Sky type index
-
ISky
sk,k′
Interpolation factor for skies
k and k’
-
SkyWeight
ψk,k′
Sky luminance distribution
formed from linear interpo-
lation of skies k and k’
cd/m2
-
fk
Fraction of sky that is type
k
-
-
Eh,k
Horizontal illuminance from
sky type k
cd/m2
HorIllSky
Eh,sky
Exterior horizontal illumi-
nance from sky
lux
HISKF
Eh,sun
Exterior horizontal illumi-
nance from sun
lux
HISUNF
ηdif, ηdir
Luminous eﬀicacy of diffuse
and direct solar radiation
lm/W
DiffLumEff, DirLumEff
Iwin
Interior illuminance from a
window
lux
DaylIllum
Swin
Window luminance
cd/m2
SourceLumFromWinAtRefPt
Bwin
Window background lumi-
nance
cd/m2
BACLUM
dsun, dsky,k
Interior illuminance factor
for sun, for sky of type k
-
DaylIllFacSun,
DFSUHR,
DaylIllFacSky, DFSUHR
wsun, wsky,k
Window
luminance
factor
for sun, for sky of type k
-
DaylSourceFacSun,
SF-
SUHR,
DaylSourceFacSky,
SFSKHR
7.3. TIME-STEP DAYLIGHTING CALCULATION
261
Table 7.3: Variables in Time-Step Calculations
Mathematical
variable
Description
Units
C++ variable
bsun, bsky,k
Window background lumi-
nance factor for sun, for sky
of type k
-
DaylBackFacSun,
BF-
SUHR,
DaylBackFacSky,
BFSKHR
wj
Weighting factor for time
step interpolation
-
WeightNow
iL
Reference point index
-
IL
iS
Window shade index
-
IS
Itot
Total daylight illuminance
at reference point
lux
DaylIllum
Btot, B
Total window background
luminance
cd/m2
BLUM
Iset
Illuminance setpoint
lux
ZoneDaylight(ZoneNum).IllumSetPoint
fL
Fractional electric lighting
output
-
FL
fp
Fractional electric lighting
input power
-
FP
NL
Number
of
steps
in
a
stepped control system
-
LightControlSteps
MP
Lighting power multiplier
-
ZonePowerReductionFactor
7.3.2
Time-Step Sky Luminance
The sky luminance distribution, ψ, for a particular time step is expressed as a linear interpolation
of two of the four standard skies — ψcs, ψts , ψis and ψos — described above under “Sky Luminance
Distributions.” The two sky types that are interpolated depend on the value of the sky clearness.
The interpolation factors are a function of sky clearness and sky brightness (Perez et al., 1990).
Sky clearness is given by:
ε =
Sh,dif+Snorm,dir
Sh,dif
+ κZ3
1 + κZ3
(7.57)
where Sh,dif is the diffuse horizontal solar irradiance, Snorm,dir is the direct normal solar irradi-
ance, Z is the solar zenith angle and κ is a constant equal to 1.041 for Z in radians.
Sky brightness is given by:
∆= Sh,difm/Sext
norm,dir
(7.58)
where m is the relative optical air mass and Sext
norm,dir is the extraterrestrial direct normal solar
irradiance.
The relative optional air mass is calculated as follows:
262
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
m = 1 −1e−4 · h
sin(b)+0.15
(b+3.885)1.253
(7.59)
where b is the Solar Altitude Angle, that is the angle of the sun above the horizontal (in degrees),
and h is the building altitude (elevation, in meters).
b =
Π
2 −Z
DegToRadians
(7.60)
If ε ≤1.2,
ψis,os = sis,osψis + (1 −sis,os)ψos
(7.61)
where ψis is the intermediate sky luminance distribution, ψos is the overcast sky luminance
distribution, and
sis,os = min{1, max[0, (ε −1)/0.2, (∆−0.05)/0.4]}
(7.62)
If 1.2 <ε ≤3
ψts,is = sts,isψts + (1 −sts,is)ψis
(7.63)
where ψts is the clear turbid sky luminance distribution and
sts,is = (ε −1.2)/1.8
(7.64)
If ε > 3,
ψcs,ts = scs,tsψcs + (1 −scs,ts)ψts
(7.65)
where ψcs is the clear sky luminance distribution and
scs,ts = min[1, (ε −3)/3]
(7.66)
7.3.3
Interior Illuminance
For each time step the interior illuminance, Iwin, from a window is calculated as follows by multi-
plying daylight factors and exterior illuminance.
First, the sun- and sky-related daylight illuminance factors for the time step are determined by
interpolation of the hourly factors:
¯dsun(iL, iS) = wjdsun(iL, iS, ih) + (1 −wj)dsun(iL, iS, ih + 1)
(7.67)
¯dsky,k(iL, iS) = wjdsky,k(iL, iS, ih) + (1 −wj)dsky,k(iL, iS, ih + 1)
(7.68)
where iL is the reference point index (1 or 2), iS is the window shade index (1 for unshaded
window, 2 for shaded window), ih is the hour number, and k is the sky type index. For the jth time
step in an hour, the time-step interpolation weight is given by:
wj = 1 −min[1, j/Nt]
(7.69)
7.3. TIME-STEP DAYLIGHTING CALCULATION
263
where Nt is the number of time steps per hour.
The interior illuminance from a window is calculated as:
Iwin(iL, iS) = ¯dsunEh,sun + [ ¯dsky,k(iL, iS)fk + ¯dsky,k′(iL, iS)fk′]Eh,sky
(7.70)
where Eh,sun and Eh,sky are the exterior horizontal illuminance from the sun and sky, respectively,
and fk and fk’ are the fraction of the exterior horizontal illuminance from the sky that is due to sky
type k and k’, respectively.
The horizontal illuminance from sun and sky are given by:
Eh,sun
= ηdirSnorm,dir cos Z
Eh,sky
= ηdifSh,dif
(7.71)
where Z is the solar zenith angle,
ηdif is the luminous eﬀicacy (in lumens/Watt) of diffuse
solar radiation from the sky and ηdir is the luminous eﬀicacy of direct radiation from the sun. The
eﬀicacies are calculated from direct and global solar irradiance using a method described in (Perez
et al, 1990), inside the DayltgLuminousEﬀicacy routine of the WeatherManager module.
The fractions fk and fk’ are given by:
fk
=
sk,k′Eh,k
sk,k′Eh,k+(1−sk,k′)Eh,k′
fk′
=
(1−sk,k′)Eh,k′
sk,k′Eh,k+(1−sk,k′)Eh,k′
(7.72)
where Eh,k and Eh,k’ are the horizontal illuminances from skies k and k’, respectively (see “Ex-
terior Horizontal Luminance,” above), and sk,k’ is the interpolation factor for skies kand k’(see
“Time-Step Sky Luminance,” above).
For example, if ε > 3, k = cs (clear sky), k’ = ts (clear
turbid sky) and
sk,k′ = scs,ts = min[1, (ε −3)/3]
(7.73)
Similarly, the window source luminance, Swin, and window background luminance, Bwin, for a
window are calculated from
Swin(iL, iS) = ¯wsunEh,sun + [ ¯wsky,k(iL, iS)fk + ¯wsky,k′(iL, iS)fk′]Eh,sky
(7.74)
Bwin(iL, iS) = ¯bsunEh,sun + [¯bsky,k(iL, iS)fk + ¯bsky,k′(iL, iS)fk′]Eh,sky
(7.75)
The total illuminance at a reference point from all of the exterior windows in a zone is
Itot(iL) =
X
windows
in zone
Iwin(is, iL)
(7.76)
where iS = 1 if the window is unshaded and iS = 2 if the window is shaded that time step.
(Before the illuminance calculation is done the window shading control will have been simulated to
determine whether or not the window is shaded.)
Similarly, the total background luminance is calculated:
Btot(iL) =
X
windows
in zone
Bwin(is, iL)
(7.77)
264
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.3.4
Glare Index
The net glare index at each reference point is calculated as:
GI(iL) = 10log10
X
windows
in zone
Swin(iL, iS)1.6Ω(iL)0.8
B(iL) + 0.07ω(iL)0.5Swin(iL, iS)
(7.78)
where
B (iL) = max (Bwin (iL) , ρbIset (iL))
(7.79)
In the last relationship, the background luminance is approximated as the larger of the back-
ground luminance from daylight and the average background luminance that would be produced by
the electric lighting at full power if the illuminance on the room surfaces were equal to the setpoint
illuminance. In a more detailed calculation, where the luminance of each room surface is separately
determined, B(iL) would be better approximated as an area-weighted luminance of the surfaces
surrounding a window, taking into account the luminance contribution from the electric lights.
7.3.4.1
Glare Control Logic
If glare control has been specified and the glare index at either reference point exceeds a user-
specified maximum value, GI,max, then the windows in the zone are shaded one by one in attempt
to bring the glare at both points below GI,max. (Each time a window is shaded the glare and
illuminance at each reference point is recalculated.) The following logic is used:
• If there is only one reference point, shade a window if it is unshaded and shading it decreases
the glare, even if it does not decrease the glare below GI,max. Note that if a window
has
already been shaded, say to control solar gain, it will be left in the shaded state.
• If there are two reference points, then:
– If glare is too high at both points, shade the window if it decreases glare at both points.
– If glare is too high only at the first point, shade the window if the glare at the first point
decreases, and the glare at the second point stays below GI,max.
– If glare is too high only at the second point, shade the window if the glare at the second
point decreases, and the glare at the first point stays below GI,max.
• Shades are closed in the order specified by the fenestration objects listed in the Window-
ShadingControl object until glare at both points is below GI,max, or until there are no more
windows left to shade.
7.3.5
Lighting Control System Simulation
Once the final daylight illuminance value at each reference point has been determined, the electric
lighting control is simulated. The fractional electric lighting output, fL, required to meet the setpoint
at reference point iL is given by
fL(iL) = max

0, Iset(iL) −Itot(iL)
Iset(iL)

(7.80)
7.3. TIME-STEP DAYLIGHTING CALCULATION
265
Here, Iset is the illuminance setpoint and Itot is the daylight illuminance at the reference point.
This relationship assumes that the electric lights at full power produce an illuminance equal to Iset
at the reference point.
The fractional electric lighting input power, fP, corresponding to fL is then calculated. The
relationship between fP and fL depends on the lighting control type.
7.3.5.1
Continuous Dimming Control
For a continuously-dimmable control system, it is assumed that fP is constant and equal to fP,minfor
fL 7.0
0.05914 −0.00714
Rl,w
for
1
Rl,w ≤7.0
(7.139)
7.7.4.3
Step 3.
Determine Layer Thermal Conductivity
The effective thermal conductivity, λeff, of the equivalent layer is calculated using,
λeff = Thickness
Rl,w
(7.140)
7.7.4.4
Step 4.
Determine Layer Solar Transmittance
The layer’s solar transmittance at normal incidence, Tsol, is calculated using correlations that are a
function of SHGC and U-Factor.
Tsol = 0.939998 SHGC2 + 0.20332 SHGC;
U > 4.5; SHGC < 0.7206
(7.141)
Tsol = 1.30415SHGC −0.30515 ;
U > 4.5; SHGC ≥0.7206
(7.142)
Tsol = 0.41040 SHGC;
U < 3.4; SHGC ≤0.15
(7.143)
Tsol = 0.085775 SHGC2 + 0.963954 SHGC −0.084958 ; U < 3.4; SHGC > 0.15
(7.144)
7.7. WINDOW CALCULATION MODULE
299
And for U-values between 3.4 and 4.5, the value for Tsol is interpolated using results of the
equations for both ranges.
7.7.4.5
Step 5.
Determine Layer Solar Reflectance
The layer’s solar reflectance is calculated by first determining the inward flowing fraction which
requires values for the resistance of the inside and outside film coeﬀicients under summer conditions,
Ri,s and Ro,s, respectively. The correlations are:
Ri,s =
1
(
29.436546 (SHGC −TSol)3 −21.943415(SHGC −TSol)2 + 9.945872 (SHGC −TSol) + 7.426151
); U > 4.5
Ri,s =
1
(
199.8208128 (SHGC −TSol)3 −90.639733(SHGC −TSol)2 + 19.737055 (SHGC −TSol) + 6.766575
); U < 3.4
Ro,s =
1
(2.225824(SHGC −TSol) + 20.57708) ; U > 4.5
Ro,s =
1
(5.763355(SHGC −TSol) + 20.541528) ; U < 3.4
(7.145)
And for U-values between 3.4 and 4.5, the values are interpolated using results from both sets
of equations.
The inward flowing fraction, Fracinward, is then calculated using:
Fracinward =
(Ro,s + 0.5 Rl,w)
(Ro,s + Rl,w + Ri,s)
(7.146)
Then, the solar reflectances of the front face, Rs,f, and back face, Rs,b, are calculated using:
Rs,f = Rs,b = 1 −TSol −(SHGC −TSol)
Fracinward
(7.147)
The thermal absorptance, or emittance, is taken as 0.84 for both the front and back and the
longwave transmittance is 0.0.
7.7.4.6
Step 6.
Determine Layer Visible Properties
The user has the option of entering a value for visible transmittance as one of the simple performance
indices.
If the user does not enter a value, then the visible properties are the same as the solar
properties.
If the user does enter a value then layer’s visible transmittance at normal incidence,
TV is, is set to that value. The visible light reflectance for the back surface is calculated using:
RV is,b = −0.7409 T 3
V is + 1.6531 T 2
V is −1.2299 TV is + 0.4547
(7.148)
The visible light reflectance for the front surface is calculated using:
RV is,f = −0.0622 T 3
V is + 0.4277 T 2
V is −0.4169 TV is + 0.2399
(7.149)
300
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.7.4.7
Step 7. Determine Angular Performance
The angular properties of windows are important because during energy modeling, the solar inci-
dence angles are usually fairly high.
Angles of incidence are defined as angles from the normal
direction extending out from the window.
The simple glazing system model includes a range of
correlations that are selected based on the values for U and SHGC. These were chosen to match
the types of windows likely to have such performance levels. The matrix of possible combinations
of U and SHGC values have been mapped to a set of 28 bins shown in the Figure 7.18.
Figure 7.18: Diagram of Transmittance and Reflectance Correlations Used based on U and SHGC
There are ten different correlations, A thru J, for both transmission and reflectance.
The cor-
relations are used in various weighting and interpolation schemes according the figure above. The
correlations are normalized against the performance at normal incidence.
EnergyPlus uses these
correlations to store the glazing system’s angular performance at 10 degree increments and interpo-
lates between them during simulations. The model equations use the cosine of the incidence angle,
cos(ϕ), as the independent variable. The correlations for transmittance have the form:
T(ϕ) = T(0)τ(ϕ)
(7.150)
where
τ(ϕ) = a + b cos(ϕ) + c cos (ϕ)2 + d cos (ϕ)3 + e cos (ϕ)4
(7.151)
While the original method described by Arasteh, Kohler, and Griﬀith (2009) uses a similar
equation form for reflectance, the form of the equation and its coeﬀicients used in EnergyPlus have
7.7. WINDOW CALCULATION MODULE
301
Table 7.5: Normalized Transmittance Correlations for Angular Performance
Curve
a
b
c
d
e
A - Single: 3mm clear
0.00
3.36
-3.85
1.49
0.01
B - Single: 3mm bronze
0.00
2.83
-2.42
0.04
0.55
C - Single: 6mm bronze
0.00
2.45
-1.58
-0.64
0.77
D - Single: 3mm coated
0.00
2.85
-2.58
0.40
0.35
E - Double: 3mm clear, clear
0.00
1.51
2.49
-5.87
2.88
F - Double: 3mm coated, clear
0.00
1.21
3.14
-6.37
3.03
G - Double: 3mm tinted, clear
0.00
1.09
3.54
-6.84
3.23
H - Double: 6mm coated, clear
0.00
0.98
3.83
-7.13
3.33
I - Double: 6mm tinted, clear
0.00
0.79
3.93
-6.86
3.15
J - Triple: 3mm coated, clear, coated
0.00
0.08
6.02
-8.84
3.74
been modified algebraically to use a form consistent with what is used for coated glass elsewhere in
the program. To convert from the original equation form,
R(ϕ) = R(0)ρold(ϕ)
(7.152)
to the form used for coated glazing,
R(ϕ) = R(0)(1 −ρnew(ϕ)) + ρnew(ϕ)
(7.153)
set them equal to each other and solve algebraically for ρnew(ϕ):
ρnew(ϕ) = R(0) (ρold(ϕ) −1)
1 −R(0)
(7.154)
where,
ρnew(ϕ) = anew + bnew cos(ϕ) + cnewcos2(ϕ) + dnewcos3(ϕ) + enewcos4(ϕ) −τ(ϕ)
(7.155)
and,
ρold(ϕ) = aold + bold cos(ϕ) + coldcos2(ϕ) + doldcos3(ϕ) + eoldcos4(ϕ)
(7.156)
The updated coeﬀicient values for a, b, c, d, and e are listed for transmittance and reflectance
in Tables 7.5 and 7.6, respectively.
7.7.4.8
Application Issues
EnergyPlus’s normal process of running the detailed layer-by-layer model, with the equivalent layer
produced by this model, creates reports (sent to the EIO file) of the overall performance indices
and the properties of the equivalent layer. Both of these raise issues that may be confusing.
The simplified window model does not reuse all aspects of the detailed layer-by-layer model, in
that the angular solar transmission properties use a different model when the simple window model
302
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.6: Normalized Reflectance Correlations for Angular Performance
Curve
a
b
c
d
e
A - Single: 3mm clear
1.00
-0.70
2.57
-3.20
1.33
B - Single: 3mm bronze
1.00
-1.87
6.50
-7.86
3.23
C - Single: 6mm bronze
1.00
-2.52
8.40
-9.86
3.99
D - Single: 3mm coated
1.00
-1.85
6.40
-7.64
3.11
E - Double: 3mm clear, clear
1.00
-1.57
5.60
-6.82
2.80
F - Double: 3mm coated, clear
1.00
-3.15
10.98
-13.14
5.32
G - Double: 3mm tinted, clear
1.00
-3.25
11.32
-13.54
5.49
H - Double: 6mm coated, clear
1.00
-3.39
11.70
-13.94
5.64
I - Double: 6mm tinted, clear
1.00
-4.06
13.55
-15.74
6.27
J - Triple: 3mm coated, clear, coated
1.00
-4.35
14.27
-16.32
6.39
is in effect. If the user takes the material properties of an equivalent glazing layer from the simple
window model and then re-enters them into just the detailed model, then the performance will not
be the same because of the angular transmission model will have changed. It is not proper use of
the model to re-enter the equivalent layer’s properties and expect the exact level of performance.
There may not be an exact agreement between the performance indices echoed out and those
input in the model. This is expected with the model and the result of a number of factors. For ex-
ample, when there is a conflict between the SHGC and the U that are not physical and compromises
need to be made. In the versions up till 9.6.0, the reported U value is limited to no higher than
about 5.8W/m2·K when input is allowed to go up to U-7 W/m2·K. In later versions, this mismatch
of the input and the reported U-factors among exterior windows are resolved with the application of
an adjustment ratio. The adjustment ratio is computed iteratively. In each iteration, the nominal
(or effective) U is re-evaluated, and the adjustment ratio at the current iteration is computed as
a ratio between the input U and nominal U at the current iteration. The iterative process stops
when the input U and the nominal U is close enough (with a less than 0.01 W/m2·K difference).
In general, the simple window model is intended to generate a physically reasonable glazing that
approximates the input entered as well as possible. But the model is not always able to do exactly
what is specified when the specifications are not physical.
7.7.4.9
References
Arasteh, D., J.C. Kohler, B. Griﬀith, Modeling Windows in EnergyPlus with Simple Performance
Indices. Lawrence Berkeley National Laboratory. In Draft. Available at
7.7.5
Glazing System Properties
The optical properties of a glazing system consisting of N glass layers separated by nonabsorbing
gas layers (see Figure 7.19) are determined by solving the following recursion relations for Ti,j, the
transmittance through layers i to j; Rf i,j and Rbi,j, the front and back reflectance, respectively, from
layers i to j; and Aj, the absorption in layer j. Here layer 1 is the outermost layer and layer N is the
innermost layer. These relations account for multiple internal reflections within the glazing system.
7.7. WINDOW CALCULATION MODULE
303
Each of the variables is a function of wavelength.
Ti,j =
Ti,j−1Tj,j
1 −Rf
j,jRb
j−1,i
(7.157)
Rf
i,j = Rf
i,j−1 +
T 2
i,j−1Rf
j,j
1 −Rf
j,jRb
j−1,i
(7.158)
Rb
j,i = Rb
j,j +
T 2
j,jRb
j−1,i
1 −Rb
j−1,iRf
j,j
(7.159)
Af
j = T1,j−1(1 −Tj,j −Rf
j,j)
1 −Rf
j,NRb
j−1,1
+ T1,jRf
j+1,N(1 −Tj,j −Rb
j,j)
1 −Rf
j,NRb
j−1,1
(7.160)
In Equation 7.160, Ti,j = 1 and Ri,j = 0 if i<0 or j>N.
Figure 7.19: Schematic of transmission, reflection and absorption of solar radiation within a multi-
layer glazing system.
As an example, for double glazing (N=2), these equations reduce to:
T1,2 =
T1,1T2,2
1 −Rf
2,2Rb
1,1
(7.161)
Rf
1,2 = Rf
1,1 +
T 2
1,1Rf
2,2
1 −Rf
2,2Rb
1,1
(7.162)
Rb
2,1 = Rb
2,2 +
T 2
2,2Rb
1,1
1 −Rb
1,1Rf
2,2
(7.163)
Af
1 = (1 −T1,1 −Rf
1,1) + T1,1Rf
2,2(1 −T1,1 −Rb
1,1)
1 −Rf
2,2Rb
1,1
(7.164)
304
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Af
2 = T1,1(1 −T2,2 −Rf
2,2)
1 −Rf
2,2Rb
1,1
(7.165)
If the above transmittance and reflectance properties are input as a function of wavelength, En-
ergyPlus calculates “spectral average” values of the above glazing system properties by integrating
over wavelength.
The spectral-average solar property is:
Ps =
R
P(λ)Es(λ)dλ
R
Es(λ)dλ
(7.166)
The spectral-average visible property is:
Pv =
R
P(λ)Es(λ)V (λ)dλ
R
Es(λ)V (λ)dλ
(7.167)
where Es(λ) is the solar spectral irradiance function and V (λ) is the photopic response function
of the eye. The default functions are shown in Table 7.7 and Table 7.8. They can be overwritten
by user defined solar and/or visible spectrum using the objects Site:SolarAndVisibleSpectrum and
Site:SpectrumData. They are expressed as a set of values followed by the corresponding wavelengths
for values.
When a choice of Spectral is entered as the optical data type, the correlations to store the glazing
system’s angular performance are generated based on angular performance at 10 degree increments.
When a choice of SpectralAndAngle is entered as the optical data type, the correlations for the
glazing system will be generated using 10 degree increments or more if the SpectralAndAngle prop-
erties include data for more angles. For each incident angle, the properties of the SpectralAndAngle
layer(s) is calculated by linear interpolation, and then the performance of the entire glazing sys-
tem is calculated for that angle. The glazing system properties at each angle are used to generate
polynomial curve fits with 6 coeﬀicients as a function of cosine of incident angle. The polynomial
curves are then used in the simulation to calculate optical properties at each timestep.
If a glazing layer has optical properties that are roughly constant with wavelength, the
wavelength-dependent values of Ti,i, Rf
i,i and Rb
i,i in Equations 7.157 to 7.160 can be replaced with
constant values for that layer.
7.7.6
Calculation of Angular Properties
Calculation of optical properties is divided into two categories: uncoated glass and coated glass.
7.7.6.1
Angular Properties for Uncoated Glass
The following discussion assumes that optical quantities such as transmissivity, reflectvity, absorp-
tivity, and index of refraction are a function of wavelength, ￿. If there are no spectral data the
angular dependence is calculated based on the single values for transmittance and reflectance in the
visible and solar range. In the visible range an average wavelength of 0.575 microns is used in the
calculations. In the solar range an average wavelength of 0.898 microns is used.
The spectral data include the transmittance, T, and the reflectance, R. For uncoated glass the
reflectance is the same for the front and back surfaces. For angle of incidence, ϕ , the transmittance
and reflectance are related to the transmissivity, τ, and reflectivity, ρ, by the following relationships:
7.7. WINDOW CALCULATION MODULE
305
Table 7.7: Solar spectral irradiance function.
Air mass 1.5 terrestrial solar global spectral irradiance values (W/m-micron) on a
37 degree tilted surface. Corresponds to wavelengths in following data block.
Based on ISO 9845-1 and ASTM E 892; derived from Optics5 data file
ISO-9845GlobalNorm.std, 10-14-99.
0.0,
9.5,
42.3,
107.8,
181.0,
246.0,
395.3,
390.1,
435.3,
438.9,
483.7,
520.3,
666.2,
712.5,
720.7,
1013.1,
1158.2,
1184.0,
1071.9,
1302.0,
1526.0,
1599.6,
1581.0,
1628.3,
1539.2,
1548.7,
1586.5,
1484.9,
1572.4,
1550.7,
1561.5,
1501.5,
1395.5,
1485.3,
1434.1,
1419.9,
1392.3,
1130.0,
1316.7,
1010.3,
1043.2,
1211.2,
1193.9,
1175.5,
643.1,
1030.7,
1131.1,
1081.6,
849.2,
785.0,
916.4,
959.9,
978.9,
933.2,
748.5,
667.5,
690.3,
403.6,
258.3,
313.6,
526.8,
646.4,
746.8,
690.5,
637.5,
412.6,
108.9,
189.1,
132.2,
339.0,
460.0,
423.6,
480.5,
413.1,
250.2,
32.5,
1.6,
55.7,
105.1,
105.5,
182.1,
262.2,
274.2,
275.0,
244.6,
247.4,
228.7,
244.5,
234.8,
220.5,
171.5,
30.7,
2.0,
1.2,
21.2,
91.1,
26.8,
99.5,
60.4,
89.1,
82.2,
71.5,
70.2,
62.0,
21.2,
18.5,
3.2
Wavelengths (microns) corresponding to above data block
0.3000,
0.3050,
0.3100,
0.3150,
0.3200,
0.3250,
0.3300,
0.3350,
0.3400,
0.3450,
0.3500,
0.3600,
0.3700,
0.3800,
0.3900,
0.4000,
0.4100,
0.4200,
0.4300,
0.4400,
0.4500,
0.4600,
0.4700,
0.4800,
0.4900,
0.5000,
0.5100,
0.5200,
0.5300,
0.5400,
0.5500,
0.5700,
0.5900,
0.6100,
0.6300,
0.6500,
0.6700,
0.6900,
0.7100,
0.7180,
0.7244,
0.7400,
0.7525,
0.7575,
0.7625,
0.7675,
0.7800,
0.8000,
0.8160,
0.8237,
0.8315,
0.8400,
0.8600,
0.8800,
0.9050,
0.9150,
0.9250,
0.9300,
0.9370,
0.9480,
0.9650,
0.9800,
0.9935,
1.0400,
1.0700,
1.1000,
1.1200,
1.1300,
1.1370,
1.1610,
1.1800,
1.2000,
1.2350,
1.2900,
1.3200,
1.3500,
1.3950,
1.4425,
1.4625,
1.4770,
1.4970,
1.5200,
1.5390,
1.5580,
1.5780,
1.5920,
1.6100,
1.6300,
1.6460,
1.6780,
1.7400,
1.8000,
1.8600,
1.9200,
1.9600,
1.9850,
2.0050,
2.0350,
2.0650,
2.1000,
2.1480,
2.1980,
2.2700,
2.3600,
2.4500,
2.4940,
2.5370
306
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.8: Photopic response function.
Photopic response function values corresponding to wavelengths in following data block.
Based on CIE 1931 observer; ISO/CIE 10527, CIE Standard Calorimetric Observers;
derived from Optics5 data file ”CIE 1931 Color Match from E308.txt”,
which is the same as WINDOW4 file Cie31t.dat.
0.0000,
0.0001,
0.0001,
0.0002,
0.0004,
0.0006,
0.0012,
0.0022,
0.0040,
0.0073,
0.0116,
0.0168,
0.0230,
0.0298,
0.0380,
0.0480,
0.0600,
0.0739,
0.0910,
0.1126,
0.1390,
0.1693,
0.2080,
0.2586,
0.3230,
0.4073,
0.5030,
0.6082,
0.7100,
0.7932,
0.8620,
0.9149,
0.9540,
0.9803,
0.9950,
1.0000,
0.9950,
0.9786,
0.9520,
0.9154,
0.8700,
0.8163,
0.7570,
0.6949,
0.6310,
0.5668,
0.5030,
0.4412,
0.3810,
0.3210,
0.2650,
0.2170,
0.1750,
0.1382,
0.1070,
0.0816,
0.0610,
0.0446,
0.0320,
0.0232,
0.0170,
0.0119,
0.0082,
0.0158,
0.0041,
0.0029,
0.0021,
0.0015,
0.0010,
0.0007,
0.0005,
0.0004,
0.0002,
0.0002,
0.0001,
0.0001,
0.0001,
0.0000,
0.0000,
0.0000,
0.0000
Wavelengths (microns) corresponding to above data block
.380,
.385,
.390,
.395,
.400,
.405,
.410,
.415,
.420,
.425,
.430,
.435,
.440,
.445,
.450,
.455,
.460,
.465,
.470,
.475,
.480,
.485,
.490,
.495,
.500,
.505,
.510,
.515,
.520,
.525,
.530,
.535,
.540,
.545,
.550,
.555,
.560,
.565,
.570,
.575,
.580,
.585,
.590,
.595,
.600,
.605,
.610,
.615,
.620,
.625,
.630,
.635,
.640,
.645,
.650,
.655,
.660,
.665,
.670,
.675,
.680,
.685,
.690,
.695,
.700,
.705,
.710,
.715,
.720,
.725,
.730,
.735,
.740,
.745,
.750,
.755,
.760,
.765,
.770,
.775,
.780
7.7. WINDOW CALCULATION MODULE
307
T(ϕ) =
τ(ϕ)2e−αd/ cos ϕ′
1 −ρ(ϕ)2e−2αd/ cos ϕ′
(7.168)
R(ϕ) = ρ(ϕ)

1 + T(ϕ)e−αd/ cos ϕ′
(7.169)
The spectral reflectivity is calculated from Fresnel’s equation assuming unpolarized incident
radiation:
ρ(ϕ) = 1
2
n cos ϕ −cos ϕ′
n cos ϕ + cos ϕ′
2
+
n cos ϕ′ −cos ϕ
n cos ϕ′ + cos ϕ
2!
(7.170)
The spectral transmittivity is given by:
τ(ϕ) = 1 −ρ(ϕ)
(7.171)
The spectral absorption coeﬀicient is defined as:
α = 4πκ
λ
(7.172)
where κ is the dimensionless spectrally-dependent extinction coeﬀicient and λ is the wavelength
expressed in the same units as the sample thickness.
Solving Equation 7.170 at normal incidence gives:
n = 1 +
p
ρ(0)
1 −
p
ρ(0)
(7.173)
Evaluating Equation 7.169 at normal incidence gives the following expression for κ:
κ = −λ
4πd ln R(0) −ρ(0)
ρ(0)T(0)
(7.174)
Eliminating the exponential in Equations 7.168 and 7.169 gives the reflectivity at normal inci-
dence:
ρ(0) = β −
p
β2 −4(2 −R(0))R(0)
2(2 −R(0))
(7.175)
where
β = T(0)2 −R(0)2 + 2R(0) + 1
(7.176)
The value for the reflectivity, ρ(0), from Equation 7.175 is substituted into Equations 7.173
and 7.174. The result from Equation 7.174 is used to calculate the absorption coeﬀicient in Equa-
tion 7.172. The index of refraction is used to calculate the reflectivity in Equation 7.170 which is
then used to calculate the transmittivity in Equation 7.171. The reflectivity, transmissivity and
absorption coeﬀicient are then substituted into Equations 7.168 and 7.169 to obtain the angular
values of the reflectance and transmittance.
308
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.7.6.2
Angular Properties for Coated Glass
A regression fit is used to calculate the angular properties of coated glass from properties at normal
incidence. If the transmittance of the coated glass is > 0.645, the angular dependence of uncoated
clear glass is used. If the transmittance of the coated glass is ≤0.645, the angular dependence
of uncoated bronze glass is used. The values for the angular functions for the transmittance and
reflectance of both clear glass (¯τclr, ¯ρclr) and bronze glass (¯τbnz, ¯ρbnz) are determined from a fourth-
order polynomial regression:
¯τ(ϕ) = ¯τ0 + ¯τ1 cos(ϕ) + ¯τ2cos2(ϕ) + ¯τ3cos3(ϕ) + ¯τ4cos4(ϕ)
(7.177)
and
¯ρ(ϕ) = ¯ρ0 + ¯ρ1 cos(ϕ) + ¯ρ2cos2(ϕ) + ¯ρ3cos3(ϕ) + ¯ρ4cos4(ϕ) −¯τ(ϕ)
(7.178)
The polynomial coeﬀicients are given in Table 7.9.
Table 7.9: Polynomial coeﬀicients used to determine an-
gular properties of coated glass.
0
1
2
3
4
¯τclr
-0.0015
3.355
-3.840
1.460
0.0288
¯ρclr
0.999
-0.563
2.043
-2.532
1.054
¯τbnz
-0.002
2.813
-2.341
-0.05725
0.599
¯ρbnz
0.997
-1.868
6.513
-7.862
3.225
These factors are used as follows to calculate the angular transmittance and reflectance:
For T(0) > 0.645:
T(ϕ) = T(0)¯τclr(ϕ)
(7.179)
R(ϕ) = R(0)(1 −¯ρclr(ϕ)) + ¯ρclr(ϕ)
(7.180)
For T(0) ≤0.645:
T(ϕ) = T(0)¯τbnz(ϕ)
(7.181)
R(ϕ) = R(0)(1 −¯ρbnz(ϕ)) + ¯ρbnz(ϕ)
(7.182)
7.7.7
Calculation of Hemispherical Values
The hemispherical value of a property is determined from the following integral:
Phemispherical = 2
Z
π
2
0
P(ϕ) cos(ϕ) sin(ϕ)dϕ
(7.183)
7.7. WINDOW CALCULATION MODULE
309
The integral is evaluated by Simpson’s rule for property values at angles of incidence from 0 to
90 degrees in 10-degree increments.
7.7.8
Optical Properties of Window Shading Devices
Shading devices affect the system transmittance and glass layer absorptance for short-wave radiation
and for long-wave (thermal) radiation. The effect depends on the shade position (interior, exterior
or between-glass), its transmittance, and the amount of inter-reflection between the shading device
and the glazing. Also of interest is the amount of radiation absorbed by the shading device.
In EnergyPlus, shading devices are divided into four categories, “shades,” ”blinds,” “screens,”
and “switchable glazing.” “Shades” are assumed to be perfect diffusers. This means that direct
radiation incident on the shade is reflected and transmitted as hemispherically uniform diffuse
radiation: there is no direct component of transmitted radiation.
It is also assumed that the
transmittance, τsh, reflectance, ρsh, and absorptance, αsh, are the same for the front and back of
the shade and are independent of angle of incidence. Many types of drapery and pull-down roller
devices are close to being perfect diffusers and can be categorized as “shades.”
“Blinds” in EnergyPlus are slat-type devices such as venetian blinds. Unlike shades, the optical
properties of blinds are strongly dependent on angle of incidence. Also, depending on slat angle
and the profile angle of incident direct radiation, some of the direct radiation may pass between the
slats, giving a direct component of transmitted radiation.
“Screens” are debris or insect protection devices made up of metallic or non-metallic materials.
Screens may also be used as shading devices for large glazing areas where excessive solar gain is
an issue. The EnergyPlus window screen model assumes the screen is composed of intersecting
orthogonally-crossed cylinders, with the surface of the cylinders assumed to be diffusely reflecting.
Screens may only be used on the exterior surface of a window construction. As with blinds, the
optical properties affecting the direct component of transmitted radiation are dependent on the
angle of incident direct radiation.
With “Switchable glazing,” shading is achieved making the glazing more absorbing or more
reflecting, usually by an electrical or chemical mechanism. An example is electrochromic glazing
where the application of an electrical voltage or current causes the glazing to switch from light to
dark.
Shades and blinds can be either fixed or moveable. If moveable, they can be deployed according
to a schedule or according to a trigger variable, such as solar radiation incident on the window.
Screens can be either fixed or moveable according to a schedule.
7.7.8.1
Shades
7.7.8.2
Shade/Glazing System Properties for Short-Wave Radiation
Short-wave radiation includes:
• Beam solar radiation from the sun and diffuse solar radiation from the sky and ground incident
on the outside of the window,
• Beam and/or diffuse radiation reflected from exterior obstructions or the building itself,
• Solar radiation reflected from the inside zone surfaces and incident as diffuse radiation on the
inside of the window,
310
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
• Beam solar radiation from one exterior window incident on the inside of another window in
the same zone, and
• Short-wave radiation from electric lights incident as diffuse radiation on the inside of the
window.
Exterior Shade
For an exterior shade we have the following expressions for the system transmittance, the ef-
fective system glass layer absorptance, and the system shade absorptance, taking inter-reflection
between shade and glazing into account. Here, “system” refers to the combination of glazing and
shade. The system properties are given in terms of the isolated shade properties (i.e., shade prop-
erties in the absence of the glazing) and the isolated glazing properties (i.e., glazing properties in
the absence of the shade).
Tsys(ϕ) = T dif
1,N
τsh
1 −Rdif
f ρsh
(7.184)
T dif
sys = T dif
1,N
τsh
1 −Rdif
f ρsh
(7.185)
Asys
j,f (ϕ) = Adif
j,f
τsh
1 −Rfρsh
,
j = 1 to N
(7.186)
Adif,sys
j,f
= Adif
j,f
τsh
1 −Rfρsh
,
j = 1 to N
(7.187)
Adif,sys
j,b
= Adif
j,b
T dif
1,Nρsh
1 −Rfρsh
,
j = 1 to N
(7.188)
αsys
sh = αsh

1 +
τshRf
1 −Rfρsh

(7.189)
Interior Shade
The system properties when an interior shade is in place are the following:
Tsys(ϕ) = T1,N(ϕ)
τsh
1 −Rdif
b ρsh
(7.190)
T dif
sys = T dif
1,N
τsh
1 −Rdif
b ρsh
(7.191)
Asys
j,f (ϕ) = Aj,f(ϕ) + T1,N(ϕ)
ρsh
1 −Rdif
b ρsh
Adif
j,b ,
j = 1 to N
(7.192)
Adif,sys
j,f
= Adif
j,f + T dif
1,N
ρsh
1 −Rdif
b ρsh
Adif
j,b ,
j = 1 to N
(7.193)
Adif,sys
j,b
=
τsh
1 −Rdif
b ρsh
Adif
j,b , j = 1 to N
(7.194)
αsys
sh (ϕ) = T1,N(ϕ)
αsh
1 −Rdif
b ρsh
(7.195)
αdif,sys
sh
= T dif
1,N
αsh
1 −Rdif
b ρsh
(7.196)
7.7. WINDOW CALCULATION MODULE
311
7.7.8.3
Long-Wave Radiation Properties of Window Shades
Long-wave radiation includes:
• Thermal radiation from the sky, ground and exterior obstructions incident on the outside of
the window,
• Thermal radiation from other room surfaces incident on the inside of the window, and
• Thermal radiation from internal sources, such as equipment and electric lights, incident on
the inside of the window.
The program calculates how much long-wave radiation is absorbed by the shade and by the
adjacent glass surface.
The system emissivity (thermal absorptance) for an interior or exterior
shade, taking into account reflection of long-wave radiation between the glass and shade, is given
by:
εlw,sys
sh
= εlw
sh
1 +
τ lw
sh ρlw
gl
1 −ρlw
shρlw
gl
!
(7.197)
where ρlw
gl is the long-wave reflectance of the outermost glass surface for an exterior shade or the
innermost glass surface for an interior shade, and it is assumed that the long-wave transmittance
of the glass is zero.
The innermost (for interior shade) or outermost (for exterior shade) glass surface emissivity
when the shade is present is:
εlw,sys
gl
= εlw
gl
τ lw
sh
1 −ρlw
shρlw
gl
(7.198)
7.7.8.4
Switchable Glazing
For switchable glazing, such as electrochromics, the solar and visible optical properties of the glazing
can switch from a light state to a dark state. The switching factor, fswitch, determines what state
the glazing is in. An optical property, p, such as transmittance or glass layer absorptance, for this
state is given by:
p = (1 −fswitch)plight + fswitchpdark
(7.199)
where
plight is the property value for the unswitched, or light state, and pdark is the property value for
the fully switched, or dark state.
The value of the switching factor in a particular time step depends on what type of switching
control has been specified: “schedule,” “trigger,” or “daylighting.” If “schedule,” fswitch = schedule
value, which can be 0 or 1.
312
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.7.9
Thermochromic Windows
Thermochromic (TC) materials have active, reversible optical properties that vary with temper-
ature. Thermochromic windows are adaptive window systems for incorporation into building en-
velopes. Thermochromic windows respond by absorbing sunlight and turning the sunlight energy
into heat. As the thermochromic film warms it changes its light transmission level from less ab-
sorbing to more absorbing. The more sunlight it absorbs the lower the light level going through it.
Figure 7.20 shows the variations of window properties with the temperature of the thermochromic
glazing layer. By using the suns own energy the window adapts based solely on the directness
and amount of sunlight. Thermochromic materials will normally reduce optical transparency by
absorption and/or reflection, and are specular (maintaining vision).
Figure 7.20: Variations of Window Properties with the Temperature of the Thermochromic Glazing
Layer
On cloudy days the window is at full transmission and letting in diffuse daylighting. On sunny
days the window maximizes diffuse daylighting and tints based on the angle of the sun relative to
the window. For a south facing window (northern hemisphere) the daylight early and late in the
day is maximized and the direct sun at mid day is minimized.
The active thermochromic material can be embodied within a laminate layer or a surface film.
The overall optical state of the window at a given time is a function primarily of:
• thermochromic material properties
• solar energy incident on the window
• construction of the window system that incorporates the thermochromic layer
• environmental conditions (interior, exterior, air temperature, wind, etc).
7.7. WINDOW CALCULATION MODULE
313
The tinted film, in combination with a heat reflecting, low-e layer allows the window to reject
most of the absorbed radiation thus reducing undesirable heat load in a building. In the absence of
direct sunlight the window cools and clears and again allows lower intensity diffuse radiation into a
building. TC windows can be designed in several ways (Figure 7.21), with the most common being a
triple pane windows with the TC glass layer in the middle a double pane windows with the TC layer
on the inner surface of the outer pane or for sloped glazing a double pane with the laminate layer
on the inner pane with a low-e layer toward the interior. The TC glass layer has variable optical
properties depending on its temperature, with a lower temperature at which the optical change is
initiated, and an upper temperature at which a minimum transmittance is reached. TC windows
act as passive solar shading devices without the need for sensors, controls and power supplies but
their optical performance is dependent on varying solar and other environmental conditions at the
location of the window.
Figure 7.21: Configurations of Thermochromic Windows
314
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
EnergyPlus describes a thermochromic window with a Construction object which references
a special layer defined with a WindowMaterial:GlazingGroup:Thermochromic object.
The
WindowMaterial:GlazingGroup:Thermochromic object further references a series of WindowMa-
terial:Glazing objects corresponding to each specification temperature of the TC layer.
During
EnergyPlus run time, a series of TC windows corresponding to each specification temperature is
created once. At the beginning of a particular time step calculations, the temperature of the TC
glass layer from the previous time step is used to look up the most closed specification temperature
whose corresponding TC window construction will be used for the current time step calculations.
The current time step calculated temperature of the TC glass layer can be different from the
previous time step, but no iterations are done in the current time step for the new TC glass layer
temperature. This is an approximation that considers the reaction time of the TC glass layer can
be close to EnergyPlus simulation time step say 10 to 15 minutes.
7.7.9.1
Blinds
Window blinds in EnergyPlus are defined as a series of equidistant slats that are oriented horizontally
or vertically. All of the slats are assumed to have the same optical properties. The overall optical
properties of the blind are determined by the slat geometry (width, separation and angle) and the
slat optical properties (front-side and back-side transmittance and reflectance). Blind properties for
direct radiation are also sensitive to the “profile angle,” which is the angle of incidence in a plane
that is perpendicular to the window plane and to the direction of the slats. The blind optical model
in EnergyPlus is based on Simmler, Fischer and Winkelmann, 1996; however, that document has
numerous typographical errors and should be used with caution.
The following assumptions are made in calculating the blind optical properties:
• The slats are flat.
• The spectral dependence of inter-reflections between slats and glazing is ignored; spectral-
average slat optical properties are used.
• The slats are perfect diffusers. They have a perfectly matte finish so that reflection from a slat
is isotropic (hemispherically uniform) and independent of angle of incidence, i.e., the reflection
has no specular component. This also means that absorption by the slats is hemispherically
uniform with no incidence angle dependence. If the transmittance of a slat is non-zero, the
transmitted radiation is isotropic and the transmittance is independent of angle of incidence.
• Inter-reflection between the blind and wall elements near the periphery of the blind is ignored.
• If the slats have holes through which support strings pass, the holes and strings are ignored.
Any other structures that support or move the slats are ignored.
7.7.9.2
Slat Optical Properties
The slat optical properties used by EnergyPlus are shown in the following table.
Table 7.10: Slat Optical Properties
7.7. WINDOW CALCULATION MODULE
315
τdir,dif
Direct-to-diffuse
transmittance
(same for front and back of slat)
τdif,dif
Diffuse-to-diffuse
transmittance
(same for front and back of slat)
ρf
dir,dif, ρb
dir,dif
Front and back direct-to-diffuse re-
flectance
ρf
dif,dif, ρb
dif,dif
Front and back diffuse-to-diffuse re-
flectance
It is assumed that there is no direct-to-direct transmission or reflection, so that τdir,dir = 0,
ρf
dir,dir = 0, and ρb
dir,dir = 0. It is further assumed that the slats are perfect diffusers, so that τdir,dif,
ρf
dir,dif and ρb
dir,dif are independent of angle of incidence. Until the EnergyPlus model is improved to
take into account the angle-of-incidence dependence of slat transmission and reflection, it is assumed
that τdir,dif = τdif,dif, ρf
dir,dif = ρf
dif,dif, and ρb
dir,dif = ρb
dif,dif.
7.7.9.3
Direct Transmittance of Blind
The direct-to-direct and direct-to-diffuse transmittance of a blind is calculated using the slat ge-
ometry shown in Figure 7.22(a), which shows the side view of one of the cells of the blind. For
the case shown, each slat is divided into two segments, so that the cell is bounded by a total of
six segments, denoted by s1 through s6 (note in the following that si refers to both segment i and
the length of segment i).The lengths of s1 and s2 are equal to the slat separation, h, which is the
distance between adjacent slat faces. s3 and s4 are the segments illuminated by direct radiation.
In the case shown in Figure 7.22(a) the cell receives radiation by reflection of the direct radiation
incident on s4 and, if the slats have non-zero transmittance, by transmission through s3, which is
illuminated from above.
The goal of the blind direct transmission calculation is to determine the direct and diffuse
radiation leaving the cell through s2 for unit direct radiation entering the cell through s1.
7.7.9.4
Direct-to-Direct Blind Transmittance
Figure 7.22(b) shows the case where some of the direct radiation passes through the cell without
hitting the slats. From the geometry in this figure we see that
τ dir,dir
bl,f
= 1 −|w|
h , |w| ≤h
(7.200)
where
w = scos(φb −φs)
cos φs
(7.201)
Note that we are assuming that the slat thickness is zero. A correction for non-zero slat thickness
is described later.
316
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.22: (a) Side view of a cell formed by adjacent slats showing how the cell is divided into
segments, si, for the calculation of direct solar transmittance; (b) side view of a cell showing case
where some of the direct solar passes between adjacent slats without touching either of them. In
this figure ϕs is the profile angle and ϕb is the slat angle.
7.7.9.5
Direct-to-Diffuse Blind Transmittance, Reflectance and Absorptance
The direct-to-diffuse and transmittance and reflectance of the blind are calculated using a radiosity
method that involves the following three vector quantities:
Ji = the radiosity of segment si, i.e., the total radiant flux into the cell from si
Gi = the irradiance on the cell side of si
Qi = the source flux from the cell side of si
Based on these definitions we have the following equations that relate J, G and Q for the different
segments:
J1
= Q1
J2
= Q2
J3
= Q3 + ρb
dif,difG3 + τdif,difG4
J4
= Q4 + τdif,difG3 + ρf
dif,difG4
J5
= Q5 + ρb
dif,difG5 + τdif,difG6
J6
= Q6 + τdif,difG5 + ρf
dif,difG6
(7.202)
In addition we have the following equation relating G and J:
Gi =
6
X
j=1
JjFji, i = 1, 6
(7.203)
where Fji is the view factor between sj and si, i.e., Fji is the fraction of radiation leaving sj
that is intercepted by si.
Using J1 = Q1 = 0 and J2 = Q2 = 0 and combining the above equations gives the following
equation set relating J and Q:
7.7. WINDOW CALCULATION MODULE
317
J3 −ρb
dif,dif
6
X
j=3
JjFj3 −τdif,dif
6
X
j=3
JjFj4 = Q3
(7.204)
J4 −τdif,dif
6
X
j=3
JjFj3 −ρf
dif,dif
6
X
j=3
JjFj4 = Q4
(7.205)
J5 −ρb
dif,dif
6
X
j=3
JjFj5 −τdif,dif
6
X
j=3
JjFj6 = Q5
(7.206)
J6 −τdif,dif
6
X
j=3
JjFj3 −ρf
dif,dif
6
X
j=3
JjFj6 = Q6
(7.207)
This can be written in the form:
Q′ = XJ′
(7.208)
where X is a 4x4 matrix and
J′ =


J3
J4
J5
J6


(7.209)
Q′ =


Q3
Q4
Q5
Q6


(7.210)
We then obtain J′ from:
J′ = X−1Q′
(7.211)
The view factors, Fij, are obtained as follows. The cell we are dealing with is a convex polygon
with n sides. In such a polygon the view factors must satisfy the following constraints:
n
X
j=1
Fij = 1, i = 1, n
(7.212)
siFij = sjFji,i = 1, n; j = 1, n
(7.213)
Fii = 0, i = 1, n
(7.214)
These constraints lead to simple equations for the view factors for n = 3 and 4. For n = 3, we
have the following geometry and view factor expression:
For n = 4 we have:
318
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.23: View Factor for Three Surfaces
Figure 7.24: View Factor for Four Surfaces
Applying these to the slat cell shown in Figure 7.25 we have the following:
F12 = d1 + d2 −2s
2h
(7.215)
F13 = h + s3 −d3
2h
, etc.
(7.216)
The sources for the direct-to-diffuse transmittance calculation are:
Q1 = Q2 = Q5 = Q6 = 0 (and therefore J1 = J2 = 0)
(7.217)
Q3 = τdir,dif
Q4 = ρf
dir,dif
)
φb ≤φs + π
2 (beam hits front of slats)
(7.218)
Q3 = ρb
dir,dif
Q4 = τdir,dif
)
φb > φs + π
2 (beam hits back of slats)
(7.219)
For unit incident direct flux, the front direct-to-diffuse transmittance and reflectance of the blind
are:
τ dir,dif
bl,f
= G2
ρdir,dif
bl,f
= G1
(7.220)
where
G2 = P6
j=3 JjFj2
G1 = P6
j=3 JjFj1
(7.221)
and J3 to J6 are given by Equation 7.208.
7.7. WINDOW CALCULATION MODULE
319
Figure 7.25: Slat cell showing geometry for calculation of view factors between the segments of the
cell.
320
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
The front direct absorptance of the blind is then:
αdir
bl,f = 1 −τ dir,dif
bl,f
−τ dir,dir
bl,f
−ρdir,dif
bl,f
(7.222)
The direct-to-diffuse calculations are performed separately for solar and visible slat properties
to get the corresponding solar and visible blind properties.
7.7.9.6
Dependence on Profile Angle
The direct-to-direct and direct-to-diffuse blind properties are calculated for direct radiation profile
angles (see Figure 7.22) ranging from –90o to +90o in 5o increments. (The “profile angle” is the
angle of incidence in a plane that is perpendicular to the window and perpendicular to the slat
direction.) In the time step loop the blind properties for a particular profile angle are obtained by
interpolation.
7.7.9.7
Dependence on Slat Angle
All blind properties are calculated for slat angles ranging from –90o to +90o in 10o increments. In
the time-step loop the slat angle is determined by the slat-angle control mechanism and then the
blind properties at that slat angle are determined by interpolation. Three slat-angle controls are
available: (1) slat angle is adjusted to just block beam solar incident on the window; (2) slat angle
is determined by a schedule; and (3) slat angle is fixed.
7.7.9.8
Diffuse-to-Diffuse Transmittance and Reflectance of Blind
To calculate the diffuse-to-diffuse properties, assuming uniformly distributed incident diffuse radi-
ation, each slat bounding the cell is divided into two segments of equal length (Figure 7.26), i.e.,
s3 = s4 and s5 = s6. For front-side properties we have a unit source, Q1 = 1. All the other Qi are
zero. Using this source value, we apply the methodology described above to obtain G2 and G1. We
then have:
τ dif,dif
bl,f
= G2
ρdif,dif
bl,f
= G1
αdif
bl,f = 1 −τ dif,dif
bl,f
−ρdif,dif
bl,f
(7.223)
The back-side properties are calculated in a similar way by setting Q2 = 1 with the other Qi
equal to zero.
The diffuse-to-diffuse calculations are performed separately for solar, visible and IR slat prop-
erties to get the corresponding solar, visible and IR blind properties.
7.7.9.9
Blind properties for sky and ground diffuse radiation
For horizontal slats on a vertical window (the most common configuration) the blind diffuse-to-
diffuse properties will be sensitve to whether the radiation is incident upward from the ground or
downward from the sky (Figure 7.27). For this reason we also calculate the following solar properties
for a blind consisting of horizontal slats in a vertical plane:
τ gnd−dif,dif
bl,f
= front transmittance for ground diffuse solar
τ sky−dif,dif
bl,f
= front transmittance for sky diffuse solar
7.7. WINDOW CALCULATION MODULE
321
Figure 7.26: Slat cell showing arrangement of segments and location of source for calculation of
diffuse-to-diffuse optical properties.
322
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
ρgnd−dif,dif
bl,f
= front reflectance for ground diffuse solar
ρsky−dif,dif
bl,f
= front reflectance for sky diffuse solar
αgnd−dif,dif
bl,f
= front absorptance for ground diffuse solar
αsky−dif,dif
bl,f
= front absorptance for sky diffuse solar
These are obtained by integrating over sky and ground elements, as shown in Figure 7.27,
treating each element as a source of direct radiation of irradiance I(ϕs) incident on the blind at
profile angle ϕs. This gives:
τ sky−dif,dif
bl,f
=
π/2
R
0
h
τ dir,dir
bl,f
(ϕs) + τ dir,dif
bl,f
(ϕs)
i
Isky(ϕs) cos ϕsdϕs
π/2
R
0
Isky(ϕs) cos ϕsdϕs
(7.224)
ρsky−dif,dif
bl,f
=
π/2
R
0
ρdir,dif
bl,f
Isky(ϕs) cos ϕsdϕs
π/2
R
0
Isky(ϕs) cos ϕsdϕs
(7.225)
αsky−dif
bl,f
=
π/2
R
0
αdir
bl,fIsky(ϕs) cos ϕsdϕs
π/2
R
0
Isky(ϕs) cos ϕsdϕs
(7.226)
We assume that the sky radiance is uniform. This means that Isky is independent of ϕs, giving:
τ sky−dif,dif
bl,f
=
π/2
Z
0
h
τ dir,dir
bl,f
+ τ dir,dif
bl,f
i
cos ϕsdϕs
(7.227)
ρsky−dif,dif
bl,f
=
π/2
Z
0
ρdir,dif
bl,f
cos ϕsdϕs
(7.228)
αsky−dif
bl,f
=
π/2
Z
0
αdir
bl,f cos ϕsdϕs
(7.229)
The corresponding ground diffuse quantities are obtained by integrating ϕs from −π/2 to 0.
An improvement to this calculation would be to allow the sky radiance distribution to be non-
uniform, i.e., to depend on sun position and sky conditions, as is done in the detailed daylighting
calculation (see “Sky Luminance Distributions” under “Daylight Factor Calculation”).
7.7.9.10
Correction Factor for Slat Thickness
A correction has to be made to the blind transmittance, reflectance and absorptance properties to
account for the amount of radiation incident on a blind that is reflected and absorbed by the slat
edges (the slats are assumed to be opaque to radiation striking the slat edges). This is illustrated in
7.7. WINDOW CALCULATION MODULE
323
Figure 7.27: Side view of horizontal slats in a vertical blind showing geometry for calculating blind
transmission, reflection and absorption properties for sky and ground diffuse radiation.
324
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.28 for the case of direct radiation incident on the blind. The slat cross-section is assumed
to be rectangular. The quantity of interest is the fraction, fedge, of direct radiation incident on the
blind that strikes the slat edges. Based on the geometry shown in Figure 7.28 we see that
fedge =
t cos γ

h +
t
cos ξ

cos φs
=
t cos(φs −ξ)

h +
t
cos ξ

cos φs
=
t sin(φb −φs)

h +
t
sin φb

cos φs
(7.230)
The edge correction factor for diffuse incident radiation is calculated by averaging this value of
fedge over profile angles, φs, from -90o to +90o.
As an example of how the edge correction factor is applied, the following two equations show
how blind front diffuse transmittance and reflectance calculated assuming zero slat thickness are
modified by the edge correction factor. It is assumed that the edge transmittance is zero and that
the edge reflectance is the same as the slat front reflectance, ρf.
τ dif,dif
bl,f
→τ dif,dif
bl,f
(1 −fedge)
ρdif
bl,f →ρdif
bl,f (1 −fedge) + fedgeρf
(7.231)
7.7.9.11
Comparison with ISO 15099 Calculation of Blind Optical Properties
Table 7.11 compares EnergyPlus and ISO 15099 [2001] calculations of blind optical properties for a
variety of profile angles, slat angles and slat optical properties. The ISO 15099 calculation method
is similar to that used in EnergyPlus, except that the slats are divided into five equal segments.
The ISO 15099 and EnergyPlus results agree to within 12%, except for the solar transmittances for
the 10-degree slat angle case. Here the transmittances are small (from 1% to about 5%) but differ
by about a factor of up to two between ISO 15099 and EnergyPlus. This indicates that the slats
should be divided into more than two segments at small slat angles.
Table 7.11: Comparison of blind optical properties cal-
culated with the EnergyPlus and ISO 15099 methods.
EnergyPlus values that differ by more than 12% from
ISO 15099 values are shown in bold italics.
Slat Properties
Separation
(m)
0.012
0.012
0.012
0.012
0.012
Width (m)
0.016
0.016
0.016
0.016
0.016
Angle (deg)
45
45
45
10
45
IR
transmit-
tance
0
0
0
0
0.4
IR emissivity,
front side
0.9
0.9
0.9
0.9
0.55
IR emissivity,
back side
0.9
0.9
0.9
0.9
0.55
Solar
trans-
mittance
0
0
0
0
0.4
7.7. WINDOW CALCULATION MODULE
325
Solar
re-
flectance,
front side
0.7
0.55
0.7
0.7
0.5
Solar
re-
flectance,
back side
0.7
0.55
0.4
0.4
0.5
Solar
Profile
angle (deg)
0
60
0
60
0
60
0
60
0
60
Calculated Blind properties (first row = ISO 15099 calculation,
second row (in italics) = EnergyPlus calculation)
Front
solar
transmit-
tance,
direct
to Direct
0.057
0.057
0
0
0.057
0.057
0
0
0.057
0.057
0
0
0
0
0
0
0.057
0.057
0
0
Back
solar
transmit-
tance,
direct
to direct
0.057
0.057
0.310
0.309
0.057
0.057
0.310
0.309
0.057
0.057
0.310
0.309
0
0
0.088
0.087
0.057
0.057
0.310
0.309
Front
solar
transmit-
tance,
direct
to diffuse
0.141
0.155
0.073
0.074
0.090
0.100
0.047
0.048
0.096
0.104
0.051
0.051
0.012
0.019
0.005
0.006
0.373
0.375
0.277
0.275
Back
solar
transmit-
tance,
direct
to diffuse
0.141
0.155
0.288
0.284
0.090
0.100
0.216
0.214
0.076
0.085
0.271
0.269
0.011
0.019
0.027
0.052
0.373
0.375
0.306
0.304
Front solar re-
flectance,
di-
rect to diffuse
0.394
0.389
0.558
0.558
0.295
0.293
0.430
0.431
0.371
0.368
0.544
0.546
0.622
0.636
0.678
0.679
0.418
0.416
0.567
0.568
Back solar re-
flectance,
di-
rect to diffuse
0.394
0.389
0.103
0.115
0.295
0.293
0.066
0.074
0.216
0.214
0.070
0.077
0.356
0.363
0.273
0.272
0.418
0.416
0.273
0.275
Front
so-
lar
trans-
mittance,
hemispherical
diffuse
to
diffuse
0.332
0.338
0.294
0.298
0.291
0.295
0.038
0.053
0.495
0.502
326
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Back
solar
transmit-
tance,
hemi-
spherical
diffuse
to
diffuse
0.332
0.338
0.294
0.298
0.291
0.295
0.038
0.053
0.495
0.502
Front
hemi-
spherical
IR
transmittance
0.227
0.227
0.227
0.227
0.227
0.227
0.0245
0.025
0.385
0.387
Back
hemi-
spherical
IR
transmittance
0.227
0.227
0.227
0.227
0.227
0.227
0.0245
0.025
0.385
0.387
Front
hemi-
spherical
IR
emissivity
0.729
0.730
0.729
0.730
0.729
0.730
0.890
0.895
0.536
0.534
Back
hemi-
spherical
IR
emissivity
0.729
0.730
0.729
0.730
0.729
0.730
0.890
0.895
0.536
0.534
7.7.9.12
Blind/Glazing System Properties for Short-Wave Radiation
When a blind is in place we have the following expressions for the system transmittance, the system
glass layer absorptance, and the system blind absorptance, taking inter-reflection between blind and
glazing into account. The system properties, indicated by “sys,” are given in terms of the isolated
blind properties (i.e., blind properties in the absence of the glazing)—indicated by “bl” —and the
isolated glazing properties (i.e., glazing properties in the absence of the blind)—indicated by “gl.”
7.7.9.13
Interior Blind
The system properties when an interior blind is in place are the following:
T dir,all
f,sys (ϕ, ϕs) = T dir
gl (ϕ)
τ dir,dir
bl,f
(ϕs) + τ dir,dif
bl,f
(ϕs) + τ dif
bl,fρdir,dif
bl,f
(ϕs)Rdif
gl,b
1 −ρdif
bl,fRdif
gl,b
!
(7.232)
Adir,sys
gl,j,f (ϕ, ϕs) = Adir
gl,j,f(ϕ) + T dir
gl (ϕ)αdif
gl,j,bρdir
bl,f(ϕs)
1 −ρdir
bl,f(ϕs)Rdif
gl,b
, j = 1, N
(7.233)
αdir,sys
bl,f
(ϕ, ϕs) = T dir
gl (ϕ)
αdir
bl,f(ϕs) + ρdir
bl,f(ϕs)Rdif
gl,bαdif
bl,f
1 −ρdif
bl,fRdif
gl,b
!
(7.234)
T dif,dif
f,sys
= T dif
gl τ dif,dif
bl,f
1 −ρdif
bl,fRdif
gl,b
(7.235)
T sky−dif,dif
f,sys
= T dif
gl τ sky−dif,dif
bl,f
1 −ρsky−dif
bl,f
Rdif
gl,b
(7.236)
7.7. WINDOW CALCULATION MODULE
327
Figure 7.28: Side view of slats showing geometry for calculation of slat edge correction factor for
incident direct radiation.
328
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
T gnd−dif,dif
f,sys
= T dif
gl τ gnd−dif,dif
bl,f
1 −ρgnd−dif
bl,f
Rdif
gl,b
(7.237)
Adif,sys
gl,j,f
= Adif
gl,j,f + T dif
gl ρdif
bl,fAdif
gl,j,b
1 −ρdif
bl,fRdif
gl,b
, j = 1, N
(7.238)
Asky−dif,sys
gl,j,f
= Adif
gl,j,f + T dif
gl ρsky−dif
bl,f
Adif
gl,j,b
1 −ρsky−dif
bl,f
Rdif
gl,b
, j = 1, N
(7.239)
Agnd−dif,sys
gl,j,f
= Adif
gl,j,f + T dif
gl ρgnd−dif
bl,f
Adif
gl,j,b
1 −ρgnd−dif
bl,f
Rdif
gl,b
, j = 1, N
(7.240)
αdif,sys
bl,f
=
T dif
gl αdif
bl,f
1 −ρdif
bl,fRdif
gl,b
(7.241)
αsky−dif,sys
bl,f
=
T dif
gl αsky−dif
bl,f
1 −ρsky−dif
bl,f
Rdif
gl,b
(7.242)
αgnd−dif,sys
bl,f
=
T dif
gl αgnd−dif
bl,f
1 −ρgnd−dif
bl,f
Rdif
gl,b
(7.243)
7.7.9.14
Exterior Blind
The system properties when an exterior blind is in place are the following:
T dir,all
f,sys (ϕ, ϕs) = τ dir,dir
bl,f
(ϕs)
T dir
gl (ϕ) + T dif
gl Rdir
gl,fρdir,dif
bl,b
1 −Rdif
gl,fρdif
bl,b
!
+ τ dir,dif
bl
(ϕs)T dif
gl
1 −Rdif
gl,fρdif
bl,b
(7.244)
Adir,sys
gl,j,f (ϕ, ϕs) = τ dir,dir
bl,f
(ϕs)Adir
gl,j,f(ϕ) +

τ dir,dir
bl,f
(ϕs)Rdir
gl (ϕ)ρdir
bl,b(ϕs) + τ dir,dif
bl,f
(ϕs)

Adif
gl,j,f
1 −Rdif
gl,fρdif
bl,b
, j = 1, N
(7.245)
αdir,sys
bl,f
(ϕ, ϕs) =αdir
bl,f(ϕs) + αdir
bl,b(ϕs)Rdir
gl,f(ϕ)τ dir,dir
bl,f
(ϕs)
+
αdif
bl,bRdif
gl,f
1 −ρdif
bl,bRdif
gl,f

Rdir
gl,f(ϕ)τ dir,dir
bl,f
(ϕs)ρdir
bl,b(ϕs) + τ dir,dif
bl,f
(ϕs)

(7.246)
T dif,dif
f,sys
= τ dif,dif
bl,f
T dif
gl
1 −Rdif
gl,fρdif
bl,b
(7.247)
T sky−dif,dif
f,sys
= τ sky−dif,dif
bl,f
T dif
gl
1 −Rdif
gl,fρdif
bl,b
(7.248)
7.7. WINDOW CALCULATION MODULE
329
T gnd−dif,dif
f,sys
= τ gnd−dif,dif
bl,f
T dif
gl
1 −Rdif
gl,fρdif
bl,b
(7.249)
Adif,sys
gl,j,f
= τ dif,dif
bl,f
Adif
gl,j,f
1 −Rdif
gl,fρdif
bl,b
, j = 1, N
(7.250)
Asky−dif,sys
gl,j,f
= τ sky−dif,dif
bl,f
Adif
gl,j,f
1 −Rdif
gl,fρdif
bl,b
, j = 1, N
(7.251)
Agnd−dif,sys
gl,j,f
= τ gnd−dif,dif
bl,f
Adif
gl,j,f
1 −Rdif
gl,fρdif
bl,b
, j = 1, N
(7.252)
αdif,sys
bl,f
= αdif
bl,f + τ dif,dif
bl,f
Rdif
gl,f
1 −Rdif
gl,fρdif
bl,b
αdif
bl,b
(7.253)
αsky−dif,sys
bl,f
= αsky−dif
bl,f
+ τ sky−dif,dif
bl,f
Rdif
gl,f
1 −Rdif
gl,fρdif
bl,b
αdif
bl,b
(7.254)
αgnd−dif,sys
bl,f
= αgnd−dif
bl,f
+ τ gnd−dif,dif
bl,f
Rdif
gl,f
1 −Rdif
gl,fρdif
bl,b
αdif
bl,b
(7.255)
7.7.9.15
Blind/Glazing System Properties for Long-Wave Radiation
The program calculates how much long-wave radiation is absorbed by the blind and by the adjacent
glass surface. The effective emissivity (long-wave absorptance) of an interior or exterior blind, taking
into account reflection of long-wave radiation between the glass and blind, is given by:
εlw,eff
bl
= εlw
bl
1 +
τ lw
bl ρlw
gl
1 −ρlw
bl ρlw
gl
!
(7.256)
where ρlw
gl is the long-wave reflectance of the outermost glass surface for an exterior blind or the
innermost glass surface for an interior blind, and it is assumed that the long-wave transmittance of
the glass is zero.
The effective innermost (for interior blind) or outermost (for exterior blind) glass surface emis-
sivity when the blind is present is:
εlw,eff
gl
= εlw
gl
τ lw
bl
1 −ρlw
bl ρlw
gl
(7.257)
The effective inside surface emissivity is the sum of the effective blind and effective glass emis-
sivities:
εlw,eff
ins
= εlw,eff
bl
+ εlw,eff
gl
(7.258)
The effective temperature of the blind/glazing combination that is used to calculate the window’s
contribution to the zone’s mean radiant temperature (MRT) is given by:
330
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
T eff = εlw,eff
bl
Tbl + εlw,eff
gl
Tgl
εlw,eff
bl
+ εlw,eff
gl
(7.259)
7.7.9.16
Solar Radiation Transmitted and Absorbed by a Window/Blind System
Let the direct solar incident on the window be:
Idir,inc = fsunlitIdir,norm cos ϕ(W/m2)
(7.260)
where fsunlit is the fraction of the window that is sunlit (determined by the shadowing calcula-
tions), Idir,norm is the direct normal solar irradiance, and ϕ is the angle of incidence.
Let Isky,inc be the irradiance on the window due to diffuse solar radiation from the sky (W/m2)
and let Ignd,inc be the irradiance on the window due to diffuse solar radiation from the ground
(W/m2).
Then we have the following expressions for different classes of transmitted and absorbed solar
radiation for the window/blind system (where ϕs is the direct solar profile angle), all in W/m2:
Direct solar entering zone from incident direct solar:
Idir,incT dir,dir
f,sys (ϕ, ϕs)
(7.261)
Diffuse solar entering zone from incident direct solar:
Idir,incT dir,dif
f,sys (ϕ, ϕs)
(7.262)
Direct solar absorbed by blind:
Idir,incαdir,sys
bl,f
(ϕ, ϕs)
(7.263)
Direct solar absorbed by glass layers:
Idir,incAdir,sys
gl,j,f (ϕ, ϕs), j = 1, N
(7.264)
7.7.9.17
For windows whose blinds have vertical slats:
Diffuse solar entering zone from incident diffuse solar:
(Isky,inc + Ignd,inc)T dif,dif
f,sys
(7.265)
Diffuse solar absorbed by blind:
(Isky,inc + Ignd,inc)αdif,sys
bl,f
(7.266)
Diffuse solar absorbed by glass layers:
(Isky,inc + Ignd,inc)Adif,sys
gl,j,f , j = 1, N
(7.267)
7.7. WINDOW CALCULATION MODULE
331
7.7.9.18
For windows of tilt angle γ
whose blinds have horizontal slats:
(vertical windows have tilt = 90o, horizontal windows have tilt = 0o)
Diffuse solar entering zone from incident diffuse solar:
T sky−dif,dif
f,sys

1 −| cos γ|
2

Isky,inc + | cos γ|
2
Ignd,inc

+
T gnd−dif,dif
f,sys
| cos γ|
2
Isky,inc +

1 −| cos γ|
2

Ignd,inc

(7.268)
Diffuse solar absorbed by blind:
αsky−dif,sys
bl,f

1 −| cos γ|
2

Isky,inc + | cos γ|
2
Ignd,inc

+
αgnd−dif,sys
bl,f
| cos γ|
2
Isky,inc +

1 −| cos γ|
2

Ignd,inc

(7.269)
Diffuse solar absorbed by glass layers:
Asky−dif,sys
gl,j,f
h
1 −| cos γ|
2

Isky,inc + | cos γ|
2
Ignd,inc
i
+
Agnd−dif,sys
gl,j,f
h
| cos γ|
2
Isky,inc +

1 −| cos γ|
2

Ignd,inc
i
, j = 1, N
(7.270)
7.7.9.19
Screens
The model for window screens currently allows placement on the exterior surface of a window system
(i.e., between glass and interior window screens can not be modeled). The exterior screen is modeled
as a planar semi-transparent sheet having specular transmittance that is dependent on the angle of
incidence of beam solar radiation. The screen transmittance algorithm includes two components.
The first one, Tbeam(α’, φ’), accounts for the blockage of the sun’s rays by the screen material.
This component accounts for the beam solar radiation passing through the screen openings without
hitting the screen material. The second part, Tscatt(α’, φ’), accounts for the additional flux of
transmitted beam solar radiation by diffuse reflectance (scattering) from the screen material. Since
the reflected component is small compared with the incident beam and the direction of scattering
is highly dependent on incident angle, the component of transmitted beam radiation due to screen
material reflectance can be treated in one of three ways based on a user input to the model.
The user may elect not to model the inward reflected beam transmittance due to the uncertainty
of the direction of scattering or its low magnitude for low-reflecting screen materials. The user may
alternately choose to model the inwardly-reflected transmitted beam as an additive component to
the direct beam transmittance in the same solid angle and direction. Finally, the additional flux
due to the inward reflection of direct beam radiation may be modeled as hemispherically-diffuse
transmittance.
This reflected beam transmittance component depends upon the diffuse (i.e., beam-to-diffuse)
reflectance of the screen material, so this reflectance ρsc is a required input to the model. Guidance
input values for this diffuse reflectance are provided, to account for screens that are dark, medium, or
light colored in appearance, in the likely case that more accurate values for the material reflectance
332
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
are diﬀicult or time-consuming to obtain. If the diffuse reflectance of the screen material is known,
use this value in place of the guidance provided.
The model is based on an orthogonal crossed cylinder geometry in which the screen material’s
cylindrical diameter and spacing are known. The model assumes that the screen material diameter
and spacing are the same in both directions. Figure 7.29 shows a rendering of intersecting orthogonal
crossed cylinders used as the basis for the EnergyPlus screen model.
Figure 7.29: Screen model rendering of intersecting orthogonal crossed cylinders
If the required screen material dimensions are not available from the manufacturer, they may
be determined using the following procedure:
• Lay the screen next to a finely-divided scale or ruler. A magnifying glass may be helpful in
determining the screen material dimensions. Alternately, a photograph can be taken and the
image enlarged.
• Determine the diameter D of an individual screen material “cylinder”. Average the diameter
values if different in opposing directions.
• Determine the average center-to-center spacing S of the screen material or measure from one
side of a “cylinder” to the same side of the next ”cylinder” and record the spacing S. Average
the spacing values if different in opposing directions.
• Enter these values as inputs to the exterior window screen model.
The screen material diameter and spacing are then used to determine the screen material aspect
ratio for use in the screen model.
γ = D/S
(7.271)
where
γ
= Screen material aspect ratio, dimensionless
D
= Screen material diameter, m
S
= Screen material spacing, m
Figure 7.30 below shows the input requirements for material diameter and spacing and the
associated calculation for openness factor, the equivalent to Tbeam at direct normal incidence.
7.7. WINDOW CALCULATION MODULE
333
Figure 7.30: Physical screen material properties
7.7.10
Screen Properties and Calculations
7.7.10.1
Screen Beam Transmittance
The first component of the window screen transmittance model is a geometric representation of
the open area of the screen material and is dependent on the angle of incident beam radiation.
Figure 7.31 shows a schematic of a South-facing vertical window screen and the solar angles used
in EnergyPlus. The window screen model is based on the relative angles of incidence of the sun’s
rays with respect the the window screen outward normal. In the figure, the relative solar azimuth
and relative solar altitude are represented as φ’ and α’, respectively.
Given the diffuse reflectance ρsc and the screen aspect ratio γ, the model takes the direction of
solar incidence, the relative solar altitude angle ￿’ and the relative solar azimuth angle ϕ’, illustrated
in Figure 7.31, and calculates the direct beam transmittance Tbeam (α’, φ’) as follows. Since the
direct beam transmittance is only a function of the incident angle and the screen material aspect
ratio, the following applies to both solar and visible radiation.
α′′ = arctan (tan α′ sec φ′)
(7.272)
β = π
2 −φ′
(7.273)
Ty = 1 −γ
h
cos α′′ + sin α′′ tan α′1 + cot2β
 1
2i
(7.274)
µ = arccos

cos2α′cos2φ′ + sin2α′ 1
2
(7.275)
ε = arccos
cos α′ cos φ′
cos µ

(7.276)
334
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.31: Schematic of a vertical window screen facing due South
η = π
2 −ε
(7.277)
µ′ = arctan (tan µ sec ε)
(7.278)
Tx = 1 −γ
h
cos µ′ + sin µ′ tan µ
1 + cot2η
 1
2i
(7.279)
Tbeam (α′, φ′) = T vis
beam (α′, φ′) = TxTy
(7.280)
where
Ty = vertical component of direct beam transmittance
Tx = horizontal component of direct beam transmittance
Tbeam = direct screen transmittance that accounts for beam solar radiation passing through the
screen openings without hitting the screen material
T vis
beam = direct visible screen transmittance that accounts for beam solar radiation passing
through the screen openings without hitting the screen material
α’ = relative solar altitude angle [radians]
φ’ = relative solar azimuth angle [radians]
γ = Screen material aspect ratio, dimensionless
α′′, β, µ, ε, η, µ′ = intermediate variables
This first component of screen direct beam transmittance was developed using geometric prin-
cipals and was verified using an optical ray tracing software program.
7.7. WINDOW CALCULATION MODULE
335
The second component of the window screen transmittance model is an empirical algorithm that
accounts for the inward reflection of incident beam radiation off the screen material surface. The
calculation procedure for the screen’s transmittance via beam reflection, Tscatt (α’, φ’) is as follows:
Tscattmax = 0.0229 γ + 0.2971 ρsc −0.03624 γ2 +
0.04763 ρsc2 −0.44416 γ ρsc
(7.281)
T vis
scattmax = 0.0229 γ + 0.2971 ρvis
sc −0.03624 γ2 +
0.04763(ρvis
sc )
2 −0.44416 γ ρvis
sc
(7.282)
δmax = 89.7 −10γ/0.16
(7.283)
δ =

α
′2
d + φ
′2
d
 1
2
(7.284)
Peakratio =
1
0.2ρsc (1 −γ)
(7.285)
Peakvis
ratio =
1
0.2ρvis
sc (1 −γ)
(7.286)
Tscatt (α′, φ′) = 0.2ρscTscattmax (1 −γ)

1 + (Peakratio −1) e
−|δ−δmax|2.0
600

(7.287)
T vis
scatt (α′, φ′) = 0.2ρvis
sc T vis
scattmax (1 −γ)

1 +
Peakvis
ratio −1

e
−|δ−δmax|2.0
600

(7.288)
If δ > δmax, then:
Tscatt (α′, φ′)
= 0.2ρscTscattmax (1 −γ)

1 + (Peakratio −1) e
−|δ−δmax|2.5
600

−0.2ρscTscattmax (1 −γ)

max

0.0,
δ−δmax
90.−deltamax

T vis
scatt (α′, φ′)
= 0.2ρvis
sc T vis
scattmax (1 −γ)

1 + (Peakvis
ratio −1) e
−|δ−δmax|2.5
600

−0.2ρvis
sc T vis
scattmax (1 −γ)

max

0.0,
δ−δmax
90.−deltamax

(7.289)
where
Tscattmax
= maximum reflected (scattered) beam transmittance
T vis
scattmax
= maximum visible reflected (scattered) beam transmittance
δmax, δ
= intermediate variables [degrees]
α′
d
= relative solar altitude [degrees]
φ′
d
= relative solar azimuth [degrees]
Peakratio = Ratio of peak scattered beam transmittance to scattered beam transmittance at
direct normal incidence.
Peakvis
ratio = Ratio of peak scattered visible transmittance to scattered visible transmittance at
direct normal incidence.
ρsc = diffuse solar reflectance of the screen material
ρvis
sc = diffuse visible reflectance of the screen material
Tscatt
= beam solar transmittance due to reflectance (scattering)
336
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
T vis
scatt
= beam visible transmittance due to reflectance (scattering)
The reflected (scattered) transmittance of incident beam radiation is an empirical model derived
by curvefitting results from optical ray trace modeling. Ray traces were performed for a range of
screen aspect ratios, diffuse screen reflectances, and relative solar azimuth and altitude angles. The
surface of the screen cylinders was assumed to be diffusely reflecting, having the optical properties
of a Lambertian surface. The transmitted flux due to reflection was determined by a hemispherical
detector on the transmitted side of the screen.
These two components of beam solar transmittance are then used to specify the properties
for beam-to-beam and beam-to-diffuse transmittance for the screen based on the user selection
for Reflected Beam Transmittance Accounting Method in the WindowMaterial:Screen object. The
calculations below apply to both the solar and visible beam solar transmittance.
If the user selects DoNotModel, the direct beam transmittance is set to Tbeam and the reflected
(scattered) portion of the beam solar transmittance is ignored:
T dir,dir
sc
= Tbeam (α′, φ′)
(7.290)
T dir,dif
sc
= 0.0
(7.291)
T dir,dir
sc, vis = Tbeam (α′, φ′)
(7.292)
T dir,dif
sc, vis = 0.0
(7.293)
where
T dir,dir
sc
= direct-to-direct beam transmittance of the screen (output report variable Surface
Window Screen Beam to Beam Solar Transmittance)
T dir,dif
sc
= direct-to-diffuse beam transmittance of the screen (output report variable Surface
Window Screen Beam to Diffuse Solar Transmittance)
T dir,dir
sc, vis
= direct-to-direct visible transmittance of the screen
T dir,dif
sc, vis = direct-to-diffuse visible transmittance of the screen
If the user selects Model as Direct Beam, the reflected (scattered) portion of the beam solar
transmittance is added to the direct beam transmittance Tbeam in the same solid angle and direction
of the unattenuated solar beam:
T dir,dir
sc
= Tbeam (α′, φ′) + Tscatt (α′, φ′)
(7.294)
T dir,dif
sc
= 0.0
(7.295)
T dir,dir
sc, vis = Tbeam (α′, φ′) + T vis
scatt (α′, φ′)
(7.296)
T dir,dif
sc, vis = 0.0
(7.297)
If the user selects Model as Diffuse Beam, the direct beam transmittance is set to Tbeam and the
reflected (scattered) portion of the beam solar transmittance is modeled as diffuse hemispherical
radiation:
7.7. WINDOW CALCULATION MODULE
337
T dir,dir
sc
= Tbeam (α′, φ′)
(7.298)
T dir,dif
sc
= Tscatt (α′, φ′)
(7.299)
T dir,dir
sc, vis = Tbeam (α′, φ′)
(7.300)
T dir,dif
sc, vis = T vis
scatt (α′, φ′)
(7.301)
7.7.10.2
Screen Beam Reflectance
The screen reflectance (overall value for the screen assembly, accounting for the screen material
itself and the open spaces between the screen material) is calculated by first subtracting the direct-
to-direct screen transmittance from the unit incident beam.
This approximates the fraction of
incident beam solar radiation striking the screen that is not inwardly transmitted. The result is
then multiplied by the screen material diffuse reflectance ρsc. The inwardly scattered transmittance
is then subtracted from this quantity to obtain an approximate value for the screen’s reflectance Rsc
to beam radiation incident as a function of the relative angles of incident radiation. This equation
is used for both beam and visible reflectance:
Rdir,dif
SC
(α′, φ′) = ρSC

1 −T dir,dir
SC

−T dir,dif
SC
(7.302)
Rdir,dif
SC,vis (α′, φ′) = ρvis
SC

1 −T dir,dir
SC,vis

−T dir,dif
SC,vis
(7.303)
7.7.10.3
Screen Beam Absorptance
The screen absorptance(overall value for the screen assembly, accounting for the screen material
itself and the open spaces between the screen material) is calculated as the quantity of the unit
incident flux (1) less the directly-transmitted component Tdir,dir multiplied by the quantity 1 minus
the screen material diffuse reflectance.
Adir
SC (α′, φ′) =

1 −T dir,dir
SC

(1 −ρSC)
(7.304)
7.7.10.4
Screen Diffuse Properties
The transmittance of the screen to half-hemispherical diffuse (sky) radiation is calculated by per-
forming a finite-element-summation, approximately equivalent to an integration over the solid angle
of the beam transmittance, assuming uniform radiance. This single-number screen diffuse transmit-
tance is then multiplied by the irradiance incident on the screen from a uniform half-hemisphere of
sky- or ground-reflected radiation to determine the level of additional flux transmitted by the screen
to the window from the diffuse sky or ground. The sun angles shown in the figure below represent
the solar altitude angle (θ) and solar azimuth angle (ϕ) in polar coordinates. These angles are used
to calculate the average diffuse-to-diffuse properties for screens in the following derivations.
The screen transmittance to diffuse radiation Tdif,dif (γ, ρsc) is computed as the integrated
average of the combined beam transmittance Ttot(γ, ρ, θ, ϕ) over the directions of incidence using
338
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.32: Sun Angles in Screen Calculations.
7.7. WINDOW CALCULATION MODULE
339
spherical coordinates (θ, ϕ) in which the z-axis is perpendicular to the plane of the screen. Using a
finite element computation, this is:
Ttot(γ, ρsc, θj, ϕi) = Tbeam (α′, φ′) + Tscatt (α′, φ′)
(7.305)
T dif,dif
sc
(γ, ρsc) =
NP
j=1
M
P
i=1
Ttot(γ, ρsc, θj, ϕi) sin(θj) cos(θj)
NP
j=1
M
P
i=1
sin(θj) cos(θj)
(7.306)
where
θ
= solar altitude angle in polar coordinates [radians]
ϕ
= solar azimuth angle in polar coordinates [radians]
T dif,dif
sc
(γ, ρsc) = diffuse-diffuse transmittance (output report variable Surface Window Screen
Diffuse to Diffuse Solar Transmittance)
Similarly, the reflectance of the screen to diffuse radiation is given by
Rdif,dif
sc
(γ, ρsc) =
NP
j=1
M
P
i=1
Rdir,dif
sc
(γ, ρsc, θj, ϕi) sin(θj) cos(θj)
NP
j=1
M
P
i=1
sin(θj) cos(θj)
(7.307)
There is an assumption in both of these formulas that the brightness of the sky (or ground)
diffuse radiation is the same for all directions. For this reason, the solar azimuth angle ϕ and solar
altitude angle θ have a range of 0 to π/2
(instead of −π/2
to +π/2 ) because the screen is
assumed to have identical optical properties for radiation incident at the same angles on either side
of a vertical or horizontal plane perpendicular to the screen.
Since the screen direct transmittance model is derived with respect to a different coordinate
axis labeling, a coordinate transform is needed in order to calculate the diffuse optical properties.
In these calculations, for each spherical solar coordinates (θ, ϕ) we need the corresponding screen
relative solar coordinates (α’, φ’) to evaluate the screen transmittance model for that direction.
For each θ and ϕ in the summation, the corresponding values for the relative solar altitude α’
and relative solar azimuth φ’ needed to calculate screen transmittance are determined with the
following coordinate transform equations:
sin α′ = sin θ cos ϕ
(7.308)
tan φ′ = tan θ sin ϕ
(7.309)
The absorptance of the screen to diffuse incident radiation is calculated by subtracting the
diffuse transmittance and diffuse reflectance from unity as follows:
Adif
sc (γ, ρsc) = 1 −T dif,dif
sc
(γ, ρsc) −Rdif,dif
sc
(γ, ρsc)
(7.310)
340
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.7.10.5
Screen/Glass System Properties for Short-Wave Radiation
The combined system properties of the screen/glass combination are calculated using the properties
of the screen in combination with the bare glass material properties. Interreflections of radiation
between the screen and glass surfaces are included. The following infinite series serves as an example
for calculating the combined screen/glass system properties. The terms of the series are built up as
illustrated in the following figure. The terms shown at the right of the figure represent each term
in the infinite series for the combined screen/glass property (beam transmittance in this example).
For the example of beam transmittance, the incident solar beam strikes the screen at the in-
cident angle associated with the current relative azimuth and altitude angle. The incident beam
splits into reflected and transmitted components at the screen.
The transmitted component is
attenuated as it passes through the screen material by the screen’s beam transmittance (T dir,dir
sc
,
shown as T dir
sc
in the figure and equations below) at this incident angle. The reflected (scattered)
transmittance of incident solar beam is also shown at this point and will be discussed later in this
section. As the attenuated solar beam continues on towards the front glass surface, a portion of the
screen-transmitted beam splits at the window surface into transmitted and reflected components.
The reflected component reflects off the front surface of the glass material (T dir,dir
sc
Rdir
gl,f) and the
transmitted component continues to travel through the glass material and is further attenuated
by the glass beam transmittance. Thus the first term of the combined screen/glass solar beam
transmittance is shown as T dir,dir
sc
T dir
gl . Interreflections are accounted for by following the beam as
it continues to reflect off the front surface of the glass material and the back surface of the screen
material. Continuing on with the glass-reflected beam (T dir,dir
sc
Rdir
gl,f) described above, this beam
strikes the back surface of the screen material at the same incident angle as the incident solar
beam. This reflected beam is also assumed to be a collimated beam (solid lines) which strikes
the back surface of the screen material and reflects as hemispherically-diffuse radiation (dotted
lines). The reflective property of the screen material used here is the beam reflectance calculated
at the incident solar angle (Rdir,dif
sc
). A single ray of this diffuse light will be followed through the
remaining steps and represents the energy associated with all diffuse rays interreflecting between
the screen and glass layers.
To determine the second term of the combined screen/glass beam
transmittance, the diffusely-reflected ray (T dir,dir
sc
Rdir
gl,fRdir,dif
sc
) passes through and is attenuated by
the glass layer. Since this ray originates from diffuse reflection, the attenuation of this ray is ac-
counted for using the diffuse transmittance property of the glass. Thus, the second term is shown
as T dir,dir
sc
Rdir
gl,fRdir,dif
sc
T dif
gl . Defining the remaining terms continues in a similar fashion using diffuse
properties of both the screen and glass material. Notice that the 3rd and 4th terms shown below are
similar to the 2nd term, but additional terms are raised to increasing powers.
The screen/glass system transmittance equation shown in the figure above is repeated here in an
alternate format to emphasize the recurring nature of the infinite series. This equation represents
the final solar beam transmittance equation for the screen/glass combination. The recurring terms
are shown as a summation of a quantity raised to the n power, with n ranging from 0 to infinity.
Since the quantity Rdif
gl Rdif,dif
sc
is less than 1, the summation
∞
P
n=0
(Rdif
gl,fRdif,dif
sc
)
n converges and
can be expressed as

1 −Rdif
gl,fRdif,dif
sc
−1
. Since the reflected (scattered) transmittance of incident
solar beam (T dir,dif
sc
) and the diffusely reflecting beam T dir,dir
sc
Rdir
gl,fRdir,dif
sc
are both assumed to be
hemispherically diffuse radiation, the reflected (scattered) transmittance of incident solar beam is
added to the infinite series as shown below.
7.7. WINDOW CALCULATION MODULE
341
Figure 7.33: Screen/Glass System Transmittance Equation Schematic.
342
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
T dir,all
sys
(α′, φ′, ϕ)
= T dir,dir
sc
(α′, φ′)T dir
gl (ϕ)
+(T dir,dir
sc
(α′, φ′)Rdir
gl,fRdir,dif
sc
(α′, φ′)
+T dir,dif
sc
(α′, φ′))T dif
gl
∞
P
n=0
(Rdif
gl,fRdif,dif
sc
)
n
(7.311)
or:
T dir,all
sys
(α′, φ′, ϕ) = T dir,dir
sc
(α′, φ′)T dir
gl (ϕ) + (T dir,dir
sc
(α′, φ′)Rdir
gl,fRdir,dif
sc
(α′, φ′) + T dir,dif
sc
(α′, φ′))T dif
gl
1 −Rdif
gl,fRdif,dif
sc
(7.312)
where
T dir,all
sys
(α′, φ′, ϕ)
= screen/glass system beam transmittance (output report variable Surface
Window Screen and Glazing System Beam Solar Transmittance)
Properties for beam absorptance of the individual glass layers and screen/glass combination are
derived in a similar fashion to the transmittance calculation described above. Diffuse transmittance
and absorptance of individual glass layers and the screen/glass combination are also shown here.
Adir,sys
gl,j,f (α′, φ′, ϕ) = T dir,dir
sc
(α′, φ′) Adir
gl,j,f (ϕ) +
(T dir,dir
sc
(α′,φ′)Rdir
gl (ϕ)Rdir,dif
sc
(α′,φ′)+T dir,dif
sc
(α′,φ′))Adif
gl,j,f
1−Rdif
gl,fRdif,dif
sc
, j = 1, N
(7.313)
αdir,sys
sc
(α′, φ′, ϕ) = Adir
sc (α′, φ′)
1 + Rdir
gl,f (ϕ) T dir,dir
sc
(α′, φ′)

+
Adif
sc Rdif
gl,f
1−Rdif,dif
sc
Rdif
gl,f
Rdir
gl,f (ϕ) T dir,dir
sc
(α′, φ′) Rdir,dif
sc
(α′, φ′)

(7.314)
T dif,dif
sys
=
T dif,dif
sc
T dif
gl
1 −Rdif
gl,fRdif,dif
sc
(7.315)
Adif,sys
gl,j,f
=
T dif,dif
sc
Adif
gl,j,f
1 −Rdif
gl,fRdif,dif
sc
, j = 1, N
(7.316)
αdif, sys
sc
= Adif
sc
1 +
T dif,dif
sc
Rdif
gl,f
1 −Rdif
gl,fRdif,dif
sc
!
(7.317)
where
Adir,sys
gl,j,f (α′, φ′, ϕ) = glass layer beam absorptance including interreflections with screen material
αdir,sys
sc
(α′, φ′, ϕ)
= beam absorptance of screen material including interreflections with glass
T dif,dif
sys
= screen/glass system diffuse transmittance (output report variable Surface Window
Screen and Glazing System Diffuse Solar Transmittance)
Adif,sys
gl,j,f
= glass layer diffuse absorptance including interreflections with screen material
αdif,sys
sc
= diffuse absorptance of screen material including interreflections with glass
7.7. WINDOW CALCULATION MODULE
343
7.7.10.6
Screen/Glazing System Properties for Long-Wave Radiation
The program calculates how much long-wave radiation is absorbed by the screen and by the ad-
jacent glass surface. The effective long-wave emissivity (equal to the long-wave absorptance on a
wavelength-by-wavelength basis or over the same spectral range) of an exterior screen, taking into
account reflection of long-wave radiation between the glass and screen, is given by
εlw,eff
sc
= εlw
sc
1 +
T dif,dif
sc
ρlw
gl
1 −Rdif,dif
sc
ρlw
gl
!
(7.318)
where ρlw
gl is the long-wave reflectance of the outermost glass surface facing an exterior screen,
and it is assumed that the long-wave transmittance of the glass is zero.
The effective outermost (for exterior screen) glass surface emissivity when the screen is present
is
εlw,eff
gl
= εlw
gl
T dif,dif
sc
1 −Rdif,dif
sc
ρlw
gl
(7.319)
The effective inside surface emissivity is the sum of the effective screen and effective glass
emissivities:
εlw,eff
ins
= εlw,eff
sc
+ εlw,eff
gl
(7.320)
The effective temperature of the screen/glazing combination that is used to calculate the win-
dow’s contribution to the zone’s mean radiant temperature (MRT) is given by
T eff = εlw,eff
sc
Tsc + εlw,eff
gl
Tgl
εlw,eff
sc
+ εlw,eff
gl
(7.321)
7.7.10.7
Solar Radiation Transmitted and Absorbed by a Window/Screen System
Let the direct solar incident on the window be
Idir,inc = fsunlitIdir,norm cos ϕ(W/m2)
(7.322)
where fsunlit is the fraction of the window that is sunlit (determined by the shadowing calcula-
tions), Idir,norm is the direct normal solar irradiance, and ϕ is the angle of incidence.
Let Isky,inc be the irradiance on the window due to diffuse solar radiation from the sky (W/m2)
and let Ignd,inc be the irradiance on the window due to diffuse solar radiation from the ground
(W/m2).
Then we have the following expressions for different classes of transmitted and absorbed solar
radiation for the window/screen system, all in W/m2:
Direct and diffuse solar entering zone from incident direct solar:
Idir,incT dir,all
sys
(α′, φ′)
(7.323)
Direct solar absorbed by screen:
Idir,incαdir,sys
sc
(α′, φ′)
(7.324)
344
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Direct solar absorbed by glass layers:
Idir,incAdir,sys
gl,j,f (ϕ, ϕs), j = 1, N
(7.325)
Diffuse solar entering zone from incident diffuse solar:
(Isky,inc + Ignd,inc) T dif,dif
sys
(7.326)
Diffuse solar absorbed by screen:
(Isky, inc + Ignd, inc) αdif,sys
sc
(7.327)
Diffuse solar absorbed by glass layers:
(Isky,inc + Ignd,inc)Adif,sys
gl,j,f , j = 1, N
(7.328)
7.7.11
Complex Fenestration Calculation Module
This section describes detailed method for modeling complex fenestration systems, including shading
devices and general fenestration attachments. This detailed method primarily refers to the optical
side of modeling complex fenestration systems. Thermal modeling is done according to ISO 15099
standard, which is described in the Window Heat Balance Calculation section with the addition of
deflection and vacuum glazing systems modeling and some modifications to shading layer algorithms,
which is described in Shading Device Thermal Model section. Optical caclulations in this method
are done using Bidirectional Scattering Distribution Function (BSDF) approach.
The concept
behind BSDF is based on the definition of descrete set of incident and outgoing angles, which fully
describes optical performance of any system, simple or complex, limited only by the resolution of
angular discretization.
In this method each layer, as well as the whole system is described by a
matrix of incident and outgoing angles.
7.7.11.1
Complex Fenestration Solar-Optical Calculations
7.7.11.1.1
Solar radiation calculation outline
For solar radiation calculations, each of the layers as well as entire glazing system can be rep-
resented with the set of Bi-directional Scattering Distribution Functions or BSDF, consisting of
Bi-directional Reflectance Distribution Function or BRDF and Bi-directional Transmittance Dis-
tribution Function or BTDF.
Each function is a matrix 145 x 145 that describes reflectance or
transmittance distribution in the outgoing hemisphere for each incident angle in the incidence
hemisphere.
For each function there is forward and back matrix, for a total of 4 145 x 145 ma-
trices.
Depending on the purpose of calculations, description of entire glazing system is divided
into solar and visible spectrum, which means that there can be 8 matrices describing visible and
complete solar spectrums. Reflectance and transmittance being non-dimnsional ratios of reflected
or transmitted energy over incident energy, in order to get total reflected and transmitted energy
it is necessary to supply vector of incident solar energy, which usually consists of direct and diffuse
radition.Specifics of calculations of direct and diffuse solar radiationis be described in some detail
in oncoming chapters.
7.7. WINDOW CALCULATION MODULE
345
Scattering (Non-Specular) Glazing and Shading Devices
A general scattering fenestration system is characterized by BTDFs and BRDFs, which were de-
scribed above. Given an incident direction p(I), and an incident irradiance E( p(I)), the transmitted
radiance in the outgoing direction p(T) is:
S(p(T)) = T (p(T), p(I))dE(p(I))
(7.329)
where the function T is the BTDF.
In the absence of a source of effectively plane-parallel
incident radiation (such as direct sunlight) dE(p(I)) is an infinitesimal quantity, and the right side
of the equation must be summed over the irradiance from all incident directions to produce the
outgoing radiance:
S(p(T)) =
Z
T (p(T), p(I))dE(p(I))
dΩ
dΩ
(7.330)
A similar equation gives the reflected radiance in the direction p(R):
S(p(R)) =
Z
R(p(R), p(I))dE(p(I))
dΩ
dΩ
(7.331)
We can express the irradiance in terms of the exterior luminance, S, in that direction:
dE(p(I))dA = S(I)(p(I))
−p(I) · n

dΩ(I)dA
(7.332)
which allows one to express the transmittance of exterior radiation to produce the total outgoing
radiance from the fenestration into the room in a particular direction:
S(p(T)) =
Z
Ω(I)
T (p(T), p(I))S(I)(p(I))
−p(I) · n

dΩ(I)
(7.333)
The negative sign is added to account for the fact that p(I) and n have opposite sign for incoming
radiation.
The radiance in Equation 7.333 is emitted from the back side of the element of area shown in
Figure 7.34.
Considering a second surface, viewing the back side of the fenestration system, we
can use Equation 7.332 to calculate the irradiance on surface 2:
E(2)(p(T))dA(2) = S(T)(p(T))
−p(T) · n(2)
dΩ(I,2)dA(2)
(7.334)
This expression, however, contains a number of new quantities, such as dΩ(I,2), the element of
solid angle for incoming radiation as seen from surface 2.
We can sort this out by referring to
Figure 7.35 and making some changes and clarifications in notation.
In this figure, we consider that surface 1 is the back side of the fenestration system, and surface
2 is some other surface in the room that receives the transmitted solar radiation through the
fenestration system.
We consider infinitesimal elements dA(1) and dA(2) of the two surfaces, and
define vector surface elements by dA(1) = dA(1)n(1) and dA(1) = dA(1)n(1). The quantity r in the
figure denotes a vector pointing from surface 1 to surface 2, the magnitude of which is the distance
r between the two surface elements.
This is used to define two unit vectors: ^r(1) = r/r
is a
unit vector pointing from surface element 1 to surface element 2, and ^r(2) = −r/r is a unit vector
pointing from surface element 2 back to surface element 1. The unit vector p(T) in Equation 7.333
346
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.34: Irradiance geometry
7.7. WINDOW CALCULATION MODULE
347
Figure 7.35: Radiation exchange between two surface elements
348
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
is in fact ^r(1) .
The shaded quadrilaterals in the figure are the projected area elements normal to
r.
Since the areas are infinitesimal, all the radiation leaving one surface element and arriving at
the other will be in the direction r, so that all radiation will be contained within the parallelepiped
defined by the dashed lines (parallel to r) joining the corners of the two surface elements. It follows
that the area dA(2)
is not independent of dA(1).
The figure also shows the solid angle that has
been denoted dΩ(I,2) above, which is the solid angle subtended by dA(1) as seen from dA(2) and is
given by:
dΩ(I,2) = dA(1) · r(1)
r2
(7.335)
The net power from surface element 1 to surface element 2 is:
W (1→2) =
S(1)(^r(1)) −S(2)(^r(2))
 dA(1) · ^r(1) dA(2) · ^r(2)
r2
(7.336)
where S(1)(^r(1)) is the radiance leaving surface element 1 in the direction of surface element 2,
and vice-versa for S(2)(^r(2)) .
In this case, the latter is zero and the former is the quantity called
S(T)(p(T)) above.
Given Equation 7.335, we can recognize the quantity multiplying the radiance
as the solid angle dΩ(I,2) times the projected area of surface element 2 perpendicular to r. But the
expression is symmetrical in the two surface elements, so we could also express it as:
W (1→2) = S(T)(p(T))
dA(1) · ^r(1)
dΩ(T)
(7.337)
where
dΩ(T) =
dA(2) · ^r(2)
r2
(7.338)
The superscript (T) is used here because the solid angle element pertains to the direction
p(T).
In the particular case under discussion that restricts attention to those directions for which
the outgoing radiation strikes surface element 2. We can now rewrite Equation 7.334 as:
E(2)(p(T))dA(2) = S(T)(p(T))
n(1) · ^r(1)
dΩ(T)dA(1)
(7.339)
and since, as can readily be seen from Figure 7.35,
dA(1) · ^r(1)
=
dA(2) · ^r(2)
, this becomes:
E(2)(p(T)) = S(T)(p(T))
−p(T) · n(2)
dΩ(T)
(7.340)
Substituting Equation 7.333 for S(T)(p(T)), we obtain a propagation equation for outside radia-
tion passing through the window and arriving at surface element 2:
E(2)(p(T)) =
Z
￿(I) T(p(T), p(I))S(I)(p(I))(−p(I) · n(I))d￿(I)(−p(T) · n(2))d￿(T)
(7.341)
or, in terms involving only irradiance:
E(2)(p(T)) =
Z
Ω(I)
T(p(T), p(I))E(p(I))dΩ(I) −p(T) · n(2)
dΩ(T)
(7.342)
Comparing these two equations with Equations 7.329 and 7.331, we can see that physically they
represent the processes of (a) propagation of radiation outgoing at one surface (initially, the sky
7.7. WINDOW CALCULATION MODULE
349
“surface”), where it is characterized by radiance, to incidence on a second surface, characterized
by irradiance, followed (b) transmittance, which converts incoming radiation traveling in a given
direction to outgoing radiation in a different set of directions, characterized again by radiance. We
can make the former of these processes explicit by defining a propagation function.
Considering
the first surface element to be located at a position specified by the vector x(1) and the second at
x(2), then radiation leaving surface 1 in a direction p(1) and arriving at surface 2 in a direction p(2)
produces an irradiance given by:
E(2)(p(2)) =
Z
L(x(2), p(2); x(1), p(1))S(1)(p(1))dΩ(1)
(7.343)
where the propagation function L is defined by:
L(x(2), p(2); x(1), p(1)) =
−p(2) · n(2)
dΩ(2)δ(p(2), p(1))δ(x(2), x(1) + r)
(7.344)
The spatial dependence is inserted to guarantee that the geometrical relations in Figure 7.35 are
preserved.
The delta functions in direction and spatial vectors are the mathematically standard
δ-distributions defined so that:
Z
δ(p(2), p(1))f(p(1))dΩ(1) = f(p(2))
(7.345)
Z
Ω
δ(p(2), p(1))dΩ(1) =
(
1
p(2) ∈Ω
0
p(2) /∈Ω
(7.346)
Z
δ(x(2), x(1))f(x(1))dA(1) = f(x(2))
(7.347)
Z
A
δ(x(2), x(1))dA(1) =
(
1
x(2) ∈A
0
x(2) /∈A
(7.348)
for an arbitrary function f. [In Equations 7.345 and 7.346, the integration is assumed to be over
all possible values of either direction or position, so that the vectors p(2) and x(2) are necessarily
within the domain of integration.]
Physical Caveats
In Equations 7.330 and 7.331, the functions T and R pertain to the overall glazing system,
and are assumed to be averaged over both wavelength and polarization with appropriate weight-
ings.
[EnergyPlus considers wavelength only in that it distinguishes between radiation in the
longwave thermal IR region and in the shortwave solar/visible region. (In considering daylighting,
there is a further limitation to the visible region.) In this discussion we are concerned solely with
the shortwave solar/visible region.] While fenestration properties may depend on both wavelength
and polarization, for externally incident radiation this dependence is taken into account in the cal-
culation and averaging of T and R.
However, both the wavelength distribution (within the solar
region) and the polarization state of the outgoing radiation will generally be different from that of
the incident radiation.
This is not a feature peculiar to non-specular fenestration systems; it is
also true of specular ones, and may in fact be more important there.
For most interior surfaces,
where the radiation is either absorbed or diffusely reflected (and where both processes are assumed
350
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
wavelength and polarization independent), this is of no importance, but in the case of either interior
windows or the back-reflectance from exterior windows, it could in principle cause errors, unless
proper account is taken in specifying T and R for these cases.
Discretization: The LBNL Method
A series of 6 papers (Papamichael, Klems et al. 1988; Klems 1994A; Klems 1994B; Klems and
Warner 1995; Klems and Kelley 1996; Klems, Warner et al. 1996) formulated the LBNL method
of characterizing scattering fenestration systems.
The relevant aspects of that method will be
summarized here.
This method has been incorporated into the WINDOW (from LBNL 2012)
computer program.
The method begins by approximating the integrals in Equations 7.332 and 7.343 by finite
sums.
It does this by defining a set of finite solid angle elements {∆Ωi} that covers the rele-
vant solid angle hemisphere (whether incident, transmitted or reflected directions).
Each solid
angle element is characterized by a direction pi, and it is assumed that this may be substituted for
any direction within the solid angle element.
This set of solid angle elements and corresponding
directions is termed a basis.
Note that, since pi is a two-dimensional vector, enumerating the
solid angle elements with a single index i implicitly includes specifying an ordering of the direction
vectors. Equation 7.333 then becomes:
S(pj
(T)) =
X
i
T (pj
(T), pi
(I))S(I)(pi
(I))
−pi
(I) · n

∆Ωi
(I)
(7.349)
and Equation 7.343 becomes:
E(2)(pj
(2)) =
X
i
Z
∆Ωi
L(x(2), pj
(2); x(1), pi
(1))S(1)(pi
(1))dΩ(1)
(7.350)
Referring to the definition of the propagation function in Equation 7.344 and properties of the
δ-distribution in Equation 7.346, we see that the integrals in the summation will all be zero, except
when pj(2) is contained in the solid angle element ∆Ωi.
In that case the integration produces
pi(1) = pj(2).
We can retain the formal summation by utilizing the finite-dimensional form of the
δ-distribution, known as the Kronicker delta, δij:
δij =
(
1
i = j
0
i ̸= j
(7.351)
Then, the integral becomes:
Z
∆Ωi
L(x(2), pj
(2); x(1), pi
(1))S(1)(pi
(1))dΩ(1) = λ(−pj
(2))δij · δ(x(2), x(1) + r)
(7.352)
where the function λ is defined as:
λ(s)(pj) =
pj · n(s)
∆Ωj
(7.353)
and the superscript (s) refers to the surface.
The LBNL method, which focuses on glazing systems consisting of plane-parallel layers, makes
particular assumptions that allow one to ignore the spatial dependence of L.
Since the only
7.7. WINDOW CALCULATION MODULE
351
effect of the function δ(x(2), x(1) +r) in Equation 7.344 is to require that if the expression is formally
integrated over two separate surface areas, only the parts of the integration that satisfy the geometric
constraints will contribute (in effect, the integration is over only one of the surfaces), we will drop
the spatial dependence in the present discussion and replace it later when we consider the total
energy transfer between different surfaces.
Equations 7.352 (without the delta distribution in x) and 7.353 are then considered to define
the components of a diagonal matrix:
￿(s) =
Λ(s)ij

where
Λ(s)
ij =
pj · n(s)
∆Ωjδij
(7.354)
Considering the radiance in the various basis directions to be the components of a vector:
S =





S1
...
Sj
...




where Sj = S(pj)
(7.355)
Equation 7.333 becomes:
S(T)j = P
i
Tji
P
k
ΛikSk
where
Tji = T (pj(T), pi(I))
(7.356)
which has the obvious character of a series of matrix multiplications. (Note that the superscript
(T) here means transmitted, not the matrix operation transpose.) Similarly, the reflectance matrix
elements are:
Rij = R(p(R), p(I))
(7.357)
The method then identifies the infinitesimal directional irradiances in Equation 7.329 with the
components of an irradiance vector:
E =





E1
...
Ei
...




where Ei = dE(pj)
dΩ
(7.358)
and Equations 7.329 - 7.332 can be rewritten as matrix equations:
S(T) = T · E(I)
(7.359)
S(R) = R · E(I)
(7.360)
E(I)=￿(I) · S(I)
(7.361)
S(T)= T · ￿(I) · S(I)
(7.362)
352
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.12: Fenestration properties needed for the calculation
T F
ij
Front Transmittance matrix elements
RF
ij
Back Reflectance matrix elements
Exterior Window
AF,n
i
In-situ absorptance of nth layer for front incidence
AB,n
i
In-situ absorptance of nth layer for back incidence
T F
ij
Front Transmittance matrix elements
T B
ij
Back Transmittance matrix elements
Interior Window
RF
ij
Front Reflectance matrix elements
RB
ij
Back Reflectance matrix elements
AF,n
i
In-situ absorptance of nth layer for front incidence
AB,n
i
In-situ absorptance of nth layer for back incidence
(These are for radiation incident on the front surface of the fenestration; there is a similar set of
equations for radiation incident on the back surface and propagating in an opposite sense to that
in the above equations.)
In the LBNL method, these equations are used extensively to calculate the overall properties of
a fenestration system from those of its component layers. Here we will assume that the components
of the system property matrices are given at input. These may be from a calculation by WINDOW
or determined by some other method. The quantities needed for each fenestration are:
The transmittance and reflectance are overall system properties. (For daylighting calculations,
one also needs the transmittance and reflectance averaged over the visible spectrum only; the
quantities indicated in the table pertain to the entire solar spectrum.) For the optical calculations
we do not need to know anything about the individual layers making up the fenestration. However,
the thermal calculation of heat flow through the fenestration requires knowledge of the amount of
radiation absorbed in each of the fenestration layers. As indicated in the table, we therefore need
the in-situ layer absorptance for each layer, referenced to the incident surface.
This is denoted
AF,n
i
for the fraction of the ith component of the irradiance incident on the front surface of the
fenestration that is absorbed in layer n, with a similar quantity, AB,n
i
, for irradiance incident on
the back surface.
The term “in-situ layer absorptance” is used because these are not simply the
absorptance of the layer, but include the transmittance and interreflection by other layers of the
system prior to the absorptance in layer n.
The absorptance is a row vector, having possibly a
different value for each direction of the incident irradiance, so that for an irradiance EF
i on the front
surface of a fenestration and EB
i on the back surface, the power Qn absorbed per unit area in layer
n would be
Qn =
X
i
A
F,n
i
EF
i +
X
j
A
B,n
j
EB
j
(7.363)
(In the vector/matrix language, Qn = AF,n · EF + AB,n · EB )
Bases and Coordinate Systems
The introduction of a basis or multiple bases is a bit more complicated than indicated in the
text preceding Equation 7.349.
There for transmission we need coordinates describing incoming
7.7. WINDOW CALCULATION MODULE
353
radiation on one surface of the physical layer and outgoing radiation at the second (opposite) surface,
while reflection adds the need for coordinates describing outgoing radiation at the first surface. Back
transmittance and reflectance add the requirement for coordinates describing incoming radiation at
the second surface. The usual way of assigning coordinates to radiation involves specifying its line
of propagation relative to the local surface normal. This means that there are separate coordinate
systems for the first and second surfaces, and that, moreover, the description is different for incoming
and outgoing radiation: for incoming radiation one is specifying a unit vector pointing toward the
source of the radiation (i.e., antiparallel to the direction of propagation), while for outgoing radiation
one is specifying a unit vector in the direction of propagation of the radiation. In principle, then,
one needs four coordinate systems or bases (for each physical layer), and the process of transmission
or reflection involves a discontinuous transition between an input basis and an output basis.
The LBNL method used by WINDOW uses a particular choice of coordinate systems in which
incoming radiation at the first surface and outgoing radiation at the second are described by one
coordinate system, while the same coordinate system reflected through the layer is used to describe
incoming radiation at the second surface and outgoing radiation at the first.
The reason for this
choice is that it greatly simplifies the matrix representations: specular transmittance or reflectance
is always represented by a diagonal matrix, one can mix matrices representing forward or backward
incidence processes, and all of the coordinate systems have propagation matrices with the same
representation, so in effect there is one L matrix rather than four.
The point of this discussion is that the components of the transmittance and reflectance matrices,
and the layer absorptance vectors, depend on the definition of these four bases.
If they were
generated by WINDOW, then they assume the particular coordinate system described above.
(If
they were produced by some other means, they may be specified in yet some other coordinate
system.)
While the LBNL coordinate system gives an intuitive description of outgoing radiation,
as a description of incoming radiation it is very unintuitive. And in any case, the coordinate system
is different from that of EnergyPlus. It will be necessary to translate the matrices and vectors into
the correct EnergyPlus coordinate system.
Matching the WINDOW6 Calculation to EnergyPlus
It is useful to have some sense of how well the basis normally used in WINDOW calculations
matches the requirements of EnergyPlus.
In using a BSDF window, a user would presumably be
interested in the directionality of the transmitted radiation; if the size of the solid angle bins in
the basis is large compared to the solid angle subtended by the typical surface in a zone, then that
directional information will be lost. On the other hand, if the bins are very small compared to this
solid angle, then (since EnergyPlus does not consider the spatial variations within a surface) the
directions are being oversampled.
Since the calculation time will be proportional to the number
of matrix elements, which is the square of the number of basis directions, oversampling is to be
avoided.
Because of the great variety of buildings that may be modeled with EnergyPlus, and because the
user has control over the basis for the BSDF properties, it is not possible to answer this question in
a definitive way. Here we consider the effect of the normal WINDOW basis in a typical perimeter
oﬀice space, 10 ft wide, 15 ft deep and 11 ft high.
It is assumed to have a window 9 ft wide by 6
ft high, with the sill height 3 ft. The window is placed to have a 4 in inner reveal.
The normal WINDOW “full” basis has 145 output directions.
Figure 7.36 shows how the
window and the solid angle bin project onto the inner surfaces for three of those directions. In each
case the solid angle bin is projected from the window center, and the window edges are projected
354
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
along the central ray.
In general, the basis appears to be reasonably matched to the calculation, with neither a loss of
angular detail nor great oversampling.
Complex Fenestrations in EnergyPlus
Exterior
EnergyPlus models the exterior radiance in two parts, a moving sun radiance S(Sun)(t)∆Ω(Sun)
and a constant-shape direction-dependent sky radiance S(Sky)(p, t) .
The intensities of these vary
with time. For the solar radiation there is a single sky radiance model. For daylight calculations
the treatment is similar for exterior luminance, except that there are a number of user-selectable
sky luminance models. Here we will discuss radiance; the treatment of luminance is analogous.
The direct normal solar intensity (at a given time) is:
I(D)(t) = S(Sun)(t)∆Ω(Sun)
(7.364)
and if we let:
S(Sky)(p, t) = I(Sky)(t)s(p)
(7.365)
where the shape function for the sky radiance model, s, is defined so that:
Z
2π
s(p)dΩ= 1
(7.366)
then the global solar irradiance on a horizontal surface at a given time is:
I(G)(t) = I(Sky)(t)

1 −
Z
∆Ω(Sun)
s(p)dΩ

+ I(D)(t) cos θ(Sun)(t)
(7.367)
It must be understood that in Equation 7.366 the integration region 2π means integration over
the sky hemisphere and that s(p) is zero for upward-going directions.
With the sky radiance shape s(p) specified in the EnergyPlus code, the angular size of the sun
∆Ω(Sun) known, and the solar zenith angle θ(Sun)(t) calculated in the code, the two hourly input
quantities I (D)(t) and I (G)(t) determine the exterior radiance for any given hour.
In this context, the transmitted radiance for a complex fenestration system given in Equa-
tion 7.332 becomes:
S(p(T)) = I(Sky)(t)
R
Ω(Sky) T (p(T), p(I))s(p(I))
−p(I) · n

dΩ(I)
+
R
Ω(Gnd) T (p(T), p(I))S(Gnd)(p(I), t)
−p(I) · n

dΩ(I)
+H
∆Ω(Sun)(t) ̸⊂Ω(Sf)
R
∆Ω(Sun)(t)
T (p(T), p(I))S(Sun)(p(I), t)
−p(I) · n

dΩ(I)
+
R
Ω(Sf) T (p(T), p(I))S(Refl)(p(I), t)
−p(I) · n

dΩ(I)
(7.368)
where the incoming hemisphere viewed by the fenestration has been broken up into four
parts.
The viewed sky (excluding the part containing the sun) is Ω(Sky) , the viewed ground is
7.7. WINDOW CALCULATION MODULE
355
Figure 7.36: Transmitted Radiation in Three Directions for a Perimeter Oﬀice. (a) θ = 0o; (b) θ
= 40o, ϕ = 15o; (c) θ = 70o, ϕ = 67.5o. θ and ϕ are the normal spherical angle coordinates in a
right-handed coordinate system where y points up and z is normal to the window p
356
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Ω(Gnd) , the part subtended by the sun is ∆Ω(Sun), and the part subtended by one or more exterior
surfaces (shading or reflecting objects) is Ω(Sf).
These solid angles must exclude the exterior
surfaces. The symbol H represents a Helmholtz function: Its value is one if its logical argument is
true, zero otherwise.
It has been inserted into the equation to account for those times when the
sun is behind an exterior object.
Where there are multiple exterior shading or reflecting objects,
Ω(Sf) may consist of several regions that may be disjoint or connected, depending on the exterior
geometry.
As indicated in the equation, ∆Ω(Sun) is time-dependent, to account for the sun’s
movement; Ω(Gnd) and Ω(Sf)
are fixed, but as written Ω(Sky)
has a time dependence induced by
the exclusion of the solid angle subtended by the sun. So that we can discuss the parts separately,
we break the outgoing radiance down by source:
S(p(T)) = S(Sky)(p(T)) + S(Gnd)(p(T)) + S(Sun)(p(T)) + S(Sf)(p(T))
(7.369)
By subtracting the radiation from the part of the sky hidden by the sun from S(Sun) and adding
it back into S(Sky) we can remove the time dependence of Ω(Sky):
S(Sun)(p(T)) = H
∆Ω(Sun)(t) ̸⊂Ω(Sf)
×
R
∆Ω(Sun)(t)
T (p(T), p(I))

S(Sun)(p(I), t) −I(Sky)(t)s(p(I))
 −p(I) · n

dΩ(I)
(7.370)
S(Sky)(p(T)) = I(Sky)(t)
Z
Ω(Sky)
T (p(T), p(I))s(p(I))
−p(I) · n

dΩ(I)
(7.371)
Now in Equation 7.371 the integral is to be evaluated without regard to the sun position, and
therefore Ω(Sky) is time-independent.
We can further simplify Equation 7.369 by noting that the angular size of the sun is small, and
both s(p(I)) and mathcalT(p(T), p(I)) can be considered as constant over the range of directions in
DW(Sun).
We can therefore evaluate them at the direction p(Sun)(t) of the center of the sun and
move them out of the integration, resulting in:
S(Sun)(p(T)) = T (p(T), p(Sun))

I(D) −I(Sky)s(p(Sun))∆Ω(Sun)
cos θ(Sun)H
p(Sun) ̸⊂Ω(Sf)
(7.372)
In this equation we have dropped the explicit time dependence, but p(Sun), q(Sun), I (D), and
I (Sky) are time-varying, while ∆Ω(Sun) is simply the constant angular size of the sun.
We separate the reflected radiance S(Sf) into separate components for each surface:
S(Sf) =
X
n
S(Sf,n)
(7.373)
The individual shading surface reflected radiances are then:
S(Sf,n)(p(T)) =
Z
Ω(Sf,n)
T (p(T), p(I))S(Refl,n)(p(I), t)
−p(I) · n

dΩ(I)
(7.374)
The solid angle of integration in this expression is subtended by the portion of the exterior
reflecting surface n viewed by the fenestration; if one surface lies behind another, the hidden part
of its surface is removed from the solid angle it subtends. This is summarized by the requirement:
7.7. WINDOW CALCULATION MODULE
357
Ω(Sf) = S
n
Ω(Sf,n)
T
n
Ω(Sf,n) = 0
(7.375)
(This requirement will need to be modified to handle the case of transmitting exterior surfaces.)
S(Refl,n) is time dependent because the incident radiation on the surface depends on the sun
position. Equation 7.371 must be evaluated after the exterior surface shading or reflectance calcu-
lations, in order to enforce the requirement that:
Ω(Sky) ∩Ω(Sf) = 0
(7.376)
Finally, the transmitted radiance from the ground-reflected exterior radiation is:
S(Gnd)(p(T)) =
Z
Ω(Gnd)
T (p(T), p(I))S(Gnd)(p(I), t)
−p(I) · n

dΩ(I)
(7.377)
Here, not only is there the requirement that:
Ω(Gnd) ∩Ω(Sf) = 0
(7.378)
but also the incident radiation on the ground may be affected by shading or reflection from
exterior surfaces. Since this is dependent on the sun position, S(Gnd) is time dependent, as indicated
in Equation 7.377.
Applying the discretization of the previous section and the definitions in Equations 7.354 - 7.357,
we can rewrite Equation 7.371 as:
Sj
(T,Sky) = I(Sky)(t)
X
i∈Ω(Sky)
TjiΛiisi
(7.379)
where
si = s(pi
(I))
(7.380)
is the sky radiance shape factor evaluated at the central direction of the ith solid angle bin. A “T”
superscript has been added on the left-hand side of the equation to denote that S is the transmitted
outgoing radiance (due to incident sky radiation for the fenestration under discussion).
The
stipulation i ∈Ω(Sky) on the summation means that the sum is to include only those solid angle
elements for which the sky is viewed by the fenestration. This is essentially a shading calculation,
in addition to a restriction to downward-going incident directions. We anticipate the result of this
calculation by defining a sky geometric factor:
V (Sky)
i
=





1
all of ∆Ωi views sky for all of fenestration
viewed fraction
some of ∆Ωi, fenestration views sky
0
none of ∆Ωi views sky for any part of fenestration
(7.381)
Then we can carry out the summation over all downward directions and write:
358
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
S(T,Sky)
j
= ISky(t)
X
idown
TjiΛiiV (Sky)
i
si
(7.382)
Similarly, Equation 7.374 becomes:
Sj
(T,Sf,n) =
X
idown
TjiΛiiV (Sf,n)
i
S(Refl,n)(pi
(I), t)
(7.383)
where V (Sf, n)
i
is another geometric view factor, defined analogously to Equation 7.381, giving
the fraction of the solid angle ∆Ωi that views the exterior surface n. Note that:
V (Sky)
i
+
X
n
V (Sf,n)
i
= 1
(7.384)
The quantity S(Refl,n)(p(I)
i , t) is in fact the reflected radiance at a particular location on the nth
exterior surface — the location where the direction pi(I) intersects the surface. (This statement will
become more precise when the spatial dependence dropped from Equation 7.352 is re-inserted.) This
surface is assumed to have either a diffuse reflectance ρ(n) or a specular reflectance ρ(sp,n). (Both
properties are possible simultaneously, but EnergyPlus assumes that an exterior surface is either
diffusing or specular, but not both.) The reflectance is assumed uniform over the surface, but the
particular location (effectively, the image of the fenestration projected onto surface n) may or may
not view the sky, or, at a particular time, the sun. We denote the incident irradiance of the surface
n by En
i . This irradiance pertains only to the surface n (in the present EnergyPlus calculation)
and is independent of the fenestration or its basis. We attach the subscript i simply as a reminder
that the irradiance pertains to the portion of the surface that is viewed by the solid angle element
∆Ωi of the fenestration f (which would become important if the EnergyPlus shading calculations
were modified to relax the assumption of uniform incident irradiance on exterior surfaces) and that
the irradiance pertains only to those surfaces n that are viewed by the solid angle element i. For
specularly reflecting surfaces, we make the following definitions: First, within the set of basis solid
angles ∆Ωi, let s(t) identify the one containing the sun direction at time t, and let r(t) identify the
one containing the specular reflection direction of the sun at time t. We then define a contingent
direct beam irradiance, which we denote by E(D,n)
ir(t) . This irradiance is non-zero only if i = r(t) this
direction is such that i is the specularly reflected direction for the surface n. If this is the case, then
E(D,n)
i=r(t) is the incident direct beam irradiance. With this definition:
S(Refl,n)(pi
(I), t) = ρ(sp,n)E(D,n)
ir(t) + ρ(n)En
i
(7.385)
If we then define normalized irradiance factors U by En
i = U (Sky,n)
i
I(Sky)(t) + U (D,n)
iSun(tsh)I(D)(t)
and E(D,n)
ir(t) = U (D,n)
ir(t) I(D)(t) , where U (D,n)
iSun(tsh) denotes the fraction of the beam solar that irradiates
the surface for a given sun direction.
It is evaluated during the shading calculation, as indicated
by the notation Sun(tsh). With these definitions we can rewrite the equation as:
S(Refl,n)(p(I)
i , t) = I(D)(t)U(D,n)
ir(t) ρ(sp,n) + I(D)(t)U(D,n)
iSun(tsh)ρ(n) + I(sky)(t)U(Sky,n)
i
ρ(n)
(7.386)
and Equation 7.383 becomes, in terms of the incident irradiances:
7.7. WINDOW CALCULATION MODULE
359
Sj
(T,Sf,n) =
X
idown
TjiΛiiV (Sf,n)
i

ρ(sp,n)E(D,n)
ir(t) + ρ(n)En
i

(7.387)
and in terms of the normalized irradiance factors,
Sj
(T,Sf,n) = P
idown
TjiΛiiV (Sf,n)
i
I(D)(t)U (D,n)
ir(t) ρ(sp,n)
+ P
idown
TjiΛiiV (Sf,n)
i
h
I(D)(t)U (D,n)
iSun(tsh)ρ(n) + I(Sky)(t)U (Sky,n)
i
ρ(n)i
(7.388)
The specularly reflected term can be removed from the sum, since only one value of i can
contribute:
Sj
(T,Sf,n) = Tjr(t)Λr(t)r(t)V (Sf,n)
r(t)
E(D,n)
r(t)r(t)ρ(sp,n) + ρ(n) X
idown
TjiΛiiV (Sf,n)
i
En
i
(7.389)
and
Sj
(T,Sf,n) = Tjr(t)Λr(t)r(t)V (Sf,n)
r(t)
U (D,n)
r(t)r(t)I(D)(t)ρ(sp,n)
+ρ(n) P
idown
TjiΛiiV (Sf,n)
i

I(D)(t)U (D,n)
iSun(tsh) + U (Sky,n)
i
I(Sky)(t)

(7.390)
which separates specular and diffuse reflectance from the exterior surfaces.
With respect to shading and reflection of exterior radiation into the fenestration, the exterior
reveal surfaces can be treated as additional diffusely reflecting exterior surfaces.
Ground radiation is treated in the same way as radiation reflected from interior surfaces, except
that one sums only over upward-going incident directions and the ground is assumed to be diffusely
reflecting. The transmitted radiance from ground reflectance is:
Sj
(T,Gnd) = ρ(Gnd) X
iup
TjiΛiiV (Gnd)
i
E(Gnd)
i
(7.391)
In this equation, the symbol E(Gnd)
i
is shorthand for a spatial calculation. The solid angle region
∆Ωi views (from various points over the fenestration area) some spatial region of the ground. The
symbol E(Gnd)
i
denotes the incident irradiance on the ground over this spatial region. In the absence
of shading, this would be simply I(G) = I(Sky) + I(D) cos θSun ; shading requires a more complex
calculation.
Currently the EnergyPlus code does a Monte-Carlo calculation: rays are randomly
generated from the window, when they strike the ground a calculation is made to determine whether
that point receives direct solar radiation and what portion of the sky it views (reflected radiation
from surfaces is neglected). Here we would perform that calculation for each region of the ground
i viewed by a basis solid angle element, instead of generating random rays from the window.
We
denote the results of that calculation by E(Gnd)
i
= U (D,Gnd)
iSun(tsh)I(D)(t) + U (Sky,Gnd)
i
I(Sky)(t), where the
U’s are average viewing factors for the sun and sky, calculated as part of the shading calculation
(which is indicated by the subscript tsh: Sun(tsh) is the sun direction as specified by the shading
calculation. This then gives:
Sj
(T,Gnd) = ρ(Gnd) X
iup
TjiΛiiV (Gnd)
i

U (D,Gnd)
iSun(tsh)I(D)(t) + U (Sky,Gnd)
i
I(Sky)(t)

(7.392)
The transmitted radiance from direct beam radiation is:
360
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Sj
(T,Sun) = Tjs(t) cos θ(Sun)I(D)(t)V (D)
is(t)
(7.393)
This introduces yet one more geometric view factor: V (D)
is(t) is zero if the sun direction s(t) is not
i; if i = s(t) it is the fraction of the fenestration area irradiated by the direct sun. Equation 7.393
uses the fact that the angular size of the sun is smaller than any basis solid angle element, and that
EnergyPlus treats the sun and circumsolar region as a point source [hence the absence of the sky
correction in Equation 7.370].
At this point we have developed separate expressions for a fenestration’s transmitted radiance
in a particular direction depending on the exterior source of the radiation.
These expressions
utilize the discretized BTDF of the fenestration in the form of transmittance matrix elements over
an angular basis.
The exterior geometry is re-expressed in the form of geometric view factors in
this basis. In the process, the explicit time dependence of the exterior radiation has been reduced
to the time-varying direct and diffuse solar intensities and the solar position. The time dependence
of the solar position, however, consists merely in specifying, for a particular time, which of the basis
solid angle elements contains the solar direction.
The entire exterior geometry necessary for the
fenestration transmittance calculation can therefore be pre-calculated.
Interior
We begin with the discretized form of Equation 7.339, in which we also modify the surface
notation.
In that equation, the surfaces involved are termed (1) and (2), where radiation is
outgoing from surface 1 and incoming to surface 2.
Here radiation is outgoing from the inner
surface of the fenestration, so we label that surface (f). The receiving surface is one of the surfaces
of the zone in which the fenestration is located. We number those surfaces with the index k, so the
receiving surface is labeled (k). Equation 7.339 then becomes:
dW (f→k)
j
= E(k)(pj
(T))dA(k) = Sj
(T) ·
n(f) · pj
(T)
∆Ωj
(T)dA(f)
(7.394)
or, noting that

n(f) · p(T)
j

∆Ω(T) = Λ(T)
jj
(where the superscript T is retained in case the
incoming and outgoing bases are defined differently),
dW (f→k)
j
= E(k)(pj
(T))dA(k) = Sj
(T)Λ(T)
jj dA(f)
(7.395)
If we integrate this expression over the fenestration area A(f) we obtain the total power leaving
the fenestration surface in direction j; however, all of that power may not reach surface k: some
may strike the inner window reveal or a different zone surface.
If we define a spatial projection
operator by:
x(k) = P(k)(p(T)
j
, x(f)) ≡Pj
(k)(x(f))
(7.396)
where x(k) is in the plane of surface k, and a geometric form factor by:
F (k)
j
=
1
A(f)
Z
Pj(k)(x(f))∈A(k)
dA(f)
(7.397)
then:
dW (f→k)
j
= Sj
(T)Λ(T)
jj F (k)
j
A(f)
(7.398)
7.7. WINDOW CALCULATION MODULE
361
The total power leaving the fenestration (in any direction) and arriving at surface k is then
W (f→k)
j
=
X
j
Sj
(T)Λ(T)
jj F (k)
j
A(f)
(7.399)
Substituting Equations 7.370, 7.382, 7.388, and 7.391 into Equation 7.399 yields a series of
expressions for the total power arriving at surface k (by transmission through fenestration f) from
each of the sources of exterior radiation. However, the equations for transmitted radiation describe
an infinitesimal region, which means that the radiation in a given direction will always come from one
source.
When one integrates the transmitted power over the fenestration surface, one encounters
the problem that for this direction different parts of the fenestration area may receive radiation
from different sources.
Also, for a given outgoing direction, the projection of a receiving surface
back onto the fenestration may produce an image that covers only part of the fenestration area,
and this image may not be identical with the part of the area that receives incident radiation from
a particular source. The most important origin of this problem is the existence of inner and outer
window reveals, as illustrated in Figure 7.37.
Figure 7.37: Mismatch of irradiated and viewed fenestration areas for different incident and outgoing
directions
362
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
In this figure, the portion of the fenestration area not viewed by the plane of surface k is instead
viewed by one or more of the inner window reveals.
Similarly, the portion of the fenestration
not irradiated in the figure is in fact irradiated by diffusely reflected radiation from the outer
window reveals.
We can account for this by replacing the area A(f) in Equation 7.399 with the
overlap area A(f,Src),k
ji
(dark shaded in the figure), where “Src” stands for the source of the incident
radiation. This area is defined by:
A(f,Src),k
ji
= A(f,Src)
i
 A(f),k
j
(7.400)
The total power at the interior surface k for each source of radiation then becomes:
W (Sky),k = I(Sky)(t)
X
j
Λ(T)
jj F (k)
j
X
idown
TjiΛiiV (Sky)
i
A(f,Sky),k
ji
si
(7.401)
W (Sf,n),k = I(D)(t)ρ(sp,n) P
j
Λ(T)
jj F (k)
j
Tjr(t)Λr(t)r(t)V (Sf,n)
r(t)
A(f,Sf,n),k
jr(t)
U (D,n)
r(t)s(t)
+I(D)(t)ρ(n) P
j
Λ(T)
jj F (k)
j
P
idown
TjiΛiiV (Sf,n)
i
A(f,Sf,n),k
ji
U (D,n)
iSun(tsh)
+I(Sky)(t)ρ(n) P
j
Λ(T)
jj F (k)
j
P
idown
TjiΛiiV (Sf,n)
i
A(f,Sf,n),k
ji
U (Sky,n)
i
(7.402)
W (Gnd),k = I(D)(t)ρ(Gnd) P
j
Λ(T)
jj F (k)
j
P
iup
TjiΛiiV (Gnd)
i
A(f,Gnd),k
ji
U (D,Gnd)
iSky(tch)
+I(Sky)(t)ρ(Gnd) P
j
Λ(T)
jj F (k)
j
P
iup
TjiΛiiV (Gnd)
i
A(f,Gnd),k
ji
U (Sky,Gnd)
i
(7.403)
W (Sun),k = I(D)(t)
X
j
F (k)
j
Λ(T)
jj Tjs(t) cos θs(t)
(Sun)V (D)
is(t)A(f,Sun),k
js(t)
(7.404)
If we define a series of solar irradiation factors, Z, that describe the fraction of the radiation
incident on the fenestration due to a given exterior radiation source that is ultimately incident on
the interior surface k:
Z(Sky),k =
X
j
Λ(T)
jj F (k)
j
X
idown
TjiΛiiV (Sky)
i
A(f,Sky),k
ji
si
(7.405)
Zr(t)
(sp,Sf,n),k =
X
j
Λ(T)
jj F (k)
j
Tjr(t)Λr(t)r(t)V (Sf,n)
r(t)
A(f,Sf,n),k
jr(t)
U (D,n)
r(t)s(t)
(7.406)
Zs(t)
(Sun,Sf,n),k =
X
j
Λ(T)
jj F (k)
j
X
idown
TjiΛiiV (Sf,n)
i
A(f,Sf,n),k
ji
U (D,n)
iSun(tsh)
(7.407)
Z(Sky,Sf,n),k =
X
j
Λ(T)
jj F (k)
j
X
idown
TjiΛiiV (Sf,n)
i
A(f,Sf,n),k
ji
U (Sky,n)
i
(7.408)
Zs(t)
(D,Gnd),k =
X
j
Λ(T)
jj F (k)
j
X
iup
TjiΛiiV (Gnd)
i
A(f,Gnd),k
ji
U (D,Gnd)
iSun(tsh)
(7.409)
Z(Sky,Gnd),k =
X
j
Λ(T)
jj F (k)
j
X
iup
TjiΛiiV (Gnd)
i
A(f,Gnd),k
ji
U (Sky,Gnd)
i
(7.410)
7.7. WINDOW CALCULATION MODULE
363
Zs(t)
(Sun),k =
X
j
F (k)
j
Λ(T)
jj Tjs(t) cos θs(t)
(Sun)V (D)
is(t)A(f,Sun),k
js(t)
(7.411)
then Equations 7.405 through 7.411 become:
W (Sky),k = I(Sky)(t)Z(Sky),k
(7.412)
W (Sf,n),k = I(D)(t)ρ(sp,n)Zr(t)
(sp,Sf,n),k + I(D)(t)ρ(n)Zs(t)
(Sun,Sf,n),k
+I(Sky)(t)ρ(n)Z(Sky,Sf,n),k
(7.413)
W (Gnd),k = I(D)(t)ρ(Gnd)Zs(t)
(D,Gnd),k + I(Sky)(t)ρ(Gnd)Z(Sky,Gnd),k
(7.414)
W (Sun),k = I(D)(t)Zs(t)
(Sun),k
(7.415)
The notation s(t) appearing in a subscript in several of the above equations refers to the basis
direction for which the sun direction is contained in the basis solid angle element.
This is of
course time dependent. What is meant here is that at any given time the particular basis element
containing the sun is to be picked out. (If no basis element for the fenestration contains the sun at
a given time, then the corresponding view factor—and therefore irradiance or absorption factor—is
zero.)
It is therefore necessary to tabulate those quantities with an s(t) subscript for all basis
directions s that could possibly contain the sun direction (and for r(t), all basis directions that
could possibly contain the reflected sun angle for the surface n). This is a set considerably smaller
than that of all incoming basis directions.
Figure 7.38 illustrates this point for direct irradiation
of fenestrations in three different orientations in a building at a particular latitude, using the W6
full basis, which has 145 incoming directions.
In the worst case (west-facing) one only needs to
consider around 50 of these, with much fewer needed in other orientations.
The specific numbers
for a given fenestration will depend on the choice of basis, orientation and latitude.
The basis
direction values can of course be interpolated where greater directional resolution is warranted. In
equation the specular direction r(t) is uniquely determined by the sun direction s(t), so the Z factor
does not need an additional index for s.
The reason for the definition of the Z factors is that to a great extent they can be precalculated,
so that within the hourly calculation only Equations 7.412 - 7.415 need to be used. In addition, there
are fewer Z factors to be stored than transmittance matrix elements. The storage determinants for
the foregoing calculations are summarized in the following table.
Table 7.13: Determination of array sizes
Parameters
NBasis
Number of elements in the (incoming or outgoing) basis
NSun
Number of basis directions that may be sun directions (depends
on fenestration orientation
N(Gnd)
Sun
Number of sun directions that give significantly different ground
irradiation conditions, as seen by fenestration
NSf
Number of reflecting surfaces viewable by fenestration (depends
on fenestration orientation)
364
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.13: Determination of array sizes
N(Sf,n)
Sun
Number of time steps for which surface n is sunlit (depends on
orientation of surface n; determined during shading calculation)
N(Sf,n)
Refl
Number of basis directions that may be reflected sun directions
from surface n (depends on orientation of fenestration and sur-
face n).
NIntSurf
Number of interior surfaces in the zone containing the fenestra-
tion
NLayers
Number of thermal layers in the fenestration system
Arrays
AF,l
i , AB,l
i
Absorptance vector element; NBasis
Tij
Transmittance matrix element; NBasis X NBasis
V(Sky)
i
Sky viewed fraction; one-dimensional, NBasis
V(Sf,n)
i
Fraction of surface n viewed; NBasis X NSf
ρ(n), ρ(sp,n)
Surface n diffuse, specular reflectance; NSf (already stored by
E+)
U(D,n)
i Sun(tsh)
Fraction of the image of ∆Ωi on surface n that views the sun
when it is in direction Sun(tsh); NBasis X NSf X N(Sf,n)
Sun
V(Gnd)
i
Fraction of ∆Ωi that views ground; NBasis
U(Sky,Gnd)
i
Fraction of sky radiation received by the image of ∆Ωi on the
ground; NBasis
U(D,Gnd)
i Sun(tsh)
Fraction of direct solar radiation for sun direction Sun(tsh) re-
ceived by image of ∆Ωi on ground; NGnd
Sim X NBasis
V(D)
i s(t)
Fraction of fenestration area irradiated by direct solar radiation
for direction i, given that sun angle is s(t); NSun X NBasis
F(k)
j
Fraction of radiation in direction j leaving fenestration interior
that arrives at surface k; NBasis X NIntSurf
Z(Sky),k
Sky irradiation factor; NIntSurf
Z(sp,Sf,n),k
r(t)
Exterior surface specular irradiation factor; N(Sf,n)
Sun
X NSf X
NIntSurf
Z(Sun,Sf,n),k
s(t)
Exterior surface direct-diffuse irradiation factor; N(Sf,n)
Sun
X NSf
X NIntSurf
Z(Sky,Sf,n),k
Exterior surface sky irradiation factor; NSf X NIntSurf
Z(D,Gnd),k
s(t)
Ground-reflected direct solar irradiaton factor (given sun direc-
tion s(t)); N(Gnd)
Sun
X NIntSurf
Z(Sky,Gnd),k
Ground-reflected diffuse solar irradiation factor; NIntSurf
Z(Sun),k
s(t)
Direct solar irradiation factor; NSun X NIntSurf
K(Sky),l
Sky absorption factor; NLayers
7.7. WINDOW CALCULATION MODULE
365
Table 7.13: Determination of array sizes
K(sp,Sf,n),l
r(t)
Exterior surface specular absorption factor; NSf X N(Sf,n)
Refl
X
NLayers
K(Sun,Sf,n),l
s(t)
Exterior surface diffusely reflected direct sun absorption factor;
NSf X N(Sf,n)
Sun
X NLayers
K(Sky,Sf,n),l
Exterior surface reflected sky radiation absorption factor; NSf
X NLayers
K(D,Gnd),l
s(t)
Ground-reflected direct solar absorption factor; N(Gnd)
Sun
X NLayers
K(Sky,Gnd),l
Ground-reflected sky radiation absorption factor; NLayers
K(Sun),l
s(t)
Direct sunlight absorption factor; NSun X NLayers
Absorption
For thermal calculations, it is necessary to know the energy absorbed in each layer of the
fenestration. This depends only on the incident geometry, but otherwise is calculated in the same
manner as the solar flux incident on interior surfaces. For a given layer l of a fenestration f, we define
a source-referenced absorption factor, K(source),l. This is the amount of energy absorbed in layer
l divided by the relevant solar intensity (which might be beam, diffuse, or reflected beam or diffuse,
depending on the source of the radiation).
These absorption factors and the resultant source-
specific absorbed solar powers are calculated by the analogs [see Equation 7.363 or Equations 7.405
through 7.411]:
K(Sky),l = A(f) X
idown
A
F,l
i ΛiiV (Sky)
i
si
(7.416)
Q(Sky),l = I(Sky)(t)K(Sky),l
(7.417)
Kr(t)
(sp,Sf,n),l = A(f)A
F,l
r(t)Λr(t)r(t)V (Sf,n)
r(t)
U (D,n)
r(t)s(t)
(7.418)
Ks(t)
(Sun,Sf,n),l = A(f) X
idown
A
F,l
i ΛiiV (Sf,n)
i
U (D,n)
iSun(tsh)
(7.419)
K(Sky,Sf,n),l = A(f) X
idown
A
F,l
i ΛiiV (Sf,n)
i
U (Sky,n)
i
(7.420)
Q(Sf,n),l = I(D)(t)ρ(sp,n)Kr(t)
(sp,Sf,n),l + I(D)(t)ρ(n)Ks(t)
(Sun,Sf,n),l
+I(Sky)(t)ρ(n)K(Sky,Sf,n),l
(7.421)
Ks(t)
(D,Gnd),l = A(f) X
iup
A
F,l
i ΛiiV (Gnd)
i
U (D,Gnd)
iSun(tsh)
(7.422)
K(Sky,Gnd),l = A(f) X
iup
A
F,l
i ΛiiV (Gnd)
i
U (Sky,Gnd)
i
(7.423)
Q(Gnd),l = I(D)(t)ρ(Gnd)Ks(t)
(D,Gnd),l + I(Sky)(t)ρ(Gnd)K(Sky,Gnd),l
(7.424)
366
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.38: Sun Paths and Incident Basis for Three Window Orientations, 38o N. Latitude. The
nodal positions (blue dots) for a W6 full basis are compared with the summer solstice (red curve)
and winter solstice (green curve) solar paths. Solar paths for other days of the year will lie between
these two extremes.
(Note: the basis points are to be interpreted as the direction of a vector
pointing from the fenestration to the sun.) (a) South facing. (b) West facing. (c) North facing (the
winter path is off the figure (i.e., the window is shaded); allowed paths will be outside the red path.
Ks(t)
(Sun),l = A(f)A
F,l
s(t) cos θs(t)
(Sun)V (D)
is(t)
(7.425)
Q(Sun),l = I(D)(t)Ks(t)
(Sun),l
(7.426)
Comment on Bases
Use of the basis in the above discussion has been mostly implicit, but it should nevertheless
be clear that the essential feature of the basis is that it is a two-element list (i.e., a 2 X N array):
it associates with an incident (i) or outgoing (j) direction index a vector pi (or pj ) that is a
unit vector giving the direction of the radiation, the specification of which is two angles in some
coordinate system. The incident and outgoing bases of course must match the matrix elements of
the fenestration properties. These bases will (certainly in the case of WINDOW program; probably
in the case of other input sources) have a structure: ordering of the elements, etc. However, after
the initialization of the hourly loop calculation, this structure will be irrelevant:
EnergyPlus will
retain only those incoming and outgoing directions that are essential to the calculation with (one
would hope, most of) the others combined into irradiation factors.
At this point, the basis will
truly be an arbitrary list.
It follows that the specification of the basis in the EnergyPlus input
should be determined by (1) the source of fenestration property data, and (2) user convenience.
A related point concerns the specification of a basis for specular glazings, i.e., multiple layers
of glass.
These fenestrations are both specular (input direction = output direction) and axially
symmetric. These properties have different effects on the calculation.
The specular property means that one should not be using Equation 7.329 at all to describe the
transmittance. Instead, one should use the equation:
S(p(T)) = τ(p(T)) · E(p(T))
(7.427)
7.7. WINDOW CALCULATION MODULE
367
This equation is shoehorned into the integral calculation of equation through the use of a delta
function in the incident direction vector, resulting (after the discretization) in a diagonal matrix
for the transmittance (or reflectance).
The outgoing radiance element on the diagonal would be
calculated as TiiΛii, where multiplication by Λii substitutes for integration over the basis solid angle
element. For a specular glazing, Tii = τ(p(T)
i
)/￿ii, so one recovers the correct transmittance when one
does the multiplication. However, there is still a problem in principle: For a specular fenestration,
the angular spread of the outgoing radiation will be that of the source, which for direct sunlight
is very small; the calculation, however, assumes the angular spread of the basis element. This
problem disappears in the geometric approximation to be used in EnergyPlus: by considering only
the central direction of each basis element, the outgoing radiation in that direction is essentially
assumed to be specular, so the blurring in the discretization is undone.
The axial symmetry of conventional glazings means that the transmittance (or reflectance)
depends on only the incident angle, not the azimuthal angle about the normal to the fenestration
plane. So if one specifies the diagonal elements of the matrix, all of the terms with the same incident
angles but different azimuthal angles will be the same.
One could alternatively specify only the
specular transmittance at each of the incident angle values, provided one also indicated that it was
for an axially symmetric fenestration. Since expanding this set of values to the equivalent diagonal
elements is a trivial calculation, how one specifies a specular glazing is completely a question of
user convenience. For example, if one were dealing with the WINDOW full basis, would it be more
user-friendly to specify
(1) Tii = τ(p(T)
i
)/￿ii , for 145 values, 135 of which are repeats of the previous value
(2) τ(θi) for 9 values of incident angle, θi ?
Interior Solar Radiation Transmitted by Complex Fenestration
Diffuse Solar Radiation Transmitted by Complex Fenestration
Distribution of solar radiation transmitted through exterior window is divided on diffuse and
direct part.
Diffuse solar transmitted through exterior complex fenestration and absorbed in interor walls is
calculated and treated in same way as described in the section on Initial Distribution of Diffuse Solar
Transmitted through Exterior and Interior Windows. Even though that BSDF is given for various
directions, for purpose of diffuse solar radiation, transmittance and reflectances of fenestration
system is integrated over incoming and outgoing hemisphere.
Because incoming diffuse solar
radiation is divided on ground and sky parts, integration of incoming hemisphere is also perfomed
over ground and sky part (see Equation 7.374).
Direct Solar Radiation Transmitted by Complex Fenestration
Direct solar (beam) transmitted through exterior window is using same overlap calculations
(see Figure 5.14) for each outgoing basis direction. For certain sun position, algorithm calculatates
equivalent incoming beam number. The inside beam solar irradiance is calculated in similar manner
as described in the section titled Interior Beam Radiation.
AISurf (SurfNum) =AbsIntSurf (SurfNum)
A (SurfNum)
·
Nextwin
X
i=1
Nout
X
j=1
TBmk,j · Λk,j · Aoverlapk,j (SurfNum)
!
· CosInci
(7.428)
368
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
i = exterior window number
Nextwin = number of exterior windows in zone
Nout = Beam number of exterior windows in zone
CosInci = cosine of angle of incidence of beam on exterior window i
TBmk,j = beam-to-beam transmittance of exterior window i at incidence direction k outgoing
direction j
Λk,j = lambda value of exterior window i at incidence direction k for outgoing direction j
Aoverlapk,j(SurfNum) = beam solar irradiated area of surface SurfNum projected back onto the
plane of exterior window i for incoming direction k and outgoing direction j (the Aoverlap’s for an
exterior window sum up to the glazed area of the window)
AbsIntSurf(SurfNum) = inside face solar absorptance of surface SurfNum
A(SurfNum) = area of surface SurfNum [m2]
Equation 7.428 is valid as long as surface which is hit by transmitted solar radiation is not
another complex fenestration.
In that case, for beam which is transmitted from other exterior
window and reaches back surface of this window, angle of incidence needs to be taken into account.
Interior Solar Absorbed by Complex Fenestration
Solar radiation absorbed in window layers is coming from three sources: Diffuse radiation from
sky and ground, direct radiation from the sun and beam radiation coming from the sun and it is
transmitted through other exterior windows.
Diffuse Radiation from Sky and Ground
Energy absorbed in the layers and which originates from diffuse radiation from sky and ground
is represented by following equation:
SurfWinQRadSWwinAbs(Surf, Lay) =
Nlayers
X
i=1
(WinSkyFtAbs(Surf, Lay) · SkySolarInc + WinSkyGndAbs(Surf, Lay) · GndSolarInc)
(7.429)
where
WinSkyFtAbs(Lay) = front absorptance averaged over sky for layer (Lay) and window belonging
to Surf
WinSkyGndAbs(Lay) = front absorptance averaged over ground for layer (Lay) and window
belonging to Surf
SkySolarInc = incident diffuse solar from the sky
GndSolarInc = incident diffuse solar from the ground
Direct Radiation from the Sun
Energy absorbed in the layers and which originates from direct solar radiation is given by
following equation:
SurfWinQRadSWwinAbs(SurfNum, Lay) = AWinSurf(SurfNum, Lay) · BeamSolar
(7.430)
where
7.7. WINDOW CALCULATION MODULE
369
AWinSurf(SurfNum,Lay) – is time step value of factor for beam absorbed in fenestration glass
layers
BeamSolar – Current beam normal solar irradiance
Factor for time step value is given by equation:
AWinSurf(SurfNum, Lay) =WinBmFtAbs(Lay, HourOfDay, TimeStep) · CosInc
· SunLitFract · OutProjSLFracMult(HourOfDay)
(7.431)
where
WinBmFtAbs(Lay,HourOfDay,TimeStep) – is front directional absorptance for given layer and
time
CosInc – cosine of beam solar incident angle
SunLitFract – sunlit fraction without shadowing effects of frame and divider
OutProjSLFracMult(HourOfDay) - Multiplier on sunlit fraction due to shadowing of glass by
frame and divider outside projections.
Direct Solar Radiation Coming from Sun and it is Transmitted Through Other Windows
Direct solar radiation transmitted through other windows is using solar overlap calculations
described in the section on Overlapping Shadows. Overlapping is used to determine amount of
energy transferred through the window is hitting certain surface. That is used to calculate energy
absorbed in walls and same approach will be used to calculate energy absorbed in window layers
(Equation 7.428).
In case when receiving surface is complex fenestration, it is not enough just
to apply Equation 7.428 because factor AbsIntSurf is now depending of incoming angle which is
defined through front and back directional absorptance matrices.
It would mean that for each
outgoing directions of transmitting complex fenestration, algorithm would need to determine what
is best matching basis direction of receiving surface. Best receiving direction is used to determine
absorptance factors which will be used in Equation 7.428.
It is important to understand that for
basis definition, each unit vector defining one beam is going towards surface, which would mean
that best matching directions from surface to surface will actually have minimal dot product.
Bestin = min (dot (outp, in1) , dot (outp, in2) , . . . , dot (outp, inN))
(7.432)
where
Bestin – is best matching receiving direction basis dot product (ink)
outp – current transmitting complex fenestration direction
in1, …, inN – set of receiving complex fenestration basis directions
Result of Equation 7.432 is minimal dot product, which corresponds to best matching direction
of receiving surface. If we mark that direction with index k, then Equation 7.428 becomes:
AWinSurf(SurfNum, Lay) =
1
A(SurfNum)·
PNextwin
i=1
(
Nout
P
j=1
AbsIntSurfk(SurfNum) · TBmk,j·
Ak,j · Aoverlapk,j(SurfNum)) · CosInci
(7.433)
where
370
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
AbsIntSurfk(SurfNum) – directional absorptance for the receiving surface for the best matching
direction.
Everything else is same as described in Equation 7.428.
7.7.11.2
References
Klems, J. H. 1994A. “A New Method for Predicting the Solar Heat Gain of Complex Fenestration
Systems: I. Overview and Derivation of the Matrix Layer Calculation.”. ASHRAE Transactions.
100(pt.1): 1073-1086.
Klems, J. H. 1994B. “A New Method for Predicting the Solar Heat Gain of Complex Fenestra-
tion Systems: II. Detailed Description of the Matrix Layer Calculation.”. ASHRAE Transactions.
100(pt.1): 1073-1086.
Klems, J. H. 1995.
“Measurements of Bidirectional Optical Properties of Complex Shading
Devices.”. ASHRAE Transactions. 101(pt 1; Symposium Paper CH-95-8-1(RP-548)): 791-801.
Klems, J. H. 1996.
“A Comparison between Calculated and Measured SHGC for Complex
Glazing Systems.”. ASHRAE Transactions. 102(Pt. 1; Symposium Paper AT-96-16-1): 931-939.
Klems, J. H. 1996. “Calorimetric Measurements of Inward-Flowing Fraction for Complex Glaz-
ing and Shading Systems.”. ASHRAE Transactions. 102(Pt. 1; Symposium Paper AT-96-16-3):
947-954.
Papamichael, K. J. 1998. “Determination and Application of Bidirectional Solar-Optical Prop-
erties of Fenestration Systems.”. Cambridge, MA: 13th National Passive Solar Conference.
7.8
Window Heat Balance Calculation
Table 7.14: C++ Variables used in Window Heat Bal-
ance Calculations
Mathematical
variable
Description
Units
C++ variable
N
Number of glass layers
-
nlayer
α
Stefan-Boltzmann constant
sigma
εi
Emissivity of face i
-
emis
ki
Conductance of glass layer i
W/m2-K
scon
ho, hi
Outside, inside air film convective
conductance
W/m2-K
hcout, hcout
hi
Conductance of gap j
W/m2-K
hgap
To, Ti
Outdoor and indoor air tempera-
tures
K
tout, tin
Eo, Ei
Exterior, interior long-wave radia-
tion incident on window
W/m2
outir, rmir
θi
Temperature of face i
K
thetas
7.8. WINDOW HEAT BALANCE CALCULATION
371
Table 7.14: C++ Variables used in Window Heat Bal-
ance Calculations
Mathematical
variable
Description
Units
C++ variable
Si
Radiation (short-wave, and long-
wave from zone internal sources)
absorbed by face i
W/m2
AbsRadGlassFace
Iext
bm
Exterior beam normal solar irradi-
ance
W/m2
BeamSolarRad
Iext
dif
Exterior diffuse solar irradiance on
glazing
W/m2
-
Iint
sw
Interior short-wave radiation (from
lights and from reflected diffuse so-
lar) incident on glazing from inside
W/m2
QS
Iint
lw
Long-wave radiation from lights
and equipment incident on glazing
from inside
W/m2
QL
φ
Angle of incidence
radians
-
Af
j
Front beam solar absorptance of
glass layer j
-
-
Af,diff
j
, Ab,diff
j
Front and back diffuse solar absorp-
tance of glass layer j
-
AbsDiff,
AbsDiff-
Back
A, B
Matrices used to solve glazing heat
balance equations
W/m2,
W/m2-K
Aface, Bface
hr,i
Radiative conductance for face i
W/m2-K
hr(i)
∆θi
Difference in temperature of face i
between successive iterations
K
-
7.8.1
The Glazing Heat Balance Equations
The window glass face temperatures are determined by solving the heat balance equations on each
face every time step. For a window with N glass layers there are 2N faces and therefore 2N equations
to solve. Figure 7.39 shows the variables used for double glazing (N = 2).
The following assumptions are made in deriving the heat balance equations:
1)
The glass layers are thin enough (a few millimeters) that heat storage in the glass can be
neglected; therefore, there are no heat capacity terms in the equations.
2)
The heat flow is perpendicular to the glass faces and is one dimensional. See “Edge of
Glass Corrections,” below, for adjustments to the gap conduction in multi-pane glazing to account
for 2-D conduction effects across the pane separators at the boundaries of the glazing.
3)
The glass layers are opaque to IR. This is true for most glass products. For thin plastic
suspended films this is not a good assumption, so the heat balance equations would have to be
modified to handle this case.
372
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.39: Glazing system with two glass layers showing variables used in heat balance equations.
7.8. WINDOW HEAT BALANCE CALCULATION
373
4)
The glass faces are isothermal. This is generally a good assumption since glass conductivity
is very high.
5)
The short wave radiation absorbed in a glass layer can be apportioned equally to the two
faces of the layer.
The four equations for double-glazing are as follows. The equations for single glazing (N = 1)
and for N = 3 and N = 4 are analogous and are not shown.
Eoε1 −ε1σθ4
1 + k1 (θ2 −θ1) + ho (To −θ1) + S1 = 0
(7.434)
k1 (θ1 −θ2) + h1 (θ3 −θ2) + σ
ε2ε3
1 −(1 −ε2) (1 −ε3)
θ4
3 −θ4
2

+ S2 = 0
(7.435)
h1(θ2 −θ3) + k2(θ4 −θ3) + σ
ε2ε3
1 −(1 −ε2) (1 −ε3)
θ4
2 −θ4
3

+ S3 = 0
(7.436)
Eiε4 −ε4σθ4
4 + k2 (θ3 −θ4) + hi (Ti −θ4) + S4 = 0
(7.437)
7.8.1.1
Absorbed Radiation
Si in Equations 7.434 to 7.437 is the radiation (short-wave and long-wave from zone lights and
equipment) absorbed on the ith face. Short-wave radiation (solar and short-wave from lights) is
assumed to be absorbed uniformly along a glass layer, so for the purposes of the heat balance
calculation it is split equally between the two faces of a layer. Glass layers are assumed to be
opaque to IR so that the thermal radiation from lights and equipment is assigned only to the inside
(room-side) face of the inside glass layer. For N glass layers Si is given by
S2j−1 = S2j = 1
2

Iext
bm cos ϕAf
j (ϕ) + Iext
dif Af,dif
j
+ Iint
swAb,dif
j

, j = 1 to N
(7.438)
S2N = S2N + ε2NIint
lw
(7.439)
Here
Iext
bm = exterior beam normal solar irradiance
Iext
dif = exterior diffuse solar incident on glazing from outside
Iint
sw = interior short-wave radiation (from lights and from reflected diffuse solar) incident on
glazing from inside
Iint
lw = long-wave radiation from lights and equipment incident on glazing from inside
ε2N = emissivity (thermal absorptance) of the room-side face of the inside glass layer
7.8.2
Room-Side Convection
The correlation for room-side convection coeﬀicient, hi , is from ISO 15099 section 8.3.2.2. (Prior
to EnergyPlus version 3.1, the value for hi was modeled using the “Detailed” algorithm for opaque
surface heat transfer, e.g. for a vertical surface hi = 1.31|∆T|1/3 ; see section Detailed Natural
Convection Algorithm). The ISO 15099 correlation is for still room air and is determined in terms
of the Nusselt number, Nu, is:
374
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
hi = Nu
 λ
H

(7.440)
where
λ is the thermal conductivity of air, and
H is the height of the window.
The Rayleigh number based on height, RaH , is calculated using:
RaH = ρ2H3g cp |Tsurf,i −Tair|
Tm,fµλ
(7.441)
where
ρ is the density of air
g is the acceleration due to gravity,
cp is the specific heat of air,
µ is the dynamic viscosity of air, and
Tm,f is the mean film temperature in Kelvin given by,
Tm,f = Tair + 1
4 (Tsurf,i −Tair)
(7.442)
There are four cases for the Nusselt correlation that vary by the tilt angle in degrees, γ, and
are based on heating conditions.
For cooling conditions (where Tsurf,i > Tair), the tilt angle is
complemented so that γ = 180 −γ.
Case A. 0◦≤γ < 15◦
Nu = 0.13Ra
1/3
H
(7.443)
Case B. 15◦≤γ ≤90◦
Racv = 2.5 × 105
e0.72γ
sin λ
1/5
(7.444)
Nu = 0.56(RaH sin γ)1/4; for RaH ≤RaCV
(7.445)
Nu = 0.13
Ra
1/3
H
−Ra
1/3
CV
!
+ 0.56(RaCV sin γ)1/4; RaH > RaCV
(7.446)
Case C. 90◦< γ ≤179◦
Nu = 0.56(RaH sin γ)1/4; 105 ≤RaH sin γ < 1011
(7.447)
Case D. 179◦< γ ≤180◦
Nu = 0.58Ra
1/5
H ; RaH ≤1011
(7.448)
The material properties are evaluated at the mean film temperature.
Standard EnergyPlus
pyschrometric functions are used for ρ and cp. Thermal conductivity is calculated using:
7.8. WINDOW HEAT BALANCE CALCULATION
375
λ = 2.873 × 10−3 + 7.76 × 10−5Tm,f
(7.449)
Kinematic viscosity is calculated using:
µ = 3.723 × 10−6 + 4.94 × 10−8Tm,f
(7.450)
This correlation depends on the surface temperature of the room-side glazing surface and is
therefore included inside the window heat balance interation loop.
7.8.3
Solving the Glazing Heat Balance Equations
The equations are solved as follows:
1)
Linearize the equations by defining hr,i = εiσθ3
i . For example, Equation 7.434 becomes
Eoε1 −hr,1θ1 + k1 (θ2 −θ1) + ho (To −θ1) + S1 = 0
(7.451)
2)
Write the equations in the matrix form Aθ = B
3)
Use previous time step’s values of θi as initial values for the current time step. For the first
time step of a design day or run period the initial values are estimated by treating the layers as a
simple RC network.
4)
Save the θi for use in the next iteration: θprev,i = θi
5)
Using θ2N, reevaluate the room-side face surface convection coeﬀicient hi
6)
Using the θi to evaluate the radiative conductances hr,i
7)
Find the solution θ = A−1B by LU decomposition
8)
Perform relaxation on the the new θi : θi →(θi + θprev,i) /2
9)
Go to step 4
Repeat steps 4 to 9 until the difference, ∆θi, between values of the θi in successive iterations is
less than some tolerance value. Currently, the test is:
1
2N
2N
X
i=1
|∆θi| < 0.02K
(7.452)
If this test does not pass after 100 iterations, the tolerance is increased to 0.2K. If the test still
fails the program stops and an error message is issued.
The value of the inside face temperature, θ2N, determined in this way participates in the zone
heat balance solution (see Outdoor/Exterior Convection) and thermal comfort calculation (see
Occupant Thermal Comfort).
7.8.4
Edge-Of-Glass Effects
376
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.15: C++ Variables used in Edge of Glass calcu-
lations
Mathematical
variable
Description
Units
C++ variable
h
Area-weighted net conductance of
glazing including edge-of-glass ef-
fects
W/m2-K
-
Acg
Area of center-of-glass region
m2
CenterGlArea
Afe
Area of frame edge region
m2
FrameEdgeArea
Ade
Area of divider edge region
m2
DividerEdgeArea
Atot
Total glazing area
m2
Surface%Area
hcg
Conductance of center-of-glass re-
gion (without air films)
W/m2-K
-
hfe
Conductance of frame edge region
(without air films)
W/m2-K
-
hde
Conductance of divider edge region
(without air films)
W/m2-K
-
hck
Convective conductance of gap k
W/m2-K
-
hrk
Radiative conductance of gap k
W/m2-K
-
η
Area ratio
-
-
α
Conductance ratio
-
FrEdgeToCenterGlCondRatio,
DivEdgeToCenter-
GlCondRatio
Because of thermal bridging across the spacer separating the glass layers in multi-pane glazing, the
conductance of the glazing near the frame and divider, where the spacers are located, is higher than
it is in the center of the glass. The area-weighted net conductance (without inside and outside air
films) of the glazing in this case can be written
h = (Acghcg + Afehfe + Adehde) /Atot
(7.453)
where
hcg = conductance of center-of-glass region (without air films)
hfe = conductance of frame edge region (without air films)
hde = conductance of divider edge region (without air films)
Acg = area of center-of-glass region
Afe = area of frame edge region
Ade = area of divider edge region
Atot = total glazing area = Acg + Afe + Ade
The different regions are shown in Figure 7.40:
Equation 7.453 can be rewritten as:
7.8. WINDOW HEAT BALANCE CALCULATION
377
Figure 7.40: Different types of glass regions.
378
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
h = hcg (ηcg + αfeηfe + αdeηde)
(7.454)
where
ηcg = Acg/Atot
(7.455)
ηfe = Afe/Atot
(7.456)
ηde = Ade/Atot
(7.457)
αfe = hfe/hcg
(7.458)
αde = hde/hcg
(7.459)
The conductance ratios αfe and αde are user inputs obtained from Window 5. They depend on
the glazing construction as well as the spacer type, gap width, and frame and divider type.
In the EnergyPlus glazing heat balance calculation effective gap convective conductances are
used to account for the edge-of-glass effects. These effective conductances are determined as follows
for the case with two gaps (triple glazing). The approach for other numbers of gaps is analogous.
Neglecting the very small resistance of the glass layers, the center-of-glass conductance (without
inside and outside air films) can be written as:
hcg =
(hr,1 + hc,1)−1 + (hr,2 + hc,2)−1−1
(7.460)
where
hc,k = convective conductance of the kh gap
hr,k = radiative conductance of the kh gap or:
hr,k = 1
2σ
εiεj
1 −(1 −εi) (1 −εj)(θi + θj)3
(7.461)
εi, εj = emissivity of the faces bounding the gap
θi, θj = temperature of faces bounding the gap (K)
Equation 7.454 then becomes:
h = (ηcg + αfeηfe + αdeηde)
(hr,1 + hc,1)−1 + (hr,2 + hc,2)−1−1
(7.462)
We can also write h in terms of effective convective conductances of the gaps as:
h =
hr,1 + hc,1
−1 +
hr,2 + hc,2
−1−1
(7.463)
Comparing Equations 7.462 and 7.463, we obtain:
hr,k + hc,k = (ηcg + αfeηfe + αdeηde) (hr,k + hc,k)
(7.464)
Using ηcg = 1 −ηfe −ηde gives:
7.8. WINDOW HEAT BALANCE CALCULATION
379
hc,k = hr,k (ηfe (αfe −1) + ηde (αde −1)) + hc,k (1 + ηfe (αfe −1) + ηde (αde −1))
(7.465)
This is the expression used by EnergyPlus for the gap convective conductance when a frame or
divider is present.
7.8.5
Apportioning of Absorbed Short-Wave Radiation in Shading De-
vice Layers
If a shading device has a non-zero short-wave transmittance then absorption takes place throughout
the shading device layer. The following algorithm is used to apportion the absorbed short-wave
radiation to the two faces of the layer. Here f1 is the fraction assigned to the face closest to the
incident radiation and f2 is the fraction assigned to the face furthest from the incident radiation.
f1 = 1, f2 = 0 if τsh = 0
(7.466)
Otherwise:
f1 = 0, f2 = 0
if αsh ≤0.01
f1 = 1, f2 = 0
if αsh > 0.999
f1 = 1−e0.5 ln(1−αsh)
αsh
f2 = 1 −f1
)
if 0.01 < αsh ≤0.999
(7.467)
7.8.6
Window Frame and Divider Calculation
For the zone heat balance calculation the inside surface temperature of the frame and that of the
divider are needed. These temperatures are determined by solving the heat balance equations on
the inside and outside surfaces of the frame and divider.
Table 7.16: C++ Variables used in Window/Frame and
Divider calculations
Mathematical
variable
Description
Units
C++ variable
QExtIR,abs
IR from the exterior surround ab-
sorbed by outside frame surfaces
W
-
QIR,emitted
IR emitted by outside frame sur-
faces
W
-
Qconv
Convection from outside air to out-
side frame surfaces
W
-
Qcond
Conduction through frame from in-
side frame surfaces to outside frame
surfaces
W
-
Qabs
Solar radiation plus outside glass IR
absorbed by outside of frame
W
-
380
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Table 7.16: C++ Variables used in Window/Frame and
Divider calculations
Mathematical
variable
Description
Units
C++ variable
Qdif
abs,sol
Diffuse solar absorbed by outside
frame surfaces, per unit frame face
area
W/m2
-
Qbm
abs,sol
Beam solar absorbed by outside
frame surfaces, per unit frame face
area
W/m2
-
Idif
ext
Diffuse solar incident on window
W/m2
-
Ibm
ext
Direct normal solar irradiance
W/m2
-
αfr
sol
Solar absorptance of frame
-
FrameSolAbsorp
Rf,dif
gl
Front diffuse solar reflectance of
glazing
-
Rf,bm
gl
Front beam solar reflectance of
glazing
-
cos(βface)
Cosine of angle of incidence of beam
solar on frame outside face
CosIncAng
cos(βh)
Cosine of angle of incidence of beam
solar on frame projection parallel to
window x-axis
-
CosIncAngHorProj
cos(βv)
Cosine of angle of incidence of beam
solar on frame projection parallel to
window y-axis
-
CosIncAngVertProj
fsunlight
Fraction of window that is sunlit
-
SunlitFrac
Af
Area of frame’s outside face (same
as area of frame’s inside face)
m2
-
Ap1, Ap2
Area of frame’s outside and inside
projection faces
m2
-
Ff
Form factor of frame’s outside or in-
side face for IR
-
-
Fp1, Fp2
Form factor of frame outside projec-
tion for exterior IR; form factor of
frame inside projection for interior
IR
-
-
Eo
Exterior IR incident on window
plane
W/m2
outir
Ei
Interior IR incident on window
plane
W/m2
SurroundIRfromParentZone
7.8. WINDOW HEAT BALANCE CALCULATION
381
Table 7.16: C++ Variables used in Window/Frame and
Divider calculations
Mathematical
variable
Description
Units
C++ variable
ε1, ε2
Outside, inside frame surface emis-
sivity
-
FrameEmis
θ1, θ2
Frame outside, inside surface tem-
perature
K
FrameTempSurfOut,
FrameSurfTempIn
To, Ti
Outdoor and indoor air tempera-
tures
K
tout, tin
ho,c, hi,c
Frame outside and inside air film
convective conductance
W/m2-K
HOutConv, HInConv
k
Effective inside-surface to outside-
surface conductance of frame per
unit area of frame projected onto
window plane
W/m2-K
FrameConductance,
FrameCon
S1
Qabs/Af
W/m2-K
FrameQRadOutAbs
S2
Interior short-wave radiation plus
interior IR from internal sources ab-
sorbed by inside of frame divided by
Af
W/m2-K
FrameQRadInAbs
η1, η2
Ap1/Af, Ap2/Af
-
-
H
Height of glazed portion of window
m
Surface%Height
W
Width of glazed portion of window
m
Surface%Width
wf, wd
Frame width, divider width
m
FrameWidth,
Di-
viderWidth
pf1, pf2
Frame outside, inside projection
m
FrameProjectionOut,
FrameProjectionIn
Nh, Nv
Number of horizontal, vertical di-
viders
-
HorDividers, VertDi-
viders
To,r, Ti,r
Frame
outside,
inside
radiative
temperature
K
TOutRadFr,
TIn-
RadFr
ho,r, hi,r
Frame outside, inside surface radia-
tive conductance
W/m2-K
HOutRad, HInRad
A
Intermediate variable in frame heat
balance solution
K
Afac
C
Intermediate variable in frame heat
balance solution
-
Efac
B, D
Intermediate
variables
in
frame
heat balance solution
-
Bfac, Dfac
382
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.8.6.1
Frame Temperature Calculation
Figure 7.41 shows a cross section through a window showing frame and divider. The outside and
inside frame and divider surfaces are assumed to be isothermal. The frame and divider profiles are
approximated as rectangular since this simplifies calculating heat gains and losses (see “Error Due
to Assuming a Rectangular Profile,” below).
Figure 7.41: Cross section through a window showing frame and divider (exaggerated horizontally).
7.8.6.2
Frame Outside Surface Heat Balance
The outside surface heat balance equation is:
QExtIR,abs −QIR,emitted + Qconv + Qcond + Qabs = 0
(7.468)
where
QExtIR,abs = IR from the exterior surround (sky and ground) absorbed by outside frame surfaces
QIR,emitted = IR emitted by outside frame surfaces
Qconv = convection from outside air to outside frame surfaces
Qcond = conduction through frame from inside frame surfaces to outside frame surfaces
7.8. WINDOW HEAT BALANCE CALCULATION
383
Qabs = solar radiation (from sun, sky and ground) plus IR from outside window surface absorbed
by outside frame surfaces (see “Calculation of Absorbed Solar Radiation,” below).
The first term can be written as the sum of the exterior IR absorbed by the outside face of the
frame and the exterior IR absorbed by the frame’s outside projection surfaces.
QExtIR,abs = ε1EoAfFf + ε1EoAp1Fp1
(7.469)
where ε1 is the outside surface emissivity.
The exterior IR incident on the plane of the window, Eo, is the sum of the IR from the sky,
ground and obstructions. For the purposes of the frame heat balance calculation it is assumed to
be isotropic. For isotropic incident IR, Ff = 1.0 and Fp1 = 0.5, which gives:
QExtIR,abs = ε1Eo(Af + 1
2Ap1)
(7.470)
The IR emitted by the outside frame surfaces is:
QExtIR,emitted = ε1σ(Af + Ap1)θ4
1
(7.471)
The convective heat flow from the outside air to the outside frame surfaces is:
Qconv = ho,c(Af + Ap1)(To −θ1)
(7.472)
The conduction through the frame from inside to outside is:
Qcond = kAf(θ2 −θ1)
(7.473)
Note that Af is used here since the conductance, k, is, by definition, per unit area of frame
projected onto the plane of the window.
Adding these expressions for the Q terms and dividing by Af gives:
E0ε1

1 + 1
2η1

−ε1 (1 + η1) θ4
1 + ho,c (1 + η1) (T0 −θ1) + k (θ2 −θ1) + S1 = 0
(7.474)
where S1 = Qabs/Af and
η1 = Ap1
Af
=
pf,1
wf
 H + W −(Nh + Nv)wd
H + W + 2wf
(7.475)
We linearize Equation 7.474 as follows. Write the first two terms as:
ε1(1 + η1)[Eo(1 + 1
2η1)/(1 + η1) −θ4
1]
(7.476)
and define a radiative temperature:
To,r = [Eo(1 + 1
2η1)/(1 + η1)]1/4
(7.477)
This gives:
ε1(1 + η1)[T 4
o,r −θ4
1]
(7.478)
384
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
which, within a few percent, equals:
ε1(1 + η1)(To,r + θ1)3
2
(To,r −θ1)
(7.479)
Defining an outside surface radiative conductance as follows:
ho,r = ε1(1 + η1)(To,r + θ1)3
2
(7.480)
then gives:
ho,r(To,r −θ1)
(7.481)
The final outside surface heat balance equation in linearized form is then:
ho,r(To,r −θ1) + ho,c(1 + η1)(To −θ1) + k(θ2 −θ1) + S1 = 0
(7.482)
7.8.6.3
Frame Inside Surface Heat Balance
A similar approach can be used to obtain the following linearized inside surface heat balance equa-
tion:
hi,r(Ti,r −θ2) + hi,c(1 + η2)(Ti −θ2) + k(θ1 −θ2) + S2 = 0
(7.483)
where
Ti,r = [Ei(1 + 1
2η2)/(1 + η2)]1/4
(7.484)
η2 = Ap2
Af
=
pf,2
wf
 H + W −(Nh + Nv)wd
H + W + 2wf
(7.485)
and Ei is the interior IR irradiance incident on the plane of the window.
Solving Equations 7.482 and 7.483 simultaneously gives:
θ2 = D + CA
1 −CB
(7.486)
with
A = ho,rTo,r + ho,cTo + S1
ho,r + k + ho,c
(7.487)
B =
k
ho,r + k + ho,c
(7.488)
C =
k
hi,r + k + hi,c
(7.489)
D = hi,rTi,r + hi,cTi + S2
hi,r + k + hi,c
(7.490)
7.8. WINDOW HEAT BALANCE CALCULATION
385
7.8.6.4
Calculation of Solar Radiation Absorbed by Frame
The frame outside face and outside projections and inside projections absorb beam solar radiation
(if sunlight is striking the window) and diffuse solar radiation from the sky and ground. For the
outside surfaces of the frame, the absorbed diffuse solar per unit frame face area is:
Qdif
abs,sol = Idif
ext αfr,sol (Af + Fp1Ap1) /Af = Idif
ext αfr,sol

1 + 0.5Ap1
Af

(7.491)
If there is no exterior window shade, Idif ext includes the effect of diffuse solar reflecting off of
the glazing onto the outside frame projection, i.e.,
Idif
ext →Idif
ext

1 + Rf,dif
gl

(7.492)
The beam solar absorbed by the outside face of the frame, per unit frame face area is:
Qbm,face
abs,sol = Ibm
extαfr,sol cos βfacefsunlit
(7.493)
The beam solar absorbed by the frame outside projection parallel to the window x-axis is:
Qbm,h
abs,sol = Ibm
extαfr,sol cos βhpf1 (W −Nvwd) fsunlit/Af
(7.494)
Here it is assumed that the sunlit fraction, fsunlit, for the window can be applied to the window
frame. Note that at any given time beam solar can strike only one of the two projection surfaces
that are parallel to the window x-axis. If there is no exterior window shade, Ibmext includes the
effect of beam solar reflecting off of the glazing onto the outside frame projection, i.e.,
Ibm
ext →Ibm
ext

1 + Rf,bm
gl

(7.495)
The beam solar absorbed by the frame outside projection parallel to the window y-axis is:
Qbm,v
abs,sol = Ibm
extαfr,sol cos βvpf1 (H −Nhwd) fsunlit/Af
(7.496)
Using a similar approach, the beam and diffuse solar absorbed by the inside frame projections
is calculated, taking the transmittance of the glazing into account.
7.8.6.5
Error Due to Assuming a Rectangular Profile
Assuming that the inside and outside frame profile is rectangular introduces an error in the surface
heat transfer calculation if the profile is non-rectangular.
The percent error in the calculation
of convection and emitted IR is approximately 100|Lprofile,rect −Lprofile,actual| /Lprofile,rect, where
Lprofile,rect is the profile length for a rectangular profile (wf + pf1 for outside of frame or wf + pf2
for inside of frame) and Lprofile,actual is the actual profile length. For example, for a circular profile
vs a square profile the error is about 22%. The error in the calculation of absorbed beam radiation
is close to zero since the beam radiation intercepted by the profile is insensitive to the shape of the
profile. The error in the absorbed diffuse radiation and absorbed IR depends on details of the shape
of the profile. For example, for a circular profile vs. a square profile the error is about 15%.
386
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.8.6.6
Divider Temperature Calculation
The divider inside and outside surface temperatures are determined by a heat balance calculation
that is analogous to the frame heat balance calculation described above.
7.8.7
Beam Solar Reflection from Window Reveal Surfaces
This section describes how beam solar radiation that is reflected from window reveal surfaces is
calculated. Reflection from outside reveal surfaces—which are associated with the setback of the
glazing from the outside surface of the window’s parent wall—increases the solar gain through the
glazing. Reflection from inside reveal surfaces—which are associated with the setback of the glazing
from the inside surface of the window’s parent wall—decreases the solar gain to the zone because
some of this radiation is reflected back out of the window.
The amount of beam solar reflected from reveal surfaces depends, among other things, on the
extent to which reveal surfaces are shadowed by other reveal surfaces. An example of this shadowing
is shown in Figure 7.42. In this case the sun is positioned such that the top reveal surfaces shadow
the left and bottom reveal surfaces. And the right reveal surfaces shadow the bottom reveal surfaces.
The result is that the left/outside, bottom/outside, left/inside and bottom/inside reveal surfaces
each have sunlit areas. Note that the top and right reveal surfaces are facing away from the sun in
this example so their sunlit areas are zero.
The size of the shadowed areas, and the size of the corresponding illuminated areas, depends on
the following factors:
• The sun position relative to the window
• The height and width of the window
• The depth of the outside and inside reveal surfaces
We will assume that the reveal surfaces are perpendicular to the window plane and that the win-
dow is rectangular. Then the above factors determine a unique shadow pattern. From the geometry
of the pattern the shadowed areas and corresponding illuminated areas can be determined. This
calculation is done in subroutine CalcBeamSolarReflectedFromWinRevealSurface in the SolarShad-
ing module. The window reveal input data is specified in the WindowProperty:FrameAndDivider
object expect for the depth of the outside reveal, which is determined from the vertex locations of
the window and its parent wall.
If an exterior shading device (shade, screen or blind) is in place it is assumed that it blocks
beam solar before it reaches outside or inside reveal surfaces. Correspondingly, it is assumed that
an interior or between-glass shading device blocks beam solar before it reaches inside reveal surfaces.
Representative shadow patterns are shown in Figures 7.43 and 7.44 for a window with no shading
device, and without and with a frame. The case with a frame has to be considered separately because
the frame can cast an additional shadow on the inside reveal surfaces.
The patterns shown apply to both vertical and horizontal reveal surfaces. It is important to
keep in mind that, for a window of arbitrary tilt, if the left reveal surfaces are illuminated the
right surfaces will not be, and vice versa. And if the bottom reveal surfaces are illuminated the
top surfaces will not be, and vice versa. (Of course, for a vertical window, the top reveal surfaces
will never be illuminated by beam solar if the reveal surfaces are perpendicular to the glazing, as is
being assumed.
7.8. WINDOW HEAT BALANCE CALCULATION
387
Figure 7.42: Example of shadowing of reveal surfaces by other reveal surfaces.
388
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
For each shadow pattern in Figures 7.43 and 7.44, equations are given for the shadowed areas
A1,sh
and A2,sh of the outside and inside reveal surfaces, respectively.
The variables in these
equations are the following (see also Figure 7.45):
d1
= depth of outside reveal, measured from the outside plane of the glazing to the edge
of the reveal, plus one half of the glazing thickness.
d2
= depth of inside reveal (or, for illumination on bottom reveal surfaces, inside sill
depth), measured from the inside plane of the glazing to the edge of the reveal or the sill, plus one
half of the glazing thickness.
L
= window height for vertical reveal surfaces or window width for horizontal reveal
surfaces
α
= vertical solar profile angle for shadowing on vertical reveal surfaces or horizontal
solar profile angle for shadowing on horizontal reveal surfaces.
p1(p2)
= distance from outside (inside) surface of frame to glazing midplane.
d2
′
= depth of shadow cast by top reveal on bottom reveal, or by left reveal on right reveal,
or by right reveal on left reveal.
d2
′′
= depth of shadow cast by frame.
For simplicity it is assumed that, for the case without a frame, the shadowed and illuminated
areas extend into the glazing region. For this reason, d1 and d2 are measured from the midplane of
the glazing. For the case with a frame, the beam solar absorbed by the surfaces formed by the frame
outside and inside projections perpendicular to the glazing is calculated as described in “Window
Frame and Divider Calculation: Calculation of Solar Radiation Absorbed by Frame.”
The following logic gives expressions for the shadowed areas for all possible shadow patterns.
Here:
d1 = d1
d2 = d2
P1 = p1
P2 = p2
f1 = d1 −p1
f2 = d2 −p2
d2prime = d2
′
d2prime2 = d2
′′
d12 = d1 + d2 −d2
′
TanAlpha = tan α
A1sh = A1,sh
A2sh = A2,sh
L = L
L1 = average distance to frame of illuminated area of outside reveal (used to calculate view
factor to frame).
L2 = average distance to frame of illuminated area of inside reveal (used to calculate view factor
to frame).
IF(window does not have a frame) THEN
IF(d2prime < = d2) THEN
IF(d12\*TanAlpha < = L) THEN
A1sh = 0.5\*TanAlpha\*d1\*\*2
A2sh = d2prime\*L + 0.5\*TanAlpha\*d12\*\*2 - A1sh
ELSE
! d12\*TanAlpha > L
IF(d1\*TanAlpha < = L) THEN
A1sh = 0.5\*TanAlpha\*d1\*\*2
7.8. WINDOW HEAT BALANCE CALCULATION
389
Figure 7.43: Expression for area of shaded regions for different shadow patterns: (a) window without
frame
390
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.44: Expression for area of shaded regions for different shadow patterns: (b) window with
frame
7.8. WINDOW HEAT BALANCE CALCULATION
391
Figure 7.45: Vertical section through a vertical window with outside and inside reveal showing
calculation of the shadows cast by the top reveal onto the inside sill and by the frame onto the
inside sill.
392
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
A2sh = d2\*L - 0.5\*TanAlpha\*(L/TanAlpha - d1)\*\*2
ELSE
! d1\*TanAlpha > L
A1sh = d1\*L - (0.5/TanAlpha)\*L\*\*2
A2sh = d2\*L
END IF
END IF
ELSE
! d2prime > d2
A2sh = d2\*L
IF(d2prime < d1+d2) THEN
IF(d12\*TanAlpha < = L) THEN
A1sh = L\*(d2prime-d2) + 0.5\*TanAlpha\*d12\*\*2
ELSE
! d12\*TanAlpha > L
A1sh = d1\*L - 0.5\*L\*\*2/TanAlpha
END IF
ELSE
! d2prime > = d1+d2
A1sh = d1\*L
END IF
END IF
ELSE
! Window has a frame
f1 = d1-P1
f2 = d2-P2
d2prime2 = FrameWidth/TanGamma
IF(vertical reveal) THEN
! Vertical reveal
IF(InsReveal+0.5\*GlazingThickness < = P2) d2 = P2 + 0.001
ELSE
! Horizontal
IF(bottom reveal surfaces may be illuminated) THEN
! Bottom reveal surfaces may be illuminated
IF(InsSillDepth+0.5\*GlazingThickness < = P2) d2 = P2 + 0.001
ELSE
! Top reveal surfaces may be illuminated
IF(InsReveal+0.5\*GlazingThickness < = P2) d2 = P2 + 0.001
END IF
END IF
IF(d2prime < = f2) THEN
! Shadow from opposing reveal does not go beyond inside
!
surface of frame
IF(d12\*TanAlpha < = L) THEN
A1sh = 0.5\*TanAlpha\*f1\*\*2
L1
= f1\*(f1\*TanAlpha/(6\*L)+0.5)
IF(d2-(d2prime+d2prime2+P2) > = 0.) THEN
A2sh = (d2prime+d2prime2)\*L + &
0.5\*TanAlpha\*((d1+d2-d2prime)\*\*2-d1+p2+d2prime2)\*\*2)
L2
= d2prime2 + 0.5\*(d2-(d2prime+d2prime2+P2))
ELSE
! d2-(d2prime+d2prime2+P2) < 0.
! Inside reveal is fully shadowed by frame and/or
!opposing reveal
A2sh = f2\*L
L2
= f2
END IF
ELSE
! d12\*TanAlpha > = L
IF((d1+P2)\*TanAlpha < = L) THEN
A1sh = 0.5\*TanAlpha\*f1\*\*2
L1 = f1\*((f1\*TanAlpha)/(6\*L) + 0.5)
IF((d1+P2+d2prime2)\*TanAlpha > = L) THEN
A2sh = f2\*L
L2
= f2
ELSE
! (d1+P2+d2prime2)\*TanAlpha < L
A2sh = f2\*L - 0.5\*(L-(d1+P2)\*TanAlpha)\*\*2/TanAlpha &
+ d2prime2\*(L-(d1+P2+d2prime2/2)\*TanAlpha)
L2 = d2prime2 + (L/TanAlpha - (d1+P2+d2prime2))/3
END IF
ELSE
! (d1+P2)\*TanAlpha > L
L2 = f2
A2sh = f2\*L
IF(f1\*TanAlpha < = L) THEN
A1sh = 0.5\*TanAlpha\*f1\*\*2
L1 = f1\*((f1\*TanAlpha)/(6\*L) + 0.5)
ELSE
! f1\*TanAlpha > L
A1sh = f1\*L - 0.5\*L\*\*2/TanAlpha
L1 = f1-(L/TanAlpha)/3
7.8. WINDOW HEAT BALANCE CALCULATION
393
END IF
END IF
END IF
ELSE
! d2prime > f2 -- Shadow from opposing reveal goes beyond
! inside of frame
A2sh = f2\*L
L2 = f2
IF(d2prime > = d1+d2) THEN
A1sh = 0.0
L1
= f1
ELSE
! d2prime < d1+d2
IF(d2prime < = d2+P1) THEN
IF(f1\*TanAlpha < = L) THEN
A1sh = 0.5\*TanAlpha\*f1\*\*2
L1 = f1\*((f1\*TanAlpha)/(6\*L) + 0.5)
ELSE
! f1\*TanAlpha > L
A1sh = f1\*L - 0.5\*L\*\*2/TanAlpha
L1
= f1 - (L/TanAlpha)/3
END IF
ELSE
! d2prime > d2+P1
IF(d12\*TanAlpha < = L) THEN
A1sh = L\*(d2prime -(d2+P1)) + 0.5\*TanAlpha\*d12\*\*2
L1
= (L\*(f1-d12/2)-d12\*TanAlpha\* &
(f1/2-d12/3))/(L-d12\*TanAlpha/2)
ELSE
! d12\*TanAlpha > L
A1sh = f1\*L - 0.5\*L\*\*2/TanAlpha
L1
= f1 - (L/TanAlpha)/3
END IF
END IF
END IF
END IF
FracToGlassOuts = 0.5\*(1.0 - ATAN(FrameWidth/L1)/PiOvr2)
FracToGlassIns
= 0.5\*(1.0 - ATAN(FrameWidth/L2)/PiOvr2)
END IF
! End of check if window has frame
The beam solar reflected from a sunlit region of area A is given by:
R = IBA cos β(1 −a)
(7.497)
where
R = reflected solar radiation [W]
IB = beam normal irradiance [W/m2]
A = sunlit area [m2]
β = beam solar angle of incidence on reveal surface
a = solar absorptance of reveal surface
All reflected radiation is assumed to be isotropic diffuse. For outside reveal surfaces it is assumed
that R/2 goes toward the window and R/2 goes to the exterior environment. Of the portion that
goes toward the window a fraction F1 goes toward the frame, if present, and 1 −F1 goes toward
the glazing.
The view factor F1 to the frame calculated by assuming that the illuminated area can be con-
sidered to be a line source. Then the area-weighted average distance, L1, of the source to the frame
is calculated from the shape of the illuminated area (see above psuedo-code). Then F1 is related as
follows to the average angle subtended by the frame of width wf:
F1 = tan−1(wf/L1)
π/2
(7.498)
For the portion going towards the frame, (R/2)F1af is absorbed by the frame (where af is the
394
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
solar absorptance of the frame) and contributes to the frame heat conduction calculation. The rest,
(R/2)F1(1 −af) , is assumed to be reflected to the exterior environment.
If the glazing has diffuse transmittance τdiff, diffuse front reflectance ρf
diff, and layer front
absorptance αf
l,diff, then, of the portion, (R/2)(1 −F1), that goes toward the glazing, (R/2)(1 −
F1)τdiff is transmitted to the zone, (R/2)(1−F1)αf
l,diff is absorbed in glass layer l and contributes to
the glazing heat balance calculation, and (R/2)(1−F1)ρf
diff is reflected to the exterior environment.
The beam solar absorbed by an outside reveal surface is added to the other solar radiation
absorbed by the outside of the window’s parent wall.
For inside reveal surfaces it is assumed that R/2 goes towards the window and R/2 goes into
the zone. Of the portion that goes toward the window a fraction (R/2)F2 goes toward the frame,
if present, and (R/2)(1 −F2) goes toward the glazing (F2 is calculated using a method analogous
to that used for F1). For the portion going towards the frame, (R/2)F2af is absorbed by the frame
and contributes to the frame heat conduction calculation. The rest, (R/2)F2(1 −af), is assumed
to be reflected back into the zone.
If the glazing has diffuse back reflectance ρb
diff, and layer back absorptance αb
l,diff, then, of the
portion (R/2)(1 −F2) that goes toward the glazing, (R/2)(1 −F2)τdiff is transmitted back out the
glazing, (R/2)(1 −F2)αb
l,diff is absorbed in glass layer l and contributes to the glazing heat balance
calculation, and (R/2)(1 −F2)ρb
diff is reflected into the zone.
The beam solar absorbed by an inside reveal surface is added to the other solar radiation
absorbed by the inside of the window’s parent wall.
7.8.8
Shading Device Thermal Model
Shading devices in EnergyPlus can be on the exterior or interior sides of the window or between glass
layers. The window shading device thermal model accounts for the thermal interactions between
the shading layer (shade, screen or blind) and the adjacent glass, and between the shading layer and
the room (for interior shading) or the shading layer and the outside surround (for exterior shading).
An important feature of the shading device thermal model is calculating the natural convection
airflow between the shading device and glass. This flow affects the temperature of the shading device
and glazing and, for interior shading, is a determinant of the convective heat gain from the shading
layer and glazing to the zone air. The airflow model is based on one described in the ISO Standard
15099, “Thermal Performance of Windows, Doors and Shading Devices—Detailed Calculations”
[ISO15099, 2001]. (Between-glass forced airflow is also modeled; see “Airflow Windows.”)
The following effects are considered by the shading device thermal model:
• For interior and exterior shading device: Long-wave radiation (IR) from the surround absorbed
by shading device, or transmitted by the shading device and absorbed by the adjacent glass.
For interior shading the surround consists of the other zone surfaces. For exterior shading
the surround is the sky and ground plus exterior shadowing surfaces and exterior building
surfaces “seen” by the window.
• Inter-reflection of IR between the shading device and adjacent glass.
• Direct and diffuse solar radiation absorbed by the shading device.
• Inter-reflection of solar radiation between shading layer and glass layers.
7.8. WINDOW HEAT BALANCE CALCULATION
395
• Convection from shading layer and glass to the air in the gap (or, for between-glass shading,
gaps) between the shading layer and adjacent glass, and convection from interior shading layer
to zone air or from exterior shading layer to outside air.
• Natural convection airflow in the gap (or, for between-glass shading, gaps) between shading
layer and adjacent glass induced by buoyancy effects, and the effect of this flow on the shading-
to-gap and glass-to-gap convection coeﬀicients.
• For interior shading, convective gain (or loss) to zone air from gap airflow.
In the following it is assumed that the shading device, when in place, covers the glazed part
of the window (and dividers, if present) and is parallel to the glazing. For interior and exterior
shading devices it is assumed that the shading layer is separated from the glazing by an air gap. A
between-glass shading layer is assumed to be centered between two glass layers and separated from
the adjacent glass layers by gaps that is filled with the same gas. If the window has a frame, it is
assumed that the shading device does not cover the frame.
7.8.9
Heat Balance Equations for Shading Device and Adjacent Glass
If a window shading device is deployed the heat balance equations for the glass surfaces facing the
shading layer are modified, and two new equations, one for each face of the shading layer, are added.
Figure 7.46 illustrates the case of double glazing with an interior shading device.
Figure 7.46: Glazing system with two glass layers and an interior shading layer showing variables
used in heat balance equations.
The heat balance equation for the glass surface facing the gap between glass and shading layer
(called in the following, “gap”) is:
Eiε4τsh
1 −ρ4ρsh
+
σε4
1 −ρ4ρsh

θ4
5εsh −θ4
4(1 −ρsh)

+ k2 (θ3 −θ4) + hcv (Tgap −θ4) + S4 = 0
(7.499)
396
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
where
τ sh = IR diffuse transmittance of shading device
εsh = diffuse emissivity of shading device
ρsh = IR diffuse reflectance of shading device ( = 1 - ( τ sh + εsh))
θ5 = temperature of the surface of the shading layer that faces the gap (K).
The term 1 - ρ4ρsh accounts for the inter-reflection of IR radiation between glass and shading
layer.
The convective heat transfer from glass layer #2 to the air in the gap is:
qc,gl = hcv(θ4 −Tgap)
(7.500)
where
Tgap = effective mean temperature of the gap air (K).
hcv = convective heat transfer coeﬀicient from glass or shading layer to gap air (W/m2K).
The corresponding heat transfer from shading layer to gap air is:
qc,sh = hcv(θ5 −Tgap)
(7.501)
The convective heat transfer coeﬀicient is given by:
hcv = 2hc + 4v
(7.502)
where
hc = surface-to-surface heat transfer coeﬀicient for non-vented (closed) cavities (W/m2K)
v = mean air velocity in the gap (m/s).
The quantities hcv and Tgap depend on the airflow velocity in the gap, which in turn depends on
several factors, including height of shading layer, glass/shading layer separation (gap depth), zone
air temperature for interior shading or outside air temperature for exterior shading, and shading
layer and glass face temperatures. The calculation of hcv and Tgap is described in the following
sections.
The heat balance equation for the shading layer surface facing the gap is:
Eiτshρ4εsh
1 −ρ4ρsh
+
σεsh
1 −ρ4ρsh

ε4θ4
4 −θ4
5(1 −ρ4(εsh + ρsh))

+ ksh (θ6 −θ5) + hcv (Tgap −θ5) + Ssh,1 = 0
(7.503)
where
ksh = shading layer conductance (W/m2K).
θ6 = temperature of shading layer surface facing the zone air (K).
Ssh,l = solar radiation plus short-wave radiation from lights plus IR radiation from lights and
zone equipment absorbed by the gap-side face of the shading layer (W/m2K).
The heat balance equation for the shading layer surface facing the zone air is:
Eiεsh −εshσθ4
6 + ksh (θ5 −θ6) + hi (Ti −θ6) + Ssh,2 = 0
(7.504)
where
Ssh,2 = solar radiation plus short-wave radiation from lights plus IR radiation from lights and
zone equipment absorbed by the zone-side face of the shading layer (W/m2K).
7.8. WINDOW HEAT BALANCE CALCULATION
397
7.8.10
Solving for Gap Airflow and Temperature
For interior and exterior shading devices a pressure-balance equation is used to determine gap air
velocity, gap air mean equivalent temperature and gap outlet air temperature given values of zone
air temperature (or outside temperature for exterior shading), shading layer face temperatures and
gap geometry. The pressure balance equates the buoyancy pressure acting on the gap air to the
pressure losses associated with gap airflow between gap inlet and outlet [ISO15099, 2001]. The
variables used in the following analysis of the interior shading case are shown in Figure 7.47.
Figure 7.47: Vertical section (a) and perspective view (b) of glass layer and interior shading layer
showing variables used in the gap airflow analysis. The opening areas Abot, Atop, Al, Ar and Ah are
shown schematically.
7.8.10.1
Pressure Balance Equation
The pressure balance equation for airflow through the gap is:
∆pT = ∆pB + ∆pHP + ∆pZ
(7.505)
Here, ΔpT is the driving pressure difference between room air and gap air. It is given by:
∆pT = ρ0T0gH sin ϕ|Tgap −Tgap,in|
TgapTgap,in
(7.506)
398
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
where
ρ0 = density of air at temperature T0 (kg/m3)
T0 = reference temperature (283K)
g = acceleration due to gravity (m/s2)
H = height of shading layer (m)
ϕ = tilt angle of window (vertical = 90o)
Tgap = effective mean temperature of the gap air (K)
Tgap,in = gap inlet temperature ( = zone air temperature for interior shading) (K)
The ΔpB term is due to the acceleration of air to velocity v (Bernoulli’s law). It is given by:
∆pB = ρ
2v2(Pa)
(7.507)
where ρ is the gap air density evaluated at Tgap (kg/m3).
The ΔpHP term represents the pressure drop due to friction with the shading layer and glass
surfaces as the air moves through the gap. Assuming steady laminar flow, it is given by the Hagen-
Poiseuille law for flow between parallel plates [Munson et al. 1998]:
∆pHP = 12µH
s2 v(Pa)
(7.508)
where µ is the viscosity of air at temperature Tgap (Pa-s).
The ΔpZ term is the sum of the pressure drops at the inlet and outlet openings:
∆pZ = ρv2
2 (Zin + Zout) (Pa)
(7.509)
Here, the inlet pressure drop factor, Zin, and the outlet pressure drop factor, Zout, are given by:
Zin
=

Agap
0.66Aeq,in −1
2
Zout
=

Agap
0.60Aeq,out −1
2
(7.510)
where
Aeq,in = equivalent inlet opening area (m2)
Aeq,out = equivalent outlet opening area (m2)
Agap = cross-sectional area of the gap = sW(m2)
If Tgap > Tgap,in:
Aeq,in
= Abot +
Atop
2(Abot+Atop (Al + Ar + Ah)
Aeq,out
= Atop +
Abot
2(Abot+Atop (Al + Ar + Ah)
(7.511)
If Tgap ≤Tgap,in:
Aeq,in
= Atop +
Abot
2(Abot+Atop (Al + Ar + Ah)
Aeq,out
= Abot +
Atop
2(Abot+Atop (Al + Ar + Ah)
(7.512)
Here, the area of the openings through which airflow occurs (see Figure 7.47 and Figure 7.48)
are defined as follows:
Abot = area of the bottom opening (m2)
Atop = area of the top opening (m2)
7.8. WINDOW HEAT BALANCE CALCULATION
399
Al = area of the left-side opening (m2)
Ar = area of the right-side opening (m2)
Ah = air permeability of the shading device expressed as the total area of openings (“holes”) in
the shade surface (these openings are assumed to be uniformly distributed over the shade) (m2)
Figure 7.48 shows examples of Abot, Atop, Al and Ar for different shading device configura-
tions. These areas range from zero to a maximum value equal to the associated shade/screen/blind-
to-glass cross-sectional area; i.e., Abot and Atop ￿sW, Al and Ar ￿sH.
Figure 7.48: Examples of openings for an interior shading layer covering glass of height H and width
W. Not to scale. (a) Horizontal section through shading layer with openings on the left and right
sides (top view). (b) Vertical section through shading layer with openings at the top and bottom
(side view).
Expression for the Gap Air Velocity
Expressing Equation 7.505 in terms of v yields the following quadratic equation:
ρv2
2 (1 + Zin + Zout) + 12µH
s2
v −ρ0T0gH sin ϕ|Tgap,in −Tgap|
Tgap,inTgap
= 0
(7.513)
Solving this gives:
v =
h 12µH
s2
2 + 2ρ2(1+Zin+Zout)ρ0T0gH sin ϕ|Tgap,in−Tgap|
Tgap,inTgap
i1/2
−12µH
s2
ρ(1 + Zin + Zout)
(7.514)
400
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
The choice of the root of the quadratic equation is dictated by the requirement that v = 0 if
Tgap,in = Tgap.
Gap Outlet Temperature and Equivalent Mean Air Temperature
The temperature of air in the gap as a function of distance, h, from the gap inlet (Figure 7.49)
is:
Tgap(h) = Tave −(Tave −Tgap,in)e−h/H0
(7.515)
where
Tave = Tgl + Tsh
2
(7.516)
is the average temperature of the glass and shading layer surfaces facing the gap (K).
H0 = characteristic height (m), given by:
H0 = ρCps
2hcv
v
(7.517)
where Cp is the heat capacity of air.
The gap outlet temperature is given by:
Tgap,out = Tave −(Tave −Tgap,in)e−H/H0
(7.518)
The thermal equivalent mean temperature of the gap air is:
Tgap = 1
H
H
Z
0
Tgap(h)dh = Tave −H0
H (Tgap,out −Tgap,in)
(7.519)
Solution Sequence for Gap Air Velocity and Outlet Temperature
The routine WinShadeGapFlow is called within the glazing heat balance iterative loop in Solve-
ForWindowTemperatures to determine v and Tgap,out. The solution sequence in WinShadeGapFlow
is as follows:
At start of iteration, guess Tgap as ((Tgl + Tsh)/2 + Tgap,in)/2. Thereafter use value from
previous iteration.
Get still-air conductance, hc, by calling WindowGasConductance and NusseltNumber.
Get v from Equation 7.514.
Get hcv from Equation 7.502.
Get Tavefrom Equation 7.516.
Get Tgap,out from Equation 7.518.
Get new value of Tgapfrom Equation 7.519.
The values of hcv and Tgap so determined are then used in the window heat balance equations
to find new values of the face temperatures of the glass and shading layers. These temperatures are
used in turn to get new values of hcv and Tgap until the whole iterative process converges.
Convective Heat Gain to Zone from Gap Airflow
The heat added (or removed) from the air as it passes through the gap produces a convective
gain (or loss) to the zone air given by:
qv = LW [hcv (Tgl −Tgap) + hcv (Tsh −Tgap)] = 2hcvLW (Tave −Tgap) (W)
(7.520)
7.8. WINDOW HEAT BALANCE CALCULATION
401
Figure 7.49: Variation of gap air temperature with distance from the inlet for upward flow.
402
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
This can also be expressed as:
qv = ˙mCp (Tgap,out −Tgap,in) (W)
(7.521)
where the air mass flow rate in the gap is given by:
˙m = ρAgapv(kg/s)
(7.522)
7.8.11
Improved Airflow Equations for Window Screens and Horizontal
Louvered Blind Systems
Several different approaches to simulate windows with attachments have been studied and devel-
oped. The primary focus of these works has been the experimental measurement, simulation, and
simplified model development of solar heat gain for horizontal louvered blinds (venetian blinds)
located between-glass and room-side. Relatively little research has been done to characterize the
night-time (zero solar load) U-factor impacts of attachment products other than venetian blinds,
including in-plane products such as solar screens, roller shades, cellular shades, insect screens, and
drapes.
Surface openness of shade systems, dsurface in Figure 7.50, has primarily been studied for highly
porous surfaces such as insect screens. The inlet and outlet pressure loss of a cavity open to the
indoor room, ∆Pz, is calculated with Equations 7.523, where the use of in/out and top/bot are
dependent on the direction of flow, as determined by the glass surface temperature relative to the
indoor temperature.
∆Pz
= 0.5ρv2(Zin + Zout)
Zin/out
= (
As
0.6Aeq,in/out −1)2
Aeq,in/out
= Atop/bot + 1
2
Abot/top
Abot+Atop(Al + Ar + Ah)
Ah
= dsurfaceWH
As
= dgapW
(7.523)
Where ρ is the fluid density, v s the fluid velocity, Zin/out is the pressure loss factor of the cavity,
As is the cross-section area of the cavity, dgap is the glass-to-shade cavity depth, dsurface is the
openness fraction (0 - 1), W is the window width, H is the window height, Aeq, is the equivalent
inlet/outlet area of the cavity, and Al, Ar, Atop, Abot, Ah are the areas of the left, right, top,
bottom, and front surface ventilation gaps respectively.
The set of equations 7.523 include an inherent minimum of pressure loss coeﬀicient, Z, when the
calculated inlet or outlet area, Aeq, equals 5/3 the cross section area, As. This limits the validity
of the model to Aeq less than 5/3 of As. Figure 7.51 illustrates this minimum with a surface map
of calculated Z values (log(Z) plotted to show contours) over a range of Aeq based on a 1m x 1m
window. Figure 7.51 shows a slice of the surface plot at a typical dgap = 15mm. Window surface
area, Aw, is typically one to two orders of magnitude larger than the cross-section area, As. This
means that Aeq exceeds As at relatively low surface openness. For a typical glass-to-shade gap,
dgap = 15mm, the local minimum in Z, and in turn valid openness range of the algorithm, occurs
at an openness of dsurface ∼= 0.1.
7.8. WINDOW HEAT BALANCE CALCULATION
403
Figure 7.50: Illustration of ISO 15099 ventilated shade layer opening locations.
404
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.51: Pressure loss factor, Z, as a function of Aeq at As = 0.015m2; and (b) surface plot of
Z as a function of As and Aeq for a 1m x 1m window. The minimum follows the predicted ratio of
5/3 between Aeq and As.
7.8.11.1
Screen Heat Flux
To improve the simulation correlation, correlation coeﬀicients are proposed to the five ventilated
layer opening parameters defined in ISO 15099; Ah, Atop, Abot, Al, and Ar. This model includes two
correlation constants, C1 and C2 that are determined based on regression analysis of the measured
dataset. An additional two constants, C3 and C4, are also optimized and used to correlate the to
left/right and top/bottom gaps respectively as shown in Equations 7.524.
Ah
= C1 · dC2
surface · Aw
A∗
l,r
= C3 · Al,r
A∗
t,b
= C4 · At,b
(7.524)
Where correlation constants are:
Coeﬀicient
Value
C1
0.078
C2
1.20
C3
1
C4
1
7.8.11.2
Horizontal Louvered Blind
To improve the simulation correlation, correlation coeﬀicients are proposed to the five ventilated
layer opening parameters defined in ISO 15099; Ah, Atop, Abot, Al, and Ar. The proposed heat
flux model includes parameters for the openness, dsurface, open area, Ah, tilt, ϕ, and the layer
conductivity, k.
7.8. WINDOW HEAT BALANCE CALCULATION
405
Ah
= D1 · [dsurface(cosϕ)D2]D3 · As
dsurface
= 1 −
t
cos(ϕ)(p−t)
t∗
= D4 · w · cosϕ
k∗
= dsurface · kc + (1 −dsurface)ks
dtop
= 0
dleft,right
= dgap(for outside mount)
dleft,right
= 0(for inside mount)
dbottom
= dgap(for outside mount)
dbottom
= 0(for inside mount)
(7.525)
where t∗and k∗are the revised layer thickness and equivalent conductivity and kc is the con-
ductivity of the gas between slats at the average blind layer temperature.
Where correlation constants are:
Coeﬀicient
Horizontal Blinds
Vertical Blinds
D1
0.016
0.041
D2
-0.63
-0.00
D3
0.53
0.270
D4
0.043
0.012
7.8.12
Heat Balance Equations for Between-Glass Shading Device
In EnergyPlus shading devices are allowed between the two glass panes of double glazing and
between the two inner glass panes of triple glazing. Figure 7.52 shows the case of a between-glass
shading device in double glazing.
Figure 7.52: Glazing system with two glass layers and a between-glass shading device showing
variables used in the heat balance equations.
406
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
The heat balance equations for the two glass surfaces facing the shading device are the following.
For face #2:
hcv,1(Tgap,1−θ2)+k1(θ1−θ2)+
σε2
1 −ρ2R1

τsh
1 −ρ6ρ3
(ε3θ4
3 + ε6θ4
6ρ3) + ε5θ4
5 + ε2θ4
2R1

−σε2θ4
2 +S2 = 0
(7.526)
where
R1 = ρ5 +
τ 2
shρ3
1 −ρ6ρ3
(7.527)
Tgap,1 = effective mean air temperature in gap 1 (K)
hcv,1 = convective heat transfer coeﬀicient from glass or shading layer to gas in gap 1 (W/m2K)
For face #3:
hcv,2(Tgap,2−θ3)+k2(θ4−θ3)+
σε3
1 −ρ3R2

τsh
1 −ρ5ρ2
(ε3θ4
2 + ε5θ4
5ρ2) + ε6θ4
6 + ε7θ4
3R2

−σε3θ4
3 +S3 = 0
(7.528)
where
R2 = ρ6 +
τ 2
shρ2
1 −ρ5ρ2
(7.529)
Tgap,2 = effective mean air temperature in gap 2 (K)
hcv,2 = convective heat transfer coeﬀicient from glass or shading layer to gas in gap 2 (W/m2K)
The heat balance equations for the shading layer faces are:
For face #5:
hcv,1(Tgap,1−θ5)+ksh(θ6−θ5)+
σε5
1 −ρ2R1

τshρ2
1 −ρ5ρ3
(ε3θ4
3 + ε6θ4
6ρ3) + ε2θ4
2 + ε5θ4
5ρ2

−σε5θ4
5+S5 = 0
(7.530)
For face #6:
hcv,2(Tgap,2−θ3)+k2(θ4−θ3)+
σε3
1 −ρ3R2

τsh
1 −ρ5ρ2
(ε2θ4
2 + ε5θ4
5ρ2) + ε6θ4
6 + ε7θ4
3R2

−σε3θ4
3 +S3 = 0
(7.531)
The convective heat transfer coeﬀicients are given by:
hcv,1
= 2hc,1 + 4v
hcv,2
= 2hc,2 + 4v
(7.532)
where
hc,1,hc,2 = surface-to-surface heat transfer coeﬀicients for gap #1 and #2, respectively, when
these gaps are non-vented (closed).
v = air velocity in the gaps (m/s). It is assumed that the gap widths are equal, so that the
velocity of flow in the gaps is equal and opposite, i.e., when the airflow is upward in gap #1 it is
downward in gap #2 and vice-versa.
7.8. WINDOW HEAT BALANCE CALCULATION
407
In analogy to the interior or exterior shading device case, the air velocity is determined by
solving the following pressure balance equation:
∆pT,1,2 = ∆pB,1 + ∆pHP,1 + ∆pZ,1 + ∆pB,2 + ∆pHP,2 + ∆pZ,2
(7.533)
where the driving pressure difference between gap #1 and #2 is:
∆pT,1,2 = ρ0T0gH sin ϕ|Tgap,1 −Tgap,2|
Tgap,1Tgap,2
(Pa)
(7.534)
The pressure drops on the right-hand side of this equation are:
∆pB,i
= ρgap,i
2
v2
∆pHP,i
= 12µgap,i
H
s2
∆pZ,i
= ρgap,iv2
2
(Zin,i + Zout,i)
(7.535)
where i = gap number (1 or 2).
It can be shown that Zin,1+Zout,1 = Zin,2+Zout,2 . Then, inserting these pressure drop expressions
into Equation 7.534, we obtain the following expression for the airflow velocity:
v =

12(µgap,1+µgap,2)H
s2
2
+ 2∆pT,1,2(ρgap,1 + ρgap,2)(1 + Zin + Zout)
1/2
−12(µgap,1+µgap,2)H
s2
(ρgap,1 + ρgap,2)(1 + Zin + Zout)
(7.536)
The choice of the sign of the square root term is dictated by the requirement that v = 0
if
∆pT,1,2 = 0, i.e., Tgap,1 = Tgap,2.
Given v, we can now calculate Tgap,1 and Tgap,2, which gives ∆pT,1,2. The procedure is as follows.
We have:
Tgap,1,out = Tave,1 −(Tave,1 −Tgap,1,in)ξ1
(7.537)
where Tave,1 = (θ2 + θ5)/2 and ξ1 = e
−
H
H0,1
with H0,1 = ρgap,1Cpsv/(2hcv,1) . Since Tgap,1,in =
Tgap,2,out this gives:
Tgap,1,out = Tave,1 −(Tave,1 −Tgap,2,out)ξ1
(7.538)
Similarly,
Tgap,2,out = Tave,2 −(Tave,2 −Tgap,1,out)ξ2
(7.539)
Solving these simultaneous equations gives:
Tgap,1,out
= Tave,1(1−ξ1)+ξ1Tave,2(1−ξ2)
1−ξ1ξ2
Tgap,2,out
= Tave,2(1−ξ2)+ξ2Tave,1(1−ξ1)
1−ξ1ξ2
(7.540)
Using these in:
Tgap,1 = Tave,1 −H0,1
H (Tgap,1,out −Tgap,2,out)
(7.541)
408
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
gives:
Tgap,1 = Tave,1 −H0,1
H ξ (Tave,1 −Tave,2)
(7.542)
with:
ξ = (1 −ξ1)(1 −ξ2)
1 −ξ1ξ2
(7.543)
Similarly, from:
Tgap,2 = Tave,2 −H0,2
H (Tgap,2,out −Tgap,1,out)
(7.544)
we get:
Tgap,2 = Tave,2 −H0,2
H ξ (Tave,2 −Tave,1)
(7.545)
The overall solution sequence is as follows.
At start of the iteration process, guess Tgap,1 =
Tave,1 and Tgap,2 = Tave,2. Then:
1)
Get ρgap,1, ρgap,2, µgap,1, µgap,2 using Tgap,1, Tgap,2 .
2)
Get still-air conductances hc,1, hc,2 by calling WindowGasConductance and NusseltNumber.
3)
Get v from Equation 7.536.
4)
Get hcv,1, hcv,2 from Equation 7.532.
5)
Get Tave,1, Tave,2.
6)
Get Ho,1, Ho,2, ξ1 and ξ2.
7)
Get Tgap,1 ,Tgap,2 from Equations 7.542 and 7.545.
The values hcv,1, hcv,2, Tgap,1 and Tgap,2 are then used in the face heat balance equations to find
new values of the face temperatures θ2, θ3, θ5 and θ6. These are used in turn to get new values of
hcv,1, hcv,2, Tgap,1 and Tgap,2 until the whole iterative process converges.
7.8.13
Airflow Windows
In airflow windows forced air flows in the gap between adjacent layers of glass. Such windows are
also known as “heat-extract windows” and “climate windows.”
Five configurations of airflow windows are modeled (Figure 7.53) that depend on the source and
destination of forced air. The allowed combinations of Airflow Source and Airflow Destination are:
InsideAir →OutsideAir
InsideAir →InsideAir
InsideAir →ReturnAir
OutsideAir →InsideAir
OutsideAir →OutsideAir
A common application of airflow windows is to reduce the zone cooling load by exhausting indoor
air through the window, thereby picking up and rejecting heat from the glazing (Figure 7.53).
Figure 7.54 shows the variables used in the heat balance equations for forced airflow in a double-
glazed window.
The heat balance equation for the left-hand glass surface facing the gap in Figure 7.54 is:
7.8. WINDOW HEAT BALANCE CALCULATION
409
Figure 7.53: Gap airflow configurations for airflow windows. From “Active facades,” Version no. 1,
Belgian Building Research Institute, June 2002.
410
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.54: Glazing system with forced airflow between two glass layers showing variables used in
the heat balance equations.
7.8. WINDOW HEAT BALANCE CALCULATION
411
k1(θ1 −θ2) + hcv(Tgap −θ2) + σ
ε2ε3
1 −(1 −ε2)(1 −ε3)
θ4
3 −θ4
2

+ S2 = 0
(7.546)
The corresponding equation for the right-hand glass surface facing the gap is:
k2(θ4 −θ3) + hcv(Tgap −θ3) + σ
ε2ε3
1 −(1 −ε2)(1 −ε3)
θ4
2 −θ4
3

+ S3 = 0
(7.547)
Here,
Tgap = effective mean temperature of the gap air (K)
hcv = convective heat transfer coeﬀicient from glass to gap air (W/m2K).
The convective heat transfer coeﬀicient is given by:
hcv = 2hc + 4v
(7.548)
where
hc = glass-to-glass heat transfer coeﬀicient for non-vented (closed) cavity (W/m2K)
v = mean air velocity in the gap (m/s).
The air velocity is determined by the gap cross-sectional area in the flow direction and the air
flow rate, which is an input value that is constant or can vary according to a user-specified schedule:
v =
F
Agap
(m/s)
(7.549)
where
F = airflow rate (m3/s)
Agap = gap cross-sectional area in direction of flow (m2)
It is assumed that the airflow is uniform across the width of the window.
The mean temperature of the gap air is given by the following expression, whose derivation
follows that for Equation 7.519 for the case of an interior shading device:
Tgap = Tave −H
H0
(Tgap,out −Tgap,in)
(7.550)
where
Tave = θ2 + θ3
2
(7.551)
H0 = ρCps
2hcv
v
(7.552)
H
= glazing height (m)
Tgap,in = gap air inlet temperature (Ti if the airflow source is indoor air, To if the airflow source
is outside air) (K).
The outlet air temperature is given by:
Tgap,out = Tave −(Tave −Tgap,in)e−H/H0
(7.553)
The equations for glass face #1 and #4 are the same as those for no airflow in the gap (Equa-
tions 7.434 and 7.437).
412
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
The convective heat gain to the zone air due to the gap airflow when the airflow destination is
indoor air is:
qv = ˙m(Cp,outTgap,out −Cp,iTi)
(W)
(7.554)
where
Cp,i = heat capacity of the indoor air (J/kg-K)
Cp,out = heat capacity of the gap outlet air (J/kg-K)
and where the air mass flow rate in the gap is:
˙m = ρF
(kg/s)
(7.555)
7.8.13.1
Fan Energy
The fan energy used to move air through the gap is very small and is ignored.
7.8.13.2
Airflow Window with Between-Glass Shading Device
Figure 7.55 shows the case of a double-glazed airflow window with a between glass shading device.
The heat balance equations in this case are the same as those for the between-glass shading device
with natural convection (Figure 7.52 and following equations) except that now:
v = F/2
Agap
(m/s)
(7.556)
where Agap = sW is the cross-sectional area of the gap on either side of the shading device. It
is assumed that the shading device is centered between the two panes of glass so that the airflow,
F, is divided equally between the two gaps.
The convective heat gain to the zone air due to the airflow through the two gaps when the
airflow destination is indoor air is:
qv = ˙m(Cp,ave,outTgap,ave,out −Cp,iTi)(W)
(7.557)
where the average temperature of the two outlet air streams is:
Tgap,ave,out=(Tgap,1,out + Tgap,2,out)/2
(7.558)
and
Cp,ave,out = heat capacity of the outlet air evaluated at Tgap,ave,out (J/kg-K)
7.8.14
Evacuated Glazing Unit (EGU)
Evacuated glazing Units (EGU) are an emerging technology, developed as a concept some 20-30
years ago, but only now approaching wide-spread commercialization and adoption.
7.8. WINDOW HEAT BALANCE CALCULATION
413
Figure 7.55: Airflow window with between-glass shading device showing variables used in the heat
balance equations.
7.8.14.1
Evacuated glazing unit (EGU): cavity thermal conductance
Thermal Conductance of the space in an evacuated glazing unit (EGU) is the sum of the conductance
of the low pressure gas (air) and radiation conductance.
Cgas = CCOND + CRAD
(7.559)
Conductance of the low-pressure gas
Conductance of low pressure gasses is calculated using formula by Corrucini (Corruccini, R.
(1959)).
CCOND = α ·
γ + 1
γ −1

·

R
8 · π · M · T
 1
2
· P
(7.560)
B = α ·
γ + 1
γ −1

·

R
8 · π · M · T
 1
2
(7.561)
CCOND = B · P
(7.562)
Where:
α =
α1α2
α2 + α1 (1 −α2)
(7.563)
α1, α2 = Accommodation coeﬀicients of the gas molecules with the two surfaces. These values
depend on the temperature, surface conditions, etc. For the present configuration and conditions,
414
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
it is expected that α is approximately 0.5.
If a conservative value is needed, then a value of 1.0
could be used. With α1, α2 = 0.5, α = 0.333.
γ = Specific heat ratio, γair = 1.40.
R = Universal gas constant, R = 8,314.462175 J/mol·K
M = Molecular Weight, Mair = 28.97 [mol/g]
T = (T1 + T2)/2 [K]
P = Pressure of the gas [N/m2]
From the paper Collins and Robinson (Collins, R., & Robinson, S. (1991)), B is set at approxi-
mately 50 for Air, if pressure is given in torr. Therefore according to Collins and Robinson, for air
and approximate conditions of EGU:
CCOND ≈50 · P
(7.564)
Where P is in torr (i.e., mm Hg).
Note: Conversion from Pa to torr is accomplished by multiplying value in torr by 133.28.
Using formula 2 and assuming T1 to be 20oC and T2 to be -18oC (expected temperatures of glass
surfaces in EGU, if one glass surface is low-e and unit is exposed to NFRC standard environmental
conditions), and using SI system of units, the B is calculated as 54.4, which is very close to the
value of 50, proposed by Collins and Robinson:
CCOND ≈54.4 · P
(7.565)
EnergyPlus uses an exact value, calculated by the formula, so these values will be input into the
calculations, enabling a more flexible model that can account for special treatment of glass surfaces.
7.8.14.2
Radiation conductance
Radiation conductance for the two parallel plates is given by:
CRAD =
1
ε1−1 + ε2−1 −1σ
T1
4 −T2
4
T1 −T2
(7.566)
Where:
ε1 = emissivity of the first facing glass surface, [ - ]
ε2 = emissivity of the second facing glass surface, [ - ]
σ = Stefan-Boltzmann Constant, 5.67 x 108, [W/(m2·K4)]
T1
= Temperature of the first facing glass surface, [K]
T2
= Temperature of the second facing glass surface. [K]
Assuming glass surface temperatures of 20oC and -18oC, respectively, the following radiation
conductances are obtained for the three different glass emissivities:
Clear Glass (ε1 = ε2 = 0.84): CRAD = 3.4 W/m2K
Hard Coat Low-e (ε1 or ε2 = 0.15): CRAD = 0.68 W/m2K
Soft Coat Low-e (ε1 or ε2 = 0.04): CRAD = 0.19 W/m2K
Note: CRAD of 0.09 is theoretically possible using the best low-e technology of present day (i.e.,
ε1 or ε2 = 0.02).
Note: Low-e values above are typical values, which will vary by manufacturer.
Some more
recent hard coat low-e values are at or below 0.1.
7.8. WINDOW HEAT BALANCE CALCULATION
415
It should also be noted that values above are based on the fix set of temperatures, while in
reality temperatures will depend on the environmental conditions and surface emissivities (e.g., it
cannot be expected that clear glass will have same T1 and T2 as low-e glass).
Equation 7.566 is a precise formulation for two parallel plates at the constant temperature. A
simplified equation under these conditions is given in the form of:
CRAD = 4σ
1
ε1−1 + ε2−1 −1Tm
3
(7.567)
Where:
Tm = mean temperature, [K]
Tm = (T1 + T2)
2
(7.568)
Calculation of the U-factor:
U =
1
Rtot
=
1
Ro + 2 · Rglass + Rgap + Ri
(7.569)
Rgap =
1
Cgap
=
1
CCOND + CRAD
(7.570)
Rglass = tglass
kglass
(7.571)
Where:
tglass = glass thickness; [m]
kglass = glass conductivity; kglass = 1 W/(m·K)
Rglass = 0.003 m2K/W (for 3 mm glass pane)
Ro ≈0.033 m2K/W
Ri ≈0.14 m2K/W
U-factor of EGU without any pillars (pretending that this is possible) would be calculated using
CRAD only. From above radiation conductance calculations:
Clear Glass:
U = 2.64 W/(m2·K) [0.464 Btu/(hr·ft2·ºF)]
Hard Coat Low-e:
U = 0.62 W/(m2·K) [0.109 Btu/(hr·ft2·ºF)]
Soft Coat Low-e:
U = 0.19 W/(m2·K) [0.034 Btu/(hr·ft2·ºF)]
Adding conductance of the air at 0.001 torr (CCOND = 0.08 W/(m2·K), these values become:
Clear Glass:
U = 2.66 W/(m2·K) [0.468 Btu/(hr·ft2·ºF)]
Hard Coat Low-e:
U = 0.68 W/(m2·K) [0.120 Btu/(hr·ft2·ºF)]
Soft Coat Low-e:
U = 0.27 W/(m2·K) [0.048 Btu/(hr·ft2·ºF)]
In contrast, the U-factor of the same configuration with the air at atmospheric pressure will be
(For the space width of 50 mm, CCOND ￿450 W/m2K):
Clear Glass:
U = 5.52 W/(m2·K) [0.468 Btu/(hr·ft2·ºF)]
Hard Coat Low-e:
U = 5.52 W/(m2·K) [0.120 Btu/(hr·ft2·ºF)]
Soft Coat Low-e:
U = 5.52 W/(m2·K) [0.048 Btu/(hr·ft2·ºF)]
It is clear that emissivity of the glass surface makes no difference, because of the dominant
conductance of the air space.
Also, it is worth noting that the U-factor of such configuration is
very close to the U-factor of single glazing.
416
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.8.14.3
Evacuated glazing unit (EGU): Glass support element thermal conductance
Glass panes in the EGU are separated by an array of small support elements.
Typically, these
support elements have a cylindrical shape and are often referred to as “pillars.” Typical geometry
of the pillar is 0.5-1.0 mm diameter and 0.05 mm (50 mm) height.
They are typically spaced 1-2
in. apart in a form of square or staggered matrix.
7.8.14.4
Calculation of the U-factor
The conductance of these elements can be measured or numerically modeled to determine accurate
thermal performance. Approximate method also exists and is based on the combination of modeling
and analytical work for the conduction through small cylinders in contact with infinite parallel plates
with thickness much larger than cylinder height.
The following formula can be used to determine conductance of the single pillar, Cp (Collins
and Fisher-Cripps 1991):
Cp =
2ka
1 + 2h
πa
(7.572)
Where:
k
= conductivity of glass, W/(m·K)
a
= radius of the pillar (m)
h
= pillar height, m
For the square array of support pillars (Collins and Fischer-Cripps 1991) proposes the following
formula for their conductance, Cpa:
Cpa =
2ka
λ2 1 + 2h
πa

(7.573)
Where:
λ = pillar spacing, m
This formula is approximate and does not include effect of the conductivity of the pillar, but it
gives good approximation for common materials used in this technology, since conductivity of the
pillar does not play substantial role for non-insulating pillars (where “non-insulating” would mean
that conductivity of the pillar is equal or higher than the conductivity of the glass pane.
The U-factor of the EGU with support pillars is then:
U =
1
Rtot
=
1
Ro + 2 · Rglass + Rgap + Ri
(7.574)
Where:
Rgap =
1
Cgap
=
1
CCOND + CRAD + Cpa
(7.575)
7.8.14.5
References
Collins, R., & Fischer-Cripps, A. 1991. “Design of Support Pillar Arrays in Flat Evacuated Win-
dows.”. Aust. J. Phys.
Collins, R., & Robinson, S. 1991. “Evacuated Glazing”. Solar Energy. Vol. 47, No. 1, pp. 27-38.
7.8. WINDOW HEAT BALANCE CALCULATION
417
Corruccini, R. 1959. “Gaseous Heat Conduction at Low Pressures and Temperatures”. Vacuum.
Vol. 7-8, pp.19-29.
7.8.15
Thermal Performance of Deflected Insulated Glazing Unit (IGU)
7.8.15.1
Introduction
Deflection of insulated glazing unit (IGU) can result in thermal performance degradation or im-
provement due to the reduction or increase of gap space width. Convection of the gas fill is affected
by changed gap space and due to modified convection pattern and shorter or longer thermal path
at the center of the glazing unit can result in increased or decreased thermal performance. For the
most part, U-factor is mostly affected as a direct result of changed thermal performance; however
note that solar heat gain through the window (SHGC) can also be affected because of the effect
of inward flowing fraction of absorbed solar radiation, which is affected by thermal performance of
the IGU.
Deflection in sealed IGU is caused by the difference in gas pressure in IGU gap vs. outdoor/indoor
pressure. Indoor and outdoor pressure can be considered equal, since indoor building environment
is in pretty good contact with outdoor environment. We will call this pressure an atmospheric
pressure, Pa. The differences in pressure between atmospheric and gap pressure is due to several
factors, listed here:
1)
Difference in atmospheric pressure between IGU fabrication location and end use location
2)
Difference in temperature during fabrication and actual operating conditions for the glaz-
ing. It should be noted that initial temperature can be higher than ambient temperature during
fabrication process, due to elevated sealant temperatures, which can raise local temperatures within
the IGU.
3)
Unbalanced gas fill leakage through the sealants, resulting in lower gap pressure and inward
deflection.
4)
Wind or static load pressure
Effects 1 and 2 will be modeled using equations presented below, while effect 3 does not have
credible mathematical model. However, cumulative deflection, resulting from all three effects can
be measured in the field and its effect on thermal performance can be modeled by specifying center
glazing deflection.
Wind or static load pressure effects on deflection is not included in this model at this time, but
will be considered for future versions.
Recognizing that indoor and outdoor air pressure could be different, such as in hot box test
environment, future plans for the extension of the model will include option to specify different
values for indoor and outdoor pressure. Another future improvement to the model will also include
linking certain air gaps with indoor or outdoor environment, meaning that respective pressures in
linked spaces will be set to equal.
7.8.15.2
Mathematical Model
Mathematical model described in detail here is based on the research work by Bernier and Bourret
(1997) and Timoshenko and Woinowsky-Krieger (1959). Bernier and Bourret (1997) of the Ecole
Polytechnique Montréal adopted Timoshenko and Woinowsky-Krieger (1959) model for calculating
flat plate deflection subjected to the differential pressure field (static), while their original contri-
bution was to develop correlations for changes in thermal performance, based on IGU deflection at
418
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
the center of glazing location. In addition to adopting Bernier and Bourret (1997) model here, we
have also developed model for calculating change in thermal performance of deflected units when
this deflection is measured in the field. Therefore, the mathematical formulation, presented here is
divided into two sections; 1) calculation of the deflection and resulting thermal performance caused
by pressure and temperature effects and 2) calculation of the thermal performance of the IGU when
the deflection is measured.
7.8.15.3
Calculation of the deflection and thermal performance caused by pressure
and temperature effects
If coordinate system is set as shown in Figure 7.56 and Figure 7.57, it is possible to calculate
deflection distribution at each point of pane by using following equation:
LD(i) (x, y) = 16 · ∆P(i)
π6 · D(i)
∞
X
m=1,3,5...
∞
X
n=1,3,5...
sin mπx
W sin nπy
H
mn
 m
W
2 +
 n
H
22
(7.576)
where
D(i) =
E · t3
(i)
12 · (1 −ν2)
(7.577)
and
E = Young’s modulus (7.2 x 1010) [Force per unit Area; SI: Pa, IP: psi]
t = thickness of glazing pane [Length; SI: m, IP: in.]
ν = poison’s ratio (0.22 for glass) [Non-Dimensional]
∆Pi = Pgap(i) −Pgap(i−1)(for i −th pane) [Force per unit Area; SI : Pa, IP : psi]
(7.578)
∆Pi = Pgap(1) −Pa(first pane) [Force per unit Area; SI : Pa, IP : psi]
(7.579)
∆Pi = Pa - Pgap(n−1)(last pane) [Force per unit Area; SI : Pa, IP : psi]
(7.580)
where
Pa = atmospheric pressure. [Force per unit Area; SI: Pa, IP: psi]
Pgap(i) = PiniVini(i)Tgap(i)
TiniVgap(i)
(7.581)
where
Pini = Initial pressure. Applies to all gaps as a single value (input data - measured or otherwise)
[Force per unit Area; SI: Pa, IP: psi]
Tini = Initial temperature. Applies to all gaps as a single value (input data - measured or
otherwise) [Degree Temperature; SI: K, IP: R]
Vini(i) = Initial volume for i-th gap. [Length\*Length\*Length; SI: m3, IP: in3]
7.8. WINDOW HEAT BALANCE CALCULATION
419
Figure 7.56: Deflection Coordinate System - 2D
420
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.57: Deflection Coordinate System - 3D
7.8. WINDOW HEAT BALANCE CALCULATION
421
Vini(i) = Li · W · H
(7.582)
where
Li = non-deflected glazing gap width (for i-th gap) [Length; SI: m, IP: in.]
W = IGU width [Length; SI: m, IP: in.]
H = IGU height [Length; SI: m, IP: in.]
Tgap(i) = temperature of the gap between two glass panes (calculated using center of glazing
thermal calculation algorithm, as described in ISO 15099 (ISO 2003). This value is first calculated
using non-deflected state and is recalculated after the resulting deflection is calculated. This process
is repeated until temperature at next iteration does not differ by more than 0.1 ºC
Vgap(i) = volume of the IGU gap in deflected state [Lentgh\*Length\*Length; SI: m3, IP: in3]
Vgap(i) = Vini(i) + W · H ·
LD,i −LD,i+1

(7.583)
where
LD,i is mean deflection value for i-th pane. [Length; SI: m, IP: in.]
Deflection of each pane can be positive or negative and is done solely to establish reference.
Current frame of reference is that positive deflection means that pane is deflecting towards left side,
while negative deflection means that pane is deflecting towards right side (see Equation 7.583).
Whether the deflection is in the direction of reducing the gap width or increasing it, it will be the
result of pressure difference, as described in Equation 7.576. When pressure in the glazing unit is
higher than surrounding environmental pressure, the deflection will be towards increasing gap width
(i.e., ballooning), while the opposite situation will result in decreasing gap width (i.e., vacuuming)
The important part of calculating deflection of the IGU is to determine mean deflection value
for each glazing pane. Mean deflection value is used to calculate gap volume in deflected state (see
Equation 7.583). Mean deflection of glazing pane can be calculated by integrating Equation 7.576:
LD(i) =
W
∫
x=0
H
∫
y=0
16 · ∆P(i)
π6 · D(i)
∞
X
m=1,3,5...
∞
X
n=1,3,5...
sin mπx
W sin nπy
H
mn
 m
W
2 +
 n
H
22
(7.584)
This is identical to the following expression:
LD(i) = 16 · ∆P(i)
π6 · D(i)
∞
X
m=1,3,5...
∞
X
n=1,3,5...
∫W
x=0 ∫H
y=0 sin mπx
W sin nπy
H
mn
 m
W
2 +
 n
H
22
(7.585)
and because the integral of sin(x) is equal to –cos(x), the above equation will become:
LD(i) = 16 · ∆P(i)
π6 · D(i)
∞
X
m=1,3,5...
∞
X
n=1,3,5...
(1 −cos (mπ)) (1 −cos (nπ))
mn
 m
W
2 +
 n
H
22
(7.586)
Finally, because cos (mπ) and cos (nπ) values are always equal to -1 for the given range of m
and n, the above equation will became:
LD(i) = 16 · ∆P(i)
π6 · D(i)
∞
X
m=1,3,5...
∞
X
n=1,3,5...
4
m2n2π2
 m
W
2 +
 n
H
22
(7.587)
422
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.58: Deflection Direction Convention
7.8. WINDOW HEAT BALANCE CALCULATION
423
After calculating the mean pane deflection, the following equation is used to the calculate mean
gap width:
Lr(i) = L +
LD,(i) −LD,(i+1)

(7.588)
where
Lr(i) = Mean gap “i” width after incorporating glazing deflection. This mean gap width is used
to recalculate thermal performance of deflected IGU.
LD,i = mean glazing deflection for each pane “i”.
Calculation of the deflection at the center of glazing and mean glazing deflection for each pane is
an iterative process, where the initial temperature distribution is calculated for non-deflected state,
then deflection is calculated based on this temperature distribution, new temperature distribution
is calculated for this deflected state, then temperatures from previous iteration are compared to the
current iteration and the process is repeated until the difference is no larger than 0.1oC.
At the end of calculations, program will calculate and return maximum deflection value for each
pane (i.e., center of glazing deflection). If we label maximum deflection of each pane as LD(i),max,
we can calculate this value by substituting x = W/2 and y = H/2 in Equation 7.576 to determine
deflection at the center point. Therefore:
LD(i),max = 16 · ∆P(i)
π6 · D(i)
∞
X
m=1,3,5...
∞
X
n=1,3,5...
sin mπ
2 sin nπ
2
mn
 m
2
2 +
 n
2
22
(7.589)
For glazing systems with more than two glazing layers, meaning multiple gas filled gaps, the
deflection will be calculated for each glazing pane assuming that the pressure in a gap is independent
from each other and calculated separately, unless spaces are “linked” together (e.g., stretched film
middle glazing that has hole for equalizing pressure).
7.8.15.4
Non-Linked Gaps in 3 or more glazing layer system:
The procedure shown above generally applies to the 3 or more layer glazing system, with the
exception that neighboring pressures are no longer Pa, but rather could be Pa on one side and Pgap
on the other, or have Pgap on both sides, as shown in Figure 7.58 for gap “i”. Center of glazing
thermal calculation will determine new temperature distribution, after deflection is calculated for
each glazing and will be used to determine new Pgap, as per the procedure above.
7.8.15.5
Linked Gaps in 3 or more glazing layer system:
When one or more gaps are linked together, their pressure is assumed to be identical (e.g., in triple
glazing IGU Pgap,1 = Pgap,2). This pressure is calculated from temperatures of bounding glazing for
linked gaps (e.g., for triple glazing IGU, glazing 1 and 3) and using neighboring pressures outside
of those bounding glazing (e.g., for triple glazed IGU, Pa on both sides).
Note: This feature is not implemented in WINDOW 7.1. It is considered for future enhancements
to the program.
424
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.8.15.6
Gap(s) Linked to Indoor or Outdoor Environment:
If one or more glazing gaps are linked to either indoor or outdoor environment its pressure is fixed
to Pa. In combination situations, such as two or more gaps linked together with one of them being
linked to indoor or outdoor environment, they will all have fixed pressure of Pa.
7.8.15.7
Calculation of the thermal performance caused by measured deflection
When deflection is measured, it is normally measured at the point of maximum deflection. Maximum
deflection occurs at the center of the IGU (at W/2 and H/2).
Measured value is typically gap width at the point of maximum deflection, which we can label
LG(i). For the i-th measured gap, the width is equal to:
LG(i) = L(i) +
LD(i),max −LD(i+1),max

(7.590)
If we label the ratio of mean deflection and maximum deflection as R(i), then:
R(i) =
LD(i)
LD(i),max
=
∞
X
m=1,3,5,...
∞
X
n=1,3,5,...
4
m2n2π2( m
W )2 + ( n
H )22
(7.591)
An important thing to note is that the ratios
R(i)

for all gaps in glazing system are equal.
R(1) = R(2) = . . . = R(i) = . . . = R(n−1) = R
(7.592)
Substituting Equations 7.591 and 7.592 into Equation 7.588, the following equation is obtained:
Lr(i) = L(i) + R
LD(i),max −LD(i+1),max

(7.593)
Combining Equation 7.593 with Equation 7.590, we get the following expression for the mean
gap width:
Lr(i) = L(i) + R
LG(i) −L(i)

(7.594)
The number of equations given in Equation 7.590 is equal to n-1, where n is number of panes.
Therefore, we need one more equation to complete the system of equations that would allow us
to solve for all independent variables. To get the last equation, we can rewrite Equation 7.589 in
slightly different manner:
LD(i),max = ∆P(i)
D(i)
· K
(7.595)
where coeﬀicient K combines all constant terms, while D(i) is given by Equation 7.577 and ∆P(i)
is calculated by Equations 7.578, 7.579 and 7.580. Summing over all deflections, LD(i),max, the
following equation is obtained:
n
X
i=1
D(i)
K · LD(i),max =
n
X
i=1
∆P(i) = 0
(7.596)
Note that sum of all ∆P(i)
is equal to zero since the outside pressure is equal to the inside
pressure. Therefore, the remaining equation that completes the set of equations is:
7.8. WINDOW HEAT BALANCE CALCULATION
425
Figure 7.59: Sketch of the non-symetrically Deflected Glazing Panes
426
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
n
X
i=1
D(i) · LD(i),max = 0
(7.597)
7.8.15.8
Solving system of equations
In order to solve this system of equations, we will present Equation 7.590 in a slightly different
manner:
0 = L(i) −LG(i) + LD(i),max −LD(i+1),max
(7.598)
which in developed form will look like this:
0 = L(1) −LG(1) + LD(1),max −LD(2),max
(7.599)
0 = L(2) −LG(2) + LD(2),max −LD(3),max
(7.600)
0 = L(i) −LG(i) + LD(i),max −LD(i+1),max
(7.601)
0 = L(n−1) −LG(n−1) + LD(n−1),max −LD(n),max
(7.602)
In order to express each LD(i),max and its dependence on LD(n),max (deflection of inside/last
pane), we will need to make the sum from first to last, then from second to last, third to last and
so on. This procedure will create the following set of equations:
LD(1),max =
k=n−1
X
k=1
LG(k) −L(k)

+ LD(n),max
(7.603)
LD(2),max =
k=n−1
X
k=2
LG(k) −L(k)

+ LD(n),max
(7.604)
LD(i),max =
k=n−1
X
k=i
LG(k) −L(k)

+ LD(n),max
(7.605)
LD(n−1),max =
k=n−1
X
k=n−1
LG(k) −L(k)

+ LD(n),max
(7.606)
Now substituting this set of equations back into Equation 7.597:
n−1
X
i=1
D(i) ·
k=n−1
X
k=i
LG(k) −L(k)

+ LD(n),max
!
+ D(n) · LD(n),max = 0
(7.607)
Solving for LD(n),max leads to the following equation:
LD(n),max =
Pn−1
i=1 (D(i) · Pk=n−1
k=i
L(k) −LG(k)

)
Pn
i=1 D(i)
(7.608)
Calculating LD(n),max from this equation and substituting it into Equations 7.603 - 7.606 will
enable calculation of the deflection of the remaining panes.
7.8. WINDOW HEAT BALANCE CALCULATION
427
7.8.15.9
References
Arasteh, D.K., J.C. Kohler and B.T. Griﬀith. Draft 2009. Modeling Windows in EnergyPlus with
only U, SHGC, and optionally VT. LBNL report. Full reference to be determined.
Arasteh, D. J. 2009. Modeling Windows in EnergyPlus with only U, SHGC, and optionally VT.
Lawrence Berkeley National Laboratory.
Arasteh, D.K., M.S. Reilly and M.D. Rubin. 1989. A versatile procedure for calculating heat
transfer through windows. American Society of Heating, Refrigeration and Air-Conditioning Engi-
neers, ASHRAE Transactions, Vol. 95, Pt. 2.
Bernier, M., & Bourret, B. January 1997. “Effects of Glass Plate Curvature on the U-Factor of
Sealed Insulated Glazing Units”. Atlanta, GA: ASHRAE Transactions. Vol. 103, Pt. 1. American
Society for Heating, Refrigerating and Air-Conditioning Engineers.
Collins, R., & Fischer-Cripps, A. 1991. “Design of Support Pillar Arrays in Flat Evacuated
Windows.”. Aust. J. Phys.
Collins, R., & Robinson, S. 1991. “Evacuated Glazing”. Solar Energy. Vol. 47, No. 1, pp. 27-38.
Corruccini, R. (1959). “Gaseous Heat Conduction at Low Pressures and Temperatures”. Vac-
uum. Vol. 7-8, pp.19-29.
Finlayson, E.U., D.K. Arasteh, C. Huizenga, M.D. Rubin and M.S. Reilly. 1993. WINDOW
4.0: documentation of calculation procedures. Lawrence Berkeley National Laboratory report no.
LBL-33943.
ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices –
Detailed calculations. International Organization for Standardization.
Klems, J. H. 1994A. “A New Method for Predicting the Solar Heat Gain of Complex Fenestration
Systems: I. Overview and Derivation of the Matrix Layer Calculation.”. ASHRAE Transactions.
100 (pt.1): 1073-1086.
Klems, J. H. 1994B. “A New Method for Predicting the Solar Heat Gain of Complex Fenestration
Systems: II. Detailed Description of the Matrix Layer Calculation.”. ASHRAE Transactions. 100
(pt.1): 1073-1086.
Klems, J. H. 1995.
“Measurements of Bidirectional Optical Properties of Complex Shading
Devices.”. ASHRAE Transactions. 101 (pt 1; Symposium Paper CH-95-8-1 (RP-548)): 791-801.
Klems, J. H. 1996.
“A Comparison between Calculated and Measured SHGC for Complex
Glazing Systems.”. ASHRAE Transactions. 102 (Pt. 1; Symposium Paper AT-96-16-1): 931-939.
Klems, J. H. 1996. “Calorimetric Measurements of Inward-Flowing Fraction for Complex Glaz-
ing and Shading Systems.”. ASHRAE Trans. 102(Pt. 1; Symposium Paper AT-96-16-3): 947-954.
Munson, B.R, D.F. Young and T.H. Okiishi. 1998. “Fundamentals of Fluid Mechanics,” Third
Edition Update, John Wiley & Sons, Inc.
Papamichael, K. J. 1998. “Determination and Application of Bidirectional Solar-Optical Prop-
erties of Fenestration Systems.”. Cambridge, MA: 13th National Passive Solar Conference.
Simmler, H., U. Fischer and F. Winkelmann. 1996. Solar-Thermal Window Blind Model for
DOE-2. Lawrence Berkeley National Laboratory, Simulation Research Group internal report, (un-
published).
Timoshenko, S., & Kreiger-Woinowsky, S. 1959. “Theory of Plates and Shells” 2nd Edition.
McGraw-Hill Company.
428
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.8.16
Equivalent Layer Fenestration Model
The section describes the equivalent layer fenestration optical and thermal model. The Equivalent
Layer fenestration model can have four types of attachments: drapes, venetian blinds, roller blinds
and insect screens. In this model shading layers are assumed to be uniform and can be represented
by an equivalent homogenous layer that has spatially-averaged “effective” optical and thermal prop-
erties (ASHRAE 1311-RP). Likewise, venetian blinds can be characterized using effective optical
and thermal properties. When solar radiation strikes a window surface some fraction of the incident
solar radiation passes unobstructed through openings in a shading layer and the remaining fraction
is intercepted by the structure of the layer. The intercepted radiation is partly absorbed, partly
reflected and partly transmitted. These reflected and transmitted components of the scattered solar
radiation are assumed to be uniformly diffuse. Shading layers, because of their openness, generally
transmit longwave radiation, and the effective infrared properties of shades account for that. Using
effective optical properties and a beam/diffuse split of solar radiation at each layer, the equivalent
layer approach can represent multi-layer systems. This representation provides virtually unlimited
flexibility to combine different types of shading layers in a fenestration. The equivalent layer win-
dow model requires a few set of optical data to characterize a particular layer and this set of data
is used to calculate effective layer properties. For instance, the effective solar optical properties of
a venetian blind can be calculated as a function of slats optical properties and geometry. Also, it is
possible to adjust slat angle at each time step in response to the changing angular position of the
sun. Moreover, the model provides control strategies as a function of slat angle that can be changed
at each time step as needed. Likewise, effective properties of a pleated drape are calculated as a
function of fabric properties and a specified value of fullness. The only input data needed to fully
characterize drapery fabrics, roller blinds and insect screens are material openness as area fraction,
and the transmittance and reflectance at normal incidence. Shade openness area fraction is the
same as the beam-beam transmittance at normal incidence. In multilayer fenestration, each layer
is separated by a gap. A gap in equivalent layer model is defined by specifying the fill gas and
the gap spacing. Currently five gas types are allowed: Air, Argon, Xenon, Krypton and Custom.
The convective heat transfer coeﬀicient in a gap is calculated depending on the spacing, the tem-
peratures of the layers and the fill gas properties. Equivalent-layer concept – offers wide range of
multiple glazing and shading layers combination and can simulate multi-layer complex fenestration
systems. The effective layer properties of venetian blinds, pleated drapes, roller blinds, and insect
screens are calculated from geometric layer models and material properties. A set of empirical
correlations for estimating off-normal material properties were developed under ASHRAE research
project (ASHRAE 1311-RP). The equivalent layer window model supports many layers of glazing
and shade combination in any order but does not support WindowShadingControl. However, the
venetian blind model of equivalent layer window model provides three types of blind slat angle
control.
7.8.16.1
The Equivalent Layer Analysis
The equivalent layer windows system is treated as a series of parallel layers separated by gaps as
shown in Figure 7.60. This multi-layer structure has been used in several computer programs and
the underlying theory has been documented (ASHRAE 1311-RP).
Equivalent layer fenestration model uses two-step analysis. First, the flux of absorbed solar
radiation at each layer, Si, caused by the incident radiation flux, Isol, is determined using net
radiation analysis. Second, an energy balance is applied at each layer, accounting for heat transfer
7.8. WINDOW HEAT BALANCE CALCULATION
429
Figure 7.60: Multi-layer fenestration analysis structure (ASHRAE 1311-RP)
and the known set of absorbed solar radiations Si values, in order to solve for the set of layer
temperatures, Ti, and the corresponding heat fluxes. The fenestration model also accounts for the
diathermanous shade layers in the longwave radiant exchange. The latter can be significant for
shading layers. Glass is considered opaque with respect to longwave radiation.
7.8.16.2
Equivalent Layer Optical Model
The multilayer optical model is based on an algorithm originally developed by Edwards (1977)
and extended by Wright and Kotey (2006). The algorithm models the interaction of incident solar
radiation with a glazing system composed of any number of parallel, planar, specular glazing layers.
The shading layers scatter portion of the incident solar radiation diffusely, and the model tracks
the beam and diffuse components of solar radiation as they interact with a multi-layer system of
glazing and shading layers. The conceptual arrangement for tracking beam and diffuse solar flux
components is illustrated in Figure 7.61.
Analysis yields beam-beam, beam-diffuse and diffuse-diffuse fluxes, providing full detail con-
cerning the quantities of reflected, transmitted and absorbed radiation.
The beam and diffuse characterization of solar radiation demands an expanded set of solar
optical properties (Wright and Kotey 2006). The quantities of interest for single layer are shown in
Figure 7.62.
where
τ
=
transmittance of a glazing or a shading layer, (-)
ρ
=
reflectance of a glazing or a shading layer, (-)
ε
=
thermal emissivity of a glazing or a shading layer, (-)
θ
=
incident angle, (degree)
ϕ
=
slat angle, (degree)
Ω
=
profile angle, (degree)
J
=
radiosity of a layer surface, (W/m2)
430
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
Figure 7.61: Solar analysis of the multi-layer glazing/shading system showing beam and diffuse
fluxes (ASHRAE 1311-RP)
T
=
temperature of a layer, (C)
Subscripts
f
=
front side of a layer
b
=
back side of a layer
bb
=
beam-beam optical property. Represents a fraction of the beam radiation incident
at a given layer and leaves the layer without being scattered.
bd
=
beam-diffuse optical property. Represents a fraction of the beam radiation incident
at a given layer and leaves the layer diffusely
dd
=
diffuse-diffuse optical property. Represents a diffuse radiation incident at a given
layer and leaves the layer as diffuse
i
=
layer index, (-)
Superscripts
m
=
represents material property (e.g., fabric material)
str =
represents an apparent material structure property of roller blinds
w
=
represents an apparent wire property
Each glazing or shading layer, in general, require eleven set of solar properties (Wright and
Kotey 2006). Only beam-beam properties are needed for common glazing layers. Each shading
layer is represented by a few set of component properties and geometries that are converted to the
full set of layer optical and thermal properties by equivalent layer models (ASHRAE 1311-RP). The
models also make account for off-normal incidence of solar radiation and can calculate the diffuse
component from normal incidence values using numerical integration.
7.8. WINDOW HEAT BALANCE CALCULATION
431
Figure 7.62: Twelve solar properties assigned at each layer (ASHRAE 1311-RP)
432
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
7.8.16.3
Equivalent Layer Thermal Model
A surface energy balance is applied at each layer and the resulting set of equation is solved for
layer temperatures and heat transfer fluxes. A schematic drawing of the multi-layer illustration and
variables designation is shown in Figure 7.63. The net radiation formulation based on the radiosities,
Jf,i and Jb,i the radiant flux leaving the front and back surfaces of the ith layer, respectively, is the
used as a solution technique. The net radiant heat flux across a gap can be expressed as the difference
between the radiosities of the bounding surfaces. The net radiation model analysis yields the layer
temperatures and corresponding heat transfer coeﬀicients that are used to determine U-factor and
SHGC. The thermal analysis is done in “ASHWAT\_Thermal” routine.
Figure 7.63: Radiosity model used in thermal analysis of the multi-layer glazing/shading system
(ASHRAE 1311-RP)
7.8.16.4
Glazing Layer Analysis
The Equivalent-Layer window model allows a wide range of options regarding the selection of glazing
layers and gaps combinations. It also allows mixing glazing and shading layers in any sequence.
For instance, it allows placing a venetian blind or a roller blind in between glazing layers. Only
beam-beam solar properties at normal incidence, infrared transmittance and infrared emissivity are
required for common glazing types. Off-normal solar properties at a given sun position are estimated
by adjusting the normal incidence values in “ASHWAT\_OffNormalProperties” routine. The model
assumes that the ratio between normal and off-normal transmittance is the same for the glazing
layer in question and a reference piece of uncoated 6 mm glass with a moderate tint (ASHRAE
1311-RP). A similar procedure is used to convert solar reflectance from normal to off-normal.
7.8.16.5
Gap Layer Analysis
Gaps can be specified as sealed, vented indoors or vented outdoors. The sealed gap is considered as
enclosed cavity. Vented gaps is specified for inner and outer most gaps only and when the gas type
is AIR. The vented gap model assumes that air flow at the perimeter of the window is not restricted.
Any fill gas can be specified by molecular mass and thermo-physical properties of viscosity, specific
heat and thermal conductivity.
This is done by providing “a”, “b” and “c” coeﬀicients of the
7.8. WINDOW HEAT BALANCE CALCULATION
433
quadratic equation of the form, p = a + bT + cT2, where the T(K) is temperature and p is the
property being evaluated. EnergyPlus has builtin-data available for common fill gas components
including Air, Argon, Krypton and Xenon. Users specify CUSTOM gas by defining the coeﬀicients
as an input.
7.8.16.6
Shade Layer Analysis
Equivalent layer fenestration model has a complete set of solar and longwave models for the four
shading layer types: drapes, venetian blinds, roller blinds and insect screens developed under
ASHRAE 1311-RP. And semi-empirical models are used to evaluate the off-normal properties of
drape, roller blind and insect screen materials. The effective layer properties of venetian blinds and
the effect of pleating in drapes are determined using a more fundamental net radiation scheme.
The openness fraction, Ao and beam-beam solar transmittance at normal incidence, τ bb (θ = 0),
really represent a geometric quantity and it has been confirmed that they can be used interchange-
ably (ASHRAE 1311-RP). Openness is simply the fraction of a material, by area, that is open. In
equivalent layer fenestration model, beam-beam transmittance at normal incidence (i.e., openness
fraction), beam-diffuse transmittance and reflectance at normal incidence are required to charac-
terize drapery fabric, roller blind and insect screen material.
A conventional venetian blind in
equivalent layer model can be characterized by specifying the geometry, solar reflectance and trans-
mittance, and emissivity of the slats. The off-normal solar properties of drape, roller blind and
insect screen materials were formulated based on measurements (ASHRAE 1311-RP). The long-
wave properties of the of the drape fabrics, roller blinds and insect screens can be calculated from
the material emissivity and openness of the fabric (ASHRE 1311-RP). The optical model devel-
opment for venetian blinds is presented by Yahoda and Wright (2004 and 2005), and Kotey et al.
(2008).
7.8.16.7
Drapes and Curtains
The off-normal optical properties of drapery fabric is determined from user specified optical proper-
ties at normal incidence (θ = 0) using empirical correlations (Kotey et al., 2009a). The input data
required to characterize drapery fabric are the beam-beam transmittance of the material at normal
incidence τ bb (θ = 0) = Ao, the beam-diffuse transmittance of the material at normal incidence
τ bd (θ = 0), and the beam-diffuse (total) reflectance of the material ρbt (θ = 0). The off-normal
properties are calculated as follows.
Off-normal Transmittance:
τ m
bb (θ) = τ m
bb(θ = 0) · cosb (θ)
(7.609)
τ m
bt (θ) = τ m
bt(θ = 0) · cosb (θ)
(7.610)
b = [ −0.5 · ln ( [τ m
bb(θ = 0) , 0.01] max ) , 0.35 ] max
(7.611)
b = [ −0.5 · ln ( [τ m
bt(θ = 0) , 0.01] max ) , 0.35 ] max
(7.612)
τ m
bt (θ) = τ m
bd (θ) + τ m
bb (θ)
(7.613)
434
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
The off-normal reflectance:
ρm
bt (θ) = ρm
bd (θ) = ρm
bt (θ = 0) + (ρm
bt (θ = 90◦) −ρm
bt (θ = 0)) ·
1 −cos0.6 (θ)

(7.614)
ρm
bt (θ = 90◦) = ρm
bt (θ = 0) + (1 −ρm
bt (θ = 0))
0.7( ρy) 0.7
(7.615)
The apparent yarn reflectance is given by:
ρy =
ρm
bt (θ = 0)
1 −τ m
bb (θ = 0) = ρm
bt (θ = 0)
1 −Ao
(7.616)
The above set of equations for drapery fabrics are used subject to the condition that the solar
absorptance of the fabric, at normal incidence, is not less than 1% (ASHRE 1311-RP). The diffuse-
diffuse material properties, for Equivalent layer window model, are determined using Rhomberg
integration with 32 panels covering the range from θ = 0 to θ = 90o (ASHRAE 1311-RP). The
subscript “X” stands for either front or back side of the layer.
τ m
x,dd = 2
Z π/2
θ=0
τ m
x,bt (θ) cos θ sin θdθ
(7.617)
ρm
x,dd = 2
Z π/2
θ=0
ρm
x,bt (θ) cos θ sin θdθ
(7.618)
The above set of equations for drapery fabrics apply to the full range of Ao, fabric transmittance
and fabric reflectance including that falls within the bounds of Keyes’ (1967) fabric chart plus
sheer fabrics (ASHRAE 1311-RP). The longwave thermal emissivity and thermal transmittances of
drapery fabric are calculated using the following correlations and fabric openness fraction (Kotey
et al. 2008).
εm = 0.87 · (1−Ao)
(7.619)
τ m = 1 −0.95 · (1 −Ao)
(7.620)
The optical and thermal properties determined using the above same sets of equations are equally
valid for pleated drape shades (Kotey, et. al., 2009a). For pleated drape, the effective beam-beam
and beam-diffuse solar properties are determined by tracking both radiation components, for a given
incident angle, and interaction with a fabric pleated rectangular geometry shown in Figure 7.64.
The solar optical properties of the two different pleat planes are evaluated on the basis of the local
solar incidence angle. Therefore, the effective layer properties are influenced not just by horizontal
solar profile angle, ΩH, but also by incidence angle (ASHRAE 1311-RP).
The solar diffuse-diffuse and long-wave effective properties of the pleated drape are evaluated
using a much simpler net-radiation analysis using conventional shape factors (Kotey, et.
al.,
2009a).
Users can chose and apply the pleated drape model to any fabric and any degree of
fullness (ASHRAE 1311-RP).
7.8. WINDOW HEAT BALANCE CALCULATION
435
Figure 7.64: Geometry used for Pleated Drape Analysis
7.8.16.8
Venetian Blinds
The effective shortwave optical and longwave optical properties of venetian blind layer is estimated
using analytical models (Yahoda and Wright 2004, 2005; Kotey et al. 2008). The model requires
properties of venetian blind slats and geometry of the slats shown in Figure 7.65.
Figure 7.65: Geometry and properties used for venetian blind analysis.
The effective longwave
properties are obtained for the layer knowing longwave properties of the slats.
The model assumes that venetian blind slats reflect and transmit solar radiation diffusely
(ASHRAE 1311-RP). The same assumption is made regarding thermal radiation. The input data
required to characterize a venetian blind are: front and back side reflectance and transmittance
of the slat, geometry and infrared emissivity and transmittance of the slate. The effective optical
properties of the venetian blind are determined by tracking beam and diffuse solar radiation through
various interactions with slats positioned at a given slat angle. The model uses simple four-surface
model if the slats are fully sunlit and a six-surface model if the slats are partially sunlit (ASHRAE
1311-RP). Slats are assumed to be thin and flat but a correction is applied to account for slat
436
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
curvature effect (Kotey et al. 2008).
7.8.16.9
Roller Blinds
The off-normal properties of roller-blind are determined from solar properties of roller blind fabric
measured at normal incidence (θ = 0) using correlations (Kotey, et. al., 2009b). The off-normal
properties for roller blind shades are calculated using the set equations given below:
τbb (θ) =
(
τbb(θ = 0) · cosb 
θ
θcutoff · π
2

θ < θCutOff
0
θ ≥θCutOff
(7.621)
b = 0.6 · cos0.3 
Ao · π
2

(7.622)
θcutoff = 65◦+ (90◦−65◦) ·

1 −cos

Ao · π
2

(7.623)
τbt (θ) = τbt(θ = 0) · cosb (θ)
(7.624)
b =
(
0.133 · (τ str + 0.003)−0.467
if (0 ≤τ str ≤0.33)
0.33 · (1 −τ str)
if (0.33 < τ str ≤1)
(7.625)
τ str = τbt (θ = 0) −τbb (θ = 0)
1 −τbb (θ = 0)
(7.626)
τbt (θ) = τbd (θ) + τbb (θ)
(7.627)
The off-normal solar property calculation of roller blind is based on a set of correlations devel-
oped from measurement data using samples of commonly used commercially produced roller blind
material openness range of 0.0 – 0.14. Thus, these correlations are not applicable for shades with
materials openness fraction exceeding 0.20. The mean solar reflectance of a roller blind material
was found to be purely diffuse and unaffected by incidence angle and is given by:
ρbt (θ = 0) = ρbd (θ = 0) = ρbt (θ) = ρbd (θ)
(7.628)
The diffuse-diffuse transmittance and reflectance are obtained by Rhomberg numerical integra-
tion. The longwave properties of roller blind material determined using the material property and
the openness fraction (Kotey et al. 2008) as shown below:
εrb = 0.91 · (1−Ao)
(7.629)
τ rb = 1 −0.95 · (1 −Ao)
(7.630)
7.8. WINDOW HEAT BALANCE CALCULATION
437
Figure 7.66: Geometry used for insect screen analysis
7.8.16.10
Insect Screens
The empirical correlations formulated to obtain the effective off-normal solar and longwave prop-
erties of insect screens were based on measurements (Kotey et al. (2009a). Insect screen geometry
is shown in Figure 7.66. The calculation of effective solar properties requires a set of properties
measured at normal incidence: τbb (θ = 0), τbd (θ = 0) and ρbt (θ = 0).
Openness can be determined by optical measurement at normal incidence, Ao = τbb (θ = 0),
but in the case of insect screens Ao can reliably be calculated knowing wire diameter (d), and wire
spacing (s) as follows:
Ao = (1 −d/s)2
(7.631)
The incidence angle beyond which direct beam transmission is cut off, θCutOff, can also be
estimated purely from geometry and is given by:
θCutOff = cos−1 (d/S)
(7.632)
The off-normal properties are calculated as follows.
τbb (θ) =
(
τbb(θ = 0) · cosb 
θ
θcutoff · π
2

θ < θcutoff
0
θ ≥θcutoff
(7.633)
b = −0.45 ln (MAX (τbb (θ = 0) , 0.01)) + 0.1
(7.634)
τbt (θ) = τbt(θ = 0) · cosb (θ)
(7.635)
b = −0.65 ln (MAX (τbt (θ = 0) , 0.01)) + 0.1
(7.636)
τbd (θ) = τbt (θ) −τbb (θ)
(7.637)
438
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
ρbt (θ) = ρbt (θ = 0) + (ρbt (θ = 90◦) −ρbt (θ = 0)) ·
1 −cosb (θ)

(7.638)
b = −0.45 ln (ρw)
(7.639)
ρw =
ρbt (θ = 0)
1 −τbb (θ = 0)
(7.640)
ρbt (θ = 90◦) = ρbt (θ = 0) + (1 −ρbt (θ = 0)) (0.35ρw)
(7.641)
The diffuse-diffuse material properties are obtained by Rhomberg numerical integration. The
longwave properties of insect screen are given by expressions similar those formulated for drapery
fabrics, and roller blinds (Kotey et al. 2008) is given by:
εscreen = εw · (1−Ao)
(7.642)
τ screen = 1−τ w · (1−Ao)
(7.643)
The apparent wire material emissivity can be taken as εw = 0.93 for common insect screens
- screens with dark, rough, non-metallic wire surfaces. The corresponding infrared wire material
transmittance is τ w = 0.98. A lower infrared emissivity can be used for screens constructed with
shiny metallic wire. For example, to model stainless-steel wire mesh use εw = 0.32 and τ w = 0.81.
7.8.16.11
Integration with Heat Balance Method
The solar model calculations are performed surface by surface following the existing structure of
EnergyPlus’s heat balance algorithm. The optical and thermal calculations are performed for each
surface at each time step.
The thermal model needs to be updated at each time step during
the surface heat balance iteration.
Thus, window thermal model is invoked during the surface
heat balance but only once. This is consistent with the current EnergyPlus’s window model inside
surface heat balance iteration scheme. The equivalent layer window thermal model also has internal
iteration scheme. The thermal model routine also requires the solar and shortwave radiation flux
absorbed by each layer of a fenestration at each time step. The calculation of the absorbed radiation
flux is performed using the existing scheme except that the optical properties are calculated by the
equivalent layer optical model. The equivalent layer thermal model returns the temperatures and
the fluxes at each layer.
7.8.16.12
Equivalent Layer Window Solar Model
The equivalent layer window solar model calculates the transmittance of the window and absorp-
tance of each layer. Separate optical properties calculations are performed for exterior beam and
diffuse radiations, and interior diffuse radiation (e.g., lighting and inter-reflected solar gain). The
fractions for beam radiations depend on solar incident angle and hence updated for each time step.
Diffuse radiation fractions are the same for all time steps unless the shade characteristics are al-
tered; for instance, when the venetian blind slat angle is controlled. Otherwise, the diffuse fractions
are constant for a given configuration and time step. The hub of the optical properties calculation
routine for Equivalent Layer window model is the routine “ASHWAT\_Solar”. For beam radiation,
7.8. WINDOW HEAT BALANCE CALCULATION
439
at each time step, first the normal incidence optical properties are modified for current incident
angle. Using the off-normal properties, then the ASHWAT\_Solar routine sets up the coeﬀicient
matrix based on the net radiation concept to determine the effective absorptance of each layer
and the window transmittance. The total intensity of shortwave radiation absorbed at each layer
is determined by multiplying the incident solar radiation, reflected internal solar radiations, and
internal shortwave source components by the appropriate absorbed fractions and summing them.
7.8.16.13
Equivalent Layer Window Thermal Model
The equivalent layer thermal model is calculated only once for each time step. But the thermal
model has internal iterative solutions scheme. During each time step, the procedure initially assumes
that room air and means radiant temperatures are known. The surface heat balance loops through
all zone surfaces while invoking the Equivalent Layer thermal model only once for each window
surface at the first iteration. The window surfaces temperatures from the first iteration are used
to complete the heat balances for the indoor (and implicitly the outdoor) face of each surface
iteratively. Once indoor surface temperatures are calculated using the surface heat balance, the
zone air temperature can be updated and the loads are predicted. Shaded fenestration in general
do not have single inside temperature by virture their long-wave radiation transmittance.
The
equivalent layer window model accounts for this using effective emissivity of the composite layers
derived for each fenestration (ASHRAE 1311-RP) as shown below:
εeff =
nl
X
j=0
"
εj ·
nl+1
Y
k=j+1
τk
#
(7.644)
where
εeff
=
composite indoor (room-side) longwave emissivity, (-)
εj
=
effective emissivity of layer j, (-)
τ k
=
effective infrared transmittance of layer k ({τ 1 = 1)
nl
=
number of layers in fenestration system (glazing and shade). Layers are numbered
outside to inside (layer 1 is outermost, layer nl is innermost).
Each equivalent layer window surafce yields net longwave radiant flux exchanged with the zone
surfaces. Net longwave radiation exchange from the window to the zone is recast for a composite
surface temperature calculation as follows:
T eff =
4
r
Qlw
σεeff + T0
(7.645)
where
Teff =
inside surface temperature of the composite layer, °C (°F)
Qlw
=
infrared radiant gain from zone, W/m2 (Btu/h-ft2)
σ
=
Stefan-Boltzmann constant, W/m2-K4 (Btu/h-ft2-R4)
T0
=
Temperature of absolute zero, -273.15◦C (-459.67◦F)
Recalculating effective inside face window temperature may result in extra convection flux.
The “extra” (Other) convective flux is computed; this is the gain in excess of that resulting from
the standard surface heat balance model. The net other convection term QX calculated below is
added to the zone air heat balance (ASHRAE 1311-RP).
440
CHAPTER 7. DAYLIGHTING AND WINDOW CALCULATIONS
QX = Qconv −hc · (T eff −Ta)
(7.646)
Where,
hc
=
inside convective coeﬀicient of the fenestration, W/m2-K (Btu/h-ft2-F)
Qconv =
total convective heat flux to zone from equivalent layer window thermal model,
