W/m2 (Btu/h-ft2); includes open-channel gains and impact of inside surface convective coeﬀicient
Ta
=
zone air temperature, °C (°F)
7.8.16.14
References:
Edwards, D.K. 1977. Solar absorption by each element in an absorber-coverglass array, Technical
Note, Solar Energy, Vol. 19, pp. 401-402.
Parmelee, G. V., and W. W. Aubele. 1952. The shading of sunlit glass: an analysis of the effect
of uniformly spaced flat opaque slats, ASHVE Transactions, Vol. 58, pp. 377-398.
Farber, Erich A.; William A. Smith, C.W. Pennington, John C. Reed. 1963. Theoretical analysis
of solar heat gain through insulating glass with inside shading. ASHRAE Transactions, Vol. 69,
pp.393-405.
Rheault, S., and E. Bilgen. 1989. Heat transfer analysis in an automated venetian blind system,
Journal of Solar Energy, Vol. 111 (Feb.), pp. 89-95.
Pfrommer, P., K. J. Lomas, and C. Kupke. 1996. “Solar Radiation Transport through Slat-Type
Blinds: a New Model and its Application for Thermal Simulation of Buildings,” Solar Energy, Vol.
57, No. 2, pp. 77-91.
Rosenfeld, J.L.J., W. J. Platzer, H. Van Dijk, and A. Maccari. 2000. “Modelling the Optical
and Thermal Properties of Complex Glazing: Overview of Recent Developments”, Solar Energy,
Vol. 69 Supplement, No. 1-6, pp.1-13.
Yahoda, D. S. and J. L. Wright.
2004.
“Methods for Calculating the Effective Longwave
Radiative Properties of a Venetian Blind Layer,” ASHRAE Transactions, Vol. 110, Pt. 1., pp. 463-
473.
Yahoda, D. S. and J. L. Wright. 2005. “Methods for Calculating the Effective Solar-Optical
Properties of a Venetian Blind Layer,” ASHRAE Transactions, Vol. 111, Pt. 1, pp. 572-586.
Yahoda, D. S. and J. L. Wright. 2004. “Heat Transfer Analysis of a Between-Panes Venetian
Blind Using Effective Longwave Radiative Properties,” ASHRAE Transactions, Vol. 110, Pt. 1.,
pp. 455-462.
Huang, N.Y.T., J. L. Wright, M. R. Collins. 2006. “Thermal Resistance of a Window with an
Enclosed Venetian Blind: Guarded Heater Plate Measurements,” ASHRAE Transactions, Vol. 112,
Pt. 2. pp. 13-21.
Wright, J. L. 2008. “Calculating Centre-Glass Performance Indices of Glazing Systems with
Shading Devices,” ASHRAE Transactions, Vol. 114, Pt. 2.
Wright, J. L., N. Y. T. Huang, and M. R. Collins. 2008. “Thermal Resistance of a Window
with an Enclosed Venetian Blind: A Simplified Model,” ASHRAE Transactions, Vol. 114, Pt. 1.
Kotey, N. A., J. L. Wright, and M. R. Collins. 2008. “Determining Longwave Radiative Prop-
erties of Flat Shading Materials,” 33rd Annual SESCI / 3rd CSBC Conference Proceedings, Fred-
ericton, NB.
Kotey, N.A., Wright, J.L., M. R. Collins. 2009a. “Determination of Angle-Dependent Solar
Optical Properties of Roller Blind Materials,” drafted for submission to ASHRAE Transactions,
Vol. 115, Pt. 1.
7.8. WINDOW HEAT BALANCE CALCULATION
441
Kotey, N.A., Wright, J.L., M. R. Collins. 2009b. “Determination of Angle-Dependent Solar
Optical Properties of Drapery Fabrics,” in review, ASHRAE Transactions, Vol. 115, Pt. 2.
Wright, John L., Charles S. Barnaby, Michael R. Collins, and Nathan A. Kotey. Improving
Cooling Load Calculations for Fenestration with Shading Devices . ASHRAE 1311-RP, Final Re-
port, February 11, 2009.
Chapter 8
Air Heat Balance Manager / Processes
8.1
Convection from Surfaces
This contribution is expressed using the convective heat transfer coeﬀicient as follows:
qconv =
nsurfaces
X
i=1
hc,iAi (Ta −Ts,i)
(8.1)
The inside heat transfer coeﬀicient is modeled from a choice of correlations.
8.2
Convection from Internal Sources
This component is the companion part of the radiant contribution from internal gains described
previously.
It is added directly into the air heat balance.
Such a treatment also violates the
tenets of the heat balance since the surface temperature of the surfaces producing the internal loads
exchange heat with the zone air through normal convective processes.
However, once again, the
details required to include this component in the heat balance are generally not available, and its
direct inclusion into the air heat balance is a reasonable approach.
8.3
Infiltration/Ventilation
8.3.1
Infiltration
Any outdoor air that enters by way of infiltration is assumed to be immediately mixed with the
zone air. The determination of the amount of infiltration air is quite complicated and subject to
significant uncertainty. In the most common procedure, the infiltration quantity is converted from
a number of air changes per hour (ACH) and included in the zone air heat balance using the outside
temperature at the current simulation time step.
EnergyPlus contains three models for infiltration. The first is the “Design Flow Rate” model
that was inherited from EnergyPlus’ predecessor programs.
It is accessed through the ZoneIn-
filtration:DesignFlowRate object and is based on environmental conditions modifying a design
flow rate.
The second is the “Effective Leakage Area” model based on Sherman and Grimsrud
(1980) and accessed using the ZoneInfiltration:EffectiveLeakageArea input object.
The third is
442
8.3. INFILTRATION/VENTILATION
443
the “Flow Coeﬀicient” model based on Walker and Wilson (1998) and accessed using the ZoneIn-
filtration:FlowCoeﬀicient input object. The model formulations for the Effective Leakage Area and
Flow Coeﬀicient models are from the ASHRAE Handbook of Fundamentals (2001 Chapter 26; 2005
Chapter 27) where they are referred to as “Basic” and “Enhanced”, respectively.
8.3.2
Infiltration Design Flow Rate
Infiltration (Ref Object: ZoneInfiltration:DesignFlowRate) is the unintended flow of air from the
outdoor environment directly into a thermal zone. Infiltration is generally caused by the opening
and closing of exterior doors, cracks around windows, and even in very small amounts through
building elements.
In this model, the user defines a design flow rate that can be modified by
temperature differences and windspeed. The basic equation (Coblenz and Achenbach 1963) used to
calculate infiltration with this model is:
Infiltration = (Idesign) (Fschedule)

A + B |(Tzone −Todb)| + C (WindSpeed) + D
Windspeed2
(8.2)
More advanced infiltration calculations are possible using the EnergyPlus AirflowNetwork model
for natural infiltration driven by wind when the HVAC system does not operate and/or driven by
wind and forced air for times when the HVAC system operates. Exfiltration (the leakage of zone air
to the outside) is generally handled better as zone exhaust air in the zone equipment description.
The question of typical values for these coeﬀicients is subject to debate. Ideally, one should
do a detailed analysis of the infiltration situation and then determine a custom set of coeﬀicients
using methods such as those laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals.
The EnergyPlus defaults are 1,0,0,0 which gives a constant volume flow of infiltration under all
conditions.
BLAST (one of the EnergyPlus predecessors) used the following values as defaults:
0.606,
0.03636, 0.1177, 0. These coeﬀicients produce a value of 1.0 at 0◦C deltaT and 3.35 m/s (7.5 mph)
windspeed, which corresponds to a typical summer condition. At a winter condition of 40◦C deltaT
and 6 m/s (13.4 mph) windspeed, these coeﬀicients would increase the infiltration rate by a factor
of 2.75.
In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to
SI units) 0, 0, 0.224 (windspeed), 0. With these coeﬀicients, the summer conditions above would
give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph)
gives a factor of 1.0.
The source of the BLAST defaults is noted in the BLAST documentation as:
“Empirical equation and the coeﬀicient default were determined from ASHRAE journal articles
and other data on the effects of outdoor weather conditions.”
The source of the DOE-2 defaults is based on examining the infiltration relationships described
in the ASHRAE Handbook of Fundamentals.
The EnergyPlus example files use all of the above, the BLAST defaults in some (e.g., Geome-
tryTest), the DOE-2 defaults in some (e.g., 5ZoneAirCooled), and the EnergyPlus defaults in some
(e.g., LgOffVAVDetCoil).
444
CHAPTER 8. AIR HEAT BALANCE MANAGER / PROCESSES
8.3.3
Infiltration by Effective Leakage Area
The Effective Leakage Area model is based on Sherman and Grimsrud (1980) and accessed using the
ZoneInfiltration:EffectiveLeakageArea input object. The model formulation used in EnergyPlus is
from the ASHRAE Handbook of Fundamentals (2001 Chapter 26; 2005 Chapter 27) where it is
referred to as the “Basic” model.
The Effective Leakage Area, or Sherman-Grimsrud, model is:
Infiltration = (FSchedule) AL
1000
q
Cs∆T + Cw(WindSpeed)2
(8.3)
where,
Fschedule is a value from a user-defined schedule,
AL is the effective air leakage area in cm2 that corresponds to a 4 Pa pressure differential,
Cs is the coeﬀicient for stack-induced infiltration in (L/s)2/(cm4·K),
∆T is the absolute temperature difference between zone air and outdoor air,
Cw is the coeﬀicient for wind-induced infiltration in (L/s)2/(cm4·(m/s)2), and
WindSpeed is the local wind speed.
8.3.4
Infiltration by Flow Coeﬀicient
The Flow Coeﬀicient model is based on Walker and Wilson (1998) and accessed using the Zone-
Infiltration:FlowCoeﬀicient input object.
The model formulation used in EnergyPlus is from the
ASHRAE Handbook of Fundamentals (2001 Chapter 26; 2005 Chapter 27) where it is referred to
as the “Enhanced” or “AIM-2” model.
The Enhanced, or AIM-2, model is:
Infiltration = (FSchedule)
q
(c Cs∆T n)2 +
c Cw(s ∗WindSpeed)2n2
(8.4)
where,
Fschedule is a value from a user-defined schedule,
c is the flow coeﬀicient in m3/(s·Pan),
Cs is the coeﬀicient for stack-induced infiltration in (Pa/K)n,
n is the pressure exponent,
Cw is the coeﬀicient for wind-induced infiltration in (Pa·s2/m2)n, and
s is the shelter factor.
8.3.4.1
References:
Coblenz, C. W. and Achenbach, P. R. 1963. Field Measurement of Ten Electrically-Heated Houses.
ASHRAE Transactions pp 358-365.
Sherman, M.H. and D.T. Grimsrud. 1980. Infiltration-pressurization correlation: Simplified
physical modeling. ASHRAE Transactions 86(2):778
Walker, I.S., and D.J. Wilson. 1998. Field validation of equations for stack and wind driven air
infiltration calculations. International Journal of HVAC&R Research 4(2).
ASHRAE Handbook of Fundamentals. 2005. Chapter 27. (and 2001 Chapter 26).
8.3. INFILTRATION/VENTILATION
445
8.3.5
Ventilation
EnergyPlus contains two models for ventilation.
The “Design Flow Rate” model, inherited from
EnergyPlus’ predecessor programs, is accessed through the ZoneVentilation:DesignFlowRate object
and is based on environmental conditions modifying a design flow rate. The “Wind and Stack with
Open Area” model, based on equations defined in Chapter 16 of the 2009 ASHRAE Handbook of
Fundamentals, is accessed using the ZoneVentilation:WindandStackOpenArea input object. Since
the “Wind and Stack with Open Area” object requires the height difference between the midpoint
of the lower opening and the neutral pressure level, which is diﬀicult to estimate, this object should
be used with care (e.g., research only).
These two ventilation objects can be used alone or in combination to determine ventilation
air for a zone. If multiple ZoneVentilation:\* objects are specified for a zone, then the total zone
ventilation flow rate is the sum of the ventilation air flow rates calculated by each ZoneVentilation
object.
8.3.6
Ventilation Design Flow Rate
Ventilation (Ref Object: ZoneVentilation:DesignFlowRate) is the purposeful flow of air from the out-
door environment directly into a thermal zone in order to provide some amount of non-mechanical
cooling. Ventilation as specified by this input syntax is intended to model “simple” ventilation as
opposed to the more detailed ventilation investigations that can be performed with the AirflowNet-
work model.
Simple ventilation in EnergyPlus can be controlled by a schedule and through the
specification of minimum, maximum and delta temperatures. The temperatures can be either single
constant values for the entire simulation or schedules which can vary over time. Specific details are
given in the Input/Output reference document. As with infiltration, the actual flow rate of venti-
lation can be modified by the temperature difference between the inside and outside environment
and the wind speed. The basic equation used to calculate ventilation using this model is:
V entilation = (Vdesign) (Fschedule)

A + B |Tzone −Todb| + C (WindSpeed) + D
WindSpeed2
(8.5)
More advanced ventilation calculations are possible using the EnergyPlus AirflowNetwork model.
The following description is copied from the Infiltration discussion above. The question of typical
values for these coeﬀicients is subject to debate. Ideally, one should do a detailed analysis of the
ventilation situation and then determine a custom set of coeﬀicients using methods such as those
laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals. The EnergyPlus defaults are
1,0,0,0 which gives a constant volume flow of ventilation under all conditions.
BLAST (one of the EnergyPlus predecessors) used the following values as defaults:
0.606,
0.03636, 0.1177, 0. These coeﬀicients produce a value of 1.0 at 0◦C deltaT and 3.35 m/s (7.5 mph)
windspeed, which corresponds to a typical summer condition. At a winter condition of 40◦C deltaT
and 6 m/s (13.4 mph) windspeed, these coeﬀicients would increase the ventilation rate by a factor
of 2.75.
In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to
SI units) 0, 0, 0.224 (windspeed), 0. With these coeﬀicients, the summer conditions above would
give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph)
gives a factor of 1.0.
The source of the BLAST defaults is noted in the BLAST documentation as:
446
CHAPTER 8. AIR HEAT BALANCE MANAGER / PROCESSES
“Empirical equation and the coeﬀicient default were determined from ASHRAE journal articles
and other data on the effects of outdoor weather conditions.”
The source of the DOE-2 defaults is based on examining the infiltration relationships described
in the ASHRAE Handbook of Fundamentals.
The EnergyPlus example files use all of the above, the BLAST defaults in some (e.g., Air-
flowNetwork\_Simple\_house), the DOE-2 defaults in some (e.g., VentilationSimpleTest – has all 3),
and the EnergyPlus defaults in some (e.g., 5ZoneNightVent2).
8.3.7
Ventilation by Wind and Stack with Open Area
For this model (Ref Object: ZoneVentilation:WindandStackOpenArea), the ventilation air flow rate
is a function of wind speed and thermal stack effect, along with the area of the opening being
modeled. This object can be used alone or in combination with ZoneVentilation:DesignFlowRate
objects.
This model is intended for simplified ventilation calculations as opposed to the more
detailed ventilation investigations that can be performed with the AirflowNetwork model. Using
the “Wind and Stack with Open Area” model, the natural ventilation flow rate can be controlled by
a multiplier fraction schedule applied to the user-defined opening area and through the specification
of minimum, maximum and delta temperatures. The temperatures can be either single constant
values for the entire simulation or schedules which can vary over time.
The equation used to
calculate the ventilation rate driven by wind is given by Equation 37 in Chapter 16 of the 2009
ASHRAE Handbook of Fundamentals:
Qw = CwAopeningFscheduleV
(8.6)
where
Qw = Volumetric air flow rate driven by wind [m3/s]
Cw = Opening effectiveness [dimensionless]
Aopening = Opening area [m2]
Fschedule = Open area fraction [user-defined schedule value, dimensionless]
V = Local wind speed [m/s]
If the user specifies “Autocalculate” for the Opening Effectiveness input field, the opening ef-
fectiveness is calculated for each simulation time step based on the angle between the actual wind
direction and the Effective Angle (a user-defined input) using the following equation:
Cw = 0.55 −|EffectiveAngle −WindDirection|
180
∗0.25
(8.7)
The difference |EffectiveAngle – WindDirection| should be between 0 and 180 degrees. If the
difference |EffectivAngle – WindDirection| is greater than 180, the difference is reset to be minus
180 degrees. This equation is a linear interpolation using the values recommended by the 2009
ASHRAE Handbook of Fundamentals (page 16.13): 0.5 to 0.6 for perpendicular winds and 0.25 to
0.35 for diagonal winds.
The equation used for calculating the ventilation rate due to stack effect is given by Equation
38 in Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals:
Qs = CDAopeningFschedule
p
2g∆HNPL(|Tzone −Todb|/Tzone)
(8.8)
where,
8.3. INFILTRATION/VENTILATION
447
Qs = Volumetric air flow rate due to stack effect [m3/s]
CD = Discharge coeﬀicient for opening [dimensionless]
Aopening = Opening area [m2]
Fschedule = Open area fraction [user-defined schedule value, dimensionless]
∆HNPL = Height from midpoint of lower opening to the neutral pressure level [m]. Estimation
of this value is diﬀicult; refer to Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals for
guidance.
Tzone = Zone air dry-bulb temperature [K]
Todb = Local outdoor air dry-bulb temperature [K]
The following equation, given by Equation 39 in Chapter 16 of the 2009 ASHRAE Handbook
of Fundamentals, is used to calculate the Discharge Coeﬀicient for Opening when the user sets the
value for this input field to “Autocalculate”:
CD = 0.40 + 0.0045 |Tzone −Todb|
(8.9)
The total ventilation rate calculated by this model is the quadrature sum of the wind and stack
air flow components:
V entilationWindAndStack =
q
Qs
2 + Qw
2
(8.10)
If desired, a simple summation, instead of quadrature summation, can be realized by inputting
two ZoneVentilation:WindAndStackOpenArea objects. One object can be defined with only a wind-
driven component by setting CD = 0, and the other object can have only stack-effect inputs specified
and set Cw = 0.
8.3.8
Zone Air Balance Outdoor Airflow (ZoneAirBalance:OutdoorAir)
ASHRAE 2009 Handbook of Fundamentals specifies that any unbalanced supply or exhaust ventila-
tion air, Qu,v, to a zone causes pressurization/depressurization that influences the flow of infiltration
air and thus should be combined with natural infiltration, Qn, (and, if present, unbalanced duct
leakage, Qu,l) in superposition. Balanced ventilation airflow, Qb,v, to a zone (such as an ERV or
HRV with balanced exhaust and intake air flows) does not interact with infiltration air and is added
in whole:
Q =
q
Qn
2 + Qu,v
2 + (Qu,l
2) + Qb,v
(8.11)
where,
Q
= Combined outdoor airflow with infiltration, balanced and unbalanced outdoor air flows,
and unbalanced duct leakage [m3/s]
Qn
= Natural infiltration airflow [m3/s]
Qb,v = Balanced ventilation airflow, excluding infiltration [m3/s]
Qu,v = Unbalanced ventilation airflow, excluding infiltration [m3/s]
Qu,l = Unbalanced duct leakage: the difference between supply and return leaks [m3/s]
The natural infiltration airflow includes all outdoor airflows from all ZoneInfiltration objects for
the same zone.
Qn =
X
i
QInfiltration,i
(8.12)
448
CHAPTER 8. AIR HEAT BALANCE MANAGER / PROCESSES
where
QInfiltration,i = Outdoor airflow rate given in the ith ZoneInfiltration objects for the same zone
The balanced ventilation airflow is the sum of outdoor airflows from all ZoneVentilation: De-
signFlowRate objects with Ventilation Type = Balanced:
Qb,v =
X
i
Qv,Balanced,i
(8.13)
where
Qv,Balanced,i = Ventilation rate with “Balanced” ventilation type defined in the ith ZoneVenti-
lation:DesignFlowRate object for the same zone
The unbalanced ventilation airflow is given by the following equation:
Qu,v =


(∑
i
Qv,Natural,i +
∑
i
Qv,W ind,i
)2
+
(∑
i
Qv,Intake,i
)2
+
(∑
i
Qv,Exhaust,i
)2
+
(∑
i
Max
(
0, (QERV,Exh,i −QERV,Sup,i)
)
)2

0.5
(8.14)
where
Qv,Exhaust,i = Ventilation rate with “Exhaust” type in the ith ZoneVentilation:DesignFlowRate
object for the same zone
Qv,Intake,i
= Ventilation rate with “Intake” type in the ith ZoneVentilation:DesignFlowRate
object for the same zone
Qv,Natural,i = Ventilation rate with “Natural” type in the ith ZoneVentilation:DesignFlowRate
object for the same zone
Qv,Wind,v = Ventilation rate in the ith ZoneVentilation:WindandStackOpenArea object for the
same zone
QERV,Sup,i = Supply flow rate given in the ith ZoneHVAC:EnergyRecoveryVentilator object
QERV,Exh,i = Exhaust flow rate given in the ith ZoneHVAC:EnergyRecoveryVentilator object
For Ventilation Type = Intake in the ZoneVentilation:DesignFlowRate object, an appropriate
amount of fan heat will be ignored and the outdoor temperature will be used in the zone air heat
balance equation.
This object provides a simple airflow interaction model without having to use the AirflowNetwork
capabilities, when the Air Balance Method is specified as Quadrature.
8.3.9
Reference
ASHRAE. 2009. 2009 ASHRAE Handbook – Fundamentals, Chapter 16, Atlanta: American Society
of Heating, Refrigerating, and Air-Conditioning Engineers, Inc.
8.4
Air Exchange
Air exchange and interchange between zones is treated as a convective gain. Temperature-difference-
controlled or constant air mixing can be specified as a one-way or cross-zone phenomenon modeled
using the ZoneMixing or ZoneCrossMixing objects. Air exchange through doorways between refrig-
erated spaces can be modeled using the ZoneRefrigerationMixing object.
8.4. AIR EXCHANGE
449
For one-way mixing (using ZoneMixing object(s)), the mixing air flow is only used for the energy
and mass balance for the receiving zone. The mass referred to in this section includes air, water
vapor and CO2. The source zone energy and mass balance are not affected, although the user
may choose to enter complementary pairs of one-way mixing objects. Multiple mixing flows can be
defined for any receiving zone. For cross-zone mixing (using ZoneCrossMixing object(s)), the mixing
air flow impacts the mass and energy balances in both the source and receiving zones. A separate
ZoneCrossMixing object must be used for each of the two zones exchanging air if the mixing flow
is bi-directional and based on a temperature difference greater than zero.
For refrigerated space air exchange (using ZoneRefrigerationDoorMixing object(s)), the mixing
air flow impacts the mass and energy balances in both the source and receiving zones. A single
object accounts for the two-way air flow with the energy and mass exchanges determined by the air
density difference between the two zones.
8.4.1
Temperature Difference Controlled Air Exchange
The volume of air flow into the receiving zone is specified by the user with a number of control
parameters and schedules listed in the Input Output Guide. The user can turn this one-way flow
on or off based on the temperature difference between the source and receiving zones, or it may
be independent of the temperature difference. The density and specific heat of the air flowing into
the receiving zone are determined using the average temperature and average humidity ratio in the
source and receiving zones. The humidity ratio of the air flowing into the receiving zone is set equal
to the humidity ratio of the source zone. The mass, moisture,and energy terms are then used as
described in two previous sections, Basis for the Zone and Air System Integration, and Moisture
Predictor-Corrector.
ρAvg = f
TReceivingZone + TSourceZone
2
, WReceivingZone + WSourceZone
2
, PBarometric

(8.15)
cP,Avg = f
TReceivingZone + TSourceZone
2
, WReceivingZone + WSourceZone
2

(8.16)
˙mMixingFlowToReceivingZone =
X
AllSourceZones
ρAvg ˙VAir
(8.17)
˙QMixingFlowToReceivingZone =
X
AllSourceZones
ρAvgCp,Avg ˙VAir(TsourceZone −TreceivingZone)
(8.18)
MoistureMixingFlowToReceivingZone =
X
AllSourceZones
ρAvg ˙VAirWSourceZone
(8.19)
where
cP,Avg is the average specific heat of air within the two zones (J/kg.K)
˙mMixingFlowToReceivingZone is the mass of moist air flowing into the receiving zone (kgair/s)
MoistureMixingFlowToReceivingZone is the moisture mass flow rate into the receiving zone (kgH2O/s)
PBarometric is the outside barometric pressure (Pa)
ρAvg is the average density of air within the two zones (kg/s)
450
CHAPTER 8. AIR HEAT BALANCE MANAGER / PROCESSES
˙QMixingFlowToReceivingZone is the energy added to receiving zone air by mixing mass flow (W)
TReceivingZone is the temperature in the receiving zone (oC)
TSourceZone is the temperature in the source zone (oC)
˙VAir is the volume rate of air flow defined by the user (m3/s)
WReceivingZone is the humidity ratio in the receiving zone (kgH2O/kgdryair)
WSourceZone is the humidity ratio in the source zone (kgH2O/kgdryair)
For cross-mixing, the mass of moist air exchanged between the two zones is assumed to be
equal.
Again, the density and specific heat are based on the average conditions in the two zones.
Note that the temperature and humidity ratio differences ensure that when the energy and moisture
terms are used in the Moisture Predictor-Corrector, they correctly reflect a loss or gain in each zone.
˙mMixingFlowToReceivingZone = ˙mMixingFlowToSourceZone = ρAvg ˙VAir
(8.20)
˙QMixingFlowToSourceZone = ρAvgCp,Avg ˙VAir (TReceivingZone −TSourceZone)
(8.21)
˙QMixingFlowToReceivingZone = ρAvgCp,Avg ˙VAir (TSourceZone −TReceivingZone)
(8.22)
MoistureMixingFlowToSourceZone = ρAvg ˙VAirWReceivingZone
(8.23)
MoistureMixingFlowToReceivingZone = ρAvg ˙VAirWSourceZone
(8.24)
where
˙mMixingFlowToSourceZone is the mass of moist air flowing into the source zone (kgair/s)
MoistureMixingFlowToSourceZone is the moisture mass flow rate into the source zone (kgH2O/s)
˙QMixingFlowToSourceZone is the sensible energy added to source zone air by mixing mass flow (W)
˙QMixingFlowToReceivingZone is the sensible energy added to receiving zone air by mixing mass flow,
W
MoistureMixingFlowToSourceZoneis the latent load added to source zone air by mixing mass flow
(kgH2O/s)
MoistureMixingFlowToReceivingZoneis the latent load added to receiving zone air by mixing mass flow
(kgH2O/s)
8.4.2
Density Difference Controlled Air Exchange
When closed refrigerated spaces exchange air with other closed spaces, the air flow is determined by
the difference in air density between the two spaces. The fundamental assumption for this case is
that the mass of dry air exchanged between the two spaces is the same.(Gosney and Olama, 1975]
This assumption applies to situations where the colder of the two spaces is essentially sealed to
other air flows, that is, there are no open doors or exhaust air flows. Multiple refrigeration door
mixing objects can be used for the zone, but if there are multiple doors open at the same time for
any significant amount of time, the model will not give results appropriate for that condition.
The sensible and latent energy loads are modeled according to the guidance specified in
(ASHRAE 2006d, ASHRAE 2009, and Gosney and Olama, 1975).
Equal dry air exchange is
assumed, that is, the mass of dry air infiltrating into the receiving zone is assumed to equal the
mass of dry air infiltrating out of the source zone.
8.4. AIR EXCHANGE
451
hzoneA, ρzoneA = f(TzoneA, WzoneA, PBarometric)
(8.25)
hzoneB, ρzoneB = f(TzoneB, WzoneB, PBarometric)
(8.26)
ρzoneA > ρzoneB
(8.27)
˙QMixing = ˙QFullFlow × ScheduleDoorOpen × FFlow × (1 −FProtection)
(8.28)
˙QFullFlow = B(hzoneB −hzoneA)
(8.29)
B = 0.221AdoorρzoneAFDensity
r
(1 −ρzoneB
ρzoneA
)gHDoor
(8.30)
FDensity =

2
1 + (ρzoneA/ρzoneB)1/3
1.5
(8.31)
˙mDryAirZonesAB =
˙QMixing
hzoneB −hzoneA
(8.32)
˙mMixingFlowZoneBtoA =
X
AllZoneBs
˙mDryAirZonesAB(1 + WZoneB)
(8.33)
˙QMixingFlowZoneBtoA =
X
AllZoneBs
˙mZoneBtoACp,ZoneB(TzoneB −TzoneA)
(8.34)
MoistureMixingFlowZoneBtoA =
X
AllZoneBs
˙mZoneBtoA(WzoneB −WzoneA)
(8.35)
˙mMixingFlowZoneAtoB =
X
AllZoneAs
˙mDryAirZonesAB(1 + WZoneA)
(8.36)
˙QMixingFlowZoneAtoB =
X
AllZoneAs
˙mZoneBtoACp,ZoneA(TzoneA −TzoneB)
(8.37)
MoistureMixingFlowZoneAtoB =
X
AllZoneAs
˙mZoneBtoA(WzoneA −WzoneB)
(8.38)
where
Adoor is the area of door between Zones A and B (m2)
FFlow is the doorway flow factor, = 0.8 if ∆T > 11oC; = 1.1 if ∆T < = 11oC
FProtection is the doorway protection factor, = 0 for no protection; =
0.5 for an air curtain; and
0.9 for a strip curtain (dimensionless)
g is the gravitational constant (m/s2)
hZoneA is the enthalpy of the air within Zone A (J/kg)
hZoneB is the enthalpy of the air within Zone B (J/kg)
Hdoor is the height of door between source and receiving zones (m)
QFullFlow is the sensible and latent refrigeration load (on Zone A) for fully established flow (W)
452
CHAPTER 8. AIR HEAT BALANCE MANAGER / PROCESSES
QMixing is the sensible and latent mixing refrigeration load on Zone A for the time step (W)
mDryAirZoneAB is the mass of dry air exchanged between zones A and B (kgair/s)
ScheduleDoorOpen is the value scheduled by user, fraction of time door open during time step
(dimensionless)
WZoneA is the humidity ratio of the air within Zone A (kgH2O/kgair)
WZoneB is the humidity ratio of air within Zone B (kgH2O/kgair)
PZoneA is the density of air within Zone A (kg/m3)
ρZoneB is the density of air within Zone B (kg/m3)
8.4.3
References
ASHRAE. 2006d. Refrigeration Handbook, Chapter 13. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2009. Fundamentals Handbook, Chapter 1. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
Gosney, W.B., Olama, G.A.-L. 1975.
Heat and Enthalpy Gains through Cold Room Door-
ways, Proceedings of the Institute of Refrigeration, vol. 72, pp 31-41.
8.5
Calculation of Zone Air Temperature
The zone air heat balance is the primary mechanism for linking the loads calculation to the system
simulation. As such, the zone air temperature becomes the main interface variable. Its role in the
integration process was described previously (“Basis for the Zone and Air System Integration”).
Chapter 9
Building System Simulation System
Manager / Processes
EnergyPlus uses a loop based HVAC system formulation. An example of the dual duct VAV system
is shown below.
9.1
Air Loops
9.1.1
Definition of Air Loop
In EnergyPlus an air loop is a central forced air HVAC system. The term “loop” is used because
in most cases some air is recirculated so that the air system forms a fluid loop. The air loop is
just the “air side” of a full HVAC system.
The input objects related to these air loops begin
“AirLoopHVAC.”
For simulation purposes the air loop is divided into 2 parts: the primary air system (representing
the supply side of the loop) and the zone equipment (representing the demand side of the loop). The
primary air system includes supply and return fans, central heating and cooling coils, outside air
economizer, and any other central conditioning equipment and controls. The zone equipment side
of the loop contains the air terminal units as well as fan coils, baseboards, window air conditioners,
and so forth. Supply and return plenums are also included on the zone equipment side of the loop.
9.1.2
Simulation Method
Simulating a forced air system and its associated zones can be done in a number of ways. EnergyPlus
uses algebraic energy and mass balance equations combined with steady state component models.
When the zone air and the air system are modeled with algebraic equations (steady state) then –
in cases with recirculated air – there will be one or more algebraic loops. In other words it is not
possible to solve the equations directly; instead iterative methods are needed. Typically a humidity
ratio and a mass flow rate will be variables involved in the iterative solution.
In EnergyPlus the zone humidity ratios and temperatures are decoupled from the solution of the
air system equations. The zone air is assigned heat and moisture storage capacities and the capacity
effects are modeled by 1st order ordinary differential equations. During each system simulation time
step new zone temperatures and humidities are predicted using past values. The zone temperatures
and humidities are then held constant during the simulation of the air system (and the plant). Then
453
454
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
the zone temperatures and humidity ratios are corrected using results from the system simulation.
As a result the usual algebraic loops arising in steady state air system simulations are eliminated
from the EnergyPlus system simulation. The zone temperatures, humidity ratios, and heating and
cooling demands are known inputs to the system simulation.
The need for iteration can be reintroduced by the need for system control. If system setpoints
are fixed, externally determined, or lagged and control is local (sensor located at a component
outlet, actuator at a component inlet) then iteration can be confined to the components and the
overall air system equations can be solved directly. However these requirements are too restrictive
to simulate real systems. System setpoints are held fixed during a system time step. But controller
sensors are allowed to be remote from the location of the actuator. Consequently EnergyPlus uses
iteration over the entire primary air system in order to converge the system controllers.
9.1.3
Component Models
EnergyPlus component models are algorithmic with fixed inputs and outputs. They are embodied as
C++ functions within software modules. For each component several choices of inputs and outputs
are possible. There is no one choice that will be most usable and eﬀicient for all system configurations
and control schemes. For reasons of consistency and comprehensibility the requirement was imposed
that all EnergyPlus models be forward models. That is, the component inputs correspond to the
inlet conditions and the outputs to the outlet conditions.
If another choice of inputs and outputs
is needed it is obtained by numerical inversion of the forward model.
9.1.4
Iteration Scheme
The primary air system simulation uses successive substitution starting at the return air inlet node
and proceeding in the flow direction to the supply air outlet nodes. The iteration proceeds until
an individual actuator-controller has converged (the sensed value matches the setpoint within the
specified tolerance). The system controllers are simulated in sequence. During this sequence of
iterative solutions the air mass flow rates are held constant. The controllers are converged by the
method of interval halving. This method was chosen (rather than for instance Newton-Raphson)
for its robustness.
9.1.5
Determination of Air Mass Flow Rates
In most cases the air mass flow rate of the central air system is set by zone equipment downstream
of the primary air system.
The air terminal unit components with their built in dampers and
controllers respond to the zone heating and cooling loads by setting air flow rates at their inlet
nodes. These flow rates are passed back upstream to the primary air system, establishing the flow
rates in the primary air system branches. These flow rates are held fixed while the primary air
system is simulated.
9.2
Air Loop Simulation
A complete simulation of each primary air system – zone equipment air loop is done in the following
manner.
9.2. AIR LOOP SIMULATION
455
• If this is the first simulation this system time-step, just call ManageAirLoops (simulates the
primary air systems) and ManageZoneEquipment (simulates the zone equipment sets) once
and quit. This initial pass is simulated with full design air flow rates and allows the zone
equipment to set the flow rates for each zone that will meet the zone loads.
• Otherwise loop over primary air systems and zone equipment sets until the temperatures, flow
rates, enthalpies, humidity ratios etc. agree to within tolerance at each primary air system –
zone equipment gap.
while ( ( SimAirLoops || SimZoneEquipment ) && ( IterAir <= MaxAir ) ) {
++IterAir; // Increment the iteration counter
// Call AirflowNetwork simulation to calculate air flows and pressures
ResimulateAirZone = false;
if ( SimulateAirflowNetwork > AirflowNetworkControlSimple ) {
ManageAirflowNetworkBalance( FirstHVACIteration , IterAir, ResimulateAirZone );
}
if ( SimAirLoops ) {
ManageAirLoops( FirstHVACIteration , SimAirLoops , SimZoneEquipment );
SimElecCircuits = true; //If this was simulated there are possible electric changes that
need to be simulated
}
// make sure flow resolution gets done
if ( FlowResolutionNeeded ) {
SimZoneEquipment = true;
}
if ( SimZoneEquipment ) {
if ( ( IterAir == 1 ) && ( ! FlowMaxAvailAlreadyReset ) ) { // don't do reset if already
done in FirstHVACIteration
// ResetTerminalUnitFlowLimits(); // don't do reset at all - interferes with
convergence and terminal unit flow controls
FlowResolutionNeeded = true;
} else {
ResolveAirLoopFlowLimits();
FlowResolutionNeeded = false;
}
ManageZoneEquipment( FirstHVACIteration , SimZoneEquipment , SimAirLoops );
SimElecCircuits = true; // If this was simulated there are possible electric changes that
need to be simulated
}
FlowMaxAvailAlreadyReset = false;
//
IterAir = IterAir + 1
! Increment the iteration counter
if ( SimulateAirflowNetwork > AirflowNetworkControlSimple ) {
if ( ResimulateAirZone ) { // Need to make sure that SimAirLoop and SimZoneEquipment are
simulated
SimAirLoops = true; // at min three times using ONOFF fan with the AirflowNetwork
model
SimZoneEquipment = true;
}
}
}
RepIterAir += IterAir;
if ( IterAir > MaxAir ) {
AirLoopConvergFail = 1;
} else {
AirLoopConvergFail = 0;
}
// Check to see if any components have been locked out. If so, SimAirLoops will be reset to TRUE.
ResolveLockoutFlags( SimAirLoops );
The logical flags SimAirLoops and SimZoneEquipment are used to signal whether the primary
air systems or the zone equipment sets need to be resimulated. These flags are set by the subroutine
456
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
UpdateHVACInterface which is called from within ManageAirLoops and ManageZoneEquipment at
the end of each half-loop simulation. UpdateHVACInterface (when called from ManageAirLoops)
passes the values at the outlet nodes of a primary air system on to the inlet nodes of the corre-
sponding zone equipment half-loop and similarly (when called from ManageZoneEquipment) passes
the values of the outlet nodes of a zone equipment half-loop on to the inlet nodes of its corre-
sponding primary air system. Each time UpdateHVACInterface is called it also checks whether the
values at the half-loop outlet nodes are in agreement with the values at the downstream half-loop
inlet nodes. If they are not it sets the simulate flag of the downstream half-loop to true. The
values checked by UpdateHVACInterface and their tolerances are as follows. If the air loop has no
return path, then UpdateHVACInterface compares and passes only the mass flow rate from the zone
equipment inlet node to the primary air system inlet node.
Quantities
Tolerances
specific enthalpy [J/kg}
10.0
mass flow rate [kg/s]
0.01
humidity ratio [kg H O / kg dry air]
0.0001
quality
0.01
air pressure [Pa]
10.0
temperature [C]
0.01
energy [J]
10.0
ResolveAirLoopFlowLimits is invoked to deal with zone equipment – primary air system flow
mismatches. For instance the zone air terminal units (ATUs) may be asking for more air than the
central fan can supply. In this case ResolveAirLoopFlowLimits takes the air flow that the fan can
supply and apportions it among the ATUs in proportion to their design maximum air flow rates
(ResolveAirLoopFlowLimits sets the ˙mmax avail,node at the entering node of each ATU in the system).
At the end of the air loop simulation ResolveLockoutFlags is called. This subroutine checks if
any air system component has requested that the economizer be locked out. If such a request has
been made and if the economizer is active, ResolveLockoutFlags sets SimAirLoops to true and the
EconoLockout flag to true to ensure that the air loop will be resimulated with the economizer forced
off.
9.3
Primary Air System Simulation
When the EnergyPlus HVAC simulation manager needs to simulate the primary air system side of
the air loop it calls ManageAirLoops, the primary air system simulation manager subroutine.
Note that “air loop” is used inconsistently in the program: sometimes it means the full loop
consisting of both supply & demand sides – primary air system and zone equipment; sometimes it
means just the supply side – the primary air system.
Like the other manager routines in EnergyPlus, ManageAirLoops has a very simple structure:
if ( GetAirLoopInputFlag ) { //First time subroutine has been entered
GetAirPathData(); // Get air loop descriptions from input file
GetAirLoopInputFlag = false;
}
9.3. PRIMARY AIR SYSTEM SIMULATION
457
// Initialize air loop related parameters
InitAirLoops( FirstHVACIteration );
// Call the AirLoop Simulation
if ( SysSizingCalc ) {
SizeAirLoops();
} else if ( !SysSizingCalc ) {
SimAirLoops( FirstHVACIteration , SimZoneEquipment );
}
// This flag could be used to resimulate only the air loops that needed additional iterations.
// This flag would have to be moved inside SimAirLoops to gain this flexibility.
SimAir = std::any\_of( AirLoopControlInfo.begin(), AirLoopControlInfo.end(), []( DataAirLoop::
AirLoopControlData const & e ){ return e.ResimAirLoopFlag; } );
1. If the user input data has not been input, get the data and store it in the air loop data
structures.
2. Perform air loop initialization calculations:
a. at the beginning of the simulation (one time initializations);
b. at the start of each environment (design day or simulation run period);
c. before each air loop simulation.
3. If automatic sizing of the loop flow rates is called for, do it.
4. Otherwise perform a simulation of the air loop.
9.3.1
Input data
The input data specifying an air loop consists of:
1. the loop configuration;
a. Splitters, Mixers, and Branches;
b. Components on the Branches
2. loop control;
a. Controllers;
b. System Availability Managers;
3. connection to zone equipment;
4. design flow rate.
These objects and their data are described in the EnergyPlus Input Output Reference document.
The utility routines used to get and check the data are described in the EnergyPlus Guide for Module
Developers, section Input Services.
458
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
9.3.2
Initialization Calculations
9.3.2.1
One Time Calculations
9.3.2.1.1
Zones Served by System
The main one time calculation involves figuring out what zones are served by each air loop. The
EnergyPlus input does not explicitly describe which zones receive supply air from a given air loop.
Instead that knowledge is embedded implicitly in the overall air loop – zone equipment network
description. For sizing calculations it is important to have a data structure that explicitly shows
which zones each air loop serves. For instance, the air loop design supply air flow rate is obtained
by summing the design heating or cooling air flow rates of the zones connected to the air loop.
For each air loop, the following calculation is performed.
(1) For each air loop outlet branch, the corresponding zone equipment inlet node is identified.
(2) This node number is compared to the inlet node of all AirLoopHVAC:SupplyPaths. When
a match is found, the AirLoopHVAC:ZoneSplitter for this supply path is identified.
(3) The outlet nodes of the AirLoopHVAC:ZoneSplitter are compared to the cooling inlet nodes
of all the zone ZoneHVAC:AirDistributionUnits. When a match is found this zone is identified as
being served by cooling supply air from the air loop.
(4) Similarly the outlet nodes of the AirLoopHVAC:ZoneSplitter are compared with the heating
inlet nodes of all ZoneHVAC:AirDistributionUnits. A match indicates that this zone is served by
heating supply air from the air loop.
(5) The case where there is no AirLoopHVAC:ZoneSplitter for an AirLoopHVAC:SupplyPath
must be handled. In this case the program looks for a match between the zone equipment inlet
node and a ZoneHVAC:AirDistributionUnit heating or cooling inlet node. When a match is found
that zone is identified as being served with heating or cooling supply air from the air loop.
(6) The list of cooled and heated zones are saved in the air loop data structure AirToZoneN-
odeInfo.
9.3.2.1.2
Branch Sizing
If this not an air loop sizing calculation, but is the first pass through the HVAC code in a
normal simulation, loop over all the branches in all air loops and trigger the branch design air flow
auto-sizing calculation. The actual calculation is described in the Sizing section of this document.
9.3.2.2
Begin Environment Initializations
For each air loop, loop over all the branches in the loop. Initialize each branch mass flow rate:
˙mbr,max = ρstd · ˙Vbr,max
(9.1)
˙mbr,min = ρstd · ˙Vbr,min
(9.2)
where ρstd is the density of air at 20 degrees C, humidity ratio = 0, standard pressure.
For each branch, loop over all the nodes on the branch and set the node data to the following
values:
Tnode = 20oC
(9.3)
9.3. PRIMARY AIR SYSTEM SIMULATION
459
Wnode = Woa
(9.4)
hnode = PsyHFnTdbW(20.0, Woa)
(9.5)
˙mnode = ˙mbr,max
(9.6)
˙mmax,node = ˙mbr,max
(9.7)
˙mmax avail,node = ˙mbr,max
(9.8)
˙mmin,node = 0.0
(9.9)
˙msetpt,node = 0.0
(9.10)
˙mmin avail,node = 0.0
(9.11)
pnode = pstd,baro
(9.12)
Qunode = 0.0
(9.13)
where Woa is the humidity ratio of the outside air; PsyHFnTdbW is the EnergyPlus psychro-
metric function for enthalpy h, given temperature and humidity ratio; and Qu is quality.
9.3.2.3
System Time Step Initializations
For each branch in each air loop, loop over all the nodes on the branch and set ˙msetpt,node = 0.0 ; if
it is the start of an HVAC solution sequence set ˙mmax avail,node = ˙mmax,node . Then set the mass flow
rate setpoints for the air loop nodes.
1)
On each air loop, loop over the outlet branches and find the loop outlet nodes. If it is the
start of an HVAC solution sequence, set ˙msetpt,outletnode = ˙moutletbr,max . This will insure that during
the first pass through the full loop that the mass flow rate will be at the maximum. Otherwise, set
˙msetpt,outletnode = ˙mzoneeqinletnode . This sets the air loop flow rate to the total zone requirement.
2)
Pass the mass flow rate setpoint upstream to the start of the outlet branches; through the
splitter, if one exists; and upstream to the beginning node of the splitter inlet branch.
3)
Sum the total return air mass flow rate and save it in the AirLoopFlow data structure.
4)
For each air loop, loop over the inlet nodes and, at the start of each HVAC solution
sequence, set the entering node mass flow rate equal to the primary air system design mass flow
rate (subject to it not being larger than the entering node mass flow rate setpoint).
460
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
9.3.3
Central air system simulation
The subroutine SimAirLoops does the actual simulation the central air system equipment for all
the air loops. The simulation of a full air loop (central equipment plus zone terminal units and
equipment) requires the interaction of 2 managers: ManageAirLoops and ManageZoneEquipment.
Thus a single call to SimAirLoops results in a simulation of all the central air system equipment,
but this is one part of a larger iterative simulation of the full air loops involving the zone equipment
as well.
SimAirLoops accomplishes its task using a set of nested loops.
• Loop over all of the central air systems (Air Primary Loops).
• For each air system, make 1 or 2 simulation passes
• Loop over each controller in the Air Primary Loop
• For each controller, repeat the simulation of all the Air Primary Loop components until the
controller has converged
• Loop over each branch in the Air Primary Loop
• On each branch, simulate in sequence each component
During and at the end of each loop some tests are performed.
At the end of the first pass of loop 2, a decision is made on whether a second pass is needed.
The first pass has been performed assuming that there is a mass flow balance in the central air
system simulation. This is usually the case. A call to ResolveSysFlow checks the mass balance and
imposes a mass balance if there is not a balance. The lack of a system mass balance requires a
resimulation of the central air system: i.e., a second pass in loop 2.
In loop 3, a call to ManageControllers simulates controller action and checks for controller
convergence. If convergence is achieved loop 3 is exited.
After all the controllers on a loop are converged, steps 5 & 6 are repeated one more time to
ensure all the components on the loop have final values.
At the end of the primary air system simulation a call to UpdateHVACInterface passes the
primary air system outlet node data to the zone equipment inlet nodes. If the data across the supply
side – demand side gap doesn’t match to within a preset tolerance, the flag SimZoneEquipment is set
to true to ensure that the zone equipment side gets resimulated. Finally a flag indicating whether
the economizer is active is set. This flag is used at a higher level to decide whether the primary air
system needs to be resimulated if an HVAC component is calling for economizer lockout.
9.4
Outdoor Air System
The AirLoopHVAC:OutdoorAirSystem is a subsystem of the primary air system (object AirLoopH-
VAC). To the primary air system it appears to be a single component. Within the subsystem are
components and controllers very much like the primary air system. The purpose of the outside
air system is to simulate the splitting of the return air into relief and recirculated air; mix the
recirculated and outside air to obtain the mixed air (all accomplished by the OutdoorAir:Mixer);
simulate the components in the outside air stream; control the components and outside air flow
9.5. OUTDOOR AIR MIXER
461
rate (economizer control).
The outside air system differs from the primary air system in that
it is not described in terms of splitters, mixers, and branches. Instead the components are sim-
ply listed in simulation order in an AirLoopHVAC:OutdoorAirSystem:EquipmentList input ob-
ject.
The components other than the OutdoorAir:Mixer are assumed to be in the outside air
stream. The connectivity is defined by upstream component’s outlet node = downstream com-
ponent’s inlet node.
The OutdoorAir:Mixer should be the first component in the AirLoopH-
VAC:OutdoorAirSystem:EquipmentList object.
9.4.1
Simulation
The data for and simulation of the outside air system are contained in the MixedAir module. This
includes the data and simulation of the OutdoorAir:Mixer and the Controller:OutdoorAir. The
simulation of the outside air system is straightforward.
• All controllers other than Controller:OutdoorAir are moved up to the primary air system
level, where they are simulated with the primary air system controllers.
• The Controller:OutdoorAir is simulated.
• The components contained in the outside air system are simulated in the order of their input
in the AirLoopHVAC:OutdoorAirSystem:EquipmentList.
9.5
Outdoor Air Mixer
The OutdoorAir:Mixer is the fundamental component of the outside air system.
There should
always be one OutdoorAir:Mixer in an AirLoopHVAC:OutdoorAirSystem. The outside air mixer
splits the primary air system (AirLoopHVAC) return air into relief and recirculated air streams.
Then it mixes the outside air stream with the recirculated air stream to obtain the mixed air stream.
The outdoor air mixer has 2 inlet flow nodes: the return air node and the outside air node. It has
2 outlet flow nodes: the relief air node and the mixed air node.
9.5.1
Simulation
Given the air mass flow rates and conditions (humidity ratio, specific enthalpy) at the return
air node, relief air node, and outside air node, the simulation uses mass and energy balance to
calculate the air mass flow rate, humidity ratio, and specific enthalpy at the mixed air node. The
mixed air temperature is calculated from the mixed air humidity ratio and specific enthalpy using
the EnergyPlus psychrometric routine PsyTdbFnHW.
9.6
Zone Equipment Simulation
When the EnergyPlus HVAC simulation manager needs to simulate the zone equipment side of the
air loop it calls ManageZoneEquipment, the zone equipment simulation manager subroutine. Like
the other managers, ManageZoneEquipment has a very simple structure:
462
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
IF (GetInputFlag) THEN
CALL GetZoneEquipment
GetInputFlag = .FALSE.
END IF
CALL InitZoneEquipment(FirstHVACIteration)
IF (ZoneSizingCalc) THEN
CALL SizeZoneEquipment
ELSE
CALL SimZoneEquipment(FirstHVACIteration , SimAir)
END IF
CALL RecordZoneEquipment(SimAir)
CALL ReportZoneEquipment
SimZone = .False.
RETURN
1. If the user input data has not been input, get the data and store it in the zone equipment
data structures
2. Perform zone equipment initialization calculations.
3. If calculation of the design zone air flow rates and loads needs to be done, do it. The results of
this calculation are stored in the zone sizing and air terminal sizing data structures and used
by the component automatic sizing algorithms and the central system sizing calculations.
4. Otherwise simulate all of the zone equipment.
5. Transfer the zone equipment outlet node data to the inlet nodes of the primary air systems
and check for convergence (done in RecordZoneEquipment by calling UpdateHVACInterface).
9.6.1
Input data
The input specifying a set of zone equipment consists of:
1. the ZoneHVAC:EquipmentConnections object data;
a. the zone connection to the air loop – air inlet nodes, exhaust nodes, return nodes, and
zone node;
b. the components serving each zone – air terminal units, fan coils etc.;
2. zone supply air path data;
a. zone splitters and supply plenums;
3. zone return air path data;
a. zone mixers and return plenums;
9.6. ZONE EQUIPMENT SIMULATION
463
9.6.2
Initialization Calculations
9.6.2.1
One Time Calculations
There are no one time calculations for zone equipment
9.6.2.2
Begin Environment Initializations
For each controlled zone initialize the zone inlet, exhaust and zone nodes to standard conditions.
Namely:
Tnode = 20oC
(9.14)
Wnode = Woa
(9.15)
hnode = PsyHFnTdbW(20.0, Woa)
(9.16)
˙mnode = 0
(9.17)
Qunode = 1.0
(9.18)
pnode = poa
(9.19)
where Woa is the humidity of the outside air; PsyHFnTdbW is the EnergyPlus psychrometric
function for enthalpy h, given temperature and humidity ratio; poa is the pressure of the outside
air; and Qu is quality.
9.6.2.3
System Time Step Initializations
For each controlled zone, set the exhaust nodes conditions equal to the zone node conditions; except
set the exhaust nodes mass flow rate and min and max available mass flow rates to zero.
9.6.3
Simulation
The subroutine SimZoneEquipment does the actual simulation of all the zone equipment. Note that
this includes components that are part of the demand side of an air loop as well as components
that are independent of any air loop.
For zone equipment components that are part of the demand side of an air loop the simulation
sequence is effectively performed in the direction of the air flow. First the supply air plenums and
zone splitters are simulated in their input order. Then the air terminal units are simulated followed
by the zone return plenums and zone mixer. Each air terminal unit sets its inlet node to the air mass
flow rate required to satisfy its zone load. These mass flow rates are then passed back upstream
to the air loop demand-side inlet nodes at the end of each zone equipment simulation sequence.
These demand-side inlet mass flow rates are then used as mass flow rate setpoints in the air loop
supply-side simulation.
464
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
If multiple air-conditioning components are attached to a zone, the components are simulated
in the order specified by the user assigned priority given in the ZoneHVAC:EquipmentList object,
using one of four load distribution schemes. See Zone Equipment Load Distribution described in
9.6.4
For each full air loop there should be 1 supply air path for each primary air system outlet (i.e. 1
for single duct systems, 2 for dual duct systems). For each full air loop there may be one return
air path. The supply air paths consist of any combination of zone splitters and zone supply air
plenums as long as it forms a tree structure with the supply air path inlet node the root and the
air terminal unit inlet nodes as the leaves. The return air paths consist of any combination of zone
mixers and zone return air plenums as long as it forms a tree structure with the demand-side outlet
node the root and the zone return air nodes as the leaves.
1. Loop over all the supply air paths.
a. Loop over each component (supply plenum or zone splitter) on the supply air path and
simulate each component. The components are simulated in input order.
2. Loop over all the controlled zones.
a. Set the required system output.
b. Loop over the components serving the zone in the user prioritized order.
i. Simulate each component.
ii. Increment the required system output.
3. Loop over all the supply air paths
a. Loop over the components on each supply air path in reverse input order. This reverse
order simulation passes the air terminal units inlet mass flows back upstream to the
return air path inlet node.
b. Check to see if the supply air path inlet node mass flow rate has changed. If it has set
the SimAir flag to true. This signals the HVAC manager that the supply-side of the air
loop needs to be resimulated.
4. Calculate the zone air flow mass balance – the zone inlet and exhaust mass flow rates are
summed and the zone node and return air node mass flow rates are determined by a mass
balance for each zone.
5. Calculate the conditions at each zone return air node. Here energy not included in the zone
energy balance such as light-heat-to-return-air is added to the return nodes of the controlled
zones.
6. Loop over all of the return air paths.
a. Loop over each component (return plenum or zone mixer) on the return air path and
simulate each component.
This completes a single simulation sequence of all the zone equipment.
9.6. ZONE EQUIPMENT SIMULATION
465
9.6.4
Zone Equipment Load Distribution
The function DistributeSystemOutputRequired allocates the curent zone load among the available
pieces of zone equipment for the current load type (cooling, heating, or no-load). Because some
air loop components such as AirLoopHVAC:UnitarySystem may be controlled based on a control
zone load, the sequenced loads must be known prior to the final iteration of the HVAC simulation
so that the air loop equipment will adjust its output accordingly. When the zone equipment list
is initially read, the maximum number of equipment across all zones is used to set the number of
air loop iterations required after the initial iteration, MinAirLoopIterationsAfterFirst. The control
sequence is shown below.
1. Initial iteration (FirstHVACIteration is true)
(a) Set all sequenced loads to the full zone design load for the current load type (cooling or
heating).
(b) Simulate air loops and zone equipment.
(c) Do not adjust any of the sequenced loads - all equipment is called with the design load.
(d) Store the sensible output (capacity) for each piece of equipment.
2. Second iteration (FirstHVACIteration is false)
(a) Set all sequenced loads according to the specified load distribution scheme:
• SequentialLoad - Initially all sequenced loads are set to the full load required.
• UniformLoad - The sequenced loads for all active equipment are set to the full load
divided by the number of active pieces of equipment. All inactive sequenced loads
are set to zero.
• UniformPLR - Using the current equipment capacities (stored during the initial
iteration), distribute the load among the availalbe pieces of equipment, such that
each one is operating at the same part load ratio (PLR).
• SequentialUniformPLR - Using the current equipment capacities (stored during the
initial iteration), determine how many of the available pieces of equipment are re-
quired to meet the current full load. Then distribute the load among those pieces
of equipment, such that each one is operating at the same part load ratio (PLR).
(b) Simulate air loops.
(c) Simulate zone equipment.
• If the load distribution type is SequentialLoad, update each successive sequenced
load to be the current remaining load.
• Otherwise, leave the sequenced loads as-is from the initial distribution.
3. Third iteration and beyond (FirstHVACIteration is false)
(a) Simulate air loops.
(b) Simulate zone equipment.
• If the load distribution type is SequentialLoad, update each successive sequenced
load to be the current remaining load.
• Otherwise, leave the sequenced loads as-is from the initial distribution.
466
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
9.7
Air Path Components
9.7.1
Overview
The air path from the outlet of an AirLoopHVAC (the supply side of a full air loop / cen-
tral air system) to the zone air distribution units (terminal units) is specified in a AirLoopH-
VAC:SupplyPath.
The AirLoopHVAC:SupplyPath consists of AirLoopHVAC:ZoneSplitters and
AirLoopHVAC:SupplyPlenums hooked together outlets to inlet.
The air path from the zone return nodes to the AirLoopHVAC inlet node is described in
a AirLoopHVAC:ReturnPath object.
The
AirLoopHVAC:ReturnPath consists of AirLoopH-
VAC:ZoneMixers and AirLoopHVAC:ReturnPlenums hooked together outlet to inlets.
9.7.2
Zone Supply Air Path
The AirLoopHVAC:SupplyPaths are simulated just before the zone equipment is simulated and just
after the zone equipment is simulated (in module ZoneEquipmentManager, subroutine SimZoneE-
quipment). In both cases the simulation consists of looping over all the AirLoopHVAC:SupplyPaths
and simulating each component (AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum) in
the path. For the “just before” simulation a flag FirstCall is set to True which tells the zone splitter
and zone supply plenum models to do a downstream simulation (pass component inlet conditions
to component outlets, except for air mass flow rate). For the “just after” simulation, FirstCall =
False, which tells the components to do an upstream simulation (set the component inlet air mass
flow rate to the sum of the component outlet air mass flow rates, do nothing with other properties).
9.7.3
Zone Splitter
The AirLoopHVAC:ZoneSplitter divides an inlet air stream into multiple outlet streams. Its data
and simulation model are encapsulated in the module SplitterComponent. There are two simulation
modes. If SimAirLoopSplitter is called with input parameter FirstCall = True then the splitter is
simulated in downstream mode. The outlet air streams’ humidity ratio, pressure, enthalpy, and
temperature are set to the conditions on the inlet air stream. If SimAirLoopSplitter is called with
input parameter FirstCall = False, the splitter is simulated in the upstream mode. In this case the
inlet air stream air mass flow rate is set to the sum of the outlet air mass flow rates. The same
calculation is done for the maximum available and minimum available air flow rates.
9.7.4
Zone Supply Plenum
The AirLoopHVAC:SupplyPlenum acts analogously to the AirLoopHVAC:ZoneSplitter.
The
only difference is that the AirLoopHVAC:SupplyPlenum is associated with a Zone for which it
sets the supply air flow rate and from which it gets its outlet air conditions.
The AirLoopH-
VAC:SupplyPlenum divides an inlet air stream into multiple outlet streams.
Its data and
simulation model are encapsulated in the module ZonePlenum. There are two simulation modes. If
SimAirZonePlenum is called with input parameter FirstCall = True then the plenum is simulated
in downstream mode. The outlet air streams’ humidity ratio, pressure, enthalpy, and temperature
are set to the zone conditions.
If SimAirZonePlenum is called with input parameter FirstCall =
False, the plenum is simulated in the upstream mode. In this case the inlet air stream air mass
9.7. AIR PATH COMPONENTS
467
flow rate is set to the sum of the outlet air mass flow rates. The same calculation is done for the
maximum available and minimum available air flow rates.
9.7.5
Zone Return Air Path
The AirLoopHVAC:ReturnPaths are simulated after all the zone equipment is simulated (in module
ZoneEquipmentManager, subroutine SimZoneEquipment). The simulation is accomplished by a call
to SimReturnAirPath (in module ReturnAirPathManager). The simulation just consists of looping
over all the AirLoopHVAC:ReturnPaths and simulating the components (AirLoopHVAC:ZoneMixer
or AirLoopHVAC:ReturnPlenum) in each path.
9.7.6
Zone Mixer
The AirLoopHVAC:ZoneMixer combines multiple inlet air streams into a single outlet air stream.
Its data and simulation model are encapsulated in the module MixerComponent. The following
mass and energy balance equations are used.
˙mair,out =
X
i=1,n
˙mair,in,i
(9.20)
˙mair,out · Wair,out =
X
i=1,n
˙mair,in,i · Wair,in,i
(9.21)
˙mair,out · hair,out =
X
i=1,n
˙mair,in,i · hair,in,i
(9.22)
˙mair,out · Pair,out =
X
i=1,n
˙mair,in,i · Pair,in,i
(9.23)
Tair,out = PsyTdbFnHW(hair,out, Wair,out)
(9.24)
Where ˙m is air mass flow rate, W is humidity ratio, h is specific enthalpy, P is pressure, and T
is temperature. PsyTdbFnHW is the EnergyPlus psychrometric function for drybulb temperature
as a function of enthalpy and humidity ratio. The air mass flow rate calculation is also done for the
maximum and minimum available mass flow rates.
9.7.7
Zone Return Plenum
The AirLoopHVAC:ReturnPlenum acts analogously to the AirLoopHVAC:ZoneMixer. The only dif-
ference is that the AirLoopHVAC:ReturnPlenum is associated with a Zone for which it sets the sup-
ply air flow rate and from which it gets its outlet air conditions. The AirLoopHVAC:ReturnPlenum
combines multiple inlet air streams into a single outlet air stream. Its data and simulation model
are encapsulated in the module ZonePlenum. The outlet air mass flow rate is obtained from
˙mair,out =
X
i=1,n
˙mair,in,i
(9.25)
The outlet air temperature, enthalpy, humidity ratio and pressure are set to the zone conditions.
In addition to its normal function of acting as an air stream mixer, the return plenum can have
2 types of special connection to upstream air terminal units.
468
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
(1) The user can model the effects of duct leakage in VAV single duct systems using the Simplified
Duct Leakage Model (see ZoneHVAC:AirDistributionUnit for how to set up this model). After
the normal outlet air flow calculation is completed as above, the calculation loops over the
air distribution units connected to the zones that feed air to the plenum and adds in to the
outlet air mass flow rate the leakage air flow rates from the upstream leaks defined in the
ZoneHVAC:AirDistributionUnit inputs. This connection between the leaks and the plenum
is not explicit: no extra nodes are defined in the return plenum or in the terminal unit.
(2) The
user
can
model
secondary
(recirculated)
air
drawn
from
the
plenum
into
a
fan
powered
induction
unit
(AirTerminal:SingleDuct:SeriesPIU:Reheat
or
AirTermi-
nal:SingleDuct:ParallelPIU:Reheat).
In this case the connection is explicit: extra outlet
nodes are defined in the return plenum which act as the secondary air inlet nodes for the
terminal units. The recirculated air flow rates are set by the terminal units. The outlet
return air is then:
˙mair,out =
X
i=1,n
˙mair,in,i −
X
j=1,m
˙mair,recirc,j
(9.26)
9.8
Plant Load Profile
The LoadProfile:Plant object is used to simulate a scheduled demand profile. This can be useful
when the building loads are already known. Demanded load and flow rate are schedules specified
in the object definition. The load profile can specify heating and cooling loads. Cooling loads are
entered as negative numbers. The actual load met is dependent on the performance of the supply
loop components.
The LoadProfile:Plant object must be connected on the demand side of the plant loop. If desired,
multiple LoadProfile:Plant objects can be combined in series and/or parallel.
9.8.1
Calculation Model
The LoadProfile:Plant object calculates the outlet water temperature based on the inlet water
temperature from the plant loop and user inputs for the scheduled plant load and the requested
flow rate. The calculation can be expressed with the equation:
Tout = Tin −Qload
˙mcp
(9.27)
where
Tout
= the outlet water temperature
Tin
= the inlet water temperature
Qload
= the scheduled plant load
˙m
= the water mass flow rate
cp
= the specific heat of water
The user requested flow rate is not always available from the plant loop.
The actual flow rate
used in the calculation is the lesser of the user requested value and the plant available value.
9.9. PLANT/CONDENSER LOOPS
469
Note that the LoadProfile:Plant object can still request and receive flow even if the scheduled
plant load is zero.
In this case the outlet temperature will be the same as the inlet tempera-
ture. This allows users to drive the plant loop flow without necessarily affecting the loop temper-
ature.
For reporting purposes the energy consumption of the object is calculated using the equation:
E = Qload∆t
(9.28)
where
E
= the energy consumption
Qload
= the scheduled plant load
∆t
= the time step interval
9.9
Plant/Condenser Loops
9.9.1
Integration of System and Plant
In order to integrate the air handling system simulation with the zones simulation, methods were
developed to model the system air loop and its interactions with the zones due to temperature con-
trols and the relative difference between the zone and supply air temperatures. A similar situation
is encountered when integrating the central plant simulation. Typically, the central plant inter-
acts with the systems via a fluid loop between the plant components and heat exchangers, called
either heating or cooling coils. In EnergyPlus the performance of the air systems and plant are
interdependent because the simulations are combined. The plant outputs must match the system
inputs and vice versa. That is, the temperature of the chilled water leaving the plant must equal
the temperature of the water entering the coils, and the chilled water flow rate must satisfy mass
continuity. In addition, coil controls are usually necessary to ensure that the values of chilled water
flow variables entering and leaving the coil remain in a reasonable range. Plants can also interact
with each other so that the operation of a chilled water loop and chiller will affect the operation of
a condenser water loop.
9.9.2
Current Primary System Modeling Methodology
There are two main types of loops within the HVAC simulation in EnergyPlus: an air loop and a
plant loop. The air loop is assumed to use air as the transport medium as part of an air handling
system while the plant loops use a liquid fluid of the user’s choosing (typically water). Condenser
loops are a special case of plant loop that are for heat rejection and are distinguished by slightily
different control options and applicable equipment types.
A user may have any number of each
type of loop in a particular input file. There are no explicit limits on the number of loops within
the program—the user is only limited by computer hardware. Execution speed will naturally vary
with the complexity of the input file.
Plant loops are further divided into “half-loops” or “semi-loops” for organizational clarity and
simulation logistics (see Figure “Connections between the Main HVAC Simulation Loops and Half-
Loops”).
These sub-loops, or half-loop sides, are matched pairs that consist of half of a main
plant loop. Plant loops are broken into supply and demand sides. The plant demand side half-
loop contains equipment that places a load on the primary equipment. This might include coils,
470
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
baseboards, radiant systems, etc. The load is met by primary equipment such as chillers or boilers
on the supply side half-loop. Each supply side half-loop must be connected to a demand side half-
loop and vice versa. A similar breakdown is present on condenser loops where the demand side
includes the water side of chiller’s condensers while the supply side includes condenser equipment
such as cooling towers.
Figure 9.1: Connections between the Main HVAC Simulation Loops and Half-Loops.
The breakdown into two half-loops allows for better handling and control of information and
simulation flow throughout the program. Direct connections between the half-loops of the air, plant,
and condenser loops are enhanced by components with connections between the various main loop
types. For example, coils (heating or cooling) are in reality heat exchangers with an air and a water
or refrigerant side. The air side of the coil is handled within the air loop where the control of the
device is also maintained. The fluid side of the coil is handled within the plant demand side, which
passes the energy requirements of the coil on to the plant supply side. All loops are simulated
together by successively modeling each half-loop in a particulary calling order. Overall iterations
ensure that the results for the current time step are balanced and updated information has been
passed to both sides of the sub-loops as well as across to the other side of air loop connections such
as coils.
The plant equipment on a half-loop is described by a set of branches for that half-loop. Com-
ponents can be arranged on a branch in series, and branches can be placed in parallel, with some
restrictions. Figure “Branch Layout for Individual Plant Half-Loops” provides an overview of the
intended branch layout for each plant half-loop. Branches are individual legs within the loop struc-
ture. Thus, the segment between point A and point B is defined as a branch, as is the section
between points E and F. There may be multiple sections (C1 to D1 through Cn to Dn) in between
the splitter and mixer.
9.9. PLANT/CONDENSER LOOPS
471
Each half-loop may only have one splitter and one mixer. Thus, equipment may be in parallel
between the mixer and splitter, however, within any single branch, there can only be components
in series and not in parallel. The topology rules for individual half-loops allow a reasonable amount
of flexibility without requiring a complicated solver routine to determine the actual flow and tem-
perature conditions. Note that since plant supply and demand are broken up into two separate
half-loops, chillers or boilers may be in parallel to each other in the supply side and coils may be in
parallel to each other on the demand side. Thus, the restriction of only a single splitter and mixer
on a particular half-loop does not unduly limit the allowable configurations. In some cases a single
branch can be used to define an entire half-loop, but in general a half-loop should have a splitter
and a mixer even if all equipment on the sub-loop is simply in series.
In addition, to avoid the need for overly complex solver routines, there are some restrictions
on the placement of pumps within a particular half-loop. There are two general types of pumps,
loop pumps and branch pumps. A pump that is the first component on the first branch (between
A and B) is termed a “loop pump” while any pump in the parallel section (between Ci and Di)
is termed a “branch pump”.
The simplest and most common arrangement is to have one loop
pump on the supply side inlet. In plant demand half-loops pumps can be placed only in the inlet
branch. This will allow simulation of primary-secondary systems. For more information on pumps
and pump placement rules, see the section on PipingSystem:Underground Simulation Pumps in this
document.
Essentially, each branch is made up of one or more components linked together in series. The
branch has system nodes that store properties at a location on the loop (temperature, enthalpy, flow
rate, etc.) at the beginning and end of the branch as well as between components. Components on
the branch take the conditions of the node at their inlet and use that information as well as overall
control information to simulate the component and write the outlet data to the node following
the component. This information is then used either by the next component on the branch or
establishes the outlet conditions for the branch.
Although the plant model in EnergyPlus is quite flexible, in most cases the topology of the plant
system in the model will be somewhat different from the topology of the actual plant system in a
building. EnergyPlus is focused on modeling building energy performance over long periods of time
and is not intended as a completely flexible system that can directly model any actual plant system
with its full complexity and exact layout. Given the design of an actual complex plant system, the
modeler will typically need to develop a simpler system that conforms to EnergyPlus’s capabilities
and strives to capture the issues important for energy consumption modeling.
Just like complex
geometry should be simplified into thermal zones for energy models, complex plants should to be
simplified into sets of pairs of closed half-loops with the allowed branch topologies.
9.9.3
Plant Manager
9.9.3.1
Plant Half-Loop Calling Order
Because there can be multiple plant loops in a model that depend on each other, one job of the
plant manager is to determine an appropriate calling order for the half-loops.
The intial starting
calling order (and the order always used prior to EnergyPlus Version 7) is as follows:
1.
Call all the demand side half-loops of the plant loops (in input object order)
2.
Call all the supply side half-loops of plant loops (in input object order)
3.
Call all the demand side half-loops of condenser loops (in input object order)
472
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
Figure 9.2: Branch Layout for Individual Plant Half-Loops
9.9. PLANT/CONDENSER LOOPS
473
4.
Call all the supply side half-loops of the condenser loops (in input object order).
This initial calling order is then revised during a setup phase of program execution when the
plant component models are iteratively read in, initialized and sized.
The algorithm is based on
information provided by those component models that connect loops together.
The components
register that two loop-sides are connected and declare which one places demands on the other. If a
half loop is connected and places demands on anther loop, then the calling order for the independent
demanding loop is placed just ahead of the dependent loaded half-loop. For example a water cooled
chiller component model reports that the supply side of the chilled water loop is connected to the
demand side of the condenser loop and that the chilled water loop places demands on the condenser
loop.
The plant manger algorithm is iterative and repeatedly calls all of the half loops a total of
four times. After this setup phase, the calling order is fixed for the rest of the simulation.
9.9.4
Plant Flow Resolver
9.9.4.1
Overview of the Plant Flow Resolver Concept
An important aspect of the solution procedure within plant loops is the method used to solve for
the fluid flow rates throughout the various half-loops. This involves making the supply side meet a
particular load and flow situation based on the simulation of the demand side loops. Load distribu-
tion is an issue that must be addressed as well as how flow rates are adjusted and temperatures are
updated. These issues are discussed in the next several subsections, and the algorithms described
are important to how the plant simulation functions.
In the first step, the plant loop manager calls the appropriate module to simulate (in flow order)
all of the components on each branch of the loop except for splitters and mixers. In this step, each
component would set the conditions at the outlet node including temperature, flow rate, maximum
allowed (design) flow rate, minimum allowed (design) flow rate, maximum available flow rate, and
minimum available flow rate. This would be based purely on the component’s own control scheme
and thus each component would be free to request as much (or as little) flow as desired.
In the second step, the loop manager would resolve the flow at all nodes and through all branches
of the local loop. The components are then simulated with the corrected flows. For this iteration,
the flow resolver sets the flow rate through each loop component.
9.9.4.2
Overall Loop Flow Rate
The plant models determine an overall fluid flow rate for each loop based on the dynamic requests
and needs of the components on the loop.
The flow resolver examines the requests and needs
of each half-loop and chooses an overall flow rate.
As individual plant components are modeled,
they register their requests for fluid flow which are stored on the inlet node (variable called Mass-
FlowRateRequest).
These requests for flow are used for two purposes, overall loop flows and
resolution of parallel flows inside a splitter/mixer.
For determining the overall loop flow request,
the requests by individual components are further qualified into three categories based on the nature
of the device.
1.
Need flow and turns loop on
2.
Need flow if loop is already on
3.
Take what ever flow they get.
The loop will only run at all if there are flow requests of type 1.
If there are flow requests of
type 2, they will not turn on the loop but may affect the overall flow rate if it is already on because
474
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
of some non-zero type 1 requests.
Flow requests of type 3 will not affect the overall loop flow
rate. These classifications are hard coded and cannot be altered by the user.
9.9.4.3
Pump Control for Plant and Condenser Loops.
The pump is quite simply the component that drives the flow (also see PipingSystem:Underground
Simulation Pumps). . How it reacts depends on several different conditions. In total, there are three
different decision variables, two of which are defined by user input. These three deciding factors
are whether the pump is constant or variable speed, whether the pump operation is continuous or
intermittent, and whether or not there is a request for overall loop flow. After the overall loop flow
request has been determined the simulation knows what the loop would like to do. The next thing
it does is simulation all the loop pumps to see what the pumps can actually provide. Then the
overall loop flow is bounded by the minimum and maximum that the loop pumps can provide at
that time. The operation of a constant speed pump is fairly straightforward. If the user designates
a constant speed pump that is operating continuously, the pump will run regardless of whether or
not there is a load. This may have the net effect of adding heat to the loop if no equipment is
turned on. If the pump is constant speed and operates intermittently, the pump will run at its
capacity if a load is sensed and will shut off if there is no load on the loop.
A variable speed pump is defined with maximum and minimum flow rates that are the physical
limits of the device. If there is no load on the loop and the pump is operating intermittently, then
the pump can shutdown. For any other condition such as the loop having a load and the pump is
operating intermittently or the pump is continuously operating (regardless of the loading condition),
the pump will operate and select a flow somewhere between the minimum and maximum limits. In
these cases where the pump is running, it will try to meet the flow request for the overall loop.
In many cases, the first estimate of flow requested by the demand side tends to be fairly accurate
and the flow rate does not vary in subsequent iterations. However, because there is the possibility
that the coils or some other component might request more flow in future iterations during the
same time step, the program must not only set flow rates but also maintain a record of the current
maximum and minimum flow rate limits. This information is important not only to the pump itself
but also to other pieces of equipment which may control their flow rates and thus require knowledge
of the limits within which they may work. In general, the decisions on what to set the maximum
and minimum flow rates is directly related to the type of pump (constant or variable speed). For
constant speed pumps, the maximum and minimum flow rate values are the same and thus if the
flow requested does not match this, the other components must either deal with the flow or a bypass
branch must be available to handle the excess flow. For variable speed pumps, the maximum and
minimum flow rates are set by the user-defined limits.
9.9.4.4
Plant/Condenser Supply Side
Component models, such as boilers, chillers, condensers and cooling towers are simulated on the
supply side of the plant and condenser loops. In order to allow specification of realistic configu-
rations, the plant loop managers were designed to support parallel-serial connection of component
models on the loop. In addition, loop managers were designed to support both semi-deterministic
models (e.g. the parameter estimation models of the ASHRAE Primary Toolkit [Pedersen 2001])
and “demand based” models (e.g. the performance map models of BLAST and DOE2.1E). As a
result, the loop manager must be able to simulate models that require the mass flow rate as an
9.9. PLANT/CONDENSER LOOPS
475
input and models that calculate the mass flow rate as an output—sometimes in the context of a
single loop configuration.
In order to achieve these design criteria without resorting to a pressure based flow network solver
in the HVAC portion of the code, a rules-based “flow resolver” was developed for the EnergyPlus
plant manager. The flow resolver is based on the following assumptions and limitations:
• Each loop is only allowed to have a single splitter and a single mixer
• Due to the fact that there can only be one splitter and one mixer on a given loop, it follows
logically that there can be at most one bypass on each loop side
• No other components may be in series with a bypass, i.e., a branch that contains a bypass
may have no other equipment on that branch
• Equipment may be in parallel only between the splitter and mixer components of a loop
• Equipment may be hooked together in series in each branch of the loop
• Flow rates on individual branches will be controlled using maximum and minimum available
flow rate limits
The flow resolver employs a simple predictor-corrector algorithm to enforce mass continuity
across the plant loop splitter as shown in the following figure.
As previously discussed, the pump establishes the total loop mass flow rate by setting the flow
in the first supply side branch. In the second step, a predictor algorithm calls to simulate each piece
of equipment on the loop and they update their mass flow rate requests based on the current flow
rates, temperatures and load dispatch requests. The loop manager calls the appropriate module to
simulate (in flow order) all of the components on each branch of the loop except for splitters and
mixers. In this step, each component sets the conditions at its outlet node including temperature
and sets component flows on the inlet node.
Each component and branch is classified for their type
of flow control. Prior to version 7 this was input by the user where branch objects were tagged in
the user input file as an ACTIVE, SERIESACTIVE, PASSIVE or BYPASS type of model.
As of
version 7 this has been hard coded and the input is no longer used. An ACTIVE flow control type
describes a demand based plant model that calculates mass flow rate as an output. An ACTIVE
component when OFF will shut down the whole branch irrespective of the type of other components
on the branch. A SERIESACTIVE branch is like an ACTIVE component except that there are
more than one ACTIVE components on the branch so that two components requests may be at
odds with each other and so it might not shut down the whole branch when the component is OFF.
The flow resolution algorithm is same for both ACTIVE and SERIESACTIVE components and
in the rest of the document description of one type will fit the other type too. A PASSIVE type
describes a semi-deterministic model that is simulated with the mass flow rate as an input. The
BYPASS type designates a loop bypass.
The predictor algorithm first establishes the desired flow rate of each branch by searching for
ACTIVE components on the branch. The first ACTIVE component in simulation order sets the
desired branch flow. Branches with only PASSIVE components require a flow rate between the
minimum and maximum allowable branch flow.
Branches with a BYPASS component have a
branch flow only when all other branches combined cannot handle the entire loop flow.
476
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
Figure 9.3: Plant/Condenser Supply Side Solution Scheme.
9.9. PLANT/CONDENSER LOOPS
477
The loop flow resolver makes any necessary “corrections” to the requested branch flows in order
to enforce overall continuity on the loop. If mass conservation allows all ACTIVE branches to be
satisfied, then the remaining flow is divided between the PASSIVE branches and as a last resort,
the BYPASS. If there is insuﬀicient flow to meet the branch demand, ACTIVE branch requests are
met first in the order that the branches appear in the branch list in the input file.
The flow rate is resolved first for each individual branch. For every branch, the program cycles
through each node on the branch and determines what the flow requests and flow limits are. The
most restrictive flow constraints are assumed to be valid for the entire branch regardless of com-
ponent type. Active components are given highest priority for requesting a particular flow rate. If
there is more than one active component on a particular branch, then it is assumed that the active
component on the branch with the highest flow request dictates the flow request for the entire
branch.
Once all of the branches have set their flow rates and constraints, the splitter and mixer must
resolve the various flow requests. The mixer and any branch following the mixer is passive. Thus,
all of the flow control happens at the splitter. The splitter first attempts to sum the maximum
and minimum constraints from all of the active branches coming out of the device and compares
those to the constraints that are valid for the branch leading into the splitter. When there is a
mismatch between the outlet constraints and the inlet constraints, the simulation will defer to the
inlet constraints due to the fact that the pump is in reality controlling flow on the loop. Since
the constraints of the pump would be passed across to the demand side from the supply side, an
assumption is made that the coils or other demand side components must live within the bounds
of the pump.
Once the flow has been resolved at the splitter, the branch flow rates and constraints between
the splitter and mixer can be adjusted, if necessary. In some cases, this will be mandatory to
maintain a mass balance at the splitter. When the flow rate coming out of the splitter does not
match the active branch requests, individual branch flow rates must be adjusted to provide for the
extra flow or the “flow deficit”. When there is extra flow, the excess flow is sent through any bypass
branch first and then is sent to passive branches in reverse order of their appearance in the splitter
outlet list. When all of these branches have been exhausted and there is still excess flow, flow will
be increased to the active branches, also in reverse order. The reverse order guarantees that the
branch appearing first has the highest priority to receive the flow rate it has requested.
If there is not enough flow to meet all active branch requests (i.e., a “flow deficit”), then the
flow rates through the bypass and passive branches are set to zero. The flow rates through the
active branches will then be decreased in reverse order until the splitter outlet flow rate matches
the available flow at the splitter inlet. For a plant loop flow deficit, the bypass and passive branch
flows are also set to zero, and flow rates for each active branch are calculated as follows:
˙mbr = ˙mbr\_request
˙mtot\_request
∗˙mtot\_available
(9.29)
where:
˙mbr = final resolved branch flow rate
˙mbr\_request = requested branch flow rate
˙mtot\_request = total loop mass flow rate request
˙mtot\_available = total loop mass flow rate available
It is also necessary to monitor the flow constraints at the branches and components since once the
flow rates are changed, the components must be resimulated by the controlling loop (air loop, zone
478
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
equipment, or plant supply side). The controllers for these components must know if the constraints
have been modified so that the simulation does not toggle between a component requesting a flow
that the pump cannot meet and the pump then resetting the flow to what it can provide. Note
that once a flow rate for any component has changed that this signals the need to resimulate any
sub-loop to which it might have an indirect connection. Currently, this means that if a flow rate on
the plant demand side changes, the simulation must recalculate the conditions on both the air loop
and zone equipment sub-loops since coils and other equipment could be on either side of the main
air loop. Similarly, if the condenser demand side simulation results in a change in flow rate through
a chiller condenser, then the plant supply side must be triggered to perform its calculations again.
Care has been taken to avoid cases where the various half-loops might simply keep triggering the
resimulation of their indirect connections in an infinite loop.
9.9.4.5
Loop Capacitance and Pump Heat
The plant model includes simplified methods of modeling fluid capacitance and the temperature rise
because of pumping and friction. The transition from load or energy based plant models to a loop
based arrangement makes variables of both the flow rate and the fluid temperature. This means
there are more degrees of freedom that must be controlled. The flow resolver concept discussed
previously controls the fluid flow rates through the components and maintains an overall mass flow
balance through the loop. However, the temperatures still need to be controlled and modeled. A
purely iterative procedure can be expected to converge to the appropriate loop temperatures, but
the procedure can become slow to converge under conditions where the demand changes rapidly or
the supply components may not have enough capacity to meet the system demand. This situation
is somewhat analogous to that existing in the link between the zone and the air system. In that
case, the convergence and stability of the iterative solution was greatly improved by adding the
thermal capacitance of the zone air and other fast responding mass within the zone. Based on
that experience, it was decided to add thermal capacitance to the plant loop model to benefit from
the added stability. Because the thermal capacitance in the zone/system interaction is relatively
small, it was necessary to use a third order numerical solution there. Although the plant loop’s
fluid thermal capacitance is relatively high, the fluid flows also have high heat capacity and can
change temperatures rapidly a simple first order solution was not found to be satisfactory and an
exact analytical solution was needed.
In realistic conditions there is often some delay between changes in supply conditions and cor-
responding changes at demand side components due to the transport of fluid round the loop having
a finite velocity.
The act of pumping fluid around a loop adds heat to the fluid through friction.
The slight
warming occurs at the pump and all around the circuit. The amount of heat is equal to the work
done on the fluid by the pump. This so-called pump heat is a complicating factor in plant simulation
because the pump heat alters the load on primary equipment. A simple method of accounting for
pumping heat is needed that doesn’t increase the diﬀiculties of the numerical solution and (as of
version 7) in EnergyPlus this accomplished by including the pump heat in the loop capacitance
model.
Plant loops include a simple loop capacitance model to simulate these effects based on a well-
stirred tank model.
Each half-loop has a well-stirred tank located at its inlet as indicated in
Figure 9.4. The temperature of the tank is modeled as a function of the tank mass, inlet fluid flow
rate and temperature, and pump heat.
No energy is lost or gained because of storage in the loop
9.9. PLANT/CONDENSER LOOPS
479
capacitance.
Figure 9.4: Loop Capacitance Tank Models
The total plant loop volume is separated into two tanks, on on each half-loop inlet. For normal
loops (without common pipes) each tank is one half of the plant loop volume. For common pipe
plant loops, the tank on the supply side inlet has three fourths of the volume and the tank on the
demand side inlet has one fourth. Each plant loop is assigned a total fluid volume as user input
or an autocalculate routine based on the design flow rate. The size of the thermal capacitance
affects the speed of recovery from situations where the setpoint was not maintained. The user must
estimate a fluid volume based on the size of the pipes in the loop. Note that rough estimates seem
to be suﬀicient. Loop capacitance (m3) could be calculated from pipe size data but this is not
usually known. If zero capacitance is specified the above formulation reduces to an instantaneous
update in demand update temperature and the demand inlet temperature becomes the supply outlet
temperature at the previous time step. If a very large capacitance is specified unrealistic time delay
may result and there may be poor response to changes in loop setpoint temperature. The loop
capacitance ‘autocalculate’ option sets the loop volume to the product of the maximum loop flow
rate and the loop circulation time (a user input which defaults to 2 minutes).
The tank temperature is modeled by drawing a control volume and energy balance around the
tank and solving for the temperature.
The temperature of each tank is recalculated whenever
480
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
the two half-loops are interfaced together. The tank temperature history is stored at the end of
the simulation timestep.
The model equation for tank (and outlet temperature) is formulated as
follows:
Ttank,new =
˙mcpTinlet + MtankcpTtank,old
tsys3600
+ ˙Qpumpheat
mcP + Mtankcp
tsys3600
(9.30)
The tank temperature at the end of the simulation timestep is solved by the analytical approach
and expressed as
T t
tank =
T t−δt
tank −˙mcpTinlet + ˙Qpumpheat
˙mcp
!
exp

−
˙mcp
Mtankcp
t

+ ˙mcpTinlet + ˙Qpumpheat
˙mcp
(9.31)
where:
T t−δt
tank is the previous system time-step tank temperature [°C]
T t
tank is the current tank and tank outlet temperature [°C]
˙m is the current fluid mass flow rate through the tank [kg/s]
δt is the duration of system time step [second]
cP is the heat capacity of fluid [J/kg]
Mtank is the mass of the water in the tank [kg]
˙Qpumpheat is the heat generated by a pump in the tank [W]
When modeling plants using one of the common pipe modes for plant loops, the same tank
model is used but the tanks are situated differently and account for extra connections. For common
pipe situation, the tanks are located on the outlet of a half loop with common pipe interactions
downstream of the tank.
The average temperature is reported as the tank temperature.
The average temperature is
defined as the value of an integral function of tank temperature on an interval [0,δt].
−
T = 1
δt
Z δt
0
T t
tankdt
= Mtankcp
˙mcpδt
T t−δt
tank −˙mcpTinlet + ˙Qpumpheat
˙mcp
! 
1 −exp

−
˙mcp
Mtankcp
δt

+ ˙mcpTinlet + ˙Qpumpheat
˙mcp
(9.32)
9.9.4.6
Plant Flow Resolver Input
The input specifically related to the flow resolver consists of the plant BranchList and the plant
ConnectorList as shown in the Input Output Reference. User defined names link the plant loop
to its branches (contained in the BranchList) and define the loop splitters and mixers contained in
the ConnectorList. The Connector:Splitter and Connector:Mixer syntax in turn define the relative
connection of the branches to each other on the loop.
The Branch definition is input in simulation and connection order for all of the components
on the branch. The simulation assumes that the inlet node of the first component listed on the
branch is the branch inlet node and the outlet node of the last component listed on the branch is
the branch outlet node. Examples of all the input syntax is shown in the Input/Output Reference
for the appropriate object.
9.9. PLANT/CONDENSER LOOPS
481
9.9.5
Summary of Load Distribution Schemes
Five load distribution schemes are employed in EnergyPlus. The figure below illustrates the plant
load distribution algorithm. The total loop demand is calculated and used in the ManagePlant-
LoopOperation routine to determine which equipment is available based on the supervisory control
scheme specified by the user. Once all available components have been identified the loop demand
is distributed to the available components based on the user specified load distribution scheme.
Figure 9.5: Loop Capacitance Tank Models
• The OPTIMAL scheme first loads each component to its optimal part load ratio (specified
in input). Any remaining loop demand is distributed evenly to all the components.
• The UNIFORMLOAD scheme first divides the load evenly among all available components.
If some components do not have the capacity to meet the uniformly distributed load, the
remaining load is distributed sequentially to the other available components.
• The SEQUENTIALLOAD scheme loads each component one at a time to capacity until
the loop demand is met. The components are loaded up in the order that they appear in the
equipment list specified in input.
• The UNIFORMPLR scheme loads all equipment uniformly by maintaining uniform part
load ratios across all equipment on the equipment list. If the load is below the load required
by the plant to operate at the largest component minimum part load ratio, the last item is
482
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
removed from each equipment list. This process is repeated until the plant can operate above
the largest component minimum part load ratio.
• The SEQUENTIALUNIFORMPLR scheme loads all equipment in the order specified on
the equipment list to capacity while operating all operational equipment at uniform part load
ratios.
Note: For all schemes, if the load for any individual component is less than the component load
at the minimum PLR, the individual component model will false load or reduce duty cycle while
operating at the minimum part load ratio until the load is met.
Examples of application of each Load Distribution schemes can be found in the following tables.
Each example assume that we have two pieces of equipment, with Equipment A being first in line
in the PlantEquipmentList, and having the following characteristics:
Table 9.2: Equipment description
Equipment
A
B
Priority
1
2
Min PLR
0.2
0.15
Max PLR
1
1
Optimum PLR
0.6
0.4
Capacity
40
100
Note: In the examples below:
• ”\*” Means it will false load or cycle
• ”\*\*” Means it is capped by maximum PLR
9.9.5.1
OptimalLoad
The OptimalLoad Load Distribution occurs in three steps:
Step 1: Sequentially load each equipment to the Minimum of Optimal Load (= Load corresponding
to optimal Part Load Ratio) and Loop Demand
Step 2: Evenly distribute the remaining loop demand, without exceeding the maximum Part Load
Ratio of each equipment
Step 3: It there is still some remaining demand, look for any equipment that is not yet at maximum
Part Load Ratio and load it (up to its maximum Part Load Ratio)
9.9. PLANT/CONDENSER LOOPS
483
Table 9.3: Optimal Load Distribution Scheme - Step 1
Plant Load
Initial Loading A
Remaining Load
Initial Loading B
Remaining Load
5
5
0
0
0
25
24
1
1
0
50
24
26
26
0
100
24
76
40
36
150
24
126
40
86
200
24
176
40
136
Table 9.4: Optimal Load Distribution Scheme - Step 2
Plant Load
Interim Loading A
Interim Loading B
Remaining Load
5
5
0
0
25
24
1
0
50
24
26
0
100
40
58
2
150
40
83
27
200
40
100
60
Table 9.5: Optimal Load Distribution Scheme - Step 3
Plant Load
Final Loading A
Final Loading B
Final PLR A
Final PLR B
Load Not Met
5
5
0
0.2 \*
-
0
25
24
1
0.6
0.15 \*
0
50
24
26
0.6
0.26
0
100
40
60
1 \*\*
0.6
0
150
40
100
1 \*\*
1 \*\*
10
200
40
100
1 \*\*
1 \*\*
60
9.9.5.2
UniformLoad
The UniformLoad Load Distribution occurs in two steps:
Step 1: Distribute the load equally to all machines, without exceeding the maximum PLR of the
equipment
Step 2: If there is a remaining loop demand, sequentially distribute it to all machines, without ex-
ceeding the maximum Part Load Ratio.
484
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
Table 9.6: Overview of the UniformLoad Load Distribu-
tion Scheme
UniformLoad
Initial Loading
Final Loading
Load Not Met
Final PLR
Plant Load
A
B
A
B
A
B
10
5
5
5
5
0
0.2 \*
0.15 \*
25
12.5
12.5
12.5
12.5
0
0.31
0.15 \*
50
25
25
25
25
0
0.63
0.25
100
50
50
40
60
0
1 \*\*
0.60
150
75
75
40
100
10
1 \*\*
1 \*\*
200
100
100
40
100
60
1 \*\*
1 \*\*
9.9.5.3
SequentialLoad
The SequentialLoad simply loads all machine sequentially up to their maximum Part Load Ratio.
Table 9.7: Overview of the Sequential Load Distribution
Scheme
SequentialLoad
Loading
Load Not Met
PLR
Plant Load
A
B
A
B
5
5
0
0
0.2 \*
-
25
25
0
0
0.625
-
50
40
10
0
1 \*\*
0.15 \*
100
40
60
0
1 \*\*
0.6
150
40
100
10
1 \*\*
1 \*\*
200
40
100
60
1 \*\*
1 \*\*
9.9.5.4
UniformPLR
The UniformPLR Load Distribution occurs in three steps:
Step 1: Determine PlantCapacity and LargestMinCompPLR for each successive equipment being
turned on.
PlantCapacity is the capacity of all equipment that is turned on and consid-
ered. LargestMinCompPLR is the max of minimum Part Load Ratio for each equipment
considered.
Step 2: While the load to be met is below the LargestMinCompPLR equipment still in consideration,
remove the last equipment in the Plant Equipment List. Always keep one equipment.
Step 3: Divide the Plant Load across the remaining equipment
9.9. PLANT/CONDENSER LOOPS
485
Table 9.8: UniformPLR Load Distribution Scheme - Step 1
Equipment Considered:
A
A & B
PlantCapacity
40
140
LargestMinCompPLR
0.2
0.2
Table 9.9: UniformPLR Load Distribution Scheme - Step
2 and 3
UniformPLR
A&B in Consideration
A only
Final Loading
Final PLR
Plant Load
Plant PLR
B
Plant PLR
A
B
A
B
5
0.04
OFF
0.125
5.0
-
0.2 \*
-
10
0.07
OFF
0.25
10.0
-
0.25
-
25
0.18
OFF
0.625
25.0
-
0.625
-
50
0.36
ON
N/A
14.29
35.71
0.36
0.36
100
0.71
ON
N/A
28.57
71.43
0.71
0.71
150
1.07
ON
N/A
40.00
100.00
1 \*\*
1 \*\*
9.9.5.5
SequentialUniformPLR
The SequentialUniformPLR Load Distribution occurs in two steps:
Step 1: Turn on each equipment sequentially to have enough capacity to meet the loop demand.
Step 2: Operate the resulting equipment at uniform part load ratio
Table 9.10: Overview of the SequentialUniformPLR Load
Distribution Scheme
Sequential Loading
Final Loading
Final
Plant Load
A
B
PlantCapacity
Plant PLR
A
B
A
B
5
ON
OFF
40
0.13
5.0
-
0.2 \*
-
10
ON
OFF
40
0.25
10.0
-
0.25
-
25
ON
OFF
40
0.63
25.0
-
0.63
-
50
ON
ON
140
0.36
14.3
35.71
0.36
0.36
100
ON
ON
140
0.71
28.6
71.43
0.71
0.71
150
ON
ON
140
1.07
40.0
100.00
1 \*\*
1 \*\*
9.9.6
Summary of Plant Loop Demand Calculation Schemes
There are two plant loop demand calculations schemes in EnergyPlus. There is a SingleSetPoint
and a DualSetPointDeadband; the SingleSetPoint is the default if that field is left blank
in the PlantLoop object. In the SingleSetPoint scheme the Plant Loop requires that a Setpoint
Manager set a single setpoint value that sets Node%TempSetPoint.
Examples of this Setpoint
Manager would be: the objects SetpointManager:Scheduled, SetpointManager:OutdoorAirReset,
etc. For the DualSetPointDeadband scheme the Plant Loop requires one or two Setpoint Managers
486
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
two setpoint managers are required, one with Control Variable = MaximumTemperature and
another with Control Variable = MinimumTemperature.
Examples of applicable setpoint
managers include: SetpointManager:Scheduled, SetpointManager:OutdoorAirReset, SetpointMan-
ager:FollowOutdoorAirTemperature, etc. Look in the Input Output Reference for the correct usage
of these SetpointManagers.
The Plant Loop Demand Calculation Scheme determines the amount of heating or cooling nec-
essary to bring the temperature of the Plant Loop to its setpoint(s). When this value is determined
then the Load Distribution scheme explained in the previous section takes this value and distributes
the load to the appropriate equipment. The demand calculation scheme determines how the load
is calculated. In the next section is a summary of the 2 algorithms and how they are used.
9.9.6.1
Loop Demand Calculation Scheme SingleSetPoint
The SingleSetPoint scheme for the PlantLoop takes the value that is placed on the Node%TempSetPoint
and calculates the heating or cooling load necessary to obtain that setpoint.
DeltaTemp
= LoopSetPoint - LoopTempIn
LoopDemand = mdot \* Cp \* DeltaTemp
The sign of the Loop Demand determines if the loop has a cooling or heating load. Then the
Load Distribution scheme distributes this calculated load to the appropriate equipment.
9.9.6.2
Loop Demand Calculation Scheme DualSetPointDeadband
The DualSetPointDeadband scheme for the PlantLoop takes the value that is placed on the
Node%TempSetPointHi and Node%TempSetPointLo calculates the heating or cooling load nec-
essary to obtain that setpoint; if in the DeadBand then no load is calculated. The pseudo code
below shows the basis of the algorithm.
!Calculate the demand on the loop
IF (mdot > 0.0) THEN
LoadtoHeatingSetPoint = mdot\*Cp\*(LoopSetPointLo - LoopTempIn)
LoadtoCoolingSetPoint = mdot\*Cp\*(LoopSetPointHi - LoopTempIn)
! Possible combinations:
! 1
LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint > 0 -->
Heating required
! 2
LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint < 0 -->
Cooling Required
! 3
LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint > 0 -->
Dead Band Operation
! 4
LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint < 0 -->
Not Feasible
IF (LoadToHeatingSetPoint .GT. 0.0 .AND. LoadToCoolingSetPoint .GT. 0.0) THEN
LoopDemand = LoadToHeatingSetPoint
ELSE IF (LoadToHeatingSetPoint .LT. 0.0 .AND. LoadToCoolingSetPoint .LT. 0.0) THEN
LoopDemand = LoadToCoolingSetPoint
ELSE IF (LoadToHeatingSetPoint .LT. 0.0 .AND. LoadToCoolingSetPoint .GT. 0.0) THEN
LoopDemand = 0.0
ELSE
CALL ShowSevereError
END IF
ELSE
LoopDemand = 0.0
END IF
IF(ABS(LoopDemand) < LoopDemandTol) LoopDemand = 0.0
The sign of the Loop Demand determines if the loop has a cooling or heating load. Then the
Load Distribution scheme distributes this calculated load to the appropriate equipment, if there is
any.
9.9. PLANT/CONDENSER LOOPS
487
9.9.7
Plant and Condenser Equipment Operation Schemes
Plants and condenser loops must have some mechanism for controlling the operation of the loop and
which equipment is available under different operating conditions. Once the Loop load is calculated
by the return conditions from the demand side and using the loop setpoint, this load needs to
be allocated to the supply equipment according to the users input. This is mainly done by the
operation schemes.
Each operation scheme must have the type of operation scheme, its identifying name, and the
schedule that defines its availability. The first scheme appearing in the list is given the highest
priority; the second scheme has second highest priority, etc. In other words, if according to its
schedule, the first operation scheme is available, then it is used by the simulation to define how the
plant or condenser loop operates. If it is not available, the second operation scheme in the list is
checked to see if it is available until the highest priority scheme that is also available is found. See
the Input Output Reference for input field details.
9.9.8
Plant Operation Schemes
See the Input Output Reference for input field details. The options for plant control schemes are:
9.9.8.1
Uncontrolled Loop Operation
The PlantEquipmentOperation:Uncontrolled scheme takes the full capacity of the supply equipment
and cools or heats the loop accordingly. An example would be a cooling tower where the cooling
tower would cool the condenser loop with all of its available capacity and not be limioted by a
capacity range or setpoint. Uncontrolled loop operation simply specifies a group of equipment that
runs ‘uncontrolled’. If the loop runs, this equipment will run also, unless turned off by the loop flow
resolver to maintain continuity in the fluid loop.
9.9.8.2
Cooling Load Range Based Operation or Heating Load Range Based Operation
PlantEquipmentOperation:CoolingLoad (or PlantEquipmentOperation:HeatingLoad) defines the
different ranges and which equipment list is valid for each range. In each trio, there is a lower
limit for the load range, an upper limit for the load range, and a name that links to an equipment
availability list (PlantEquipmentList).
Load range operation is used when the loop load is
calculated and then the equipment is selected in the proper range. This allows for the most eﬀicient
operation of the plant equipment or for the user to determine the most eﬀicient plant configuration.
When the equipment list has been deteremined then the load is allocated to the equipment in a
manner selected by the user with “Optimal or Sequential” load distribution scheme.
The load
range based operation scheme has two statements associated with it: a main statement that defines
the ranges that individual priority settings are valid and the lists of equipment that may be used
for each range.
9.9.9
Condenser Operation Schemes
This is very similar to the plant operation schemes, but there are several more options avaible with
the CondenserLoop. The condenser operation schemes apply to the equipment on the ‘supply side’
of the condenser loop—pumps, cooling towers, ground coupled heat exchangers, etc. The keywords
488
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
select the algorithm that will be used to determine which equipment is available for each time step.
The ‘Range Based Operation’ schemes select a user specified set of equipment for each user specified
range of a particular simulation variable. ‘Load Range Based’ schemes compare the demand on the
condenser supply side with specified load ranges and associated equipment lists. ‘Outdoor…Range
Based’ schemes compare the current value of an environmental parameter with user specified ranges
of that parameter. See the Input Output Reference for input field details.
9.9.9.1
Uncontrolled Loop Operation
The PlantEquipmentOperation:Uncontrolled scheme takes the full capacity of the supply equipment
and cools or heats the loop accordingly. An example would be a cooling tower where the cooling
tower would cool the condenser loop with all of its available capacity and not be limioted by a
capacity range or setpoint. Uncontrolled loop operation simply specifies a group of equipment that
runs ‘uncontrolled’. If the loop runs, this equipment will run also, unless turned off by the loop flow
resolver to maintain continuity in the fluid loop.
9.9.9.2
Cooling Load Range Based Operation or Heating Load Range Based Operation
PlantEquipmentOperation:CoolingLoad (or PlantEquipmentOperation:HeatingLoad) statement
defines the different ranges and which equipment list is valid for each range. In each trio, there
is a lower limit for the load range, an upper limit for the load range, and a name that links to
an equipment availability list (CondenserEquipmentList). Load range operation is used when the
loop load is calculated and then the equipment is selected in the proper range. This allows for the
most eﬀicient operation of the plant equipment or for the user to determine the most eﬀicient plant
configuration. When the equipment list has been deteremined then the load is allocated to the
equipment in a manner selected by the user with “Optimal or Sequential” load distribution scheme.
The load range based operation scheme has two statements associated with it: a main statement
that defines the ranges that individual priority settings are valid and the lists of equipment that
may be used for each range.
9.9.9.3
Outdoor Drybulb Range Based Operation, Outdoor Wetbulb Range Based
Operation, Outdoor RHPercent Range Based Operation
The various “PlantEquipmentOperation:Outdoor\*” statements define the different ranges of the
various environmental parameters and which equipment list is valid for each range.
After the
keyword and the identifying name, a series of data trios is expected. In each trio, there is a lower
limit for the load range, an upper limit for the load range, and a name that links to an equipment
availability list (the “CondenserEquipmentList”).
9.9.9.4
Outdoor Drybulb Temperature Difference Based Operation,. Outdoor Wet-
bulb Temperature Difference Based Operation
The various “PlantEquipmentOperation:Outdoor\*Difference” statements control strategies help to
control any condenser equipment based on the difference between a reference node temperature and
any environmental temperature. For example a cooling tower can be controlled by a strategy, which
looks at the difference between the tower inlet temperature and wet-bulb temperature. A difference
range is specified for each equipment list.
9.9. PLANT/CONDENSER LOOPS
489
9.9.10
Primary-Secondary Loop Systems
The method to simulate a primary-secondary system in EnergyPlus is termed Common Pipe.
9.9.10.1
Common Pipe
Common pipe feature eliminates the need of specifying two different EnergyPlus loops each for
Primary and Secondary half loops. Instead the user can set up the system as it is used in real
life applications.
A common pipe simulation requires that pumps be placed on both Demand
(Secondary) and Supply (Primary) sides of the loop. A typical Common Pipe layout as used in
EnergyPlus is shown in Figure 9.6. The major assumptions in the common pipe implementation
are as follows:
• Pumps are placed on both demand and supply side of the loop.
• Secondary pump flow rate can be less than, equal to or greater than the primary pump flow
rate.
• The flow at the inlet node of the half loop is equal to the flow at the outlet node of the half
loop.
• The pumps can have different schedules and any loop can be shut off when the other loop is
still running.
Figure 9.6: Common Pipe Layout Schematic
Common pipe simulation is done during the interface update call at both Supply-to-Demand
and Demand-to-Supply. Appropriate checks are used to make sure that the effect of flow reversal
490
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
in between iteration is taken care of. Moreover, the common pipe keeps track of the flow rates
and temperatures at all the four nodes linked to it; namely, the inlet and outlet nodes of each
sub loop. This record will help to decide if loops have converged or not. In situations where the
primary component meets the setpoint and the coil controls does not change its flow request, the
common pipe converges quickly. The simple description of the control algorithm for common Pipe
implementation is as follows:
1. At FirstHVACiteration, the common pipe flow is initialized to zero.
2. Common pipe is simulated at interfaces and thus we will have 2 different flows handle on
either side of interface.
3. Loops and corresponding flow rates are assigned inlet or outlet (to common pipe) depending on
the interface which calls it. So when common pipe is called from demand to supply interface,
the inlet loop is demand side and outlet loop is supply side and vice versa.
4. Inlet flow is compared to outlet flow and the difference is set as the common pipe flow.
5. At each interface the common pipe flow is assigned a direction which can be into the interface
(Inlet flow < Outlet flow) or away from interface (Inlet flow > Outlet flow).
6. Outlet temperature is calculated depending on the flow rate and flow direction. When flow is
away from interface outlet flow temperature is same as inlet flow temperature. For a common
pipe flow into the interface, the outlet flow temperature is calculated as mixed temperature
of inlet flow and the common pipe flow.
7. At demand to supply interface, the supply side inlet node temperature and flow rate are up-
dated every iteration. At supply to demand interface, only flow is updated. The temperature
is updated only at the end of timestep.
8. Loops iterate till the flow and temperatures at all the 4 concerned nodes do not change.
9.9.10.2
Two-Way Common Pipe
A model referred to as Two-Way Common Pipe is available which provides a way to model Primary-
Secondary systems as a single Plant Loop. In a typical EnergyPlus plant loop simulation, the only
half loop inlet/outlet node that is controlled is the supply side outlet node. In some cases this
requirement becomes a limitation in analyzing different options. A good example is ice thermal
storage application, where during charging phase, the coil setpoint can be different from the ice
storage equipment setpoint. With this model, the interface between the two half loops includes two
additional flow paths that essentially split a single plant loop into both primary and secondary loop
sides.
Though the Two-Way common pipe is designed to be generic some assumptions apply in
modeling the component. The assumptions are as follows
• The secondary flow may be less than, equal to, or greater than the primary flow.
• The mass flow rate at the Primary Side Outlet Node is always equal to the mass flow rate at
the Primary Side Inlet Node.
9.9. PLANT/CONDENSER LOOPS
491
• The mass flow rate at the Secondary Side Outlet Node is always equal to the mass flow rate
at the Secondary Side Inlet Node.
• Only one additional node, either primary-side inlet or secondary-side inlet, (along with the
primary-side/supply-side outlet node) can be controlled. The system of equations that de-
scribe the loop interface will be under specified if both the Primary and Secondary Inlet nodes
have to be controlled.
Figure 9.7 shows a schematic of the Two-Way Common Pipe. There are two common pipe legs,
shown as broken lines, allow for some recirculation at the half loop level.
The model allows for
common pipe flow in either or both directions. The model determines flow rates in the common
pipes and temperatures at nodes based on the following:
• Which additional node is being controlled to meet a temperature setpoint? If the primary-side
inlet node is controlled, then the flows are controlled to deliver the desired temperature at
supply side inlet. If the secondary-side inlet node is controlled then the flows are controlled
to deliver the desired temperature at the demand side inlet.
• Is the specified setpoint achievable with current secondary and primary outlet conditions?
If the setpoint is not achievable, then the flow in each common pipe leg is reduced to its
minimum possible value.
• At the controlled node, with known demand outlet temperature, supply outlet temperature,
primary flow rate and secondary flow rate, and energy balance is used to calculate recirculation
flows in the common pipes for that particular half loop, so that the desired temperature
setpoint is achieved.
• With a known flow in one common pipe leg, the flow on Primary to Secondary (or secondary
to primary) is easily obtained by mass balance.
• When the Two Way Common Pipe is controlling conditions at the secondary-side, or demand
side, inlet node, then the loop capacitance model usually used for the conditions at the demand
inlet is not used as it would interfere with control.
9.9.11
Heat Recovery Loop Systems
Heat Recovery is accomplished by specifying another set of supply and demand loops. Each of the
heat recovery components, i.e. engine driven and combustion turbine chillers, and internal combus-
tion and combustion turbine generators is designed to use the existing component/loop/solution
structure to facilitate the simulation with the existing demand side manager and the supply side
manager. Heat recovery normally contains components that produce heat that can be recovered,
and the ability to store or use that heat elsewhere in the system. The component that can store the
excess heat and allow it to be used elsewhere in the system or for domestic hot water is the Water
Heater:Simple and is defined in the Input/Output Reference.
In the example above there is a chilled water Loop with chilled water supplied by a diesel engine
driven chiller. There is a hot water Loop that is being supplied by the water heater: simple. There
is also scheduled domestic hot water usage on the water heater which excess demand can be met
492
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
Figure 9.7: Schematic of a Two-Way Common Pipe used in Primary-Secondary System.
9.9. PLANT/CONDENSER LOOPS
493
.
Figure 9.8: Example of a Heat Recovery Loop Simulation.
494
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
by a number of user-specified heating sources. Then on the demand side of the heat recovery loop
there is the engine driven chiller, internal combustion, and combustion turbine electric generators
with specified mass flows to recover the heat. This hot water is pump on the supply side by the heat
recovery pump and provides the heat to the water heater to meet the water heater setpoint. This
is probably one of the more complex configurations and interactions that would take place in heat
recovery, but using the Plant supply and demand side configurations this can be extended to meet
most user configurations. The plant water heater can also be used to just meet scheduled domestic
hot water use, provide a hot water source for PlantLoop equipment, or provide a hot water storage
tank for heat recovery as a single function. Or any combination of the above can be configured.
Example files of some of these configurations are provided with the installation.
9.9.12
Plant Pressure Drop Simulation
As of version 4.0, there is an added feature which allows better calculation of pressure in plant
and condenser loops. Without any method, the loops essentially ignore the node pressures. This
is suitable for many applications, however may cause inaccuracies in the pump power. This is
especially prominent in cases where the loop flow may change drastically over a wide range of
configurations, as the pump power is based on a rated power value and rated pump head value. As
the loop components turn on and off, the pressure drop will change, and so the pump power should
be dynamically updated with these changes.
9.9.12.1
Overall model features:
Calculates loop pressure drop based on pressure drop information which is placed on branches.
These are entered in terms of generic curves (linear, quadratic) or pressure drop information (minor
loss/friction factor).
Loop pressure drop is used as the new pump head. No information is entered about the pump
curve, so it is assumed that the pump will always be able to meet this operating point. Future
enhancements will allow the pump to ride a curve based on the given pressure head.
Model does not resolve flow rates on parallel branches to match pressure drop, this is explained
further below, but basically it takes the maximum pressure drop from parallel pressure components
and applies that to all parallel components.
Model works for the following configurations:
1. Pump Location
2. Loop Pump
3. Branch Pumps
4. Loop Types
5. PlantLoop
6. CondenserLoop
The supply side inlet (before the pump) is always set to standard atmospheric pressure. This
allows the node pressures around the loop to stay positive. The actual values of pressure are not
9.9. PLANT/CONDENSER LOOPS
495
all that important, it is the delta pressure that is of interest for our calculations, but this makes
the pressure values appear realistic if one plots the pressure around the loop.
The pressure drop is at the branch level, not the component level. If multiple components are
found on a single branch, the pressure drop is always applied to the last component on the branch.
This is coordinated with the rule that a pump must always be the first component if it is found on
a branch.
Calculations use the branch flow rate and the branch entering temperature to calculate properties
for the whole branch.
9.9.12.2
Detailed Restrictions:
Pressure drop curves must not be placed on branches which only contain a pump. Pressure curves
may be placed on the supply inlet branch with a pump as long as there are other components on
that same branch, following the pump.
If using branch pumps, pressure drop curves found on the supply inlet branch will be ignored.
Put pressure drop information after pumps.
Currently, pressure drop simulations are not allowed with common pipe (demand pump) sim-
ulations. A future version of the pressure drop system will allow this by allowing each pump to
handle the pressure drop of the given loop side (demand or supply).
9.9.12.3
Detailed Calculation Steps:
Before the demand side is simulated, the pressure system is initialized. All node pressures are reset,
and pressure drop values for branches are re-initialized.
After all components on a branch are simulated, the pressure drop for that branch is calculated.
This pressure drop is registered in the pressure drop system to be used in subsequent loop level
calculations.
Once the entire loop (demand then supply sides) is simulated, the loop level pressure drop
calculations are performed using the following steps:
Beginning at demand side outlet (linked to supply inlet), and working backwards, the node
pressure is updated and loop pressure is summed by “adding pressure drops” as they are found
around the loop. By working backward, we are able to easily preserve the pump inlet pressure as
a realistic value (standard atmospheric pressure).
When a parallel system is encountered, a special operation is performed.
Since we are not
resolving flows with this version of the pressure simulation, the parallel system is set to use the
largest value of pressure drop found on the parallel branches. In this manner, the highest pressure
drop component essentially governs the set of parallel branches, and the other components must
match the pressure drop in order to achieve their desired flow rate. This is performed by placing
“imaginary” valves in the splitter. This allows individual branches to report their own pressure
information, while the splitter accounts for the required pressure drop to match the governing
branch. This is shown graphically in the figure below.
Because the splitter automatically handles the pressure drop required to match the pressures in
the parallel system, the mixer will have uniform flow entering from all branches and exiting.
These calculations are performed around the loop and result in a value of pressure drop for the
entire loop.
Pump power requires a value of pressure head before it can add heat to the loop, which is done
before any components are calculated, and any pressure system calculations are performed. Because
496
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
Figure 9.9: Explanation of valves inherently built into Splitter object
of this, the pump power is based on rated head during the first iteration. On subsequent iterations,
the pump power is based on the dynamic pressure head calculated by pressure drop information.
If anything drastically changes between one iteration and the next, the loop will be re-simulated,
and the latest value of pressure head will be used. By the time the loop is converged, the pressure
head between the current and most previous iterations will agree to within simulation tolerance.
Thus the pump is using a lagged value of pressure head, but once the loop is converged, the lagged
and current values will agree.
9.9.12.4
Pressure Drop Calculations:
There are two types of pressure drop curves that can be entered, each with its own calculation
engine:
Generic: A curve of any form (single independent variable) such as linear or quadratic may
represent the pressure drop in Pascals as a function of current mass flow rate in kg/s. This is
common for regressing component pressure drop such as heat pumps into a quadratic best fit form.
The branch pressure drop is then calculated by evaluating this curve with the given branch flow
rate.
Pressure Information: This calculation involves two types of pressure drop: frictional effects and
minor losses. The governing equation is:
∆P =

f L
D + K
 ρV 2
2
(9.33)
The user enters value for the minor loss coeﬀicient K to represent all the minor losses on that
branch. If the user is entering friction information, the minor loss coeﬀicient may be zero or blank.
The user enters roughness, e, or a fixed value of friction factor to account for frictional losses on
the branch, as well as an equivalent length L. If the user enters roughness then the friction factor
is calculated from a Moody chart approximation (Haaland, 1983):
9.9. PLANT/CONDENSER LOOPS
497
f =
(
−1.8 log
"e/D
3.7
1.11
+ 6.9
Re
#)−2
(9.34)
If the user enters minor loss information, then the friction factor information can be left out.
The diameter is an equivalent value and is used to calculate relative roughness for friction
calculations as well as velocity for any pressure drop calculation.
9.9.12.5
Riding Pump Curves to Determine Loop Operating Point
In addition to being able to provide a means of calculating loop pressure drop, EnergyPlus can
also perform a “loop-level” pump-system flow resolution. The pressure drop components that were
described in the previous sections are combined with the input of a dimensionless pump pressure-
flow curve and at each iteration, these are utilized in determining a proper operating point for the
loop.
Some restrictions do apply to this simulation.
As with the basic pressure drop simulation,
common pipes are not valid in the current release.
For this pump curve phase, the simulation
is also restricted to “loop pumps” such that pumps should not be used on the parallel branches
between a mixer and splitter.
The idea of riding a pump curve, as it is currently implemented, is based on a constant speed
pump. A variable speed pump in EnergyPlus can already effectively vary its flow/pressure charac-
teristics to meet the demand. Thus, this phase is only implemented for the Pump:ConstantSpeed
model.
The model works by approximating the loop with a quadratic pressure drop form, then iterating
to find an operating point.
The entire plant loop then iterates to find the operating point that
attempts to match the requested flows. Note that when doing a pressure based pump simulation,
the loop will likely not hit setpoint every timestep, while doing the simpler approach (non-pressure)
may result in a tighter-controlled simulation.
In deciding this, you must consider the realism of
the pressure approach vs. the non-pressure approach which may be more tightly controlled and will
have less input requirements.
In the first iteration of the plant, there is not yet enough information to determine a pressure-
flow simulation, so flow through the loop is set to the rated flow rate of the pump (irrespective of
pump performance curve). For this rated flow rate pressure drop in each branch will be calculated
by plant pressure system. So after this first pass through the loop, the pressure system now has
a valid system flow-pressure point.
From this point (pressure drop in the branch and rated mass
flow rate) a pressure constant for each branch is calculated assuming quadratic relationship between
pressure drop and mass flow rate.
KBranch(i) = ∆PBranch(i)/mRated
2
(9.35)
If there are parallel branches then equivalent K is calculated from following formula.
1
p
KParallelEquivalent
=
m
X
j=1
1
pKBranch(j)
(9.36)
From all these ‘K’ values of the branches a corresponding K value for complete loop is calculated.
This representative K value for the loop will lock down a system curve for a single iteration. This
K value will change throughout the higher-level plant iterations and simulation time steps.
498
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
The Non-dimensional pump curve is entered in following way,
ψ = C4 × φ4 + C3 × φ3 + C2 × φ2 + C1 × φ + C0.
(9.37)
C1−4 are curve coeﬀicients with last mandatory non-zero constant term C0 (as pump curve will
not pass through origin).
The nondimensional variables in the previous equation are defined in terms of the following
expressions:
ψ – Non-dimensional pressure rise: ψ =
∆P
ρN2D2
φ - Non-dimensional flow: φ =
˙m
ρND3
The user preprocesses mass flow and pressure values into these nondimensional forms in order to
generate the curve fit. The program then resolves the nondimensional forms into actual values based
on the pump speed, diameter, and fluid density.
This gives the proper pressure-flow relationship
for the simulation.
9.9.12.6
Pump-System Operating Point Flow Resolver:
The pressure drop components and the pump curve are described in the prior sections. The routine
which actually uses these curves to resolve to an operating point is described here. This routine is
called by the pump model as it is determining what flow it should be using. The flow resolver reads
the non-dimensional pump curve, loop pressure constant (K value) and rated mass flow rate (or
mass flow rate from last iteration). The resolver finds the intersection of the two curves by successive
substitution with 0.9 as a damping factor. If the flow rate is outside (or if in any iteration move
out of) the range for which pump curve-fit is suggested, the resolver will bring the value within
range, thus it is important to specify the curve-fit range (in terms of non-dimensional flow rate) for
pump curve by the user. It was observed that simple successive substitution (sometimes) diverges
depending on shape of curves and/or location of operating point. Damping factor provides stability
to successive substitution and it was observed that it converges for less number of iteration, speeding
up the function. The damping factor was set as 0.9 as it showed full stability during testing, although
a more optimum value may be available for a particular set of curves. A future version may have
an improved selection algorithm for the damping factor itself.
9.9.12.7
References
Haaland, SE. 1983. “Simple and Explicit Formulas for the Friction Factor in Turbulent Flow”.
Transactions ASIVIE, Journal of Fluids Engineering 103: pp. 89-90.
9.10
Steam Systems and Component Models
A steam system uses the vapor phase of water to supply enthalpy or kinetic energy through the
piping network.
In case of EnergyPlus, the steam system is designed to provide energy solely for
the building heating requirements.
Hot steam from the boiler or steam generator in buildings
can be used to heat a conditioned space with suitable heat transfer equipment such as fan-coils
units, unit-heaters, radiators and convectors or steam can also heat water through shell and tube
heat exchangers, and hot water can be supplied to the terminal units to provide the zone heating
requirements.
The advantages that steam system offer over hot water or other heating systems are:
9.10. STEAM SYSTEMS AND COMPONENT MODELS
499
1. Steam flows through the system unaided by external energy source such as pumps; pressure
difference moves steam across the system.
2. Steam, because of its low-density, can be used in high-rise buildings where water systems
create excessive pressure.
3. Terminal units such as heating coils can be added or removed without making any changes
to the system.
4. Steam components can be repaired or replaced by closing the steam supply without the
diﬀiculties associated with draining and refilling like in the water systems.
5. Steam is pressure-temperature dependent, therefore the system temperature can be controlled
by varying either steam pressure or temperature.
6. Steam can be distributed through out the system without any change in temperature.
In view of the advantages mentioned, the steam systems are suitable for applications where heat
is required for process and comfort heating such as in industrial plants, hospitals, restaurants, dry
cleaning plants laundries and commercial buildings.
They are also suitable in places where the
heating medium has to travel great distances such as in facilities with scattered building locations
or where the building height would result in excessive pressure in a water system, or locations
where the load changes occur intermittently.
Thus steam system is an essential and necessary
development step for EnergyPlus.
From EnergyPlus simulation point of view, the advantage associated with a steam system is
that steam can be distributed through out the system without change in temperature. This means
that the boiler outlet temperature can simply be set equal to the heating coil inlet temperature for
a steam system.
Another simulation-based advantage associated with the steam system is Steam Quality, which
does not change from boiler outlet to coil inlet. Actual building steam systems are equipped with
condensate drains through out the system, these drains remove, almost immediately any condensate
that is formed during steam transportation, thereby maintaining the steam quality at constant value
of 1.0 through out the high-pressure steam side.
The HVAC steam system implementation includes simulation models for two phase steam equip-
ment like steam boiler, steam to air heating coils, steam pipes and condensate pumps, which can
be connected to the generic loop framework.
9.10.1
Steam Loop Assumptions
To replicate the working of an actual building steam system in a satisfactory manner with simulation,
it was necessary to make certain assumptions. These assumptions help simplify the loop complexity
and increase usability. The effects of the assumptions made are described in detail below.
The following figure describes the Temperature Entropy Ts diagram based on which the steam
system operates in EnergyPlus. The steam side of the loop operates on constant saturation pressure
of steam: PSteam, the waterside of the loop operates at atmospheric pressure Patm.
It should be noted that the figure is simply a schematic and not a scaled representation of the
process on a Mollier Chart.
For the following descriptions, please refer to the schematic figure
above.
500
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
Figure 9.10: Schematic of Temperature – Entropy Diagram for Steam loop
9.10. STEAM SYSTEMS AND COMPONENT MODELS
501
•
Process 1–2 on the Ts diagram, represents condensation of steam in the coil at constant
pressure; this is where the steam gives up latent heat to the zone.
• Process 2–3 represents the subcooling of condensed steam at higher pressure, this subcooling
takes place inside the steam coil, just before the steam trap.
The delta temperature repre-
sented by 2-3 is the degree of subcooling in the steam coil, and is a user input to the steam
coil. This subcool generally accounts for 1 to 2% of the total heat transfer in the steam coil.
•
Process 3–4’ represents the isenthalpic expansion of water from high-pressure steam side to
atmospheric pressure across the steam trap.
As steam gives up its latent heat at the steam
coil the condensate that forms in the steam coil still exists at higher pressure. This condensate
is discharged to a lower pressure across the steam trap, this condensate contains more heat
than necessary to maintain the liquid phase at the lower pressure, this excess heat causes
some of the condensate to vaporize or flash to steam at lower pressure at some quality. The
amount of water that flashes to steam can be calculated by the following equation
%Flash Steam = h4′ −h4
hfg
× 100
(9.38)
Where h4’ is Enthalpy of liquid at steam pressure just before condensate is supposed to leave
the coil.
Enthalpy at Point 3 is equal to enthalpy at point 4’, since it is an isenthalpic process,
and hfg is the latent enthalpy of the fluid at atmospheric pressure.
For example, water at 102◦C and 120 Kpa flashes to steam at 100◦C and atmospheric pressure,
with quality equal to 0.003. This results in loss of some latent capacity of steam and is one of the
terms contributing to loop loss in steam system.
•
Process 4’- 4 represents the condensation of the flashed steam, which has exited from steam
trap into the condensate drain. Condensation occurs at atmospheric pressure Patm, there is
loss in latent capacity due to this unavoidable process, only condensate can be returned back
to the boiler in a steam system.
•
Process 4-5 represents the loop sub cooling at atmospheric pressure; this is the sub cooling
of the condensate that takes place during condensate return to the boiler because the return
loop is not insulated, loop sub cooling is of the order of 20◦C to 30◦C. This is a user-defined
input in every steam coil, because the variability in location of steam coils in a building will
result in different condensate return temperatures for each of the coils.
•
Process 5-6 represents the temperature and pressure rise in condensate due to pump heat
addition.
The pumping process generates heat, which is added to the condensate.
The
condensate is pumped back to the boiler at higher pressure.
•
Process 6-2 represents the sensible heat addition by the boiler to the return condensate.
•
Process 2-1 represents the latent enthalpy of steam, added by the boiler to the water to
convert it to steam at saturation pressure.
•
Point 3, which is outlet of the coil and Point 5, which is inlet of the pump are specified
directly by the user, subsequently the loop losses in EnergyPlus are directly summed up as
502
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
the enthalpy difference between point 3 and 5, which is calculated by fluid property routines
in EnergyPlus.
This helps to maintain flexibility and at the same time helps negate the
intermediate points calculation in the system.
Aspects of the steam loop such as quality of steam, steam pressure, and steam generation which
play an important role in EnergyPlus simulation are described in following sections.
9.10.1.1
Constant Pressure Steam loop
The steam loop in EnergyPlus is pressure driven and it is assumed to operate at constant pressure
on the gaseous-steam part, while the condensate return loop is assumed to operate at atmospheric
pressure.
The steam loop essentially operates at saturation pressure corresponding to the steam
temperature; the steam boiler serves to maintain the loop temperature.
The boiler model deter-
mines the amount of energy required to generate the required amount of steam.
Factors such as friction in pipes, which tend to cause small amount of pressure drop in steam loop
are neglected in the model. It is assumed that the steam pipes are fairly well insulated to prevent
heat loss and subsequent condensation of steam in the pipes.
In actual systems small quantities
of steam, which condenses due to heat loss during transportation is removed immediately from the
system by steam drains.
This helps eliminate water hammer, degradation of steam quality and
heat transfer capability.
9.10.1.2
Steam Generation at Saturated Conditions:
Building steam heating systems avoid supplying superheated steam because superheat damages the
building HVAC equipment.
Superheated steam is generated only if there is a cogeneration power
system in building such as steam turbine, which requires superheated steam. The purpose of having
superheated steam is redundant for building steam heating systems because the amount of energy
carried by the same is negligible compared to the latent heat. A simple enthalpy calculation, based
on each unit of steam mass flow rate (1 kg/s), has been provided in this section to describe the
negligible effect of superheat..
Case 1: Loop Operating at Saturation Conditions (no superheat), calculating enthalpy of satu-
rated steam at boiler outlet temperature.
Boiler Outlet Temperature = 105◦C,
hCase1:NoSuperheat = [hf 105◦C]
(9.39)
hCase1:NoSuperheat =
2684000
J
(9.40)
Case 2: Loop operating with Superheated steam, calculating enthalpy of superheated steam for
5◦C superheat.
Degree of Superheat = 5◦C
Boiler Outlet Temperature = 110◦C,
hCase2:Superheat = [hf 110◦C]
(9.41)
hCase2:Superheat = 2691000
J
(9.42)
9.10. STEAM SYSTEMS AND COMPONENT MODELS
503
The energy difference between the superheated state and the saturated state as calculated in
the following equation.
A 5◦C superheat provides only a 0.2608% increase in heat transfer.
The
advantage of this additional increase in heat transfer is negligible, especially when considering the
economic aspect of sizing a bigger heat exchanger to accommodate additional superheat trans-
fer.
The detrimental effects of superheated steam on the building HVAC system also come into
effect once superheat is used.
∆Q2−1
=
2691000 −2684000
2684000
× 100
= 0.2608 percent
(9.43)
Based on the reasoning above the steam loop in EnergyPlus is designed and implemented to
operate at saturated conditions.
9.10.1.3
Steam Quality
The boiler operation is assumed capable to generate steam at quality equal to1.0 every time. This
is a reasonable assumption, since in practice the variability in generated steam quality would only
occur if the boiler operation were not properly controlled.
The steam loop is assumed to have perfect transport mechanism.
There is no transportation
losses due to friction and heat transfer with surroundings.
This assumption helps maintain the
quality of steam through out the system constant value of either 0 or 1.
Steam enters the coils at boiler outlet conditions.
Steam coils are designed with steam traps,
which only allow condensed steam to leave the coil; hence the steam always condenses and leaves
the coil at quality of 0.0.
With the above simplifying assumption enables the EnergyPlus steam loop to be solved without
problems.
9.10.1.4
Steam Traps
Steam traps are essential part of the steam system; they are indirect flow controllers of the
loop.
Purpose of steam trap is to allow only condensate out of the coil from higher-pressure
steam to lower atmospheric pressure condensate return line. Points 3-4’, in schematic Figure 9.10,
represent this process across the steam trap on the Ts diagram. The expansion process across the
steam trap is assumed to be isenthalpic. There is possibility of flashing of high-pressure condensate
across the trap because of pressure drop, resulting in generation of steam at lower pressure, this
steam generated at lower pressure subsequently condenses in the return piping, and heat is lost to
the atmosphere. This heat lost is a part of the steam loop losses.
Steam traps are modeled in the EnergyPlus steam coil by assigning the condensate outlet from
the coil a quality of 0.0 and sub cooling the condensate at lower pressure.
Although condensate from the steam coil contains valuable heat, attempting to utilize this heat
by holding the condensate in the coil reduces the heat transfer area. It causes operational problems
because it retains air, which further reduces heat transfer and non-condensable gases such as carbon
dioxide, which cause slow corrosion of the steam coil.
Steam moves rapidly in mains and supply
piping so when condensate accumulates to the point where the steam can push a slug of it, serious
damage can occur from the resulting water hammer, hence the condensate should be immediately
removed from the steam coil. This is achieved with steam traps.
Hence an ideal steam trap should remove all condensate, air, and non-condensable gases that
might be in the system, with little or no loss of steam.
504
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
9.10.1.5
Loop Losses
Subcooling of condensate in condensate return piping and flash steam condensing across the steam
trap constitute the unavoidable loop losses in the EnergyPlus simulation steam system. These losses
can be inferred from Figure 9.10 and are summed up by calculating enthalpy difference between
points 3 and 5 on the schematic Ts diagram.
Unavoidable losses in the EnergyPlus steam loop occur due to pressure drop across the steam
trap, which causes flashing of steam and loss in some percentage of latent heat of steam, process
3-4’ and 4’-4 on the Ts diagram in Figure 9.10.
The condensate is pumped backed to the boiler
through return pipe network, which is not insulated.
Sub cooling of the condensate occurs in the
return network, represented by process 4-5 on the Ts diagram in Figure 9.10.
This loop sub cool
contributes to significant percentage of loop losses.
In practical systems the return pipeline to the boiler is not insulated despite the condensate con-
taining some valuable heat, however due to low mass flow rate of steam, this amount is negligible
and only recovered if separate heat recovery systems are used by coupling them to the loop.
The
condensate is occasionally collected in a receiver and then pumped back to the boiler.
Energy-
Plus simulation mimics practical systems by assumed that the return pipeline is not insulated and
accounts for this by calculating loop losses.
The loop losses are calculated in the steam coil simulation model rather that the steam pipe
simulation, because the condensate sub cool in the return loop is a direct function of the location
of the steam coil in the building. In building energy software like EnergyPlus the user would have
a fair idea about location of steam coils rather than the location of condensate return piping.
9.10.2
Steam To Air Heat Exchanger
9.10.2.1
Description of Model:
The steam to air heat exchanger (Coil:Heating:Steam input object) is the terminal equipment in the
steam loop on the demand side that satisfies the heating requirements of the various zones.
The
steam-to-air heat exchanger simulation model in EnergyPlus calculates the mass flow rate of steam
desired to meet the heating demand.
A heating coil can be used either as a zone coil or a coil in the air loop depending on the user
and application.
The steam coil simulation model is designed to take these two locations into
consideration.
An air-loop steam heating coil is temperature controlled and the zone coil is zone
load controlled.
This relatively simple and straightforward concept of coil control is preferred
over the iterative method to determine mass flow rates using various numeric techniques.
The
assumptions made in the coil model are described in the section below.
This model accounts for the latent heat transfer and sensible cooling of water; the question of
superheat is eliminated because steam is assumed to be saturation conditions.
Steam enters the
coil at quality equal to 1.0, at saturation temperature and leaves the coil with desired degree of sub
cooling. The user inputs the desired degree of subcooling, which determines the condensate outlet
condition from the coil.
EnergyPlus heat balance methods determine the amount of heating required in the zone to
maintain the zone at the desired conditions.
Based on this value of heating load, the zone coil
determines the mass flow rate of steam required since the heating coil load is the control variable
in a zone coil.
The following equation describes this calculation to determine steam mass flow
rate required for the desired heating capacity. The steam latent heat of vaporization, hfg and the
9.10. STEAM SYSTEMS AND COMPONENT MODELS
505
condensate heat capacity, Cp,w are evaluated at the steam coil inlet node temperature and standard
barometric pressure of 101325.0 Pa.
˙mzc
=
Qzc
hfg + cp,w × ∆Tsc
(9.44)
In case of the air loop-heating coil, the load on the coil is calculated within the coil simulation
routine. The air loop coil is setpoint controlled and heats the air to maintain the air stream at the
desired setpoint, the setpoint is a user input, generally in the range of 12◦C to 16◦C. The following
equation describes the air loop coil load.
Qal =
˙ma ×
cp,a ×
[Tsp −Ta]
(9.45)
The following equation is used to determine the steam mass flow rate required by the air loop
coil to meet the heating requirements.
˙mal
=
Qal
hfg + cp,w × ∆Tsc
(9.46)
Each of the zone coils and air loop coils are simulated independently and the steam mass flow
rates for each is added over every time step of simulation.
This value of total mass flow rate is
reported to the boiler, which in turns supplies this required amount of steam.
The control of the steam to air coil is a complex issue. The loop splitter-splits total steam flow
from the boiler and delivers the required amount of steam to each of the coils connected to the
loop through the steam pipe network.
In cases where the system is undersized, the coils demand
more mass flow rate of steam than the boiler can generate. The splitter in this case cannot provide
all the coils with requested steam mass flow.
Subsequently the coils are starved of steam and the
zone temperatures fall.
In some cases the user might schedule off the coil, they should then not
operate. These issues need to be taken care of in the implementation of the steam coil simulation
model. The control algorithm for the steam coil operation under various situations is best explained
with the help of pseudo-code using standard IF THEN ELSE blocks.
\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION STARTS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*
9.10.2.2
Steam coil is zone load controlled.
IF
(Coil = LoadControlled)
THEN
(9.47)
Check for operational conditions only then continue simulation further.
The operational con-
ditions are the inlet mass flow rates of steam and air to the coil, the user schedule to the coil and
heating load on the coil. The coil is simulated only if these conditions are met.
IF
[ ( ˙ms
> 0) .and. ( ˙ma > 0) .and. (Schedule = ON) .and. (QZC > 0.0) ] THEN
(9.48)
If the heating demand from the zone-heating coil is greater than coil capacity, then the heating
coil is undersized, and the coil can only deliver its maximum heating capacity to the zone. In this
case the heating demand on the coil is set equal to this lower value of maximum heating capacity. If
the above is not true then the simulation ignores this statement and proceeds to the next one.
IF
[ (QZC > QZCMax)]
THEN
[QZC = QZCMax]
(9.49)
506
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
The following equation calculates the steam mass flow rate required by the coil. This flow rate
is required to meet the heating requirements for the zone.
This value of mass flow is requested
from the splitter outlet.
˙mzc
=
Qzc
hfg + cp,w × ∆Tsc
(9.50)
If the calculated value of steam mass flow with the previous equation is greater than the maxi-
mum inlet steam flow that the splitter can provide to the coil at that time step. Then the requested
coil flow rate is set equal to the inlet steam flow rate. This is the maximum amount of steam that
can be supplied to the coil at this moment.
The coil can provide heating capacity equal to this
limited amount of steam. If the requested flow rate is less that what the splitter can provide then
the program ignores the logic of the IF Loop Below
IF ( ˙mzc >
˙min) THEN ( ˙mzc =
˙min)
(9.51)
Re-Calculating the coil heating capacity with the lower value of steam mass flow rate.
QZC = ˙mzc × (hfg + cp,w × ∆Tsc)
(9.52)
END IF
(9.53)
The following equations calculate the outlet condensate-water and outlet air temperatures to
the zone based on the amount of heating capacity provided by the coil.
Twout = Tsin −∆Tsc
(9.54)
Taout
= Tain +
Qzc
˙ma × cp,a
(9.55)
ELSE Else the coil is not running and in this case set outlets to inlets.
˙ms = 0 ,
˙ma = 0 ,
Qzc = 0,
Twout = Tsin ,
Taout = Tain
(9.56)
END IF
(9.57)
END IF End IF for the zone load controlled coil.
9.10.2.3
Steam coil is temperature controlled.
IF
(Coil = TemperatureControlled)
THEN
(9.58)
Check for operational conditions and continue simulation further.
The operational conditions
are the inlet mass flow rates of steam and air to the coil, the user schedule to the coil and delta
temp exists between the setpoint and air inlet temperature.
The coil is simulated only if these
conditions are met.
IF
"
( ˙ms
> 0) . and. ( ˙ma > 0) .and. (Schedule = ON) .and.
(TSP −Tain) > 0.0001)
#
THEN
(9.59)
9.10. STEAM SYSTEMS AND COMPONENT MODELS
507
Calculate the heating load on the coil using setpoint and inlet air temperatures.
Qal =
˙ma × Cpa ×
[ Tsp −Ta]
(9.60)
The logic loop for temperature-controlled coil begins here. In case the heating load on the coil
is negative, which might occur if the setpoint is below the air inlet temperature, the coil operation
needs to be shut off.
IF (Qal
<
0.0) THEN
(9.61)
Assigning the inlet to outlet and mass flows to zero shuts off the coil operation.
˙ms = 0 ,
˙ma = 0 ,
Qal = 0,
Twout = Tsin ,
Taout = Tain
(9.62)
If air loop coil load is greater than maximum coil load calculated at maximum steam mass flow
rate, in such case the coil is undersized, the coil can only deliver to the air loop its maximum heating
capacity. Setting the air loop coil load equal to maximum load on coil. If this is not the case then
the program ignores this ELSE IF block and proceeds to the next one.
ELSE IF
[ (Qal > QalMax)]
THEN
[Qal = QalMax]
(9.63)
If the heating coil is under sized then it can only provide its maximum heating capacity, in
this case the air temperature will be below the setpoint, and is calculated based on this maximum
allowed value of heat transfer. Calculating the air and water outlet temperatures.
Taout
= Tain +
Qal
˙ma × cp,a
(9.64)
Twout = Tsin −∆Tsc
(9.65)
Determining the mass flow rate of steam required by the undersized coil.
This value of mass
flow is requested from the splitter outlet.
˙mal
=
Qal
hfg + cp,w × ∆Tsc
(9.66)
A check is introduced to determine if this requested mass flow rate is greater than what the
splitter outlet can provide to the coil at that particular time step of simulation.
In this case
the requested value of steam mass flow is greater that what the splitter can provide to that coil,
subsequently set the requested coil flow rate equal to the inlet steam flow rate, delivered to the coil
by the splitter.
This is the maximum amount of steam that can be supplied to the coil at this
moment.
If the requested flow rate is less that what the splitter can provide then the program
ignores the logic of the IF Loop.
IF ( ˙mal >
˙min) THEN ( ˙mal =
˙min)
(9.67)
Re-Calculating the coil heating capacity and air outlet temperature with the lower value of
steam mass flow rate provided by the splitter.
Qal
=
˙mal(hfg + cp,w × ∆Tsc)
(9.68)
508
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
Taout
= Tain +
Qal
˙ma × cp,a
(9.69)
End IF
(9.70)
If the above two IF ELSE block are not true, then the coil is perfectly sized, the splitter can
provide the required mass flow rate to the coil, and the setpoint temperature can be maintained as
desired.
ELSE
(9.71)
The ideal case where the coils can meet the required setpoint temperature.
Setting the outlet
air temperature to the setpoint, calculating the water outlet temperature and the required steam
mass flow rate.
Taout
= TSP
(9.72)
Twout = Tsin −∆Tsc
(9.73)
Qal =
˙ma × cp,a ×
[ Tsp −Ta]
(9.74)
END IF
End IF statement, for the air coil heating loop.
END IF
End IF statement for the operating condition loop
END IF
End IF statement for the Temperature Setpoint Controlled Coil
The steam coil model encapsulates the above described control logic along with the other neces-
sary simulation code for reading the user inputs and the code for reporting the simulation results.
\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION ENDS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*
The two main types of coil control discussed above are followed by common simulation code in
the coil model.
This code calculates the loop losses occurring due to flashing of steam across the
steam trap, isenthalpic expansion occurring across the steam trap due to pressure difference, and
loss occurring due to condensate sub cooling returning back to the boiler.
The above-mentioned
two processes are explained in Figure 9.10 as process 3-4’ and 4-5.
The loop loss calculation is included in the steam coil simulation model, because the degree
of subcooling in the return piping for the condensate is solely a function of the coil location.
In
practical applications a coil, which is further away from boiler would return back condensate at
much lower temperatures compared to coil, which is closer to boiler. Hence for user ease it makes
perfect sense to include this input into the coil and calculate the pump inlet conditions in the steam
coil simulation model itself.
The loop losses in the EnergyPlus steam system is calculated by determining the enthalpy
difference between point 3 and 5. The simulation code that determines the loop loss is common to
both the coil models, this helps determine the condensate pump inlet conditions.
The following equation is used to calculate condensate enthalpy at coil outlet, point 3 in Fig-
ure 9.10.
Point 2 represents condensed steam; enthalpy at this point is calculated directly by
EnergyPlus property routines.
hf3 = hf2 −cp,w × ∆TSC
(9.75)
9.10. STEAM SYSTEMS AND COMPONENT MODELS
509
Point 4 is at atmospheric pressure, enthalpy at this is calculated directly by EnergyPlus property
routines. It is saturation enthalpy of steam at quality equal to 0.0 and saturation temperature at
atmospheric pressure.
Point 5 is inlet to the pump; enthalpy at this point is calculated with the following equation The
delta temperature represents the degree of loop subcooling occurring during condensate return back
to the pump.
hf5 = hf4 −cp,w × ∆TLSC
(9.76)
Subsequently loop loss for each coil would be enthalpy difference between 3 and 5 and is calcu-
lated using the following equation
∆Qloss = ˙ms ×
(hf3 −hf5)
(9.77)
The total loop loss would be a summation of the individual losses occurring for each of the
steam coils, this is the unavoidable loss in current steam system.
A simple schematic describing the coil framework, inlet and outlet conditions to the coil and
the flow rate resolution is shown in Figure 9.11. Five zone coils and one air loop coil are described
in the picture, Qzone is calculated by EnergyPlus heat balance and it is the input to the zone coils,
while in air loop coil the Qal is calculated within the simulation model
Figure 9.11: Schematic of Steam Coil Connection to the Steam Loop
As depicted in the figure above the steam condenses on entering the coils, sub cools by the
specified amount and leaves the heat exchanger as water. The steam in the heat exchanger at any
moment has to condense eventually since steam trap at the outlet to coil permits only water to
leave the coil. Steam traps being an essential part of the loop are modeled by controlling the coil
outlet condition at quality equal to 0.0.
Subsequently the amount of heat transferred to air is a
direct function of latent heat and the degree of sub cooling desired by the user.
510
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
9.10.2.4
Model Assumptions
The steam coils works on two basic assumptions, firstly, it’s assumed that perfect latent heat
transfer takes place over every time step, secondly, the user specified degree of subcooling occurs in
the coil. Steam coils always use steam traps- purpose of which is to only let water out of the coil,
hence the modeler knows with certainty the outlet dryness faction of steam coil is at quality equal
to 0.0, because water leaves coil. Hence the heat transfer is equal to latent heat of steam, which is
independent of UA value of coil when averaged over time step of EnergyPlus simulation.
In practice there is 1% to 2% sub cooling of the outlet water stream, the user with desired
degree of subcool input accounts for this, subsequently UA calculation for the coil model become
superfluous and is neglected in the EnergyPlus model.
Ideally for sub-cooling UA would play an important role, however sub cooling in steam coil
constitutes negligible amount of heat transfer, hence this model avoids the UA calculation.
This
is a very reasonable assumption since sensible heat transfer is barely 1% to 2% of the total heat
transfer in steam coils, simply due to large latent heat capacity of coil. NOTE in his thesis he gives
a little example here which is probably not necessary for the Docs.
9.10.3
Condensate Pump
The steam loop operates at a pressure differential over the gaseous and liquid part of the loop;
subsequently a condensate pump is required to pump the condensed steam back to the boiler at the
required pressure.
Two main reasons for condensed steam to be returned to the boiler is energy
savings in reheating water since the water is at high temperature, secondly the water is treated
by chemicals to prevent corrosion in the pipes and equipment.
This is an expensive process and
therefore it’s economical to reuse the chemically treated water.
9.10.3.1
Description of Pump Model
The pump model designed in EnergyPlus is a variable speed condensate pump.
Condensation of
steam produces water, this takes place at variable rate hence the return water flow rate would be
variable but constant when averaged over a time step. Condensate pumps operate intermittently;
the pump will run at its capacity if a load/flow rate is sensed and will shut off if there is no load
on the loop.
The condensate pump essentially operates between maximum and minimum flow rates, which
are the physical limits of the device.
The pump is designed to meet the flow request made by
demand side components, which are the coils in case of steam system.
The main difference between the variable volume pump and the constant volume pump is the
Part Load Performance Curve.
The fraction of full load power is determined by the third order
equation, which follows:
PFrac = C1 + C2 × PLR + C3 × PLR2 + C4 × PLR3
(9.78)
In preceding equation, PLR stands for part load ratio while C1 to C4 are pump- part load
coeﬀicients.
The following five equations describe the pump operation and calculation of pump
output variables such as total power, shaft power and pump heat to fluid etc.
˙V
=
˙m
ρw
(9.79)
9.10. STEAM SYSTEMS AND COMPONENT MODELS
511
Using the previous equation the pump volume flow rate is determined; the user enters the value
of the maximum and minimum volume flow rate.
The pump part load ratio is a function of the pump volume flow rate at any instance determined
by the loop and the pump nominal volume flow rate, which is a user input. The following equation
calculates the Part Load Ratio (PLR).
PLR =
˙V
˙Vnom
(9.80)
The pump power is calculated as described in following equation. Pump power is a product of
fractional full load power and pump nominal power use. Fractional full load power is calculated in
a preceding equation while pump nominal power is a user input to the model.
P = PFrac × PNom
(9.81)
The shaft power is simply the product of the pump power and motor eﬀiciency, this is required
to calculate the heat generated and delivered to the fluid being pumped.
The following equation
is used to calculate pump shaft power.
PS
= P
×
ηm
(9.82)
The model assumes that all heat generated and lost ends up in the fluid to the loop, this
assumption is necessary since EnergyPlus operates on a closed loop.
The following equation is
used to calculate the pump heat to the fluid, which raises the condensate temperature. The pump
motor eﬀiciency is defined by the user input and the fractional motor loss to fluid is the amount of
heat generated by the pump motor that is added to the fluid loop (as opposed to being lost to the
environment where the pump is located). FracMotorLossToFluid is also a user input
PH = PS
+ ( P −PS) × Fmf
(9.83)
The shaft power relates to the increase in head through the pump to the loop operating pres-
sure. The head lost through the piping network due to frictional heat, represents the heat gain by
the fluid throughout the network.
.
For model simplicity, this heat is added along with the heat
resulting from the pump motor. The difference between the pump power and the shaft power is the
ineﬀiciency of the pump, or the amount of energy input into the pump that the motor converts to
heat rather than mechanical energy. Some of this heat is added to the fluid being pumped. These
two above-mentioned terms are used in the PumpHeatToFluid equation for calculating PH shown
above.
A simple energy balance over the pump based on the pump inlet conditions and flow rate is
used to calculate the pump outlet temperature.
The condensate outlet temperature from the
pump is slightly higher than inlet due to the heat dissipation to the fluid steam during pumping
action.
This is calculated in the following equation.
The pump water outlet temperature is the
boiler inlet temperature.
Twout = Twin
+
PH
˙m ×
cp,w
(9.84)
Pump control is an important part of the steam loop. Existing control structure from Energy-
Plus has been utilized to operate the condensate pump. The pump is simulated first on the supply
side of the loop after the demand side loop has determined what the demand on the loop will be.
512
CHAPTER 9. BUILDING SYSTEM SIMULATION SYSTEM MANAGER / PROCESSES
A simple schematic describing the flow across the pump is shown in the following figure
Figure 9.12: Schematic of Condensate Pump in Steam Loop
9.10.3.2
Model Assumptions
Due to the fact that a pump is a mechanical device that acts on the fluid it is circulating, it causes
the fluid temperature rise.
The EnergyPlus model assumes that all pressure increase caused by
the pump will eventually be lost due to friction, and that friction will be added as heat to the
fluid. Although the plant and condenser loops in steam systems are simple pressure-based models,
a simplifying assumption has be made in EnergyPlus to assume the heat resulting from the pump
itself and from friction throughout the loop is added at the fluid being pumped. In case of steam,
this assumption is easily justified because the volume flow rate of water is very small in the loop.
9.10.4
Steam Pipe
9.10.4.1
Description of Model
The steam pipe essentially serves as “energy carrier” and transfers the node conditions from one
point of the pipe to another.
It’s simply a node inlet to node outlet connection, transferring
values from inlet to outlet. The pipe forms an important part of the framework connecting various
equipments from the supply to demand side and inlet and outlets of the equipments.
The steam pipe supports two additional properties, which are pressure and quality, unlike its
water counterpart.
Pipe simulation model in EnergyPlus is hardwired to water as a fluid type;
this necessitated the development of similar model supporting pressure and quality for the steam
system.
9.10. STEAM SYSTEMS AND COMPONENT MODELS
513
9.10.4.2
Model Assumptions
The piping network in the developed steam system is assumed to perfectly distribute steam, return
the condensate, and remove air and non-condensable gases.
It is also assumed that the pipes are
sized to distribute steam not only at full load but also at partial loads and excess loads that can
occur during system warm up.
The steam pipe is perfect and there is no losses occurring in transportation.
This assumption
was necessitated since if pipe losses were accounted for, the loss would have to be distributed into
the zone, which would be a very complex issue in itself, since in EnergyPlus the pipes are unaware
of their locations and simply serve as connectors.
Chapter 10
Loop, Equipment Sizing and other
Design Data
The importance of correct equipment sizing is often ignored in discussions of building simulation
methods. The lack of reliable, eﬀicient and flexible sizing calculations can present a serious barrier
to the adoption and acceptance of building simulation programs. This section describes the sizing
methodology implemented in EnergyPlus. This method includes:
1. A zone by zone heat balance load and air-flow calculation for multiple design days;
2. Significant user control with modest input requirements;
3. Zone, system and plant level calculations of design heating and cooling capacities and fluid
flow rates;
4. Modular, component-specific sizing algorithms for each HVAC component.
5. Options for monitoring how the initial sizes operate over multiple design days and then making
adjustments and repeating plant level calculations
10.1
Sizing Manager
The sizing calculations in EnergyPlus are managed by a sizing manager contained in the software
module SizingManager. The main sizing manager routine ManageSizing is called from ManageS-
imulation before the annual simulation sequence is invoked. ManageSizing performs the following
tasks.
• By calling GetSizingParams, GetZoneSizingInput, GetSystemSizingInput and GetPlantSizing-
Input reads in all the user sizing input contained in objects Sizing:Parameters, Sizing:Zone,
Sizing:System and Sizing:Plant. These objects and their data are described in the EnergyPlus
Input Output Reference, Group Design Objects.
• Set the ZoneSizingCalc flag equal to true.
• Loop over all the sizing periods by each day. This starts the zone design calculations.
514
10.1. SIZING MANAGER
515
– Call UpdateZoneSizing(BeginDay) to initialize zone design load and flow rate sequences.
– Loop over hours in the day
∗Loop over zone time steps in each hour
· Call ManageWeather to obtain outside conditions for this time-step.
· Call ManageHeatBalance to do a full heat balance calculation for each zone. The
call to ManageHeatBalance also brings about an HVAC simulation. ZoneSizing-
Calc = true signals the HVACManager to ignore the real HVAC system and
instead run the ideal zonal system (described below) used to calculate design
loads and flow rates. HVACManager also calls UpdateZoneSizing(DuringDay)
to save the results of the ideal zonal system calculation in the design load and
flow rate sequences.
– Call UpdateZoneSizing(EndDay) to calculate peaks and moving averages from the zone
design sequences for each design day.
• Call UpdateZoneSizing(EndZoneSizingCalc) to calculate for each zone the peak heating &
cooling loads and flow rates over all the sizing periods (design days and sizing periods from
the weather file, if specified). The corresponding design load and flow rate sequences are saved
for use in the system design calculations. This ends the zone design calculations.
• Set the SysSizingCalc flag equal to true.
• Call ManageZoneEquipment and ManageAirLoops to read in the zone and central system
inputs needed for the system design calculations. The program needs enough information to
be able to figure out the overall air loop connectivity.
• Loop over all the sizing periods by each day. This starts the system design calculations.
– Call UpdateSysSizing(BeginDay) to initialize system design load and flow rate sequences.
– Loop over hours in the day
∗Loop over zone time steps in each hour
· Call ManageWeather to obtain outside conditions for this time-step.
· Call UpdateSysSizing(DuringDay) to save the results of the system design cal-
culations in the system design load and flow rate sequences.
– Call UpdateSysSizing(EndDay) to calculate peaks and moving averages from the system
design sequences for each sizing period.
• Call UpdateSysSizing(EndSysSizingCalc)) to calculate for each system the peak heating &
cooling loads and flow rates over all the sizing periods (design days and sizing periods from
the weather file, if specified). The corresponding design load and flow rate sequences are saved
for use in the component sizing calculations. This ends the system design calculations.
• And this ends the tasks of the Sizing Manager.
516
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.2
HVAC Sizing Simulation Manager
After the Sizing Manager has completed its initial pass, all the data needed to complete a running
model should be available and the program is ready to run the main simulation(s). However, as of
Version 8.3 there is now an option of applying some advanced sizing calculations using what are
called HVAC Sizing Simulations.
With this new sizing method we distinguish between different kinds of simulations and introduce
some new terminology. The Primary Simulations are the main simulations that are the final version
of the model to be run. Prior to Version 8.3, these are just the usual simulations with the final
results. When the program is running the zone heat balance model over the sizing periods for
zone sizing (for step 3 in the Sizing Manager description above), we call those Ideal Loads Sizing
Simulations. When the program is running the zone heat balance model over the sizing periods
for component loads calculations we call those Ideal Component Loads Simulations. HVAC Sizing
Simulations are a kind of simulation, where the program creates copies of sizing periods and runs
them as complete EnergyPlus simulations with the most current equipment sizes and full HVAC
systems. The advanced sizing algorithms monitor what occurred during those sizing periods and
determines if new size results are needed and signals systems and components to repeat their sizing
calculations. The process can repeat in an iterative manner and a Sizing Pass refers to a set of the
HVAC Sizing Simulations for each of the sizing periods (e.g. two design days).
If the user has selected a sizing option that requires HVAC Sizing Simulations the main Mana-
geSimulation will call ManageHVACSizingSimulation before going on to the main simulations.
• Instantiate a new HVACSizingSimulationManager object.
• Call DetermineSizingAnalysesNeeded(). This checks what user input and decides what, if any-
thing, needs to be done for advanced sizing algorithms. This involves, for example, checking
the input in Sizing:Plant object to see if coincident sizing option has been selected.
• Call SetupSizingAnalyses(). This method creates the data logging apparatus needed to moni-
tor operation during HVAC Sizing Simulations. Individual sizing algorithms include selecting
specific variables, such as system node states or load output variables, that will be recorded.
• Loop over some number of Sizing Passes. The set of sizing periods, run as HVAC Sizing
Simulations, can iterate up to a maximum limit on the number of passes
– Loop over all the sizing periods by each day. This runs the HVAC Sizing Simulations
which have basically the same set of calls as are used for marching through time and
calling of EnergyPlus modeling for the Primary Simulations (in ManageSimulation).
– Call PostProcessLogs(). This method applies running averages (if desired) and averages
system timestep data to fill zone timestep data in the records.
– Call ProcessCoincidentPlantSizeAdjustments(). This method retrieves data from the
logs and calls for the coincident plant sizing algorithm to execute. Set flag if the sizing
analyses request another Sizing Pass. (See the section below on Coincident Plant Sizing.)
– Call RedoKickOffAndResize(). The methods calls SetupSimulation() and sets flag to
signal that system and component level sizing methods need to be called again. These
are fake timesteps used to initialize and are not part of a Simulation.
10.3. ZONE DESIGN LOADS AND AIR FLOW RATES
517
– Break out of Sizing Pass loop if size results did not change or the limit on Sizing Passes
has been reached.
• Empty HVACSizingSimulationManager object to free memory
Currently the only application for HVAC Sizing Simulations is to improve the sizing of plant
loops using the Coincident sizing option. However this approach may be expanded in the future to
extend advanced sizing methods to air-side equipment.
10.3
Zone Design Loads and Air Flow Rates
10.3.1
Overview
There is no single best way to establish design HVAC flow rates and size HVAC equipment. Different
building designs, climates, and HVAC systems will impose varying constraints on the designer. The
method used to size an HVAC system in a hot, moist climate such as Miami will be different than
the method used for a building in Albuquerque. The type of building is also relevant - a simple
watts per square foot loads estimate could be adequate for a building containing a network server
farm while a detailed, dynamic loads simulation would be necessary for a passive solar building.
In the end the designer’s experience and engineering judgement will play an important role in any
sizing calculation.
HVAC equipment sizing begins with the calculation of space heating and cooling loads. A space
cooling (heating) load is defined as the rate at which heat must be removed (added) to a space
to maintain a constant temperature. The current industry standard method for calculating space
loads is the heat balance method [ASHRAE Fundamentals (2001), page 29.1; Pedersen et al., (1997);
Pedersen (2001). Since EnergyPlus is a heat balance based simulation program it is straightforward
for the program to use this method for calculating zone loads.
10.3.2
Zone Design Data Arrays
The zone design data arrays are:
ZoneSizingInput(i) stores the input data from the Sizing:Zone objects.
CalcZoneSizing(i,j) stores the results of the zone design calculations for all zones and all design
days. The index i is for the controlled zones, j for design days.
CalcFinalZoneSizing(i) stores the results of the zone design calculations for the peak heating
and cooling cases for each zone. The index i is for the controlled zones.
ZoneSizing(i,j) corresponds to CalcZoneSizing but includes the effect of the user specified sizing
factor or user specified zone design flow rate.
FinalZoneSizing(i) corresponds to CalcFinalZoneSizing but includes the effect of the user spec-
ified sizing factor or user specified zone design flow rate.
TermUnitFinalZoneSizing(k) corresponds to FinalZoneSizing but includes the effect of any air
system terminal unit sizing factors input with DesignSpecification:AirTerminal:Sizing objects. The
index k is for each air terminal unit. There may be more or less terminal units than there are
controlled zones.
The data stored in CalcZoneSizing, CalcFinalZoneSizing, ZoneSizing, FinalZoneSizing and Ter-
mUnitFinalZoneSizing includes the following data items.
518
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
Table 10.1: Zone Sizing Data
Name
Description
Select data from Zone-
SizingInput
DesHeatMassFlow
the zone design heating air mass flow rate in [kg/s]
DesCoolMassFlow
the zone design cooling air mass flow rate in [kg/s]
DesHeatLoad
the zone design heating load in [W]
DesCoolLoad
the zone design cooling load in [W]
DesHeatDens
the zone design heating air density [kg/m ]
DesCoolDens
the zone design cooling air density [kg/m ]
DesHeatVolFlow
the zone design heating air volume flow rate [m3/s]
DesCoolVolFlow
the zone design cooling air volume flow rate [m3/s]
DesHeatCoilInTemp
zone heating coil design air inlet temperature [C]
DesCoolCoilInTemp
zone cooling coil design air inlet temperature [C]
DesHeatCoilInHumRat
the zone heating coil design air inlet humidity ratio [kg/kg]
DesCoolCoilInHumRat
the zone cooling coil design air inlet humidity ratio [kg/kg]
HeatMassFlow
current zone heating air mass flow rate at the HVAC time
step [kg/s]
CoolMassFlow
current zone cooling air mass flow rate at the HVAC time
step [kg/s]
HeatLoad
Current zone heating load [W]
CoolLoad
Current zone cooling load [W]
HeatZoneTemp
Current zone temperature during heating [C]
HeatZoneRetTemp
current zone return temperature during heating [C]
CoolZoneTemp
Current zone temperature during cooling [C]
CoolZoneRetTemp
current zone return temperature during cooling [C]
HeatZoneHumRat
Current zone humidity ratio during heating [C]
CoolZoneHumRat
Current zone humidity ratio during cooling [C]
ZoneTempAtHeatPeak
zone temperature at maximum heating [C]
ZoneRetTempAtHeatPeak
zone return temperature at maximum heating [C]
ZoneTempAtCoolPeak
zone temperature at maximum cooling [C]
ZoneRetTempAtCoolPeak
zone return temperature at maximum cooling [C]
ZoneHumRatAtHeatPeak
zone humidity ratio at maximum heating [kg/kg]
ZoneHumRatAtCoolPeak
zone humidity ratio at maximum cooling [kg/kg]
TimeStepNumAtHeatMax
zone time step number (in the day) at the heating peak
TimeStepNumAtCoolMax
zone time step number (in the day) at the cooling peak
HeatDDNum
design day index of design day causing heating peak
10.3. ZONE DESIGN LOADS AND AIR FLOW RATES
519
Table 10.1: Zone Sizing Data
Name
Description
CoolDDNum
design day index of design day causing cooling peak
MinOA
design minimum outside air [m3/s]
HeatFlowSeq(i)
daily sequence of zone heating air mass flow rates (zone
time step) [kg/s]
CoolFlowSeq(i)
daily sequence of zone cooling air mass flow rates (zone
time step) [kg/s]
HeatLoadSeq(i)
daily sequence of zone heating loads (zone time step) [W]
CoolLoadSeq(i)
daily sequence of zone cooling loads (zone time step) [W]
HeatZoneTempSeq(i)
daily sequence of zone temperatures (heating, zone time
step) [C]
HeatZoneRetTempSeq(i)
daily sequence of zone return temperatures (heating, zone
time step) [C]
CooltZoneTempSeq(i)
daily sequence of zone temperatures (cooling, zone time
step) [C]
CoolZoneRetTempSeq(i)
daily sequence of zone return temperatures (cooling, zone
time step) [C]
HeatZoneHumRatSeq(i)
daily sequence of zone humidity ratios (heating, zone time
step) [kg/kg]
CoolZoneHumRatSeq(i)
daily sequence of zone humidity ratios (cooling, zone time
step) [kg/kg]
10.3.3
Zone Design Load Calculation
As described in the preceding section, the Sizing Manager initiates the zone design calculation by
looping over all of the design days and calling the Heat Balance Manager for each zone time-step
in each design day. The Heat Balance manager then causes the HVAC Manager to be called in a
manner identical to a normal simulation. The ZoneSizingCalc set to true signals the HVAC Manager
to ignore the actual HVAC system and instead calculate the design zone loads and air flow rates
using an ideal zonal system.
In module HVACManager, subroutine ManageHVAC calls SimHVAC. SimHVAC checks Zone-
SizingCalc. If it is true, SimHVAC calls ManageZoneEquipment and returns, rather than simulating
the actual system. In turn ManageZoneEquipment checks if ZoneSizingCalc is true; if it is it calls
SizeZoneEquipment rather than SimZoneEquipment.
SizeZoneEquipment assumes that each controlled zone is served by an ideal air conditioning
unit. This unit supplies heating or cooling air at a fixed, user input temperature and humidity
(specified in the Sizing:Zone objects). The units have infinite capacity: the flow rate can be any
amount.
Before the ideal zone load is calculated, the function checks whether the user wants to account
for the heat gain or loss caused by the ventilation air from a Dedicated Outdoor Air System (DOAS).
520
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
If the user has selected Account For Dedicated Outdoor Air = Yes the function performs an ideal
DOAS calculation. The DOAS supply temperature is set according to the user’s choice of 1 of
3 possible control strategies: NeutralSupplyAir, NeutralDehumidifiedSupplyAir, or ColdSupplyAir.
The different strategies are:
• DOAS Control Strategy = NeutralSupplyAir. The purpose of this strategy is to cool or heat
the outdoor air (OA) to keep it between the Tl and Th setpoints.
• DOAS Control Strategy = Neutral Dehumidified Supply Air. The purpose of this strategy is
to cool and dehumidify the outdoor air, then reheat it to a “neutral” temperature so that no
sensible load is imposed on the space or AHU unit. The DOAS will with this strategy handle
some or all of the latent load. If the outdoor air temperature is greater than Tl the outdoor
air is cooled to Tl and reheated to Th. If the outdoor air temperaure is below Tl it is heated
to Th.
• DOAS Control Strategy = ColdSupplyAir. The purpose of this strategy is to provide cool,
dehumidified ventilation air to the zone. In this case the DOAS can handle part of the sensible
zone cooling load as well as meet part or all of the latent load. If the outdoor air temperature
is below Tl it is heated to Th. If it is above Tl, it is cooled to Tl.
With the DOAS supply temperature set and the air mass flow rate set to the minimum design
ventilation flow rate the heat addition rate is just
˙Qdoa = cp,air ˙mvent,min(Tsup −Tz)
(10.1)
UpdateSystemOutputRequired is then invoked to adjust the load to be met by the ideal zone
system.
The ideal loads calculation steps are as follows.
1) Loop over all the controlled zones.
2) If the system is active (zone temperature not in the deadband and zone load greater than 1
watt) the sign of the zone load is used to determine whether heating or cooling is required
and Tin and Win are set to the appropriate values from the Sizing:Zone input. When the
SupplyTemperature method is specified in the Sizing:Zone object, Tin is fixed at the cooling
or heating supply temperature. When the TemperatureDifference method is selected, Tin is
calculated at each time step using the current zone air temperature. The system output Qsys
is simply set equal to the zone demand - it is assumed that the ideal system can always meet
the zone load. The air flow rate corresponding to the load is just
˙msys = Qsys/(Cp,air · (Tin −Tz))
(10.2)
If the system is not active, the mass flow rate is set to zero and the system output is left at zero.
3) The results for each zone are stored in the zone sizing data arrays.
10.3. ZONE DESIGN LOADS AND AIR FLOW RATES
521
10.3.4
Updating and Adjusting the Zone Results
The results from SizeZoneEquipment are at the system time-step and are for all design days. These
results then need to be summed or averaged over the zone time-step, peak values calculated for each
design day, a heating & a cooling load sequence chosen for each zone from all the design day results,
possible further smoothing of results done, zone coil loads calculated, and user sizing multipliers
or user specified design flows taken into account. These tasks are accomplished by the subroutine
UpdateZoneSizing. It is called at the start of each design day (CallIndicator = BeginDay), at the
zone time-step (CallIndicator = DuringDay), at the end of the design day (CallIndicator = EndDay)
and at the end of the zone design calculation (CallIndicator = EndZoneSizingCalc).
10.3.4.1
BeginDay
The environment (in this case, a design day) name and number are stored in the zone sizing data
structures
10.3.4.2
DuringDay
The calculated and stored sequences are summed or averaged over the zone time-step.
10.3.4.3
EndDay
(1) Smooth the design sequences by applying a moving, fixed-width averaging window to the
sequences. The width of the window is user specified in the Sizing:Parameters input object.
The sequences that are smoothed are:
(a) CoolFlowSeq
(b) CoolLoadSeq
(c) HeatFlowSeq
(d) HeatLoadSeq
(e) CoolZoneRetTempSeq
(f) HeatZoneRetTempSeq
(2) The peak heating and cooling loads and mass & volume flow rates are extracted from each
set of design sequences.
(3) Using the time of the peak and the design outside air fraction the design zone heating and
cooling coil inlet temperatures and humidity ratios are calculated.
(4) For each zone, looking at the results for all of the design days, the design days that cause
the peak heating and peak cooling for that zone are chosen and the corresponding design
sequences and peak loads and flow rates are saved in the CalcFinalZoneSizing array. This
finishes the calculated - unmodified by the user - portion of the zone design calculation.
522
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.3.4.4
EndZoneSizingCalc
(1) Write out onto a comma-separated file the calculated design sequences for each zone: Heat-
LoadSeq, CoolLoadSeq, HeatFlowSeq, CoolFlowSeq and the corresponding peaks and volumet-
ric flow peaks.
(2) The data in CalcZoneSizing and CalcFinalZoneSizing is moved to ZoneSizing and Final-
ZoneSizing. The user modifications to the calculated sizing will be applied to and stored in
ZoneSizing and FinalZoneSizing.
(3) The user can modify the calculated zone design results by specifying heating and cooling
sizing factors at the global or zone level or by specifying and actual design heating or cooling
zone design volumetric flow rate. All of this input is treated as a sizing factor. If the user
inputs a cooling design volumetric flow rate for a zone it is divided by the calculated cooling
design volumetric flow rate for the zone to give a zone cooling sizing factor. Note that the
user can input a zone sizing factor or a zone design flow rate - not both - so there is never a
conflict.
(4) Once the zone heating and cooling sizing factors are established, the design flow and load
sequences as well as peak loads and flows are multiplied by the appropriate sizing factor and
stored in ZoneSizing and FinalZoneSizing. This is the data that will be used for sizing zone
HVAC equipment and in the system sizing calculation.
(5) The outside air fractions are recalculated using the new user-modified design flow rates and
new design zone coil inlet conditions calculated and stored. At this point the condition that
the design flow rates are never allowed to be less than the minimum outside air flow rate is
imposed.
If outside air method is flow/zone, the input outside air flow per zone value will be used, even
if it is zero or blank. If outside air method is sum, the sum of the outside air flow per person \*
DesignNumberOfPeople + outside air flow per area \* ZoneArea will be used. If outside air method
is maximum, the maximum of the outside air flow per person \* DesignNumberOfPeople and outside
air flow per area \* ZoneArea will be used. If outside air method is flow/person, outside air flow per
person will be used to calculate the design minimum outside airflow rate.
If cooling design air flow method is flow/zone, then cooling design air flow rate will be used for
the design max cooling air flow rate. If cooling design air flow method is design day, then the design
day calculation will set the design max cooling air flow rate. If cooling design air flow method is
design day with limit, then the maximum from cooling min flow per area and cooling min flow will
set a lower limit on the design max cooling air flow rate. In all cases, the maximum from cooling
min flow per area, cooling min flow, and cooling min flow fraction will set a minimum zone cooling
air flow rate. In all cases the maximum design cooling air flow rate must be > = to the ventilation
requirement.
If heating design air flow method is flow/zone, then heating design air flow rate will be used for
the design max heating air flow rate. If heating design air flow method is design day, then the design
day calculation will set the design max heating air flow rate. If heating design air flow method is
design day with limit, then the maximum from heating max flow per area, heating max flow and
heating max flow fraction will set an upper limit on the design max heating air flow rate. The
design max heating air flow rate must always be > = the ventilation requirement. In each case, the
10.3. ZONE DESIGN LOADS AND AIR FLOW RATES
523
outside airflow will be modified based on zone ventilation effectiveness specified in the zone sizing
object.
This concludes the calculation of the zone design flow rates and loads.
10.3.5
Air Terminal Unit Sizing
Each controlled zone may have one or more air terminal units (AirTerminal:\*) served by one or
more central air handlers (AirLoopHVAC). Each air terminal unit may reference a DesignSpecifica-
tion:AirTerminal:Sizing object which is used to adjust the FinalZoneSizing data for each terminal
unit with these user inputs:
DesSensCoolingFrac
= Fraction of Design Sensible Cooling Load
DesCoolSATRatio
= Cooling Design Supply Air Temperature Difference Ratio
DesSensHeatingFrac
= Fraction of Design Sensible Heating Load
DesHeatSATRatio
= Heating Design Supply Air Temperature Difference Ratio
MinOAFrac
= Fraction of Minimum Outdoor Air Flow
All of these factors default to 1.0.
Function UpdateTermUnitFinalZoneSizing first fills each
instance of TermUnitFinalZoneSizing with a copy of FinaZoneSizing for the controlled zone served
by the terminal unit. Then, if there is an applicable DesignSpecification:AirTerminal:Sizing input,
the following adjustments are made:
CoolLoadTU = CoolLoadFZ · DesSensCoolingFrac
(10.3)
minOAFlowTU = minOAFlowFZ · MinOAFrac
(10.4)
CoolFlowRatio = DesSensCoolingFrac/DesCoolSATRatio
(10.5)
CoolFlowT U = CoolFlowNoOAF Z · CoolFlowRatio + MinOAFrac · (CoolFlowWithOAF Z −CoolFlowNoOAF Z)
(10.6)
CoolFlowTU = max(CoolFlowTU, minOAFlowTU)
(10.7)
Where:
CoolLoad
= Cooling load variables: DesCoolLoad, CoolLoadSeq, NonAirSysDesCoolLoad
CoolFlow
= Cooling flow variables: DesCoolV olFlow, CoolFlowSeq
CoolFlowNoOA
= Cooling flow variables not adjusted for minimum outdoor air:
DesCoolV olFlowNoOA, CoolFlowSeqNoOA
minOAFlow
= minimum outdoor air flow rate
Subscript FZ
= Value from FinalZoneSizing
Subscript TU
= Value for TermUnitFinalZoneSizing
524
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
Likewise for heating.
10.3.6
Zone HVAC Scalable Sizing
For zone HVAC equipment, scalable sizing applies to supply air flow rate and capacity for both
cooling and heating. The scalable sizing method allowed for supply air flow rates include: Frac-
tionOfAutosizedCoolingAirflow, sizing method allowed for supply air flow rates include: FractionO-
fAutosizedCoolingAirflow, FractionOfAutosizedHeatingAirflow, FlowPerFloorArea, FlowPerCooling-
Capacity, and FlowPerHeatingCapacity. The supply air flow rate scalable sizing methods are defined
as follows:
FlowPerFloorArea: the simulation engine determine the supply air flow rates from the user
specified supply air flow rates per unit floor area and the zone floor area of the zone served by the
zone HVAC equipment.
FractionOfAutosizedCoolingAirflow: the simulation engine determines the supply air flow
rates from the user specified flow fraction and autosized cooling design supply air flow rate.
FractionOfAutosizedHeatingAirflow: the simulation engine determines the supply air flow
rates from the user specified flow fraction and autosized heating design supply air flow rate.
FlowPerCoolingCapacity: he simulation engine determines the supply air flow rates from
the user specified supply air flow per cooling capacity value and autosized cooling design capacity.
FlowPerHeatingCapacity: the simulation engine determines the supply air flow rates from
the user specified supply air flow per heating capacity value and autosized heating design capacity.
The scalable capacity sizing may be indirectly impacted by the scalable supply air flow rates
sizing values. Moreover, the autosized cold water, hot water and steam flow rates in the parent zone
HVAC objects and capacity in child components are determined using the scalable sizing method.
Scalable capacity sizing methods allowed for cooling and heating include: CapacityPerFloorArea,
FractionOfAutosizedCoolingCapacity, FractionOfAutosizedHeatingCapacity. The scalable sizing ca-
pacity methods are defined as follows:
CapacityPerFloorArea: the simulation engine determines the cooling or heating capacity
from user specified capacity per floor area value and the floor area of the zone served by the zone
HVAC equipment.
FractionOfAutosizedCoolingCapacity: the simulation engine sizes the cooling capacity
from the user specified capacity fraction and autosized cooling design capacity value.
FractionOfAutosizedHeatingCapacity: the simulation engine sizes the heating capacity
from the user specified capacity fraction and autosized heating design capacity value.
10.4
System Design Loads and Air Flow Rates
10.4.1
Overview
The purpose of the system design calculation is to estimate design heating and cooling loads and
air flow rates for each air loop in the simulation problem. The calculation sequence for system
level design loads and air flow rates resembles the calculation sequence for zone loads and air flow
rates. There is an update subroutine UpdateSysSizing called at the beginning, during, and end of
a loop in the Sizing Manager over all the design days. The major difference is that this calculation
is done at the zone time-step only. There is no idealized component calculation triggered at the
system time-step as in the zone calculation. The system design calculation operates at the zone
10.4. SYSTEM DESIGN LOADS AND AIR FLOW RATES
525
time step using the design environment weather data and the data stored in the zone sizing arrays.
The results of the system design calculation are stored in the system sizing arrays described below.
10.4.2
System Design Data Arrays
The system design data arrays are:
SysSizInput(i) stores the input data from the Sizing:System objects.
SysSizing(i,j) stores the results of the system design calculations for all systems and all design
days. The index i is for air loops, j for design days.
CalcSysSizing(i) stores the results of the system design calculations for the peak heating and
cooling cases for each air loop. The index i is for the air loops.
FinalSysSizing(i) corresponds to CalcSysSizing but includes the effect of the user specified sizing
factor or user specified system design flow rate.
The data stored in SysSizing, CalcSysSizing and FinalSysSizing includes the following data
items.
Table 10.2: System Sizing Data
Name
Description
All the data from SysSizIn-
put
CoinCoolMassFlow
coincident peak cooling mass flow rate [kg/s]
CoinHeatMassFlow
coincident peak heating mass flow rate [kg/s]
NonCoinCoolMassFlow
noncoincident peak cooling mass flow rate [kg/s]
NonCoinHeatMassFlow
noncoincident peak heating mass flow rate [kg/s]
DesMainVolFlow
design main supply duct volume flow [m3/s]
DesHeatVolFlow
design heat supply duct volume flow [m3/s]
DesCoolVolFlow
design cool supply duct volume flow [m3/s]
SensCoolCap
design sensible cooling capacity [W]
TotCoolCap
design total cooling capacity [W]
HeatCap
design heating capacity [W]
PreheatCap
design preheat capacity [W]
MixTempAtCoolPeak
mixed air temperature at the time of the cooling peak
[C]
MixHumRatAtCoolPeak
mixed air humidity ratio at the time of the cooling peak
[kg water/kg dry air]
RetTempAtCoolPeak
return air temperature at the time of the cooling peak
[C]
RetHumRatAtCoolPeak
return air humidity ratio at the time of the cooling peak
[kg water/kg dry air]
OutTempAtCoolPeak
outside air temperature at the time of the cooling peak
[C]
526
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
Table 10.2: System Sizing Data
Name
Description
OutHumRatAtCoolPeak
outside air humidity ratio at the time of the cooling peak
[kg water/kg dry air]
HeatMixTemp
design mixed air temperature for heating [C]
HeatMixHumRat
design mixed air humidity ratio for heating [kg water/kg
dry air]
HeatRetTemp
design return air temperature for heating [C]
HeatRetHumRat
design return air humidity ratio for heating [kg water/kg
dry air]
HeatOutTemp
design outside air temperature for heating [C]
HeatOutHumRat
design outside air humidity ratio for heating [kg water/kg
dry air]
HeatFlowSeq(i)
daily sequence of system heating air mass flow rate (zone
time step) [kg/s]
CoolFlowSeq(i)
daily sequence of system cooling air mass flow rate (zone
time step) [kg/s]
SumZoneCoolLoadSeq(I)
daily sequence of zones’ summed cooling load (zone time
step) [W]
CoolZoneAvgTempSeq(I)
daily sequence of zones flow weighted average tempera-
ture (zone time step) [W]
SensCoolCapSeq(I)
daily sequence of system sensible cooling capacity (zone
time step) [W]
TotCoolCapSeq(I)
daily sequence of system total cooling capacity (zone time
step) [W]
HeatCapSeq(i)
daily sequence of system heating capacity (zone time
step) [W]
PreHeatCapSeq(i)
daily sequence of system preheat capacity (zone time
step) [W]
SysCoolRetTempSeq(i)
daily sequence of system cooling return temperatures
(zone time step) [C]
SysCoolRetHumRatSeq(I)
daily sequence of system cooling return humidity ratios
(zone time step) [kg water/kg dry air]
SysHeatRetTempSeq(i)
daily sequence of system heating return temperatures
(zone time step) [C]
SysHeatRetHumRatSeq(I)
daily sequence of system heating return humidity ratios
(zone time step) [kg water/kg dry air]
SysCoolOutTempSeq
daily sequence of system cooling outside temperatures
(zone time step) [C]
10.4. SYSTEM DESIGN LOADS AND AIR FLOW RATES
527
Table 10.2: System Sizing Data
Name
Description
SysCoolOutHumRatSeq
daily sequence of system cooling outside humidity ratios
(zone time step) [kg water/kg dry air]
SysHeatOutTempSeq
daily sequence of system heating outside temperatures
(zone time step) [C]
SysHeatOutHumRatSeq
daily sequence of system heating outside humidity ratios
(zone time step) [kg water/kg dry air]
10.4.3
System Design Flow Rate and Load Summation and Adjustment
There is no system level subroutine corresponding to SizeZoneEquipment.
Instead the system
design loads and flow rates are calculated using the zone level results. The zone design flow rates
for the zones served by an air loop are summed to obtain the system level design flow rates. These
air flows are mixed with the system level design minimum outside air flow rate to obtain system
design coil loads. These activities are all performed within the UpdateSysSizing subroutine in the
SimAirServingZones module. It is called at the start of each design day (CallIndicator = BeginDay),
at the zone time-step (CallIndicator = DuringDay), at the end of the design day (CallIndicator =
EndDay) and at the end of the zone design calculation (CallIndicator = EndSysSizingCalc).
There is a logical flag SysSizingCalc corresponding to ZoneSizingCalc. It is used to allow the
component routines to distinguish a normal simulation call from a being called during a system
sizing calculation.
Note that throughout this section, any reference to a “zone” is equivalent to “air terminal unit”.
10.4.3.1
BeginDay
(1) The environment (in this case, a design day) name is stored in the system sizing data struc-
tures.
(2) Loop over the zones cooled by this air loop:
NonCoinCoolMassFlowsys = Σ DesCoolMassFlowzone
(3) Loop over the zones heated by this air loop:
NonCoinCoolMassFlowsys = Σ DesHeatMassFlowzone
10.4.3.2
DuringDay
(1) Loop over the zones cooled by this air loop:
CoolFlowSeqsys(i) = Σ CoolFlowSeq zone(i)
SysCoolRetTemp(i) = Σ (CoolZoneRetTempSeq(i) \* CoolFlowSeqzone(i))/ CoolFlowSeqsys(i)
SysCoolRetHumRat(i) = Σ (CoolZoneHumRatSeq(i) \* CoolFlowSeqzone(i))/ CoolFlowSeqsys(i)
FracOA = ρair \* DesOutAirVolFlowsys/ CoolFlowSeqsys(i)
528
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
Tmix = Toutside \* FracOA + SysCoolRetTemp(i)(1 - FracOA)
Wmix = Woutside \* FracOA + SysCoolRetHumRat (i)(1 - FracOA)
SysCoolOutTempSeq(i) = Toutside
SysCoolOutHumRatSeq(i) = Woutside
Get the current (zone time-step) system cooling capacity:
SysSensCoolCapcur = Cp,air \* CoolFlowSeqsys(i) \*( Tmix-Tsup)
SensCoolCapSeq(I) = SysSensCoolCapcur
If SysSensCoolCapcur is the maximum for the day so far then save SysSensCoolCapcur as the
design value:
SensCoolCap(i )sys = SysSensCoolCapcur
And save the corresponding mixed, return and outside conditions:
CoolMixTempsys = Tmix
CoolMixHumRatsys = Wmix
CoolRetTempsys = SysCoolRetTemp(i)
CoolRetHumRatsys = SysCoolRetHumRat(I)
CoolOutTempsys = Toutside
CoolOutHumRatsys = Woutside
Here ρair is the density of dry air at 20◦C and standard elevation corrected pressure, [kg/m3];
FracOA is the outside air fraction;
Cp,air is the specific heat of dry air at 20◦C, [J/kg-K];
Tsup is the user specified design cooling supply temperature [C];
Tmix is the current mixed air
temperature [C];
Wmix is the current mixed air humidity ratio [kg water / kg dry air];
Toutside
is the current outside air temperature [C];
Woutside is the current outside air humidity ratio [kg
water / kg dry air].
(2) Loop over the zones heated by this air loop.
HeatFlowSeqsys(i) = Σ HeatFlowSeq zone(i)
SysHeatRetTemp(i) = Σ (HeatZoneRetTempSeq(i) \* HeatFlowSeqzone(i))/
HeatFlowSeqsys(i)
SysHeatRetHumRat(i) = Σ (HeatZoneHumRatSeq(i) \* HeatFlowSeqzone(i))/
HeatFlowSeqsys(i)
FracOA = rair \* DesOutAirVolFlowsys/ HeatFlowSeqsys(i)
Tmix = Toutside \* FracOA + SysHeatRetTemp(i)(1 - FracOA)
Wmix = Woutside \* FracOA + SysHeatRetHumRat (i)(1 - FracOA)
SysHeatOutTempSeq(i) = Toutside
SysHeatOutHumRatSeq(i) = Woutside
Get the current (zone time-step) system heating capacity:
SysHeatCapcur = Cp,air \* MinFlowRatsys \*HeatFlowSeqsys(i) \*( Tsup-Tmix)
HeatCapSeq(I) = SysHeatCapcur
If SysHeatCapcur is the maximum for the day so far then save SysHeatCapcur as the design value:
HeatCap(i )sys = SysHeatCapcur
And save the corresponding mixed, return and outside conditions:
HeatMixTempsys = Tmix
HeatMixHumRatsys = Wmix
HeatRetTempsys = SysHeatRetTemp(i)
HeatRetHumRatsys = SysHeatRetHumRat(I)
10.4. SYSTEM DESIGN LOADS AND AIR FLOW RATES
529
HeatOutTempsys = Toutside
HeatOutHumRatsys = Woutside
Here MinFlowRatsys is the user specified minimum supply flow ratio.
10.4.3.3
EndDay
If the user has specified coincident system sizing then:
DesCoolVolFlowsys = ρair \*CoinCoolMassFlowsys
DesHeatVolFlowsys = ρair \*CoinHeatMassFlowsys
DesMainVolFlowsys = Max(DesCoolVolFlowsys, DesHeatVolFlowsys)
If the user has specified noncoincidentsystem sizing then:
DesCoolVolFlowsys = ρair \*NonCoinCoolMassFlowsys
DesHeatVolFlowsys = ρair \*NonCoinHeatMassFlowsys
DesMainVolFlowsys = Max(DesCoolVolFlowsys, DesHeatVolFlowsys)
Based on the outdoor air method selected, the DesCoolVolFlowsys and DesHeatVolFlowsys are
modified based on the system ventilation effciency calculated based on the maximum outdoor air
fraction.
10.4.3.4
EndSysSizingCalc
At this point all the calculations have been done in SysSizing(i,j): we have results for each design
day. Now these results need to be processed to find the heating and cooling design quantities for
each system over all the design days.
For coincident sizing the task is quite easy.
(1) Loop over all of the air loops.
(a) Loop over all of the design days.
(i) If the value of DesCoolVolFlow in SysSizing for the current design day is greater than the
value stored in CalcSysSizing, then move DesCoolVolFlow from SysSizing into CalcSysSiz-
ing along with CoolDesDay, CoinCoolMassFlow, SensCoolCap, CoolFlowSeq(i), SensCool-
CapSeq(i), CoolMixTemp, CoolRetTemp, CoolMixHumRat, CoolRetHumRat, CoolOutTemp,
CoolOutHumRat, SysCoolRetTempSeq(i), SysCoolRetHumRatSeq(i), SysCoolOutTempSeq(i)
and SysCoolOutHumRatSeq(i).
(ii) If the value of DesHeatVolFlow in SysSizing for the current design day is greater than the
value stored in CalcSysSizing, then move DesHeatVolFlow from SysSizing into CalcSysSizing
along with HeatDesDay, CoinHeatMassFlow, HeatCap, PreHeatCap, HeatFlowSeq(i), Heat-
CapSeq(i), PreHeatCapSeq(i), HeatMixTemp, HeatRetTemp, HeatMixHumRat, HeatRetHum-
Rat,
HeatOutTemp,
HeatOutHumRat,
SysHeatRetTempSeq(i),
SysHeatRetHumRatSeq(i),
SysHeatOutTempSeq(i) and SysHeatOutHumRatSeq(i).
At the end of each design day loop the peak cooling and the peak heating data will be stored
in CalcSysSizing. At this point we set DesMainVolFlow in CalcSysSizing equal to the maximum of
DesCoolVolFlow and DesHeatVolFlow.
For noncoincident sizing the task is harder since we don’t have a single time-step during which
all the zone peaks occur. So there is no obvious value for outside air temperature at the peak, return
530
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
air temperature at the peak and so forth. We must return to the zone sizing data and calculate
average values for return and outside conditions.
(b) Loop over all of the zones cooled by this air loop.
In
FinalZoneSizing
replace
the
value
in
DesCoolCoilInTemp
with
the
user
specified
CoolSupTempsys.
Do the same for DesCoolCoilInHumRat and CoolSupHumRat.
This en-
sures that zone equipment connected to an air loop will use the system design supply air conditions
as coil entering conditions.
NonCoinCoolMassFlowsys = Σ DesCoolMassFlowzone
SysCoolRetTemp = (ZoneRetTempAtCoolPeak \*DesCoolMassFlowzone) / NonCoinCoolMassFlowsys
SysCoolRetHumRat = (ZoneHumRatAtCoolPeak \* DesCoolMassFlowzone) /NonCoinCoolMassFlowsys
SysCoolOutTemp = (TOA,zone peak \*DesCoolMassFlowzone) /NonCoinCoolMassFlowsys
SysCoolOutHumRat = (WOA,zonepeak \*DesCoolMassFlowzone) /NonCoinCoolMassFlowsys
At the end of the zone loop calculate mixed air conditions and the system sensible cooling
capacity.
FracOA = ρair \* DesOutAirVolFlowsys/ NonCoinCoolMassFlowsys
Tmix = SysCoolOutTemp \* FracOA + SysCoolRetTemp \* (1 - FracOA)
Wmix = SysCoolOutHumRat \* FracOA + SysCoolRetHumRat \*
(1 - FracOA)
SysSensCoolCap = Cp,air \* NonCoinCoolMassFlow \*( Tmix-Tsup)
Then (for noncoincident sizing) the variables calculated in section (ii) are moved into the Calc-
SysSizing Array.
(c) Loop over all of the zones heated by this air loop.
In
FinalZoneSizing
replace
the
value
in
DesHeatCoilInTemp
with
the
user
specified
HeatSupTempsys.
Do the same for DesHeatCoilInHumRat and HeatSupHumRat.
This en-
sures that zone equipment connected to an air loop will use the system design supply air conditions
as coil entering conditions.
NonCoinHeatMassFlowsys = Σ DesHeatMassFlowzone
SysHeatRetTemp = (ZoneRetTempAtHeatPeak \*DesHeatMassFlowzone)/ NonCoinHeatMassFlowsys
SysHeatRetHumRat = (ZoneHumRatAtHeatPeak \*DesHeatMassFlowzone)/ NonCoinHeatMassFlowsys
SysHeatOutTemp = (TOA,zonepeak \*DesHeatMassFlowzone)/NonCoinHeatMassFlowsys
SysHeatOutHumRat = (WOA,zonepeak \*DesHeatMassFlowzone)/NonCoinHeatMassFlowsys
At the end of the zone loop calculate mixed air conditions and the system sensible cooling
capacity.
FracOA = ρair \* DesOutAirVolFlowsys/ NonCoinHeatMassFlowsys
Tmix = SysHeatOutTemp \* FracOA + SysHeatRetTemp \* (1 - FracOA)
Wmix = SysHeatOutHumRat \* FracOA + SysHeatRetHumRat \*
(1 - FracOA)
SysHeatlCap = Cp,air \* NonCoinHeatlMassFlow \*( Tsup-Tmix)
Then (for noncoincident sizing) the variables calculated in section (ii) are moved into the Calc-
SysSizing Array.
10.4. SYSTEM DESIGN LOADS AND AIR FLOW RATES
531
(2) We now have the calculated system sizing data. This data needs to be altered to take into
account the user input system design flow rates (if any), or the fact that the user may have
requested that the system flow rate be sized on the ventilation requirement. Note that user
specified sizing ratios have already been applied to the zone sizing data which have been used
in out preceding system sizing calculation. Thus the user specified sizing ratios do not have
to be explicitly taken into account at the system level.
First we move the calculated system sizing data from CalcSysSizing array into the FinalSysSizing
array. FinalSysSizing will contain the user modified system design data when we are all done.
Loop over the air loops.
(i) As in the zone case, the user specified system design flow rates are turned into sizing
ratios by dividing the user input value by the calculated value. The same strategy is employed
for sizing on the ventilation requirement: the design ventilation flow rate is divided by the
calculated design flow rate value. For each air loop this gives us a SizRatcool and SizRatheat.
CoinCoolMassFlow = SizRatcool \* CoinCoolMassFlowcalc
NonCoinCoolMassFlow = SizRatcool \* NonCoinCoolMassFlowcalc
DesCoolVolFlow = SizRatcool \* DesCoolVolFlowcalc
Since the flow rates have been altered the outside air fraction will change. This will alter the
design mixed air conditions and lead to an altered value for the cooling capacity. This must be
done for the time-step sequence and for the peak value.
(ii) Loop over the zone timesteps (index = i).
CoolFlowSeqsys(i) = SizRatcool \* CoolFlowSeqsys,calc(i)
FracOA = ρair \* DesOutAirVolFlowsys/ CoolFlowSeqsys(i)
Tmix = SysCoolOutTempSeq(i) \*FracOA + SysCoolRetTempSeq(i) \*(1-FracOA)
SensCoolCapSeq(i) = Cp,air \* CoolFlowSeqsys(i) \*( Tmix-Tsup)
(iii) Do the same calculation for peak cooling.
FracOA = ρair \* DesOutAirVolFlowsys/ DesCoolVolFlow
Tmix = CoolOutTempsys \*FracOA + CoolRetTempsys \*(1-FracOA)
Wmix = CoolOutHumRatsys \*FracOA + CoolRetHumRatsys \* (1-FracOA)
SensCoolCapsys = Cp,air \* DesCoolVolFlowsys \*( Tmix-Tsup)
Tmix and Wmix are saved in FinalSysSizing .
(iv) Do the same calculation for the heating case.
CoinHeatMassFlow = SizRatheat \* CoinHeatMassFlowcalc
NonCoinHeatMassFlow = SizRatheat \* NonCoinHeatMassFlowcalc
DesHeatVolFlow = SizRatheat \* DesHeatVolFlowcalc
(v) Loop over the zone timesteps (index = i).
532
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
HeatFlowSeqsys(i) = SizRatHeat \* HeatFlowSeqsys,calc(i)
FracOA = ρair \* DesOutAirVolFlowsys/ HeatFlowSeqsys(i)
Tmix = SysHeatOutTempSeq(i) \* FracOA + SysHeatRetTempSeq(i) \* (1-FracOA)
HeatCapSeq(i) = Cp,air \* HeatFlowSeqsys(i) \*(Tsup-Tmix)
(vi) Do the same calculation for peak heating.
FracOA = ρair \* DesOutAirVolFlowsys/ DesHeatVolFlow
Tmix = HeatOutTempsys \*FracOA + HeatRetTempsys \* (1-FracOA)
Wmix = HeatOutHumRatsys \*FracOA + HeatRetHumRatsys \* (1-FracOA)
HeatCapsys = Cp,air \* DesHeatVolFlowsys \*( Tsup-Tmix)
Tmix and Wmix are saved in FinalSysSizing .
(vii) DesMainVolFlowsys = MAX(DesCoolVolFlowsys,DesHeatVolFlowsys)
At this point, the design main flow is the larger of the cooling design flow or the heating design
flow. The program stores the information for which was dominant for each airloop in the boolean
data structure variables sysSizeCoolingDominant and sysSizeHeatingDominant.
10.4.4
System Sizing Adjustments for Air Terminal Operation
Additional adjustments are made to system air flow sizes based on details of the how the zone air
terminals connected to the system will eventually operate. These system sizing adjustments were
added as of version 8.9 of EnergyPlus. The basic idea is to account for operating details of the
air terminal units attached to the system by making adjustments to the system sizing results after
the zone equipment has been setup and sized. The routine ManageSystemSizingAdjustments has
been added that first sets up the zone equipment and then makes adjustments to the system sizing
by mining information from the air terminal models for minimum flow fractions, operating modes
during heating, and any user-defined hard sizes to improve accuracy and robustness. Once the air
terminals are setup, the actual operating flow rates during heating are often quite different from
the design heating flow rate derived from the zone loads. The adjustment method scans all the air
terminals and develops accurate values for the minimum and maximum flow rates that will occur
during heating operation. Then the system design heating flow rate is adjusted to reflect this new
result. For example in a VAV system with Normal action dampers that is cooling dominated, the
heating design flow rate is no longer really related to the zone loads, but is the cooling design flow
rate times the minimum flow fraction at the dampers. Similarly when heating loads dominate, the
cooling design flow rate needs to be adjusted to account for how the terminals will really operate
during cooling rather than the cooling-load-based sizing result.
The routine ManageSystemSizingAdjustments adjusts system sizing outcomes based on how
the zone air terminals finish out their sizing. The zone models are executed to trigger their siz-
ing routines, by calling ManageZoneEquipment(). Then for each airloop, the routine loops over
all the zones attached to that air loop. The air terminal units are scanned to sum design flow
rates. Every air terminal connected to a particular air loop is summed for: (1) minimum flow
rate during heating operation (airLoopHeatingMinimumFlowRateSum), (2) maximum flow rate
during heating operation (airLoopHeatingMaximumFlowRateSum), and (3) maximum flow rate
(airLoopMaxFlowRateSum). The routine also stores zone level flow information for Standard 62.1
calculations, Vpz, Vpzmin, Vdz, and Vdzmin for both cooling and heating.
10.4. SYSTEM DESIGN LOADS AND AIR FLOW RATES
533
The three summed values for terminal air flows for each airloop are reported to the EIO and table
summary report using the outputs ”Sum of Air Terminal Maximum Heating Flow Rates [m3/s],”
”Sum of Air Terminal Minimum Heating Flow Rates [m3/s],” and ”Sum of Air Terminal Maximum
Flow Rates [m3/s].”
The summed values are used to ”Adjust” the system sizing results in the following ways. The
setting for the type of zone sum to use can be either noncoincident or coincident (determined in the
input field called Type of Zone Sum to Use in the Sizing:System input object). For noncoincident
the design system heating flow rate is set to be the larger of the airloop heating maximum flow rate
sum (from the air terminals) and the design flow rate from the load based calculations (described
above). The design system main flow rate is set to be the larger of the airloop maximum flow rate
sum (from the air terminals) and the design flow rate from the larger of the cooling and heating
calculations. The cooling design flow rate is set differently depending on if the air loop was cooling
dominant or heating dominant. For noncoincident and cooling dominant, the cooling design air
flow rate is set to the design main air flow (typically the airLoopMaxFlowRateSum). For coincident
and heating dominant, the cooling design air flow rate is set to the larger of the original cooling-
load-based value for flow and the lowest value the air handler will really operate at (from the
airLoopHeatingMinimumFlowRateSum).
For coincident type sums, the air terminal summation is not as useful because we generally
expect that the straight sum of air terminal sizes will be larger than the coincident sum because by
its very nature the straight sum is only expected to match noncoincident approach. Therefore the
adjustments are more to keep design flows within bounds set by minimum and maximum sums so
that the coincident sum is within physical bounds set by how the air terminals can operate. For
coincident and cooling dominant airloops, (a) the heating design flow rate is the larger of the
heating minimum flow rate (from the airLoopHeatingMinimumFlowRateSum) and the design heat
flow from the coincident design calculation, (b) the main design flow is not typically altered but it
will be checked to be at least as large as the heating minimum flow rate (from the airLoopHeating-
MinimumFlowRateSum), and (c) the cooling design flow rate is set to the main design flow which we
expect to be the result of the coincident design calculation. For coincident and heating dominant
airloops, (a) the heating design flow rate is the larger of the heating maximum flow rate (from the
airLoopHeatingMaximumFlowRateSum) and the design heat flow rate from the coincident design
calculation, (b) the main design flow rate is set to be the larger of the heating maximum flow rate
(from the airLoopHeatingMaximumFlowRateSum) and main design flow rate from the coincident
sizing calculations, and (c) the cooling design flow rate is set to be the larger of the heating mini-
mum flow rate (from the airLoopHeatingMinimumFlowRateSum) and the cooling design flow rate
from the coincident calculation.
The resulting adjusted system sizes for each airloop are reported to the EIO and table summary
report using the outputs ”Adjusted Heating Design Air Flow Rate [m3/s],” ”Adjusted Cooling
Design Air Flow Rate [m3/s],” and ”Adjusted Main Design Air Flow Rate [m3/s].”
10.4.5
Central Heating Maximum System Air Flow Ratio Sizing
The routine ManageSystemSizingAdjustments also includes calculating the ratio for the central
heating maximum system air flow rate to the maximum flow rate for the airloop. This ratio is the
input field called Central Heating Maximum System Air Flow Ratio in the Sizing:System object
and, as of version 8.9, can be autosized. The value is calculated even if the input was not autosized
so that inputs can be checked. The corrected values are used to autosize the central heating flow
534
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
ratio, if set to autosize by the user. The ratio is calculated by dividing the adjusted design heating
flow by the adjusted design main flow.
10.4.6
System Design Outdoor Air Flow Rate
The design outdoor air flow rate input in the Sizing:System object can be set to autosize. The
sizing calculations for determining the system-level design outdoor air flow rate, Vot, depend on the
method chosen in the field called System Output Air Method in Sizing:System, either ZoneSum,
Standard62.1VentilationRateProcedure, or Standard62.1SimplifiedProcedure, and the design results
at the zone level, see Zone Outdoor Air Design Data discussion below. The calculations generally
follow the Standard 62.1 approach and are discussed separately in the Demand Controlled Venti-
lation section elsewhere in the Engineering Reference. The sizing calculations apply the Standard
62.1 calculations separately for both peak cooling design conditions and peak heating design condi-
tions and take the larger to be the single design outdoor air volume flow rate. The predefined table
summary report ”Standard 62.1 Summary” provides comprehensive summary of the calculations
for outdoor air rate. As of version 8.9, the system level summations and flow rate results are based
on the adjusted system sizes and zone level summations that mine the individual air terminals
attached to the air handlers.
This concludes the system design calculation.
10.4.7
Scalable System HVAC Sizing
The scalable system sizing applies to system supply air flow rates and sysyem capacity in coolin
and heating modes.
Scalable System Air Flow Sizing
The scalable sizing methods for supply air flow rate allowed are either, FlowPerFloorArea,
FractionOfAutosizedCoolingAirflow, or FlowPerCoolingCapacity. The scalable system air flow sizing
methods are defined as follows:
FlowPerFloorArea means the program calculates the cooling supply air volume flow rate from
zone floor area served by the airloop and user specified Flow Per Floor Area value.
FractionOfAutosizedCoolingAirflow means the program calculates the cooling supply air volume
flow rate from user specified fraction and the autosized design cooling supply air volume flow rate
value determined by the simulation.
FractionOfAutosizedHeatingAirflow means the program calculates the heating supply air volume
flow rate from user specified fraction and the autosized design heating supply air volume flow rate
value determined by the simulation.
FlowPerCoolingCapacity means the supply air volume is calculated from user specified flow per
cooling capacity and design cooling capacity determined by the simulation.
FlowPerHeatingCapacity means the supply air volume is calculated from user specified flow per
heating capacity and design heating capacity determined by the simulation.
Scalable System Capacity Sizing
The scalable sizing methods for system capacity available are: CapacityPerFloorArea, FractionO-
fAutosizedCoolingCapacity and FractionOfAutosizedHeatingCapacity. The scalable system capacity
sizing methods are defined as follows:
CapacityPerFloorArea means the program calculates the design capacity from user specified
capacity per floor area and floor area of the zones served by the airloop.
10.5. PLANT AND CONDENSER LOOP SIZING
535
FractionOfAutosizedCoolingCapacity means the program calculates the design cooling capacity
from user specified fraction and the auto-sized design cooling capacity.
FractionOfAutosizedHeatingCapacity means the program calculates the design heating capacity
from user specified fraction and the auto-sized design heating capacity.
10.5
Plant and Condenser Loop Sizing
The program needs to be able to autosize the fluid flow rate in each plant fluid loop. The design
plant loop flow rates are set by the sum of the needs of the demanding components on each loop.
For chilled water loops these components will be cooling coils. For hot water loops - hot water
coils. And for condenser loops - various types of chiller that use condenser water for cooling. Each
component that uses water for heating or cooling stores its design water flow rate (in its sizing
routine) in the array CompDesWaterFlow, labeled by its inlet water supply node number. These
individual component design water flow rates are then accessed, summed for each plant loop, and
stored in the PlantSizingData array. This array also contains the user specified design values for
each plant loop.
10.5.1
Maximum Loop Flow Rate
The loop maximum volume flow rate m3/s is just set equal to the value stored in the PlantSizingData
array for this loop.
10.5.2
Loop Volume
The loop volume m3 is calculated as the product of the maximum loop volume flow rate and the
user input for loop circulation time which defaults to 2 minutes.
Vloop = ˙Vloop,max · tloop · 60
(10.8)
Where:
˙Vloop,max = maximum loop volume flow rate (m3/s), and
tloop = loop circulation time (minutes).
10.6
Coincident Plant Sizing using HVAC Sizing Simula-
tion
Coincident plant sizing is an advanced sizing method that uses HVAC Sizing Simulations to deter-
mine coincident flows. This section describes the algorithm used for sizing plant loop flow rate based
on the coincidence of flow requests that actually occur when operating the system. The purpose is
to provide a more accurate value for the plant loop design flow rate. This value is held in Plant-
SizData( PltSizIndex ).DesVolFlowRate. For plant, this flow rate is the main independent variable
used by component models in their sizing routines (along with the design temperature difference in
Sizing:Plant). The code is contained in a PlantCoinicidentAnalysis object, one for each plant loop
that is to be sized using the coincident method using HVAC Sizing Simulation.
The analysis will proceed as follows:
536
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
1. Find the maximum mass flow rate over all Sizing Periods, along with the coinciding return
temperature and load. Record which sizing period and timestep. This system node used for
logging here is the plant loop supply side inlet node.
2. Find the maximum load, and the coinciding mass flow and return temperature. Record which
sizing period and timestep. For a heating or steam plant loop, the load that is logged is
associated with the output variable called Plant Supply Side Heating Demand Rate. For a
cooling or condenser plant loop, the load log is as for the output variable called Plant Supply
Side Cooling Demand Rate.
3. Calculate a maximum design flow rate from the maximum load, from step 2, and the tem-
perature difference entered in the Plant:Sizing object and the specific heat (at 5 degC) of the
plant fluid.
4. Compare the flow rate from step 1 to the flow rate from step 3 and take the higher.
5. Apply a sizing factor to the flow rate from Step 4, if desired. The user can select among
different options for which sizing factor use.
6. Compare the flow rate from step 5 to the current value for plant loop flow rate and calculate
a normalized change using
Normalized\_Change = |NewFlowRate −PreviousFlowRate|
PreviousFlowRate
(10.9)
• Compare magnitude of Normalized\_Change to a threshold, currently set at 0.005, to deter-
mine if it was significant or not.
• If change is significant, then alter the size result for that plant loop. Set flags that sizes have
changed and sizing calculations need to be called again. Trigger special setup timesteps with
flags set so that all plant system and component level sizes will be recomputed. Not this will
call and resize all of plant so that if one loop has coincident sizing and it places a load on a
loop that has noncoincident sizing, the noncoincident loop might still change size because the
loop it depends on changed. Call for another Sizing Pass.
• If change is not significant, then leave the sizes alone and do not trigger resizing. Do not call
for another Sizing Pass.
See OutputDetailsAndExamples documentation for a description of a fairly comprehensive re-
port sent the EIO file called “Plant Coincident Sizing Algorithm” which provides the user details
for each execution of the algorithm. There is also a predefined summary table
The algorithm described above can have powerful impacts on the sizes of plant loops. It is not
uncommon for a hot water plant to size out at around half of what would be determined from the
noncoincident sum of the sizes of all the components connected to the loop. The maximum load
aspect of the algorithm is able to increase plant flow rates above the size of the pumps, whereas
the flow rate aspect of the algorithm is only able to reduce the flow rates. It can happen that load
spikes cause sizes to increase after the first Sizing Pass, and then the coincident flow rate bring
the sizes back down some during subsequent Sizing Passes. It is worthwhile to explore multiple
10.7. COMPONENT SIZING
537
Sizing Passes, or iterations, because sometimes the algorithm will switch between coincident flow
and coincident demand from one Sizing Pass and gradually find a size that just meets conditions.
Be aware that all the controls and and EMS are also
10.7
Component Sizing
10.7.1
Introduction
In EnergyPlus each HVAC component sizes itself. Each component module contains a sizing sub-
routine. When a component is called for the first time in a simulation, it reads in its user specified
input data and then calls the sizing subroutine. This routine checks the autosizable input fields for
missing data and calculates the data when needed.
A number of high-level variables are used in the sizing subroutines.
CurDuctType (in DataSizing) contains the information about the current duct type. The types
can be main, cooling, heating or other.
CurZoneEqNum (in DataSizing) is the current zone equipment set index and indicates that the
component is a piece of zone equipment and should size itself using the zone sizing data arrays.
CurSysNum (in DataSizing) is the current air loop index and indicates that the component is
part of the primary air system and should size itself using the system sizing data arrays.
10.7.2
Fan Sizing
Fan sizing is done in subroutine SizeFan.
10.7.2.1
Max Flow Rate
If the fan is part of the central air system then check the duct type.
For duct type = main, other or default, ˙Vfan,max = DesMainVolFlowsys.
For duct type = cooling, ˙Vfan,max = DesCoolVolFlowsys.
For duct type = heating, ˙Vfan,max = DesHeatVolFlowsys.
If the fan is zone equipment then check whether it is part of a component that only does heating.
For heating only ˙Vfan,max = DesHeatVolFlowzone.
Otherwise ˙Vfan,max = max (DesHeatVolFlowzone, DesCoolVolFlowzone).
If the max fan flow rate is less than SmallAirVolFlow the max flow rate is set to zero.
10.7.3
Design Fan Heat
The design fan heat added to the air stream is calculated using fan model inputs of maximum
volume flow rate, pressure rise, fan total eﬀiciency and motor eﬀiciency. For multi-speed fans, the
highest air volume flow rate is used in the calculation. Fan heat is accounted for when sizing cooling
coils.
Where:
Pfan,des = ( ˙Vfan,des ∗∆P)/etot,des
(10.10)
˙Qfan,heat,des = emotor,des ∗Pfan,des + (Pfan,des −(emotor,des ∗Pfan,des)) ∗fmotor in air
(10.11)
and:
538
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
• Pfan,des : fan design total power (W)
• ˙Vfan,des : fan design volume flow rate (m3/s)
• ∆P : fan pressure rise (Pa)
• etot,des : fan total eﬀiciency
•
˙Qfan,heat,des : design fan heat to air stream (W)
• emotor,des : fan motor eﬀiciency
• fmotor in air : motor in air stream fraction
The design fan temperature rise (C) due to fan heat is added to the cooling coil inlet air
temperature or subtracted from the cooling coil outlet air temperature during sizing calculations
as appropriate for blow-through or draw-through fan configurations, respectively. The calculation
uses a straight-forward inversion of the classic Q = ˙m ∗Cp ∗∆T equation as:
Tfan,heat,des = ˙Qfan,heat,des/(Cp,air ∗ρair ∗˙Vfan,des)
(10.12)
10.7.4
Coil:Cooling:Water
The sizing is done in function SizeWaterCoil of module WaterCoils.
10.7.4.1
Initial Calculations
For central cooling coils, the first step is to determine the design air flow rate, load, and design
air entering and exit conditions. The coil design air flow rate is not generally the same as the
maximum system air flow rate (used to size the central fans). The cooling coil peak load (either
sensible or total) can occur at a different time than the system peak flow rate. Hence the coil air
entering conditions can be different than those at the peak system flow rate. Also, the method of
controlling the coil’s cooling output may also affect coil design flow rate as well as the coil design
exit temperature and humidity.
By choosing Type of Load to Size On = Sensible or Total in Sizing:System the user indicates
to the program to save the cooling coil air flow rate and system air conditions (mixed, return,
outside) at the time of either the system cooling sensible or total load peak. Note that the choice
VentilationRequirement uses the time of the sensible peak.
Choosing Central Cooling Capacity Control Method = VAV, Bypass, VT, or OnOff indicates
which type of cooling output control the program should assume when calculating the design air
flow rate. The function GetCoilDesFlowT in module ReportSizingManager calculates the air flow
rate and exit air temperature for each capacity control method.
10.7. COMPONENT SIZING
539
Table 10.3: Cooling coil calculations for different capacity
control methods
Control Method
Calculations
VAV
Tcc,exit
= Tcool,supply
˙Vcc,air
=
˙mcc,air,peak
ρair
Bypass
Tcc,exit
= Tcool,supply
˙Vcc,air
= ˙Vcc,air,max · max

0, min

1, Tmix,at−peak−Tsup,avg
Tmix,at−peak−Tcc,exit

VT
Tcc,exit
= max (Tcool,supply, Tsup,avg)
˙Vcc,air
= ˙Vcc,air,max
OnOff
Tcc,exit
= Tcool,supply
˙Vcc,air
= ˙Vsys,air,max
Where:
Tsup,avg = Tzones,avg −
X
zones
˙Qsens,at−peak
ρaircp,air ˙Vcool,air,max
(10.13)
and:
• Cp,air : the specific heat of air (J/kgC)
• ˙mcc,air,peak : the air mass flow rate through the cooling coil at the sensible or total system
peak cooling load (m3/s)
• P
zones ˙Qsens,at−peak : sum of the zone sensible cooling loads at the time of the peak system
cooling load
• ρair : the density of air (kg/m3)
• Tcc,exit : the design cooling coil exit temperature (c)
• Tcool,supply : the supply air temperature for cooling specified in Sizing:System (C)
• Tmix,at−peak : the mixed air temperature at the time of the system peak cooling load (C)
• Tzones,avg : the average zone temperature at the time of the system peak cooling load (C)
• ˙Vcc,air : the design volumetric air flow rate through the cooling coil (m3/s). This is the flow
rate at either the sensible or total cooling load peak from the design period calculations.
• ˙Vcool,air,max : the maximum cooling volumetric air flow rate from the design calculations (m3/s).
This flow rate occurs at the maximum zone cooling demand.
• ˙Vsys,air,max : the maximum volumetric air flow rate from the design calculations (m3/s). This
flow rate occurs at either the maximum zone cooling or heating demand.
540
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.4.2
Design Coil Load - System Coils
Design coil load (cooling capacity) is not an input for Coil:Cooling:Water. It is used for calculating
the design water flow rate.
The design load is calculated as:
˙Qcoil,des = ˙ma,coil,des (ha,coil,des,in −ha,coil,des,out) + ˙Qfan,heat,des
(10.14)
Where:
• ha,coil,des,in : is the coil design inlet air enthalpy (J/kg)
• ha,coil,des,out : is the coil design outlet air enthalpy (J/kg)
• ˙ma,coil,des : is the coil design air mass flow rate (kg/s)
•
˙Qfan,heat,des : is the design fan heat (W) - see Section 10.7.3
The design air mass flow rate depends on the location of the coil. If the coil is in the outside air
stream, the flow rate is set to:
ρair ˙Va,coil,oa,des
(10.15)
where ˙Va,coil.oa,des is the design outside air volumetric flow rate for the system. Otherwise, it is
set to:
ρair ˙Vcc,air
(10.16)
where ˙Vcc,air is calculated above in the Initial Calculations section.
To obtain the inlet and outlet enthalpies, we need the inlet and outlet temperatures and humidity
ratios. The inlet and outlet conditions depend on whether the coil is in the outside air stream and
if it is not, whether or not there is outside air preconditioning.
10.7.4.2.1
Coil in outside air stream:
• Tair,in,des = Tout,cool,at−peak (the outside air temperature at the design cooling peak)
• Tair,out,des = Tsys,precool (the specified Precool Design Temperature from the System:Sizing
object)
• Wair,in,des = Wout,cool,at−peak (the outside humidity ratio at the design cooling peak)
• Wair,out,des = Wsys,precool (the specified Precool Design Humidity Ratio from the System:Sizing
object)
10.7. COMPONENT SIZING
541
10.7.4.2.2
Coil in main air stream, no preconditioning of outside air
• Tair,in,des = Tmix,cool,at−peak (the mixed air temperature at the design cooling peak. Plus the
design fan temperature rise due to fan heat, + Tfan,heat,des, for blow through configuration -
see Section 10.7.3)
• Wair,in,des = Wmix,cool,at−peak (the mixed humidity ratio at the design cooling peak)
• Tair,out,des = Tcc,exit (calculated above in the Initial Calculation section. Minus the design fan
temperature rise due to fan heat, - Tfan,heat,des, for draw through configuration - see Section
10.7.3)
• Wair,out,des = Wsup,cool (the specified Central Cooling Design Supply Air Humidity Ratio from
the Sizing:System object)
10.7.4.2.3
Coil in main air stream, outside air preconditioned
The oustide air fraction is calculated as (where Vcc,air is calculated as above):
• foa =
˙Vair,out,des
˙Vcc,air
• Tair,in,des = foaTprecool + (1 −foa) Tret,cool,at−peak (Precool temperature is the specified Precool
Design Temperature from System:Sizing Manager; T\_ret\_cool\_at-peak is the return tem-
perature at the system cooling peak load. Plus the design fan temperature rise due to fan
heat, + Tfan,heat,des, for blow through configuration - see Section 10.7.3)
• Wair,in,des = foaWprecool + (1 −foa) Wret,cool,at−peak (Precool humidity ratio is the specified
Precool Design Humidity Ratio from System:Sizing Manager; W\_ret\_cool\_at-peak is the
return humidity ratio at the system cooling peak load)
• Tair,out,des = Tcc,exit (calculated above in the Initial Calculation section. Minus the design fan
temperature rise due to fan heat, - Tfan,heat,des, for draw through configuration - see Section
10.7.3))
• Wair,out,des = Wsup,cool (the specified Central Cooling Design Supply Air Humidity Ratio from
the Sizing:System object)
With the inlet and outlet conditions established, we can obtain the inlet and outlet enthalpies:
hair,coil,des,in
= PsyHFnTdbW (Tair,in,des, Wair,in,des)
hair,coil,des,out
= PsyHFnTdbW (Tair,out,des, Wair,out,des)
(10.17)
Where PsyHFnTdbW is the EnergyPlus function for calculation air specific enthalpy given the
air temperature and humidity ratio. We now have all we need to calculate the design coil capacity,
˙Qcoil,des .
542
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.4.3
Design Coil Load - Zone Coils
If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit or an Zone-
HVAC:FourPipeFanCoil, the cooling load (cooling capacity) is passed down from the terminal unit
or fan coil sizing calculations. Otherwise the load is defined as:
˙Qcoil,des = ˙ma,coil,des (ha,coil,des,in −ha,coil,des,out) + ˙Qfan,heat,des
(10.18)
Where:
• ha,coil,des,in : is the coil design inlet air enthalpy (J/kg)
• ha,coil,des,out : is the coil design outlet air enthalpy (J/kg)
• ˙ma,coil,des : is the coil design air mass flow rate (kg/s)
•
˙Qfan,heat,des : is the design fan heat (W) - see Section 10.7.3
The enthalpies are given by:
hair,coil,des,in
= PsyHFnTdbW (Tair,in,des, Wair,in,des)
hair,coil,des,out
= PsyHFnTdbW (Tair,out,des, Wair,out,des)
(10.19)
Where the inputs to those functions are the coil inlet design conditions. For coils in terminal units
these are set at the system level to the system design supply air temperature. For zonal units they
are set to design return air, mixed air, or outside air as appropriate to the unit. Tair,out,des is set to
the zone cooling design supply air temperature as specified in the Zone:Sizing inputs. Wair,out,des is
set to the zone cooling design supply air humidity ratio as specified in the Zone:Sizing inputs.
10.7.4.4
Design Water Flow Rate (m3/s) - System Coils
The design water volumetric flow rate is calculated using:
˙Vw,coil,des =
˙Qcoil,des
ρwcp,w∆Tw,des
(10.20)
Where ∆Tw,des is just the Loop Design Temperature Difference user input from Sizing:Plant (if
the coil is in the outside air stream, 1/2 the Loop Design Temperature Difference is used). The
design coil load Loadcoil,des is calculated from:
Loadcoil,des = AirMassFlowRatecoil,des · (hair,coil,des,in −hair,coil,des,out)
(10.21)
10.7.4.5
Design Water Flow Rate (m3/s) - Zone Coils
If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit or an Zone-
HVAC:FourPipeFanCoil, the chilled water flow rate is passed down from the terminal unit or fan
coil sizing calculations. Otherwise the flow is set to:
˙Vw,coil,des =
˙Qcoil,des
ρwcp,w∆Tw,des
(10.22)
Where ∆Tw,des is just the Loop Design Temperature Difference user input from Sizing:Plant.
10.7. COMPONENT SIZING
543
10.7.4.6
Design Air Flow Rate - System Coils
The design air volumetric flow rate for the system cooling coil is set to:
1. the design outside air flow rate if the coil is in the outside air stream;
2. the coil design flow rate from function GetCoilDesFlowT described in section “Initial Calcu-
lations”;
3. the design flow rate set by the parent component (such as a unitary system) containing the
cooling coil.
10.7.4.7
Design Air Flow Rate - Zone Coils
Zone chilled water coils are always part of a zone HVAC component. In almost all cases the design
flow rate is passed down from the design flow rate of the parent component. Otherwise if the parent
component does cooling only the flow rate for the coil is set to the zone design cooling flow rate.
And if the parent component does both cooling and heating, the coil flow rate is set to the maximum
of the zone design cooling and heating flow rates.
10.7.4.8
Design Air Inlet Temperature - System Coils
The inlet air temperature depends on whether the coil is in the outside air stream and if it is not,
whether or not there is outside air preconditioning.
• Coil in outside air stream: Tair,in,des = Tout,cool,at−peak (the outside air temperature set at the
design cooling peak).
• Coil in main air stream, no preconditioning of outside air: Tair,in,des = Tmix,cool,at−peak (the
mixed air temperature at the cooling design peak. Plus the design fan temperature rise due
to fan heat, + Tfan,heat,des, for blow through configuration - see Section 10.7.3).
• Coil in main air stream, outside air preconditioned. The outside air fraction is calculated
as foa = ˙Vair,out,des/ ˙Vcc,air , where ˙Vcc,air is calculated above. Then Tair,in,des = foaTprecool +
(1 −foa) Tret,cool,at−peak , where Tprecool is the specified Precool Design Temperature from Sys-
tem:Sizing, Tret,cool,at−peak is the return temperature at the system cooling peak load. Plus the
design fan temperature rise due to fan heat, + Tfan,heat,des, for blow through configuration -
see Section 10.7.3).
10.7.4.9
Design Air Inlet Temperature - Zone Coils
The design inlet temperature depends on whether the coil is in a terminal unit or a zonal unit, and
where the coil is positioned within the unit. The design fan temperature rise is added to coil inlet
temperature for blow-through or subtracted from the coil outlet air temperature for draw-through.
Fan heat in either case results in a higher design coil load - see Section 10.7.3.
1. For the AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction terminal unit the design
inlet temperature is set to the zone temperature at the time of the zone cooling peak, since
the coil is located in the induced air stream: Tair,in,des = Tzone,cool,peak
544
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
2. For fan coil units the design inlet temperature is set to the mixed air temperature: Tair,in,des =
foaToa,coolpeak + (1 −foa) Tz,coolpeak , where foa = ρa ˙Vz,oa,des/ ˙mz,cool,des
3. In all other cases the design inlet temperature is set to the zone design cooling coil inlet tem-
perature which is calculated in the zone sizing simulation and is basically the same calculation
as the fan coil unit.
10.7.4.10
Design Air Outlet Temperature - System Coils
The outlet air temperature depends on whether the coil is in the outside air stream.
1. Coil in outside air stream: Tair,out,des = Tsys,des,precool (the specified Precool Design Tempera-
ture from the Sizing:System object).
2. Coil in main air stream: the design outlet air temperature is set to the temperature calculated
in the Initial Calculation section above.
10.7.4.11
Design Air Outlet Temperature - Zone Coils
If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit, then:
˙Qcoil,des
= cp,airρair ˙Vw,coil,des∆Tw,des
T1
= Tair,in,des −˙Qcoil,des/

ρaircp,air ˙Vair,coil,des

T2
= Tw,out,des + 2
Tair,out,des
= max (T1, T2)
(10.23)
For all other cases Tair,out,des is set to Tz,sup,des (the zone design supply air temperature as
specified in Sizing:Zone).
10.7.4.12
Design Inlet Air Humidity Ratio - System Coils
The design inlet humidity ratio depends on whether the coil is in the outside air stream and if it is
not, whether or not there is outside air preconditioning.
• Coil in outside air stream: Wair,in,des = Wout,cool,at−peak (the outside air humidity ratio at the
design cooling peak).
• Coil in main air stream, no preconditioning of outside air: Wair,in,des = Wmix,cool,at−peak (the
mixed air humidity ratio at the cooling design peak).
• Coil in main air stream, outside air preconditioned. The outside air fraction is calculated
as foa = ˙Vair,out,des/ ˙Vcc,air , where ˙Vcc,air is calculated above. Then Wair,in,des = foaWprecool +
(1 −foa) Wret,cool,at−peak , where Wprecool is the specified Precool Design Humidity Ratio from
System:Sizing, and Wret,cool,at−peak is the return humidity ratio at the system cooling peak
load.
10.7. COMPONENT SIZING
545
10.7.4.13
Design Air Inlet Humidity Ratio - Zone Coils
The design inlet humidity ratio depends on whether the coil is in a terminal unit or a zonal unit,
and where the coil is positioned within the unit.
1. For the AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction terminal unit the design
inlet humidity ratio is set to the zone humidity ratio at the time of the zone cooling peak,
since the coil is located in the induced air stream.
2. For fan coil units the design inlet humidity ratio is set to the mixed air humidity ratio:
Wair,in,des = foaWoa,coolpeak + (1 −foa) Wz,coolpeak , where foa = ρa ˙Vz,oa,des/ ˙mz,cool,des
3. In all other cases the design inlet humidity ratio is set to the zone design cooling coil inlet
hunidity ratio which is calculated in the zone sizing simulation and is basically the same
calculation as the fan coil unit.
10.7.4.14
Design Outlet Air Humidity Ratio - System Coils
The outlet air humidity ratio depends on whether the coil is in the outside air stream.
• Coil in outside air stream: Wair,out,des = Wsys,des,precool (the specified Precool Design Humidity
Ratio from the Sizing:System object)
• Coil in main air stream: Wair,out,des = PsyWFnTdbRhPb(Tair,out,des,0.9,Pair,std), where Psy-
WFnTdbRhPb is the EnergyPlus psychrometric function to calculate humidity ratio from
drybulb temperature, relative humidity, and atmospheric pressure. The design outlet hu-
midity ratio is being set to the humidity ratio at 90% relative humidity and design outlet
temperature.
10.7.4.15
Design Outlet Air Humidity Ratio - Zone Coils
• If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit,
then:
• Get the dewpoint temperature at Wair,in,des: Tdp,in = PsyTdpFnWPb (Wair,in,des, Pair,std)
• If Tdp,in
< = Tw,in,des
set Wair,out,des
= Wair,in,des.
Otherwise set Wair,out,des
=
min(PsyWFnTdbRhPb(Tair,out,des,0.9,Pair,std),Wair,in,des)
10.7.4.16
Design Inlet Water Temperature - System Coils
The Design Inlet Water Temperature is set to the Design Loop Exit Temperature specified in the
Sizing:Plant object for the water loop serving this coil.
10.7.4.17
Design Inlet Water Temperature - Zone Coils
The Design Inlet Water Temperature is set to the Design Loop Exit Temperature specified in the
Sizing:Plant object for the water loop serving this coil.
10.7.5
Coil:Cooling:Water:DetailedGeometry Sizing
The sizing is done in subroutine SizeWaterCoil
546
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.5.1
Max Water Flow Rate of Coil
The calculation is identical to that done for Coil:Cooling:Water.
10.7.5.2
Number of Tubes per Row
Ntube/row = Int(13750 · ˙V coil, water, max)
(10.24)
Ntube/row = Max(Ntube/row, 3)
(10.25)
10.7.5.3
Fin Diameter
Depending on the duct type, get the coil design air flow rate.
For duct type = main, other or default
˙mair,des = ρair · DesMainV olFlowsys
(10.26)
for duct type = cooling
˙mair,des = ρair · DesCoolV olFlowsys
(10.27)
for duct type = heating
˙mair,des = ρair · DesHeatV olFlowsys
(10.28)
Dfin = 0.335 · ˙mair,des
(10.29)
10.7.5.4
Minimum Air Flow Area
Depending on the duct type, get the coil design air flow rate.
For duct type = main, other or default
˙mair,des = ρair · DesMainV olFlowsys
(10.30)
for duct type = cooling
˙mair,des = ρair · DesCoolV olFlowsys
(10.31)
for duct type = heating
˙mair,des = ρair · DesHeatV olFlowsys
(10.32)
AMinAirFlow = 0.44 · ˙mair,des
(10.33)
10.7. COMPONENT SIZING
547
10.7.5.5
Fin Surface Area
Depending on the duct type, get the coil design air flow rate.
For duct type = main, other or default
˙mair,des = ρair · DesMainV olFlowsys
(10.34)
for duct type = cooling
˙mair,des = ρair · DesCoolV olFlowsys
(10.35)
for duct type = heating
˙mair,des = ρair · DesHeatV olFlowsys
(10.36)
AFinSurf = 78.5 · ˙mair,des
(10.37)
10.7.5.6
Total Tube Inside Area
Atube,total inside = 4.4 ∗Dtube,inside ∗Ntube rows ∗Ntubes/row
(10.38)
Where Dtube,inside is the tube inside diameter.
10.7.5.7
Tube Outside Surf Area
Atube,outside = 4.1 ∗Dtube,outside ∗Ntube rows ∗Ntubes/row
(10.39)
Where Dtube,outside is the tube outside diameter.
10.7.5.8
Coil Depth
Depthcoil = Depthtube spacing ∗Ntube rows
(10.40)
10.7.6
CoilSystem:Cooling:Water
The sizing of water cooling coil components wrapped in this coil system is done in function
SizeWaterCoil of module WaterCoils. See component sizing sections for Coil:Cooling:Water and
Coil:Cooling:Water:DetailedGeometry.
10.7.7
Coil:Cooling:WaterToAirHeatPump:EquationFit Sizing
The sizing is done in subroutine SizeHVACWaterToAir.
10.7.7.1
Rated Air Flow Rate
The calculation is identical to that done for Coil:Cooling:Water.
548
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.7.2
Rated Water Flow Rate
The calculation is identical to that done for Coil:Cooling:Water, which is the coil design load divided
by the Loop Design Temperature Difference user input from Sizing:Plant. If there is a companion
heating coil, the heating coil design load is used so that both modes will have the same rated water
flow rate. For sizing the plant loop serving this coil, only one half of this flow rate is used since
both the cooling and heating coil will save a flow rate but only one of these coils will operate at a
time.
10.7.7.3
Rated Total Cooling Capacity
The calculation for coil operating temperatures (inlet and outlet) are identical to that done for
Coil:Cooling:Water. The following calculations are then performed to determine the rated total
cooling capacity.
TWB,ratio = TWB,air,in,des + 273.15C
283.15C
(10.41)
TS,ratio = 29.44C + 273.15C
283.15C
(10.42)
where:
TWB,ratio = ratio of load-side inlet air wet-bulb temperature in Kelvin to a reference temperature
TS,ratio = ratio of source-side inlet water temperature in Kelvin to a reference temperature
TotCapTempModFac = TCC1 + TCC2 (TWB,ratio) + TCC3 (TS,ratio) + TCC4 + TCC5 (10.43)
where:
TCC1 = user input for Total Cooling Capacity Coeﬀicient 1
TCC2 = user input for Total Cooling Capacity Coeﬀicient 2
TCC3 = user input for Total Cooling Capacity Coeﬀicient 3
TCC4 = user input for Total Cooling Capacity Coeﬀicient 4
TCC5 = user input for Total Cooling Capacity Coeﬀicient 5
The 4th and 5th coeﬀicient (TCC4 and TCC5) used in the above equation are multipliers for the
load-side and source-side flow ratios, respectively. For sizing, these ratios are assumed to be 1.
The enthalpy of the entering air is then compared with the enthalpy of the exiting air. The
calculations for air enthalpy are identical to that done for Coil:Cooling:Water. If the entering air
enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg is used as the entering
air enthalpy. If the TotCapTempModFac calculation above yields 0 as the result, a value of 1 is
used in the following calculation. If the design air mass flow rate is determined to be less than
a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil total
cooling capacity is set equal to 0.
˙Qcoil,des,total =
˙mair,des (Hin −Hout)
TotCapTempModFac + ˙Qfan,heat,des
(10.44)
Where:
•
˙Qfan,heat,des : is the design fan heat (W) - see Section 10.7.3
10.7. COMPONENT SIZING
549
10.7.7.4
Rated Sensible Cooling Capacity
The calculation for coil operating temperatures (inlet and outlet) are identical to that done for
Coil:Cooling:Water. The following calculations are then performed to determine the rated sensible
cooling capacity.
TDB,ratio = TDB,air,in,des + 273.15C
283.15C
(10.45)
TS,ratio = 29.44C + 273.15C
283.15C
(10.46)
where:
TDB,ratio = ratio of load-side inlet air dry-bulb temperature in Kelvin to a reference temperature
SensCapTempModFac
= SCC1 + SCC2 (TDB,ratio) + SCC3 (TWB,ratio)
+SCC4 (TS,ratio) + SCC5 + SCC6
(10.47)
where:
SCC1 = user input for Sensible Cooling Capacity Coeﬀicient 1
SCC2 = user input for Sensible Cooling Capacity Coeﬀicient 2
SCC3 = user input for Sensible Cooling Capacity Coeﬀicient 3
SCC4 = user input for Sensible Cooling Capacity Coeﬀicient 4
SCC5 = user input for Sensible Cooling Capacity Coeﬀicient 5
SCC6 = user input for Sensible Cooling Capacity Coeﬀicient 6
The 5th and 6th coeﬀicient (SCC5 and SCC6) used in the above equation are multipliers for the
load-side and source-side flow ratios, respectively. For sizing, these ratios are assumed to be 1.
The dry-bulb temperature of the entering air is then compared with the dry-bulb temperature
of the exiting air. The calculations for air dry-bulb temperature are identical to that done for
Coil:Cooling:Water. If the entering air dry-bulb temperature is less than the exiting air dry-bulb
temperature, a reference value of 24◦C is used as the entering air dry-bulb temperature. If the
SensCapTempModFac calculation above yields 0 as the result, a value of 1 is used in the following
calculation. If the design air mass flow rate is determined to be less than a very small flow value
(0.001 kg/s) or the capacity calculated here is less than 0, the coil sensible cooling capacity is set
equal to 0.
˙Qcoil,des,sensible = ˙mair,desCp,air,des (TDB,in −TDB,out)
SensCapTempModFac
+ ˙Qfan,heat,des
(10.48)
Where:
•
˙Qfan,heat,des : is the design fan heat (W) - see Section 10.7.3
10.7.8
Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
Sizing
For the cooling coil of VS WSHP, we specify a nominal speed level. During the sizing calcula-
tion, the Rated Air Volume Flow Rate, the Rated Water Volume Flow Rate and the Rated Total
550
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
Cooling Capacity at the Selected Nominal Speed Level are determined in the same way as the
Coil:Cooling:WaterToAirHeatPump:EquationFit object. The sensible heat transfer rate is not al-
lowed for auto-sizing, instead, it is a function of the rated air and water flow rates, rated total
cooling capacity and the Reference Unit SHR at the nominal speed level. The default nominal
speed level is the highest speed. However, the model allows the user to select a nominal speed level
rather than the highest.
10.7.8.1
Rated Air Flow Rate
The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit.
10.7.8.2
Rated Water Flow Rate
The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit , which
is the coil design load divided by the Loop Design Temperature Difference user input from Siz-
ing:Plant. If there is a companion heating coil, the heating coil design load is used so that both
modes will have the same rated water flow rate. For sizing the plant loop serving this coil, only one
half of this flow rate is used since both the cooling and heating coil will save a flow rate but only
one of these coils will operate at a time.
10.7.8.3
Rated Total Cooling Capacity
The calculation for coil operating temperatures (inlet and outlet) are identical to that done for
Coil:Cooling:WaterToAirHeatPump:EquationFit. The calculations for air enthalpy are similar to
that done for Coil:Cooling:WaterToAirHeatPump:EquationFit. The difference is in calculating the
total cooling capacity temperature modifier function at the selected nominal speed level, as below:
TotCapTempModFracNominalSpeed = a+b∗WBi+c∗WB2
i +d ∗EWT+e∗EWT 2+f ∗WBi∗EWT
(10.49)
where:
WBi = wet-bulb temperature of the air entering the heating coil, ◦C
EWT = entering water temperature, ◦C
a-f = regression curve-fit coeﬀicients.
If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg
is used as the entering air enthalpy. If the TotCapTempModFac calculation above yields 0 as the
result, a value of 1 is used in the following calculation. If the rated air mass flow rate is determined
to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0,
the coil total cooling capacity is set equal to 0.
If Hin > Hout Then
˙Qcoil,rated,total = mair,rated(Hin −Hout)/TotCapTempModFracNominalSpeed
(10.50)
Else
˙Qcoil,rated,total = mair,rated(48000 −Hout)/TotCapTempModFracNominalSpeed
(10.51)
End If
10.7. COMPONENT SIZING
551
˙Qcoil,rated,total = ˙Qcoil,rated,total + ˙Qfan,heat,des
(10.52)
Where:
•
˙Qfan,heat,des : is the design fan heat (W) - see Section 10.7.3
10.7.9
Coil:Heating:WaterToAirHeatPump:EquationFit Sizing
The sizing is done in subroutine SizeHVACWaterToAir.
10.7.9.1
Rated Air Flow Rate
The calculation is identical to that done for Coil:Cooling:Water.
10.7.9.2
Rated Water Flow Rate
The calculation is identical to that done for Coil:Cooling:Water , which is the coil design load
divided by the Loop Design Temperature Difference user input from Sizing:Plant. For sizing the
plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating
coil will save a flow rate but only one of these coils will operate at a time.
10.7.9.3
Rated Total Heating Capacity
The rated total heating capacity is set equal to the rated total cooling capacity.
10.7.10
Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit
Sizing
For the heating coil of VS WSHP, we specify a nominal speed level. During the sizing calculation,
the Rated Air Volume Flow Rate and the Rated Water Volume Flow Rate are determined in the
same way as the Coil:Heating:WaterToAirHeatPump:EquationFit object. On the other hand, the
Rated Heating Capacity at the Selected Nominal Speed Level should be the same as the total
cooling capacity of its corresponding cooling coil, which has to be sized first. The default nominal
speed level will be the highest speed. However, the model allows the user to select a nominal speed
level rather than the highest.
10.7.10.1
Rated Air Flow Rate
The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit.
10.7.10.2
Rated Water Flow Rate
The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit, which
is the coil design load divided by the Loop Design Temperature Difference user input from Siz-
ing:Plant. For sizing the plant loop serving this coil, only one half of this flow rate is used since
both the cooling and heating coil will save a flow rate but only one of these coils will operate at a
time.
552
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.10.3
Rated Total Heating Capacity
The rated total heating capacity is set equal to the rated total cooling capacity.
10.7.11
Coil:Heating:Water Sizing
The sizing is done in subroutine SizeWaterCoil.
10.7.11.1
Max Water Flow Rate of Coil
10.7.11.1.1
System Coils
With the coil load from the system design data array and the user specified (in a Sizing:Plant
object) design hot water temperature fall, calculate the max water flow rate:
˙Vcoil,water,max = HeatCapsys/(Cp,water · ρwater · ∆Tplt,hw,des)
(10.53)
10.7.11.1.2
Zone Coils
Using the zone design coil inlet and supply air conditions calculate the design coil load.
If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone
design data array:
Tin,air = DesHeatCoilInTempzone
If the coil is part of an induction unit take into account the induced air:
Fracminflow = MinFlowFraczone
Tin,air = DesHeatCoilInTempzone \* Fracminflow +
ZoneTempAtHeatPeakzone \*(1- Fracminflow)
Tout,air = HeatDesTempzone
Wout,air = HeatDesHumRatzone
If the coil is part of a terminal unit the mass flow rate is determined by the volumetric flow rate
of the terminal unit:
˙mair,des = ρair · ˙mair,des,tu
(10.54)
Otherwise the design flow is obtained from the zone design data array:
˙mair,des = DesHeatMassFlowzone
(10.55)
Qcoil,des = cp,air ˙mair,des · (Tout,air −Tin,air)
(10.56)
Here cp,air is calculated at the outlet humidity and the average of the inlet and outlet tempera-
tures.
With the coil load and the user specified (in a Sizing:Plant object) design hot water temperature
decrease, calculate the max water flow rate:
˙Vcoil,water,max = Qcoil,des/(Cp,water · ρwater · ∆Tplt,hw,des)
(10.57)
10.7. COMPONENT SIZING
553
10.7.11.2
UA of the Coil
To obtain the UA of the coil, we specify the model inputs (other than the UA) at design conditions
and the design coil load that the coil must meet. Then we numerically invert the coil model to solve
for the UA that will enable the coil to meet the design coil load given the specified inputs.
10.7.11.2.1
System Coils
The design coil load is the system design sensible cooling capacity:
Qcoil,des = HeatCapsys
(10.58)
The required inputs for the simple coil model are:
Tin,air = HeatMixTempsys
(10.59)
Win,air = HeatMixHumRatsys
(10.60)
Tin,water = ExitTempplt,hw,des
(10.61)
˙min,water = ρwater · ˙Vcoil,water,max
(10.62)
Depending on the duct type, get the coil design air flow rate.
For duct type = main, other or default
˙min,air = ρair · DesMainV olFlowsys
(10.63)
for duct type = cooling
˙min,air = ρair · DesCoolV olFlowsys
(10.64)
for duct type = heating
˙min,air = ρair · DesHeatV olFlowsys
(10.65)
We now have all the data needed to obtain UA. The numerical inversion is carried out by calling
subroutine SolveRegulaFalsi. This is a general utility routine for finding the zero of a function. In
this case it finds the UA that will zero the residual function - the difference between the design coil
load and the coil output divided by the design coil load. The residual is calculated in the function
SimpleHeatingCoilUAResidual.
10.7.11.2.2
Zone Coils
If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone
design data array;
Tin,air = DesHeatCoilInTempzone
(10.66)
If the coil is part of an induction unit take into account the induced air:
554
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
Fracminflow = MinFlowFraczone
(10.67)
Tin,air = DesHeatCoilInTempzone ∗Fracminflow+
(10.68)
ZoneTempAtHeatPeakzone ∗(1 −Fracminflow)
(10.69)
Win,air = DesHeatCoilInHumRatzone
(10.70)
Tin,water = ExitTempplt,hw,des
(10.71)
˙min,water = ρwater · ˙Vcoil,water,max
(10.72)
Tout,air = HeatDesTempzone
(10.73)
Wout,air = HeatDesHumRatzone
(10.74)
If the coil is part of a terminal unit the mass flow rate is determined by the volumetric flow rate
of the terminal unit:
˙mair,des = ρair · ˙mair,des,tu
(10.75)
Otherwise the design flow is obtained from the zone design data array:
˙mair,des = DesHeatMassFlowzone
(10.76)
˙Qcoil,des = cp,air · ˙mair,des · (Tout,air −Tin,air)
(10.77)
Here cp,air is calculated at the outlet humidity and the average of the inlet and outlet tempera-
tures.
We now have all the data needed to obtain UA. The numerical inversion is carried out by calling
subroutine SolveRegulaFalsi. This is a general utility routine for finding the zero of a function. In
this case it finds the UA that will zero the residual function - the difference between the design coil
load and the coil output divided by the design coil load. The residual is calculated in the function
SimpleHeatingCoilUAResidual.
10.7.12
Coil:Heating:Steam Sizing
The sizing is done in subroutine SizeSteamCoil.
10.7. COMPONENT SIZING
555
10.7.12.1
Maximum Steam Flow Rate
10.7.12.1.1
System Coils
The maximum steam volumetric flow rate is calculated using:
˙Vcoil,steam,max
=
Loadcoil,des
ρsteam (hfg + cp,w · ∆Tsc)
(10.78)
The steam density (ρsteam ) is for saturated steam at 100 ◦C (101325.0 Pa) and hfg is the latent
heat of vaporization of water at 100 ◦C (101325.0 Pa).
Cp,w is the heat capacity of saturated
water (condensate) at 100 ◦C (101325.0 Pa) and ∆Tsc is the Degree of Subcooling defined in the
Coil:Heating:Steam object input. The design coil load Loadcoil,des is calculated from:
Loadcoil,des = ˙mair,des(cp,air)(Tair,coil,des,out −Tair,coil,des,in)
(10.79)
The design air mass flow rate depends on the location of the coil (duct type). For duct type
= main, the flow rate is set to ρair \*DesMainVolFlowsys \*MinSysAirFlowRatio. If the coil is in a
cooling duct the flow rate is set to ρair \*DesCoolVolFlowsys \*MinSysAirFlowRatio. If the coil is in
a heating duct the flow rate is set to ρair \*DesHeatVolFlowsys. If the coil is in any other kind of
duct, the flow rate is set to ρair \*DesMainVolFlowsys.
For sizing, the design outlet air temperature (Tair,coil,des,out) is the Central Heating Design Supply
Air Temperature specified in the Sizing:System object.
The design inlet air temperature depends on whether the coil is being sized for 100% outdoor
air or minimum outdoor air flow (per 100% Outdoor Air in Heating input field in the Sizing:System
object).
1) Sizing based on 100% Outdoor Air in Heating
Tair,coil,des,in = HeatOutTempsys (the outdoor air temperature at the design heating peak)
2) Sizing based on minimum outdoor air flow. The outdoor air fraction is calculated as Fracoa
= DesOutAirVolFlowsys / DesVolFlow. DesVolFlow is
•mair,des
.
ρair.
Tair,coil,des,in = FracoaHeatOutTempsys + (1.- Fracoa) HeatRetTempsys (see Table 10.2 System
Sizing Data)
10.7.12.1.2
Zone Coils
If the coil is part of an AirTerminal:SingleDuct:\* unit (e.g., AirTerminal:SingleDuct:Constant-
Volume:Reheat, AirTerminal:SingleDuct:VAV:Reheat, AirTerminal:SingleDuct:SeriesPIU:Reheat,
etc.), the maximum steam flow rate is set equal to the terminal unit’s maximum steam flow
rate. Otherwise (e.g., the zone-level coil is part of ZoneHVAC:PackagedTerminalAirConditioner,
ZoneHVAC:UnitVentilator, ZoneHVAC:UnitHeater or ZoneHVAC:VentilatedSlab) the calculation
is similar to that at the system level. A design load is calculated:
Loadcoil,des = ˙mair,des(cp,air)(Tair,coil,des,out −Tair,coil,des,in)
(10.80)
where:
˙mair,des = DesHeatMassFlowzone (see Table 10.1 Zone Sizing Data)
556
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
Tair,coil,des,in = DesHeatCoilInTempzone (see Table 10.1)
Tair,coil,des,out = HeatDesTempzone (user input from Sizing:Zone object)
cp,air = Specific heat of air (evaluated at the average of inlet and outlet air temperatures, and at
the zone heating design supply air humidity ratio HeatDesHumRatzone [user input from Sizing:Zone
object])
˙Vcoil,steam,max
=
Loadcoil,des
ρsteam (hfg + cp,w · ∆Tsc)
(10.81)
The terms in the denominator of this equation (ρsteam, hfg, etc.) are evaluated in the same way
as described above for steam System Coils.
10.7.13
Sizing of Gas and Electric Heating Coils
The sizing calculation is done in subroutine SizeHeatingCoil in module HeatingCoils.
10.7.13.1
Nominal Capacity of the Coil
10.7.13.1.1
System Coils
The value is obtained from the system design array.
Capnom = HeatCapsys
(10.82)
10.7.13.1.2
Zone Coils
The capacity is calculated from the design coil inlet and outlet conditions.
If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone
design data array;
Tin,air = DesHeatCoilInTempzone
(10.83)
If the coil is part of an induction unit take into account the induced air:
Fracminflow = MinFlowFraczone
(10.84)
Tin,air = DesHeatCoilInTempzone ∗Fracminflow+
(10.85)
ZoneTempAtHeatPeakzone ∗(1 −Fracminflow)
(10.86)
Tout,air = HeatDesTempzone
(10.87)
W out,air = HeatDesHumRatzone
(10.88)
Qcoil,des = Cp,air ∗DesHeatMassFlowzone ∗(Tout,air −Tin,air)
(10.89)
Here cp,air is calculated at the outlet humidity and the average of the inlet and outlet tempera-
tures.
10.7. COMPONENT SIZING
557
10.7.14
DX Coil Sizing
The sizing calculations are done in subroutine SizeDXCoil in module DXCoils. This section covers
the sizing of the objects
1. Coil:Cooling:DX:SingleSpeed
2. Coil:Heating:DX:SingleSpeed
3. Coil:Cooling:DX:TwoSpeed
10.7.14.1
Rated Air Volume Flow Rate
10.7.14.2
System Coils
The rated air flow rate is obtained from the system design array.
˙Vair,rated = DesMainV olFlowsys
(10.90)
10.7.14.3
Zone Coils
The rated air flow rate is the maximum of the heating and cooling design flow rates from the zone
design array.
˙Vair,rated = Max(DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.91)
10.7.14.4
Rated Total Cooling Capacity
10.7.14.5
System Coils
The rated cooling capacity is obtained by dividing the peak cooling capacity by the Cooling Capacity
Modifier Curve evaluated at peak mixed wetbulb and outdoor drybulb temperatures.
Tmix = CoolMixTempsys
(10.92)
Wmix = CoolMixHumRatsys
(10.93)
Tsup = CoolSupTempsys
(10.94)
Wsup = CoolSupHumRatsys
(10.95)
Toutside = CoolOutTempsys
(10.96)
rair = PsyRhoAirFnPbTdbW(pair,std, Tmix, Wmix)
(10.97)
hmix = PsyHFnTdbW(Tmix, Wmix)
(10.98)
558
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
hsup = PsyHFnTdbW(Tsup, Wsup)
(10.99)
Tmix,wb = PsyTwbFnTdbWPb(Tmix, Wmix, pair,std)
(10.100)
CapModFac = CurveValue(CCapFTemp, Tmix,wb, Toutside)
(10.101)
Qfan,heat,des = design fan heat (W) - see Section 10.7.3
CCappeak = ρair · ˙Vair,rated · (hmix −hsup) + ˙Qfan,heat,des
(10.102)
CCaprated = CCappeak/CapModFac
(10.103)
We check that the design volume flow per total capacity is within the prescribed range:
FlowCapRatio = ˙Vair,rated/CCaprated
(10.104)
If FlowCapRatio < FlowCapRatiomin then
CCaprated = ˙Vair,rated/FlowCapRatiomin
(10.105)
If FlowCapRatio > FlowCapRatiomax then
CCaprated = ˙Vair,rated/FlowCapRatiomax
(10.106)
where
FlowCapRatiomin = 0.00004027m3/sperwatt(300cfm/ton)
(10.107)
and
FlowCapRatiomax = 0.00006041m3/sperwatt(450cfm/ton)
(10.108)
The sizing calculation for DX cooling coils for 100% dedicated outdor air system (DOAS) are
identical to regular DX cooling coils. However, they operate operate at different flow to capacity
ratio ranges and are within the prescribed range below:
FlowCapRatiomin = 0.00001677m3/sperWatt(125cfm/ton)
(10.109)
and
FlowCapRatiomax = 0.00003355m3/sperWatt(250cfm/ton)
(10.110)
10.7. COMPONENT SIZING
559
10.7.14.6
Zone Coils
The rated cooling capacity for zone coils is calculated in the same manner as for system coils.
Tmix = DesCoolCoilInTempzone
(10.111)
Wmix = DesCoolCoilInHumRatzone
(10.112)
Tsup = CoolDesTempzone
(10.113)
Wsup = CoolDesHumRatzone
(10.114)
Toutside = Toutside,desday,peak
(10.115)
rair = PsyRhoAirFnPbTdbW(pair,std, Tmix, Wmix)
(10.116)
hmix = PsyHFnTdbW(Tmix, Wmix)
(10.117)
hsup = PsyHFnTdbW(Tsup, Wsup)
(10.118)
Tmix,wb = PsyTwbFnTdbWPb(Tmix, Wmix, pair,std)
(10.119)
CapModFac = CurveValue(CCapFTemp, Tmix,wb, Toutside)
(10.120)
CCappeak = ρair · ˙Vair,rated · (hmix −hsup)
(10.121)
CCaprated = CCappeak/CapModFac
(10.122)
We check that the design volume flow per total capacity is within the prescribed range:
FlowCapRatio = ˙Vair,rated/CCaprated
(10.123)
If FlowCapRatio < FlowCapRatiomin then
CCaprated = ˙Vair,rated/FlowCapRatiomin
(10.124)
If FlowCapRatio > FlowCapRatiomax then
CCaprated = ˙Vair,rated/FlowCapRatiomax
(10.125)
where
FlowCapRatiomin = 0.00004027m3/sperwatt(300cfm/ton)
(10.126)
and
560
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
FlowCapRatiomax = 0.00006041m3/sperwatt(450cfm/ton)
(10.127)
We check the design flow to the total cooling capacity rato for dedicated zone outdoor unit DX
cooling coils to be within the limits prescribed below:
FlowCapRatiomin = 0.00001677m3/sperWatt(125cfm/ton)
(10.128)
and
FlowCapRatiomax = 0.00003355m3/sperWatt(250cfm/ton)
(10.129)
10.7.14.7
Rated Total Heating Capacity
For Coil:Heating:DX:SingleSpeed the rated heating capacity is set equal to the cooling capacity.
10.7.14.8
Rated SHR
The rated sensible heat ratio (SHR) is calculated based upon empirical data from manufacturers.
The rated SHR is fit to this empirical data using a linear function of the rated flow per capacity
ratio.
Separate correlations were established depending upon whether the DX coil is part of a
Dedicated Outdoor Air system (DOAS).
SHRnon−DOAS,rated = 0.431 + 6086.0 ∗FlowCapRatio
(10.130)
SHRDOAS,rated = 0.389 + 7684.0 ∗FlowCapRatio
(10.131)
For rated flow per capacity ratios outside of the min and max bounds defined above, the rated
SHR is held constant using the respective relationships at their bounding rated flow per capacity
ratios.
If the rated SHR results in outlet conditions above saturation, the SHR is adjusted to a condition
at saturation with the same exiting enthalpy.
10.7.14.9
Evaporative Condenser Air Volume Flow Rate
The evaporative condenser air volume flow rate (m3/s) is set to 0.000114 m3/s per watt (850
cfm/ton) times the total rated cooling capacity.
10.7.14.10
Evaporative Condenser Air Volume Flow Rate, Low Speed
The evaporative condenser air volume flow rate, low speed (m3/s) is set to 1/3 times 0.000114 m3/s
per watt (850 cfm/ton) times the total rated cooling capacity.
10.7.14.11
Evaporative Condenser Pump Rated Power Consumption
The evaporative condenser pump rated power consumption is set equal to the total cooling capacity
times 0.004266 watts pump power per watt capacity (15 W/ton).
10.7. COMPONENT SIZING
561
10.7.14.12
Evaporative Condenser Pump Rated Power Consumption, Low Speed
The evaporative condenser pump rated power consumption, low speed, is set equal to 1/3 times the
total cooling capacity times 0.004266 watts pump power per watt capacity (15 W/ton).
10.7.14.13
Rated Air Volume Flow Rate, low speed
The rated air volume flow rate, low speed, is set equal to 1/3 times the full rated air volume flow
rate.
10.7.14.14
Rated Total Cooling Capacity, Low Speed
The rated total cooling capacity, low speed, is set equal to 1/3 times the full rated total cooling
capacity.
10.7.14.15
Rated SHR, low speed
The rated sensible heat ratio, low speed, is set equal to the full speed SHR.
10.7.14.16
Resistive Defrost Heater Capacity
For the heat pump the resistive defrost heat capacity is set equal to the cooling capacity.
10.7.15
DX MultiSpeed Coil Sizing
The sizing calculations are done in subroutine SizeDXCoil in module DXCoils. This section covers
the sizing of the objects
• Coil:Heating:DX:MultiSpeed
• Coil:Cooling:DX: MultiSpeed
The rated air volume flow rate, rated total cooling capacity, rated heating capacity, rated SHR,
evaporative condenser air volume flow rate, evaporative condenser pump rated power consumption
at the highest speed are sized in the same ways as DX Coil Sizing.
After the sizes are determined at the highest speed, the sizes in the rest of speeds are assumed
to
V aluen =
n
NumberOfSpeed ∗V alueNumberOfSpeed
(10.132)
where
Valuen = Any autosizable variable at Speed n, except SHR
SHRn = SHRNumberOfSpeed
n = Speed Index number from 1 to NumberOfSpeed-1
NumberOfSpeed = The highest speed number
562
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.16
Coil:Cooling:DX:VariableSpeed Sizing
For the variable-speed DX cooling coil, we specify a nominal speed level. During the sizing calcula-
tion, the Rated Total Cooling Capacity at the Selected Nominal Speed Level is determined in the
same way as the Coil:Cooling:DX:SingleSpeed object. If the user chooses to autosize the Rated Air
Volume Flow Rate, the flow rate, as compared to the Rated Total Cooling Capacity, is sized to
have the same ratio as the air volume flow rate to the total cooling capacity at the nominal speed,
of the Reference Unit. The sensible heat transfer rate is not allowed for auto-sizing, instead, it is
a function of the rated air flow, rated total cooling capacity and the Reference Unit SHR at the
nominal speed level. The default nominal speed level is the highest speed. However, the model
allows the user to select a nominal speed level rather than the highest.
Rated Total Cooling Capacity
The calculation for coil operating temperatures (inlet and outlet) are identical to that done
for Coil:Cooling:DX:SingleSpeed. The calculations for air enthalpy are similar to that done for
Coil:Cooling:DX:SingleSpeed. The difference is in calculating the total cooling capacity temperature
modifier function at the selected nominal speed level, as below:
TotCapTempModFracNominalSpeed = a + b∗WBi + c ∗WB2
i + d∗DBo + e ∗DBoT 2 + f ∗WBi ∗DBo
(10.133)
where
WBi = wet-bulb temperature of the air entering thecooling coil, degC
DBo = condenser entering air temperature, degC
a-f = regression curve-fit coeﬀicients.
If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg
is used as the entering air enthalpy. If the TotCapTempModFac calculation above yields 0 as the
result, a value of 1 is used in the following calculation. If the rated air mass flow rate is determined
to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0,
the coil total cooling capacity is set equal to 0.
If Hin > Hout Then
˙Qcoil,rated,total = mair,rated(Hin −Hout)/TotCapTempModFracNominalSpeed
(10.134)
Else
˙Qcoil,rated,total = mair,rated(48000 −Hout)/TotCapTempModFracNominalSpeed
(10.135)
End If
˙Qcoil,rated,total = ˙Qcoil,rated,total + ˙Qfan,heat,des
(10.136)
Where:
•
˙Qfan,heat,des : is the design fan heat (W) - see Section 10.7.3
The other sizing procedures, e.g. evaporative condenser pump, etc., are the same as
Coil:Cooling:DX:SingleSpeed.
10.7. COMPONENT SIZING
563
10.7.17
Coil:Heating:DX:VariableSpeed Sizing
For the variable-speed DX heating coil, we specify a nominal speed level. During the sizing cal-
culation, the Rated Heating Capacity at the Selected Nominal Speed Level should be the same as
the total cooling capacity of its corresponding cooling coil, which has to be sized first. The default
nominal speed level will be the highest speed. However, the model allows the user to select a nom-
inal speed level rather than the highest. If the user chooses to autosize the Rated Air Volume Flow
Rate, the flow rate, as compared to the Rated Heating Capacity, is sized to have the same ratio as
the air volume flow rate to the heating capacity at the nominal speed, of the Reference Unit. The
other sizing procedures are the same as Coil:Heating:DX:SingleSpeed.
10.7.18
Pump Sizing
The loop pumps’ autosizable inputs are design volume flow rate and design power consumption.
10.7.18.1
Design Volume Flow Rate
This is set equal to the design flow rate for the loop which is obtained from summing the needs of
the components on the demand side of the loop. Each component on the plant loop registers its
design flow rate and central routines sum them up.
10.7.18.2
Design Power Consumption
There are two methods available for calculating the design flow rate. The pump object has a input
field to select which method to use.
The first, and original, method is selected by choosing PowerPerFlowPerPressure.
And the
design power is calculated using:
˙Qnom = Hnom · ˙Vnom · ScalingFactor/Effmot
(10.137)
where
Effmot is the motor eﬀiciency, often the default value of 0.9. This is defined as the shaft power
output in Watts divided by the electric power in Watts.
Vnom is the design volume flow rate in m3/s.
ScalingFactor is an input called Design Shaft Power per Unit Flow Rate per Unit Head, with
a default of 1.282051 W/((m3/s)-Pa). (This is the inverse of 0.78 for impeller eﬀiciency that was
used prior to version 8.5.)
Hnom the nominal head, or pressure rise across the pump, is an input in Pascals.
The second method is selected by choosing PowerPerFlow. Then the power is calculated more
simply and does not use head pressure or motor eﬀiciency
˙Qnom = ˙Vnom · ScalingFactor
(10.138)
where
ScalingFactor is an input called Design Electric Power per Unit Flow Rate, with a default of
348701.1 W/(m3/s) or 22 W/gpm. The pump motor eﬀiciency and head are still used to model the
pump for its fluid heating. This method essentially finds a pump impeller and drive eﬀiciency that
when combined with the head and motor eﬀiciency results in the desired power consumption per
flow rate.
564
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.19
Electric Chiller Sizing
Generally chillers will need nominal cooling capacity, evaporator flow rate and condenser flow rate.
All three quantities can be straightforwardly obtained using the user specified loop sizing data and
the loop design flow rates. Chillers may also have a third plant loop connection for heat recovery
and this flow rate can also be obtained.
All chillers on a loop are sized to meet the full loop load multiplied by a component-level sizing
factor. This sizing factor is set by the user in the chiller input object. If there are multiple chillers
on a loop that call for autosizing, they will all use their own sizing factor applied to the loop level
flow rate.
10.7.19.1
Nominal Cooling Capacity
˙Qchiller,nom = Cp,w · ρw · ∆Tloop,des · ˙Vloop,des · fsize
(10.139)
where
Cp,w is the specific heat of evaporator loop fluid at 5◦C;
ρw is the density of evaporator loop fluid at standard conditions (5.05◦C);
∆Tloop,des is the chilled water loop design temperature rise (from the chilled water loop’s Siz-
ing:Plant input data);
˙Vloop,des is the loop design volume flow rate.
fsize is the chiller’s sizing factor.
10.7.19.2
Design Evaporator Volumetric Water Flow Rate
The evaporator flow rate is set equal to the loop’s design flow rate multiplied by the chiller’s sizing
factor.
˙Vevap,des = ˙Vloop,des · fsize
(10.140)
10.7.19.3
Design Condenser Volume Flow Rate
The condenser flow rate is obtained by balancing the total heat rejected at full capacity with the heat
transferred by the condenser fluid at the design temperature difference using the fluid properties
for the condenser loop.
˙Vcond,des = ˙Qchiller,nom · (1 + 1/COPchiller,nom)/(∆Tloop,des · Cp,w · ρw)
(10.141)
where
Cp,w is the specific heat of condenser loop fluid at design condenser inlet temperature;
ρw is the density of condenser loop fluid at standard conditions (5.05◦C);
∆Tloop,des is the condenser loop design temperature rise (from condenser loop’s Sizing:Plant input
data);
COPchiller,nom is the chiller’s nominal COP.
10.7. COMPONENT SIZING
565
10.7.19.4
Design Heat Recovery Volume Water Flow Rate
The chiller heat recovery volume flow rate, ˙Vhr,des, is obtained from the condenser volume flow rate
modified by a capacity fraction.
˙Vhr,des = ˙Vcond,des · FHR,cap
(10.142)
where
FHR,cap is user input from the field called Condenser Heat Recovery Relative Capacity Fraction.
10.7.20
Water to Water Heat Pump Sizing
Generally water to water heat pumps will need nominal capacity and fluid volume flow rates for
both the load and source sides. The models for HeatPump:WaterToWater:EquationFit:Cooling and
HeatPump:WaterToWater:EquationFit:Heating also need a reference power consumption.
10.7.20.1
Reference Load Side Flow Rate
The load side design fluid flow rate, ˙Vload,des, is set equal to the load side loop’s total design flow
rate multiplied by a component-level sizing factor.
˙Vload,des = ˙Vloop,des · fsize
(10.143)
where
˙Vloop,des is the loop design volume flow rate;
fsize is the heat pump’s sizing factor.
10.7.20.2
Reference Capacity
The nominal capacity is determined from the loop design flow rate, loop design temperature differ-
ence and load side fluid properties.
˙Qhp,nom = Cp,w · ρw · ∆Tloop,des · ˙Vloop,des · fsize
(10.144)
where
Cp,w is the specific heat of load side loop fluid at standard conditions (5.05◦C for cooling, 60.0◦C
for heating);
ρw is the density of load side loop fluid at standard conditions (5.05◦C for cooling, 60.0◦C for
heating);
∆Tloop,des is the load side loop design temperature rise (from load side loop’s Sizing:Plant input
data).
10.7.20.3
Reference Source Side Flow Rate
The source side design fluid flow rate, ˙Vsource,des, is obtained by balancing the total heat supplied or
rejected at full capacity with the heat transferred by the source side fluid at the design temperature
difference using the fluid properties for the source side loop.
For the cooling heat pump, the heat rejected includes the compressor work,
˙Vsource,des = ˙Qhp,nom · (1 + 1/COPhp,nom)/(∆Tloop,des · Cp,w · ρw)
(10.145)
566
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
For the heating heat pump, the heat supplied is reduced by the compressor work,
˙Vsource,des = ˙Qhp,nom · (1 −1/COPhp,nom)/(∆Tloop,des · Cp,w · ρw)
(10.146)
where
COPhp,nom is the reference coeﬀicient of performance. This is from user input if reference power
consumption is autosized.
10.7.20.4
Reference Power Consumption
The reference power consumption is the capacity divided by COP
Php,nom = ˙Qhp,nom/COPhp,nom
(10.147)
10.7.21
Boiler Sizing
Generally boilers will need nominal heating capacity and water volume flow rate. Both quantities
can be straightforwardly obtained using the user specified loop sizing data and the loop design flow
rates.
All boilers on a loop are sized to meet the full loop load multipled by a component-level sizing
factor. If there are multiple boilers on a loop that call for autosizing, they will all be assigned a
heating capacity and flow rate using their own sizing factor.
10.7.21.1
Nominal Capacity
˙Qboiler,nom = Cp,w · ρw · ∆Tloop,des · ˙Vloop,des · fsize
(10.148)
where
Cp,w is the specific heat of water at the boiler design outlet temperature;
ρw is the density of water at standard conditions (5.05 oC);
∆Tloop,des is the hot water loop design temperature decrease;
˙Vloop,des is the loop design volumetric flow rate.
fsize is the boiler’s sizing factor.
10.7.21.2
Design Water Volume Flow Rate
˙Vdes = ˙Vloop,des · fsize
(10.149)
10.7.22
Plant Heat Exchanger Sizing
The sizing of plant heat exchanger component (object: HeatExchanger:FluidToFluid) involves de-
termining design flow rates for both sides, a UA value, and a nominal capacity for reporting. The
component has a sizing factor for fine control and uses the design temperatures defined in the
Sizing:Plant object.
The Loop Supply Side design flow rate, ˙VSup,des, is set equal to the design flow rate for that loop,
multiplied by the component sizing factor, fcomp.
˙VSup,des = ˙Vloop,des ∗fcomp
(10.150)
10.7. COMPONENT SIZING
567
The Loop Demand Side design flow rate, ˙VDmd,des , is set equal to the Loop Supply Side design
flow rate.
˙VDmd,des = ˙VSup,des
(10.151)
The design heat transfer capacity and UA for the heat exchanger are calculated using the design
temperatures for the two plant loops. The loop design temperature difference for the Loop Supply
Side, ∆TSupLoop,Des , is used to determine a nominal capacity.
˙Q = VSup,desρcp∆TSupLoop,Des
(10.152)
A loop-to-loop design temperature difference, ∆TLoopToLoop,Des, is determined depending on the
nature of the plant loop connected to the Loop Supply Side. The Sizing:Plant object includes classi-
fications for the type of loop that include Heating, Steam, Cooling, or Condenser. For Cooling and
Condenser loop types, the loop design temperature difference is added to the design exit temperature
for the Loop Supply Side, TSupLoop,Exit. For Heating and Stem loop types, the loop design temper-
ature difference is subtracted from the design exit temperature. This adjusted supply side temper-
ature is then compared to the design exit temperature for the Loop Demand Side, TDmdLoop,Exit.
∆TLoopToLoop,Des = (TSupLoop,Exit + ∆TSupLoop,Des) −TDmdLoop,Exit (Cooling, Condenser)
∆TLoopToLoop,Des = (TSupLoop,Exit −∆TSupLoop,Des) −TDmdLoop,Exit (Heating, Steam)
∆TLoopToLoop,Des = MAX (ABS (∆TLoopToLoop,Des) , 2.0)
(10.153)
The UA (U-Factor Time Area Value) is determined by assuming that the target capacity can
be delivered for the loop-to-loop temperature difference which after substituting and rearranging
becomes:
UA = V Sup,desρcp∆TSupLoop,Des
∆TLoopToLoop,Des
(10.154)
A nominal capacity for the heat exchanger is determined from the design flow rates and UA
(regardless of if they were automatically sized or input by the user) and the expected operating
temperatures of the two loops. The loop operating temperatures are obtained from the input in
Sizing:Plant object if it is present for that loop. If no Sizing:Plant is present then the loop’s overall
setpoint is used (if the loop’s load scheme is DualSetpointDeadband then the average of the high
and low setpoints is used). The full heat exchanger model is then calculated for the maximum loop
flow rates and expected loop temperatures as inlets to the heat exchanger. The absolute value for
the model result for heat transfer rate is then used as the capacity of the heat exchanger. This
capacity is reported and may be used for controls based on operation scheme.
10.7.23
Humidifier Sizing
The rated power, or nominal electric power input of an Electric Steam Humidifier (Humidi-
fier:Steam:Electric) is calculated from user specified rated capacity (m3/s) and the enthalpy change
of the water from a reference temperature (20.0◦C) to saturated steam at 100.0◦C. Autosizing
procedure assumes that electrical heating element in the humidifier heat the water from the
reference temperature and generate saturated steam at 100◦C, and electric to thermal energy
conversion eﬀiciency of 100.0%.
568
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.23.1
Rated Power
Prated = ˙Vrated · ρw · (hfg + Cp,w · ∆Tw)
(10.155)
where
Cp,w is the specific heat of water at average temperature ((100+20)/2 = 60.0◦C), (J/kgK);
ρw is the density of water at standard conditions (5.05◦C);
∆Tw is the sensible temperature rise of water (100.0 - 20.0 = 80.0◦C);
˙Vrated is the rated capacity of the humidifier in volumetric flow rate.
hfg is the latent heat of vaporization of water at 100.0◦C, (J/kg);
10.7.23.2
Gas Fired Humidifier Sizing
The rated power, or nominal gas use rate of a gas steam humidifier (Humidifier:Steam:Gas) is
calculated from user specified rated volumetric capacity (m3/s) and the enthalpy change of the
water from a reference temperature of 20.0◦C to a saturated steam at 100.0◦C. Autosizing procedure
assumes that gas heater in the humidifier convert the water from the reference temperature and
generate saturated steam at 100◦C, using gas to thermal energy conversion rated thermal eﬀiciency.
Rated Gas Use Rate
The rated or nominal gas use rate is given by:
QNG,nom =
˙Vcap,nomρw (hfg + cp,w∆Tw)
ηrated
(10.156)
where:
Cp,w: specific heat of water at average temperature ((100+20)/2 = 60.0◦C), (J/kgK);
ρw: density of water at standard condition (5.05◦C);
∆Tw: sensible temperature rise of water (100.0 - 20.0 = 80.0◦C);
Vcap,nom: rated or nominal capacity of the humidifier, (m3/s);
hfg: latent heat of vaporization of water at 100.0◦C, (J/kg);
ηrated: thermal eﬀiciency at rated condition.
10.7.23.3
Rated Capacity
˙mw = ˙ma (ωo −ωi)
(10.157)
where:
˙mw is water mass flow rate, kg/s;
˙ma is design air mass flow rate, kg/s;
ωo is design outlet humidity ratio, kg-water/kg-air;
ωi is design inlet humidity ratio, kg-water/kg-air.
The air mass flow rate and humidity ratios are determined based upon zone design conditions.
If the unit is part of zone equipment, then:
˙ma = Max (DesCoolV olFlowzone, DesHeatV olFlowzone) · ρa
(10.158)
ωi = Min (OutHumRatAtCoolPeakzone, OutHumRatAtHeatPeakzone)
(10.159)
10.7. COMPONENT SIZING
569
ωo = Max (ZoneHumRatAtCoolPeakzone, ZoneHumRatAtHeatPeakzone)
(10.160)
where ρa is the density of air at design conditions, kg/s.
If the unit is part of the central air system, then check if outdoor air system is present. If
outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:
˙ma = DesOutAirV olFlowsys · ρa
(10.161)
ωi = Min (CoolOutHumRatsys, HeatOutHumRatsys)
(10.162)
ωo = Max (CoolSupHumRatsys, HeatSupHumRatsys)
(10.163)
Otherwise, air mass flow rate is determined as follows:
For duct type = main:
˙ma = DesMainAirV olFlowsys · ρa
(10.164)
For duct type = cooling:
˙ma = DesCoolV olFlowsys · ρa
(10.165)
For duct type = heating:
˙ma = DesHeatV olFlowsys · ρa
(10.166)
For duct type = other:
˙ma = DesMainV olFlowsys · ρa
(10.167)
and the humidity ratios are:
ωi = Min (CoolMixHumRatsys, HeatMixHumRatsys)
(10.168)
ωo = Max (CoolSupHumRatsys, HeatSupHumRatsys)
(10.169)
10.7.24
Cooling Tower Sizing
The quantities needed to autosize a cooling tower include the design water flow rate, the nominal
fan power and air flow rate, and the tower UA. This data may be need to be given at more than
one operating point:, for instance - high speed fan, low speed fan and free convection.
EnergyPlus provides two input choices: the user can input the design water flow rate and tower
UA at each operating point or the tower nominal capacity (and let the program calculate the water
flow rate and UA). Choice of input method will affect the sizing calculations in ways noted below.
570
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.24.1
Design Water Flow Rate
If Tower Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate then
˙Vtower,w,des = ˙Vloop,des
(10.170)
If Tower Performance Input Method = NominalCapacity then
˙Vtower,w,des = 5.382E −8 · ˙Qtower,nom
(10.171)
where 5.382 \*10−08 is m3/s per watt corresponds to the rule-of-thumb of sizing the tower flow
rate at 3 gallons per minute per ton.
For the CoolingTower:VariableSpeed:Merkel model with
NominalCapacity input method, the user can input the value used to scale design water flow rate
from nominal capacity and the default is 5.382 \*10−08 m3/s/W.
10.7.24.2
Fan Power at Design Air Flow Rate
The nominal fan power is sized to be 0.0105 times the design load.
If Tower Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate then
˙Qtower,nom = Cp,w · ρw · ˙Vtower,w,des · ∆Tloop,des
(10.172)
where
Cp,w is the specific heat of water at the condenser loop design exit temperature;
ρw is the density of water at standard conditions (5.05◦C);
∆Tloop,des is the condenser water loop design temperature rise;
Finally,
˙Qfan,nom = 0.0105 · ˙Qtower,nom
(10.173)
For the CoolingTower:VariableSpeed:Merkel model, the design fan power is determined using
a scaling factor, in units of Watts per Watt, that can be input by the user. The default value is
0.0105 which is the same as above.
10.7.24.3
Design Air Flow Rate
We assume a fan eﬀiciency of 0.5 and a fan pressure rise of 190 Pascals. Then:
˙Vtower,air,des = ˙Qfan,nom · 0.5 · ρair/190
(10.174)
where
ρair is the density of air at standard conditions.
For the CoolingTower:VariableSpeed:Merkel model, the design air flow rate is determined from
the nominal capacity using a scaling factor, fairflow/W ,in units of m3/s/W. The default value is
2.76316\*10−5. When the input field is left blank, the default is used as follows
˙Vtower,air,des = ˙Qtower,nom • fairflow/W •
101325
Pstd,altitude
(10.175)
where Pstd,altitude is the standard barometric pressure for the location’s elevation.
When the input field is filled with a hard value, the pressure scaling is not used:
10.7. COMPONENT SIZING
571
˙Vtower,air,des = ˙Qtower,nom • fairflow/W
(10.176)
10.7.24.4
Tower UA Value at Design Air Flow Rate
To obtain the UA of the tower, we specify the model inputs (other than the UA) at design conditions
and the design tower load that the tower must meet. Then we numerically invert the tower model
to solve for the UA that will enable the tower to meet the design tower load given the specified
inputs.
The design tower load is:
for Tower Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate
˙Qtower,des = Cp,w · ρw · ˙Vtower,w,des · ∆Tloop,des
(10.177)
for Tower Performance Input Method = NominalCapacity
˙Qtower,des = 1.25 · ˙Qtower,nom
(to allow for compressor heat)
(10.178)
where fdes,heat,ratio is the ratio of actual heat rejection capacity to nominal capacity. This ratio
is available as a user input with a default value of 1.25 (to allow for compressor heat).
Then we assign the inputs needed for the model:
Tin,air = 35◦C (95◦F design air inlet temperature)
Tin,air,wb = 25.6◦C (78◦F design air inlet wetbulb temperature)
Win is calculated from the entering air drybulb and wetbulb.
The inlet water mass flow rate is just the design volumetric flow rate times the density of water.
The inlet water temperature is set slightly differently for the 2 input methods. ForUFactorTimesAreaAndDe
Tin,water = Tloop,exit,des + DTloop,des
For NominalCapacity:
Tin,water = 35◦C (95◦F design inlet water temperature).
We now have all the data needed to obtain UA. The numerical inversion is carried out by calling
subroutine SolveRegulaFalsi. This is a general utility routine for finding the zero of a function. In
this case it finds the UA that will zero the residual function - the difference between the design
tower load and the tower output divided by the design tower load. The residual is calculated in the
function residualUA.
10.7.24.5
Air Flow Rate at Low Fan Speed
The nominal air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The
fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor.
The default is 0.5.
10.7.24.6
Fan Power at Low Fan Speed
The fan power at low fan speed is set to a fraction of the fan power at full speed. The fraction is
available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is
0.16.
572
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.24.7
Tower UA Value at Low Fan Speed
For Tower Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate the low speed
UA is set to a fraction of the full speed UA. The fraction is available for user input in the field called
Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For Tower Performance
Input Method = NominalCapacity the low speed UA is calculated in the same manner as the full
speed UA using ˙Qtower,nom,lowspeed instead of ˙Qtower,nom .
10.7.24.8
Air Flow Rate in Free Convection Regime
The free convection air flow rate is set to a fraction of the full air flow rate. The fraction is available
for user input in the field called Free Convection Regime Air Flow Rate Sizing Factor. The default
is 0.1.
10.7.24.9
Tower UA Value in Free Convection Regime
For Tower Performance Input Method = UA and Design Water Flow Rate the low speed UA is set
to a fraction of the full speed UA. The fraction is available for user input in the field called Free
Convection U-Factor Times Area Value Sizing Factor. The default is 0.1. For Tower Performance
Input Method = NominalCapacity the low speed UA is calculated in the same manner as the full
speed UA using ˙Qtower,nom,freeconv instead of ˙Qtower,nom .
10.7.25
Fluid Cooler Sizing
The quantities needed to autosize a fluid cooler include the design water flow rate, the nominal fan
power, air flow rate, and the fluid cooler UA. This data may need to be given at more than one
operating point:, for instance - high speed fan and low speed fan.
EnergyPlus provides two input choices: the user can input the design water flow rate and fluid
cooler UA at each operating point or the fluid cooler nominal capacity and the water flow rate (and
let the program calculate UA). Choice of input method will affect the sizing calculations in ways
noted below.
10.7.25.1
Design Water Flow Rate
The design water flow rate is sized as follows:
˙Vfluidcooler,w,des = ˙Vloop,des
(10.179)
10.7.25.2
Fan Power at Design Air Flow Rate
The nominal fan power is sized to be 0.0105 times the design load.
If Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate, then:
˙Qfluidcooler,nom = Cp,w • ρw • ˙Vfluidcooler,w,des • ∆Tloop,des
(10.180)
where:
Cp,w is the specific heat of water at the condenser loop design exit temperature;
ρw is the density of water at standard conditions (5.05◦C);
10.7. COMPONENT SIZING
573
∆Tloop,des is the condenser water loop design temperature rise;
Finally:
˙Qfan,nom = 0.0105 • ˙Qfluidcooler,nom
(10.181)
If Performance Input Method = NominalCapacity, then:
˙Qfan,nom = 0.0105 • ˙Qfluidcooler,nom
(10.182)
where ˙Qfluidcooler,nom is provided by the user.
10.7.25.3
Design Air Flow Rate
• For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate
˙Qfluidcooler,nom = Cp,w • ρw • ˙Vfluidcooler,w,des • ∆Tloop,des
(10.183)
• For Performance Input Method = NominalCapacity, ˙Qfluidcooler,nom is provided by the user.
˙Vfluidcooler,air,des = ˙Qfluidcooler,nom/(Tin,water −Tin,air) ∗4
(10.184)
where:
Tin,water = Design entering water temperature provided by the user
Tin,air = Design air inlet temperature provided by the user
10.7.25.4
Fluid cooler UA Value at Design Air Flow Rate
To obtain the UA of the fluid cooler, we specify the model inputs (other than the UA) at design
conditions and the design fluid cooler load that the fluid cooler must meet. Then we numerically
invert the fluid cooler model to solve for the UA that will enable the fluid cooler to meet the design
fluid cooler load given the specified inputs.
The design fluid cooler load is:
• For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate
˙Qfluidcooler,nom = Cp,w • ρw • ˙Vfluidcooler,w,des • ∆Tloop,des
(10.185)
• For Performance Input Method = NominalCapacity, ˙Qfluidcooler,nom is provided by the user.
Then we assign the inputs needed for the model.
Tin,air = Design air inlet temperature provided by the user
Tin,air,wb = Design air inlet wetbulb temperature provided by the user
Win is calculated from the entering air drybulb and wetbulb.
The inlet water mass flow rate is just the design entering volumetric flow rate times the density
of water.
The inlet water temperature is set slightly differently for the 2 input methods. For
574
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
• UFactorTimesAreaAndDesignWaterFlowRate
Tin,water = Tloop,exit,des + ∆Tloop,des
(10.186)
• NominalCapacity
Tin,water = Provided by the user
(10.187)
We now have all the data needed to obtain UA. The numerical inversion is carried out by calling
subroutine SolveRegulaFalsi. This is a general utility routine for finding the zero of a function. In
this case it finds the UA that will zero the residual function - the difference between the design
fluid cooler load and the fluid cooler output divided by the design fluid cooler load. The residual is
calculated in the function SimpleFluidCoolerUAResidual.
10.7.25.5
Air Flow Rate at Low Fan Speed
The nominal air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The
fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor.
The default is 0.5.
10.7.25.6
Fan Power at Low Fan Speed
The fan power at low fan speed is set to a fraction of the fan power at full speed. The fraction is
available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is
0.16.
10.7.25.7
Fluid cooler UA Value at Low Fan Speed
For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate the low speed UA
is set to a fraction of the full speed UA. . The fraction is available for user input in the field called
Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For Performance Input
Method = NominalCapacity the low speed UA is calculated in the same manner as the full speed
UA using ˙Qfluidcooler,nom,lowspeed instead of ˙Qfluidcooler,nom.
10.7.26
Evaporative Fluid Cooler Sizing
The quantities needed to autosize an evaporative fluid cooler include the design water flow rate, the
nominal fan power, air flow rate, and the fluid cooler UA. This data may need to be given at more
than one operating point:, for instance - high speed fan and low speed fan.
EnergyPlus provides three input choices: the user can input the design water flow rate and fluid
cooler UA at each operating point (UFactorTimesAreaAndDesignWaterFlowRate) or the fluid cooler
design capacity and the water flow rate and let the program calculate UA (UserSpecifiedDesignCa-
pacity) or only the fluid cooler design capacity and let the program calculate UA and the water flow
rate (StandardDesignCapacity). Choice of input method will affect the sizing calculations in ways
noted below.
10.7. COMPONENT SIZING
575
10.7.26.1
Design Water Flow Rate
If Performance Input Method = StandardDesignCapacity then
˙Vfluidcooler,w,des = 5.382E −8 · ˙Qfluidcooler,standarddesign
(10.188)
Else
˙Vfluidcooler,w,des = ˙Vloop,des
(10.189)
where 5.382 \*10−08 is m3/s per watt corresponds to the rule-of-thumb of sizing the fluid cooler
flow rate at 3 gallons per minute per ton.
10.7.26.2
Fan Power at Design Air Flow Rate
The design fan power is sized to be 0.0105 times the design load.
If Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate then
˙Qfluidcooler,design = Cp,w • ρw • ˙Vfluidcooler,w,des • ∆Tloop,des
(10.190)
where
Cp,w is the specific heat of water at the condenser loop design exit temperature;
ρw is the density of water at standard conditions (5.05 oC);
∆Tloop,des is the condenser water loop design temperature rise;
Finally:
˙Qfan,design = 0.0105 • ˙Qfluidcooler,design
(10.191)
where ˙Qfluidcooler,design is the design capacity provided by the user for the other two performance
input methods.
10.7.26.3
Design Air Flow Rate
We assume a fan eﬀiciency of 0.5 and a fan pressure rise of 190 Pascals. Then
˙Vfluidcooler,air,des = ˙Qfan,design • 0.5 • ρair/190
(10.192)
where ρair is the density of air at standard conditions.
10.7.26.4
Fluid Cooler UA Value at Design Air Flow Rate
To obtain the UA of the evaporative fluid cooler, we specify the model inputs (other than the UA)
at design conditions and the design fluid cooler load that the fluid cooler must meet. Then we
numerically invert the fluid cooler model to solve for the UA that will enable the fluid cooler to
meet the design fluid cooler load given the specified inputs.
The design fluid cooler load is:
• For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate
˙Qfluidcooler,design = Cp,w • ρw • ˙Vfluidcooler,w,des • ∆Tloop,des
(10.193)
576
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
• For Performance Input Method = StandardDesignCapacity
˙Qfluidcooler,design = 1.25 • ˙Qfluidcooler,standarddesign
(to allow for compressor heat)
(10.194)
Then we assign the inputs needed for the model.
Tin,air = 35◦C (95◦F design air inlet temperature)
Tin,air,wb = 25.6◦C (78◦F design air inlet wetbulb temperature)
Win is calculated from the entering air drybulb and wetbulb.
• For Performance Input Method = UserSpecifiedDesignCapacity
˙Qfluidcooler,design = ˙Qfluidcooler,userspecifieddesign
(10.195)
where fdes,heat,ratio is the ratio of actual heat rejection capacity to nominal capacity. This ratio
is available as a user input with a default value of 1.25 (to allow for compressor heat)
Then we assign the inputs needed for the model.
Tin,air = Design air inlet temperature provided by the user
Tin,air,wb = Design air inlet wetbulb temperature provided by the user
Win is calculated from the entering air drybulb and wetbulb.
The inlet water mass flow rate is just the design entering volumetric flow rate times the density
of water.
The inlet water temperature is set slightly differently for the 3 input methods. For
• UFactorTimesAreaAndDesignWaterFlowRate
Tin,water = Tloop,exit,des + ∆Tloop,des
(10.196)
• StandardDesignCapacity
Tin,water = 35◦C (95◦F design inlet water temperature)
(10.197)
• UserSpecifiedDesignCapacity
Tin,water = Provided by the user
(10.198)
We now have all the data needed to obtain UA. The numerical inversion is carried out by calling
subroutine SolveRegulaFalsi. This is a general utility routine for finding the zero of a function. In
this case it finds the UA that will zero the residual function - the difference between the design
fluid cooler load and the fluid cooler output divided by the design fluid cooler load. The residual is
calculated in the function SimpleEvapFluidCoolerUAResidual.
10.7. COMPONENT SIZING
577
10.7.26.5
Air Flow Rate at Low Fan Speed
The design air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The
fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor.
The default is 0.5.
10.7.26.6
Fan Power at Low Fan Speed
The fan power at low fan speed is set to a fraction of the fan power at full speed. The fraction is
available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is
0.16.
10.7.26.7
Fluid Cooler UA Value at Low Fan Speed
For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate the low speed UA
is set to a fraction of the full speed UA. The fraction is available for user input in the field called
Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For Performance Input
Method = StandardDesignCapacity (and similarly for UserSpecifiedDesignCapacity method) the low
speed UA is calculated in the same manner as the full speed UA using ˙Qfluidcooler,standarddesign,lowspeed
instead of ˙Qfluidcooler,standarddesign .
10.7.27
Fan Coil Unit Sizing
Fan Coil units are compound components: each unit contains a fan, hot water coil, chilled water
coil and outside air mixer. The inputs that may need to be autosized are the nominal unit air flow
rate, the maximum hot and chilled water flow rates, and the design outside air flow rate. The data
needed for sizing the units is obtained from the zone design arrays and the user specified plant
sizing input.
10.7.27.1
Maximum Air Flow Rate
˙Vair,max = Max(DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.199)
10.7.27.2
Maximum Outside Air Flow Rate
˙Voutsideair,max = Min(MinOAzone, ˙Vair,max)
(10.200)
10.7.27.3
Maximum Hot Water Flow
Tcoil,in = DesHeatCoilInTempzone
(10.201)
Tcoil,out = HeatDesTempzone
(10.202)
˙Qcoil,des = cp,air · DesHeatMassFlowzone · (Tout,coil −Tin,coil)
(10.203)
˙Vmax,hw = ˙Qcoil,des/(cp,w · ρw · ∆Tloop,des)
(10.204)
578
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
where:
cp,air is specific heat of air evaluated at the average of the inlet & outlet temperatures and the
coil outlet humidity ratio, J/kgC.
˙Vmax,hw is maximum hot water flow rate, m3/s.
˙Qcoil,des is heating coil design load, W.
cp,w is specific heat of hot water, J/kgC.
ρw is density of hot water, m3/kg.
∆Tloop,des is hot water loop design temperature difference, ∆C.
10.7.27.4
Maximum Cold Water Flow
Tcoil,in = DesColdCoilInTempzone
(10.205)
Tcoil,out = ColdDesTempzone
(10.206)
Wcoil,in = DesCoolCoilInHumRatzone
(10.207)
Wcoil,out = CoolDesHumRatzone
(10.208)
Hcoil,in = PsyHFnTdbW(Tcoil,in, Wcoil,in)
(10.209)
Hcoil,out = PsyHFnTdbW(Tcoil,out, Wcoil,out)
(10.210)
˙Qcoil,des = DesCoolMassFlowzone · (hin,coil −hout,coil)
(10.211)
˙Vmax,cw = ˙Qcoil,des/(cp,w · ρw · ∆Tloop,des)
(10.212)
where:
cp,air is specific heat of air evaluated at the average of the inlet & outlet temperatures and the
coil outlet humidity ratio, J/kgC.
˙Vmax,cw is maximum cold water flow rate, m3/s.
˙Qcoil,des is cooling coil design load, W.
cp,w is specific heat of cold water, J/kgC.
ρw is density of cold water, m3/kg.
∆Tloop,des is cold water loop design temperature difference, ∆C.
10.7.28
Window Air Conditioner Sizing
Window air conditioners are compound components: each unit contains a fan, a DX coil and an
outside air mixer. The inputs that may need to be autosized are the nominal unit air flow rate and
the design outside air flow rate. The data needed for sizing the units is obtained from the zone
design arrays.
10.7. COMPONENT SIZING
579
10.7.28.1
Maximum Air Flow Rate
˙Vair,max = DesCoolV olFlowmax
(10.213)
10.7.28.2
Maximum Outside Air Flow Rate
˙Voutsideair,max = Min(MinOAzone, ˙Vair,max)
(10.214)
10.7.29
Unit Ventilator Sizing
Unit ventilators are compound components: each unit contains an outdoor air mixer, a fan, a
heating coil, and a cooling coil. The inputs that may need to be autosized are the maximum supply
air flow rate and the maximum/minimum outside air flow rates. The data needed for sizing the
units is obtained from the zone design arrays.
10.7.29.1
Maximum Air Flow Rate
If both the cooling and heating coil are present, then:
˙Vsupplyair,max = MAX (DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.215)
If only the heating coil is present, then:
˙Vsupplyair,max = DesHeatV olFlowzone
(10.216)
If only cooling coil is present, then:
˙Vsupplyair,max = DesCoolV olFlowzone
(10.217)
If neither heating nor cooling coil is present, then:
˙Vsupplyair,max = MinOAzone
(10.218)
10.7.29.2
Maximum Outside Air Flow Rate
˙Voutsideair,max = ˙Vair,max
(10.219)
10.7.29.3
Minimum Outside Air Flow Rate
˙Voutsideair,min = Min

MinOAzone, ˙Vair,max

(10.220)
10.7.30
Packaged Terminal Heat Pump Sizing
Packaged terminal heat pumps are compound components: each unit contains a supply air fan,
a DX cooling coil, a DX heating coil, a GAS or ELECTRIC supplemental heating coil, and an
outside air mixer. The inputs that may need to be autosized are the supply air and outside air
volumetric air flow rates during cooling operation, heating operation, and when no cooling or heating
is needed. In addition, the maximum supply air temperature from the supplemental heater can also
be automatically selected. The data needed for sizing the units are obtained from the zone design
arrays.
580
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.30.1
Supply air volumetric flow rate during cooling operation
˙VSA,cooling = MAX(DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.221)
10.7.30.2
Supply air volumetric flow rate during heating operation
˙VSA,heating = MAX(DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.222)
10.7.30.3
Supply air volumetric flow rate when no cooling or heating is needed
˙VSA, no cool or heat = MAX(DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.223)
10.7.30.4
Outside air volumetric flow rate during cooling operation
˙VOA,cooling = MIN(MinOAzone, ˙VSA,cooling)
(10.224)
10.7.30.5
Outside air volumetric flow rate during heating operation
˙VOA,heating = MIN(MinOAzone, ˙VSA,heating)
(10.225)
10.7.30.6
Outside air volumetric flow rate when no cooling or heating is needed
˙VOA, no cool or heat = MIN(MinOAzone, ˙VSA, no cool or heat)
(10.226)
10.7.30.7
Maximum supply air temperature from supplemental heater
TSA,max = HeatDesTempzone
(10.227)
10.7.31
MultiSpeed Heat Pump Sizing
MultiSpeed heat pumps are compound components: each unit contains a supply air fan, a mul-
tispeed DX cooling coil, a multispeed DX heating coil, and a GAS or ELECTRIC supplemental
heating coil. The inputs that may need to be autosized are the supply air volumetric air flow rates
during cooling operation, heating operation, and when no cooling or heating is needed. The data
needed for sizing the units are obtained from the controlled zone design arrays.
10.7.31.1
Supply air volumetric flow rate during cooling operation at the highest
speed
˙VSA,cooling = MAX(DesCoolV olFlowzone, DesHeatV olFlowzone)/ZoneFraction
(10.228)
10.7.31.2
Supply air volumetric flow rate during heating operation at the highest
speed
˙VSA,heating = MAX(DesCoolV olFlowzone, DesHeatV olFlowzone)/ZoneFraction
(10.229)
10.7. COMPONENT SIZING
581
10.7.31.3
Supply air volumetric flow rate when no cooling or heating is needed
˙VSA, no cool or heat = MAX(DesCoolV olFlowzone, DesHeatV olFlowzone)/ZoneFraction (10.230)
where ZoneFraction = Fraction of the total volume flow that goes through the controlling zone.
10.7.31.4
Supply air volumetric flow rate during cooling operation at Speed n (1 to
NumberOfSpeed-1)
˙VSA,cooling,n =
n
NumberOfSpeed
˙VSA,cooling
(10.231)
10.7.31.5
Supply air volumetric flow rate during heating operation at Speed n (1 to
NumberOfSpeed-1)
˙VSA,heating,n =
n
NumberOfSpeed
˙VSA,heating
(10.232)
where:
n = Speed Index number from 1 to NumberOfSpeed-1
NumberOfSpeed = The highest speed number
10.7.32
Single Duct Terminal Units
These are all the EnergyPlus components whose names begin with “AirTerminal:SingleDuct:”
(except
for
Cooled
Beam
units).
This
includes
Uncontrolled,
ConstantVolume:Reheat,
VAV:NoReheat,
VAV:Reheat,
VAV:Reheat:VariableSpeedFan,
VAV:HeatAndCool:NoReheat,
VAV:HeatAndCool:Reheat, SeriesPIU:Reheat, ParallelPIU:Reheat, and ConstantVolume:FourPipeInduction.
The inputs that may need to be autosized are the various maximum air flow rates through the
unit, minimum air flow rates, and maximum hot water and/or chilled water flow rates if heating
or cooling coils are present.
Note: all zone design flow rates and loads referenced below may have been altered by system
sizing inputs. For instance, if the user specifies a Cooling Design Air Flow Method = Flow/System
and specifies a Cooling Design Air Flow Rate the zone cooling design values will be altered to match
the specified system flow rate.
10.7.32.1
Maximum Air Flow Rate
˙Vair,max,terminal = Max(DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.233)
10.7.32.2
Maximum Heating Air Flow Rate
˙Vair,max,heat,terminal = DesHeatV olFlowzone
(10.234)
10.7.32.3
Maximum Primary and Secondary Air Flow Rates
For the PIU terminal units, the maximum primary and secondary air flow rates are sized to the
same value as the maximum total air flow rate.
582
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.32.4
Minimum Air Flow Rate
Basically minimum air flow rates are sized to the ventilation air requirement. This may be more or
less complicated.
For the PIU’s, the minimum primary air flow fraction is set to:
MinOAzone/ ˙Vair,max,primary,terminal
(10.235)
For other VAV terminal units:
˙Vair,min,terminal = Fracair,min ∗DesV olFlowzone
(10.236)
where Fracair,min corresponds to the minimum flow fraction of the teminal unit. This value is
provided as user input, typically as the field “Zone Minimum Air Flow Fraction.” For the VAV
terminals that allow scheduling minimum flow fraction (e.g., AirTerminal:SingleDuct:VAV:Reheat),
there are two ways that Fracair,min can be determined. If a value is entered in the input field
Constant Minimum Air Flow Fraction, then it is always used for Fracair,min. If the mimimum air
flow fraction method is “Schedule” and the Constant Minimum Air Flow Fraction is left blank, then
the program uses the average of the minimum and maximum values in the schedule for Fracair,min.
10.7.32.5
Fan On Flow Fraction
For the parallel PIU, this is set to the minimum primary air flow fraction.
10.7.32.6
Max Hot Water Flow
Tcoil,in = DesHeatCoilInTempzone
(10.237)
Tcoil,out = HeatDesTempzone
(10.238)
The coil load and max hot water flow rate are then:
˙Qcoil,des = cp,air · ρair · ˙Vair,coil,heating · (Tout,coil −Tin,coil)
(10.239)
˙Vmax,hw = ˙Qcoil,des/(cp,w · ρw · ∆Tloop,des)
(10.240)
where cp,air is evaluated at the average of the inlet & outlet temperatures and the coil outlet
humidity ratio.
The four-pipe induction unit sizes the heating coil differently: to meet the zone load rather than
match the design zone supply temperature. The load on the hot water coil is then the zone load
minus whatever the central system does.
˙Qcoil,des = ˙Qzone,des −cp,airρair ˙Vair,primary,des(Tcoil,in −Tzone,heatpeak)
(10.241)
where:
Tcoil,in = DesHeatCoilInTempzone
(10.242)
Tzone,heatpeak = ZoneTempAtHeatPeakzone
(10.243)
10.7. COMPONENT SIZING
583
˙Vair,primary,des = ˙Vair,max,terminal/(1 + Rinduc)
(10.244)
10.7.32.7
Max Chilled Water Flow
The chilled water flow for the four-pipe induction unit is sized analogously to the hot water flow.
10.7.33
Indirect Evaporative Cooler Sizing
The model for the object called EvaporativeCooler:Indirect:ResearchSpecial has a field for the sec-
ondary fan flow rate that can be autosized.
10.7.33.1
Secondary Fan Flow Rate
The secondary fan is not part of an airstream that is directly modeled in EnergyPlus. Because the
primary side air flows can be autosized as part of the air system, it is convenent to also scale the
size of the secondary flow. If the cooler is part of the main loop of a central air system, then the
secondary fan flow rate is sized to equal to the main design flow rate.
˙Vfan,max = DesMainV olFlowsys
(10.245)
If the cooler is part of the outdoor air path of a central air system, then the secondary fan flow
rate is sized to be the maximum of either the design minimum outdoor air flow rate or one-half of
the main design flow rate.
˙Vfan,max = MAX(DesOutAirVolFlow, 0.5 ∗DesMainVolFlow)
(10.246)
10.7.34
Secondary DX Coils Sizing
The secondary DX coils model does not have a standalone object and it is models as add-on feature
to the DX Coils. When the secondary DX coil is added to a primary DX cooling coil, the heat
rejected to secondary zone is sensible only and is treated as tnternal gain, hence secondary air flow
rate is not required in the model. Where as when the secondary DX coil is added to a primary DX
heating coil, then the heat removed from secondary zone may have sensible and latent components
and is treated as tnternal gain.
The sensible/latent component split among other parameters
requires secondary coil air flow rate. Hence secondary coil air flow rate sizing is added based on the
primary DX cooling coil only.
˙VSecCoil = ˙VPriHeatCoil · ScalingFactor
(10.247)
where:
˙VSecCoil is the secondary coil design air flow rate (m3/s)
˙VPriHeatCoil is the primary heating DX coil design air flow rate (kg/s)
ScalingFactor is the secondary DX coil air flow rate scaling factor.
10.7.35
Desiccant Dehumidifier Sizing
The sizing of dehumidifier with no fans is done in subroutine SizeDesiccantDehumidifier.
584
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.35.1
Nominal Process Air Flow Rate
If the unit is part of zone equipment, then:
˙Vp = Max (DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.248)
If the unit is part of the central air system, then check if outdoor air system is present. If
outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:
˙Vp = DesOutAirV olFlowsys
(10.249)
Otherwise, nominal process air flow rate is determined as follows:
for duct type = main
˙Vp = DesMainV olFlowsys
(10.250)
for duct type = cooling
˙Vp = DesCoolV olFlowsys
(10.251)
for duct type = heating
˙Vp = DesHeatV olFlowsys
(10.252)
for duct type = other
˙Vp = DesMainV olFlowsys
(10.253)
10.7.36
Evaporative Cooler Sizing
The sizing of evaporative cooler objects is done in subroutine SizeEvapCooler.
10.7.36.1
Secondary Fan Flow Rate
˙V = DesMainV olFlowsys
(10.254)
Note that it is only applicable to indirect CELdek pad object.
10.7.36.2
Direct Pad Area
As from the continuity equation, the area of direct pad is directly determined by assuming face air
velocity of 3m/s as:
Apad = DesMainV olFlowsys
V
(10.255)
where:
Apad is area of direct pad, m2
V is face air velocity, m/s.
10.7. COMPONENT SIZING
585
10.7.36.3
Direct Pad Depth
The solution of the following regression equation is used, assuming saturation effectiveness of 70%
and face air velocity of 3m/s:
ϵ =0.792714 + 0.958569D −0.25193V −1.03215D2 + 0.0262659V 2 + 0.914869DV −1.48241V D2
−0.018992DV 3 + 1.13137D3V + 0.0327622D2V 3 −0.145384D3V 2
(10.256)
where:
D is depth of pad, m
ϵ is saturation effectiveness.
10.7.37
Heat Recovery Sizing
The sizing of heat exchanger objects is done in subroutine SizeHeatRecovery.
10.7.37.1
Nominal Supply Air Flow Rate
If the unit is part of zone equipment, then:
˙Vp = Max (DesCoolV olFlowzone, DesHeatV olFlowzone)
(10.257)
If the unit is part of the central air system, then check if outdoor air system is present. If
outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:
˙Vp = DesOutAirV olFlowsys
(10.258)
Otherwise, nominal supply air flow rate is determined as follows:
for duct type = main
˙Vp = DesMainV olFlowsys
(10.259)
for duct type = cooling
˙Vp = DesCoolV olFlowsys
(10.260)
for duct type = heating
˙Vp = DesHeatV olFlowsys
(10.261)
for duct type = other
˙Vp = DesMainV olFlowsys
(10.262)
10.7.37.2
Nominal Supply Air Flow Rate
It is assumed to be equal to the nominal supply air flow rate.
586
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.38
Low Temperature Radiant System Sizing
The sizing is done in subroutine SizeLowTempRadiantSystem.
10.7.38.1
ZoneHVAC:LowTemperatureRadiant:Electric
10.7.38.1.1
Nominal Capacity
Cap = DesHeatLoadzone · HeatSizingFactor
(10.263)
10.7.38.2
ZoneHVAC:LowTemperatureRadiant:VariableFlow
10.7.38.2.1
Maximum Hot Water Flow
˙Vh = DesHeatLoadzone · HeatSizingFactor
∆Th · cp,h · ρh
(10.264)
where
˙Vh is maximum hot water flow rate, m3/s
cp,h is specific heat of hot water at reference condition (60◦C), J/kgK
ρh is the density of water at reference condition (60◦C), kg/m3.
10.7.38.2.2
Maximum Cool Water Flow
˙Vc = DesCoolLoadzone · CoolSizingFactor
∆Tc · cp,c · ρc
(10.265)
˙Vc is maximum chilled water flow rate, m3/s
cp,c is specific heat of chilled water at reference condition (5◦C), J/kgK
ρc is the density of chilled water at reference condition (5◦C), kg/m3.
10.7.38.2.3
Hydronic Tubing Length
TubeLength = TotalSurfaceArea
TubeSpacing
(10.266)
Note that tube spacing is determined by the Tube Spacing field of the ConstructionProp-
erty:InternalHeatSource input used to define the radiant surface(s) of this system.
If the user
has entered a spacing that is less than 0.01m or more than 1.0m, the sizing calculation will assume
that the spacing is equal to 0.15m.
10.7.38.3
ZoneHVAC:LowTemperatureRadiant:ConstantFlow
10.7.38.3.1
Rated Flow Rate
The object provides both cooling and heating, and also operates in a single operating mode such
as cooling-only or heating-only mode. Thus, the rated flow rate is determined, depending upon the
operating mode of the unit. If the unit operates in a single operating mode, either design chilled
water or hot water flow rate is chosen. The larger of the two is chosen if the unit provides both
cooling and heating. The flow rates are determined in the same fashion to the variable flow system
above.
10.7. COMPONENT SIZING
587
10.7.38.3.2
Hydronic Tubing Length
The length of hydronic tube is determined as described in the variable flow radiant system
above.
10.7.39
Unitary System Sizing
The AirloopHVAC:UnitarySystem object incorporates all coils types and fans as a complete pack-
aged system. The fans and coils are optional allowing virtually any system type to be modeled.
Sizing of this object depends on the coils selected. For single coil systems, the associated air flow
rate is used as the operating flow rate (i.e., cooling or heating). For systems with both a cooling
and heating coil, this methodology still applies except for DX systems (Heat Pumps) where the
greater of the cooling or heating air flow rate is used. Heat pumps are defined as systems having
both a DX cooling and DX heating coil. The inputs that may need to be autosized are the supply
air air volumetric air flow rates during cooling operation, heating operation, and when no cooling
or heating is needed. The data needed for sizing the units are obtained from the zone design arrays.
10.7.39.1
Supply Air volumetric flow rate during cooling operation:
˙VSA,cooling = DesCoolVolFlowzone/ZoneFraction
(10.267)
10.7.39.2
Supply Air volumetric flow rate during heating operation:
˙VSA,heating = DesHeatVolFlowzone/ZoneFraction
(10.268)
10.7.39.3
Supply Air volumetric flow rate when DX coils are used as a system:
˙VSA = max (DesCoolVolFlowzone, DesHeatVolFlowzone) /ZoneFraction
(10.269)
where ZoneFraction is the fraction of the total volume flow that goes through the controlling
zone.
The unitary system object also allows scalable sizing as follows:
Flow Per Floor Area:
˙VSA = (FlowPerFloorArea) (TotalFloorArea)
(10.270)
Fraction of Autosized Cooling Value:
˙VSA,cooling = ˙VSA,des,cooling (FractionOfCoolingValue)
(10.271)
Fraction of Autosized Heating Value:
˙VSA,heating = ˙VSA,des,heating (FractionOfHeatingValue)
(10.272)
Flow Per Cooling Capacity:
˙VSA,cooling = ˙Qcoil,des,cooling (FractionOfCoolingValue)
(10.273)
Flow Per Heating Capacity:
˙VSA,heating = ˙Qcoil,des,heating (FractionOfHeatingValue)
(10.274)
588
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
10.7.39.4
Maximum Supply Air Temperature
The maximum supply air temperature can also be automatically selected. The value is determined
from the Sizing:Zone or Sizing:System object depending on where the object is used in the simulation
(i.e., as zone or air loop equipment). Maximum supply air temperature
TSA,max = HeatDesTempZoneOrSystem
(10.275)
10.7.39.5
Single Zone VAV Temperature Limits
The minimum and maximum supply air temperature limits for the single zone VAV model are
calculated using a fraction of the control zone design load and the low speed fan operating air
volume flow rate. When using the single zone VAV model, the minimum and maximum supply air
temperature limits are used to control the system when low speed fan operation under low load
conditions and to modulate the fan speed to limit the outlet air temperature at higher zone loads.
These limits are not enforced once the system fan speed reaches the maximum. See Figure 16.27.
Tsup = Tzone,at−peak +
˙Qsens,at−peak ∗frac
ρaircp,air ˙Vair,min
(10.276)
where:
Tsup is the supply air temperature limit to meet a fraction of the zone design load, (oC)
Tzone,at−peak is the zone air temperature at the time of peak design load, (oC)
Qsens,at−peak is the zone design cooling or heating load, (W) (negative for cooling)
frac is the fraction of zone design load at minimum fan speed, 50% for the single zone VAV
model
ρair is the density of air at standard conditions, (kg/m3)
cp,air is the specific heat of zone air, (J/kg K)
Vair,min is the air volume flow rate at minimum fan speed, (m3/s)
10.8
Zone Outdoor Air Design Data
Outdoor air design data may be required for many aspects of a building computer model. Sizing
of HVAC equipment, infiltration and ventilation, and specific outdoor air requirements for different
zone types are a few examples where required outdoor air quantities may vary. Since there would be
a significant chance for data input errors if each individual aspect of the simulation model allowed
for independent input of outdoor air design data, this general object is used to define outdoor air
design data and this data set may be used throughout the building simulation model.
The design data is provided as a group of inputs that are recognized by designers as standard
practice. This information may be used individually or used as a group to calculate summations or
maximums of the entered data. These design data include values for:
• Outdoor air per person
• Outdoor air per zone floor area
• Outdoor air per zone
• Outdoor air changes per hour
10.8. ZONE OUTDOOR AIR DESIGN DATA
589
This design data is entered in an outdoor air design data object and may be referenced by other
objects during the simulation. A single specification for outdoor air design data may be used by all
other appropriate objects within EnergyPlus, or multiple outdoor air design data objects may be
specified and these design data objects may be used as necessary by other objects when outdoor air
design quantaties vary for any reason.
10.8.1
Design Outdoor Air Calculation
The outdoor air design data is entered as a group and referenced through name association to this
group of design data (Ref. DesignSpecification:OutdoorAir). The reference name in the following
example is “ZoneOAData”.
A DesignSpecification:OutdoorAir example:
DesignSpecification:OutdoorAir ,
ZoneOAData ,
!- Name
Maximum,
!- Outdoor Air Method
0.00944,
!- Outdoor Air Flow per Person {m3/s}
0.00305;
!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
,
!- Outdoor Air Flow per Zone
,
!- Outdoor Air Flow Air Changes per Hour
Min OARequirements Sched; !- Outdoor Air Flow Rate Fraction Schedule Name
Given this set of data, the quantity of outdoor air is calculated based on the Outdoor Air Method
specified in each outdoor air design data object. In this example, the maximum of the per person
and per zone floor area is used to establish the outdoor air quantity.
As previously mentioned, this group of outdoor air design data is reference by other objects
used in the simulation. The reference is by the name of the outdoor air design data object. Any
reference to this name by other objects simply means that the object referencing this data set will
use the values specified in this common object. Note that a zone name is not included in the list
of data and the calculation of occupancy, zone floor area, or zone volume is implied through this
named reference and the connection to a zone via the referencing object. For example, if a terminal
unit references an outdoor air design data object, the zone served by that terminal unit is used to
determine the occupancy, zone floor area, and zone volume in the following calculations.
OApeople = Occzone (OAFlowperPerson)
(10.277)
OAfloor area = Azone (OAFlowperFloorArea)
(10.278)
OAzone = (OAFlowperZone)
(10.279)
OAACH = Vzone

OAFlowAirChangesperHour/3600

(10.280)
where:
OApeople = outdoor air volume flow rate based on occupancy, [m3/s]
Occzone = number of occupants in zone, [people]
OAFlowperPerson = outdoor air volume flow rate per person, [m3/s-person]
OAfloor area = outdoor air volume flow rate based on zone floor area, [m3/s]
Azone = zone floor area, [m2]
590
CHAPTER 10. LOOP, EQUIPMENT SIZING AND OTHER DESIGN DATA
OAFlowperFloorArea = outdoor air volume flow rate per zone floor area, [m3/s-m2]
OAzone = zone outdoor air volume flow rate, [m3/s]
OAFlowperZone = outdoor air volume flow rate per zone, [m3/s]
OAACH = outdoor air volume flow rate based on air changes per hour, [m3/s]
Vzone = zone volume, [m3]
OAFlowAirChangesperHour = outdoor air volume flow in air changes per hour, [m3/s-m3]
Given the calculations for each specific type of design data, the method used to calculate the
outdoor air design data is then based on a user selected method for this specific outdoor air design
data object. The outdoor air methods used to calculate the outdoor air quantity and the associated
value for outdoor air volume flow rate are shown here.
Flow/Person ⇒OApeople
Flow/Area ⇒OAfloor area
Flow/Zone ⇒OAzone
AirChanges/Hour ⇒OAACH
Sum ⇒OApeople + OAfloor area + OAzone + OAACH
Maximum ⇒MAX (OApeople , OAfloor area , OAzone , OAACH)
If an Outdoor Air Flow Rate Fraction Schedule Name is specified, the flow rate determined
above will be multiplied by the current schedule value.
Examples of objects that reference the outdoor air design data object are:
• Sizing:Zone
• AirTerminal:SingleDuct:VAV:NoReheat
• AirTerminal:SingleDuct:VAV:Reheat
• AirTerminal:DualDuct:VAV:OutdoorAir
• ZoneHVAC:FourPipeFanCoil
• ZoneHVAC:IdealLoadsAirSystem
• Controller:MechanicalVentilation
10.8.2
References
ASHRAE Fundamentals 2001. 2001 ASHRAE Fundamentals Handbook. Atlanta: American Soci-
ety of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Pedersen, C.O., D.E. Fisher, and R.J. Liesen. 1997. A heat balance based cooling load calcula-
tion procedure. ASHRAE Transactions, Vol. 103(2), pp. 459-468.
Pedersen, C.O. 2001. Toolkit for Building Load Calculations. Atlanta: American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Chapter 11
Operational Faults
11.1
Introduction to HVAC Operational Faults Modeling
Most of the buildings, either new or old, have operational faults in the sensors, controllers, meters,
equipment and systems. Being able to model and simulate these faults and their impact on energy
performance of buildings is crucial to improve accuracy of building simulations and to support the
retrofit of buildings. To date, the main practitioner use of EnergyPlus has been for new construc-
tion design. With the new high priority attached by USDOE to retrofit and improved operation
of existing buildings, there is a need to extend the capabilities of EnergyPlus to model existing
buildings, including faulty operation:
• Retrofit analysis: starts with calibrated simulation; the ability to estimate the severity of
common faults is expected to improve the accuracy and transparency of the calibrated model
and hence the increase accuracy of the analysis of different retrofit measures.
• Commissioning providers can use the fault models to demonstrate the saving to be expected
from fixing faults found in retro-commissioning
• Support for building operation by using the calibrated model, including unfixed faults, as a
real-time reference model to detect, and verify the diagnosis of, newly occurring faults.
The users in these cases are practitioners, not power users, so it is needed to implement the
fault models using conventional EnergyPlus objects rather than the EMS, which, in any case, could
only be used to model limited types of faults.
EnergyPlus contains a number of objects to model operational faults of sensors, meters, equip-
ment and systems. The current implementation allows the modeling of a number of fault types
that categorized as: (1) sensor faults with air economizers (e.g., outdoor air temperature sensor)
(2) thermostat/humidistat offset faults, (3) fouling or scaling at air side or water side components
(e.g., heating and cooling coil, air filter, cooling tower), (4) sensor faults with plant components
(e.g., chiller supply water temperature sensor offset).
591
592
CHAPTER 11. OPERATIONAL FAULTS
11.2
Operational Faults Modeling
11.2.1
Sensor Faults with Air Economizers
11.2.1.1
Symptom
The sensor readings deviate from the actual air conditions due to sensor offset, which leads to
inappropriate operations of the air economizer and thus undesired resulting indoor conditions.
11.2.1.2
Modeling Approach
There are a number of sensors installed to support the air economizer operations. The sensors may
be of different types. The objects used by EnergyPlus to model the sensor faults are as follows:
• FaultModel:TemperatureSensorOffset:OutdoorAir
• FaultModel:HumiditySensorOffset:OutdoorAir
• FaultModel:EnthalpySensorOffset:OutdoorAir
• FaultModel:TemperatureSensorOffset:ReturnAir
• FaultModel:EnthalpySensorOffset:ReturnAir
11.2.2
Thermostat/Humidistat Offset
11.2.2.1
Symptom
The zone air temperature/relative humidity readings deviate from the actual zone air conditions due
to thermostat/humidistat offset, and thus leads to inappropriate operations of the HVAC system
and undesired resulting indoor conditions.
11.2.2.2
Modeling Approach
The thermostat offset fault is described in the object FaultModel:ThermostatOffset, which refers to
the object ZoneControl:Thermostat. The humidistat offset fault is described in the object Fault-
Model:HumidistatOffset, which refers to the object ZoneControl:Humidistat. The effect of an offset
in a thermostat/humidistat whose sole use is for the calculation of difference between the set-points
and the design values can be modeled as an equal and opposite offset in the thermostat/humidistat:
Ts,f = Ts,ff −∆T
(11.1)
RHs,f = RHs,ff −∆RH
(11.2)
where:
Ts,f is the thermostat value in the faulty case, ◦C
Ts,ff is the thermostat value in the fault-free case (design value), ◦C
RHs,f is the humidistat value in the faulty case
RHs,ff is the humidistat value in the fault-free case (design value)
∆T/∆RH difference between the thermostat/humidistat readings and the actual zone air con-
ditions. Positive values mean that the readings is higher than the actual air conditions.
11.2. OPERATIONAL FAULTS MODELING
593
For the humidistat that is independent of the thermostat, ∆RH can be described by a pre-
defined schedule. For the humidistat offset that is caused by the thermostat offset, ∆RH is related
with both the thermostat offset level as well as the indoor air conditions which are dynamic, and
therefore cannot be described with a pre-defined schedule. In this case, the humidistat offset level
is calculated each time step.
∆RH = RHs,ff −f(Treal, Ws,f)
(11.3)
where:
Treal is the real-time temperature of the indoor air (real value), ◦C
Ws,f is the humidistat ratio corresponding to Treal −∆TandRHs,ff,kgWater/kgDryAir.
Note that the thermostat/humidistat settings are related with two major processes within En-
ergyPlus: one is the design load calculations and HVAC system sizing, and the other is the HVAC
system operations. Only the latter is affected by the thermostat/humidistat offset fault, while the
former is not. Therefore, the size of the corresponding HVAC equipment in the faulty cases is the
same as that in the fault-free cases.
When EMS is used to overwrite the ZoneControl:Thermostat/ZoneControl:Humidistat values,
the offsets are applied to the EMS values rather than the original Thermostat/Humidistat values.
11.2.3
Heating and Cooling Coil Fouling
11.2.3.1
Symptom
Reduced overall heat transfer coeﬀicient (UA) causes reduced coil capacity, resulting in unmet loads
and/or increased water flow rate and decreased water side temperature difference (“low delta-T”
syndrome).
11.2.3.2
Modeling Approach - General
The coil fouling fault is described in the object FaultModel:Fouling:Coil.
The fault model
currently applies only to the ‘simple’ water coils: Coil:Heating:Water and Coil:Cooling:Water.
The FaultModel:Fouling:Coil object allows the user to describe the fouling information in either of
the two methods: FouledUARated or FoulingFactor.
Using FouledUARated method, user specifies the value of UAfouled directly. Using FoulingFactor method
user specifies air/water side fouling factor, and the UAfouled value is further calculated via the
equations shown below.
UAfouled = [
1
UAair
+ Rfoul +
1
UAwater
]−1
(11.4)
where:
UAair is the heat transfer coeﬀicient of the coil on the air side, W/K
UAfouled is the overall heat transfer coeﬀicient of the fouled coil, W/K
UAwater is the heat transfer coeﬀicient of the coil on the water side, W/K
Rfoul is the fouling thermal insulance factor (the reciprocal of a heat transfer coeﬀicient), K/W.
Rfoul is determined by:
Rfoul = rair
Aair
+ rwater
Awater
(11.5)
594
CHAPTER 11. OPERATIONAL FAULTS
where:
rair is the air side fouling factor, m2-K/W
rwater is the water side fouling factor, m2-K/W
Aair is the air side coil surface area, m2
Awater is the water side coil surface area, m2.
Given the input of the object based on the outside coil surface area and the inside to outside
coil surface area ratio, this results in:
Rfoul =
rwater
Aout ∗Aratio
+ rair
Aout
(11.6)
where:
Aout is the Outside Coil Surface Area (in contact with the air), m2.
Aratio is the Inside to Outside Coil Surface Area Ratio.
The pressure drop associated with the fouling is ignored in the current implementation.
An Availability schedule is used to schedule the fault on or off. A Severity Schedule is also used
to represent the severity of the fault, or Fault Fraction. Schedule value of 1 (default) means that
the fault is applied as is.
11.2.3.3
Modeling Approach - Heating Coil
When applied to a Coil:Heating:Water, before the fault is applied, the current, non-fouled, UA
(WaterCoil(CoilNum).UACoilVariable) is first determined
FouledUARated: If method FouledUARated is used, we try to set the new UA′ to the
UAfouled entered in the Fouling Object, adjusting for Fault Severity FaultFrac
UA′ = [FaultFrac
UAfouled
+ (1 −FaultFrac)
UA
]−1
(11.7)
FoulingFactor: If method FoulingFactor is used:
Rfoul = FaultFrac · [
rwater
Aout ∗Aratio
+ rair
Aout
]
(11.8)
UA′ = [ 1
UA + Rfoul]−1
(11.9)
Note that we do not allow bettering the coil UA, so the final result in either cases is UA′ =
min(UA, UA′)
11.2.3.4
Modeling Approach - Cooling Coil
When applied to a Coil:Cooling:Water, before the fault is applied, the current, non-fouled,
UAwater (WaterCoil(CoilNum).UACoilExternal) and UAair (WaterCoil(CoilNum).UACoilInternal) are first determined.
FoulingFactor:
If method FoulingFactor is used, the air-side and water-side fouling are applied respectively:
UA′
air = [
1
UAair
+ FaultFrac · rair
Aout
]−1
(11.10)
UA′
water = [
1
UAwater
+ FaultFrac ·
rwater
Aout ∗Aratio
]−1
(11.11)
11.2. OPERATIONAL FAULTS MODELING
595
FouledUARated:
If method FouledUARated is used, the total UAfouled of the coil is specified, but we still have
to split the fouling between External (air) and Internal (water).
So we start by calculating the current split ratio SR between internal and external, and will use
it for the new split:
SR = UAwater/UAair
(11.12)
UAwater = SR · UAair
UA′
water = SR · UA′
air
(11.13)
UA = [
1
UAair +
1
UAwater ]−1
UA = [
1
UAair +
1
SR·UAair ]−1
UA = UAair·SR
1+SR
(11.14)
UA′ = [FaultFrac
UAfouled
+ (1 −FaultFrac)
UA
]−1
(11.15)
UA′
air · SR
SR + 1
= [FaultFrac
UAfouled
+ (1 −FaultFrac)
UAair·SR
SR+1
]−1
(11.16)
UA′
air = [
FaultFrac·SR
(SR+1)·UAfouled + (1−FaultFrac)
UA
]−1
UA′
water = SR · UA′
air
(11.17)
Note that we do not allow bettering the coil UA, so the final result in either cases is UA′ =
min(UA, UA′)
11.2.4
Air Filter Fouling
11.2.4.1
Symptom
Increased air loop system resistance, resulting in a different system curve. This directly affects the
operation of corresponding fans. More specifically, it may lead to variations of the fan pressure
rise, fan energy consumption, as well as the enthalpy of the fan outlet air. It may also lead to a
reduction in the airflow rate and thus affects the performance of other system components (e.g.,
heat transfer performance of heating/cooling coils).
11.2.4.2
Modeling Approach
The fouling air filter fault is described in the object FaultModel:Fouling:AirFilter, which refers to the
fan objects that describe the associated fan. The fan object can be Fan:ConstantVolume, Fan:OnOff,
or Fan:VariableVolume. The design pressure rise variations of the associated fan in the faulty cases
are described by the Pressure Fraction Schedule specified in FaultModel:Fouling:AirFilter object,
which is used as a multiplier to the fault-free fan design pressure rise specified in the fan object. The
variations of the design air flow rate of the fan can then be calculated with the Pressure Fraction
Schedule and Fan Curve. When EMS is used to overwrite the the pressure/MassFlow, the EMS
values are used.
596
CHAPTER 11. OPERATIONAL FAULTS
The effect of the fouling air filter on the fan performance is related with a number of factors,
including the fan types, fan curves, and system design and operating conditions. In general, there
are three possible situations to be addressed in modeling dirty air filters:
(a) The required airflow rate can be maintained by the variable speed fan running
at higher speed.
In this case, the fan operation state changes from point A (intersection of the fan curve corre-
sponding to a lower speed and the system curve with clean filters) to point B (intersection of the
fan curve corresponding to a higher speed and the system curve with dirty filters), as shown in
Figure 11.1. Point B corresponds to a higher fan pressure rise than Point A, and the same air flow
rate.
Figure 11.1: Effect of dirty air filter on variable speed fan operation – flow rate maintained
The required airflow rate m can be maintained while the fan pressure rise ∆P is increased to
∆Pdf . This leads to higher fan power ˙Qtot,df and higher power entering the air ˙Qtoair,df , and thus
changes the specific enthalpies of the fan outlet air stream (hout,df).
fflow,df = m/mdesign,df
(11.18)
fpl,df = c1 + c2 ∗fflow,df + c3 ∗f 2
flow,df + c4 ∗f 3
flow,df + c5 ∗f 4
flow,df
(11.19)
˙Qtot,df = fpl,df × mdesign,df × ∆Pdf/(etot × ρair)
(11.20)
˙Qshaft,df = emotor × ˙Qtot,df
(11.21)
˙Qtoair,df = ˙Qshaft,df + ( ˙Qtot,df −˙Qshaft,df) × fmotortoair
(11.22)
11.2. OPERATIONAL FAULTS MODELING
597
hout,df = hin + ˙Qtoair,df/m
(11.23)
where:
etot is the motor eﬀiciency
fflow is the flow fraction or part-load ratio
fpl is the part load factor
m is the air mass flow in kg/s
hin is the inlet air stream specific enthalpies in J/kg
hout is the outlet air stream specific enthalpies in J/kg
˙Qtot is the fan power in watts
˙Qtoair is the power entering the air in watts
˙Qshaft is the fan shaft power in watts
∆P is the fan pressure increase in Pascal
design is for the parameters in the design condition
df is for the parameters in the dirty filter case.
(b) The variable speed fan cannot increase in speed suﬀiciently to maintain the
required airflow rate.
In this case, the fan operation state changes from point A (intersection of the fan curve corre-
sponding to a lower speed and the system curve with clean filters) to point B (intersection of the
fan curve corresponding to a higher speed and the system curve with dirty filters), as shown in
Figure 11.2. Point B corresponds to a higher fan pressure rise and a lower air flow rate than Point
A.
Figure 11.2: Effect of dirty air filter on variable speed fan operation – flow rate reduced
The airflow rate m is reduced to mdf while the fan design pressure rise ∆P is increased to ∆Pdf.
Similarly to case (a), the fan power ( ˙Qtot), the power entering the air ( ˙Qtoair), and the specific
598
CHAPTER 11. OPERATIONAL FAULTS
enthalpies of the fan outlet air stream (hout) are all affected. Different from case (a), however,
the fan power ( ˙Qtot) may either increase or decrease, depending on the degree of the airflow rate
decrease and pressure rise increase. Also note that fflow,df is always 1 in this case, since the fan
runs at its maximum speed.
fflow,df = 1
(11.24)
fpl,df = c1 + c2 ∗fflow,df + c3 ∗f 2
flow,df + c4 ∗f 3
flow,df + c5 ∗f 4
flow,df
(11.25)
˙Qtot,df = fpl,df × mdesign,df × ∆Pdf/(etot × ρair)
(11.26)
˙Qshaft,df = emotor × ˙Qtot,df
(11.27)
˙Qtoair,df = ˙Qshaft,df + ( ˙Qtot,df −˙Qshaft,df) × fmotortoair
(11.28)
hout,df = hin + ˙Qtoair,df/mdesign,df
(11.29)
where:
etot is the motor eﬀiciency
fflow is the flow fraction or part-load ratio
fpl is the part load factor
m is the air mass flow in kg/s
hin is the inlet air stream specific enthalpies in J/kg
hout is the outlet air stream specific enthalpies in J/kg
˙Qtot is the fan power in Watts
˙Qtoair is the power entering the air in Watts
˙Qshaft is the fan shaft power in Watts
∆P is the fan pressure increase in Pascal
design is for the parameters in the design condition
df is for the parameters in the dirty filter case.
(c) The constant speed fan cannot maintain the design airflow rate.
In this case, the fan operation state changes from point A (intersection of the fan curve and the
system curve with clean filters) to point B (intersection of the fan curve and the system curve with
dirty filters), as shown in Figure 11.3. Point B corresponds to a higher fan pressure rise and a lower
air flow rate than Point A.
Similarly to case (b), the airflow rate m is reduced to mdf while the fan pressure rise ∆P is
increased to ∆Pdf . This results in the variations of the fan power ( ˙Qtot), the power entering the
air ( ˙Qtoair), and the specific enthalpies of the fan outlet air stream (hout).
˙Qtot,df = mdesign,df × ∆Pdf/(etot × ρair)
(11.30)
˙Qshaft,df = emotor × ˙Qtot,df
(11.31)
˙Qtoair,df = ˙Qshaft,df + ( ˙Qtot,df −˙Qshaft,df) × fmotortoair
(11.32)
11.2. OPERATIONAL FAULTS MODELING
599
Figure 11.3: Effect of dirty air filter on constant speed fan operation
hout,df = hin + ˙Qtoair,df/mdesign,df
(11.33)
where:
etot is the motor eﬀiciency
m is the air mass flow in kg/s
hin is the inlet air stream specific enthalpies in J/kg
hout is the outlet air stream specific enthalpies in J/kg
˙Qtot is the fan power in Watts
˙Qtoair is the power entering the air in Watts
˙Qshaft is the fan shaft power in Watts
∆P is the fan pressure increase in Pascal
design is for the parameters in the design condition
df is for the parameters in the dirty filter case.
11.2.5
Chiller Supply Water Temperature Sensor Offset
11.2.5.1
Symptom
The chiller supply water temperature readings deviate from the actual water temperature levels due
to sensor offset at the evaporator outlet. This can lead to incorrect chiller supply water temperature,
and thus the inappropriate and ineﬀicient chiller operations.
600
CHAPTER 11. OPERATIONAL FAULTS
11.2.5.2
Modeling Approach
The fault applies to a number of chiller types, namely:
• Chiller:Electric
• Chiller:Electric:EIR
• Chiller:Electric:ReformulatedEIR
• Chiller:ConstantCOP
• Chiller:EngineDriven
• Chiller:CombustionTurbine
• Chiller:Absorption
• Chiller:Absorption:Indirect
These chillers can have different flow modes:
• ConstantFlow for constant pumping with flow controlled by chiller to operate at full design
flow rate.
• LeavingSetpointModulated for variable pumping with flow controlled by chiller to vary flow to
target a leaving temperature setpoint.
• NotModulated for either variable or constant pumping with flow controlled by the external
plant system.
(a) Constant Flow Chillers
For the chillers with ConstantFlow and NotModulated, local control is provided by resetting
the leaving water temperature. The actual evaporator outlet water temperature value at faulty
operations can be obtained via:
Tevap−o,f = Tevap−o,ff −∆T
(11.34)
where:
Tevap−o,f is the evaporator outlet temperature in the faulty case (actual value)
Tevap−o,ff is the evaporator outlet temperature in the fault-free case (reading value)
∆T is the difference between the temperature reading and the actual temperature.
Then the evaporator capacity can be calculated with:
Qevap,f = mevap × Cp × (Tevap−i −Tevap−o,f)
(11.35)
where:
mevap is the evaporator water flow rate (design value, actual value)
Qevap,f is the actual evaporator capacity in the faulty case
Tevap−o,f is the evaporator outlet temperature value in the faulty case (actual value)
Tevap−i is the evaporator inlet temperature value.
(b) Variable Flow Chillers
For the variable flow chillers with internal water flow rate controls to target a leaving temperature
setpoint (type LeavingSetpointModulated), the actual evaporator outlet water temperature value at
faulty operations can be obtained via:
Tevap−o,f = Tevap−o,ff −∆T
(11.36)
11.2. OPERATIONAL FAULTS MODELING
601
where:
Tevap−o,f is the evaporator outlet temperature in the faulty case (actual value)
Tevap−o,ff is the evaporator outlet temperature in the fault-free case (reading, design value)
∆T is the difference between the temperature reading and the actual temperature.
The water flow rate at faulty operations can be obtained via:
mevap,f = Qevap,ff/(Cp × (Tevap−i −Tevap−o,ff))
(11.37)
where:
mevap,f is the evaporator water flow rate in the faulty case (actual value)
Qevap,ff is the evaporator capacity in the fault-free case (required value)
Qevap,f is the actual evaporator capacity in the faulty case (actual value)
Tevap−o,ff is the evaporator outlet temperature in the fault-free case (reading, design value)
Tevap−i is the evaporator inlet temperature value
∆T is the difference between the temperature reading and the actual temperature.
Then the evaporator capacity can be calculated with:
Qevap,f = mevap,f × Cp × (Tevap−i −Tevap−o,f)
(11.38)
where:
mevap,f is the evaporator water flow rate in the faulty case (actual value)
Qevap,f is the actual evaporator capacity in the faulty case (actual value)
Tevap−o,f is the evaporator outlet temperature value in the faulty case (actual value)
Tevap−i is the evaporator inlet temperature value
Note that operational faults only affect the HVAC operations, not the system design. Therefore,
the fault model will only be applied at real weather simulations instead of the sizing and warm-up
simulations. If the faulty sensor leads to a supply water temperature level that goes beyond the
limits defined in the chiller object, the predefined bound values will be used as the actual supply
water temperature Tevap−o,f.
If there are multiple chillers operating together with one shared faulty supply water temperature
sensor, one fault object needs to be created for every chiller that is affected.
11.2.6
Condenser Supply Water Temperature Sensor Offset
11.2.6.1
Symptom
The condenser supply water temperature readings deviate from the actual water temperature levels
due to sensor offset at the condenser inlet. Because this is usually used as the condenser loop
temperature setpoint, the fault may affect the actual performance of cooling tower and condenser.
It can result in inappropriate tower operations such as fan and pump cycling and water bypass.
11.2.6.2
Modeling Approach
The fault applies to a number of cooling tower types, namely:
• CoolingTower:SingleSpeed
• CoolingTower:TwoSpeed
• CoolingTower:VariableSpeed
602
CHAPTER 11. OPERATIONAL FAULTS
• CoolingTower:VariableSpeed:MERKEL
The effect of an offset in a condenser supply water temperature sensor whose sole use is for
calculation of the difference between the set-points and the actual values can be modeled as an
equal and opposite offset:
Ttower−o,f = Ttower−o,ff −∆T
(11.39)
where:
Ttower−o,f is the tower outlet temperature in the faulty case (actual value)
Ttower−o,ff is the tower outlet temperature in the fault-free case (reading value)
∆T is the difference between the temperature reading and the actual temperature.
Note that the fault affects the tower in both the free convection cooling mode when fan is off and
normal cooling mode when fan is on. Also note that if the faulty sensor temperature goes beyond
the sensor bounds (e.g., min/max condenser loop temperature defined in object CondenserLoop,
or the min/max setpoint values defined in object SetpointManager:FollowOutdoorAirTemperature),
the predefined bound values will be used as the actual temperature.
11.2.7
Cooling Tower Fouling
11.2.7.1
Symptom
The fault of scaling widely exists in the cooling tower operations. It occurs when deposits get
clogged, usually caused by poor water quality and treatment. It is reported that the removal of
scale deposits is one of the biggest expenses in the cooling tower maintenance. Scale deposits can
reduce the overall heat transfer coeﬀicient (UA), affecting both the tower effectiveness and energy
eﬀiciency.
11.2.7.2
Modeling Approach
The fault applies to a number of cooling tower types, namely:
• CoolingTower:SingleSpeed
• CoolingTower:TwoSpeed
• CoolingTower:VariableSpeed:MERKEL
The fault model allows the user to describe the fouling using UA reduction factor, which is the
ratio between the UA value at fouling case and that at fault free case. The factor is applicable to
both the Design UA and Free Convection UA of the tower.
UAtower,f = UAtower,ff × FUA
(11.40)
where:
UAtower,f is the U-factor times area values in the faulty case
UAtower,ff is the U-factor times area values in the fault-free case
FUA is the factor describing the tower UA reduction due to fouling.
11.2. OPERATIONAL FAULTS MODELING
603
11.2.8
Coil Supply Air Temperature Sensor Offset
11.2.8.1
Symptom
The coil supply air temperature readings deviate from the actual air temperature levels due to
sensor offset at the coil outlet. Because coil outlet node are often used as the setpoint node for
coil control, the fault may affect the actual performance of the coils. It can result in inappropriate
coil operations such as coil on/off mode and water-side flow rate control, and therefore affect the
coil energy consumption. Since the coil outlet air temperature deviate from the design level, the
operations and performance of other components (e.g., other dcoils) at the downstream may also
be affected.
11.2.8.2
Modeling Approach
EnergyPlus can model a number of coil types, some of which are temperature-based control and
the others are load-based control.
The proposed fault model will be applied to the ones with
temperature-based control, namely:
• Coil:Heating:Electric
• Coil:Heating:Gas
• Coil:Heating:Steam
• Coil:Heating:Desuperheater
• Coil:Heating:Water
• Coil:Cooling:Water
• Coil:Cooling:Water:Detailedgeometry
The effect of an offset in a coil supply air temperature sensor whose sole use is for calculation of
the difference between the set-points and the actual values can be modeled as an equal and opposite
offset:
Tcoil−o,f = Tcoil−o,ff −∆T
(11.41)
where:
Tcoil−o,f is the coil outlet temperature in the faulty case (actual value)
Tcoil−o,ff is the coil outlet temperature in the fault-free case (reading value)
∆T is the difference between the temperature reading and the actual temperature.
Note that Coil:Heating:Water, Coil:Cooling:Water, and Coil:Cooling:Water:Detailedgeometry
are controlled via Controller:WaterCoil, while the other coil types are controlled with an inter-
nal Temperature Setpoint Node. For the water coils, users need to specify a Controller:WaterCoil
object that corresponds to the faulty water coil.
11.2.9
Hot-water Boilers Fouling
11.2.9.1
Symptom
The fouling fault of boilers may occur when deposits get clogged at the water side of boilers,
usually caused by poor water quality and treatment. The scale deposits can reduce the capacity
and eﬀiciency of the boiler. This further impacts the boiler operations by changing the part load
ratio and the related operation/performance parameters.
604
CHAPTER 11. OPERATIONAL FAULTS
11.2.9.2
Modeling Approach
The fault applies to the hot water boiler model described by the object Boiler:HotWater. It does
not apply to the steam boilers which do not have water-based heat exchangers.
The model allows the user to describe the fault using a dynamic fouling factor. The reference
factor indicates the decrease of the nominal capacity of the boiler, which is the ratio between the
nominal capacity at fouling case and that at fault free case. The nominal thermal eﬀiciency is
decreased correspondingly.
Qboiler,f = Qboiler,ff × Fboiler
(11.42)
Effboiler,f = Effboiler,ff × Fboiler
(11.43)
where:
Qboiler,f is the nominal boiler capacity in the faulty case
Qboiler,ff is the nominal boiler capacity in the fault-free case
Effboiler,f is the nominal boiler thermal eﬀiciency in the faulty case
Effboiler,ff is the nominal boiler thermal eﬀiciency in the fault-free case
Fboiler is the factor describing the boiler capacity and eﬀiciency reduction due to fouling.
Note that operational faults only affect the HVAC operations, not the system design. Therefore,
the fault model will only be applied at real weather simulations instead of the sizing and warm-up
simulations.
11.2.10
Water-cooled Chiller Fouling
11.2.10.1
Symptom
The fouling fault of chillers may occur when deposits get clogged at the water-cooled condensers,
usually caused by poor water quality and treatment. The scale deposits can reduce the capacity
and eﬀiciency of the chiller. This further impacts the chiller operations by changing the part load
ratio and the related operation/performance parameters.
11.2.10.2
Modeling Approach
The fault applies to a number of chiller types that can have water-cooled condensers, namely:
• Chiller:Electric
• Chiller:Electric:EIR
• Chiller:Electric:ReformulatedEIR
• Chiller:ConstantCOP
• Chiller:EngineDriven
• Chiller:CombustionTurbine
The fault does not apply to the absorption chillers that do not have water-based heat exchangers.
The model allows the user to describe the fault using a dynamic fouling factor. The reference
factor indicates the decrease of the reference capacity of the chiller, which is the ratio between
the nominal capacity at fouling case and that at fault free case. The reference COP is decreased
correspondingly.
11.2. OPERATIONAL FAULTS MODELING
605
Qchiller,f = Qchiller,ff × Fchiller
(11.44)
COPchiller,f = COPchiller,ff × Fchiller
(11.45)
where:
Qchiller,f is the reference chiller capacity in the faulty case
Qchiller,ff is the reference chiller capacity in the fault-free case
COPchiller,f is the reference chiller COP in the faulty case
COPchiller,ff is the reference chiller COP in the fault-free case
Fchiller is the factor describing the chiller capacity and eﬀiciency reduction due to fouling.
Note that operational faults only affect the HVAC operations, not the system design. Therefore,
the fault model will only be applied at real weather simulations instead of the sizing and warm-up
simulations.
11.2.11
Evaporative Coolers Fouling
11.2.11.1
Symptom
The fouling fault may occur at indirect wet-coil evaporative coolers, where the cooling water is
sprayed directly on the tubes. This is usually occurs at the wet coil tubes caused by the dust in the
air. The fouling can reduce the effectiveness of the tube and further impact the evaporative cooler
operations by changing the related operation/performance parameters.
11.2.11.2
Modeling Approach
The fault applies to the wetted coil evaporative cooler described by object Evaporative-
Cooler:Indirect:WetCoil. The fault does not apply to direct evaporative coolers or the dry coil
indirect evaporative coolers where there is no water-cooled coil.
The model allows the user to describe the fault using a dynamic fouling factor. The reference
factor indicates the decrease of the indirect stage eﬀiciency, which is the ratio between the indirect
stage eﬀiciency at fouling case and that at fault free case.
EffEvapCooler,f = EffEvapCooler,ff × FEvapCooler
(11.46)
where:
EffEvapCooler,f is the indirect stage eﬀiciency in the faulty case
EffEvapCooler,ff is the indirect stage eﬀiciency in the fault-free case
FEvapCooler is the factor describing the evaporative cooler eﬀiciency reduction due to fouling.
Note that operational faults only affect the HVAC operations, not the system design. Therefore,
the fault model will only be applied at real weather simulations instead of the sizing and warm-up
simulations.
Chapter 12
Demand Limiting
Demand limiting, or demand management, is a strategy for reducing a building’s demand for utili-
ties, e.g., electricity.
Utility companies typically charge a monthly fee for “demand charges” that
is based on the peak demand during a certain time period.
Often the peak demand charge is
set by one exceptional day that is much higher than the peak demand for an average day during
the month.
Therefore, to save utility costs, it is in the interest of building owners to find ways
to manage the demand on peak days.
While demand management is generally concerned with
the demand for electricity, the future will likely see demand management of other utilities, such as
natural gas or water.
Demand limiting controls shut off or reduce the power to non-essential loads in order to reduce
the overall building demand. Some typical controls:
• shut off or dim electric lights, equipment, or HVAC systems
• reset the thermostatic setpoints on HVAC systems
• reduce ventilation load thus electricity demand
• reduce the load of a set of similar components by rotating one or more components “off” for
a short time interval
• turn on generators to meet some or all of the building’s demand.
The demand limiting controls implemented in EnergyPlus are intended to allow some of the more
common demand limiting strategies.
The DemandManagerAssignmentList object is a high level
control that makes demand limiting decisions based on a list of possible demand limiting strate-
gies.
Each demand limiting strategy is described in a separate DemandManager object.
Each
DemandManager object controls a group of similar load objects of the same type, such as Demand-
Manager:Lights, DemandManager:ElectricEquipment, DemandManager:Thermostats, or Demand-
Manager:Ventilation objects.
12.1
Algorithm
In EnergyPlus the DemandManagerAssignmentList and DemandManager objects are simulated by
the Demand Manager module. The Demand Manager is built into the overall solution method for
the program. For each zone time step, the program executes three major segments of code:
606
12.1. ALGORITHM
607
\* exterior energy use
• zone heat balance (surface heat balances, internal gains, and air flows)
• HVAC system simulation (air and plant loops)
The exterior energy use segment is completely independent of the zone heat balance and HVAC
system simulation.
Exterior energy use handles energy use accounting for exterior lights and ex-
terior equipment that are outside of the building and are not part of the zone heat balance.
The
zone heat balance segment includes all of the surface heat balances, internal heat gains, and air
flows. The HVAC system simulation includes air and plant loops with their associated HVAC com-
ponents. The behaviour of the HVAC system depends on the results of the zone heat balance. The
HVAC system simulation operates on a variable “system” time step which is automatically shortened
if necessary for stability.
The Demand Manager is called after the first pass through the HVAC system simulation, before
the system time step is shortened.
After evaluating the DemandManagerAssignmentList object,
the Demand Manager decides if demand limiting is required.
If demand limiting is required, the
individual DemandManager objects are surveyed to determine which loads can be limited. Based on
the Demand Manager Priority selected, the Demand Manager then decides which DemandManager
objects should be activated.
In turn, the activated DemandManager objects set the demand
limiting hooks on their respective load objects. Finally, depending on the type of DemandManager
objects that were activated, one or more of the major segments of code must be called to be
resimulated because the load conditions have changed.
The code segments depend on the type
of DemandManager and the relationship of its load objects to the overall solution method.
The
table below shows the different DemandManager types and the related code segments that must be
resimulated.
Table 12.1: Demand Manager Types and Resimulation.
Demand Manager Type
Resimulate
Exterior
Energy
Resimulate
Zone
Heat
Balance
Resimulate
HVAC
System
DemandManager:ExteriorLights
X
DemandManager:Lights
X
X
DemandManager:ElectricEquipment
X
X
DemandManager:Thermostats
X
DemandManager:Ventilation
X
All demand limiting controls are disabled during warmup days and sizing runs.
12.1.1
Sequential Priority
If the Demand Manager Priority field of the DemandManagerAssignmentList object is set to SE-
QUENTIAL, each DemandManager in the list is activated in sequence from first to last until demand
is reduced below the limit or until all managers are activated. A DemandManager is skipped if it
608
CHAPTER 12. DEMAND LIMITING
cannot reduce the demand. Possible reasons that a manager cannot reduce demand include:
• not enough load to limit
• not available because of its Availability Schedule
• already activated; load limited during a previous time step.
For each DemandManager in the list that is successfully activated, one or more of the major
code segments must be called to be resimulated (see above). The DemandManagerAssignmentList
object is then reevaluated to determine if further demand limiting is required before the next
DemandManager is activated.
The implication of sequential priority is that a DemandManagerAssignmentList with many
DemandManagers may make many passes through the Demand Manager before all demand limiting
decisions are finalized. Each pass requires an additional resimulation of the current time step. In
some cases this could significantly slow down the overall simulation runtime.
The use of the
Minimum Limit Duration field can help to ensure that not every DemandManager is being activated
at every time step.
12.1.2
All Priority
If the Demand Manager Priority field of the DemandManagerAssignmentList object is set to ALL,
all DemandManagers in the list are activated simultaneously to achieve the maximum demand
reduction. This priority option requires only one final resimulation after all DemandManagers are
activated.
Chapter 13
Alternative Modeling Processes
13.1
AirflowNetwork Model
13.1.1
Overview
The AirflowNetwork model provides the ability to simulate the performance of an air distribution
system, including supply and return leaks, and calculate multizone airflows driven by outdoor wind
and forced air during HVAC system operation. The pressure and airflow model described here
was developed based on AIRNET (Walton 1989). This detailed model is used to simulate thermal
conduction and air leakage losses for constant volume air distribution systems (e.g., in residential or
light commercial buildings). The multizone airflow calculations are performed at the HVAC system
time step which, among other benefits, allows for modeling hybrid ventilation systems.
13.1.2
Model Description
The input object AirflowNetwork:SimulationControl provides access to the airflow network method,
which consists of a set of nodes connected by airflow components through linkages.
The ob-
jects AirflowNetwork:Multizone:Zone, AirflowNetwork:Multizone:ExternalNode, and AirflowNet-
work:Distribution:Node represent airflow nodes.
The objects AirflowNetwork:Multizone:Surface
and AirflowNetwork:Distribution:Linkage represent airflow linkages. The other objects with a rela-
tionship between pressure and airflow represent airflow components.
The AirflowNetwork model consists of three sequential steps:
• Pressure and airflow calculations
• Node temperature and humidity calculations
• Sensible and latent load calculations
The pressure and airflow calculations determine pressure at each node and airflow through each
linkage given wind pressures and forced airflows. Based on the airflow calculated for each linkage,
the model then calculates node temperatures and humidity ratios given zone air temperatures and
zone humidity ratios. Using these node temperatures and humidity ratios, the sensible and latent
loads from duct system conduction and leakage are summed for each zone. The sensible and latent
loads obtained in this step are then used in the zone energy balance equations to predict HVAC
system loads and to calculate the final zone air temperatures, humidity ratios, and pressures.
609
610
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
The present AirflowNetwork model may only be applied to a single heating and cooling system
that uses a single air distribution system (a single AirLoopHVAC object). The model excludes the
impact of the air and duct system thermal capacitance.
13.1.3
Pressure and Airflow Calculations
The EnergyPlus airflow network consists of a set of nodes linked by airflow components. Therefore,
it is a simplified airflow model, compared to detailed models such as those used in computational
fluid dynamics (CFD) models. The node variable is pressure and the linkage variable is airflow rate.
A brief description is presented below. A detailed description of the airflow network model may be
found in the work of Walton (1989), Dols and Walton (2002), and Walton and Dols (2003).
13.1.3.1
Initialization
Newton’s method is used to solve for node air pressures and it requires an initial set of values for
the node pressures. There are two initialization methods available. The first is linear initialization
and equivalent to Initialization flag = 0. These initial values may be obtained by including in each
airflow component a linear approximation relating airflow to pressure drop:
˙mi = Ciρ∆Pi
µ
(13.1)
where:
˙mi
= Air mass flow rate at i-th linkage [kg/s]
Ci
= Air mass flow coeﬀicient [m3]
∆Pi
= Pressure difference across the i-th linkage [Pa]
µ
= Air viscosity [Pa-s]
This initialization handles stack effects very well and tends to establish the proper direction for
the airflows. The linear approximation is provided by the laminar regime.
The second initialization method assumes the initial pressures are zero and uses Newton’s
method directly.
13.1.3.2
Convergence criteria
Conservation of air mass flow rate at each linkage provides the convergence criterion. When the
sum of mass flow rates in all the linkages approaches zero within the convergence tolerance, the
solution has converged.
The solution is assumed to have converged when the sum is less than
the convergence value, in order to reduce the number of iterations and obtain suﬀicient accuracy.
There are two convergence criteria used in the AirflowNetwork model: Relative airflow convergence
tolerance and Absolute airflow convergence tolerance.
Relative airflow tolerance = |P ˙mi|
P ˙mi
(13.2)
Absolute airflow tolerance =

X
˙mi

(13.3)
13.1. AIRFLOWNETWORK MODEL
611
The relative airflow tolerance is equivalent to the ratio of the absolute value of the sum of all
network airflows to the sum of the network airflow magnitudes.
The absolute airflow tolerance is
the summation of the absolute value of all network airflows. The solution has converged when both
of these convergence criteria have been met.
13.1.3.3
Linkage models
A linkage used in the AirflowNetwork model has two nodes, inlet and outlet, and is linked by a
component which has a relationship between airflow and pressure.
The pressure difference across
each component in a linkage is assumed to be governed by Bernoulli’s equation:
∆P =

Pn + ρV 2
n
2

−

Pm + ρV 2
m
2

+ ρg (zn −zm)
(13.4)
where:
∆P
= Total pressure difference between nodes n and m [Pa]
Pn, Pm
= Entry and exit static pressures [Pa]
Vn, Vm
= Entry and exit airflow velocities [m/s]
ρ
= Air density [kg/m3]
g
= Acceleration due to gravity [9.81 m/s2]
zn, zm
= Entry and exit elevations [m]
By rearranging terms and adding wind pressure impacts, the above equation may be rewritten
in the format used by the airflow network model:
∆P = Pn −Pm + PS + PW
(13.5)
where:
Pn, Pm
= Total pressures at nodes n and m [Pa]
PS
= Pressure difference due to density and height differences [Pa]
PW
= Pressure difference due to wind [Pa]
The
Input
Output
Reference
provides
the
relationship
between
airflow
and
pressure
for the most of the components (Ref.AirflowNetwork Model).
The relationship between
airflow
and
pressure
for
the
AirflowNetwork:Multizone:Component:DetailedOpening,
Air-
flowNetwork:Multizone:Component:SimpleOpening, and AirflowNetwork:Multizone:Component:-
HorizontalOpening objects are provided in detail in this reference.
The schematic drawing of a possible air flow pattern through a detailed vertical opening (Air-
flowNetwork:Multizone:Component:DetailedOpening) is shown in Figure 13.1. The equations used
below are extracted from the COMIS Fundamentals manual (1990).
The air density is assumed to be a linear function of height:
ρi(z) = ρ0i + biz
(13.6)
612
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.1: The general problem of gravitational flow through a vertical opening
13.1. AIRFLOWNETWORK MODEL
613
The pressure difference is assumed to be linear and simulate the effect of turbulence:
∆Pt = Pt0 + btz
(13.7)
The reference pressures on each side are given at the bottom of the opening. By assuming the
Bernoulli hypothesis on both sides, the pressure difference can be defined at any level of z as:
P1(z) −P2(z) = (P01 −P02) −g

(ρ01z + b1z2/2) −(ρ02z + b2z2/2)

+ (Pt0 + btz)
(13.8)
The velocity at any level z is given by
v(z) =
s
2P1(z) −P2(z)
ρ
(13.9)
The locations of the two possible neutral planes are given by an equilibrium in pressure which
leads to a zero velocity point. By assuming the left terms in the equation above to be zero, one
may have:
g(b1 −b2)z2/2 + [g(ρ01 −ρ02) −bt] z + (−P01 + P02 −Pt0) = 0
(13.10)
This equation above can have two, one, or zero real solutions.
The zero solution represents a
one-way flow through the opening and may be expressed in the following equation:
˙m = Cdθ
z=H
Z
z=0
ρν(z)Wdz
(13.11)
The one real solution represents two-way (bi-directional) flow, which may be written in the
following equations.
˙m0,z1 = Cdθ
z=z1
Z
z=0
ρν(z)Wdz
(13.12)
˙mz1,H = Cdθ
z=H
Z
z=z1
ρν(z)Wdz
(13.13)
The two real solutions represent three-way flow, which may be written in the following equations.
˙mz2,H = Cdθ
z=H
Z
z=z2
ρν(z)Wdz
(13.14)
˙mz1,z2 = Cdθ
z=z2
Z
z=z1
ρν(z)Wdz
(13.15)
˙mz2,H = Cdθ
z=H
Z
z=z2
ρν(z)Wdz
(13.16)
614
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
where:
Cd
= Discharge coeﬀicient [dimensionless]
θ
= Area reduction factor [dimensionless]
W
= Opening width [m]
The discharge coeﬀicient, opening width, opening height, and start height factor are modulated
based on opening factors. A detailed description of opening factor calculations may be found in the
Input Output Reference (Ref. AirflowNetwork:Multizone:Zone, AirflowNetwork:Multizone:Surface,
and AirflowNetwork:Multizone:Component:DetailedOpening).
The above calculation procedure is used for a normal rectangular window. For a horizontally
pivoted rectangular window, the calculation procedure is slightly different. A schematic drawing of
a horizontally-pivoted window is shown in Figure 13.2.
Figure 13.2: Schematic drawing of a horizontally-pivoted window
The opening angle α (0-90°) is linearly proportional to the window opening factor (0-1.0). An
13.1. AIRFLOWNETWORK MODEL
615
opening factor of 1.0 is equal to an opening angle of 90°. The heights in the pivoted area are
expressed as:
h2 = AxisHeight(1 −cos(α))
(13.17)
h4 = AxisHeight + (WindowHeight −AxisHeight) cos(α)
(13.18)
When z < h2 or z > h4, where z is the distance from the bottom of the window, the integration
procedure is the same as the procedure for a normal rectangular window. When h2 PU
(13.30)
˙mU = 0
(13.31)
˙mL = ρLACd
2∆P
ρave
0.5
(13.32)
∂˙mL
∂PL
= ρLACd

1
2∆Pρave
0.5
(13.33)
where:
ρL
= Air density in the lower zone [kg/m3]
A
= Opening area [m2]
Cd
= Discharge coeﬀicient [Dimensionless]
ρave
= Average air density between the lower and upper zones [Pa]
∆P
= Pressure difference PL - PU [Pa]
Scenario 3
PL < PU
(13.34)
˙mL = 0
(13.35)
620
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
˙mU = −ρUACd
2 |∆P|
ρave
0.5
(13.36)
∂˙mU
∂PL
= ρUACd

1
2 |∆P| ρave
0.5
(13.37)
where:
ρU
= Air density in the upper zone [kg/m3]
A
= Opening area [m2]
Cd
= Discharge coeﬀicient [Dimensionless]
ρave
= Average air density between the lower and upper zones [Pa]
∆P
= Pressure difference PL - PU [Pa]
13.1.3.3.2
Buoyancy airflows
Buoyancy flow only occurs when the air density in the upper zone is greater than the air density
in the lower zone. The flow is bi-directional and the amount of upper flow is equal to the lower flow
across the opening. The following discussion assumes the air density in the upper zone is greater
than the air density in the lower zone. Otherwise, the buoyancy flow rate is equal to zero. It is also
assumed that the maximum buoyancy flow occurs when the pressure difference across the opening
due to forced airflows is zero. The maximum buoyancy flow may be expressed as a part of Cooper’s
model:
˙mbuo,max = ρave · 0.055
g |∆ρ| D5
H
ρave
0.5
(13.38)
where:
˙mbuo,max
= Buoyancy mass flow rate at zero forced airflow pressure difference
[kg/s]
g
= Gravity acceleration [m/s2]
DH
= Hydraulic diameter [m]
ρave
= Average air density between the lower and upper zones [kg/m3]
∆ρ
= Density difference between the lower and upper zones [kg/m3]
13.1.3.3.3
Combined airflows
When forced and buoyancy flows co-exist, it is possible to have either unidirectional or bi-
directional flows. For example, when the upward force due to pressure difference is greater than the
buoyancy force (downward), unidirectional flow occurs. Bi-directional flow only occurs when the
upward imposed force is less than the buoyancy force. The critical pressure between unidirectional
and bi-directional flows is called the purge pressure (Tan and Jaluria 1992). The purge pressure is
13.1. AIRFLOWNETWORK MODEL
621
a function of opening geometry and the buoyancy force (ΔP/(gΔ￿DH)) and may be expressed as
(Cooper 1998):
∆PFlood =
C2
Shape
g∆ρD5
H
2A2

(13.39)
where:
∆PFlood
= Purging pressure [Pa]
g
= Gravity acceleration [m/s2]
DH
= Hydraulic diameter [m]
A
= Opening area [m2]
∆ρ
= Density difference between the lower and upper zones [kg/m3]
CShape
= Shape factor [dimensionless]
CShape =
(
0.754
for a circle opening
0.942(w/D) for a rectangle opening
)
(13.40)
where:
w
= Opening width [m]
D
= Opening depth [m]
As mentioned above, when the air pressure difference between two zones is zero there is the
maximum bi-directional flow due to the buoyancy force. When the pressure difference increases
from 0 and is less than |∆PFlood|, there is some bi-directional flow across the opening, but less
than the maximum flow. If the pressure difference keeps increasing and exceeds |∆PFlood|, there
is no bi-directional flow.
Cooper’s model assumes the buoyancy flow varies linearly with pressure
difference.
˙mbuo =
(
˙mbuo,max ·

1 −
|∆P|
|∆PF lood|

If ∆ρ > 0 and
|∆P|
|∆PF lood| < 1
0 Otherwise
)
(13.41)
The total air flow across the opening is based on superposition of the forced and buoyancy flows,
and may be expressed for three different pressure difference scenarios as follows:
a. PL = PU
˙mU = ˙mbuo
(13.42)
˙mL = ˙mbuo
(13.43)
∂˙mL
∂PL
= 0
(13.44)
b. PL > PU
622
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
˙mU = ˙mbuo
(13.45)
˙mL = ρLACd
2∆P
ρave
0.5
+ ˙mbuo
(13.46)
∂˙mL
∂PL
= ρLACd

1
2∆Pρave
0.5
−˙mbuo,max
|∆PFlood|
(13.47)
where:
ρL
= Air density in the lower zone [kg/m3]
A
= Opening area [m2]
Cd
= Discharge coeﬀicient [dimensionless]
ave
= Average air density between the lower and upper zones [Pa]
∆P
= Pressure difference PL - PU [Pa]
c. PL < PU
˙mL = ˙mbuo
(13.48)
˙mU = −ρUACd
2 |∆P|
ρave
0.5
+ ˙mbuo
(13.49)
∂˙mU
∂PL
= ρUACd

1
2 |∆P| ρave
0.5
+ ˙mbuo,max
|∆PFlood|
(13.50)
13.1.3.3.4
Sloping Plane
Figure 13.5: A Staircase is attached to the horizontal opening.
13.1. AIRFLOWNETWORK MODEL
623
When a staircase is introduced as shown in Figure 13.5, the effective opening area will be used to
replace A (opening area) in the above equations. The effective area may be estimated as (Bolmqvist
and Sandberg 2004):
Aeff = A sin α(1 + cos α)
(13.51)
where:
Aeff
= Effective area of horizontal opening [m2]
A
= Area of horizontal opening [m2]
α
= Angle between the stair plane and horizontal opening plane [de-
grees]
Note: the hydraulic diameter calculation is based on the effective opening area, while the opening
depth remains the same.
Figure 13.6 demonstrates possible forced and buoyancy flow rates at different ratios of pressure
difference to purging pressure across a horizontal opening when the upper zone air density is greater
than the lower zone air density. The pressure difference is the lower zone pressure minus the upper
zone pressure. Otherwise, the buoyancy flow is zero. In addition, when the absolute ratio is above
1, the buoyancy flow is also zero. The following table provides a brief description for the legend
listed in Figure 13.6.
Table 13.1: Legend Description
Legend
Description
Forced downward
Forced flow rate from upper to lower at P -P < 0
Forced upward
Forced flow rate from lower to upper at P -P > 0
Buoyancy upward
Total upward flow rate due to buoyancy only at P -P < 0
Buoyancy downward
Total downward flow rate due to buoyancy only at P -P > 0
Combined downward
Total downward flow at P -P < 0 (Forced downward + buoyancy
upward)
Combined upward
Total upward flow at P -P > 0 (Forced upward + buoyancy
downward)
13.1.3.4
Wind pressure calculations
The wind pressure is determined by Bernoulli’s equation, assuming no height change or pressure
losses:
pw = CpρV 2
ref
2
(13.52)
where:
624
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.6: Flow rates at different pressure differences
pw
= Wind surface pressure relative to static pressure in undisturbed
flow [Pa]
ρ
= Air density [kg/m3]
Vref
= Reference wind speed at local height [m/s]
Cp
= Wind surface pressure coeﬀicient [dimensionless]
Vref may be expressed as (Ref, Local Wind Speed Calculations)
Vref = Vmet
δmet
zmet
αmet z
δ
α
(13.53)
Cp is a function of location on the building envelope and wind direction. When Wind Pres-
sure Coeﬀicient Type = “INPUT”, the Cp values are explicitly defined in the input for Air-
flowNetwork:Multizone:Wind Pressure Coeﬀicient Values. When Wind Pressure Coeﬀicient Type
= “AVERAGE-SURFACE CALCULATION” and the building shape is rectangular, the program
uses the following equations to calculate wind pressure coeﬀicient (Cp) values for different wind
directions. For a low rise building, the normalized surface pressure coeﬀicient may be written as
(Swami and Chandra 1988):
Cp,n = 0.6 · ln
"
1.248 −0.703 sin(α/2) −1.175sin2(α) + 0.131sin3(2αG)
+ 0.769 cos(α/2) + 0.07G2sin2(α/2) + 0.717cos2(α/2)
#
(13.54)
where:
13.1. AIRFLOWNETWORK MODEL
625
Cp,n
= Cp value at a given angle between wind direction and the outward
normal of the surface under consideration [dimensionless]
α
= Angle between wind direction and outward normal of wall under
consideration [deg]
G
= Natural log of the ratio of the width of the wall under consideration
to the width of the adjacent wall [dimensionless]
n
= Index of incident angle at 30-degree increments
For walls of a high rise building, a two-dimensional array of surface-averaged wind pressure
coeﬀicients is generated based on wind incident angle and side ratio. The wind pressure coeﬀicients
are provided in 2001 ASHRAE Fundamentals Handbook, p. 16.5, Fig. 7, “Surface Averaged Wall
Pressure Coeﬀicients for Tall Buildings”. The original work was performed by Atkins et al. (1979).
The incident angle has an increment of 30 degrees. The side ratio values are 0.25, 1.0, and 4.0. For
a given incident angle and building aspect ratio, the program uses linear interpolation to calculate
the corresponding wind pressure coeﬀicient Cp,n.
For the roof of a high rise building, a two-dimensional array of surface-averaged wind pressure
coeﬀicients is also generated based on wind incident angle and side ratio.
The wind pressure
coeﬀicients are provided in 2001 ASHRAE Fundamentals Handbook, p. 16.6, Fig.
9, “Surface
Averaged Roof Pressure Coeﬀicients for Tall Buildings”. The original work was performed by Holmes
(1986). The incident angle has an increment of 30 degrees. The side ratio values are 0.25, 1.0, and
4.0. At a given wind incident angle and building aspect ratio, the program uses linear interpolation
to calculate the corresponding wind pressure coeﬀicient Cp,n.
The wind surface pressure at the given incident angle can be calculated by combining the above
two equations:
pw,n = Cp,nρV 2
ref
2
(13.55)
13.1.3.5
Solution method
Based on the relationship between airflow rate and pressure drop for each component, a system of
equations for all components can be assembled together in an n x n square matrix, where n is the
number of nodes. Newton’s method is used to iteratively solve for the air pressure at each node. A
new estimated vector for all node pressures, {P}\*, is computed from the current estimated vector
of node pressures, {P}, by:
{P}∗= {P} −{C}
(13.56)
