where the correction vector, {C}, is computed by the matrix relationship:
[J] {C} = {B}
(13.57)
{B} is a column vector with each component given by:
Bn =
X
i
˙mi
(13.58)
626
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
where n is the node number and i indicates all flow paths connecting node n to other nodes,
and [J] is the square Jacobian matrix whose elements are given by:
Jn,m =
X
i
∂˙m
∂Pm
(13.59)
13.1.3.6
Convergence acceleration
The convergence tolerance is used to check the sum of the mass flow rates by applying mass conser-
vation. The convergence acceleration equation shown below is used to correct the node pressures to
more rapidly obtain a solution. By assuming a constant ratio of correction values from one iteration
to the next, the following method is applied:
Pn
∗= Pn −Cn/(1 −r)
(13.60)
where:
r
= the ratio of Cn for the current iteration to its value for the previous
iteration [dimensionless]
Cn
= Correction value at the n-th node [Pa]
Pn
= Estimated pressure at the n-th node [Pa]
P ∗
n
= Corrected pressure at the n-th node used in the next iteration [Pa]
This method is similar to a Steffensen iteration (Conte and de Boor 1972) which is used as a
fixed-point iteration method for individual nonlinear equations.
The iteration correction method presented in the above equation gives a variable factor. When
the solution is close to convergence, the solution method converges quadratically. By limiting cases
where the value of r is less than some value, such as -0.5, the solution will not interfere with the rapid
convergence. It has not been proven that the convergence acceleration equation will always lead to
convergence, but it can be shown that it will not prevent convergence. Newton’s method converges
when the estimated solution values are within some distance, called the radius of convergence, or
the correct solution. Applying the convergence acceleration equation when -1 < r <0, will cause
a smaller correction than Newton’s method, which therefore, can not force the iterations outside
the radius of convergence. When r<-1, the solution diverges in an oscillatory fashion. When r>1,
the solution also diverges, but in a nonoscillatory manner. For 0 0, which in turn corresponds to certain
relative wind angles, i.e.
Q < 0 otherwise
Q > 0 if 0° < θ < θ0 or −180° < θ < −θ0
(13.99)
Note that the sense of Q is not necessarily well-defined for all such angles, e.g. when the unsteady
contribution in Equation 13.89 is significant: nevertheless, we retain this definition for all angles.
13.1. AIRFLOWNETWORK MODEL
639
Figure 13.9: Standard deviation of pressure difference, σ∆cp, predicted by Equations 13.96 and
13.97, compared with experimental data. The façade containing the openings is facing South and
the separation is large (s′ = 0.85).
13.1.12.2
Inversion of flow rate to equivalent pressure difference
Finally, we invert the flow rate to obtain the equivalent pressure difference. The purpose of this
procedure is to allow incorporation of the model into the network airflow part of EnergyPlus, which
requires pressure coeﬀicients to calculate the flow rate: in this way the model will become essentially
transparent to the user. A nodal representation of the 2-aperture single-sided case is shown in Figure
13.11.
Here, 0 is the ambient, 1 is at the upstream outer surface, 2 is at the downstream outer surface,
and R is the room.
Let the openings have areas A1 and A2, not necessarily equal, and a discharge coeﬀicient Cd,
which is assumed equal, and let Q be the flow rate through the system. Then it can be shown that
the pressure difference between the two openings, ∆p12, is related to the flow rate by
∆p12
1
2ρV 2 = 1
C2
d
Q/Aeff
V
2
(13.100)
where the effective area Aeff is defined by
Aeff =
A1A2
(A2
1 + A2
2)1/2
(13.101)
and V is a reference velocity. The left-hand side of Equation 13.100 is a pressure coeﬀicient, ∆cE+
p,12,
say, and our task is to express this in terms of the flow rate in Equation 13.98 but using the definition
of a pressure coeﬀicient appropriate to EnergyPlus.
640
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.10: Comparison of predicted flow rates with experimental data.
Each graph shows
experimental data (red diamonds) plotted against model prediction (gray squares). Cases in the
left-hand column, (a)-(c), are for s′ = 0.75, those in right-hand column, (d)-(f), s′ = 0.32. The
three rows are for 2-story isolated, 4-story isolated and 2-story with low density surroundings,
respectively.
13.1. AIRFLOWNETWORK MODEL
641
Figure 13.11: Pressure network for 2-opening single-sided room.
The first step is to re-write Equation 13.100 as follows:
∆cE+
p,12 = 1
C2
d
 Ain
Aeff
2 Uref
V
2
Q′2
(13.102)
where Q′ = Q/(AinUref) is the non-dimensional flow rate of Equation 13.98, which is expressed in
terms of Q, the window area Ain and the wind speed at 10 m height, Uref.
The factor (Ain/Aeff)2 = 2, since A1 = A2 = Ain, and therefore Aeff = Ain/
√
2. The factor
(Uref/V ) relating the velocity scale used in the correlation with that used in the EnergyPlus pressure
coeﬀicient may be simplified by noting the following.
EnergyPlus assumes the surface pressure due to wind, pw, is derived from a pressure coeﬀicient
Cp using the local wind speed at window height, Vref(zwin), i.e.
pw = ρa [Vref(zwin]2 Cp/2
(13.103)
Hence the reference velocity V = Vref(zwin).
EnergyPlus characterizes the vertical wind profile as a power law in z, defined in terms of
the local atmospheric boundary layer depth δ and a power law exponent α.
EnergyPlus also
uses an “interpolation” formula to derive the above local wind speed from that measured at the
meteorological site, Umet, according to
Vref(z) = Umet
δmet
z
αmet z
δ
α
(13.104)
where the subscript “met” denotes conditions at the meteorological site, and the default values are
zmet = 10 m, δmet = 270 m and αmet = 0.14. The user can change the site parameters from their
default values.
The correlation in Equation 13.98 assumes the reference velocity is the wind speed at 10 m,
which will be taken as the local velocity at the building, Vref(10). Combining these results, the
pressure coeﬀicient representing the difference in pressure between the two openings is given by
∆cE+
p,12 = 1
C2
d
 Vref(10)
Vref(zwin)
2
(0.02 + [0.346|Π(θ)| + 0.084Σ(θ)] ·s′)
(13.105)
642
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
where the velocity ratio
Vref(10)
Vref(zwin) =
 10
zwin
α
(13.106)
Thus, if we assign a pressure coeﬀicient +0.5∆cE+
p,12 to opening 1 and −0.5∆cE+
p,12 to opening
2, then this will provide the necessary pressure difference to give the flow in Equation 13.98 in a
network context.
Note: the pressure coeﬀicient ∆cE+
p,12 refers to the difference in pressure between the two openings
and is defined in terms of the wind speed at window height. If this is to be combined with a
background pressure coeﬀicient for the façade it is important to ensure the two are defined using
the same reference velocity.
13.1.12.3
Testing/Validation/Data Source(s)
The SS model was developed using wind tunnel pressure and flow rate data acquired by CPP Wind
Engineering & Air Quality Consultants, who carried out two series of tests: (a) Closed Box tests,
with a sealed building, to obtain pressure and velocity data and (b) Ventilation tests, with one or
two apertures open, to obtain flow rate data. See Linden et al. (2013) for full details.
Each experimental configuration consisted of a cuboidal building with or without a set of blocks
representing nearby buildings.
• Building: either 2-story, with WB = 47.5 cm, DB = 19.3 cm, HB = 9.9 cm, or 4-story, with
HB = 19.8 cm. The model has a nominal scale of 1:70 (based on earlier tests).
• Environment: building either isolated or at center of a 3 x 3 array of equal-sized blocks, which
were of same aspect ratio and either low (2-story height) or high (4-story height), and with
either narrow spacing (approximately 0.5WB between blocks) or wide spacing (approximately
WB), giving a total of 5 different environments.
• Approach flow: suburban boundary layer, approximately 10 m/s at 1 m height. The model
was mounted on a turntable allowing any desired wind direction to be used. Increments of
11.25° and 22.5° were used for the Closed Box and Ventilation runs, respectively.
• Room and openings: the building envelope contained a second-floor room of dimensions WRM
= 45.9 cm, DRM = 17.7 cm and HRM = 5.0 cm. A total of 15 opening positions were available,
distributed around the room. These were sealed for the Closed Box tests but opened in various
combinations for the Ventilation runs.
• Sensors: 56 pressure transducers, arranged around the opening positions, including 32 at
mid-opening height, recorded static pressure, while hot film sensors at 6 different positions
recorded flow speed near the surface. For Ventilation runs the decay in concentration of a
tracer was measured at two locations inside the room.
The data used to develop the model consisted of 6 scenarios: 3 building/environment cases,
• 2-story isolated building
• 4-story isolated building
• 2-story building with low, widely-spaced blocks
13.1. AIRFLOWNETWORK MODEL
643
Figure 13.12: Local velocity as function of wind angle for wind tunnel data analyzed. On the 2-story
graph ‘WP85’ refers to Warren and Parkins (1985), whose measurement location is most closely
matched by the “Center” curve.
644
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.13: Wind tunnel data, averaged over all cases, plotted with curve to fit data.
13.1. AIRFLOWNETWORK MODEL
645
combined with 2 choices of opening position on the South (long) façade, namely wide separation
(s′ = 0.75) and medium separation (s′ = 0.32).
13.1.13
Occupant Ventilation Control
The AirflowNetwork:OccupantVentilationControl object enhances the AirflowNetwork model and
provides more practical and advanced controls for window opening and closing operations, based on
Marais & Teichmann (2014). This control includes minimum open and closed time control, indoor
thermal comfort control, and opening and closing probability controls.
13.1.13.1
Procedures of occupant ventilation control
It should be pointed that the open elapsed time and closed elapsed time are not independent. In
other words, when one of the elapsed times value is greater than 0, then other elapsed time value
must be equal to 0. The model is either tracking a window as open, in which case the open elapsed
time grows, or as closed, in which case the closed elapsed time grows.
The calculation procedures are presented in the following steps:
Step 1: Open elapsed time check
The model checks the open elapsed time first. When the open elapsed time is greater than 0
and less than the minimum opening time, a window will remain open. Otherwise, the model goes
to Step 2.
Open elapsed time > minimum open time
(13.107)
Step 2: Closed elapsed time check
This step checks the closed elapsed time. When the closed elapsed time is greater than 0 and
less than the minimum closed time, a window will remain closed. Otherwise, the model goes to
Step 3.
Closed elapsed time > minimum closed time
(13.108)
Step 3: Elapsed time only?
When either the open elapsed time or the closed elapsed time is long enough (greater than the
minimum time) and no other checks are needed, the model returns to the other ventilation control
defined in the Ventilation Control Mode field in AirflowNetwork:MultiZone:Zone or AirflowNet-
work:MultiZone:Surface. If other checks are needed, the following steps will be performed.
Step 4: Thermal comfort temperature calculation
The thermal comfort check requires the thermal comfort temperature and the comfort band. The
comfort temperature of Tcomf is calculated as a function of the outdoor dry-bulb temperature Tout.
The comfort temperature calculation may be based on two curves and a boundary temperature
point.
Tcomf =
(
LowTempCurve,
min Tout < x ≤BoundaryPoint
HighTempCurve,
BoundaryPoint ≤x < max Tout
(13.109)
Step 5: Thermal band calculation
The comfort band is calculated as a function of the design personal dissatisfaction PPD.
646
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
θ = −0.0028 (100 −PPD)2 + 0.3419 (100 −PPD) −6.6275
(13.110)
This equation is valid for PPD 0% to 35%
Step 6: Upper boundary check of thermal comfort
After calculation of the comfort temperature and band, the thermal comfort check will be
performed using the zone air operative temperature Tg. The check consists of upper and lower
boundary checks.
The upper boundary check checks window opening status and uses the following logic:
Tg > (Tcomf + θ)
(13.111)
If the above logic check is true, the opening probability check will be performed. The detailed
description is given in the opening probability section.
If the above logic check is false, no action is needed.
If the opening probability check is true and upper boundary check is satisfied, a window will be
opened, regardless of open/closed status at the previous time step. If the opening probability check
is false and upper boundary check is satisfied, a window will remain at the status from the previous
time step.
Tg > (Tcomf + θ)
& OpeningProbability
(13.112)
Step 7: Lower boundary check of thermal comfort
The lower boundary check will follow the upper boundary check to check the window closing
status, using the following logic.
Tg < (Tcomf −θ)
(13.113)
If the above logic check is true, the closing probability check will be performed. The detailed
description is given in the closing probability section.
If the above logic check is false, no action is needed.
If the closing probability check is true and lower boundary check is satisfied, a window will be
closed, regardless of open/closed status at the previous time step. If the closing probability check
is false and lower boundary check is satisfied, a window will remain at the status from the previous
time step.
Tg < (Tcomf −θ)
& ClosingProbability
(13.114)
The output variables from the model are open status, opening probability status, and closing
probability status.
The detailed description of opening status is given in the Airflow Network
Outputs section in the Input Output Reference.
Note: The upper and lower boundary checks are not independent. In other words, when one of
boundary check is satisfied, the other check will be dissatisfied.
13.1.13.2
Procedures of opening probability control
Opening probability control provides an optional random number check. The control logic of open-
ing probability is described in the following steps.
Step 1: Closed elapsed time check
13.1. AIRFLOWNETWORK MODEL
647
This check requires that closed elapsed time is longer than the minimum closing time.
Closed time > minimum closed time
If the time duration is not long enough, the output is false so that a window remains closed.
If the time duration is long enough, an occupancy check is performed.
Step 2: Occupancy check
If a zone is not occupied and the occupancy check is requested, the output is false. If the zone
is occupied, the next step is to check the setpoints using zone air temperature at the previous time
step as a reference.
Step 3: Setpoint check
There are 5 temperature control types. The following types are available:
• No control: Bypass
• Single heating setpoint: If Tzon > setpoint, go to next step. Otherwise, return false.
• Single cooling setpoint: If Tzon < setpoint, go to next step. Otherwise, return false.
• Single heating and cooling setpoint: no action by returning false
• Dual heating and setpoints: If heating setpoint < Tzon < Cooling setpoint, go to next step.
Otherwise, return false.
Step 4: Select bypass or opening probability check
A choice is provided at this stage so that the opening probability check may be performed or
bypassed. If bypassed, the output will be true to open a window. If performed, probability will be
determined from a schedule.
Step 5: Perform opening probability check
The opening probability (OP) value is determined from a schedule.
OP = Schedule value or specific function
If the probability value is greater than a random number, the output is true.
OP > random number (random number is between 0 and 1)
Otherwise, the result will be false.
13.1.13.3
Procedures of closing probability control
The control logic of closing probability is described as follows.
Step 1: Open elapsed time check
This check requires that open elapsed time is longer than the minimum opening time.
Open time > minimum open time
If the time duration is not long enough, the output is false and the window remains open.
Otherwise, Step 2 will be performed.
Step 2: Select by-pass or closing probability check
A choice is provided at this step so that the closing probability check may be performed or by-
passed. If bypassed, the output will be true to close a window. If performed, the closing probability
will be calculated. The closing probability (CP) value is given from a schedule.
CP = Schedule value or specific function
If the closing probability check is performed and the closing probability is greater than a random
number, the output is true.
648
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
CP > random number (random number is between 0 and 1)
Otherwise, the result will be false.
13.1.14
Pressure Control
Pressure control is achieved by varying either zone exhaust fan flow rate in a controlled zone or
relief air flow rate in an AirLoop. It requires an AirLoop with an OA mixer to reach the pressure
setpoint by adjusting a relief air flow, or an OA mixer and an exhaust fan in a controlled zone to
reach the pressure setpoint by adjusting an exhaust fan flow rate. The calculation logic is shown
below:
1. The AirflowNetwork model will run twice with zero and maximum flow rates for either the
controlled zone exhaust fan or relief air flow rate. The controlled zone pressures are the return
values.
In general, the zero flow rate of either exhaust fan or relief node will generate the maximum
zone pressure, while the maximum flow rate of either exhaust fan or relief node will produce the
minimum zone pressure.
2. If the setpoint pressure is between the maximum zone pressure caused by zero exhaust fan
or relief node flow rate and the minimum zone pressure caused by maximum exhaust fan flow rate
or outdoor air flow rate, then the AirflowNetwork model will use root solver to find a solution with
calculated zone exhaust fan flow rate or relief node flow rate. Otherwise, the pressure setpoint will
not be met.
3. If both maximum and minimum pressures are higher than the setpoint, the maximum exhaust
or outdoor flow rate will be forced.
4. If both maximum and minimum pressures are lower than the setpoint, then zero flow rate
will be forced.
13.1.15
References
Atkins, R. E., J. A. Peterka, and J. E. Cermak. 1979. “Averaged pressure coeﬀicients for rectangular
buildings,” Wind Engineering, Proceedings of the Fifth International Conference 7:369-80, Fort
Collins, CO. Pergamon Press, NY.
Awbi, H. B. 2003. Ventilation of Buildings (2nd Edition). Routledge.
Bolmqvist, C. and M. Sandberg, 2004, “Air Movements through Horizontal Openings in Build-
ings – A Model Study,” International Journal of Ventilation, Vol. 3, No. 1, pp. 1-9.
COMIS Fundamentals. 1990. Edited by Helmut E. Feustel and Alison Rayner-Hooson, LBL-
28560, Lawrence Berkeley Laboratory, Berkeley, California.
Conte, S. D. and C de Boor. 1972.Elementary Numerical Analysis: an Algorithmic Approach,
McGraw-Hill.
Cooper, L., 1989, “Calculation of the Flow Through a Horizontal Ceiling/Floor Vent,” NISTIR
89-4052, National Institute of Standards and Technology, Gaithersburg, Maryland.
Dols, W. S. and G. N. Walton. 2002. “CONTAMW 2.0 User Manual,” NISTIR 6921, National
Institute of Standards and Technology, Gaithersburg , Maryland.
Holmes, J. D. 1986.
Wind Loads on low-rise buildings: The structural and environmental
effects of wind on buildings and structures, Chapter 12, Faculty of Engineering, Monash University,
Melbourne, Australia.
13.2. ROOMAIR MODELS
649
Linden, P., D. Banks, N. Daish, M. Fountain, G. Gross, A. Honnekeri, M. Pigman, R. Thomas,
K. Adams, S. Brunswick, S. Dutton, R. Gerard, P. Haves, M. Hovanec, P. Switenki, Y. Zhai, E.
Arens, G. Carrilho da Graça, W. Fisk, F. Gillan, M. Hill, T. Lawton, G. Szakats, and H. Zhang.
2016. “Natural Ventilation for Energy Savings in California Commercial Buildings,” CEC-500-2016-
039, California Energy Commission.
Marais, J. M. and C. Teichmann, “Window Simulation Methods Required for Manual Window
Ventilated Buildings,” Fifth German-Austrian IBPSA Conference, September 22-24, 2014, RWTH
Aachen University, Germany.
Swami, M. V. and S. Chandra. 1988. Correlations for pressure distribution on buildings and
calculation of natural-ventilation airflow, ASHRAE Transactions 94(1988) (Pt 1), pp. 243-266.
Swami, M. V., L. Gu, and V. Vasanth. 1992. “Integration of Radon and Energy Models for
Building,” FSEC-CR-553-92, Florida Solar Energy Center, Cocoa, Florida.
Tan, Q. and Y. Jaluria, 1992, “Flow through Horizontal Vents as Related to Compartment Fire
Environments,” NIST-GCR-92-607, National Institute of Standards and Technology, Gaithersburg,
Maryland.
Walton, G. N. 1989. “AIRNET – A Computer Program for Building Airflow Network Modeling,”
NISTIR 89-4072, National Institute of Standards and Technology, Gaithersburg, Maryland.
Walton, G. N. and W. S. Dols. 2003. “CONTAM 2.1 Supplemental User Guide and Program
Documentation,” NISTIR 7049, National Institute of Standards and Technology, Gaithersburg,
Maryland.
Warren, P.R. and Parkins, L.M. (1985) Single-sided ventilation through open windows.
In
Proceedings of the ASHRAE/DOE/BTECC Conference on Thermal Performance of the Exterior
Envelopes of Buildings III, December 2-5, 1985, Clearwater Beach, Florida, pp. 209-228.
13.2
RoomAir Models
The group of models described in this section is used to account for non-uniform room air temper-
atures that may occur within the interior air volume of a zone. These models are accessed using
the RoomAirModelType input object. RoomAir modeling was added to EnergyPlus starting with
Version 1.2. Although there are many types of analyses (comfort, indoor air quality, etc) that might
benefit from localized modeling of how room air varies across space, most of the room air models in
EnergyPlus only address the distribution of temperature within the zone. This allows surface heat
transfer and air system heat balance calculations to be made taking into account natural thermal
stratification of air and different types of intentional air distribution designs such as under-floor
and side-wall displacement ventilation that purport to extract room air at higher-than-mean tem-
peratures. The exception is the RoomAirflowNetwork model, which integrates the AirflowNetwork
model and applies the nodal airflow model within zones. Note that EnergyPlus does not have com-
pletely general methods of modeling room air that are applicable to every conceivable type of airflow
that might occur in a zone. Such models (e.g. RANS-CFD) are too computationally expensive to
use with EnergyPlus for the foreseeable future. The models that are available in EnergyPlus offer
only limited modeling capabilities for select room airflow configurations. Also note that because
the complete mixing model for room air has long been the standard in building energy simulation,
there is not currently a consensus on how to best model non-uniform air temperatures in buildings.
Therefore, it is up to the user to have a good understanding of when, where, and how to apply the
room air models available in EnergyPlus. The rest of this section provides some guidance in the
650
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
way of examples and further discussion of the models available in EnergyPlus.
EnergyPlus offers the different types of air models listed in the table below along with the input
objects associated with the use of that model.
Table 13.2: Summary of room air models available in
EnergyPlus
Air model name
Applicability
Input Objects Required
Well-Mixed
All zones
None, default
User Defined
Any zone where the
user has prior knowl-
edge of the tempera-
ture pattern
‘RoomAirModelType’,
‘RoomAir:TemperaturePattern:UserDefined’,
‘RoomAir:TemperaturePattern: xx’
One-Node
Displace-
ment
Ventilation
(Mundt)
displacement ventila-
tion in typical oﬀice-
type zones
‘RoomAirModelType’,
‘RoomAirSet-
tings:OneNodeDisplacementVentilation’,
‘RoomAir:Node’’
Three-Node
Dis-
placement
Ventila-
tion (UCSD)
displacement ventila-
tion
‘RoomAirModelType’,
‘RoomAirSet-
tings:ThreeNodeDisplacementVentilation’
Under-Floor
Air
Distribution Interior
Model (UCSD)
Interior zones served
by a UFAD system
‘RoomAirModelType’,
‘RoomAirSet-
tings:UnderFloorAirDistributionInterior’
Under-Floor
Air
Distribution Exterior
Model (UCSD)
Exterior zones served
by a UFAD system
‘RoomAirModelType’,
‘RoomAirSet-
tings:UnderFloorAirDistributionExterior’
UCSD Cross Ventila-
tion
cross ventilation
‘RoomAirModelType’,
‘RoomAirSet-
tings:CrossVentilation’
RoomAirflowNetwork Room air model us-
ing AirflowNetwork
‘RoomAirModelType’,
‘RoomAirSet-
tings:AirflowNetwork’
‘RoomAir-
flowNetwork:Node’,
‘RoomAirflowNet-
work:Node:AdjacentSurfaceList’,
‘RoomAirflowNet-
work:Node:InternalGains’,
‘RoomAir-
flowNetwork:Node:InternalGains’,
‘Air-
flowNetwork:IntraZone:Node’,
‘Air-
flowNetwork:IntraZone:Linkage’
The room air models are coupled to the heat balance routines using the framework described
by Griﬀith and Chen (2004). Their framework was modified to include features needed for a com-
prehensive program for annual energy modeling rather than one for hourly load calculations. The
formulation is largely shifted from being based on the setpoint temperature to one based on the cur-
rent mean air temperature. This is necessary to allow for floating temperatures and dual setpoint
control where there may be times that the mean zone temperatures are inside the dead band. The
13.2. ROOMAIR MODELS
651
coupling framework was also extended to allow for exhaust air flows (e.g. bathroom exhaust fans)
in addition to air system return flows.
The inside face temperature calculation is modified by rewriting the zone air temperature, Ta,
with an additional subscript, i, for the surface index (Taj →Tai,j or Ta →Tai ).
The inside face
heat balance is solved for its surface temperature using,
Tsi,j =
Tsoi,j Yi,o +
nz
∑
k=1
Tsoi,j−kYi,k −
nz
∑
k=1
Tsi,j−kZi,k +
nq
∑
k=1
Φi,kq′′
kii,j−k + Tai,j hci,j + q′′
LW S + q′′
LW X + q′′
SW + q′′
sol
Zi,o + hci,j
(13.115)
where:
Ts is the inside face temperature
i is the subscript indicates individual surfaces
j is the subscript indicates current time step
k is the subscript indicates time history steps
Tso is the outside face temperature
Yi are the cross CTF coeﬀicients
Zi are the inside CTF coeﬀicients
φi are the flux CTF coeﬀicients
q′′
ki is the conduction heat flux through the surface
hci is the surface convection heat transfer coeﬀicient
Ta is the near-surface air temperature
q′′
LWS is the longwave radiation heat flux from equipment in zone
q′′
LWX is the net long wavelength radiation flux exchange between zone surfaces
q′′
SW is the net short wavelength radiation flux to surface from lights
q′′
sol is the absorbed direct and diffuse solar (short wavelength) radiation.
13.2.1
User Defined RoomAir Temperatures
The input object RoomAir:TemperaturePattern:UserDefined provides a capabity for users to define
the sort of air temperature pattern he or she expects in the zone. With these models, the pattern is
generally set beforehand and does not respond to conditions that evolve during the simulation. (Ex-
ception: the pattern available through the RoomAir:TemperaturePattern:TwoGradient object will
switch between two different pre-defined vertical gradients depending on the current value of certain
temperatures or thermal loads. )
The user-defined patterns obtain the mean air temperature, TMAT, from the heat balance domain
and then produce modified values for:
• Tai is the adjacent air temperature which is then used in the calculation of inside face surface
temperature during the heat balance calculations.
• Tleaving is the temperature of air leaving the zone and entering the air system returns.
• Texhaust is the temperature of air leaving the zone and entering the exhaust.
• Tstat is the temperature of air “sensed” at the thermostat (not currently used in air system
control because air system flows use load-based control).
652
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
The user defined room air models used indirect coupling so that the patterns provide values
for, or ways to calculate, how specific temperatures differ from TMAT.
The various ∆T values
determined from the model are applied to TMAT as follows:
Tai = ∆Tai + TMAT
(13.116)
(where “i’s” represents each surface in the zone that is affected by the model)
Tleaving = ∆Treturn + TMAT
(13.117)
Texhaust = ∆Texhaust + TMAT
(13.118)
Tstat = ∆Tstat + TMAT
(13.119)
The patterns defined by the object ‘RoomAir:TemperaturePattern:SurfaceMapping’ are fairly
straightforward.
The user directly inputs values for ∆Tai for each surface.
The pattern “maps”
specific surfaces, identified by name, to ∆Tai values. This provides completely general control (but
in practice may be cumbersome to use).
The other patterns focus on temperature changes in the
vertical direction. Surfaces do not need to be identified, but all the surfaces with the same height
will be assigned the same ∆Tai values.
The patterns defined by the object ‘RoomAir:TemperaturePattern:NondimensonalHeight’ apply
a temperature profile based on a non-dimensionalized height, Z.
The height of each surface is
defined to be the z-coordinate of the surface’s centroid relative to the average z-coordinate of the
floor surfaces.
The zone ceiling height is used as the length scale to non-dimensionalize each
surface’s height so that,
Zi = (zi,centroid −zfloorAvg)/Ceiling Height
(13.120)
(where “i’s” represents each surface in the zone that is affected by the model)
The values for Zi are constrained to be between 0.01 and 0.99 because the value is meant to
describe the air layer near the surface (say approximate 0.1 m from the surface) rather than the
surface itself.
The user-defined profile is treated as a look up table or piecewise linear model.
The values
for ∆Tai are determined by searching the Z values in the user-defined profile and performing linear
interpolation on the associated ∆Ta values.
The patterns defined by the object ‘RoomAir:TemperaturePattern:ConstantGradient’ apply a
constant temperature gradient in the vertical direction.
The model assumes that TMAT occurs
at the mid-plane so that ZTMAT = 0.5 (by definition).
The surface Zi values are compared to
ZTMAT and then scaled with zone ceiling height to obtain values for the change in height (in units
of meters), ∆z.
The user defined gradient, grad, (units of ◦C/m) is then used to determine ∆Tai
values using:
∆Tai = ∆z ∗grad
(13.121)
The patterns defined by the object ‘RoomAir:TemperaturePattern:TwoGradient’ are very similar
to the constant gradient pattern above but the value of grad used at any given time is selected by
interpolating between two user-defined values for grad. Five options are available, three based on
13.2. ROOMAIR MODELS
653
temperatures and two based on thermal loads – see the Input Output Reference. The user provides
upper and lower bounding values.
If the current value of the “sensing” variable lies between the
upper and lower bounds, then grad is determined using linear interpolation. If the designated value
is above the upper bound then the upper value for grad is used (no extrapolation).
Similarly, if
the designated value is below the lower bound, then the lower value for grad is used.
Note that
“upper” and “lower” indicate the temperature and heat rate bounds and that the values for grad
do not have to follow in the same way; the grad value for the lower bound could be higher than the
grad value for the upper bound (providing a something of a reverse control scheme). Rather than
directly using ∆T values from the user, the temperatures for the return air, exhaust and thermostat
are determined based on user-entered heights (in units of meters from the floor) and applying the
current value for grad.
13.2.2
One-Node Displacement Ventilation RoomAir Model
The input object RoomAirSettings:OneNodeDisplacementVentilation provides a simple model for
displacement ventilation. Mundt (1996) points out that a floor air heat balance provides a simple
and reasonably accurate method of modeling the temperature near the floor surface. The slope
of a linear temperature gradient can then be obtained by adding a second upper air temperature
value that comes from the usual overall air system cooling load heat balance.
The figure below
diagrams the temperature distribution versus height being calculated by the model. Mundt’s floor
air heat balance is extended to include convection heat gain from equipment and by ventilation or
infiltration that may be introduced near the floor in order to maintain all the terms in the air heat
balance of the Heat Balance Model. This yields the following heat balance for a floor air node,
ρ cp ˙V (TAirFloor −TSupply) = hcFloorAFloor(TFloor −TAirFloor)+QConvSourceFloor +QInfilFloor (13.122)
where:
ρ is the air density
cp is the air specific heat at constant pressure
·
V is the air system flow rate
Tsupply is the air system’s supply air drybulb temperature
hcFloor is the convection heat transfer coeﬀicient for the floor
Afloor is the surface area of the floor
Tfloor is the surface temperature of the floor
QconvSourceFloor is the convection from internal sources near the floor (< 0.2 m)
QInfilFloor is the heat gain (or loss) from infiltration or ventilation near the floor.
“Floor splits” are the fraction of total convective or infiltration loads that are dispersed so as to
add heat to the air located near the floor. The user prescribes values for floor splits as input. No
guidance is known to be available to use in recommending floor splits, but the user could for example
account for equipment known to be near the floor, such as tower computer cases, or supplementary
ventilation designed to enter along the floor. The equation above can be solved directly for TAirFloor
and is used in the form of the equation below,
TAirFloor = ρ cp ˙V TSupply + P hcFloorAFloorTFloor + ˙QConvSourceFloor + ˙QInfilFloor
ρ cp ˙V + P hcFloorAFloor
(13.123)
654
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
The upper air node temperature is obtained by solving the overall air heat balance for the entire
thermal zone for the temperature of the air leaving the zone and going into the air system return,
Tleaving.
TLeaving = −˙Qsys
pcp ˙V
+ TSupply
(13.124)
where
˙Qsys is the air system heat load with negative values indicating a positive cooling
load.
Values for
˙Qsys are computed by the load calculation routines and passed to the air
model. The vertical temperature gradient or slope, dT/dz, is obtained from,
dT
dz = TLeaving −TAirFloor
Hreturn
(13.125)
where Hreturn is the distance between the air system return and the floor air node assumed to
be 0.1 m from the floor and z is the vertical distance.
The constant slope allows obtaining temperatures at any vertical location using,
Tai = Tleaving −dT
dz (zleaving −zi)
(13.126)
So for example the temperatures near the ceiling can easily be determined. Accounting for the
location of the thermostat inside the zone (e.g. 1.1 m) is accomplished by returning the temperature
for the appropriate height to the appropriate air node used for control. If the walls are subdivided
in the vertical direction as shown in the figure above, then the air model can provide individual
values for each surface based on the height and slope.
However, no additional heat balances are
necessarily made (in the air domain) at these points as all the surface convection is passed to the
model in the totaled value for ˙Qsys.
13.2.3
Three-Node Displacement Ventilation RoomAir Model
13.2.3.1
Overview
The input object RoomAirSettings:ThreeNodeDisplacementVentilation provides a simple model for
heat transfer and vertical temperature profile prediction in displacement ventilation. The fully-
mixed room air approximation that is currently used in most whole building analysis tools is ex-
tended to a three node approach, with the purpose of obtaining a first order precision model for
vertical temperature profiles in displacement ventilation systems. The use of three nodes allows
for greatly improved prediction of thermal comfort and overall building energy performance in low
energy cooling strategies that make use of unmixed stratified ventilation flows.
The UCSD Displacement Ventilation Model is one of the non-uniform zone models provided
through the Room Air Manager in EnergyPlus. The intent is to provide a selection of useful non-
uniform zone air models to enable the evaluation of air-conditioning techniques that use stratified
or partially stratified room air. Such techniques include displacement ventilation (DV) and un-
derfloor air distribution (UFAD) systems. The methodology can also include, in principle, natural
displacement ventilation and also wind-driven cross-ventilation (CV).
13.2. ROOMAIR MODELS
655
Figure 13.14: Height versus temperature schematic for Mundt model
656
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
13.2.3.2
Displacement Ventilation
A DV system is a complete contrast to a conventional forced air system. In a conventional system
conditioned air is delivered at ceiling level and the intent is to create a fully mixed space with
uniform conditions. In a DV system conditioned air is delivered at floor level and low velocity
in order to minimize mixing and to establish a vertical temperature gradient. The incoming air
“displaces” the air above it which, in turn,
is exhausted through ceiling level vents. In DV a
noticeable interface occurs between the occupied zone of the room and a mixed hot layer near the
ceiling of the room(Dominique & Guitton, 1997). Maintaining the lower boundary of this warm
layer above the occupied zone is one of the many unique challenges of displacement ventilation
design. Often DV systems use 100% outside air. The vertical displacement air movement means
that convective heat gains introduced near the ceiling will be removed without affecting the occupied
region of the room. Also a fraction of the heat gains that occur in the occupied zones rise as plumes
into the upper part of the space, thereby reducing the cooling load. Similarly the fresh air will be
used more effectively than with a fully mixed system: the fresh air won’t be “wasted” in the upper,
unoccupied region of the room. Finally, the vertical temperature gradient means that the average
room temperature can be higher for a DV conditioned room than with a conventionally conditioned
room: the occupants feel the lower temperature in the lower region of the room and are unaffected
by the higher temperature near the ceiling.
However, whenever the outside air temperature is
above ≈19◦C this advantage is mostly lost: the internal loads must be removed from the space
independently of the airflow pattern (during the warmer hours buildings tend to be almost closed
to the outside, operating in closed loop). The inflow temperature advantage is then only useful for
the minimum outside air that must always be provided (in most cases this remaining advantage is
negligible).
DV systems have limitations. In order to avoid chilling the occupants the supply air temperature
used for DV is considerably higher than that used in conventional forced-air systems. This can lead
to problems in removing both sensible and latent loads. Exterior spaces may have conditions that
are not conducive to establishing a vertical temperature gradient. DV systems seem to be best
suited to interior spaces with only moderate loads.
13.2.3.3
Non-uniform zone models
Several types of models have been proposed as suitable for inclusion in building energy simulation
(BES) programs. These models must be simple enough not to impose an undue computational
burden on a BES program, yet provide enough predictive capability to produce useful comparisons
between conventional and stratified zone operation strategies. ASHRAE RP-1222 (Chen & Griﬀith
2002) divides the candidate models into two categories: nodal and zonal. Nodal models describe the
zone air as a network of nodes connected by flow paths; each node couples convectively to one or
more surfaces. Zonal models are coarse–grained finite volume models. ASHRAE RP-1222 provides
a short history (and examples) of each type of model. In terms of nodal models for displacement
ventilation we mention the Mundt model (Mundt 1996), since it is implemented in EnergyPlus, and
the Rees-Haves model (Rees & Haves 2001) since it is a well developed nodal-type model and is
implemented in the RP-1222 toolkit. The Rees-Haves model, while successful in predicting the flow
and temperature field for geometries similar to those used in its development, can suffer from lack
of flexibility and clarity in the modeling approximations. When dealing with diverse geometries it
is not clear that the flow coeﬀicients used in the model are applicable or why they can be used since
plumes, the fundamental driving mechanisms of the displacement flow, are not explicitly modeled.
13.2. ROOMAIR MODELS
657
This is the main difference between the DV models implemented in theRP-1222 toolkit and the
model that is described here.
The UCSD DV model is closer to a nodal model than to a zonal model. However, it is best to
classify it in a separate category: plume equation based multi-layer models (Linden et al. 1990,
Morton et al. 1956). These models assume that the dominant mechanism is plume-driven flow from
discrete internal sources and that other effects (such as buoyancy driven flow at walls or windows)
may be neglected. Alternatively, these heat sources also produce plumes that can be included in
the model. The result is a zone divided vertically into two or more well separated regions – each
region characterized by a single temperature or temperature profile. This characterization allows
the physics of the heat gains and the ventilation flow to be represented in a realistic manner, without
the introduction of ad hoc assumptions.
13.2.3.4
Model Description
13.2.3.5
Single Plume Two Layer Model
The simplest form of the plume equation based models is the case of a single plume in an adiabatic
box with constant supply air flow. For this configuration two layers form in the room: a lower
layer with similar density and temperature as the inflow air and a mixed upper layer with the same
density / temperature as the outflow air. The main assumption of this model, successfully validated
against scaled model experiments (Linden et al. 1990), is that the interface between the two layers
occurs at the height (h) where the vertical buoyancy driven plume flow rate is the same as the
inflow rate. For a point source of buoyancy in a non-stratified environment (a plume) the airflow
rate increases with vertical distance from the source according to:
˙V = C · B1/3z5/3
(13.127)
where:
˙V = plume volume flux [m3/s]
B = buoyancy flux [m4/s3]
z = vertical distance above source [m]
C = 6
5α( 9
10α)1/3π2/3
(13.128)
α = plume entrainment constant; a value of
0.127 is used, suitable for top-hat profiles for
density and velocity across the plumes.
For an ideal gas:
∆ρ/ρ = ∆T/T
(13.129)
resulting in the following relation between heat input rate and buoyancy flux:
B =
g ˙Q
ρCpT
(13.130)
where
ρ = density of air [kg/m3]
T = air temperature [K]
g = acceleration of gravity [m/s2]
658
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
˙Q = heat input rate [W]
Cp = specific heat capacity of air [J/kgK]
Since the plume volume flow rate increases with height with exponent 5/3, for any room inflow
rate (F, (m3/s)) there will always be a height (h,(m)) where the plume driven flow rate matches
the inflow rate. This height is obtained by setting (1.1) equal to F and solving for z = h:
h = F 3/5/(C3/5B1/5)
(13.131)
Substituting in and introducing air properties at 20◦C gives:
h = 24.55 · F 3/5/ ˙Q1/5
(13.132)
13.2.3.6
Multiple Plumes and Wall Heat Transfer
Of course, it would be rare for a real world case to consist of a single point-source plume originating
on the floor, unaffected by heat gains from walls and windows.
For multiple plumes of equal
strength a straight-forward extension of the single is possible. N plumes of unequal strength result
in the formation of n vertical layers. This case is much more complex but if we are satisfied with a
first order precision model the equal strength model can be used by averaging the plume strengths
(Carrilho da Graça, 2003). Even in a case where all plumes are of equal strength, nearby plumes
may coalesce. Plumes that are less than 0.5 meters apart at their source will coalesce within 2
meters (Kaye & Linden,2004).
As the complexity of the physical systems modeled increases some limitations must be imposed.
In particular, the biggest challenge remains the interaction between wall driven boundary layers
(positively and negatively buoyant) and displacement flows. For this reason, the model that is
developed below is not applicable when:
1. Downward moving buoyancy driven airflow rate is of the same order of magnitude as plume
driven flow (these airflow currents are typically generated on lateral surfaces or in the ceiling
whenever these surfaces are much cooler than the room air).
2. Upward moving wall or floor generated buoyancy flux in the lower layer is of the same order
of magnitude as plume driven flow.
Although these limitations are significant it is important to note that even in the presence of
dominant convection from the floor surface, a buoyancy, two layer flow can be established whenever
the plume buoyancy flux is more than 1/7 of the horizontal flux (Hunt et al. 2002). A two layer
structure can also originate when the only heat source is a heated portion of the room floor, as long
as the heated area does not exceed 15% of the room floor (Holford et al. 2002).
For the case of multiple non-coalescing plumes (n), with equal strength, the total vertical airflow
for a given height is:
˙V = CnB1/3z5/3
(13.133)
resulting in a mixed layer height of:
h = 24.55F 3/5
n3 ˙Q
1/5
(13.134)
13.2. ROOMAIR MODELS
659
13.2.3.7
Implementation
The model predicts three temperatures that characterize the three main levels in the stratification
of the room:
1. A floor level temperature Tfloor to account for the heat transfer from the floor into the supply
air.
2. An occupied subzone temperature Toc representing the temperature of the occupied region.
3. An upper level temperature Tmx representing the temperature of the upper, mixed region and
the outflow temperature.
We assume that the model for multiple, equal strength plumes (equations and will be adequate
for our calculations. The supply air flow rate ˙V is obtained by summing all the air flows entering
the zone: supply air, infiltration, ventilation, and inter-zone flow. The heat gain ˙Q is estimated
by summing all the convective internal gains located in the occupied subzone – task lights, people,
equipment – and dividing this power equally among the n plumes. With these assumptions we can
describe the implementation.
The UCSD DV model is controlled by the subroutine ManageUCSDDVModel which is called
from the RoomAirModelManager. The RoomAirModelManager selects which zone model will be
used for each zone.
The calculation is done in subroutine CalcUCSDDV. First we calculate the convective heat gain
going into the upper and lower regions.
˙Qocz = ˙Qoc,conv+ ˙Qtl,conv+ ˙Qeleq,conv+ ˙Qgaseq,conv+ ˙Qotheq,conv+ ˙Qhw,conv+ ˙Qstmeq,conv+ ˙Qbb,conv (13.135)
˙Qmxz = ˙Qgl,conv + ˙Qltp + ˙Qhtrad,conv
(13.136)
˙Qtot,conv = ˙Qocz + ˙Qmxz
(13.137)
Next we sum up the inlet air flows in the form of MCP (mass flow rate times the air specific
heat capacity) and MCPT (mass flow rate times Cp times air temperature).
MCPzone = MCPi + MCPvent + MCPmix
(13.138)
MCPsys =
X
inlets
˙miCp,i
(13.139)
MCPtot = MCPzone + MCPsys
(13.140)
MCPTzone = MCPTi + MCPTvent + MCPTmix
(13.141)
MCPTsys =
X
inlets
˙miCp,iTi
(13.142)
660
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
MCPTtot = MCPTzone + MCPTsys
(13.143)
The number of plumes per occupant Nplumesperpers is a user input. The total number of plumes
in the zone is:
Nplumes = Nocc · Nplumesperperson
(13.144)
The gains fraction Frgains is a user input via a schedule. It is the fraction of the convective
gains in the occupied subzone that remain in that subzone. Using this we calculate the total power
in the plumes and the power per plume.
˙Qplumes = (1 −Frgains) · ˙Qtot,conv
(13.145)
˙Qperplume = ˙Qplumes/Nplumes
(13.146)
We now make an initial estimate of the height fraction Frhb (height of the boundary layer divided
by the total zone height).
Frhb = (24.55/Hceil)
0.000833 · MCPtot
Nplumes · ˙Q1/3
perplume
!3/5
(13.147)
where 0.000833 = 1/(ρair · cp,air) converts MCPtot to a volumetric flow rate. Next we iterate
over the following 3 steps.
13.2.3.8
Iterative procedure
1. Call subroutine HcUCSDDV to calculate a convective heat transfer coeﬀicient for each surface
in the zone, an effective air temperature for each surface, and HAmx, HATmx, HAoc, HAToc,
HAfl, and HATfl. Here HA is
P
surfaces
hc,i · Ai for a region and HAT is
P
surfaces
hc,i · Ai · Ti for
a region. The sum is over all the surfaces bounding the region; hc,i
is the convective heat
transfer coeﬀicient for surface i, Ai is the area of surface i, and Ti is the surface temperature
of surface i.
2. Recalculate Frhb using the Equation 13.147.
3. Calculate the three subzone temperatures: Tfl, Toc and Tmx.
The hc’s calculated in step 1 depend on the subzone temperatures and the boundary layer height.
In turn the subzone temperatures depend on the HA and HAT’s calculated in step 1. Hence the
need for iteration
Next we describe Steps 1 and 3 in more detail.
13.2. ROOMAIR MODELS
661
13.2.3.9
Step 1
Subroutine HcUCSDDV is quite straightforward. It loops through all the surfaces in each zone and
decides whether the surface is located in the upper, mixed subzone or the lower, occupied subzone,
or if the surface is in both subzones. If entirely in one subzone the subzone temperature is stored in
the surface effective temperature variable SurfTempEffBulkAir(SurfNum) and hc for the surface is
calculated by a call to subroutine CalcDetailedHcInForDVModel. This routine uses the “detailed”
natural convection coeﬀicient calculation that depends on surface tilt and ∆T 1/3. This calculation
is appropriate for situations with low air velocity.
For surfaces that bound 2 subzones, the subroutine calculates hc for each subzone and then
averages them, weighting by the amount of surface in each subzone.
During the surface loop, once the hc for a surface is calculated, the appropriate subzone HA and
HAT sums are incremented. If a surface is in 2 subzones the HA and HAT for each subzone are
incremented based on the area of the surface in each subzone.
13.2.3.10
Step 3
The calculation of subzone temperatures follows the method used in the ZoneTempPredictor-
Corrector module and described in the section Basis for the System and Zone Integration.
Namely a third order finite difference expansion of the temperature time derivative is used in updat-
ing the subzone temperatures. Otherwise the subzone temperatures are obtained straightforwardly
by solving an energy balance equation for each subzone.
Tfl = (Cair,fl ·(3·T−1,fl −(3/2)·T−2,fl +(1/3)·T−3,fl)+HATfl +MCPTtot +0.6·Toc ·MCPtot)/((11/6)·Cair,fl +HAfl +1.6·MCPtot)
(13.148)
Toc = (Cair,oc · (3 · T−1,oc −(3/2) · T−2,oc + (1/3) · T−3,oc) + ˙Qocz · Frgains + HAToc + 1.6 · Tfl · MCPtot)
/((11/6) · Cair,oc + HAoc + 1.6 · MCPtot)
(13.149)
Tmx = (Cair,mx · (3 · T−1,mx −(3/2) · T−2,mx + (1/3) · T−3,mx) + ˙Qocz · (1 −Frgains) + ˙Qmxz + HATmx + Toc · MCPtot)
/((11/6) · Cair,mx + HAmx + MCPtot)
(13.150)
Here Cair,fl, Cair,oc, and Cair,mx are the heat capacities of the air volume in each subzone. Cair,mx
is calculated by:
Rair,mx = Vmx · (∆zmx/zceil) · ρair,mx · cp,air,mx · Mulcap/(∆tz · 3600)
(13.151)
Cair,mx = Rair,mx · ∆tz/∆tsys
(13.152)
The other subzone air heat capacities are calculated in the same manner.
13.2.3.11
Mixed calculation
The above iterative procedure assumed that displacement ventilation was taking place: i.e., condi-
tions were favorable temperature stratification in the zone. Now that this calculation is complete
662
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
and the subzone temperatures and depths calculated, we check to see if this assumption was justified.
If not, zone conditions must be recalculated assuming a well-mixed zone.
If Tmx < Toc or MCPtot ≤0 or Hfr·Hceil < Hfl,top+∆zocc,min then the following mixed calculation
will replace the displacement ventilation calculation.
Note: ∆zocc,min is the minimum thickness of occupied subzone. It is set to 0.2 meters. Hfl,top
is the height of the top of the floor subzone. It is defined to be 0.2 meters; that is, the floor subzone
is always 0.2 meters thick and Tfl is the temperature at 0.1 meter above the floor surface.
The mixed calculation iteratively calculates surface convection coeﬀicients and room temperature
just like the displacement ventilation calculation described above. In the mixed case however, only
one zone temperature Tavg is calculated. The 3 subzone temperatures are then set equal to Tavg.
First, Frhb is set equal to zero.
Then the code iterates over these steps.
1. Calculate Tavg using:
Tavg = (Cair,z · (3 · T−1,z −(3/2) · T−2,z + (1/3) · T−3,z) + ˙Qtot,conv + HAToc + HATmx + HATfl + MCPTtot)
/((11/6) · Cair,z + HAoc + HAmx + HAfl + MCPtot)
(13.153)
Tmx = Tavg
(13.154)
Toc = Tavg
(13.155)
Tfl = Tavg
(13.156)
2. Call HcUCSDDV to calculate the hc’s.
3. Repeat step 1
13.2.3.12
Final calculations
The displacement ventilation calculation finishes by calculating some report variables. Using Equa-
tion 13.147, setting the boundary height to 1.5 meters and solving for the flow, we calculate a
minimum flow fraction:
˙Vmin = (1.5/24.55)5/3 · Nplumes · ˙Q1/3
perplume
(13.157)
Frmin flow = .000833 · MCPtot/ ˙Vmin
(13.158)
We define heights:
Htrans = Frhb · Hceil
(13.159)
Hmxavg = (Hceil + Htrans)/2
(13.160)
Hocavg = (Hfltop + Htrans)/2
(13.161)
13.2. ROOMAIR MODELS
663
Hflavg = Hfltop/2
(13.162)
Using the user defined comfort height we calculate the comfort temperature.
If mixing:
Tcomf = Tavg
(13.163)
If displacement ventilation:
If Hcomf < Hflavg:
Tcomf = Tfl
(13.164)
Else if Hcomf ≥Hflavg and Hcomf < Hocavg:
Tcomf = (Tfl(Hocavg −Hcomf) + Tmx(Hcomf −Hflavg)/(Hocavg −Hflavg)
(13.165)
Else if Hcomf ≥Hocavg and Hcomf < Hmxavg:
Tcomf = (Toc(Hmxavg −Hcomf) + Tmx(Hcomf −Hocavg)/(Hmxavg −Hocavg)
(13.166)
Else if Hcomf ≥Hmxavg and Hcomf < Hceil:
Tcomf = Tmx
(13.167)
Using the user defined thermostat height we calculate the temperature at the thermostat.
If mixing:
Tstat = Tavg
(13.168)
If displacement ventilation:
If Hstat < Hflavg:
Tstat = Tfl
(13.169)
Else if Hstat ≥Hflavg and Hstat < Hocavg:
Tstat = (Tfl(Hocavg −Hstat) + Tmx(Hstat −Hflavg)/(Hocavg −Hflavg)
(13.170)
Else if Hstat ≥Hocavg and Hstat < Hmxavg:
Tstat = (Toc(Hmxavg −Hstat) + Tmx(Hstat −Hocavg)/(Hmxavg −Hocavg)
(13.171)
Else if Hstat ≥Hmxavg and Hstat < Hceil:
Tstat = Tmx
(13.172)
The average temperature gradient is:
If Hmxavg −Hflavg > 0.1:
GradTavg = (Tmx −Tfl)/(Hmxavg −Hflavg)
(13.173)
else GradTavg = −9.999
664
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
The maximum temperature gradient is:
If Hocavg −Hflavg > 0.1:
GradTmax,1 = (Toc −Tfl)/(Hocavg −Hflavg)
(13.174)
else GradTmax,1 = −9.999
If Hmxavg −Hocavg > 0.1:
GradTmax,2 = (Tmx −Toc)/(Hmxavg −Hocavg)
(13.175)
else GradTmax,2 = −9.999 and
GradTmax = max(GradTmax,1, GradTmax,2)
(13.176)
For reporting purposes, if the zone is deemed to be mixed, the displacement ventilation report
variables are set to flag values.
If Tmx < Toc or MCPtot ≤0 or Hfr · Hceil < Hfl,top + ∆zocc,min or Tmx −Toc < ∆TCritRep
GradTavg = −9.999
(13.177)
GradTmax = −9.999
(13.178)
FRmin,flow = −1.0
(13.179)
Htrans = −9.999
(13.180)
Finally, the zone node temperature is set to Tmx.
13.2.4
Under-Floor Air Distribution Interior Zone Model
13.2.4.1
Overview
The input object RoomAirSettings:UnderFloorAirDistributionInterior provides a simple model for
heat transfer and nonuniform vertical temperature profile for interior zones of a UFAD system.
These zones are expected to be dominated by internal loads, a portion of which (such as occupants
and workstations) will act to generate plumes.
The plumes act to potentially create room air
stratification, depending on the type & number of diffusers, the amount and type of load, and the
system flowrate. In order to better model this situation the fully-mixed room air approximation
that is currently used in most whole building analysis tools is extended to a two node approach,
with the purpose of obtaining a first order precision model for vertical temperature profiles for
the interior zones of UFAD systems. The use of 2 nodes allows for greatly improved prediction
of thermal comfort and overall building energy performance for the increasingly popular UFAD
systems.
The UCSD UFAD Interior Zone Model is one of the non-uniform zone models provided through
the Room Air Manager in EnergyPlus. The intent is to provide a selection of useful non-uniform zone
air models to enable the evaluation of air-conditioning techniques that use stratified or partially
stratified room air.
Such techniques include displacement ventilation (DV) and underfloor air
distribution (UFAD) systems. The methodology can also include natural displacement ventilation
and also wind-driven cross-ventilation (CV).
13.2. ROOMAIR MODELS
665
13.2.4.2
Underfloor air distribution systems
UFAD systems represent, in terms of room air stratification, an intermediate condition between
a well-mixed zone and displacement ventilation.
Air is supplied through an underfloor plenum
at low pressure through diffusers in the raised floor. The diffusers can be of various types: e.g.,
swirl, variable-area, displacement, and produce more or less mixing in the zone. UFAD systems
are promoted as saving energy due to: higher supply air temperature; low static pressure; cooler
conditions in the occupied subzone than in the upper subzone; and sweeping of some portion of the
convective load (from ceiling lights, for instance) into the return air without interaction with the
occupied region of the zone.
Modeling a UFAD system is quite complex and involves considerably more than just a non-
uniform zone model.
The zones’ coupling to the supply and return plenums must be modeled
accurately (particularly radiative transfer from a warm ceiling to a cool floor and on into the supply
plenum by conduction). The supply plenum must be accurately modeled, giving a good estimate of
the supply air temperature and conduction heat transfer between supply & return plenums through
the slab. The HVAC system must be modeled including return air bypass and various types of fan
powered terminal units.
The UCSD UFAD interior zone model is similar to the UCSD DV model. The most obvious
difference is that the UFAD model has no separate near-floor subzone. Like the UCSD DV model
it is a plume equation based multi-layer model (2 layers in this case). The zone is modeled as being
divided into 2 well separated subzones which we denote as “occupied” and “upper”. Each subzone
is treated as having a single temperature. The boundary between the 2 subzones moves up & down
each time step as a function of zone loads and supply air flow rate. Thus at each HVAC time step,
the height of the boundary above the floor must be calculated, portions of surfaces assigned to each
subzone, and a separate convective heat balance performed on each subzone.
13.2.4.3
Model Description
The UFAD interior zone model is based upon non-dimensional analysis of the system and using
the non-dimensional description to make a comparison between full-scale UCB test chamber data
& small-scale UCSD salt tank measurements.
In order to do the non-dimensional comparisons, we need to define two dimensionless parameters.
One is Γ, and the other is ϕ. Lin & Linden (Lin & Linden, 2005) showed that in a UFAD system,
the buoyancy flux of the heat source (B) and the momentum flux of the cooling jets (M) are the
controlling parameters on the stratification. Since [B] = L4T −3 and[M] = L4T −2 , we can have a
length scale as M 3/4/B1/2 .
Definition of Γ for the single-plume single-diffuser basic model
We observed, in our small-scale experiments, that the total room height does not affect the
interface position, or the height of the occupied zone. In other words, H might not be the critical
length scale for the stratification. Therefore, we started to use
√
A as the reference length. Then
Γ is defined as:
Γ =
M 3/4
B1/2A1/2 = (Q2/A)3/4
B1/2A1/2 =
Q3/2
A5/4B1/2
(13.181)
Definition for multi-diffuser and multi-source cases
We only considered single-diffuser, single-source cases in above analysis. Suppose there are n
equal diffusers and m equal heat sources in a UFAD room. We shall divide the number of diffusers
666
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
up into a number of separate heat sources so that each subsection with n’ = n/m diffusers per heat
source will have the same stratification as other subsections. Further, the air flow and the heat load
into the subsection Q’ and B’ will be Q′ = Q/m B′ = B/m respectively, where Q’ and B’ are the
total air flow and the total heat load for the entire UFAD space. Then the momentum flux each
diffuser per heat source carries is Md = ( 1
n′Q′)2/A. Equation 13.181 will be modified as:
Γ = (n′Md)3/4
B′1/2√
n′A
=
Q′3/2
(n′A)5/4B′1/2 =
Q3/2
m(n′A)5/4B1/2
(13.182)
Full-scale cases
Because B is the buoyancy flux of the heat sources and M is the momentum flux of the cooling
jets, in a real full-scale room, we shall consider the total room net heat load (plume heat input,
minus the room losses) and the total net flow rate coming from the diffusers (input room air flow,
minus the room leakage). Further, if the diffuser is swirl type, the vertical momentum flux should
be used.
Γ =
(Q cos θ)3/2
m(n′A)5/4(0.0281W)1/2
(13.183)
where Q is the net flow rate coming out from all diffusers (m3/s); W is the total net heat load
(kW); A is the effective area of each diffuser (m2); n’ is the number of diffusers per heat source;
qθ is the angle between the diffuser slots and the vertical direction and m is the number of heat
sources.
Definition of ϕ
In our theoretical model, two-layer stratification forms at steady state, provided that each
diffuser carries the same momentum flux, and each heat source has the same heat load. We could
define a dimensionless parameter ϕ, which indicates the strength of stratification.
Small-scale cases
In our salt-water tank experiments, fluid density r is measured. Define that:
ϕ = ρu −ρl
ρu −ρo
(13.184)
where ρu and ρl are the fluid density of the upper layer and lower layer, separately; and ρo is
the source density at the diffusers.
Therefore, ρl = ρo gives ϕ = 1, which means the largest stratification (displacement ventilation
case); ρl = ρu leads to ϕ = 0, in which case there is no stratification (mixed ventilation case).
Full-scale cases
Similarly, we can define ϕ for full-scale cases by using temperature.
ϕ = Tr −Toz
Tr −Ts
(13.185)
where Tr, Toz, and Ts are the return air temperature, the occupied zone temperature and the
supply temperature, respectively (K). Again ϕ = 1 occurs in displacement ventilation; while ϕ = 0
happens in mixed ventilation.
Comparisons between full-scale UCB data and small-scale UCSD data
The figures (Figure 13.15. Data comparisons in the non-dimensional (a) regular Γ-ϕ plot and
Figure 13.16. (b) log-log Γ-ϕ plot.} show the comparisons between UCB’s data and the UCSD
13.2. ROOMAIR MODELS
667
Figure 13.15: Data comparisons in the non-dimensional (a) regular Γ-ϕ plot
668
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.16: (b) log-log Γ-ϕ plot.}
13.2. ROOMAIR MODELS
669
salt tank data in the Γ-ϕ plot. As seen in the figures, the full-scale and small-scale data are on the
same trend curve. This provides the evidence that the salt-tank experiments have included most
characteristics of a UFAD system. Note that big Γ (>20) of UCB’s experiments all have large DDR
(from 1.19 to 2.18). The largest DDR (2.18) even gives a negative (Tr −Toz)/(Tr −Ts), which is
NOT shown in the figures.)
We could work out the occupied zone temperature by using the least-square fitting line suggested
in Figure 13.16. Hence the interface height is needed to determine a entire two-layer stratification.
Figure 13.17 shows the dimensionless interface height(h/
√
n′A) of the UCSD small-scale experiments
plotted against Γ. Note that for the experiments with elevated heat source, the interface heights
have been modified byh′ = h−1
2hs where hs is the vertical position of the elevated heat source. All
data then are located along a line in Figure 13.17. Since the salt-tank experiments are concluded to
represent important characteristics of a full-scale UFAD room, this figure provides some guidelines
for estimate the interface position in a real UFAD room.
Figure 13.17: Non-dimensional interface height of small-scale experiments.
Formulas for EnergyPlus based on the dimensionless parameter Γ
If we have input including the supply temperature Ts (K); the number of diffusers n; the
number of heat sources m; the vertical position of the heat sources hs (m); the heat load W (kW);
the effective area of a diffuser A (m2); and the total supply air flow rate Q (m3/s) then the output
670
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
will be;
Tr = 0.0281W
Qg
Ts + Ts
(13.186)
Toz = Tr −1.6Γ−0.76(Tr −Ts)
(13.187)
h =
r n
mA(7.43ln(Γ) −1.35) + 1
2hs
(13.188)
where Tr is the return temperature (K); Toz is the occupied subzone temperature (K); h is the
interface height (m); and Γ is defined above.
13.2.4.4
Implementation
The implementation closely follows the procedure described in the displacement ventilation zone
model. The model predicts two temperatures that characterize the two main levels in the stratifi-
cation of the room:
1. An occupied subzone temperature Toc representing the temperature of the occupied region;
2. An upper level temperature Tmx representing the temperature of the upper, mixed region and
the outflow temperature.
We will use Equation 13.188 to calculate the interface height and do a heat balance calculation
on each subzone. Γ is given by Equation 13.183. The supply air flow rate ˙V is obtained by summing
all the air flows entering the zone: supply air, infiltration, ventilation, and inter-zone flow. The heat
gain ˙Q is estimated by summing all the convective internal gains located in the occupied subzone –
task lights, people, equipment – and dividing this power equally among the n plumes. With these
assumptions we can describe the implementation.
The UCSD UFI model is controlled by the subroutine ManageUCSDUFModels which is called
from the RoomAirModelManager. The RoomAirModelManager selects which zone model will be
used for each zone.
The calculation is done in subroutine CalcUCSDUI. First we calculate the convective heat gain
going into the upper and lower regions.
˙Qocz = ˙Qoc,conv + ˙Qtl,conv + ˙Qeleq,conv + ˙Qgaseq,conv + ˙Qotheq,conv + ˙Qhw,conv + ˙Qstmeq,conv
+ ˙Qbb,conv + ˙Qwaterheater,conv + ˙Qfuelcell,conv
(13.189)
˙Qmxz = ˙Qgl,conv + ˙Qltp + ˙Qhtrad,conv
(13.190)
˙Qtot,conv = ˙Qocz + ˙Qmxz
(13.191)
Next we sum up the inlet air flows in the form of MCP (mass flow rate times the air specific
heat capacity) and MCPT (mass flow rate times Cp times air temperature).
MCPzone = MCPi + MCPvent + MCPmix
(13.192)
13.2. ROOMAIR MODELS
671
MCPsys =
X
inlets
˙miCp,i
(13.193)
˙msystot =
X
inlets
˙mi
(13.194)
MCPtot = MCPzone + MCPsys
(13.195)
MCPTzone = MCPTi + MCPTvent + MCPTmix
(13.196)
MCPTsys =
X
inlets
˙miCp,iTi
(13.197)
MCPTtot = MCPTzone + MCPTsys
(13.198)
The number of plumes per occupant Nplumesperpers is a user input. The total number of plumes
in the zone is:
Nplumes = Nocc · Nplumesperperson
(13.199)
Using this we calculate the total power in the plumes and the power per plume.
˙Qplumes = ˙Qocz
(13.200)
˙Qperplume = ˙Qplumes/Nplumes
(13.201)
The number of diffusers per plumes is also a user input. To obtain the number of diffusers in
the zone:
Ndiffusers = Nplumes · Ndiffusersperplume
(13.202)
The area Adiff is also a user input. For swirl diffusers and for displacement diffusers this area is
used as input. For the variable area diffusers, though, we calculate the area. We assume 400 ft/min
velocity at the diffuser and a design flow rate per diffuser is 150 cfm (.0708 m3/s). The design area
of the diffuser is 150 ft3/min / 400 ft/min = .575 ft2 = .035 m2. Then the variable area each time
step is
Adiff = ˙msystot/(.0708 · Ndiffusers)
(13.203)
We now calculate the height fraction Frhb (height of boundary layer divided by the total zone
height).
Γ =
( ˙msystot · cos(θthrow))3/2
Nplumes(Ndiffusersperplume · Adiff)5/4(0.0281 · 0.001 · ˙Qplumes)
1/2
(13.204)
Frhb = (Ndiffusersperplume · Adiff)1/2(7.43 ln(Γ) −1.35 + 0.5Hs)
Hceil
(13.205)
where θthrow is a user input: the angle between the diffuser slots and vertical; and Hs is the
source height above the floor (m).
Next we iterate over the following 2 steps.
672
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
13.2.4.5
Iterative procedure
1. Call subroutine HcUCSDUF to calculate a convective heat transfer coeﬀicient for each surface
in the zone, an effective air temperature for each surface, and HAmx, HATmx, HAoc, HAToc.
Here HA is
P
surfaces
hc,i · Ai for a region and HAT is
P
surfaces
hc,i · Ai · Ti for a region. The sum
is over all the surfaces bounding the region; hc,i is the convective heat transfer coeﬀicient for
surface i, Ai is the area of surface i, and Ti is the surface temperature of surface i.
2. Calculate the two subzone temperatures: Toc and Tmx.
The hc’s calculated in step 1 depend on the subzone temperatures. In turn the subzone temper-
atures depend on the HA and HAT’s calculated in step 1. Hence the need for iteration.
Next we describe Steps 1 and 2 in more detail.
13.2.4.6
Step 1
Subroutine HcUCSDUF is quite straightforward. It loops through all the surfaces in each zone and
decides whether the surface is located in the upper, mixed subzone or the lower, occupied subzone,
or if the surface is in both subzones. If entirely in one subzone the subzone temperature is stored in
the surface effective temperature variable SurfTempEffBulkAir(SurfNum) and hc for the surface is
calculated by a call to subroutine CalcDetailedHcInForDVModel. This routine uses the “detailed”
natural convection coeﬀicient calculation that depends on surface tilt and ∆T 1/3 . This calculation
is appropriate for situations with low air velocity.
For surfaces that bound 2 subzones, the subroutine calculates hc for each subzone and then
averages them, weighting by the amount of surface in each subzone.
During the surface loop, once the hc for a surface is calculated, the appropriate subzone HA and
HAT sums are incremented. If a surface is in 2 subzones the HA and HAT for each subzone are
incremented based on the area of the surface in each subzone.
13.2.4.7
Step 2
The calculation of subzone temperatures follows the method used in the ZoneTempPredictor-
Corrector module and described in the section Basis for the System and Zone Integration.
Namely a third order finite difference expansion of the temperature time derivative is used in updat-
ing the subzone temperatures. Otherwise the subzone temperatures are obtained straightforwardly
by solving an energy balance equation for each subzone.
Toc
= (Cair,oc·(3·T−1,oc−(3/2)·T−2,oc+(1/3)·T−3,oc)+ ˙Qocz·Frgains+HAToc+MCPTtot)
((11/6)·Cair,oc+HAoc+MCPtot)
Tmx
= (Cair,mx·(3·T−1,mx−(3/2)·T−2,mx+(1/3)·T−3,mx)+ ˙Qocz·(1−Frgains)+ ˙Qmxz+HATmx+Toc·MCPtot)
((11/6)·Cair,mx+HAmx+MCPtot)
(13.206)
Here Cair,oc and Cair,mx are the heat capacities of the air volume in each subzone. Cair,mx is
calculated by:
Rair,mx = Vmx · (∆zmx/zceil) · ρair,mx · cp,air,mx · Mulcap/ (∆tz · 3600)
(13.207)
cair,mx = Rair,mx · ∆tz/∆tsys
(13.208)
13.2. ROOMAIR MODELS
673
The gains fraction Frgains is a user input via a schedule. It is the fraction of the convective
gains in the occupied subzone that remain in that subzone.
The other subzone air heat capacities are calculated in the same manner.
13.2.4.8
Mixed calculation
The above iterative procedure assumed that the UFAD nonuniform zone model was appropriate:
i.e., conditions were favorable temperature stratification in the zone. Now that this calculation is
complete and the subzone temperatures and depths calculated, we check to see if this assumption
was justified. If not, zone conditions must be recalculated assuming a well-mixed zone.
If Tmx < Toc or MCPtot ≤0 or Hfr · Hceil < ∆zocc,min, then the following mixed calculation will
replace the UFAD interior zone calculation.
Note: ∆zocc,min is the minimum thickness of occupied subzone. It is set to 0.2 meters.
The mixed calculation iteratively calculates surface convection coeﬀicients and room temperature
just like the displacement ventilation calculation described above. In the mixed case however, only
one zone temperature Tavg is calculated. The 3 subzone temperatures are then set equal to Tavg.
First, Frhb is set equal to zero.
Then the code iterates over these steps.
Calculate Tavg using:
Tavg
= (Cair,z · (3 · T−1,z −(3/2) · T−2,z + (1/3) · T−3,z)
+ ˙Qtot,conv + HAToc + HATmx + MCPTtot)/((11/6) · Cair,z + HAoc + HAmx + MCPtot)
(13.209)
Tmx = Tavg
(13.210)
Toc = Tavg
(13.211)
Call HcUCSDUF to calculate the hc’s.
Repeat step 1
13.2.4.9
Final calculations
The UFAD interior zone calculation finishes by calculating some report variables.
We define heights:
Htrans = Frhb · Hceil
(13.212)
Hmxavg = (Hceil + Htrans) /2
(13.213)
Hocavg = Htrans/2
(13.214)
Using the user defined comfort height we calculate the comfort temperature.
If mixing:
Tcomf = Tavg
(13.215)
674
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
If UFAD:
If Hcomf < Hocavg:
Tcomf = Tocc
(13.216)
Else if Hcomf ≥Hocavg and Hcomf < Hmxavg:
Tcomf = (Toc (Hmxavg −Hcomf) + Tmx (Hcomf −Hocavg)) / (Hmxavg −Hocavg)
(13.217)
Else if Hcomf ≥Hmxavg and Hcomf < Hceil:
Tcomf < Tmx
(13.218)
Using the user defined thermostat height we calculate the temperature at the thermostat.
If mixing:
Tstat < Tavg
(13.219)
If UFAD:
IfHstat < Hocavg:
Tstat = Tocc
(13.220)
Else if Hstat ≥Hocavg and Hstat < Hmxavg:
Tstat = (Toc (Hmxavg −Hstat) + Tmx (Hstat −Hocavg)) / (Hmxavg −Hocavg)
(13.221)
Else if Hstat ≥Hmxavg and Hstat < Hceil:
Tstat = Tmx
(13.222)
The average temperature gradient is:
If Hmxavg −Hoccavg > 0.1:
GradTavg = (Tmx −Tocc)/(Hmxavg −Hoccavg)
(13.223)
else GradTavg = 0.0.
Finally, the zone node temperature is set to Tmx.
Other variables that are reported out are Γ and ϕ.
ϕ = (Tmx −Tocc)/(Tmx −Tsup)
(13.224)
where Tsup is the zone supply air temperature.
13.2. ROOMAIR MODELS
675
13.2.5
Under-Floor Air Distribution Exterior Zone Model
13.2.5.1
Overview
The input object RoomAirSettings:UnderFloorAirDistributionExterior provides a simple model for
heat transfer and a nonuniform vertical temperature profile for exterior zones of a UFAD system.
These zones are expected to be dominated by internal loads, a portion of which (such as occupants
and workstations) will act to generate plumes, and by window solar and conduction heat gains. The
solar radiation penetrating the room is not expected to generate plumes. However, a window plume
is likely to be generated in sunny conditions, particularly if an interior blind is deployed. Thus
the exterior UFAD zone will have potentially have plumes from people and equipment and plumes
arising from the windows. The plumes act to potentially create room air stratification, depending
on the type & number of diffusers, the amount and type of load, and the system flowrate. In order
to better model this situation the fully-mixed room air approximation that is currently used in most
whole building analysis tools is extended to a two node approach, with the purpose of obtaining a
first order precision model for vertical temperature profiles for the exterior zones of UFAD systems.
The use of 2 nodes allows for greatly improved prediction of thermal comfort and overall building
energy performance for the increasingly popular UFAD systems.
TheUCSD UFAD Exterior Zone Model is one of the non-uniform zone models provided through
the Room Air Manager in EnergyPlus. The intent is to provide a selection of useful non-uniform zone
air models to enable the evaluation of air-conditioning techniques that use stratified or partially
stratified room air.
Such techniques include displacement ventilation (DV) and underfloor air
distribution (UFAD) systems. The methodology can also include natural displacement ventilation
and also wind-driven cross-ventilation (CV).
13.2.5.2
Underfloor air distribution systems
UFAD systems represent, in terms of room air stratification, an intermediate condition between
a well-mixed zone and displacement ventilation.
Air is supplied through an underfloor plenum
at low pressure through diffusers in the raised floor. The diffusers can be of various types: e.g.,
swirl, variable-area, displacement, and produce more or less mixing in the zone. UFAD systems
are promoted as saving energy due to: higher supply air temperature; low static pressure; cooler
conditions in the occupied subzone than in the upper subzone; and sweeping of some portion of the
convective load (from ceiling lights, for instance) into the return air without interaction with the
occupied region of the zone.
Modeling a UFAD system is quite complex and involves considerably more than just a non-
uniform zone model.
The zones’ coupling to the supply and return plenums must be modeled
accurately (particularly radiative transfer from a warm ceiling to a cool floor and on into the supply
plenum by conduction). The supply plenum must be accurately modeled, giving a good estimate of
the supply air temperature and conduction heat transfer between supply & return plenums through
the slab. The HVAC system must be modeled including return air bypass and various types of fan
powered terminal units.
The UCSD UFAD exterior zone model is similar to the UCSD interior zone model. The most
obvious difference is that the exterior UFAD has 2 different types of plume sources: people &
equipment and windows. Like the UCSD UFAD interior model it is a plume equation based multi-
layer model (2 layers in this case). The zone is modeled as being divided into 2 well separated
subzones which we denote as “occupied” and “upper”. Each subzone is treated as having a single
676
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
temperature. The boundary between the 2 subzones moves up & down each time step as a function
of zone loads and supply air flow rate. Thus at each HVAC time step, the height of the boundary
above the floor must be calculated, portions of surfaces assigned to each subzone, and a separate
convective heat balance performed on each subzone.
13.2.5.3
Model Description
As in the interior zone case, we define 2 dimensionless parameters: Γ and ϕ. The definitions of
the 2 parameters are the same as in the previous section (Equations 13.181, 13.182, 13.183, 13.184,
and 13.185). As in the previous case, the experimental data can be plotted versus Γ and lines fitted
to the data give the following formulas for occupied subzone temperature and interface height.
Toz = Tr −1.4Γ−0.6(Tr −Ts)
(13.225)
h =
r n
mA(11.03ln(Γ) −10.73) + 1
2hs
(13.226)
where Toz is the occupied subzone temperature (K); Tr is the return temperature (K); Γ is the
dimensionless height parameter defined above; Ts is the supply temperature (K); h is the interface
height (m); n is the number of diffusers; m is the number of heat sources; A is the effective area of
a diffuser (m2); and hs is the vertical position of the heat sources (m). The formula for Tr is the
same as in the previous section.
13.2.5.4
Implementation
The implementation closely follows the procedure described in the UFAD interior zone model. The
model predicts two temperatures that characterize the two main levels in the stratification of the
room:
1. An occupied subzone temperature Toc representing the temperature of the occupied region;
2. An upper level temperature Tmx representing the temperature of the upper, mixed region and
the outflow temperature.
We will use Equation 13.226 to calculate the interface height and do a heat balance calculation
on each subzone. Γ is given by Equation 13.183. The supply air flow rate ˙V is obtained by summing
all the air flows entering the zone: supply air, infiltration, ventilation, and inter-zone flow. The heat
gain ˙Q is estimated by summing all the convective internal gains located in the occupied subzone
– task lights, people, equipment – and adding to this the convective gain coming from the window
surface. With these assumptions we can describe the implementation.
The UCSD UFE model is controlled by the subroutine ManageUCSDUFModels which is called
from the RoomAirModelManager. The RoomAirModelManager selects which zone model will be
used for each zone.
The calculation is done in subroutine CalcUCSDUEI. First we calculate the convective heat gain
going into the upper and lower regions.
˙Qocz = ˙Qoc,conv + ˙Qtl,conv + ˙Qeleq,conv + ˙Qgaseq,conv + ˙Qotheq,conv + ˙Qhw,conv + ˙Qstmeq,conv
+ ˙Qbb,conv + ˙Qwaterheater,conv + ˙Qfuelcell,conv
(13.227)
13.2. ROOMAIR MODELS
677
˙Qmxz = ˙Qgl,conv + ˙Qltp + ˙Qhtrad,conv
(13.228)
˙Qtot,conv = ˙Qocz + ˙Qmxz
(13.229)
Next we sum up the inlet air flows in the form of MCP (mass flow rate times the air specific
heat capacity) and MCPT (mass flow rate times Cp times air temperature).
MCPzone = MCPi + MCPvent + MCPmix
(13.230)
MCPsys =
X
inlets
˙miCp,i
(13.231)
˙msystot =
X
inlets
˙mi
(13.232)
MCPtot = MCPzone + MCPsys
(13.233)
MCPTzone = MCPTi + MCPTvent + MCPTmix
(13.234)
MCPTsys =
X
inlets
˙miCp,iTi
(13.235)
MCPTtot = MCPTzone + MCPTsys
(13.236)
For exterior zone model, we assume one plume: Nplumes = 1. The number of diffusers in the
zone Ndiffusers is a user input.
The area Adiff is also a user input. For swirl diffusers, linear bar grilles, and displacement
diffusers this area is used as input. For the variable area diffusers, though, we calculate the area.
We assume 400 ft/min velocity at the diffuser and a design flow rate per diffuser is 150 cfm (.0708
m3/s). The design area of the diffuser is 150 ft3/min / 400 ft/min = .575 ft2 = .035 m2. Then the
variable area each time step is:
Adiff = ˙msystot/(.0708 · Ndiffusers)
(13.237)
We now make an initial estimate of the convective gain from the windows.
˙Qwin,conv =
X
i=1,nwin
hc,iAwin,iTwinsurf,i −hc,iAwin,iTmat
(13.238)
Then:
˙Qplumes = ˙Qocz + ˙Qwin,conv
(13.239)
We now calculate the height fraction Frhb (height of boundary layer divided by the total zone
height).
Γ =
( ˙msystot · cos(θthrow))3/2
(Ndiffusers · Adiff)5/4(0.0281 · 0.001 · ˙Qplumes)
1/2
(13.240)
678
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Frhb = (Ndiffusers · Adiff)1/2(11.03ln(Γ) −10.73 + 0.5Hs)
Hceil
(13.241)
where θthrow is a user input: the angle between the diffuser slots and vertical; and Hs is the
source height above the floor (m).
Next we iterate over the following 2 steps.
13.2.5.5
Iterative procedure
1. Call subroutine HcUCSDUF to calculate a convective heat transfer coeﬀicient for each surface
in the zone, an effective air temperature for each surface, and HAmx, HATmx, HAoc, HAToc,
HAmx,win, HATmx,win, HAoc,win,and HAToc,win. Here HA is
P
surfaces
hc,i · Ai for a region and
HAT is
P
surfaces
hc,i · Ai · Ti for a region. The sum is over all the surfaces bounding the region;
hc,i is the convective heat transfer coeﬀicient for surface i, Ai is the area of surface i, and
Ti is the surface temperature of surface i.
Variables with the win subscript are summed
over window surfaces only. Then the convective gain from the window is recalculated using
Equation 13.242 and the power in the plume is recalculated: ˙Qplumes = ˙Qocz + ˙Qwin,conv .
2. Calculate the two subzone temperatures: Toc and Tmx.
˙Qwin,conv = HATmx,win + HAToc,win −HAmx,winTmx −HAoc,winToc
(13.242)
The hc’s calculated in step 1 depend on the subzone temperatures. In turn the subzone temper-
atures depend on the HA and HAT’s calculated in step 1. Hence the need for iteration.
Next we describe Steps 1 and 3 in more detail.
13.2.5.6
Step 1
Subroutine HcUCSDUF is quite straightforward. It loops through all the surfaces in each zone and
decides whether the surface is located in the upper, mixed subzone or the lower, occupied subzone,
or if the surface is in both subzones. If entirely in one subzone the subzone temperature is stored in
the surface effective temperature variable SurfTempEffBulkAir(SurfNum) and hc for the surface is
calculated by a call to subroutine CalcDetailedHcInForDVModel. This routine uses the “detailed”
natural convection coeﬀicient calculation that depends on surface tilt and ∆T 1/3 . This calculation
is appropriate for situations with low air velocity.
For surfaces that bound 2 subzones, the subroutine calculates hc for each subzone and then
averages them, weighting by the amount of surface in each subzone.
During the surface loop, once the hc for a surface is calculated, the appropriate subzone HA and
HAT sums are incremented. If a surface is in 2 subzones the HA and HAT for each subzone are
incremented based on the area of the surface in each subzone. The subroutine calculates a separate
HA and HAT for the windows for use in calculating the window convective gain.
13.2. ROOMAIR MODELS
679
13.2.5.7
Step 2
The calculation of subzone temperatures follows the method used in the ZoneTempPredictor-
Corrector module and described in the section Basis for the System and Zone Integration.
Namely a third order finite difference expansion of the temperature time derivative is used in updat-
ing the subzone temperatures. Otherwise the subzone temperatures are obtained straightforwardly
by solving an energy balance equation for each subzone.
Toc
= (Cair,oc·(3·T−1,oc−(3/2)·T−2,oc+(1/3)·T−3,oc)+ ˙Qocz·Frgains+HAToc+MCPTtot)
((11/6)·Cair,oc+HAoc+MCPtot)
Tmx
= (Cair,mx·(3·T−1,mx−(3/2)·T−2,mx+(1/3)·T−3,mx)+ ˙Qocz·(1−Frgains)+ ˙Qmxz+HATmx+Toc·MCPtot)
((11/6)·Cair,mx+HAmx+MCPtot)
(13.243)
Here Cair,oc and Cair,mx are the heat capacities of the air volume in each subzone. Cair,mx is
calculated by:
Rair,mx = Vmx · (∆zmx/zceil) · ρair,mx · cp,air,mx · Mulcap/ (∆tz · 3600)
(13.244)
cair,mx = Rair,mx · ∆tz/∆tsys
(13.245)
The gains fraction Frgains is a user input via a schedule. It is the fraction of the convective
gains in the occupied subzone that remain in that subzone.
The other subzone air heat capacities are calculated in the same manner.
13.2.5.8
Mixed calculation
The above iterative procedure assumed that the UFAD zone model was applicable: i.e., conditions
were favorable temperature stratification in the zone. Now that this calculation is complete and
the subzone temperatures and depths calculated, we check to see if this assumption was justified.
If not, zone conditions must be recalculated assuming a well-mixed zone.
If Tmx < Toc or MCPtot ≤0 or Hfr · Hceil < ∆zocc,min, then the following mixed calculation will
replace the UFAD exterior zone calculation.
Note: ∆zocc,min is the minimum thickness of occupied subzone. It is set to 0.2 meters.
The mixed calculation iteratively calculates surface convection coeﬀicients and room temperature
just like the displacement ventilation calculation described above. In the mixed case however, only
one zone temperature Tavg is calculated. The 2 subzone temperatures are then set equal to Tavg.
First, Frhb is set equal to zero.
Then the code iterates over these steps.
Calculate Tavg using:
Tavg
= (Cair,z · (3 · T−1,z −(3/2) · T−2,z + (1/3) · T−3,z)
+ ˙Qtot,conv + HAToc + HATmxMCPTtot)/((11/6) · Cair,z + HAoc + HAmx + MCPtot)
(13.246)
Tmx = Tavg
(13.247)
Toc = Tavg
(13.248)
680
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Call HcUCSDUF to calculate the hc’s.
Repeat step 1.
13.2.5.9
Final calculations
The UFAD exterior zone calculation finishes by calculating some report variables.
We define heights:
Htrans = Frhb · Hceil
(13.249)
Hmxavg = (Hceil + Htrans) /2
(13.250)
Hocavg = Htrans/2
(13.251)
Using the user defined comfort height we calculate the comfort temperature.
If mixing:
Tcomf = Tavg
(13.252)
If UFAD:
If Hcomf < Hocavg:
Tcomf = Tocc
(13.253)
Else if Hcomf ≥Hocavg and Hcomf < Hmxavg:
Tcomf = (Toc (Hmxavg −Hcomf) + Tmx (Hcomf −Hocavg)) / (Hmxavg −Hocavg)
(13.254)
Else if Hcomf ≥Hmxavg and Hcomf < Hceil:
Tcomf < Tmx
(13.255)
Using the user defined thermostat height, we calculate the temperature at the thermostat.
If mixing:
Tstat = Tavg
(13.256)
If UFAD:
IfHstat < Hocavg:
Tstat = Tocc
(13.257)
Else if Hstat ≥Hocavg and Hstat < Hmcavg:
Tstat = (Toc (Hmxavg −Hstat) + Tmx (Hstat −Hocavg)) / (Hmxavg −Hocavg)
(13.258)
Else if Hstat ≥Hmxavg and Hstat < Hceil:
Tstat = Tmx
(13.259)
13.2. ROOMAIR MODELS
681
The average temperature gradient is:
If Hmxavg −Hoccavg > 0.1:
GradTavg = (Tmx −Tocc)/(Hmxavg −Hoccavg)
(13.260)
else GradTavg = 0.0.
Finally, the zone node temperature is set to Tmx.
Other variables that are reported out are Γ and ϕ.
ϕ = (Tmx −Tocc)/(Tmx −Tsup)
(13.261)
where Tsup is the zone supply air temperature.
13.2.6
Cross Ventilation Room Air Model
13.2.6.1
Overview
The input object RoomAirSettings:CrossVentilation provides a simple model, developed by UCSD,
for heat transfer and vertical temperature profile prediction in cross ventilated rooms. This model
was developed using scaling analysis, experimental correlations, computational fluid dynamics, and
approximate solutions of the Navier-Stokes equations. The model distinguishes two regions in the
room, the main jet region and the recirculations, and predicts characteristic airflow velocities and
average air temperatures. The model consists of a set of analytical expressions that clearly display
the first order effects of room geometry and inflow characteristics on Cross Ventilation airflow and
heat transfer.
13.2.6.2
Cross-Ventilation
The CV model is developed from analysis of the flow structure inside a cross-ventilated room,
which naturally divides into distinct jet and recirculation flow regions. The flows are calculated for
different room and opening geometries using CFD. Correlations with room and aperture parameters
are then deduced for a characteristic temperature and velocity in the jet and recirculation regions.
The SS 2-opening model is developed from analysis of wind tunnel data for pressure and venti-
lation rates, correlating the flow rate with the pressure difference between the two openings, with
contributions from both the mean and unsteady components. The local velocity estimate is also
based on wind tunnel data, and gives the velocity as a function of wind angle.
13.2.6.3
Approach
With the widespread availability of air conditioning, natural ventilation became a rare feature in
commercial buildings in the US. The recent resurgence of the use of natural ventilation relies on
systems whose performance can be predicted and controlled, often working in conjunction with me-
chanical ventilation and cooling systems in hybrid ventilation configurations. In this contemporary
approach natural ventilation deals with thermal and air renewal requirements in the cold and mild
season and often plays a limited role in the warm season (due to the need to control indoor velocities
and noise levels). Whereas traditional natural ventilation systems often use large openings (1-4m2),
both recent and expected future examples tend to use smaller openings (0.2-1m2), often in multiple
opening configurations that allow for eﬀicient heat removal with controlled indoor velocities.
682
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
The modeling approach used is based on simplified solutions of the Navier Stokes equations that
are integrated into scaling formulae that predict relevant flow quantities (characteristic velocities
and temperatures) in distinct regions of the flow. The scaling expressions that will be developed
use the principle of flow similarity: for a given room geometry and flow regime (either laminar or
turbulent), the flow pattern is constant. In the present case, where the goal is to predict internal
velocities using as input the inflow velocity (that can be estimated by the airflow rate predicted by
the AirflowNetwork model), the principle can be stated as:
(Velocity in a given position in the room) = (Inflow velocity) × (Constant)
The constant is non-dimensional and depends on the position or room zone where the prediction
is being made. For a given geometry the constant can be measured experimentally or inferred from
a detailed CFD simulation. It is expected that the constant may depend on non-dimensional room
geometry parameters that can be inferred from a careful analysis of the flow. The proposed CV
model uses a set of CFD simulations, in conjunction with simplified solutions of the Navier Stokes
equations, to obtain the constants and their dependence on room geometry features.
The updated CV model proposed in this document was developed using inlet areas Ain and
room cross-section areas ARM in the following range:
0.5% < Ain/ARM < 5%
whereas the existing model used:
3.2% < Ain/ARM < 21%
The room lengths for which these models are expected to be applied range between the smallest
room size of 4m and the maximum achievable CV room flushing length of 15-18m.
Figure 13.18: Development of an axisymmetric jet from airflow through a window.
Air flows into the room through an inflow window in the form of an approximately axisymmetric
jet, with characteristic diameter L = Ain1/2, that is confined by the room surfaces (see Figure 13.19).
The initial portion of the jet (up to six diameters) is called the potential core and is characterized
13.2. ROOMAIR MODELS
683
by shear layer development along the perimeter of the jet. After this phase the jet transitions into
a self similar profile whose centerline velocity decays as 1/x’, where x’ = x/D (Awbi, 2003).
For the relevant room length range the geometries used in the two models result in:
New model:
6 < x’ < 60
Existing model:
2 < x’ < 18
The smaller openings used in the new model result in significantly more space for jet development
along the room length. In all but the shortest rooms the jet will enter the fully developed stage
characterized by a 1/x’ centerline velocity decay rate. For this reason, the updated model uses the
average jet velocity profile as opposed to shear layer momentum transfer.
13.2.6.4
Components of the flow
Figure 13.18 shows the schematic development of a free axisymmetric jet in an unconfined environ-
ment, and Figure 13.19 depicts the confinement effects. The air entrained by the jet is detrained
at the outlet, creating two recirculation zones that do not exist in a free jet.
The recirculation flow is similar to the flow in a lid driven cavity, where here the driving force is
the confined jet flow. Turbulent lid driven cavity flows have been shown to have self-similar velocity
profiles, as shown in Figure 13.20.
The model is based on the hypothesis that the flow is composed of:
A – Lid driven cavity flows (in the recirculation regions).
B – A confined axisymmetric jet flow.
Figure 13.19: Top view of a cross ventilated room. The air entrained by the jet is detrained at the
outlet, typically creating two recirculation zones.
The goal of the model is to obtain the value and functional form of the constant term shown in
the scaling laws for the characteristic average velocities in the two flow regions: jet and recirculation
684
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.20: Top view of one half of a cross ventilated room. The flow is approximately composed
of a confined jet and two lid driven cavity flows (one on each side).
regions.
To estimate the average jet velocity we integrate along the depth of the room (including both the
core region and the 1/x’ velocity decay region) to derive an average maximum jet velocity, V J,m:￿
VJ,m = Uin
p
Ain
n
6 + 6.3 ln

D∗/6
p
Ain
o
/D∗
(13.262)
(To allow for wind angle effects the room depth D has been replaced by D\* - see a later section.)
The lid-driven cavity flow profile that characterizes the recirculation region has a maximum velocity
that is approximately one half of the driving velocity, which in this case is due to the jet. For this
reason we define the separation between the two regions along the virtual surface where the jet
reaches 50% of its maximum, centerline, velocity.
The analysis of the flow revealed that the room containment effect leads to higher velocities for
cases that combine a large inflow opening with a small room cross-section area. In order to account
for this effect we propose to use the following non-dimensional scaling parameter:
CRM = (Ain/ARM)1/2
(13.263)
The expression used for the scaling of the average jet velocity is then:
UJ = C1CRMVJ,m
(13.264)
or
UJ = C1
Qin
√AinARM
(VJ,m/Uin)
(13.265)
where the constant C1 will be obtained from the results of a set of CFD simulations shown in
the next section.
In addition to the jet velocity the characteristic recirculation flow velocity UR is also an inter-
esting parameter that, according to the self-similar flow profile hypothesis shown in Figure 13.20,
should scale with a similar expression to the one shown above for the jet (although with a different
correlation constant, C2). The modeling hypothesis can also be tested by evaluating its capability
13.2. ROOMAIR MODELS
685
to predict the maximum recirculation flow rate, which can be predicted by multiplying the average
velocity by the room cross-section area:
QR = C3
Qin
CRM
(VJ,m/Uin)
(13.266)
Because of the self-similar velocity profile shape that occurs in the recirculation, the near wall
velocity (used to predict forced convection) can be estimated simply by multiplying the characteristic
recirculation velocity by two.
The expressions obtained apply in the turbulent regime (because the CFD simulations on which
they are based are for that regime). Both velocity correlations presented below have the functional
form:
V = aX + b
(13.267)
where a is C1, C2 or C3, X is a velocity scale and b is a constant that results from the best fit.
The model has a lower limit on the value of X: if X is too small the flow is no longer turbulent.
This limit implies that the point X
= 0 is never achieved, avoiding the unrealistic prediction of
V(0) = b.
In addition to the velocity and airflow rate predictions described above it is also essential to
predict the temperature variations in the two zones of the flow. In most cases these variations
will be positive due to the internal sensible heat gains. However‘, as a result of room surface heat
transfer, in some cases the variations may be negative. Analysis of the CFD simulations that are
presented in the next section revealed that approximately all the exhaust air comes from the jet
regions. For this reason, the heat gains affect the two regions differently:
• Heat gains in the jet region only affect this region (no temperature increase in the recirculation
regions).
• Heat gains in the recirculations affect both jet and recirculation regions (because they must
be exhausted by the jets).
In order to predict the temperature increase, heat gains were inserted into the recirculation
regions for different room geometries in the set of simulations presented in the next section. The
volume containing the heat gains extended over the whole depth of the room, from floor to ceiling,
and in the lateral direction from halfway between the window edge and the wall all the way to the
wall. Applying energy conservation principles to predict the temperature increase in the jet and
recirculation region as a function of the sensible heat gains in each region (the sum of internal gains
and internal surface heat transfer) we can obtain the average value of temperature increase in each
region:
∆TJ = CT,J
q′′
RM
ρcpQin
(13.268)
∆TR = CT,R
q′′
RM
ρcpQin
(13.269)
where q”RM is the total internal heat gain for the room, ρ and cp are the density and specific
heat capacity of air, respectively, and CT,J, CT,R are constants.
686
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
13.2.6.5
Results
Table 13.3 lists the cases used to develop the updated CV model, which predicts the output variables
defined in Table 13.4 (see also Figure 13.21). Figures 13.22, 13.23, and 13.24 show plots of the data
derived from the CFD simulations of these test cases, and the lines giving the best fit to the
data. Table 13.5 summarizes the correlation formulae and constants. Finally, Table 13.6 provides
estimates for the error of the correlation in each test case.
Figure 13.21: Jet and recirculation regions in typical vertical cross-section through room (y-z plane).
Jet boundary occurs where jet velocity has fallen to 50% of centerline maximum. Remainder of
cross-section is treated as recirculation. Volumetric heat sources ar
Table 13.3: Test cases used to develop correlations
Case
Opening area
Room width
Room depth
Room height
A (m2)
W (m)
D (m)
H (m)
1
0.25
6
9
2.3
2
0.25
11
9
2.3
3
0.5
9
4.5
2.3
4
0.5
9
6
2.3
5
0.5
6
9
2.3
6
0.5
9
9
2.3
7
0.5
11
9
2.3
8
0.5
13.5
9
2.3
9
0.5
9
13.5
2.3
10
0.5
9
18
2.3
11
0.5
13.5
18
2.3
12
1
9
9
2.3
13
1
9
13.5
2.3
14
1
9
18
2.3
RANGE (max:min ratio)
4
2.25
4
1
13.2. ROOMAIR MODELS
687
Table 13.4: Definitions of output variables
Output variable
Symbol
Units
Definition
Jet velocity
UJ
m/s
Volume-averaged jet region velocity. The
averaging volume is bounded at each x
along the room depth by the line in the
y-z plane where the jet velocity drops to
50% of its maximum centerline value.
Recirculation
zone velocity
UR
m/s
Area-averaged velocity in the y-z plane
with maximum flow. The averaging area
is the recirculation part of the room cross-
section. Typically the plane of maximum
flow occurs at x ∼2D/3 (D/3 before the
outlet).
Recirculation
zone flow rate
QR
m3/s
Total flow rate for the recirculation regions
in the plane of maximum flow (see above).
Jet
temperature
rise
∆TJ
°C
Volume-averaged temperature variations
in the jet region, over the same volume
used to define the jet velocity average.
Recirculation
zone temperature
rise
∆TR
°C
Volume-average temperature variations in
the recirculation region.
The average is
calculated over the cuboidal volume placed
in each recirculation containing the volu-
metric sensible heat gains (see main text).
See also Figure 13.21. Note the x-coordinate is along the room, the y-coordinate is across the
room and the z-coordinate is vertical.
Table 13.5: Correlation formulae in the form Y = aX +
b
Y
X
a
b
R2
Jet velocity
UJ/Uin
p
Ain/ARM · (VJ,m/Uin)
1.6173
0.1466
0.8343
Recirculation
zone velocity
UR/Uin
p
Ain/ARM · (VJ,m/Uin)
0.8911
0.0393
0.6464
Recirculation
zone flow rate
QR/Uin
p
Ain/ARM · (VJ,m/Uin)
0.4444
0.1751
0.6761
Jet
tempera-
ture rise
∆TJ
q′′
RM
ρcpQin
0.8254
0
n/a
688
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Table 13.5: Correlation formulae in the form Y = aX +
b
Y
X
a
b
R2
Recirculation
zone
tem-
perature
rise
∆TR
q′′
RM
ρcpQin
1.2734
0
n/a
Table 13.6: Accuracy of correlation formulae in predict-
ing test case results
Cases
Errors
(%)
ID
A
(m2)
W
(m)
D
(m)
H
(m)
Jet
Ve-
locity
Recirc-
ulation
Velocity
Recirc-
ulation
Flow
Rate
Jet
Temper-
ature
Rise
Recirc-
ulation
Temper-
ature
Rise
1
0.25
6
9
2.3
16
45
60
1
10
2
0.25
11
9
2.3
5
43
32
5
7
3
0.5
9
4.5
2.3
2
18
27
15
2
4
0.5
9
6
2.3
6
32
28
7
1
5
0.5
6
9
2.3
7
6
21
7
0
6
0.5
9
9
2.3
10
4
6
15
17
7
0.5
11
9
2.3
6
7
0
14
20
8
0.5
13.5
9
2.3
14
9
5
21
2
9
0.5
9
13.5
2.3
10
11
17
7
8
10
0.5
9
18
2.3
10
25
29
8
3
11
0.5
13.5
18
2.3
8
2
23
9
6
12
1
9
9
2.3
2
5
3
3
4
13
1
9
13.5
2.3
8
10
10
3
6
14
1
9
18
2.3
0
18
6
13
2
Average 8
17
19
9
6
In each case the error is the percentage difference between the given correlation prediction and
the test case result obtained from CFD, i.e. 100\*|(correlation prediction – CFD)/CFD|.
13.2. ROOMAIR MODELS
689
Figure 13.22: Jet velocity correlation.
Figure 13.23: Recirculation region velocity correlation.
690
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.24: Recirculation region flow rate.
13.2.6.6
Wind angle effects
When the incoming wind is not normal to the façade the jet enters the room at an angle, as shown
in Figure 13.25.
This oblique geometry has two main effects on the flow and consequent correlation predictions:
• The inflow area is reduced, creating a larger inflow velocity for the same flow rate.
• The room flow path length is increased, from D to D\*, resulting in a larger apparent depth.
• The first effect increases indoor velocities while the second effect decreases the velocities.
13.2.6.7
Multiple apertures
CFD simulations for rooms with more than one inflow aperture show that the model can be ap-
plied to these configurations with minimal adjustments. As a result of increased dissipation in the
central recirculation region, where two distinct recirculation flows collide (Figure 13.26), the airflow
velocities are reduced by 5-10%, as shown in the charts in Figure 13.27.
Heat transfer in recirculating flows
In most cross ventilation flows with recirculations the mixing between recirculation and inflow jet
is only partial. Figure 13.28 shows a schematic representation of the heat transfer process (showing
a top view of one half of a symmetrical room). The flow is divided into three distinct streams with
connected temperature variations:
• The main jet (labeled J in the figure).
13.2. ROOMAIR MODELS
691
Figure 13.25: Schematic of jet resulting from wind at angle ϕ to façade.
• The part of the recirculation flow that exchanges heat with the jet (label R).
• The wall boundary layer part of the recirculation flow (label W).
The light gray arrows show flow direction. The dark gray arrows show heat transfer in the shear
layer. The recirculation region coordinate system is shown in the figure, with coordinate r varying
between 0 and L.
13.2.6.8
Heat transfer in a shear layer
It is possible to use a formulation with a heat transfer area, a convection heat transfer coeﬀicient
and an average shear layer temperature difference to model the heat exchange between jet and
recirculation flows:
Qy=0 = ASLhSL∆TSL
(13.270)
ASL = LP
(13.271)
hSL =
ρ CP F
CD AIN 4 σ √π
(13.272)
Locally, the heat transfer process is driven by the variable, local, temperature difference:
ρ CP F ∂TJ(x)
∂x
= −ASL hSL
L
(TJ(x) −TR(x)) = P (TJ(x) −TR(x))
CD AIN 4 σ √π
(13.273)
692
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.26: Flow regions for a room with 2 inlets and 2 outlets.
13.2. ROOMAIR MODELS
693
Figure 13.27: Jet velocity and recirculation velocity for the two halves of 3 different 2-inlet rooms,
A-C, compared with the corresponding 1-inlet rooms.
694
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Figure 13.28: Top view of the flow structure in case R.
13.2.6.9
Predicting air temperature in the recirculation region of the flow
An accurate representation of system behavior must consider both the local heat transfer in the
shear layer (varying along the x direction, driven by the temperature profiles TJ(x) and TR(x)) and
the heat transfer in the wall boundary layers (with temperature TW(r)). Both transfers can be
modeled using differential equations, resulting in the following system of equations:
ρCpFR ∂TW (r)
∂r
= AShS
L
(TS −TW (r))
ρCpFR ∂TR(x)
∂x
= ASLhSL
L
(TJ (x) −TR (x))
ρCpF ∂TJ(x)
∂x
= ASLhSL
L
(TR (x) −TJ (x))
(13.274)
The relevant boundary conditions are:
TW(L) = TR(0) , TW(0) = TR(L) , TJ(0) = TIN
(13.275)
The first equation in Equation 13.274 models heat transfer in the wall layer. The second models
the temperature variation of the portion of the recirculation flow that is in contact with the jet,
it differs from the third equation only in a sign (the temperature variation in TR is symmetric to
the variation in TJ) and the flow rate (F·R for the recirculation and F for the main jet). The
temperature in the recirculation region is given by:
TW(r) = TS −(TS −TIN)
e
hS AS
ρ CP R F
r
L (e
−ASL hSL (1+R)
ρ CP R F
−1)
e
−ASL hSL (1+R)
ρ CP R F
−e
hS AS
ρ CP R F (1 + R) + R
(13.276)
13.2. ROOMAIR MODELS
695
13.2.6.10
Heat transfer in recirculating flows with internal gains
Whereas surface heat transfer is an important component of room heat transfer, internal gains often
dominate the room temperature field. Referring to the previously used subdivision of the room into
jet and recirculation regions we can see that gains can occur exclusively in the jet region, exclusively
in the recirculation region or in both regions.
13.2.6.11
Heat gains in the jet region
The effect of gains in the jet region on room air temperature distribution is simple to model and,
within the first order accuracy goal, can be characterized as follows:
For gains occurring in the jet region (between the inlet and the room outlet) a change in inflow
temperature is an adequate, conservative approximation. From energy conservation we conclude
that the altered inflow temperature is given by:
TING = TIN +
GJ
ρCPF
(13.277)
Gains occurring in the jet region, close to the outlet can be ignored in a first order accuracy
model.
Clearly the two approaches described above are only exact when: the gains occur at the inlet
and perfectly mix with the inflow jet (for the first case), or whenever the gains occur very close to
the outlet (in the second case). In all other situations, the first approach provides a conservative
approximation.
In the model implementation in EnergyPlus the user will not define the exact
location of the heat gains within each region of the flow therefore, heat gains in the jet region, are
inserted in two equal parts in two separate points of the jet flow (in the room entrance and before
the exit, see points r = 0 and r = LR in Figure 13.28).
13.2.6.12
Heat gains in the recirculation region
When heat gains occur in the recirculation region significant heat accumulation occurs due to
the limited heat transfer ability of the shear layer. Due to this limited ability, the recirculation
is partially isolated from the main jet flow and higher temperatures are generated in this region
whenever heat gains are present. The concept of a global heat transfer coeﬀicient is not applicable.
In the case of a flow in a room with adiabatic surfaces and heat gains in the recirculation region
the indoor air temperatures can be predicted using the solution to the following system of equations:
ρCpFR (TR (0) −TR (L))
= GR
ρCpFR ∂TR(x)
∂x
= ASLhSL
L
(TJ (x) −TR (x))
ρCpF ∂TJ(x)
∂x
= ASLhSL
L
(TR (x) −TJ (x))
(13.278)
This system of equations differs from the system shown in Equation 13.274 in several ways.
Because there is no wall heat transfer there is no need to split the recirculation flow in two parts
(R and W). The temperature increase in the recirculation flow is simply defined by the internal
gains (first equation in Equation 13.278). The second and third equations in Equation 13.278 model
shear layer heat transfer and are similar in the two cases (Equation 13.274 and Equation 13.278).
The recirculation flow temperature at x = 0 is given by:
696
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
TR(0) = TIN +
1
e
ASLhSL (1+R)
ρ CP F R
−1
+ 1
!
GR(1 + R)
ρ CPF R
(13.279)
The temperature in the recirculation is inversely proportional to the recirculation flow ratio (R)
and the shear layer area (measured by the product: ASL hSL). As both of these parameters increase
this expression becomes similar to Equation 13.277. The recirculation flow temperature at x = L
is given by:
TR(L) = TR(0) + ∆TR
(13.280)
The temperature variations in the recirculation flow is given by:
∆TR =
GR
ρ CP F R
(13.281)
13.2.6.13
Combined effects of surface heat transfer and internal gains in the recircu-
lation region
In this case, the following system of equations must be solved:
ρCpFR ∂TW (r)
∂r
= −AShS
L
(TS −TW (r)) −GR
LR
ρCpFR ∂TR(x)
∂x
= ASLhSL
L
(TJ (x) −TR (x))
ρCpF ∂TJ(x)
∂x
= ASLhSL
L
(TR (x) −TJ (x))
(13.282)
With the boundary conditions: TW(L) = TR(0) , TW(0) = TR(L) , TJ(0) = TIN
For simplicity the heat gains are considered to be evenly distributed along the recirculation
path. The temperature variation in the recirculation region is given by:
TW(r) = TS +
GR
AS hS
−e
hS AS
ρ CP R F
r
LR (e
−ASL hSL (1+R)
ρ CP R F
−1) (GR + AS hS (TS + TIN))
e
−ASL hSL (1+R)
ρ CP R F
+ R −e
hS AS
ρ CP R F (1 + R)
(13.283)
Table 13.7: List of variables for CV model
Symbol
Units
Description
a
-
Slope of correlation line of best fit
Ain
m2
Inlet area
ARM
m2
Room cross-sectional area
b
-
Intercept of correlation line of best fit
cp
J/kg/K
Specific heat capacity of air
CRM
-
Confinement scaling factor, (Ain/ARM)1/2
C1
-
Correlation constant for jet velocity
C2
-
Correlation constant for recirculation velocity
13.2. ROOMAIR MODELS
697
Table 13.7: List of variables for CV model
Symbol
Units
Description
C3
-
Correlation constant for recirculation flow rate
D
m
Room depth, distance between inlet and outlet
facades
D\*
m
Effective room depth adjusted for wind angle
H
m
Room height
q
′′
RM
W
Total heat input from internal heat sources
Qin
m3/s
Inlet flow rate, AinUin
QR
m3/s
Maximum recirculation region flow rate
Uin
m/s
Inlet velocity, average over inlet area
Um
m/s
Maximum centerline velocity of jet
Uo
m/s
Uniform inlet velocity of jet
UJ
m/s
Volume-averaged jet velocity
UR
m/s
Average recirculation region velocity over plane of
maximum flow
V
m/s
Velocity scale
VJ,m
m/s
Average of Um over room depth
W
m
Room width
x
m
Coordinate along room depth, 0 ≤x ≤D
x’
-
Non-dimensional x-coordinate, x/D
X
m/s
Velocity correlation parameter
Y
m
Lateral coordinate across room width
Z
m
Vertical coordinate
∆TJ
°C
Average jet temperature variation
∆TR
°C
Average recirculation region temperature varia-
tion
r
kg/m3
Density of air
ϕ
°
Wind direction relative to façade normal
13.2.7
RoomAirflowNetwork Model
13.2.7.1
Overview
The RoomAirflowNetwork integrates the RoomAir model with the AirflowNetwork model. The
model allows multiple Room Air nodes to be associated with AirflowNetwork intra zone nodes. The
AirflowNetwork intra zone linkages provide links among the intra zone nodes and users may specify
airflow components among these links. The AirflowNetwork model calculates airflows of the links.
The incoming airflows are part of the zone heat and moisture balances of intra zone nodes. The
698
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
model also allows users to specify a node to be connected to surfaces to have convective heat transfer
and/or moisture transfer between surfaces and the node, portion of internal gains and supply air
and return air fractions from zone equipment and AirLoop terminals.
The input object RoomAirSettings:AirflowNetwork lists multiple RoomAirflowNetwork nodes
in a zone. The input object of RoomAirflowNetwork:Node defines a list of connections assigned to
a particular RoomAirflowNetwork node so that the connections will be used as components of node
heat and moisture balance equations. In addition, the input objects AirflowNetwork:IntraZone:Node
and AirflowNetwork:IntraZone:Linkage specify airflow nodes, linkages, and associated flow compo-
nents, so that the AirflowNetwork model is used to calculate intrazone linkage airflows, which will
be a part of loads for the RoomAir node balances.
13.2.7.2
Model description
The model calculates each component of the governing equations first. Then heat and moisture
balance equations are solved to get the node temperature and humidity ratio at the current time
step.
Governing equations for each RoomAirflowNetwork node are described below:
Energy balance equation
FiCz,i
dTz,i
dt
=
Ni,g
X
j=1
Fgain,j ˙Qi,j +
Ni,sur
X
j=1
hi,jAj (Ts,j −Tz,i) +
Ni,AF N
X
j=1
˙mAFNi,jCp (Tz,j −Tz,i)
+
Ni,HV AC
X
j=1
FHV AC,j ˙msup,i,jCp
Tsupj −Tz,i

(13.284)
where:
Fi = Fraction of zone air volume for the ith node, defined in the Fraction of Zone Air Volume
field of the RoomAir:Node:Airflownetwork
Cz,i = Volumetric heat capacity for the ith node: ρair,iV CpCT
ρair,i = Dry air density at the ith zone node
Cp = zone dry air specific heat
CT = sensible heat capacity multiplier (Detailed description is provided below)
V = Zone air volume
Tz,i = Air temperature at the ith zone RoomAir node
Ni,g = The number of internal gains for the ith node, defined in the RoomAir:Node:Airflownetwork:InternalG
object
Fgain,j = Fraction of internal gain from jth internal gain object defined in the RoomAir:Node:Airflownetwork
object
˙Qi,j = The amount of internal sensible gain at the jth internal gain object and ith node.
Ni,g
P
j=1
Fgain,j ˙Qi,j = The total amount of internal sensible gains assigned to the ith node
Ni,sur = The number of adjacent surface with convective heat transfer for the ith node, defined
in the RoomAir:Node:Airflownetwork:AdjacentSurfaceList object
hi,j = Heat transfer coeﬀicient between the jth adjacent surface and ith node
Aj = Area of the jth adjacent surface
13.2. ROOMAIR MODELS
699
Ts,j = Inside temperature at the jth adjacent surface
Ni,sur
P
j=1
hi,jAj (Ts,j −Tz,i) = The total amount of convective gains from adjacent surfaces attached
to the ith node
Ni,AFN = The number of RoomAir:Node:Airflownetwork objects connected to the ith node. The
links are defined in AirflowNetwork:IntraZone:Linkage objects.
˙mAFN,i,j = Mass flow rate from the jth node to the ith node. The flow rates are calculated in
the AirflowNetwork model. It should be pointed out that the outgoing flows from the ith node will
not be used in the present energy and moisture balance calculations, because they are a part of
energy and moisture balances.
Tz,j = Air temperature at the jth zone RoomAir node
Ni,g
P
j=1
˙mAFNi,jCp (Tz,j −Tz,i) = The total amount of heat transfer driven by intra zonal flows
Ni,HV AC = The number of RoomAir:Node:Airflownetwork:HVACEquipment objects which pro-
vide supply air to the ith node.
FHV AC,j = Fraction of output or supply air to the ith node from jth HVAC equipment defined
in RoomAir:Node:Airflownetwork:HVACEquipment objects
˙msup,i,j = The supply mass flow rate from the jth HVAC equipment
Tsup,j = Supply air temperature at the jth HVAC equipment
Ni,HV AC
P
j=1
FHV AC,j ˙msup,i,j (Tsup,j −Tz,i) = The total amount of heat transfer from HVAC equipment
to the ith node
Moisture balance equation
FiMz,i
dWz,i
dt
=
Ni,g
X
j=1
Fgain,j ˙Qi,j +
Ni,sur
X
j=1
hM,jAj (Ws,j −Wz,i) +
Ni,AF N
X
j=1
˙mAFNi,j (Wz,j −Wz,i)
+
Ni,HV AC
X
j=1
FHV AC,j ˙msup,i,j
Wsupj −Wz,i

(13.285)
where:
Fi = Fraction of zone air volume for the ith node, defined in the Fraction of Zone Air Volume
of the RoomAir:Node:Airflownetwork
Mz,i = Mass for the ith node: ρair,iVCpCT
ρair,i = Dry air density at the ith zone RoomAir node
V = Zone air volume
Wz,i = Air humidity ratio at the ith zone RoomAir node
Ni,g = The number of internal gains for the ith node, defined in the
RoomAir:Node:Airflownetwork:InternalGains object
Fgain,j = Fraction of internal gain from jth internal gain object defined in the RoomAir:Node:Airflownetwork
object
˙Qi,j = The amount of internal latent gain at the jth internal gain object and ith node.
Ni,g
P
j=1
Fgain,j ˙Qi,j = The total amount of internal latent gains attached to the ith node
700
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Ni,sur = The number of adjacent surface with convective heat transfer for the ith node, defined
in the RoomAir:Node:Airflownetwork:AdjacentSurfaceList object
hM,j = Mass transfer coeﬀicient between the jth adjacent surface and ith node
Aj = Area of the jth adjacent surface
Ws,j = Inside humidity ratio at the jth adjacent surface
Ni,sur
P
j=1
hM,jAj (Ws,j −Wz,i) = The total amount of convective moisture gains from adjacent sur-
faces attached to the ith node
Ni,AFN = The number of RoomAir:Node:Airflownetwork objects connected to the ith node. The
links are defined in AirflowNetwork:IntraZone:Linkage objects.
˙mAFN,i,j = Mass flow rate from the jth node to the ith node. The flow rates are calculated in
the AirflowNetwork model. It should be pointed out that the outgoing flow from the ith node will
not be used in the present calculation, because they are a part of energy balance.
Wz,j = Air humidity ratio at the jth zone RoomAir node
Ni,AF N
P
j=1
˙mAFN,i,j (Wz,j −Wz,i) = The total amount of moisture transfer driven by intra zonal flows
Ni,HV AC = The number of RoomAir:Node:Airflownetwork:HVACEquipment objects which pro-
vide supply air to the ith node.
FHV AC,j = Fraction of output or supply air to the ith node from jth HVAC equipment defined
in RoomAir:Node:Airflownetwork:HVACEquipment objects
˙msup,i,j = The supply mass flow rate from the jth HVAC equipment
Wsup,j = Supply air humidity ratio at the jth HVAC equipment
Ni,HV AC
P
j=1
FHV AC,j ˙msup,i,j (Wsup,j −Wz,i) = The total amount of moisture transfer from HVAC
equipment to the ith node
13.2.7.3
Calculation procedures
The AirflowNetwork model is called first to calculate intrazone linkage air flows based on node tem-
peratures and humidity ratios at the previous time step. The linkage loads are summarized based
on each node with all incoming airflow, while any outgoing airflows from the node of the interest
are excluded in the node energy and moisture balances. When the RoomAirModelAirflowNetowrk
module is called, it summarizes internal gains at each node based on specification provided in
the RoomAirflowNetwork:Node:InternalGains object, convective heat transfer from adjacent walls
specified in the RoomAirflowNetwork:Node:AdjacentSurfaceList object.
These load components
are used in the predictor to predict system loads based on thermostat setpoint and supply fraction
in the controlled zone node. In the corrector, the supply air conditions defined in the RoomAir-
flowNetwork:Node:HVACEquipment object are added. After all load components are assembled
together, the node energy and moisture balance equations are solved. The node temperature and
humidity ratio are calculated at the current time step.
13.2.8
References
Altmayer, E.F., Gadgil, A.J., Bauman, F.S., Kammerud, R.C. Correlations for convective heat
transfer from room surfaces. ASHRAE Transactions, No. 2764.
Awbi, H.B. 2003. Ventilation of Buildings (2nd Edition). Routledge.
13.2. ROOMAIR MODELS
701
Awbi, H.B. and Hatton, A. 1999. Natural convection from heated room surfaces, Energy and
Buildings, 30, 233-244.
Awbi, H.B. and Hatton, A. 2000. Mixed convection from heated room surfaces, Energy and
Buildings, 32, 153-166.
Aynsley, R.M., Melbourne, W., Vickery, B.J. 1977. Architectural Aerodynamics. Applied Sci-
ence London.
Baturin, V. V. , Billington, N. S. 1972. Fundamentals of Industrial Ventilation, Franklin Book
Company 1972, pp. 174-179.
Bejan, A. 1994. Convection Heat Transfer 2nd ed, Wiley, USA.
Carrilho da Graça, G. 2003. Simplified models for heat transfer in rooms. Ph. D. Thesis,
University of California, San Diego.
Chandra, S., Kerestecioglu, A.A. 1984. Heat transfer in naturally ventilated rooms data from
full-scale measurements, ASHRAE Transactions, Volume 90, part 1b 211-224.
Chen, Q., and B. Griﬀith. 2002. Incorporating Nodal Room Air Models into Building Energy
Calculation Procedures. ASHRAE RP-1222 Final Report.
Cooper, P. and P.F. Linden. 1996. Natural ventilation of an enclosure containing two buoyancy
sources. Journal of Fluid Mechanics, Vol. 311, pp. 153-176.
Dominique, M. and P. Guitton. 1997. Validation of displacement ventilation simplified models.
Proc. of Building Simulation.
Griﬀith, B. and Q. Chen. 2004. Framework for coupling room air models to heat balance load
and energy calculations (RP-1222). International Journal of Heating, Ventilating, Air-conditioning
and Refrigerating Research. ASHRAE, Atlanta GA. Vol 10. No 2. April 2004.
Holford, J.M., G.R. Hunt and P.F. Linden.
2002.
Competition between heat sources in a
ventilated space. Proceedings of RoomVent 2002, pp. 577-580.
Hunt, G.R., J.M. Holford and P.F. Linden. 2002. Characterization of the flow driven by a finite
area heat source in a ventilated enclosure. Proceedings of RoomVent 2002, pp. 581-584.
Hunt, G.R. and P.F. Linden. 2001. Steady-state flows in an enclosure ventilated by buoyancy
forces assisted by wind. . Journal of Fluid Mechanics, Vol. 426, pp. 355-386.
Kalema, T., Haapala, T. ‘995. Effect of interior heat transfer coeﬀicients on thermal dynamics
and energy consumption, Energy and Buildings 22 (2) pp. 101-113.
Kaye, K.N. and P.F. Linden.
2004. Coalescing axisymmetric turbulent plumes. Journal of
Fluid Mechanics, Vol. 502, pp. 41–63.
Lin, Y.J. and P.F. Linden. 2005. A model for an under floor air distribution system. En-
ergy&Building, Vol. 37, pp. 399-409.
Linden, P.F., G.F. Lane-Serff and D.A. Smeed. 1990. Emptying filling boxes: the fluid mechan-
ics of natural ventilation. Journal of Fluid Mechanics, Vol. 212, pp. 309-335.
Linden, P.F. and P. Cooper.
1996.
Multiple sources of buoyancy in a naturally ventilated
enclosure. Journal of Fluid Mechanics, Vol. 311, pp. 177-192.
Liu, Q. 2006. The Fluid Dynamics of an Underfloor Air Distribution System. A PhD dissertation
in Engineering Sciences (Systems Science) at UC San Diego.
Morton, B.R., G.I. Taylor andJ.S. Turner.
1956.
Turbulent gravitational convection from
maintained and instantaneous sources. Proceedings of the Royal Society of London, Vol A234,
pp. 1-23.
Mundt, E. 1996. The Performance of Displacement Ventilation Systems – Experimental and
Theoretical Studies, Ph. D. Thesis, Bulletin N38, Building Services Engineering KTH, Stockholm.
702
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Neiswanger, L., Johnson, G.A., Carey, V.P. 1987. An experimental study of high Raleigh number
mixed convection in a rectangular enclosure with restricted inlet and outlet openings. Transactions
of ASME, Vol. 109, 446-453.
Ohba, M., Irie, K., Kurabuchi, T. 2001. Study on airflow characteristics inside and outside a
CVmodel, and ventilation flow rate using wind tunnel experiments. Journal of Wind Engineering
and Industrial Aerodynamics, in press.
Rees, S.J., and P. Haves. 2001. A nodal model for displacement ventilation and chilled ceiling
systems in oﬀice spaces. Building and Environment, Vol. 26, pp. 753-762.
Siebers, D. L., Schwind, R. G., Moffat, R. J. 1983.
Experimental Mixed Convection Heat
Transfer From a Large Vertical Surface in a Horizontal Flow. SAND 83-8225, Sandia National
Laboratories, Livermore CA.
Spitler, J. D., Pedersen, C.O., Fisher, D.E. 1991. Interior Convective Heat Transfer in Buildings
with Large Ventilative Flow Rates. ASHRAE Transactions, Vol. 97, Pt.1, pp. 505-515.
13.3
Hybrid Model
13.3.1
Overview
The hybrid modeling integrates physics-based and data-driven modeling methods which combines
forward and inverse physics-based modeling taking advantage of easily measurable zone air tempera-
ture, humidity ratio, or CO2 concentration data to solve hard-to-measure zone parameters including
internal thermal mass, air infiltration rate, or zone people count. It aims to enhance the current
energy retrofit practices not only offering more user-friendly energy modeling environments but also
providing more accurate estimates of energy savings at the same time. Parameters such as interior
thermal mass, air infiltration rates, and people count are required in physics-based models, and
they have significant impacts as they are driving factors for the dynamic performance of buildings.
An accurate estimate of interior thermal mass has been a diﬀicult problem because the building
usually has various amounts of furniture and changeable partitions. The air infiltration rate changes
in time and dynamically interacts with indoor and outdoor climatic conditions. However the ac-
curate estimation of the data is almost impossible to collect without a fan pressurized test, which
can not be easily done by typical energy modelers (Gowri et al. 2009). The high uncertainty of
occupants’ presence and behavior have significant impacts on building energy modeling (Clevenger
& Haymaker, 2001). However, people count is usually hard to measure in reality, which result in
simplification of occupancy schedule assumptions in energy modeling. The hybrid model introduces
an approach estimate the zone level interior thermal masss, air infiltration rate, and people count
with measured zone air parameters in EnergyPlus.
Solving building energy and environmental problems inversely using measured data gets more
attention as more data are easily and freely available. (Yinping Zhang et al. 2015). Measurements
are to supplement to reduce discrepancies or to identify model parameters, nevertheless the majority
of efforts go into the derivation of the dynamic inverse modeling. Inverse modeling is a discipline
that applies mathematical techniques to combine measurements and models. Inverse modeling can
provide solutions when direct measurements of model parameters are not widely available, rendering
the use of numerical techniques. Temperature, humidity, and CO2 concentration data are easily
available nowadays and are used for controls of indoor environments due to a wider use of low-cost
thermostats with data loggers, which bring opportunities to inversely solve other hard-to-measure
13.3. HYBRID MODEL
703
parameters.
The new hybrid modeling approach uses the inverse modeling method to improve the accuracy of
the building energy simulation for existing buildings, which adds measured data to solve uncertain
model parameters.
The hybrid modeling approach builds upon the virtue of the physics-based
model taking advantage of measured data. The approach uses measured zone air temperature,
humidity ratio, or CO2 concentration to solve highly uncertain parameters such as internal thermal
mass, infiltration airflow rate, and people count with the reformulated zone heat, moisture, or CO2
balance equations. Figure 13.29 shows the relationship among the measurements and unkonwn
parameters.
Figure 13.29: Relationship among measurements and unknown parameters
Figure 13.30 illustrates a conceptual diagram that easily express the concept of the hybrid
modeling approach with measured air temperature.
Figure 13.30: Hybrid model conceptual diagram
13.3.2
Zone Balance Algorithms
The hybrid model algorithms are built upon the physics-based zone air balance equations reformu-
lated to solve a partially inverse problem. The hybrid model approach inverses the physics-based
704
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Table 13.8: Nomenclature for the Hybrid Model
Qint
Internal heat gain
hs
Convective heat transfer coeﬀicient
As
Zone surface area
Ts
Zone surface temperature
Tz
Zone air temperature
Tiz
Interzone air temperature
To
Outdoor air temperature
Tsup
Air system supply air temperature
qinf
Infiltration air flow rate
˙miz
Interzone air mass flow rate
˙msys
Air system mass flow rate
V
Zone volume
ρair
Air density
Cz
Heat capacity of zone air and internal thermal mass
Cp
Zone air specific heat
CT
Heat capacity multiplier
energy model, reformulating the heat, moisture, and CO2 balance algorithms with measured zone
air temperature, humidity ratio, and CO2 concentration data (traditionally results/output of the
physics-based model) to solve highly unknown parameters.
EnergyPlus provides algorithms of 3rd order backward difference and analytical solution to
solve the zone air energy balance equation. The 3rd order finite difference approximation provides
stability without requiring a prohibitively small time step, the method still has truncation errors and
requires a fixed time step length for the previous three simulation time steps. Therefore, different
time step lengths for the previous three simulation time steps may make the temperature coeﬀicients
invalid. The analytical solution algorithm is an integration approach that provides a possible way to
obtain solutions without truncation errors and independent of time step length and only requires the
zone air temperature for one previous time step. The hybrid modeling approach uses the analytical
solution for internal thermal mass inverse calculation and the 3rd order backward difference for
infiltration inverse calculation. The basis for the zone air system integration is to formulate energy
balances for the zone air as shown in following equations and solve the resulting ordinary differential
equations.
13.3.2.1
Zone air heat balance algorithm
The sum of zone loads and the provided air system energy equals the change in energy stored in
the zone. Typically the zone capacitance, Cz includes the zone air only when formulating energy
balances for the zone air. The internal thermal mass, including furniture, books, and changeable
partitions, is assumed to be in thermal equilibrium with the zone air, thus it is added in the zone
heat capacitance, Cz. The infiltration airflow rate, ˙minf changes for different conditions depending
on outdoor temperature, wind speed, and HVAC system operations. The energy provided from
13.3. HYBRID MODEL
705
systems to the zone is represented as Qsys.
Cz
dTz
dt = ΣQi + Σ[hiAi(Tsi −Tz)] + Σ[ ˙miCp(Tzi −Tz)] + ˙minfCp(To −Tz) + Qsys
(13.286)
Cz = V ρairCpCT
(13.287)
Where:
ρair : Zone air density [kg/m3],
Vz : Zone air volume [m3],
Cp : Zone air specific heat [kJ/kg · K],
Tz : Zone air temperature at the current time step [K],
Tzi : Nearby zone air temperature at the current time step [K],
To : Outdoor air temperature at the current time step [K],
Tsys : System supply air temperature at the current time step [K],
t : Current time,
ΣQin : Sum of internal sensible heat gain ,
ΣhiAi(Tsi −Tz) : Convective heat transfer from the zone surfaces [kW],
Σ ˙mziCp(Tzi −Tz) : Heat transfer due to interzone air mixing [kW],
˙minf(To −Tz) : Heat transfer due to infiltration of outside air [kW],
˙msys(Tsys −Tz) : Heat transfer due to air supplied by HVAC system [kW],
13.3.2.2
Zone air moisture balance algorithm
The moisture balance equation is in the following form. The sum of zone moisture loads and the
provided air system moisture content equals the change in moisture content stored in the zone.
ρairVzCw
dWz
dt
=Σkgmasssched + ΣAihirhoair(Wsi −Wz) + Σ ˙mziCp(Wzi −Wz)
+ ˙minf(Wo −Wz) + ˙msys(Wsys −Wz)
(13.288)
706
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
Where:
ρair : Zone air density [kg/m3],
Vz : Zone air volume [m3],
Cw : Zone air humidity capacity multiplier,
Wz : Zone air humidity ratio [kgw/kgdry·air],
Wzi : Nearby zone air humidity ratio [kgw/kgdry·air],
Wo : Outdoor air humidity ratio [kgw/kgdry·air],
Wsys : System supply air humidity ratio [kgw/kgdry·air],
t : Current time,
Σkgmasssched : sum of scheduled internal moisture load [kg/s],
Σmzi(Wzi −Wz) : Moisture transfer due to interzone air mixing [kg/s],
˙minf(Wo −Wz) : Moisture transfer due to infiltration [kg/s],
˙msys(Wsys −Wz) : Moisture transfer due to HVAC supply air [kg/s],
13.3.2.3
Zone air CO2 balance algorithm
Similarly, there is a CO2 balance equation in the following form. The sum of zone CO2 loads and
the provided air system CO2 content equals the change in CO2 content stored in the zone.
ρairVzCCO2
dCz
dt =Σkgmasssched × 106 + Σ ˙mzi(Czi −Cz)
+ ˙minf(Co −Cz) + ˙msys(Csys −Cz)
(13.289)
Where:
ρair : Zone air density [kg/m3],
Vz : Zone air volume [m3],
CCO2 : Zone carbon dioxide capacity multiplier [dimensionless],
Cz : Zone air carbon dioxide concentration at the current time step [ppm],
Czi : Nearby zone air carbon dioxide concentration [ppm],
Co : Carbon dioxide concentration in outdoor air [ppm],
Csys : Carbon dioxide concentration in the system supply airstream [ppm],
t : Current time,
Σkgmasssched : Sum of scheduled internal carbon dioxide loads [kg/s],
Σ ˙mzi(Czi −Cz) : Carbon dioxide transfer due to interzone air mixing [ppm · kg/s],
˙minf(Co −Cz) : Carbon dioxide transfer due to infiltration and ventilation of outdoor air [ppm · kg/s],
˙msys(Csys −Cz) : Carbon dioxide transfer due to system supply [ppm · kg/s],
13.3. HYBRID MODEL
707
13.3.3
Internal thermal mass hybrid modeling method
There are two approaches to model internal thermal mass in EnergyPlus. One approach is to use the
internal mass objects to define construction specifications of internal furnishing materials, and the
other is to use the temperature capacitance multipliers. The multiplier increases zone air capacity as
it represents the effective storage capacity of the zone interior thermal mass. Figure 13.31 illustrates
two approaches of representing interior thermal mass in EnergyPlus.
Figure 13.31: Two approaches of representing interior thermal mass in EnergyPlus
13.3.3.1
Interior mass objects in EnergyPlus modeling
The EnergyPlus object, “InternalMass”, is used to specify the construction materials and area of
interior mass within the space, which are important to heat transfer calculations. Internal mass
objects participate in the zone air heat balance and the longwave radiant exchange. The geometry
of the internal mass construction is greatly simplified due to the diﬀiculty of measurement. They
do not directly interact with the solar heat gain because internal mass objects do not have a specific
location in space. Internal mass objects can represent multiple pieces of interior mass (furniture,
partitions) with different constructions. Internal mass exchanges energy through its both surfaces
with the zone by convection.
13.3.3.2
Zone capacitance multiplier
There is an object, “ZoneCapacitanceMultiplier:ResearchSpecial”, an advanced feature to specify
the effective storage capacity of a zone. The capacitance multiplier of 1.0 by default indicates the
capacitance comes from only the air in the zone. This multiplier can be increased if the zone air
capacitance needs to be increased for stability of the simulation or to allow modeling higher or
lower levels of damping behavior over time. This multiplier is used in the zone predictor-correction
708
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
algorithm to adjust the zone air thermal capacity.
The current EnergyPlus assumes the same
constant capacitance multiplier for all zones. Although it allows users modifying this multiplier, it
is not easy to determine the accurate value and not common for a typical use.
The use of the internal mass multiplier, the zone temperature capacitance multiplier only corrects
the zone air heat capacity reflecting heat stored in the internal mass. Assumptions are not different
from the approach used in InternalMass object, which ignores the geometrical construction of the
internal mass, and do not contribute to the heat transfer across surfaces and the solar heat gain
through windows. The approach in this hybrid modeling method derives the interior mass by solving
the zone temperature capacity multiplier. The derivation is based on the inverse modeling method
replacing the input of interior thermal mass with the measured zone air temperature. The zone air
temperature is the only additional requirement for the proposed approach.
13.3.3.3
Inverse algorithm for zone capacitance multiplier
The interior thermal mass including furniture, books, and changeable partitions, is assumed to be
in thermal equilibrium with the zone air, thus it is added in the zone heat capacitance, Cz. The
interior thermal mass is assumed to be in equilibrium with the zone air. The interior mass in the
current EnergyPlus model uses a capacitance multiplier, CT indicating the capacitance as part of
the air in the volume of the specified zone. The default value is given as 1.0 corresponding to the
total capacitance for the zone’s volume of air at current zone conditions. The hybrid model to
derive internal thermal mass uses the capacitance multiplier that indicates the capacitance added
to the zone air. The added internal thermal mass capacitance will be represented in the multiplier,
which the value would be greater than 1.0. The formulation starts with the heat balance on the
zone air. The following equation calculates the time-series zone air temperature, Tz, reformulating
the above equation using the analytical solution method.
T t
z =

T t−δt
z
−ΣQi + Σ(hiAiTsi) + Σ( ˙miCpTzi) + ˙minfCpTo + ˙msysCpT t
sup
Σ(hiAi) + Σ( ˙miCp) + ˙minfCp + ˙msysCp

× e
−
Σ(hiAi)+Σ( ˙miCp ˙minf Cp)+ ˙msysCp
Ctz
δt
+ ΣQi + Σ(hiAiTsi) + Σ( ˙miCpTzi) + ˙minfCpTo + ˙msysCpT t
sup
Σ(hiAi) + Σ( ˙miCp) + ˙minfCp + ˙msysCp
(13.290)
The hybrid modeling approach derives the internal mass by solving the heat capacity of zone
air and internal thermal mass, Cz. The equation below shows the inverse heat balance algorithm
that replacing the zone air temperature, Tz with the measured zone air temperature. The current
timestep measured temperature, T t
z and the previous timestep measured temperature, T t−δt
z
are
given from inputs, them the zone air heat capacity, Ct
z for each timestep is expressed as following.
Ct
z = −
[Σ(hiAi) + Σ( ˙miCp ˙minfCp) + ˙msysCp]δt
ln
"
T tz−
ΣQi+Σ(hiAiTsi)+Σ( ˙miCpTzi)+ ˙minf CpTo+ ˙msysCpT tsup
Σ(hiAi)+Σ( ˙miCp)+ ˙minf Cp+ ˙msysCp
T t−δt
z
−
ΣQi+Σ(hiAiTsi)+Σ( ˙miCpTzi)+ ˙minf CpTo+ ˙msysCpT tsup
Σ(hiAi)+Σ( ˙miCp)+ ˙minf Cp+ ˙msysCp
#
(13.291)
There are different conditions in deriving the interior thermal mass depending on the air system
operation. The initial process assumes that calculation is conducted when HVAC systems are off.
If HVAC systems are turned off during unoccupied hours, the zone heat capacity can be determined
without additional inputs of the supply air temperature for the above condition. The condition when
13.3. HYBRID MODEL
709
the air system is off, Qsys = 0, this induces T t
sup = T t
z. Zone air capacitance with internal mass, Cz
remains constant, not changing with the given time series. When the air system is operating, Qsys
is not zero. This requires input values of the supply air temperature as denoted as T t
sup and supply
air volume. These are additional inputs when estimating interior thermal mass under the condition
when HVAC system is operating. When the air system is operating, Cz
dTz
dt becomes zero or almost
zero.
The zone temperature is maintained at the set-point temperature, thus the temperature
difference between T t
z and T t−δt
z
is zero. For those hours zone temperatures are maintained at the
set-point temperature, the interior thermal mass, Ct
z is not calculated.
Zone air heat capacity needs to be derived from the stabilized internal zone air temperature
data that fully captures the stored heat in the air and internal thermal mass. It is recommended
the measured zone temperature needs to be at least one week of data for more reliable result. Zone
heat capacity is an important component for buildings as it stabilizes interior temperatures, thus
at least one week of the measured interior temperature can capture the stored heat in the interior
thermal mass. The temperature capacity multiplier i.e., internal mass multiplier, Ct
T is calculated
for each time step using the equation below.
Ct
T =
Ct
z
V ρairCp
(13.292)
The default value is 1.0. Ideally the zone heat capacity shall remain constant for the same
condition of the interior environment in the zone heat balance equation. An underlying assumption
is that the zone heat capacity is treated as constant for the equilibrium of the inversed heat balance
model. However the measured temperatures are not the same as the simulated zone air temperatures
which is the result of the energy simulation in Equations 13.291 and 13.292. This causes the internal
mass multiplier, Ct
T, the result from the inverse model is not constant during the course of the
simulation period. The hybrid model will determine a time span when |T t
z −T t−δt
z
| > 0.05◦C that
Ct
z remains more constant. Internal mass multiplier calculations are only done when the zone air
temperature difference between timesteps meets the condition. This filter is needed for more reliable
inverse calculation to avoid the anomaly conditions due to the use of the inverse model.
13.3.4
Infiltration hybrid modeling method
13.3.4.1
Infiltration airflow modeling
Infiltration is an uncontrolled outside air into a building depending on the air-tightness of the
building envelope and indoor / outdoor climate conditions. A large percentage of the total energy
loss of a building can occur through envelope leakage, resulting in excessive heating and cooling
loads. Infiltration is represented as the volumetric flow rate of outside air into a building. Infiltration
inputs in energy modeling rarely reflect the actual building operating conditions, as the infiltration
airflow rate is dynamic and diﬀicult to measure. It is generally understood that the infiltration rate
of a building is a function of its age, its construction quality, and weather conditions. Wind speed
and temperature at the zone height are driving factors which cause the pressure difference between
the outside and the inside of the building.
The infiltration modeling is relatively simplified in the energy simulation because of the lack
of knowledge about the sizes and distribution of cracks in the building envelope, the permeabil-
ity of the envelope, the air flow to the building, and the pressure distribution in and around the
building. EnergyPlus allows a simple approach to model the infiltration for users. This requires to
710
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
define a design flow rate and coeﬀicients for temperature and wind velocity using the ZoneInfiltra-
tion:DesignFlowRate object. EnergyPlus calculates airflow rates by adjusting for the indoor-outdoor
temperature differences and the outdoor wind speed using the following equation.
Infiltration = InfiltrationdesignFschedule

A + B|Tz −To| + C(WindSpeed) + D(WindSpeed2)

(13.293)
Where A is the constant term coeﬀicient, B is the temperature term coeﬀicient, C is the velocity
term coeﬀicient, D is the velocity squared coeﬀicient, and Fschedule is a user-defined schedule value
between 0 and 1.
The simplified infiltration model using a constant infiltration flow rate is designed to capture
the average effect over the year and in different locations. The simple infiltration approach has
an empirical correlation that modifies the infiltration as a function of wind speed and temperature
difference across the envelope. The diﬀiculty in using this approach the determination of valid co-
eﬀicients for each building type in each location. These coeﬀicients vary and provide very different
results that cause great uncertainty. This is not easy to identify correct ones for typical modeling
practices. The current EnergyPlus simplified infiltration modeling method uses a fixed infiltration
rate that can represent the average impact over a year. This may not be realistic for accurate
energy modeling when capturing hourly dynamics. More complicated flow network simulations are
necessary for detailed modeling. Other infiltration related EnergyPlus models that add details and
complexities are the “Effective Leakage Area” model (Jokisalo et al. 2009) using the ZoneInfiltra-
tion:EffectiveLeakageArea object and “Flow Coeﬀicient” model (Walker & Wilson 1998), using the
ZoneInfiltration:FlowCoeﬀicient object.
13.3.4.2
Infiltration inverse modeling
It is not easy to estimate as the infiltration is caused by various sources of unknown leakages.
The development of the hybrid model fills the gap when estimating the infiltration that reflects
all complexities of design flow rate, coeﬀicients, and climate conditions by only requiring easily
attainable zone air temperature, humidity ratio, or CO2 concentration data.
The development
of the infiltration hybrid modeling algorithm is consistent with the EnergyPlus source code. The
approach derives the infiltration mass flow rate, ˙minf by reformulating the zone air heat. moisture,
or CO2 balance equations. The 3rd order backward difference method is used for the inverse model
development for the infiltration hybrid modeling. The inverse model using the analytical solution
cannot be realized in a mathematical form. The time-series zone air temperature, Tz using the 3rd
order method is shown in the following equation.
T t
z =


ΣQi + Σ(hiAiTsi) + Σ( ˙miCpTzi) + ˙minfCpTo
+ ˙msysCpT t
sup −Cz
δt

−3T t−δt
z
+ 3
2T t−2δt
z
−1
3T t−3δt
z



11
6
Cz
δt + Σ(hiAi) + Σ( ˙miCp) + ˙minfCp + ˙msysCp
(13.294)
The equation below shows the inverse algorithm for infiltration hybrid modeling method to
derive the zone infiltration mass flow rate using the measured zone air temperature.
13.3. HYBRID MODEL
711
˙minf =

Cz
11
6 T t
z −3T t−δt
z
+ 3
2T t−2δt
z
−1
3T t−3δt
z
δt
−(ΣQin + ΣhiAi(Tsi −Tz) + Σ ˙mziCp(Tzi −Tz) + ˙msysCp(Tsys −Tz))


Cp(To −T t
z)
(13.295)
Similarly, the infiltration air flow rate can be derived with the measured zone air humidity rate:
˙minf =

Cwz
11
6 W t
z −3W t−δt
z
+ 3
2W t−2δt
z
−1
3W t−3δt
z
δt
−
Σkgmasssched + ΣAihiρair(Wsi −W t
z) + Σ ˙mzi(Wzi −W t
z)



Wo −W t
z
(13.296)
The infiltration air flow rate can also be derived with the measured zone air CO2 concentration:
˙minf =

CCO2z
11
6 Ct
z −3Ct−δt
z
+ 3
2Ct−2δt
z
−1
3Ct−3δt
z
δt
−
Σkgmasssched × 106 + Σ ˙mzi(Czi −Cz) + ˙msys(Csys −Cz)



Co −Ct
z
(13.297)
The infiltration air flow rate, qinf is then calculated from the derived infiltration mass flow rate
from the following equation.
qinf = ˙minf
air
(13.298)
13.3.5
People count hybrid modeling method
People count is highly unpredictable due to the uncertain people movements and behaviors in
buildings. Therefore, simplified occupancy schedules are usually used in real-world building energy
modeling and simulation cases. The development of the hybrid model offers a new approach to
estimate people count in buildings by leveraging the physics-based zone air heat, moisture, or
CO2 balance equations.
Like the inverse modeling for infiltration air flow estimation, the 3rd
order backward difference method is used for inversely solving people count. The total sensible
heat, moisture, or CO2 gains from people is solved with the inversed zone balance equations with
measured zone air and supply air temperature, humidity ratio, or CO2 concentration as the inputs.
The number of people is then derived by dividing the total sensible, moisture, or CO2 gains from
people by the assumed single person sensible heat, moisture, or CO2 dissipation amount. This
process is shown in the following equations.
(1). Solve people count with measured zone air temperature.
The sum of internal sensible heat gains is:
ΣQin = Cz
11
6 T t
z −3T t−δt
z
+ 3
2T t−2δt
z
−1
3T t−3δt
z
δt
−[ΣhiAi(Tsi −Tz) + ΣmziCp(Tzi −Tz) + ˙minfCp(To −Tz) + ˙msysCp(Tsys −Tz)]
(13.299)
712
CHAPTER 13. ALTERNATIVE MODELING PROCESSES
The sum of internal sensible heat gains from people is:
ΣQpeople = ΣQin −ΣQothers
(13.300)
Finally, the number of people could be solved:
N = ΣQpeople
Qsingle
(13.301)
Where:
Qsingle : Sensible heat rate per person [W]
(13.302)
(2). Solve people count with measured zone air humidity ratio.
The sum of internal moisture gains is:
Σkgmasssched = Cwz
11
6 W t
z −3W t−δt
z
+ 3
2W t−2δt
z
−1
3W t−3δt
z
δt
−[ΣAihiρair(Wsi −W t
z) + ΣmziCp(Wzi −W t
z)]
(13.303)
The sum of internal moisture gains from people is:
Σkgmasssched−people = Σkgmasssched −Σkgmasssched−others
(13.304)
Finally, the number of people could be solved:
N = Σkgmasssched−people
kgmasssingle
(13.305)
Where:
kgmasssingle : Moisture dissipation rate per person [kg/s]
(13.306)
(3). Solve people count with measured zone air CO2 concentration.
The sum of internal CO2 gains is:
Σkgmasssched × 106 = CCO2z
11
6 Ct
z −3Ct−δt
z
+ 3
2Ct−2δt
z
−1
3Ct−3δt
z
δt
−[Σmzi(Czi −Cz) ˙minf(Co −Cz) + ˙msys(Csys −Cz)]
(13.307)
The sum of internal CO2 gains from people is:
Σkgmasssched−people = Σkgmasssched −Σkgmasssched−others
(13.308)
Finally, the number of people could be solved:
N = Σkgmasssched−people
kgmasssingle
(13.309)
Where:
kgmasssingle : CO2 generation rate per person [m3/(s · W)]
(13.310)
13.3. HYBRID MODEL
713
13.3.6
References
Balaras, C. a., 1996. The role of thermal mass on the cooling load of buildings. An overview of
computational methods. Energy and Buildings, 24(1), pp.1–10.
Braun, J.E. & Chaturvedi, N., 2002. An Inverse Gray-Box Model for Transient Building Load
Prediction. HVAC&R Research, 8(1), pp.73–99.
Clevenger, C. M., & Haymaker, J. (2001). THE IMPACT OF THE BUILDING OCCUPANT
ON ENERGY MODELING SIMULATIONS, 1–10.
Deru, M., Field, K., Studer, D., Benne, K., Griﬀith, B., Torcellini, P., Liu, B., et al. 2011. U .
S . Department of Energy Commercial Reference Building Models of the National Building Stock.
Gowri, K., Winiarski, D. & Jarnagin, R., 2009. PNNL-18898: Infiltration Modeling Guidelines
for Commercial Building Energy Analysis, PNNL.
Jokisalo, J. et al., 2009. Building leakage, infiltration, and energy performance analyses for
Finnish detached houses. Building and Environment, 44(2), pp.377–387.
Karlsson, J., 2012. Possibilities of using thermal mass in buildings to save energy, cut power
consumption peaks and increase the thermal comfort, Lund Institute of Technology.
Lee, K. & Braun, J.E., 2008. Model-based demand-limiting control of building thermal mass.
Building and Environment, 43(10), pp.1633–1646.
Ma, P. & Guo, N., 2015.
Modeling of Thermal Mass in a Small Commercial Building and
Potential Improvement by Applying TABS. American Journal of Mechanical Engineering, 3(2),
pp.55–62.
Walker, I.S. & Wilson, D.J., 1998. Field validation of equations for stack and wind driven air
infiltration calculations. ASHRAE HVAC&R Research Journal, 4(2), pp.119–139.
Wang, S. & Xu, X., 2006. Parameter estimation of internal thermal mass of building dynamic
models using genetic algorithm. Energy Conversion and Management, 47(13-14), pp.1927–1941.
Xu, P. & Zagreus, L., 2010. Demand Shifting with Thermal Mass in Light and Heavy Mass
Commercial Buildings. 2009 ASHRAE Annual Conference, (June 2009).
Zeng, R. et al., 2011. New concepts and approach for developing energy eﬀicient buildings: Ideal
specific heat for building internal thermal mass. Energy and Buildings, 43(5), pp.1081–1090.
Zhang, Y. et al., 2015. A new approach, based on the inverse problem and variation method, for
solving building energy and environment problems: Preliminary study and illustrative examples.
Building and Environment, 91, pp.204–218.
Chapter 14
Simulation Models – Encyclopedic
Reference
The following descriptions are grouped alphabetically (as much as possible) with some also having
additional tags of “Heat Balance”, “HVAC”, and “Plant”.
With the integrated solution, these
designations signify where the effects of these models have their first impacts. The main sections
in this chapter are:
• Air Terminals
• Boilers
• Chillers
14.1
Air System Distribution Terminals
14.1.1
Constant Volume Single Duct Reheat Air Terminal
The input object AirTerminal:SingleDuct:ConstantVolume:Reheat provides a model for single duct
constant volume systems with reheat that satisfy the cooling load in a zone by changing the inlet
air temperature with a reheat coil. The supply air temperature must be low enough to meet the
cooling load in the zone having the greatest load. For zones with a smaller cooling load, a reheat
coil is used to raise the temperature of the zone inlet air.
This object can be configured with a water, steam, electric or gas reheat coil. Operation is
basically the same with all coil types. The coil is controlled to raise the zone supply air temperature
(i.e., the Unit Air Outlet Node temperature) to match the zone load. If the coil is undersized, the
zone setpoint temperature will not be maintained.
14.1.2
Constant Volume Single Duct No Reheat Air Terminal
The input object AirTerminal:SingleDuct:ConstantVolume:NoReheat is used to pass conditioned
or treated central supply air directly into a zone without any reheat. This terminal air equipment
allows to supply central system air directly to a zone without any zone level control or tempering.
The supply air temperature is controlled by the central system to meet the load in a controlled
714
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
715
Figure 14.1: Schematic of AirTerminal:SingleDuct:ConstantVolume:Reheat Unit
zone. This object is configured for use with a constant volume central air system, unitary system
or furnace and variable supply air temperature.
This unit allows the program to know what zone this branch of the air system is attached to, and
has input fields for availability schedule, air inlet and outlet nodes, an input field for the maximum
air flow rate, and other two optional input fields. The air inlet node should be the same as one
of the AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum component outlet nodes. The
air outlet node name should be same as zone air inlet node name and the air distribution unit
air outlet node name. The last two optional input fields: Design Specification Outdoor Air Object
Name, and Per Person Ventilation Rate Mode are used to compute the outdoor air requirement of
an air terminal unit and the air terminal mass flow rate is set to the value calculated using these
two input fields.
Figure 14.2: Schematic of AirTerminal:SingleDuct:ConstantVolume:NoReheat Unit
716
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
14.1.3
Variable Air Volume Single Duct Reheat and No Reheat Air
Terminals
The VAV Single Duct Reheat and No Reheat terminal units (objects AirTerminal:SingleDuct:VAV:Reheat
and AirTerminal:SingleDuct:VAV:NoReheat) provide models for single duct variable-air-volume
(VAV) systems that control zone temperature primarily by varying the quantity of supply air
rather than by varying the supply air temperature.
The supply air temperature must be low
enough to meet the cooling load in the zone having the greatest load when the zone terminal
device is wide open. For zones with a smaller cooling load, the terminal device damper reduces
the flow to match the zone setpoint.. If the lower flow limit on the terminal device is reached and
the load is not matched, the inlet air temperature can be moderated if the terminal device has a
reheat coil. In that case both the quantity of air and its temperature entering the zone are varied
to meet the load. For air terminals using reheat coils, the maximum flow during reheat may be
limited. Limiting the maximum flow during reheat occurs only when cooling is required (when
any valid air loop cooling coil is active) and the terminal unit must reheat the air. Optional user
inputs may also be used to control the amount of outdoor air entering the zone.
Figure 14.3: Schematic of AirTerminal:SingleDuct:VAV:NoReheat Unit
Figure 14.4: Schematic of AirTerminal:SingleDuct:VAV:Reheat Unit
The operation of the dampers and the control are described in the section AirTermi-
nal:SingleDuct:VAV:HeatAndCool:Reheat and
AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat, which follows.
The exception is that the
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
717
section below describes how the air flow rate is varied for both cooling and heating. For the case
of AirTerminal:SingleDuct:VAV:NoReheat and AirTerminal:SingleDuct:VAV:Reheat, air flow only
varies during cooling operation and the air flow rate is set at the minimum value (minimum air
flow fraction) when zone heating is required.
14.1.3.1
Minimum Outdoor Air Control
The single duct air terminals may also be used to provide a minimum outdoor air quantity. When
the air flow rate required to meet the zone load does not provide suﬀicient outdoor air, the terminal
device damper will open to allow suﬀicient outdoor air to enter the zone. In this case, the terminal
damper is controlled based on the air loop’s outdoor air fraction. The outdoor air may be specified
as a fixed value per person, per floor area, or per zone. The minimum outdoor air may also be
specified as air changes per hour. In addition, these values may be added together to provide a
combined minimum outdoor air flow rate or the maximum of each of these values may be used. An
outdoor air fraction schedule may also be used to modify the calculation for the minimum amount
of outdoor air throughout the simulation (Ref. DesignSpecification:OutdoorAir).
14.1.4
Variable Air Volume Heating and Cooling Single Duct Reheat
and NoReheat Air Terminal
14.1.4.1
Overview
The VAV Heating and Cooling Single Duct Reheat and No Reheat terminal units (objects
AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
and
AirTerminal:SingleDuct:VAV:HeatAnd-
Cool:NoReheat provide models for variable-air-volume (VAV) terminal units are widely used in
commercial and industrial applications. The VAV terminal units contain actuated dampers that
vary the amount of central system air supplied to a zone. These terminal units may also contain
a heating coil to trim the supply air temperature when overcooling is possible. The heating coil
may also serve as the primary air heating source when the central system contains cooling-only
equipment.
The VAV terminal units described here are used primarily with central air handling equipment
with cooling and heating capability. The terminal unit dampers modulate in both cooling and
heating mode to maintain the zone setpoint temperature(s). The central air handling equipment
may be either variable air volume or constant volume where a bypass duct is used to shunt excess
system air flow back to the inlet of the central air handler as terminal unit dampers modulate to
satisfy the zone thermostat (i.e., AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass).
14.1.4.2
Model Description
The no reheat version of the single duct VAV heat and cool terminal unit contains a single virtual
damper assembly and requires minimal inputs. The reheat version contains both a virtual damper
assembly and an air reheat coil. Multiple reheat coil types are available:
1)
Coil:Heating:Water
2)
Coil:Heating:Electric
3)
Coil:Heating:Fuel
4)
Coil:Heating:Steam
718
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Both units are simulated to provide an air flow rate suﬀicient to satisfy the thermostat request.
The air flow rate is a function of the terminal unit’s inlet air temperature and the load sensed by
the thermostat. The output of the models are simply the damper position required to satisfy the
zone’s thermal load. Other information regarding terminal unit performance may be viewed using
node report variables and heating coil report variables.
Figure 14.5: Schematic of AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat Unit
Figure 14.6: Schematic of AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat Unit
14.1.4.3
Terminal Unit Inputs
Both terminal unit types share several common input fields. A unique terminal unit name must be
entered. A system availability schedule is also defined to allow operational control of the terminal
unit.
The user must then connect the unit to the air distribution system by defining the unit
inlet and outlet node names. Design air flow rates are then specified: maximum total air flow rate
(autosizable) and minimum air flow fraction.
The reheat version of this terminal unit requires additional information. The name and type of
reheat coil and the damper air outlet node name (same as reheat coil inlet node name). Maximum
and minimum water flow rates are entered when a water or steam heating coil is used, as well as
a control node name for actuating water-side flow rates and a convergence tolerance for iteration
control.
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
719
14.1.4.4
Simulation and Control
The simulation begins by determining the air mass flow rate required to satisfy the heating/cooling
demand.
Cpzone = PsyCpAirFnW (ωzone)
(14.1)
Cpinlet = PsyCpAirFnW (ωinlet)
(14.2)
DeltaCpT = (Cpinlet) (Tinlet) −(Cpzone) (Tzone)
(14.3)
˙m = min
˙mmax, max
˙mmax × MinAirFlowFrac × MinAirFlowTurnDownFrac,
˙Qzone
DeltaCpT
!!
(14.4)
where:
Cpzone = Specific heat of zone air, J/kg-K
Cpinlet = Specific heat of terminal unit inlet air, J/kg-K
ωzone = Zone air humidity ratio, kg/kg
Tzone = Zone air dry-bulb temperature, °C
ωinlet = Terminal unit inlet air humidity ratio, kg/kg
Tinlet = Terminal unit inlet air dry-bulb temperature, °C
˙Qzone = Zone load, W (positive values denote heating, negative values denote cooling)
˙m = Terminal unit air mass flow rate, kg/s
PsyCpAirFnW = Psychrometric function calculating air specific heat given air humidity ratio
MinAirFlowFrac = User-specified zone minimum air flow fraction
MinAirFlowTurnDownFrac = User-specified zone minimum air flow turndown fraction
˙mmax = Terminal unit maximum air mass flow rate, kg/s.
The outdoor air input fields, if entered, are then used to adjust the terminal unit air mass flow
rate to ensure the correct amount of outdoor air enters the zone (within the constraints of the
terminal unit maximum and minimum flow rate inputs). The amount of outdoor air is calculated
per the outdoor air requirements and is adjusted by the fraction of outdoor air entering the air loop
outdoor air system.
˙m = max

˙m,
˙mOA
OAFrac

(14.5)
where:
˙mOA = zone outdoor air flow rate, kg/s
OAFrac = fraction of outdoor air entering the air loop outside air system.
If the terminal unit is in reheat mode (i.e., the central air loop cooling coil is active, the supply
air was overcooled, and the zone thermostat is requesting heating) the maximum air flow rate
allowed during reheat mode is adjusted as necessary.
·m = MIN
 ·m,
·mreheat

(14.6)
720
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where ˙mreheat = maximum air mass flow rate during reheat, kg/s
The damper position is then calculated as:
FRACdamper =
˙m
˙mmax
(14.7)
and the amount of outdoor air entering the zone is:
˙VOA = ˙m(OAFrac)
(14.8)
where:
FRACdamper = Output variable ‘Zone Air Terminal VAV Damper Position’, fraction of maximum
flow
˙VOA = Output variable “Zone Air Terminal Outdoor Air Volume Flow Rate” entering the zone,
m3/s.
Simulation of the reheat coil occurs next when applicable. The heating demand required to main-
tain the thermostat heating setpoint temperature and the heating capacity of air flowing through
the terminal unit are used to determine the amount of reheat required.
˙Qreheat = ˙QheatSP + ˙mCp,zone(Tinlet −Tzone)
(14.9)
where:
˙Qreheat = Reheat coil load, W (positive values denote heating)
˙QheatSP = Load to heating setpoint temperature, W (positive values denote heating).
14.1.4.5
References
No specific references.
14.1.5
Constant Volume Single Duct Four Pipe Induction Air Terminal
The four pipe induction terminal unit (object name:
AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction) is a hybrid air-hydronic unit that
supplies both centrally conditioned air and local hydronic heating/cooling to a zone. Centrally
conditioned air is supplied to the terminal unit at high pressure and constant flow. The central
(primary) air is discharged into the terminal unit through a nozzle, inducing a fixed flow of zone
(secondary) through a hydronic heating/cooling coil. The primary and secondary air streams mix
and are discharged to the zone. Hot or cold water flow through the coil is varied to meet the zone
heating or cooling requirement.
14.1.5.1
Model
The four pipe induction terminal unit is modeled as a compound component consisting of three
sub-components: a hot water coil, a chilled water coil and an air mixer. In terms of EnergyPlus
objects these are Coil:Heating:Water, Coil:Cooling:Water, and AirLoopHVAC:ZoneSplitter.
The
terminal unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air
streams – primary and secondary; and its two water inlets – hot and cold. The outputs of the
model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The
terminal unit data and simulation are encapsulated in the module HVACSingleDuctInduc.
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
721
14.1.5.2
Inputs and Data
The user describes the terminal unit by inputting the name and type of the heating and cooling
coils and the name of the zone mixer. The user must also specify the connectivity of the component
by naming the inlet air and water nodes and the air outlet node. Finally maximum and fixed flow
rates need to be specified (although these can be autosized): maximum and minimum hot and cold
water volumetric flow rates and the total air volumetric flow rate (sum of primary and secondary
flow rates). The relative convergence tolerances for the hot and cold water flow rates also need to
be input (or allowed to default). Finally the induction ratio needs to be specified: this is defined
as the ratio of the secondary air flow rate to the primary air flow rate. The relationship between
the flow rates is:
˙mair,tot = ˙mair,pri + ˙mair,sec
(14.10)
˙mair,sec = Rinduc · ˙mair,pri
(14.11)
so:
˙mair,pri = ˙mair,tot/(1 + Rinduc)
(14.12)
˙mair,sec = ˙mair,tot · Rinduc/(1 + Rinduc)
(14.13)
where Rinduc is the user-input induction ratio.
All input data for the four pipe induction terminal units is stored in the array IndUnit.
14.1.5.3
Calculation
Given the needed inputs, the output is calculated in subroutine CalcFourPipeIndUnit. The temper-
ature, humidity ratio and flow rate of the primary and secondary air streams are taken from the inlet
air nodes. The inlet hot and chilled water flow rates are passed in as parameters – temperatures
are taken from the inlet water nodes. Then:
The hot water coil is simulated (Call SimulateWaterCoilComponents);
The chilled water coil is simulated (Call SimulateWaterCoilComponents);
The two air streams are mixed (Call SimAirMixer).
Finally the load met by the terminal unit is calculated and passed back to the calling routine:
˙Qout = ˙mtot · cp,air · (Tair,out −Tair,zone)
(14.14)
Note that data is never explicitly passed between the sub-components.
This is all handled
automatically by the node connections and the data stored on the nodes.
14.1.5.4
Simulation and Control
From the result of the zone simulation, we have the heating/cooling demand on the terminal unit
˙Qz,req. For a given hot and cold water flow CalcFourPipeIndUnit will give us the terminal unit
heating/cooling output. We need to vary the hot or cold water flow to make the unit output match
the demand. To do this we need to numerically invert CalcFourPipeIndUnit: given the output, we
want one of the inputs – the hot or cold water flow. The numerical inversion is carried out by calling
722
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
subroutine SolveRegulaFalsi. This is a general utility routine for finding the zero of a function (the
residual function) of a single independent variable. In this case, the residual function calculates
( ˙Qz,req −˙Qout)/ ˙Qz,req. SolveRegulaFalsi varies either the hot water or cold water mass flow rate to
zero the residual.
Decide whether the unit is on or off. The unit is off if: a) it is scheduled off; b) the inlet air
mass flow rate is zero; c) the zone thermostat is in the deadband; d) or the zone heating/cooling
demand is very small.
If the unit is off, call CalcFourPipeIndUnit with the hot and cold water flow rates set to their
minimum flows and return.
If the unit is on, check whether active heating or cooling by the hydronic coils is needed. Call
CalcFourPipeIndUnit with minimum water flows to see what how much cooling (or possibly heating)
the unit is doing with primary air only. The output for this case is ˙Qpri.
If ˙Qz,req > ˙Qpri, we need active heating. Set the cold water flow rate to the minimum. Check
that the terminal unit can meet the load by setting the hot water flow rate to the maximum and
calling CalcFourPipeIndUnit. If the output is less than the zone demand we are done – all the
outputs have been calculated. Otherwise call SolveRegulaFalsi to obtain the hot water flow rate
that will make the unit output match the zone demand. This ends the unit simulation.
If ˙Qz,req < ˙Qpri, we need active cooling. We set the hot water flow rate to the minimum. We
check whether the terminal unit can supply the needed output by setting the cold water flow rate
to the maximum and calling CalcFourPipeIndUnit. If this maximum cooling output is not able to
meet the zone cooling demand we are done. Otherwise call SolveRegulaFalsi to obtain the cold water
flow rate that will make the unit output match the zone demand. This ends the unit simulation.
Note that the terminal unit output is never explicitly passed to another routine. Instead the out-
put is saved as the outlet conditions on the terminal unit outlet air node. The node data is accessed
when the terminal unit output is needed elsewhere in the program (in SimZoneAirLoopEquipment
for instance).
14.1.5.5
References
No specific references.
14.1.6
Fan Powered Induction Series and Parallel Single Duct Reheat
Air Terminal
14.1.6.1
Overview
The input objects AirTerminal:SingleDuct:SeriesPIU:Reheat and
AirTerminal:SingleDuct:ParallelPIU:Reheat provide models for fan powered induction terminal
units that occur in a variety of configurations.
EnergyPlus models 2 types: series (sometimes
called constant) and parallel (sometimes called intermittent). The series unit provides a constant
flow of air to the zone (the fan is always on at a constant flow) with a variable proportion of primary
and secondary air. The parallel unit has an intermittent fan: the fan is off at maximum cooling and
does not switch on until primary air flow is significantly reduced from the maximum or if reheat is
required. Once on it provides a constant flow of secondary air. Both units induce air from the zone
or plenum (secondary air) and mix it with centrally conditioned supply air (primary air). Both
units are variable volume: the supply air flow rate is varied to match zone conditioning requirement.
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
723
14.1.6.2
Model
Both types of PIU are modeled as compound components. The series unit, in sequence from its
inlet, consists of an air mixer, a constant volume fan, and a heating coil. In terms of EnergyPlus
objects, this is:
1. AirLoopHVAC:ZoneMixer
2. Fan:SystemModel or Fan:ConstantVolume
3. Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Fuel or Coil:Heating:Steam
The parallel unit contains a fan (in the secondary air stream, an air mixer, and a heating coil.
In terms of EnergyPlus objects, this is:
1. Fan:SystemModel or Fan:ConstantVolume
2. AirLoopHVAC:ZoneMixer
3. Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Fuel or Coil:Heating:Steam
Both units are forward models: their inputs are defined by the state of their inlets: namely the
air inlet and the hot water inlet. The outputs of the models are the conditions of the outlet air
stream: flow rate, temperature and humidity ratio. The PIUs data and simulation are encapsulated
in the module PoweredInductionUnits. The main simulation routine for the units within the module
are CalcSeriesPIU and CalcParallelPIU.
14.1.6.3
Inputs and Data
The user describes the PIU by inputting the names of the mixer, fan and heating coil sub-
components plus the type of the heating coil sub-component.
The user must connect the unit
to the overall HVAC systems by naming various inlet and outlet nodes: the primary air inlet node,
the secondary air inlet node, the unit air outlet node, and the hot water inlet node. One internal
node name is needed: the coil air inlet node (same as fan outlet mode for series, mixer outlet node
for parallel). Design flow rates need to be specified (although these can be autosized): maximum
total air flow rate (series), maximum primary air flow rate, minimum primary air flow fraction,
maximum secondary air flow rate (parallel), fan-on flow fraction (parallel), and maximum and min-
imum hot water flow rates. A convergence tolerance needs to be specified for units with hot water
coils. There is an on/off availability schedule that need to be set.
All input data for the powered induction terminal units is stored in the array PIU.
14.1.6.4
Calculation
The calculation is performed by simulating the sub-components in the order given above. Most of
the code is involved with figuring out what the various flow rates should be before simulating the
subcomponents. These calculations are described below.
724
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
14.1.6.5
Simulation and Control
Series
From the result of the zone simulation we have the heating/cooling demand on the terminal
unit ˙Qtot. The subroutine CalcSeriesPIU needs to determine the flow rates that will allow the unit
to meet this load. The first step is to determine the on/off state of the unit and determine the air
flow rates.
• If the unit is scheduled off, the primary and secondary flow rates are set to zero.
• If there is no primary air flow (or less than .001 kg/s), the primary air flow is set to zero and
the secondary air flow is set to the constant total air flow input by the user only if there is a
heating load.
• If the zone temperature is in the deadband or the zone load is less than 1 watt or the zone
needs heating, the primary air flow rate is set to the minimum flow rate specified by the input
and the secondary air flow rate is set to the difference between the fixed total air flow rate
and the primary air flow rate.
• Otherwise, the zone needs cooling and the unit is active.
– We determine the fan temperature rise: the secondary air flow is set to the max total
air flow, primary air flow to zero, and the mixer and fan are simulated. The fan delta T
is the difference between the temperature at the fan’s outlet node and inlet node.
– We calculate the unit air outlet temperature needed to meet the zone cooling load:
Tout = Tz + ˙Qz,req/( ˙mair,tot · cp,air,z)
– The temperature needed at the outlet of the mixer is then: Tmix = Tout −∆Tfan
– We can then set the primary air flow rate.
∗If Tmix ≤Tin,pri, then ˙mpri = ˙mpri,max
∗Else if Tmix ≥Tin,pri and Tmix ≥Tin,sec, then ˙mpri = ˙mpri,min
∗Otherwise ˙mpri = ˙mair,tot·(Tin,sec−Tmix)/(Tin,sec−Tin,pri), subject to the constraints
that the flow rate can’t be bigger than the max and min allowed.
The air flow rates are now determined and we can fire the air mixer (Call SimAir-Mixer) and
fan (Call SimulateFanComponents) component simulations. Finally we simulate the heating coil:
• for a hot water coil, if the coil is off (no flow, deadband, no load) just fire the coil simulation
once (Call SimulateWaterCoilComponents).
Otherwise call ControlCompOutput; Control-
CompOutput is a general component control routine. In this case it calls SimulateWaterCoil-
Components repeatedly while varying the hot water flow rate and minimizing
(cp,air · ˙mair,tot · (Tout −Tz) −˙Qz,req)/ ˙Qz,req
(14.15)
to within the heating convergence tolerance.
• For gas, electric or steam coils, the required coil output is set to ˙Qcoil,req = ˙Qz,req −cp,air ·
˙mair,coil(Tair,coil,in−Tz) . Then the coil simulation is fired (Call SimulateHeatingCoilComponent
or SimulateSteamCoilCompo-nents).
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
725
Finally the unit sensible output is calculated:
˙Qsens,out = PsyHFnTdbW(Tair,out, Wz) −PsyHFnTdbW(Tz, Wz)
(14.16)
where PsyHFnTdb is the EnergyPlus function giving enthalpy as a function of temperature and
humidity ratio.
Parallel
From the result of the zone simulation we have the heating/cooling demand on the terminal
unit ˙Qtot. The subroutine CalcParallelPIU needs to determine the flow rates that will allow the
unit to meet this load. The first step is to determine the on/off state of the unit and determine the
air flow rates.
• If the unit is scheduled off, the primary and secondary flow rates are set to zero.
• If there is no primary air flow (or less than .001 kg/s), the primary air flow is set to zero and
the secondary air flow is set to the max secondary air flow input by the user only if there is
a heating load.
• If the zone temperature is in the deadband or the zone load is less than 1 watt or the zone
needs heating, the primary air flow rate is set to the minimum flow rate specified by the
input. If there is a heating load or reheat is required, the secondary air flow rate is set to max
secondary air flow input by the user.
• Otherwise, the zone needs cooling and the unit is active.
– We determine the fan temperature rise: the secondary air flow is set to the max secondary
air flow, primary air flow to zero, and the fan and mixer are simulated. The fan delta
T is defined as the difference between the temperature at the mixer outlet node and the
fan inlet node.
– Assuming that the fan is off, we calculate the primary air flow needed to meet the cooling
demand.
˙mpri = ˙Qz,req/(cp,air · (Tin,pri −Tz))
(14.17)
The flow rate is constrained to be between the min and max primary air flow rates. If
this calculated primary flow rate is greater than the fan-on flow rate, the secondary flow
rate is set to zero and we are done. Otherwise, the fan is on and we need to recalculate
the primary air flow rate.
˙mpri = ( ˙Qz,req −cp,air · ˙msec · (Tin,sec + ∆Tfan −Tz))/(cp,air · (Tin,pri −Tz))
(14.18)
The secondary flow rate is set to the user input fixed flow rate if reheat is required or
if the primary air flow fraction is at or below the user-specified fan on fraction. The
primary air flow rate is constrained to be between the min and max primary flow rated.
The air flow rates are now determined and we can fire the fan (Call SimulateFanComponents)
and air mixer (Call SimAirMixer) component simulations. Finally we simulate the heating coil:
726
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
• For a hot water coil, if the coil is off (no flow, deadband, no load) just fire the coil simulation
once (Call SimulateWaterCoilComponents).
Otherwise call ControlCompOutput; Control-
CompOutput is a general component control routine. In this case it calls SimulateWaterCoil-
Components repeatedly while varying the hot water flow rate and minimizing
(cp,air · ˙mair,tot · (Tout −Tz) −˙Qz,req)/ ˙Qz,req
(14.19)
to within the heating convergence tolerance.
• For gas, electric or steam coils, the required coil output is set to ˙Qcoil,req = ˙Qz,req −cp,air ·
˙mair,coil(Tair,coil,in−Tz) . Then the coil simulation is fired (Call SimulateHeatingCoilComponent
or SimulateSteamCoilComponents).
Finally the unit sensible output is calculated:
˙Qsens,out = PsyHFnTdbW(Tair,out, Wz) −PsyHFnTdbW(Tz, Wz)
(14.20)
where PsyHFnTdb is the EnergyPlus function giving enthalpy as a function of temperature and
humidity ratio.
14.1.6.6
References
No specific references.
14.1.7
Variable Air Volume Fan Powered Single Duct Air Terminal
14.1.7.1
Overview
The input object AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan provides a model for vari-
able speed (VS) fan VAV terminal unit that is a typical VAV reheat unit with the addition of a
variable-speed blower fan to assist in moving supply air from the plenum to the conditioned zone.
It is typically used with under-floor air distribution systems (UFAD) where the supply air is sent
at low static pressure through an under-floor supply plenum. The fan has two maximum flow rate
settings: one for cooling and one for heating. The cooling maximum is usually the actual fan max-
imum while the heating maximum is a lesser flow rate. The fan is upstream of the heating coil
(this is a blow-through unit). The heating coil can be hot-water, electric or gas. Cooling control is
obtained by varying the supply air flow rate from the cooling maximum to the minimum flow rate.
Heating control is established by varying both the heating coil output (or hot water flow rate for
hot water coils) and the supply air flow rate. Note that for this unit the minimum supply air flow
rate is the flow rate when the fan is off.
14.1.7.2
Model
The VS fan VAV terminal unit is modeled as a compound component consisting of two
sub-components:
a fan and a heating coil.
In terms of EnergyPlus objects the fan is a
Fan:VariableVolume object and the heating coil is a Coil:Heating:Water, Coil:Heating:Electric or
a Coil:Heating:Fuel. The terminal unit is a forward model: its inputs are defined by the state of
its inlets: namely its air inlet and its hot water inlet, if it has a hot water coil. The outputs of
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
727
the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio.
The terminal unit data and simulation are encapsulated in the module SingleDuct.
The main
simulation routine for the unit within the module is SimVAVVS.
14.1.7.3
Inputs and Data
The user describes the terminal unit by inputting the name and type of the heating coil and the
name and type of the fan. The user must also specify the connectivity of the component by naming
the inlet air node; the air node connecting the fan and heating coil (fan outlet, coil inlet); the unit
air outlet node (same as the zone inlet node); and hot water inlet node (if any). Maximum flow
rates need to be specified (although these can be autosized): maximum cooling and heating air flow
rates and the maximum hot water flow rate (if there is a hot water coil). Minimum flow rates are
specified by giving by giving a minimum flow fraction for the air flow and a volumetric flow rate
minimum for the hot water. For the units with hot water coils the relative convergence tolerance
for the hot water flow rate also needs to be input (or allowed to default).
All input data for the VS fan VAV terminal units is stored in the array sd\_airterminal.
14.1.7.4
Calculation
Given the needed inputs, the output is calculated in subroutine CalcVAVVS. The temperature and
humidity of the supply air stream are taken from the inlet air node. The inlet air flow rate and the
hot water flow rate are passed in as parameters. If the coil is electric or gas the coil heating power
is passed instead of the hot water flow rate. Then
The fan is simulated (call SimulateFanComponents). If the fan is off the fan outlet conditions
are set to the inlet conditions.
The heating coil is simulated (call SimulateWaterCoilComponents if the coil is a hot water coil;
call SimulateHeatingCoilComponents if the coil is gas or electric).
Finally the sensible load met by the terminal unit is calculated and passed back to the calling
routine:
˙Qout = ˙mair · cp,air · (Tair,out −Tair,zone)
(14.21)
Note that data is never explicitly passed between the sub-components.
This is all handled
automatically by the node connections and the data stored on the nodes.
14.1.7.5
Simulation and Control
From the result of the zone simulation we have the heating/cooling demand on the terminal unit ˙Qtot.
For the given inlet conditions CalcVAVVS will give us the terminal unit heating/cooling output. We
need to vary the air or hot water flow rate or the heating coil power (for gas or electric coils) to make
the unit output match the demand. To do this we need to numerically invert CalcVAVVS: given
the output, we want one of the inputs – the air or hot water flow rate or the heating coil power. The
numerical inversion is carried out by calling subroutine SolveRegulaFalsi. This is a general utility
routine for finding the zero of a function (the residual function) of a single independent variable.
In this case the residual function calculates ( ˙Qtot −˙Qout)/ ˙Qtot. SolveRegulaFalsi varies either the
air mass flow rate, the hot water mass flow rate or the heating coil power to zero the residual.
The unit is simulated in the following sequence.
728
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Decide whether the unit is on or off. The unit is off if: a) it is scheduled off; b) the inlet air
mass flow rate is zero; or c) the zone thermostat is in the deadband
If the unit is off, call CalcVAVVS with flow rates set to their minimum flows and return.
If the unit is on, we need to establish the boundaries of 4 conditioning regions: a) active cooling
with fan on; b) active heating with fan on; c) active heating with fan off; d) passive cooling with
fan off. The heating/cooling demand will fall into one of these regions. Once the correct region
is determined, we will know which model input to vary for control and thus how to invert the
calculation.
To establish the boundaries of region a) we call CalcVAVVS twice: once with the supply air
flow rate set to the cooling maximum, once with the cooling air flow rate set to the minimum. In
both cases the heating coil output is at the minimum and the fan is on. Call the 2 cooling outputs
˙Qcool,max,fanon and ˙Qcool,min,fanon. Remembering that EnergyPlus convention is that cooling loads
are negative, then if ˙Qtot < ˙Qcool,max,fanon the terminal unit can not meet the demand. Set the air
mass flow rate to the cooling maximum and call CalcVAVV again. This concludes the simulation.
If
˙Qcool,max,fanon < ˙Qtot < ˙Qcool,min,fanon the cooling demand is in the active cooling region. We hold
the heating at the minimum, allow the supply air flow to vary between the cooling maximum and
the minimum with the fan on, and call SolveRegulaFalsi to obtain the supply air flow rate that will
produce the unit sensible cooling output that matches the demand. This concludes the simulation.
To establish the boundaries of region b) call CalcVAVVS twice: once with the supply air flow rate
set to the heating maximum, once with the supply air flow rate set to the minimum. In both calls,
if the heating coil is a hot water coil, the hot water flow rate is at the maximum. For electric and
gas coils, the heating power is set to the maximum at maximum supply air flow and to zero at the
minimum supply air flow. In both calls the fan is set to be on. Call the 2 heating outputs returned
from the two calls to CalcVAVVS ˙Qheat,max,fanon and ˙Qheat,min,fanon. If ˙Qheat,max,fanon < ˙Qtot the
terminal unit can not meet the load. Set the air flow rate to the heating maximum and the hot
water flow rate or heating coil power to the maximum and call CalcVAVVS again. This concludes
the simulation for this case. If ˙Qheat,min,fanon < ˙Qtot < ˙Qheat,max,fanon the heating demand is in the
active heating, fan on region. For a hot water coil we call SolveRegulaFalsi with the supply air flow
rate as the input that is varied and the hot water flow rate set to the maximum. For electric and
gas coils the coil power and the supply air flow rate are both varied together from their minimum
to maximum in a call to SolveRegulaFalsi.
The call to SolveRegulaFalsi concludes the simulation
for this case.
This region only applies to terminal units with a hot water coil. To establish the boundaries
of region c) the fan is set to off, the supply air flow rate is set to minimum flow and CalcVAVVS
is called twice: once with the hot water flow at maximum and once with the hot water flow at
minimum. Call the two heating outputs ˙Qheat,max,fanoff and ˙Qtot. If ˙Qtot is between these values,
the supply air flow rate is set to its minimum, the fan is set to off, and in the call to SolveRegulaFalsi
the hot water flow rate is varied to meet the load. This concludes the simulation for this case.
If the cooling demand does not fall into cases a) – c), the unit is assumed to be in the passive
cooling state: heating is off or at the minimum, the fan is off, and the minimum supply air flow is
delivered to the zone.
Note that the terminal unit output is never explicitly passed to another routine. Instead the out-
put is saved as the outlet conditions on the terminal unit outlet air node. The node data is accessed
when the terminal unit output is needed elsewhere in the program (in SimZoneAirLoopEquipment
for instance).
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
729
14.1.7.6
References
No specific references.
14.1.8
Four Pipe Beam Unit (AirTerminal:SingleDuct:ConstantVolume:FourPip
The four pipe beam air terminal units (AirTerminal:SingleDuct:ConstantVolume:FourPipeBeam)
are ceiling-mounted, beam-type units that are provided with primary air from a central system and
additional heating or cooling by inducing room air to flow over a hydronic convector. They are
called four pipe because the units are connected with two pipes for chilled water supply and return
and another two pipes for hot water supply and return. A simple empirical model is used to enable
using input data derived from manufacturer’s catalog data.
14.1.8.1
Model Description
The model assumes that the total conditioning power, ˙QTot, is the sum of the conditioning provided
by the primary air, ˙QSA, and the conditioning provided by the beam convector, ˙QBeam.
˙QTot = ˙QSA + ˙QBeam
(14.22)
The primary air contribution is easily determined using:
˙QSA = ˙mSA · (cp,SA · TSA −cp,Z · TZ)
(14.23)
The convector power ˙QBeam is coupled directly to the zone air heat balance (using a source code
term called NonAirSysOutput) in a way that provides only sensible heat transfer directly to the
zone air node. We therefore assume that the air terminal’s convector is always dry during cooling.
Many of the terms used in the performance calculations are normalized by the total length of beam
in zones, L.
When the unit is operated in cooling mode, the convector power is determined using the rated
normalized cooling capacity that is modified by three separate functions.
˙QBeam,cool = ˙qcool,rated · f∆Tcool,mod() · f ˙mSA,cool,mod() · f ˙mCW,mod() · L
(14.24)
The modification factor f∆Tcool,mod() describes how the cooling capacity is adjusted to account
for the temperature difference between the zone air and the chilled water entering the convector.
This empirical correction factor is intended to account for how heat transfer between the chilled
water and induced room air flow depends on the temperature difference, both in terms of surface
convection heat transfer and the rate of induced air flow. The function can be described using any
of the single-variable curves or a lookup table. The single independent variable is the ratio between
the current temperature difference, ∆Tair−CW, and the temperature difference used to rate beam
performance, ∆Tair−CW,rated.
f∆Tcool,mod() = f∆Tcool,mod

∆Tair−CW
∆Tair−CW,rated

(14.25)
∆Tair−CW = TZ −TCW,in
(14.26)
The modification factor f ˙mSA,cool,mod() describes how the cooling capacity is adjusted to account
for the primary air flow rate. This empirical correction factor is intended to account for how varying
730
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
primary air flow rates will impact the rate that room air is induced to flow across the convector.
The function can be described using any of the single-variable curves or a lookup table. The single
independent variable is the ratio between the current normalized primary air flow rate, ˙mSA, and
the normalized flow rate used to rate beam performance, ˙mSA,rated. Flow rates are normalized by
dividing the total length of all the beam units in the zone. The ratio is calculated using air mass
flow rates with the rated flow rate assumed to be for standard temperature and pressure at sea level
so that elevation effects appear only in the numerator when the function is evaluated.
f ˙mSA,cool,mod() = f ˙mSA,cool,mod

˙mSA
˙mSA,rated

(14.27)
˙mSA =
˙MSA
L
(14.28)
˙mSA,rated = ˙vSA,rated · ρair,STP
(14.29)
The modification factor f ˙mCW,mod() describes how the cooling capacity is adjusted to account for
the flow rate of chilled water through the convector. This empirical correction factor is intended
to account for how varying chilled water flow rates will impact the velocity of fluid inside the pipes
and the corresponding impact on the rate of surface convection heat transfer inside the convector.
The function can be described using any of the single-variable curves or a lookup table. The single
independent variable is the ratio between the current normalized chilled water flow rate, ˙mCW, and
the normalized chilled water flow rate at the rating point, ˙mCW,rated.
f ˙mCW,mod() = f ˙mCW,mod

˙mCW
˙mCW,rated

(14.30)
˙mCW =
˙MCW
L
(14.31)
˙mCW,rated = ˙vCW,rated · ρCW
(14.32)
The model for when the unit is operated in heating mode is very similar. The convector power is
determined using the rated normalized heating capacity that is modified by three separate functions.
˙QBeam,heat = ˙qheat,rated · f∆Theat,mod() · f ˙mSA,heat,mod() · f ˙mHW,mod() · L
(14.33)
The modification factor f∆Theat,mod() describes how the heating capacity is adjusted to account
for the temperature difference between the hot water and the zone air entering the convector.
Notice that for heating the temperature difference is defined different from cooling operation so
that positive difference values are the result. This empirical correction factor is intended to account
for how heat transfer between the hot water and induced room air flow depends on the temperature
difference, both in terms of surface convection heat transfer and induced air flow rates. The function
can be described using any of the single-variable curves or a lookup table. The single independent
variable is the ratio between the current temperature difference, ∆THW−air, and the temperature
difference used to rate beam performance, ∆THW−air,rated.
f∆Theat,mod() = f∆Theat,mod

∆THW−air
∆THW−air,rated

(14.34)
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
731
∆THW−air = THW,in −TZ
(14.35)
The modification factor f ˙mSA,heat,mod() describes how the heating capacity is adjusted to account
for the primary supply air flow rate. This empirical correction factor is intended to account for
how varying primary air flow rates will impact the rate that room air is induced to flow across the
convector. The function can be described using any of the single-variable curves or a lookup table.
The single independent variable is the same ratio described above for cooling and it is assumed that
the unit can be rated using the same primary air flow rate for both heating and cooling operation
of the four pipe unit. Flow rates are normalized by dividing the total length of all the beam units
in the zone. The ratio is calculated using air mass flow rates with the rated flow rate assumed to
be for standard temperature and pressure at sea level so that elevation effects appear only in the
numerator when the function is evaluated.
f ˙mSA,heat,mod() = f ˙mSA,heat,mod

˙mSA
˙mSA,rated

(14.36)
The modification factor f ˙mHW,mod() describes how the heating capacity is adjusted to account
for the flow rate of hot water through the convector. This empirical correction factor is intended
to account for how varying hot water flow rates will impact the velocity of fluid inside the pipes
and the corresponding impact on the rate of surface convection heat transfer inside the convector.
The function can be described using any of the single-variable curves or a lookup table. The single
independent variable is the ratio between the current normalized hot water flow rate, ˙mHW, and
the normalized hot water flow rate at the rating point, ˙mHW,rated.
f ˙mHW,mod() = f ˙mHW,mod

˙mHW
˙mHW,rated

(14.37)
˙mHW =
˙MHW
L
(14.38)
˙mHW,rated = ˙vHW,rated · ρHW
(14.39)
where:
cp,SA is the specific heat of primary air entering through the air terminal unit, in J/kg-K.
cp,Z is the specific heat of zone air, in J/kg-K.
cp,CW is the specific heat of zone air, in J/kg-K.
f ˙mCW,mod() is the cooling capacity modification factor function of chilled water flow rate
f∆Tcool,mod() is the cooling capacity modification factor function of air-water temperature differ-
ence
f ˙mSA,cool,mod() is the cooling capacity modification factor function of primary air flow rate
f ˙mHW,mod() is the heating capacity modification factor function of hot water flow rate
f∆Theat,mod() is the heating capacity modification factor function of water - air temperature
difference
f ˙mSA,heat,mod() is the heating capacity modification factor function of primary air flow rate
L is the total length of all beam units serving the zone, in m
˙mCW is the mass flow rate of chilled water per meter of length, in kg/s-m
˙mCW,rated is the mass flow rate of chilled water per meter of length at rating point, in kg/s-m
732
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙mHW is the mass flow rate of hot water per meter of length, in kg/s-m
˙mHW,rated is the mass flow rate of hot water per meter of length at rating point, in kg/s-m
˙mSA is the mass flow rate of primary air per meter of length, in kg/s-m
˙mSA,rated is the mass flow rate of primary air per meter of length at rating point, kg/s-m
˙MSA is the mass flow rate of primary air entering the zone through the air terminal unit, in kg/s
˙MCW is the mass flow rate of chilled water, kg/s
˙MHW is the mass flow rate of hot water, kg/s
˙qcool,rated is the rated beam cooling capacity per meter of length, in W/m.
˙qheat,rated is the rated beam heating capacity per meter of length, in W/m.
˙QBeam is the conditioning power delivered to the zone by the beam convector, in W.
˙QSA is the conditioning power delivered to the zone by the primary air mass flow, in W.
˙QTot is the total (net) conditioning power delivered to zone by the air terminal unit, in W.
ρair,STP is the density of air at standard conditions (sea level), in kg/m3
ρair is the density of air at standard conditions adjusted for elevation), in kg/m3
ρCW is the density of chilled water, in kg/m3
TSA is the dryblub temperature of the (central) primary air entering the air terminal unit, in
degrees C.
TZ is the dryblub temperature of the zone air, in ◦C.
TCW,in is the temperature of chilled water entering the convector, in ◦C.
∆Tair−CW is the difference between the zone air temperature and chilled water entering the
convector, ∆◦C.
∆THW−air is the difference between the water and zone air temperature entering the convector,
∆◦C.
∆Tair−CW,rated is the value of ∆Tair−CW at rating conditions for cooling performance, ∆◦C.
∆THW−air,rated is the value of ∆THW−air at rating conditions for heating performance, ∆◦C.
˙vSA,rated is the volume flow rate of air per meter length at rating point, in m3/s-m.
˙vCW,rated is the volume flow rate of chilled water per meter length at rating point, in m3/s-m.
˙vHW,rated is the volume flow rate of hot water per meter length at rating point, in m3/s-m.
The performance capacity model described above is controlled to modulate water flow through
the beam’s convector using the non-linear numerical solver in EnergyPlus called Solve root solver.
The predicted zone load to setpoint ˙QZone,Required is adjusted by ˙QSA to determine the required
beam load.
˙QBeam,Required = ˙QZone,Required −˙QSA
(14.40)
When ˙QZone,Required is negative, the beams need to provide cooling and when it is positive the
beams need to provide heating. The the solver iterates the water flow rate to find a flow rate that
will meet the load.
When cooling, the result for beam capacity (negative for cooling) is used to calculate the leaving
temperature of the chilled water using:
TCW,out = TCW,in −
˙QBeam
˙mCW · cp,CW
(14.41)
However, to protect from a non-physical result the leaving chilled water temperature is con-
strained to be no warmer than a 1.0◦C approach temperature compared to the zone air or the
primary supply air. If the above result is too warm the leaving temperature and beam cooling
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
733
capacity are adjusted using the following equations, and a recurring warning is issued to alert the
user that there may be a problem with the cooliong performance input data.
TCW,out = max(TSA, TZ) −1.0
(14.42)
˙QBeam = ˙mCW · cp,CW · (TCW,in −TCW,out)
(14.43)
Similarly when heating, the result for beam capacity (positive for heating) is used the calculate
the leaving temperature of the hot water using,
THW,out = THW,in −
˙QBeam
˙mHW · cp,HW
(14.44)
To protect from a non-physical result the leaving hot water temperature is constrained to be no
cooler than a 1.0◦C approach temperature compared to the zone air or the primary supply air. If
the above result is too cool the leaving temperature and beam heating capacity are adjusted using
the following equations, and a recurring warning is issued to alert the user that there may be a
problem with the heating performance input data.
THW,out = min(TSA, TZ) + 1.0
(14.45)
˙QBeam = ˙mCW · cp,CW · (THW,in −THW,out)
(14.46)
14.1.8.2
Four Pipe Beam Sizing
The four pipe beam model has four inputs that can be autosized:
• L is the total length of all beam units serving the zone, in m
• ˙VSA,Des is the design primary supply air volume flow rate, in m3/s
• ˙VCW,Des is the design chilled water volume flow rate, in m3/s
• ˙VHW,Des is the design hot water volume flow rate, in m3/s
Because of the way the model is formulated with defaulted inputs for rated, normalized perfor-
mance data, we can link the four inputs together to ensure an internally consistent set of sizes. If
any one of these four inputs is not autosized (given a fixed value at input) then the other three can
be computed using the normalized, rated performance data which are either input or have default
values. If the total beam length is input, then the following equations are used:
˙VSA,Des = ˙vSA,rated · L
(14.47)
˙VCW,Des = ˙vCW,rated · L
(14.48)
˙VHW,Des = ˙vHW,rated · L
(14.49)
734
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
If the design primary supply air flow rate is input then the beam length can be determined as
follows and then water flow rates evaluated as above.
L =
˙VSA,Des
˙vSA,rated
(14.50)
If the chilled water flow rate is input, then the beam length can be determined as follows and
the other values evaluated as above:
L =
˙VCW,Des
˙vCW,rated
(14.51)
If the hot water flow rate is input, then the beam length can be determined as follows and the
other values evaluated as above:
L =
˙VHW,Des
˙vHW,rated
(14.52)
When all four inputs are autosized, which is the usual case, there is no simple way to anchor the
sizes and we need to use the results from the zone and system sizing calculations to determine sizes
for the four pipe beam unit. The following design data from the zone and system sizing calculations
are used when sizing the four pipe beam:
˙VTU,Z,final,cool is the final zone terminal unit design volume flow rate for cooling, in m3/s
˙VTU,Z,final,heat is the final zone terminal unit design volume flow rate for heating, in m3/s
˙VZ,final,OA is the final zone design volume flow rate for minimum outdoor air mechanical venti-
lation, in m3/s.
TSA,cool,design is the final design zone terminal unit inlet supply air temperature at cooling peak,
in ◦C.
wSA,cool,design is the final design zone terminal unit inlet supply air humidity ratio at cooling
peak, in kgH2O/kgdryair.
TZ,cool,design is the final design zone air temperature at cooling peak, in ◦C.
wZ,cool,design is the final design zone air humidity ratio at cooling peak, in kgH2O/kgdryair.
˙QZ,cool,design is the final design zone cooling load at cooling peak, in W.
TCW,design is the chilled water plant loop supply side design exit temperature, in ◦C.
TSA,heat,design the the final design zone terminal unit inlet supply air temperature at heating
peak, in ◦C.
wSA,heat,design is the final design zone terminal unit inlet supply air humidity ratio at heating
peak, in kgH2O/kgdryair.
TZ,heat,design is the final design zone air temperature at heating peak, in ◦C.
wZ,heat,design is the final design zone air humidity ratio at heating peak, in kgH2O/kgdryair.
˙QZ,heat,design is the final design zone heating load at heating peak, in W.
THW,design is the hot water plant loop supply side design exit temperature, in ◦C.
Overhead beam type air terminals induce room air to flow over the convector by the directing
primary supply air through special nozzles. Therefore, the cooling and heating capacity of the
beam’s convector is not separable from the primary flow rate, varying the primary flow rate varies
the beam capacity. The design primary flow rate is chosen to be largest value that satisfies three
requirements: (1) the ventilation requirement, (2) the design cooling load (if cooling is present), (3)
and the design heating load (if heating is present).
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
735
The sizing method here uses the non-linear solver inside EnergyPlus, called root solver, to
arrive at a set of sizes that meet the design load. The solver is for a single independent variable
and although we have four sizes to solve for, we can reduce the problem to finding a suitable design
primary supply air flow rate and then the other sizes can be determined from that as shown above.
The solver needs as its input a minimum and a maximum “x-value,” which here is the primary
supply air flow rate, and then it searches for a solution that minimizes a residual.
In general
the design primary supply flow rate that meets the load is somewhere between the minimum flow
required for ventilation and a maximum flow where the primary supply flow meets all the zone’s
design load without any help from the beam’s convector. For example if the supply air is cold, as it
would be for latent control, and there is a cooling load then there will be a relatively large air flow
rate that meets all the load without any cooling from chilled water circulating through the beam.
This larger air flow serves as the upper bound for the solver.
When sizing for the cooling design load, the following design values are set for use in the model
calculations:
TCW,in = TCW,design
(14.53)
˙mHW = 0.0
(14.54)
TZ = TZ,cool,design
(14.55)
TSA = TSA,cool,design
(14.56)
cp,Z = PsyCpAirFnW(wZ,cool,design)
(14.57)
cp,SA = PsyCpAirFnW(wSA,cool,design)
(14.58)
˙QZone,Required = −1.0 · ˙QZ,cool,design
(14.59)
˙mSA,maxlimit =
˙QZ,cool,design
cp,SA · (TZ,cool,design −TSA,cool,design)
!
(14.60)
or if (TZ,cool,design −TSA,cool,design) < 2.0 then:
˙mSA,maxlimit =
˙QZ,cool,design
cp,SA · 2.0
!
(14.61)
˙mSA,minlimit = min( ˙VZ,final,OA, ˙mSA,maxlimit
3.0
, max( ˙VTU,Z,final,heat, ˙VTU,Z,final,cool))
(14.62)
When sizing for the heating design load, the following design values are set for use in the model
calculations:
THW,in = THW,design
(14.63)
736
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙mCW = 0.0
(14.64)
TZ = TZ,heat,design
(14.65)
TSA = TSA,heat,design
(14.66)
cp,Z = PsyCpAirFnW(wZ,heat,design)
(14.67)
cp,SA = PsyCpAirFnW(wSA,heat,design)
(14.68)
˙QZone,Required = ˙QZ,heat,design
(14.69)
˙mSA,maxlimit =
˙QZ,heat,design
cp,SA · (TSA,heat,design −TZ,heat,design)
!
(14.70)
or if (TSA,heat,design −TZ,heat,design) < 2.0 then:
˙mSA,maxlimit =
˙QZ,heat,design
cp,SA · 2.0
!
(14.71)
˙mSA,minlimit = 0.0
(14.72)
The trial value for design primary supply air flow rate is used to calculate design values for
length, chilled water flow, and hot water flow.
˙VSA,Des =
 ˙mSA,trial
ρair

(14.73)
L =
˙VSA,Des
˙vSA,rated
(14.74)
˙VCW,Des = ˙vCW,rated · L
(14.75)
˙VHW,Des = ˙vHW,rated · L
(14.76)
The residual is calculated by evaluating the entire model to determine the total capacity for a
trial flow rate (and corresponding design length and maximum water flow rates) and comparing it
to the design load.
residuum =
( ˙QZone,Required −˙QTot)
˙QZone,Required
!
(14.77)
After the solvers have run and the final sizes for the four pipe beam have been determined, there
is one more step taken to make further adjustments in the central sizing data structures for sizing
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
737
air system components. The usual methods of sizing the main AirLoopHVAC branch and fans are
not able account for the methods used to size the four pipe beam. When the Sizing:System object
was set to use VentilationRequirement, the air handler will be too small. When the Sizing:System
object was set to use Sensible, the air handler will be too large. The system sizing calculations have
already been completed at the time the four pipe beam air terminals are sized so we need to make
some adjustments. The final primary supply air flow rate size is compared to the original final zone
sizes for the air terminal unit and the air loop sizes adjusted to make up for the difference. A sizing
report item called “AirLoopHVAC Design Supply Air Flow Rate Adjustment [m3/s]” is generated
for each four pipe beam that shows the magnitude of the adjustment to data structure values used
to size central air systems. Therefore when autosizing air handlers with four pipe beams, it is
expected that the outcomes for air system sizes will not agree with the system sizing reporting
because of the differences introduced by this adjustment.
14.1.8.3
Developing Model Input From Catalog Data
An example is presented showing how manufacturer’s data can be converted into the input data
for the proposed model. The following example is for a Trox active DID632A product with a type
“H” nozzle, where the rating point has been chosen based on a 6 foot active length and 140 CFM
primary rate with other rating conditions as listed in the catalog data. The EnergyPlus IDF input
for this example is show as the example in the in the Input Output reference description of the four
pipe beam.
Figure 14.7: FourPipeBeam/tableData
Snippet of catalog data for capacity and primary air flow rate dependence (Trox DID632A)
738
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Choosing a 6 foot beam (with Nozzle type H) at 140 CFM as the rating point, we get 3726
Btu/h = 1092 W, 6 ft = 1.83 m, and 1092/1.83 = 597 W/m for normalized beam cooling capacity
at rating point. The associated primary air flow rate of 140 ft3/min = 0.066 m3/s and 0.066/1.83 =
0.036 m2/s is the normalized beam primary air flow rate at the rating point. Note that because the
flow rate is normalized by beam length, the units are m3/s/m (which reduces to m2/s). The rating
heating capacity is listed as a “net” heating rate but since this is not well defined in the catalog
we go ahead and assume that this represents the beam heating rate where the associated cooling
provided by the primary air has already been subtracted. The net heating capacity is 7411 Btu/h
= 2172 W. This value need to be increased by the primary cooling provided by 55◦F = 12.7◦C air
entering a zone at 70◦F = 21◦C. The catalog does not completely define the moist air state of the
zone nor the primary air so we assume nominal average moist air density of 1.2 kg/m3 and a specific
heat of 1000.0 J/kg-K so that the primary air cooling rate is (21 – 12.7) \* 0.066 \* 1.2 \* 1000 = 660
W. The beam heating rate is therefore 2172 + 660 = 2832 W. Then normalizing for beam length
2832/1.83 = 1548 W/m is the rated beam heating capacity.
The catalog includes two more data points for capacity at different flow rates, one for 100 ft3/min
and the other for 180 ft3/min. These are processed in the same way as the rating point data and
used to create the modification curves that describe performance as a function of primary air flow
rate.
14.1.9
Cooled Beam Unit (AirTerminal:SingleDuct:ConstantVolume:CooledBea
Cooled beam (frequently called chilled beams) systems are usually hybrid water – air systems. Com-
monly there is a constant flow, fixed temperature central forced air system for meeting ventilation
and latent load requirements.
Sometimes this forced air system’s flow rate is varied according
to ventilation demand; and of course its supply air temperature could be reset in various ways.
Sensible cooling load is met by the cooled beam units; these are ceiling suspended units with cool
water circulating through them. Some types of units are “passive” – they cool by radiation and
natural convection. Other types of units are “active” and act as supply air terminal units with the
supply air inducing room air over the beam cooling elements. These units cool almost entirely by
convection. The DOE-2 model (upon which this model is based) is a convection only model – even
the “passive” units are assumed to operate 100% convectively. The cooled beam elements act as
an alternative to normal ceiling radiant cooling: they are not coupled to the building mass and
they operate more in a convective mode, but they can, like radiant cooling, use fairly warm cooling
water.
Heating is accomplished separately from the cooled beam system – usually baseboards are used
on the building perimeter to meet heating loads.
14.1.9.1
Model
The chilled beam system is modeled as an EnergyPlus terminal unit. In terms of configuration
within the overall HVAC system, it resembles a 4 pipe induction terminal unit. The user describes
the system as a typical single duct constant volume system (with outside air mixer, fan, heating
and cooling coils) on the air loop side, and with cooled beam terminal units on the zone equipment
side.
The model is an empirical model developed at the equipment manufacturer Halton Oy.
It
consists of the following relationships.
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
739
The beam cooling output per unit length in W/m is:
Pbeam = A·K·∆T
(14.78)
The coil heat transfer coeﬀicient in W/(m2K) is:
K = α·∆T n1·vn2
ρ ·ωn3
(14.79)
The room air mass flow rate across coil in kg/(m2s) is:
vρ = (qin/α0)·ρair
(14.80)
The room air volumetric flow rate across coil per unit length in m3/(s-m) is:
qin = K1·∆T n + Kin·qpr
(14.81)
where:
∆T is the room air–water temperature difference (average water temperature is used) in ◦C
ω is the water velocity in m/s
qpr is the supply air flow rate per unit length m3/(s-m).
The other symbols are the model parameters input by the user (see the IO Ref for descriptions).
14.1.9.2
Inputs and Data
The user describes the unit by inputting the name, referencing an availability schedule, and choosing
a type (active or passive). The user must also specify the connectivity of the component by naming
the inlet and outlet air and water nodes. The maximum water and fixed air flow rates need to
be specified (although these can be autosized). The design inlet and outlet water temperatures
are inputs. Generally the inlet water temperature is quite warm (15◦C is the default) and the
temperature rise is small (design outlet water temperature defaults to 17◦C). Two key inputs are
the number of beams (in the zone) and the beam length. It is generally wise to let these inputs
autosize.
The remaining inputs are parameters specific to the product model. Good defaults are supplied
and they should not be changed without information from the manufacturer.
14.1.9.3
Sizing
The Cooled Beam sizing calculations generally follow the procedures used for other terminal units
(see Loop Equipment Sizing). One difference is that the Cooled Beams use the Cooled Beam inputs
Design Inlet Water Temperature and Design Outlet Water Temperature for the chilled water ∆T
rather than the ∆T from Plant Sizing. There are also two inputs unique to the Cooled Beam units
that are autosized and will be described here.
The input Number of individual beam units in the zone is autosized by dividing the beam system
zone design chilled water flow rate (either input by the user or autosized) by a nominal chilled water
beam flow rate: 0.07 kg/s.
The input Length of an individual beam unit is autosized by using the model equations to
calculate the length. The inputs to the equations are:
740
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
1. The design load per beam. The design load is calculated from the design water mass flow
rate and the design water inlet and outlet temperatures. The design load is divided by the
number of beams to obtain the design load per beam.
2. The design air supply air flow per beam – obtained by dividing the design supply air flow by
the number of beams.
3. The design water flow per beam (m3/s) – obtained by dividing the design water flow by the
number of beams.
4. The design water velocity – obtained by dividing the design water flow per beam by the cross
sectional inside area of a water tube (πD2/4, where D is the input Pipe inside diameter.
5. Average air to water ∆T = Tz, cool peak - 0.5(Tw,des inlet + Tw,des outlet); where Tz, cool peak is the
zone air temperature at the cooling peak and the Tw,des’s are the water design inlet and outlet
temperatures.
With these inputs the model equations can be solve directly for beam length for passive cooled
beams, and iteratively for active cooled beams.
14.1.9.4
Calculation
The subroutine CalcCoolBeam uses the model equations to calculate the cooling power Pbeams,out
delivered to the room air and the outlet water temperature given the water flow rate (and the room
air temperature and water inlet temperature). Since the model equations are nonlinear they must
be solved iteratively. The subroutine does this by varying the outlet water temperature Tw,out and
calculating the water-side cooling power:
Pw = qw,beam·cp,w·(Tw,out −Tw,in)
(14.82)
and comparing it to the air-side cooling power:
Pair = K·A·∆T·Lbeam
(14.83)
where qw,beam is the water mass flow rate (kg/s) per beam and Lbeam is the length of a beam
(m). When Pw and Pair match to within 0.1 W the subroutine terminates the iteration.
14.1.9.5
Simulation and Control
From the result of the zone simulation we have the heating/cooling demand for the zone equipment.
For the cooling demand, we use the load to cooling set point Pc. Part of the demand may be satisfied
by the zone supply air:
Psup = qair·(cp,air,sys·Tsys −cp,air,z·Tz)
(14.84)
The demand on the actual beams is then:
Pbeams,dem = Pc −Psup
(14.85)
We want to know the chilled water flow rate that will give a beam cooling output of Pbeams.
To obtain this we need to numerically invert CalcCoolBeam: given its desired output, we want to
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
741
know the chilled water flow rate. This numerical inversion is carried out by calling the subroutine
SolveRegulaFalsi. This is a general utility routine for finding the zero of a function (the residual
function) of a single independent variable. In this case the residual function is basically:
(Pbeams,out −Pbeams,dem)/Pbeams,out,max
(14.86)
SolveRegulaFalsi varies the cold water mass flow rate to zero the residual. The water inlet and
outlet node flow rates are set to the flow rate found by SolveRegulaFalsi and the water outlet node
temperature is set to the outlet water temperature from SolveRegulaFalsi.
14.1.9.6
References
Documentation Package Update #2 for DOE-2.1E, Version 107, page 3.152 describes the input and
the model for the DOE-2 cooled beam model.
14.1.10
Constant Volume Dual Duct Air Terminal
14.1.10.1
Overview
The input object AirTerminal:DualDuct:ConstantVolume provides a model for dual duct constant-
air-volume (DDCAV) systems that are typically used in special applications where precise temper-
ature and humidity control are required and energy eﬀiciency is not of primary concern. Thermal
control for each zone is achieved by mixing air from the hot deck with air from the cold deck to
achieve a supply air temperature that will exactly meet the zone load and satisfy the zone ther-
mostat demand. Each zone has its own mixing box which is connected directly to the hot and
cold decks. The mixing box dampers change the relative amount of hot and cold air that will be
delivered (at a constant volumetric flow rate) to the zone.
14.1.10.2
Model Description
The DDCAV model will attempt to meet all of the thermostatic loads of a particular zone by
explicitly calculating the hot and cold deck mass flow rates. For the energy and mass balance
equations shown below, the zone load, temperatures, specific heats and the design mass flow rate
are all known. These equations can then be solved directly for the hot deck and cold deck mass
flow rates.
˙Qzone = ˙mcCp,cTc + ˙mhCp,hTh −˙mdCp,zTz
(14.87)
˙md = ˙mc + ˙mh
(14.88)
where:
˙Qzone is the zone load, W (positive = heating, negative = cooling)
Cp,zz is the specific heat of zone air, J/kg-K
Cp,c is the specific heat of cold deck air, J/kg-K
Cp,h is the specific heat of hot deck air, J/kg-K
Tz is the zone air dry-bulb temperature, °C
Tc is the cold deck air dry-bulb temperature, °C
Th is the hot deck air dry-bulb temperature, °C
742
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙md is the system design air mass flow rate through both heating or cooling duct, kg/s
˙mc is the cold deck air mass flow rate, kg/s
˙mh is the hot deck air mass flow rate, kg/s.
14.1.10.3
Simulation and Control
The simulation first calculates the hot deck and cold deck air mass flow rates required to satisfy the
heating/cooling demand on the zone. Once the individual flow rates have been calculated based on
temperature control, the zone mixed air conditions are calculated assuming adiabatic mixing of the
two air streams.
14.1.11
Variable Air Volume Dual Duct Air Terminal
14.1.11.1
Overview
The input object AirTerminal:DualDuct:VAV provides a model for dual duct variable-air-volume
(DDVAV) systems that are typically used in special applications where both temperature and
humidity control as well as energy eﬀiciency are of primary concern.
This system combines the
advantages of the standard dual duct system for better thermal control with the possibility to reduce
fan energy using a variable speed fan. The DDVAV terminal units contain actuated dampers that
vary the amount of central system air supplied to a zone from both the hot and cold deck. Optional
user inputs may also be used to control the amount of outdoor air entering the zone.
The DDVAV terminal units described here are used primarily with central air handling equip-
ment with cooling and heating capability. The terminal unit dampers modulate the amount of cold
air and hot air as well as the overall flow rate to maintain the zone setpoint temperature(s).
14.1.11.2
Model Description
The DDVAV model will attempt to meet all of the thermostatic loads of a particular zone by first
sending air through either the heating duct or the cooling duct depending on whether there is a
heating or cooling load (respectively). Flow rate through the opposite duct is kept at zero and flow
through the active duct is varied between the minimum air flow rate (minimum zone air fraction
multiplied by the maximum flow rate) and the maximum air flow rate.
If the flow rate to meet
the load through either the heating or cooling duct results in a flow outside these ranges, then air
must be passed through the other duct as well to avoid over- or under-heating or –cooling. This
is done using a conservation of energy and mass analysis of the terminal unit as well as the known
inlet and necessary outlet condition to meet the thermal needs of the zone.
When there is no load on the zone, the system could either be scheduled off or be in a “no load”
condition. If the system is scheduled off, the model keeps the flow rate at zero for both the heating
and cooling duct. If in a no load condition, the system attempts to throttle back to the minimum
possible flow and then find a balance between flow through the heating and cooling duct that will
provide no net conditioning to the space.
This means that the enthalpy of air delivered to the
space must be equal to the enthalpy of the (average) air in the zone.
14.1.11.3
DDVAV Terminal Unit Inputs
Like other terminal units, the DDVAV terminal unit requires an availability schedule and inlet and
outlet node designations.
The DDVAV terminal unit, like the DD terminal unit, has two inlet
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
743
nodes (one for the heating duct and one for the cooling duct) and one outlet node.
In addition, the DDVAV terminal unit also has a maximum flow rate and a minimum flow
fraction like the VAV terminal unit.
This allows the flow to be throttled back when it is possible
to provide the proper amount of conditioning with less flow.
The maximum flow rate can be
auto-sized, if desired.
14.1.11.4
Minimum Outdoor Air Control
This dual duct air terminal may also be used to provide a minimum outdoor air quantity. When
the air flow rate required to meet the zone load does not provide suﬀicient outdoor air, the terminal
device damper will open to allow suﬀicient outdoor air to enter the zone. In this case, the terminal
damper is controlled based on the air loop’s outdoor air fraction. The outdoor air may be specified
as a fixed value per person, per floor area, or per zone or as the required minimum air changes per
hour. In addition, these values may be added together to provide a combined minimum outdoor air
flow rate or the maximum of each of these values may be used. An outdoor air fraction schedule
may also be used to modify the calculation for the minimum amount of outdoor air throughout the
simulation (Ref. DesignSpecification:OutdoorAir).
14.1.11.5
Simulation and Control
The simulation begins by determining the air mass flow rate required to satisfy the heating/cooling
demand using either the heating duct or cooling duct.
Cp,zone = PsyCpAirFnW (ωzone)
(14.89)
Cp,inlet = PsyCpAirFnW (ωinlet)
(14.90)
∆CpT = (Cp,inlet) (Tinlet) −(Cp,zone) (Tzone)
(14.91)
˙m = min
˙mmax, max
˙mmax · MinAirFlowFrac × MinAirFlowTurnDownFrac,
˙Qzone
∆CpT
!!
(14.92)
where
Cp,zone is the specific heat of zone air, J/kg-K
Cp,inlet is the specific heat of terminal unit inlet air, J/kg-K
ωzone is the zone air humidity ratio, kg/kg
Tzone is the zone air dry-bulb temperature, °C
ωinlet is the terminal unit inlet air humidity ratio, kg/kg
Tinlet is the terminal unit inlet air dry-bulb temperature, °C
˙Qzone is the zone load, W (positive values denote heating, negative values denote cooling)
˙m is the terminal unit air mass flow rate through either heating or cooling duct, kg/s
PsyCpAirFnW is the psychrometric function calculating air specific heat given air humidity
ratio
MinAirFlowFrac is the user-specified zone minimum air flow fraction
744
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
MinAirFlowTurnDownFrac is the user-specified zone minimum air flow turndown fraction
˙mmax is the terminal unit maximum air mass flow rate, kg/s.
The outdoor air input requirements, if entered, are then used to adjust the terminal unit air mass
flow rate to ensure the correct amount of outdoor air enters the zone (within the constraints of the
terminal unit maximum and minimum flow rate inputs). The amount of outdoor air is calculated
per the outdoor air requirements and is adjusted by the fraction of outdoor air entering the air loop
outdoor air system.
˙m = max

˙m,
˙mOA
OAFrac

(14.93)
where:
˙mOA is the zone outdoor air flow rate, kg/s
OAFrac is the fraction of outdoor air entering the air loop outside air system.
The damper position is then calculated as:
FRACdamper =
˙m
˙mmax
(14.94)
where FRACdamper is the output variable ‘Zone Air Terminal VAV Damper Position’ in fraction
of maximum flow.
If the flow rate was between the maximum flow rate and the minimum flow rate for the terminal
unit, then no other calculations are needed. However, if the flow was reset to either the maximum
or minimum flow rate, then flow through the active duct must be balanced by flow through the
other duct to achieve the proper conditioning.
14.1.11.6
References
No specific references. Refer to the ASHRAE Handbook series for general information on different
system types as needed.
14.1.12
Dual Duct Dedicated Outside Air Terminal with VAV Cooling
14.1.12.1
Overview
The input object AirTerminal:DualDuct:VAV:OutdoorAir provides a model for dedicated outside
air combined with recirculated air for cooling.
This air terminal has two inlets and one outlet.
The outdoor air inlet has one damper that is controlled to meet the air flow requirements for
ventilation. The second inlet is for cool recirculated air and has a second damper that is controlled
to meet the zone’s cooling loads. The two streams are then mixed and inlet to the zone. This unit
is for central air systems (using AirLoopHVAC object). Because of the limitation in EnergyPlus of
allowing only one air terminal per zone, the dual duct approach offers advantages in that it allows
modeling dedicated outdoor air systems (DOAS) and central VAV cooling at the same time. The
original motivation for adding this terminal was to model twin-fan, twin-coil systems.
The recirculated cool air duct is actually optional. If no node name is input for the recirculated
air inlet node, then only the outdoor air duct is operational and the air terminal behaves as a single
duct.
This offers additional capabilities for single duct DOAS in that this terminal can request
outdoor air flows that change over time but are not controlled to meet zone loads.
14.1. AIR SYSTEM DISTRIBUTION TERMINALS
745
14.1.12.2
Model Description
The model attempts to meet the ventilation requirements and the cooling loads of a particular
zone.
If the zone requires heating, ancillary heating equipment is needed as this terminal cannot
do any heating. The model first determines the current required outdoor air flow rate for ventilation
and then calculates the flow of cool air needed to reach the cooling setpoint.
The outdoor air rate is controlled by the schedule and specifications contained in a DesignSpec-
ification:OutdoorAir object and can be based on flows per person, per zone, per area, or air changes
per hour. Using the key CurrentOccupancy, the per person rate can be set to operate based on the
current occupancy level to model demand controlled ventilation. Using the key DesignOccupancy it
can be set to operate based on the design, or maximum, level of occupancy.
The outdoor air inlet
side of the terminal is assigned a design maximum flow rate based on the largest flow rates specified
by the associated DesignSpecification:OutdoorAir object. This maximum for the outdoor air is used
to calculate the damper position and contributes to the overall maximum if that is autosized.
The recirculated cool air flow rate is controlled to meet the zone cooling loads. The first step is
to calculate the impact that the outdoor air flow has on the loads starting with the specific heats.
cp,zone = PsyCpAirFnW (ωzone)
(14.95)
cp,OA = PsyCpAirFnW (ωOA)
(14.96)
cp,RC = PsyCpAirFnW (ωRC)
(14.97)
where:
cp,zone is the specific heat of zone air being served by the terminal unit, J/kg-K
cp,OA is the specific heat of outdoor air entering the terminal unit, J/kg-K
cp,RC is the specific heat of the recirculated (cool) air entering the terminal unit (if present),
J/kg-K
ωzone is the humidity ratio of the zone air, kg/kg
ωOA is the humidity ratio of the outdoor air entering the terminal unit, kg/kg
ωRC is the humidity ratio of the recirculated air entering the terminal unit, kg/kg
Tzone is the air drybulb temperature of the zone, ◦C
TOA is the air drybulb temperature of the outdoor air entering the terminal unit, ◦C
TRC is the air drybulb temperature of the recirculated cool air entering the terminal unit, ◦C
PsyCpAirFnW is a psychrometric function for calculating the specific heat of moist air as a
function of humidity ratio.
The contribution to zone load provided by the outdoor air toward meeting the cooling setpoint,
˙QOA (W), is then calculated using:
˙QOA = ˙mOA (cp,OATOA −cp,zoneTzonesetpoint)
(14.98)
where:
˙mOA is the mass flow rate of outdoor air determined by the outdoor air requirement, kg/s
Tzonesetpoint is the zone cooling setpoint drybulb temperature, ◦C.
This is then used to calculate the load that the recirculated cool air should deliver, QRC (W):
˙QRC = ˙QToCoolSetpointRemain−˙QOA
(14.99)
746
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where ˙QToCoolSetpointRemain= is the remaining load to cooling setpoint as determined by Predictor
and including the impacts of any other zone equipment sequenced before this terminal. Then the
recirculated cool air mass flow rate, ˙mRC (kg/s), is calculated using:
˙mRC =
˙QRC
(cp,RCTRC −cp,zoneTzone)
(14.100)
The model also includes a form of damping where the last three values for ˙mRC are stored and
used to detect if the solution is oscillating from one iteration to the next and if it is then the new
value is not used but rather the value from the previous iteration is used. Once the two mass flows
are known, the moist air properties of the outlet node are calculated using mass flow weighting.
14.1.12.3
References
Sekhar, S. C., K. W. Tham, et al. (2004). Development of energy-eﬀicient single-coil twin-fan
air-conditioning system with zonal ventilation control, Nashville, TX, United states, Amer. Soc.
Heating, Ref. Air-Conditoning Eng. Inc.
14.2
Boilers
14.2.1
Simple Hot Water Boiler
The input object Boiler:HotWater provides a simple model for boilers that only requires the user to
supply the nominal boiler capacity and thermal eﬀiciency. An eﬀiciency curve can also be used to
more accurately represent the performance of non-electric boilers but is not considered a required
input. The fuel type is input by the user for energy accounting purposes.
The model is based the following three equations
OperatingPartLoadRatio =
BoilerLoad
BoilerNomCapacity
(14.101)
TheoreticalFuelUse =
BoilerLoad
NominalThermalEfficiency
(14.102)
FuelUsed =
TheoreticalFuelUse
BoilerEfficiencyCurveOuput
(14.103)
or
FuelUsed =
BoilerLoad
(NominalThermalEfficiency) (BoilerEfficiencyCurveOutput)
(14.104)
The final equation above includes the impact of the optional boiler eﬀiciency performance curve.
To highlight the use of the normalized boiler eﬀiciency curve, the fuel use equation is also shown in
an expanded format. The normalized boiler eﬀiciency curve represents the changes in the boiler’s
nominal thermal eﬀiciency due to loading and changes in operating temperature. If the optional
boiler eﬀiciency curve is not used, the boiler’s nominal thermal eﬀiciency remains constant through-
out the simulation (i.e., BoilerEﬀiciencyCurveOutput = 1).
14.2. BOILERS
747
When a boiler eﬀiciency performance curve is used, any valid curve object with 1 or 2 inde-
pendent variables may be used. The performance curves are accessed through EnergyPlus’ built-in
performance curve equation manager (curve objects). The linear, quadratic, and cubic curve types
may be used when boiler eﬀiciency is solely a function of boiler loading, or part-load ratio (PLR).
These curve types are used when the boiler operates at the specified setpoint temperature through-
out the simulation. Other curve types may be used when the boiler eﬀiciency can be represented
by both PLR and boiler operating temperature. Examples of valid single and dual independent
variable equations are shown below. For all curve types, PLR is always the x independent variable.
When using curve types with 2 independent variables, the boiler water temperature (Twater) is al-
ways the y independent variable and can represent either the inlet or outlet temperature depending
on user input.
14.2.1.1
Single independent variable:
• BoilerEfficiencyCurve = C1 + C2 (PLR) (Linear)
• BoilerEfficiencyCurve = C1 + C2 (PLR) + C3(PLR)2 (Quadratic)
• BoilerEfficiencyCurve = C1 + C2 (PLR) + C3(PLR)2 + C4(PLR)3 (Cubic)
14.2.1.2
Dual independent variables:
• BoilerEfficiencyCurve = C1+C2 (PLR)+C3(PLR)2+
C4 + C5 (PLR) + C6(PLR)2
(Twater)
(QuadraticLinear)
• BoilerEfficiencyCurve = C1 + C2 (PLR) + C3(PLR)2 + C4 (Twater) + C5(Twater)2 +
C6(PLR)(Twater) (Biquadratic)
• BoilerEfficiencyCurve = C1 + C2 (PLR) + C3(PLR)2 + C4 (Twater) + C5(Twater)2 +
C6 (PLR) (Twater)+C7(PLR)3+C8(Twater)3+C9(PLR)2 (Twater)+C10 (PLR) (Twater)2
(Bicubic)
When a boiler eﬀiciency curve is used, a constant eﬀiciency boiler may be specified by setting C1
= 1 and all other coeﬀicients to 0. A boiler with an eﬀiciency proportional to part-load ratio or which
has a non-linear relationship of eﬀiciency with part-load ratio will typically set the coeﬀicients of a
linear, quadratic, or cubic curve to non-zero values. Using other curve types allows a more accurate
simulation when boiler eﬀiciency varies as a function of part-load ratio and as the boiler outlet
water temperature changes over time due to loading or as changes occur in the water temperature
setpoint.
The parasitic electric power is calculated based on the user-defined parasitic electric load and
the operating part load ratio calculated above. The model assumes that this parasitic power does
not contribute to heating the water.
Pparasitic = Pload (PLR)
(14.105)
where:
Pparasitic is the parasitic electric power (W), average for the simulation time step
Pload is the parasitic electric load specified by the user (W).
748
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
14.2.2
Steam Boiler
14.2.2.1
Description of Model
A steam boiler is the essential part of a building steam heating system and can be described as
primary driver of the steam loop. It is the component that maintains the desired loop temperature.
The emphasis in EnergyPlus was laid on developing a building simulation model for steam boiler
with ability to model detailed boiler performance without the cost of exhaustive user inputs to the
boiler model.
The Boiler:Steam input object is used on the plant loop supply side of EnergyPlus
with the primary purpose of supplying steam to the heating coils, which constitute the demand side
of the loop.
The steam boiler is a variable mass flow rate device.
The mass flow rate of steam through
the boiler is determined by the heating demand on the loop which in turn is determined by the
equipment that is hooked to the demand side of the loop, namely the steam coils and hot water
heater.
In short, the steam coil determines the mass flow rate of steam required for heating the
zone to its required setpoint, the mixer sums up the total steam demanded by each of the individual
coils and reports it to the boiler via the pump.
Figure 14.8: Schematic of Steam Boiler in the Steam loop
Figure 14.8 describes the rudimentary loop structure with steam flowing from coils to boiler. It
is essential to mention that it is the coils that determine the mass of steam required and the boiler
simply delivers the required mass flow at desired temperature provided it is adequately sized. The
algorithm for determining the mass flow rate is structured on the demand side and the variable flow
boiler has no role to play in determining the steam mass flow.
Figure 14.9 outlines the simple steam boiler model.
Sub cooled water enters the variable flow
boiler through the pump, the boiler inputs energy to water stream consuming fuel, boiler losses are
accounted via boiler eﬀiciency.
The boiler delivers steam at a quality equal to 1.0 at saturated
condition.
The advantage of steam heating systems over hot water is the high latent heat carrying capacity
of steam, which reduces the mass flow rate of the fluid required.
The amount of superheated and
14.2. BOILERS
749
sub cooled heat transfer in Steam heating systems is negligible, latent heat transfer accounts for
almost all of the heat exchange into the zones via steam to air heat exchangers.
Figure 14.9: Schematic of Steam Boiler Operation
Boiler Load is a summation of sensible and latent heat addition to the water stream as described
with the following equation.
The mass flow rate through the boiler is known, while delta temp
is the temperature difference between the boiler inlet and boiler outlet.
Latent heat of steam is
calculated at loop operating temperature.
QB = ˙m × [(cp,w × ∆T) + hfg]
(14.106)
Theoretical fuel used is calculated with the following equation. Boiler eﬀiciency is a user input
and accounts for all the losses in the steam boiler.
Ft = QB
ηB
(14.107)
The operation part load ratio is calculated with the following equation.
This is later used to
calculate the actual fuel consumption, its ratio of boiler load to boiler nominal capacity.
OPLR = QB
QB,N
(14.108)
The actual fuel consumption by the boiler is calculated as using the following equation, where
C1, C2, and C3 are the Part Load Ratio coeﬀicients:
F =
Ft
C1 + C2 × OPLR + C3 × OPLR
2
(14.109)
Essentially the boiler model provides a first order approximation of performance for fuel oil,
gas, and electric boilers.
Boiler performance is based on theoretical boiler eﬀiciency and a single
quadratic fuel use-part load ratio curve represented in the equation above.
This single curve
accounts for all combustion ineﬀiciencies and stack losses.
750
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The control algorithm for a steam boiler is an important issue.
The user may want the boiler
to be undersized and in such a case it will not be able to meet the demand side steam flow re-
quest. Subsequently the boiler load exceeds the boiler nominal capacity. The boiler operates at its
nominal capacity but is unable to meet the plant heating demand. Pseudo code from EnergyPlus
has been used to describe the control logic used in the steam boiler simulation.
\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION STARTS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*
At start of simulation an initial value of steam mass flow rate is calculated. This is required to
start the flow of steam around the loop.
IF (FirstTimeThrough) THEN
Calculate the boiler supply steam mass flow rate at start of simulation.
˙ms =
QB
hfg + cp,w × ∆Tloop
(14.110)
ELSE
! Not first time through
Steam boiler calculations rely heavily on the variable ˙mb, boiler mass flow rate.
This variable
˙mb is the assigned equal to mass flow at boiler inlet node for preliminary calculations.
˙mb
=
˙mInletNode
(14.111)
Calculating the boiler delta temperature difference between the inlet and outlet nodes.
This
calculation is used to determine various boiler control situation.
∆Tinout = TSP −Tin
(14.112)
In case the temperature difference calculated with Equation 14.112 is zero then the boiler just
needs to supply latent heat to steam, else the boiler performs its normal load calculations by
providing both sensible and latent heat to the inlet stream.
IF (∆Tinout < 0) THEN
QB =
˙mb × hfg
(14.113)
ELSE
QB =
˙mb × ( hfg + cp,w × ∆Tinout )
(14.114)
ENDIF
Sometimes the boiler load QB is greater than the demand side requested load at the current
time step, which may occur because the boiler inlet conditions is from previous time step.
There
is sudden fall in request of steam mass flow from the demand side. The boiler now recalculates its
new mass flow and adjusts to these new conditions.
IF (QB > QHeatingDemand) THEN
Boiler load is set equal to the new boiler heating demand and steam mass flow rate is recalculated.
QB = QHeatingDemand
(14.115)
˙ms
=
QB
hfg + cp,w × ∆Tloop
(14.116)
ENDIF
14.2. BOILERS
751
In case the requested load exceeds the boiler nominal capacity, which is its maximum heating
capacity.
In this case the requested steam mass flow is not met and the zone is not heated
adequately. This happens if the boiler is undersized. The steam mass flow rate is recalculated at
nominal capacity.
IF (QB > QNominalCapacity) THEN
Boiler load is set equal to boiler nominal capacity and steam mass flow rate recalculated.
QB = QNominalCapacity
(14.117)
˙ms
=
QB
hfg + cp,w × ∆Tloop
(14.118)
ENDIF
ENDIF
End If statement for the boiler load control algorithm.
This algorithm determines all possible
control conditions that might while simulating a system in EnergyPlus.
\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION ENDS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*
If the boiler operating pressure exceeds the maximum allowable boiler pressure, the simulation
trips and outputs a warning regarding the same.
This notifies the user about potential system
pressure sizing problems.
Integration of the steam boiler simulation model in EnergyPlus required developing number of
subroutines, which operate in sequence. These subroutines are designed to read inputs from the in-
put file, initialize the variables used in the boiler simulation model, simulate the boiler performance,
update the node connections, and report the required variables. In case the user has diﬀiculty with
boiler inputs, provisions have been made to auto size the boiler nominal capacity and maximum
steam flow rate. These two values play an important role in sizing the boiler.
14.2.2.2
Model Assumptions
The EnergyPlus boiler model is “simple” in the sense that it requires the user to supply the the-
oretical boiler eﬀiciency.
The combustion process is not considered in the model.
The model is
independent of the fuel type, which is input by the user for energy accounting purposes only. This
is an ideal model for Building Simulation Program such that it utilizes the desired amount of re-
sources in terms of simulation run time, but successfully provides fairly good sizing parameters for
an actual boiler.
It is assumed that the steam boiler operates to maintain a desired temperature, the temperature
being saturation temperature of steam and corresponding to this saturation temperature there exist
a single value of saturation pressure at which the loop operates.
Hence the boiler could either be
saturation pressure controlled or temperature controlled.
Since users would have better idea of
steam temperatures rather than pressure the boiler inputs are designed for temperature control.
14.2.2.3
Nomenclature for Steam Loop
752
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 14.1: Steam Loop Nomenclature
QB
Boiler Heat Transfer, W
QB,N
Boiler Nominal Capacity, W
OPLR
Boiler Operating Part Load Ratio
∆Tsc
Degree of subcooling in coil
∆Tinout
Temperature difference across the steam boiler, ◦C
ρw
Density of condensate entering the pump, kg/m3
QDes
Design Load on the steam coil, W
hf,n
Enthalpy of fluid at point n on the Ts diagram, J/kg
PFrac
Fraction of Pump Full Load Power, W
Fm,f
Fractional Motor Power Lost to Fluid, W
Qa,l
Heating load on the Air Loop Steam Coil, W
Qz,c
Heating load on the Zone Steam Coil, W
hfg
Latent Heat of Steam, J/kg
QL,H
Latent Heat Part of the Heating Coil Load, W
∆Qloss
Loop losses in steam coil, W
∆Tloop
Loop Temperature Difference, ◦C
˙ma
Mass flow rate for steam coil, kg/s
˙min
Mass flow rate of steam entering the steam coil, kg/s
˙ma,l
Mass flow rate of steam for Air loop steam coil, kg/s
˙mz,c
Mass flow rate of steam for zone steam coil, kg/s
˙ms
Mass flow rate of steam, kg/s
˙mloop
Mass flow rate of steam for the steam loop, kg/s
˙m
Mass of condensate entering the pump, kg/s
˙ma,max
Maximum allowed mass flow rate of air, kg/s
˙mS,max
Maximum Mass flow rate of steam, kg/s
˙mB,Supply
Maximum steam mass flow rate supplied by boiler, kg/s
˙Vw,max
Maximum Volume flow rate of condensate in pump, m3/s
˙Vw,loop
Maximum Volume flow rate of condensate in steam loop,
m3/s
Ta,in,min
Minimum inlet air temperature possible, ◦C
Pn
Nominal Power Capacity for condensate pump, W
Pnom
Nominal power of the pump, W
Hn
Nominal Pump Head, m
˙Vnom
Nominal volume flow rate through the condensate pump,
m3/s
PLR
Part Load Ratio for condensate pump
ηp
Pump eﬀiciency
14.2. BOILERS
753
Table 14.1: Steam Loop Nomenclature
ηm
Pump Motor Eﬀiciency
P
Pump Power, W
QS,H
Sensible Heat Part of the Heating Coil Load, W
Tsp
Setpoint Temperature of the zone, ◦C
Ta,out,SP
Setpoint air outlet temperature for the steam coil, ◦C
PS
Shaft power of the pump, W
cp,a
Specific Heat Capacity for Air, J/kg-K
cp,w
Specific Heat Capacity for Water, J/kg-K.
ηB
Steam Boiler Eﬀiciency
Ta,in
Temperature of air entering the coil, ◦C
Ta
Temperature of air entering the steam coil, ◦C
Ta,out
Temperature of air leaving the coil, ◦C
Ts,in
Temperature of steam entering the coil, ◦C
Fin
Theoretical Fuel Consumption by the Steam Boiler, W
˙mcoils,R
Total Mass flow rate requested by all the steam coils,
kg/s
˙V
Volume of condensate entering the pump, m3/s
Tw,out
Water outlet temperature from pump, ◦C
14.2.2.4
References
ASHRAE Handbook. 1996. HVAC Systems and Equipment, Air Conditioning and Heating Sys-
tems. Chapter 10, Steam Systems. pp. 10.1-10.16. 1996.
BLAST 3.0 Users Manual. 1999. Building Systems Laboratory. Urbana-Champaign: Building
Systems Laboratory, Department of Mechanical and Industrial Engineering, University of Illinois.
Chillar, R.J. 2005. “Development and Implementation of a Steam Loop In The Building Energy
Simulation Program EnergyPlus,” M.S. Thesis, Department of Mechanical and Industrial Engineer-
ing, University of Illinois at Urbana-Champaign.
TRNSYS 16 User Manual.
2004.
A Transient System Simulation Program.
Solar Energy
Laboratory, Madison. University of Wisconsin-Madison.
El-Wakil, M. M. 1984. Power Plant Technology, McGraw Hill, New York, pp.
30-72.
Babcock & Wilcox. 1978. Steam-Its Generation and Use, The Babcock & Wilcox Company,
New York ,Section I, II, IV, and VII.
S.A. Klein. 2004. Engineering Equation Solver EES. University of Wisconsin Madison.
754
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
14.3
Chillers
14.3.1
Absorption Chiller
The input object Chiller:Absorption provides a model for absorption chillers that is an empirical
model of a standard absorption refrigeration cycle.
The condenser and evaporator are similar
to that of a standard chiller, which are both water-to-water heat exchangers.
The assembly
of a generator and absorber provides the compression operation.
Low-pressure vapor from the
evaporator is absorbed by the liquid solution in the absorber. A pump receives low-pressure liquid
from the absorber, elevates the pressure of the liquid, and delivers the liquid to the generator.
In
the generator, heat from a high temperature source (hot water or steam) drives off the vapor that
has been absorbed by the solution. The liquid solution returns to the absorber through a throttling
valve whose purpose is to provide a pressure drop to maintain the pressure difference between the
generator and absorber. The heat supplied to the absorber can be waste heat from a diesel jacket,
or the exhaust heat from diesel, gas, and steam turbines.
For more information on absorption
chillers, see the Input/Output Reference Document (Object: Chiller:Absorption).
The part-load ratio of the absoprtion chiller’s evaporator is simply the actual cooling effect
produced by the chiller divided by the maximum cooling effect available.
PLR =
˙Qevap
˙Qevap,rated
(14.119)
where:
PLR is the part-load ratio of chiller evaporator
˙Qevap is the chiller evaporator load [W]
˙Qevap, rated is the rated chiller evaporator capacity [W].
This absorption chiller model is based on a polynomial fit of absorber performance data.
The
Generator Heat Input Part Load Ratio Curve is a quadratic equation that determines the ratio of
the generator heat input to the demand on the chiller’s evaporator (Qevap).
GeneratorHeatInputRatio =
C1
PLR + C2 + C3 (PLR)
(14.120)
The Pump Electric Use Part Load Ratio Curve is a quadratic equation that determines the ratio
of the actual absorber pumping power to the nominal pumping power.
ElectricInputRatio = C1 + C2 ∗PLR + C3 ∗PLR2
(14.121)
Thus, the coeﬀicient sets establish the ratio of heat power in-to-cooling effect produced as a
function of part load ratio.
The ratio of heat-power-in to cooling-effect-produced is the inverse of
the coeﬀicient of performance.
If the operating part-load ratio is greater than the minimum part-load ratio, the chiller will run
the entire time step and cycling will not occur (i.e. CyclingFrac = 1). If the operating part-load
ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of the time step
equal to CyclingFrac. Steam (or hot water) and pump electrical energy use are also calculated using
the chiller part-load cycling fraction.
CyclingFrac = MIN

1,
PLR
PLRmin

(14.122)
14.3. CHILLERS
755
˙Qgenerator = GeneratorHeatInputRatio

˙Qevap

(CyclingFrac)
(14.123)
˙Qpump = ElectricInputRatio (Ppump) (CyclingFrac)
(14.124)
where:
CyclingFrac is the chiller part-load cycling fraction
PLRmin is the chiller minimum part-load ratio
˙Qgenerator is the generator input power (W)
˙Qpump is the absorbtion chiller pumping power (W).
The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.
Constant Flow Chillers:
˙mevap = ˙mevap,max
(14.125)
Variable Flow Chillers:
∆Tevap = Tevap, in −Tevap, SP
(14.126)
˙mevap =
˙Qevap
Cp,evap∆Tevap
(14.127)
where:
˙mevap is the chiller evaporator water mass flow rate (kg/s)
˙mevap, max is the chiller design evaporator water mass flow rate (kg/s)
∆Tevap is the chiller evaporator water temperature difference (◦C)
Tevap, in is the chiller evaporator inlet water temperature (◦C)
Tevap, SP is the chiller evaporator outlet water setpoint temperature (◦C)
Cp is the = specific heat of water entering evaporator (J/kg-◦C).
The evaporator outlet water temperature is then calculated based on the cooling effect produced
and the evaporator entering water temperature.
Tevap,out = Tevap,in +
˙Qevap
˙mevapCp,evap
(14.128)
where:
Tevap,out is the chiller evaporator outlet water temperature (◦C)
Tevap,in is the chiller evaporator inlet water temperature (◦C)
Cp, evap is the specific heat of chiller evaporator inlet water (J/kg-◦C)
˙mevap is the chiller evaporator water mass flow rate (kg/s).
The condenser heat transfer and condenser leaving water temperature are also calculated.
˙Qcond = ˙Qevap + ˙Qgenerator + ˙Qpump
(14.129)
Tcond,out = Tcond,in +
˙Qcond
˙mcondCp,cond
(14.130)
where:
756
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Qcond is the chiller condenser heat transfer rate (W)
Tcond,out is the chiller condenser outlet water temperature (◦C)
Tcond,in is the chiller condenser inlet water temperature (◦C)
Cp, cond is the specific heat of chiller condenser inlet water (J/kg-◦C)
˙mcond is the chiller condenser water mass flow rate (kg/s).
The absorption chiller can model the impact of steam or hot water entering the generator,
although the connection of the steam (hot water) nodes to a plant is not actually required. The
calculations specific to the generator depend on the type of fluid used and are described here in
further detail.
14.3.1.1
Steam Loop Calculations
When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are
connected to a steam loop), the generator outlet node steam mass flow rate and temperature are
calculated based on the generator input power, latent heat of steam, the specific heat of water, and
the amount of subcooling in the steam generator. The model assumes dry saturated steam enters
the absorption chiller’s generator and exits the generator as a subcooled liquid. The temperature
leaving the generator is calculated based on the user entered amount of liquid subcooling in the
generator. The effect of subcooling of the liquid (condensate) in the pipe returning to the boiler is
not modeled.
˙msteam
=
˙Qgenerator
hfg + cp, water × ∆Tsc
(14.131)
Tgenerator,out = Tgenerator,in −∆Tsc
(14.132)
where:
˙msteam is the chiller steam mass flow rate (kg/s)
hfg is the latent heat of steam (J/kg)
cp, water is the specific heat of saturated water in the generator (J/kg-◦C)
∆Tsc is the amount of subcooling in steam generator (◦C)
Tgenerator,out is the generator steam outlet node temperature (◦C)
Tgenerator,in is the generator steam inlet node temperature (◦C).
14.3.1.2
Hot Water Loop Calculations
When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes
are connected to a hot water loop), the generator outlet node temperature is calculated based on
the generator input power, mass flow rate of water, and the specific heat of water entering the hot
water generator. The calculations are based on the Chiller Flow Mode as follows.
Constant Flow Chillers:
˙mgenerator = ˙mgenerator,max
(14.133)
Variable Flow Chillers:
˙mgenerator =
˙Qgenerator
Cp,water∆Tgenerator
(14.134)
14.3. CHILLERS
757
Tgenerator,out = Tgenerator,in −
˙Qgenerator
˙mgenerator (Cp , water)
(14.135)
where:
˙mgenerator is the generator hot water mass flow rate (kg/s)
˙mgenerator, max is the generator design hot water mass flow rate (kg/s)
∆Tgenerator is the generator design hot water temperature difference (◦C).
14.3.2
Indirect Absorption Chiller
The Chiller:Absorption:Indirect object is an enhanced version of the absorption chiller model found
in the Building Loads and System Thermodynamics (BLAST) program. This enhanced model is
nearly identical to the existing absorption chiller model (Ref. Chiller:Absorption) with the excep-
tions that: 1) the enhanced indirect absorption chiller model provides more flexible performance
curves and 2) chiller performance now includes the impact of varying evaporator, condenser, and
generator temperatures. Since these absorption chiller models are nearly identical (i.e., the perfor-
mance curves of the enhanced model can be manipulated to produce similar results to the previous
model), it is quite probable that the Chiller:Absorption model will be deprecated in a future release
of EnergyPlus.
The indirect absorption chiller’s condenser and evaporator are similar to that of a standard
chiller, which are both water-to-water heat exchangers. The assembly of a generator and absorber
provides the compression operation. A schematic of a single-stage absorption chiller is shown in
the figure below. Low-pressure vapor from the evaporator is absorbed by the liquid solution in
the absorber. A pump receives low-pressure liquid from the absorber, elevates the pressure of the
liquid, and delivers the liquid to the generator. In the generator, heat from a high temperature
source (hot water or steam) drives off the vapor that has been absorbed by the solution. The liquid
solution returns to the absorber through a throttling valve whose purpose is to provide a pressure
drop to maintain the pressure difference between the generator and absorber. The heat supplied
to the generator can be either hot water or steam, however, connection to an actual plant loop is
not required. For more information on indirect absorption chillers, see the Input/Output Reference
Document (Object: Chiller:Absorption:Indirect).
The chiller cooling effect (capacity) will change with a change in condenser water temperature.
Similarly, the chiller cooling effect will change as the temperature of the evaporator water changes.
The chiller cooling effect will also change with a change in or generator inlet water temperature and
only applies when Hot Water is used as the generator heat source. A quadratic or cubic equation
is used to modify the rated chiller capacity as a function of both the condenser and generator inlet
water temperatures and the evaporator outlet water temperature. If any or all of the capacity
correction factor curves are not used, the correction factors are assumed to be 1.
CAPFTevaporator = a + b (Tevaporator) + c(Tevaporator)2 + d(Tevaporator)3
(14.136)
CAPFTcondenser = e + f (Tcondenser) + g(Tcondenser)2 + h(Tcondenser)3
(14.137)
CAPFTgenerator = i + j (Tgenerator) + k(Tgenerator)2 + l(Tgenerator)3 (Hot Water only)
˙Qevap,max = ˙Qevap,rated (CAPFTevaporator) (CAPFTcondenser) (CAPFTgenerator)
(14.138)
758
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 14.10: Schematic Diagram of a Single-Stage Absorption Chiller
14.3. CHILLERS
759
where:
CAPFTevaporator is the capacity correction (function of evaporator temperature) factor
CAPFTcondenser is the capacity correction (function of condenser temperature) factor
CAPFTgenerator is the capacity correction (function of generator temperature) factor
Tevaporator is the evaporator outet water temperature (◦C)
Tcondenser is the condenser inlet water temperature (◦C)
Tgenerator is the generator inlet water temperature (◦C)
˙Qevap,max is the maximum chiller capacity (W)
˙Qevap,rated is the rated chiller capacity (W).
The part-load ratio of the indirect absoprtion chiller’s evaporator is simply the actual cooling
effect required (load) divided by the maximum cooling effect available.
PLR =
˙Qevap
˙Qevap,max
(14.139)
where:
PLR is the part-load ratio of chiller evaporator
˙Qevap is the chiller evaporator operating capacity (W).
The generator’s heat input is also a function of several parameters.
The primary input for
determining the heat input requirements is the Generator Heat Input function of Part-Load Ratio
Curve. The curve is a quadratic or cubic equation that determines the ratio of the generator heat
input to the chiller’s maximum capacity (Qevap, max) and is solely a function of part-load ratio.
Typical generator heat input ratios at full load (i.e., PLR = 1) are between 1 and 2. Two additional
curves are available to modifiy the heat input requirement based on the generator inlet water
temperature and the evaporator outlet water temperature.
GeneratorHIR = a + b (PLR) + c(PLR)2 + d(PLR)3
(14.140)
GenfCondT = e + f (Tgenerator) + g(Tgenerator)2 + h(Tgenerator)3
(14.141)
GenfEvapT = i + j (Tevaporator) + k(Tevaporator)2 + l(Tevaporator)3
(14.142)
where:
GeneratorHIR is the ratio of generator heat input to chiller operating capacity
GenfCondT is the heat input modifier based on generator inlet water temperature
GenfEvapT is the heat input modifier based on evaporator outlet water temperature.
The Pump Electric Use function of Part-Load Ratio Curve is a quadratic or cubic equation that
determines the ratio of the actual absorber pumping power to the nominal pumping power.
ElectricInputRatio = a + b (PLR) + c(PLR)2 + d(PLR)3
(14.143)
If the chiller operating part-load ratio is greater than the minimum part-load ratio, the chiller
will run the entire time step and cycling will not occur (i.e. CyclingFrac = 1). If the operating
part-load ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of
the time step equal to CyclingFrac. Generator heat input and pump electrical energy use are also
calculated using the chiller part-load cycling fraction.
760
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
CyclingFrac = MIN

1,
PLR
PLRmin

(14.144)
˙Qgenerator = GeneratorHIR

˙Qevap, max

(GenfCondT) (GenfEvapT) (CyclingFrac)
(14.145)
˙Qgenerator = ElectricInputRatio(Ppump)(CyclingFrac)
(14.146)
where:
CyclingFrac is the chiller part-load cycling fraction
PLRmin is the chiller minimum part-load ratio
˙Qgenerator is the generator heat input (W)
˙Qpump is the chiller pumping power (W).
The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.
Constant Flow Chillers:
˙mevap = ˙mevap,max
(14.147)
Variable Flow Chillers:
∆Tevap = Tevap, in −Tevap, SP
(14.148)
˙mevap =
˙Qevap
Cp,evap∆Tevap
(14.149)
where:
˙mevap is the chiller evaporator water mass flow rate (kg/s)
˙mevap, max is the chiller design evaporator water mass flow rate (kg/s)
∆Tevap is the chiller evaporator water temperature difference (◦C)
Tevap, in is the chiller evaporator inlet water temperature (◦C)
Tevap, SP is the chiller evaporator outlet water setpoint temperature (◦C)
Cp, evap is the specific heat of water entering evaporator (J/kg-◦C).
The evaporator outlet water temperature is then calculated based on the cooling effect produced
and the evaporator entering water temperature.
Tevap,out = Tevap,in +
˙Qevap
˙mevapCp,evap
(14.150)
where:
Tevap,out is the chiller evaporator outlet water temperature (◦C)
Tevap,in is the chiller evaporator inlet water temperature (◦C)
Cp, evap is the specific heat of chiller evaporator inlet water (J/kg-◦C)
˙mevap is the chiller evaporator water mass flow rate (kg/s).
The condenser heat transfer and condenser leaving water temperature are also calculated.
˙Qcond = ˙Qevap + ˙Qgenerator + ˙Qpump
(14.151)
14.3. CHILLERS
761
Tcond,out = Tcond,in +
˙Qcond
˙mcondCp,cond
(14.152)
where:
˙Qcond
= chiller condenser heat transfer rate (W)
Tcond,out
= chiller condenser outlet water temperature (◦C)
Tcond,in
= chiller condenser inlet water temperature (◦C)
Cp, cond
= specific heat of chiller condenser inlet water (J/kg-◦C)
˙mcond
= chiller condenser water mass flow rate (kg/s).
The absorption chiller can model the impact of steam or hot water entering the generator,
although the connection of the steam (hot water) nodes to a plant is not actually required. The
calculations specific to the generator depend on the type of fluid used and are described here in
further detail.
14.3.2.1
Steam Loop Calculations
When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are
connected to a steam loop), the generator outlet node steam mass flow rate and temperature are
calculated based on the generator heat input, latent heat of steam, the specific heat of water, and
the amount of subcooling in the steam generator. The model assumes dry saturated steam enters
the generator and exits the generator as a subcooled liquid. The temperature leaving the generator
is calculated based on the user entered amount of liquid subcooling in the generator. The effect of
subcooling of the liquid (condensate) in the pipe returning to the boiler is also modeled using the
user entered abount of steam condensate loop subcooling.
˙msteam
=
˙Qgenerator
hfg + cp,water × ∆Tsc
(14.153)
Tgenerator,out = Tgenerator,in −∆Tsc
(14.154)
Tloop,out = Tgenerator,out −∆Tsc, loop
(14.155)
where:
˙msteam is the chiller steam mass flow rate (kg/s)
hfg is the latent heat of steam (J/kg)
cp,water is the specific heat of water (J/kg-◦C)
∆Tsc is the amount of subcooling in steam generator (◦C)
∆Tsc, loop is the amount of condensate subcooling in steam loop (◦C)
Tgenerator,out is the generator steam outlet node temperature (◦C)
Tgenerator,in is the generator steam inlet node temperature (◦C).
14.3.2.2
Hot Water Loop Calculations
When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes are
connected to a hot water loop), the generator outlet node temperature is calculated based on the
generator heat input, mass flow rate of water, and the specific heat of water entering the hot water
generator. The calculations are based on the Chiller Flow Mode as follows.
762
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Constant Flow Chillers:
˙mgenerator = ˙mgenerator, max
(14.156)
Variable Flow Chillers:
˙mgenerator =
˙Qgenerator
Cp,water∆Tgenerator
(14.157)
Tgenerator,out = Tgenerator,in −
˙Qgenerator
˙mgenerator (Cp , water)
(14.158)
where:
˙mgenerator is the generator hot water mass flow rate (kg/s)
˙mgenerator, max is the generator design hot water mass flow rate (kg/s)
∆Tgenerator is the generator design hot water temperature difference (◦C).
14.3.3
Combustion Turbine Chiller
The input object Chiller:CombustionTurbine provides a chiller model that is the empirical model
from the Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data
to a third order polynomial equations generates the chiller performance curves.
Three sets of
coeﬀicients are required to model the open centrifugal chiller as discussed in the section, titled,
‘Electric Chiller Based on Fluid Temperature Differences’.
The gas turbine-driven chiller is an open centrifugal chiller driven directly by a gas turbine. The
BLAST model of an open centrifugal chiller is modeled as standard vapor compression refrigeration
cycle with a centrifugal compressor driven by a shaft power from an engine.
The centrifugal
compressor has the incoming fluid entering at the eye of a spinning impeller that throws the fluid
by centrifugal force to the periphery of the impeller. After leaving the compressor, the refrigerant
is condensed to liquid in a refrigerant to water condenser. The heat from the condenser is rejected
to a cooling tower, evaporative condenser, or well water condenser depending on which one is
selected by the user based on the physical parameters of the plant.
The refrigerant pressure is
then dropped through a throttling valve so that fluid can evaporate at a low pressure that provides
cooling to the evaporator. The evaporator can chill water that is pumped to chilled water coils in
the building. For more information, see the Input/Output Reference Document.
This chiller is modeled like the electric chiller with the same numerical curve fits and then some
additional curve fits to model the turbine drive. Shown below are the definitions of the curves that
describe this model.
The chiller’s temperature rise coeﬀicient which is defined as the ratio of the required change in
condenser water temperature to a given change in chilled water temperature, which maintains the
capacity at the nominal value. This is calculated as the following ratio:
TCEntrequired −TCEntrated
TELvrequired −TELvrated
(14.159)
where:
TCEntrequired is the required entering condenser air or water temperature to maintain rated
capacity
14.3. CHILLERS
763
TCEntrated is the rated entering condenser air or water temperature at rated capacity
TELvrequired is the required leaving evaporator water outlet temperature to maintain rated
capacity
TELvrated is the rated leaving evaporator water outlet temperature at rated capacity.
The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Ca-
pacity to Nominal Capacity. The defining equation is:
AvailToNominalCapacityRatio = C1 + C2∆temp + C3∆2
temp
(14.160)
where the Delta Temperature is defined as:
∆Temp = TempCondIn −TempCondInDesign
TempRiseCoefficient
−(TempEvapOut −TempEvapOutDesign)
(14.161)
where:
TempCondIn is the temperature entering the condenser (water or air temperature depending on
condenser type)
TempCondInDesign is the temperature of the design condenser inlet from user input above
TempEvapOut is the temperature leaving the evaporator
TempEvapOutDesign is the temperature of the design evaporator outlet from user input above
TempRiseCoeﬀicient is based on user input from above.
The following three fields contain the coeﬀicients for the quadratic equation.
The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to
Power. The defining equation is:
FullLoadtoPowerRatio = C1 + C2AvailToNominalCapRatio + C3AvailToNominalCapRatio2
(14.162)
The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load
power. The defining equation is:
FracFullLoadPower = C1 + C2PartLoadRatio + C3PartLoadRatio2
(14.163)
The Fuel Input Curve is a polynomial equation that determines the Ratio of Fuel Input to Energy
Output. The equation combines both the Fuel Input Curve Coeﬀicients and the Temperature Based
Fuel Input Curve Coeﬀicients. The defining equation is:
FuelEnergyInput =PLoad ∗(FIC1 + FIC2RLoad + FIC3RLoad2)
∗(TBFIC1 + TBFIC2ATair + TBFIC3AT 2
air)
(14.164)
where FIC represents the Fuel Input Curve Coeﬀicients, TBFIC represents the Temperature
Based Fuel Input Curve Coeﬀicients, Rload is the Ratio of Load to Combustion Turbine Engine
Capacity, and ATair is the difference between the current ambient and design ambient temperatures.
The Exhaust Flow Curve is a quadratic equation that determines the Ratio of Exhaust Gas
Flow Rate to Engine Capacity. The defining equation is:
ExhaustFlowRate = GTCapacity ∗(C1 + C2ATair + C3AT 2
air)
(14.165)
764
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where GTCapacity is the Combustion Turbine Engine Capacity, and ATair is the difference
between the current ambient and design ambient temperatures.
The Exhaust Gas Temperature Curve is a polynomial equation that determines the Exhaust
Gas Temperature. The equation combines both the Exhaust Gas Temperature Curve Coeﬀicients
(Based on the Part Load Ratio) and the (Ambient) Temperature Based Exhaust Gas Temperature
Curve Coeﬀicients. The defining equation is:
ExhaustTemperature =(C1 + C2RLoad + C3RLoad2)
∗(TBC1 + TBC2ATair + TBC3AT 2
air) −273.15
(14.166)
where C represents the Exhaust Gas Temperature Curve Coeﬀicients, TBC are the Temperature
Based Exhaust Gas Temperature Curve Coeﬀicients, RLoad is the Ratio of Load to Combustion
Turbine Engine Capacity, and ATair is the difference between the actual ambient and design ambient
temperatures.
The Recovery Lubricant Heat Curve is a quadratic equation that determines the recovery lube
energy. The defining equation is:
RecoveryLubeEnergy = PLoad ∗(C1 + C2RL + C3RL2)
(14.167)
where PLoad is the engine load and RL is the Ratio of Load to Combustion Turbine Engine
Capacity
The UA is an equation that determines the overall heat transfer coeﬀicient for the exhaust
gasses with the stack.
The heat transfer coeﬀicient ultimately helps determine the exhaust stack
temperature. The defining equation is:
UAToCapacityRatio = C1GasTurbineEngineCapacityC2
(14.168)
14.3.3.1
Chiller Basin Heater
This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as
the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described
in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).
14.3.4
ChillerHeater:Absorption:DirectFired
14.3.4.1
Overview
This model (object name ChillerHeater:Absorption:DirectFired) simulates the performance of a
direct fired two-stage absorption chiller with optional heating capability. The model is based on the
direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1 building energy simulation
program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus
some additional capabilities.
This model simulates the thermal performance of the chiller and the fuel consumption of the
burner(s). This model does not simulate the thermal performance or the power consumption of asso-
ciated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus
models (e.g. Cooling Tower:Single Speed).
14.3. CHILLERS
765
14.3.4.2
Model Description
The chiller model uses user-supplied performance information at design conditions along with five
performance curves (curve objects) for cooling capacity and eﬀiciency to determine chiller operation
at off-design conditions. Two additional performance curves for heating capacity and eﬀiciency are
used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.
14.3.4.3
Cooling
The following nomenclature is used in the cooling equations:
AvailCoolCap is the available full-load cooling capacity at current conditions (W)
CEIR is the user input “Electric Input to Cooling Output Ratio”
CEIRfPLR is the electric input to cooling output factor, equal to 1 at full load, user input
“Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”
CEIRfT is the electric input to cooling output factor, equal to 1 at design conditions, user input
“Electric Input to Cooling Output Ratio Function of Temperature Curve Name”
CFIR is the user input “Fuel Input to Cooling Output Ratio”
CFIRfPLR is the fuel input to cooling output factor, equal to 1 at full load, user input “Fuel
Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”
CFIRfT is the fuel input to cooling output factor, equal to 1 at design conditions, user input
“Fuel Input to Cooling Output Ratio Function of Temperature Curve Name”
CondenserLoad is the condenser heat rejection load (W)
CoolCapfT is the cooling capacity factor, equal to 1 at design conditions, user input “Cooling
Capacity Function of Temperature Curve Name”
CoolElectricPower is the cooling electricity input (W)
CoolFuelInput is the cooling fuel input (W)
CoolingLoad is the current cooling load on the chiller (W)
CPLR is the cooling part-load ratio = CoolingLoad / AvailCoolCap
HeatingLoad is the current heating load on the chiller heater (W)
HFIR is the user input “Fuel Input to Heating Output Ratio”
HPLR is the heating part-load ratio = HeatingLoad / AvailHeatCap
MinPLR is the user input “Minimum Part Load Ratio”
NomCoolCap is the user input “Nominal Cooling Capacity” (W)
RunFrac is the fraction of time step which the chiller is running
Tcond is the entering or leaving condenser fluid temperature (◦C). For a water-cooled condenser
this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower)
if the entering condenser fluid temperature option is used. For air- or evap-cooled condensers this
will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively, if the entering
condenser fluid temperature option is used.
Tcw,l is the leaving chilled water temperature (◦C).
Five performance curves are used in the calculation of cooling capacity and eﬀiciency:
1) Cooling Capacity Function of Temperature Curve
2) Fuel Input to Cooling Output Ratio Function of Temperature Curve
3) Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve
4) Electric Input to Cooling Output Ratio Function of Temperature Curve
5) Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve
766
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The cooling capacity function of temperature (CoolCapfT) curve represents the fraction of the
cooling capacity of the chiller as it varies by temperature. This a biquadratic curve with the input
variables being the leaving chilled water temperature and either the entering or leaving condenser
fluid temperature. The output of this curve is multiplied by the nominal cooling capacity to give the
full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different
from the design temperatures). The curve should have a value of 1.0 at the design temperatures
and flow rates specified in the input data file by the user. The biquadratic curve should be valid
for the range of water temperatures anticipated for the simulation.
CoolCapfT = a + bTcw,l + cT 2
cw,l + dTcond + eT 2
cond + fTcw,lTcond
(14.169)
The available cooling capacity of the chiller is then computed as follows:
AvailCoolCap = NomCoolCap · CoolCapfT(Tcw,l, Tcond)
(14.170)
The fuel input to cooling output ratio function of temperature (CFIRfT) curve represents the
fraction of the fuel input to the chiller at full load as it varies by temperature. This a biquadratic
curve with the input variables being the leaving chilled water temperature and either the entering or
leaving condenser fluid temperature. The output of this curve is multiplied by the nominal fuel input
to cooling output ratio (CFIR) to give the full-load fuel input to cooling capacity ratio at specific
temperature operating conditions (i.e., at temperatures different from the design temperatures).
The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input
data file by the user. The biquadratic curve should be valid for the range of water temperatures
anticipated for the simulation.
CFIRfT = a + bTcw,l + cT 2
cw,l + dTcond + eT 2
cond + fTcw,lTcond
(14.171)
The fuel input to cooling output ratio function of part load ratio (CFIRfPLR) curve represents
the fraction of the fuel input to the chiller as the load on the chiller varies at a given set of operating
temperatures. The curve is normalized so that at full load the value of the curve should be 1.0.
The curve is usually linear or quadratic.
CFIRfPLR = a + b · CPLR + c · CPLR2
(14.172)
The fraction of the time step during which the chiller heater is operating is computed as a
function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:
RunFrac = MIN (1.0, MAX (HPLR, CPLR) /MinPLR)
(14.173)
The cooling fuel input to the chiller is then computed as follows:
CoolFuelInput = AvailCoolCap∗RunFrac∗CFIR∗CFIRfT(Tcw,l, Tcond)∗CFIRfPLR(CPLR)
(14.174)
The electric input to cooling output ratio as function of temperature (CEIRfT) curve represents
the fraction of electricity to the chiller at full load as it varies by temperature. This a biquadratic
curve with the input variables being the leaving chilled water temperature and either the entering
or leaving condenser fluid temperature.
14.3. CHILLERS
767
CEIRfT = a + bTcw,l + cT 2
cw,l + dTcond + eT 2
cond + fTcw,lTcond
(14.175)
The electric input to cooling output ratio function of part load ratio (CEIRfPLR) curve rep-
resents the fraction of electricity to the chiller as the load on the chiller varies at a given set of
operating temperatures. The curve is normalized so that at full load the value of the curve should
be 1.0. The curve is usually linear or quadratic.
CEIRfPLR = a + b · CPLR + c · CPLR2
(14.176)
The cooling electric input to the chiller is computed as follows:
CoolElectricPower = NomCoolCap·RunFrac·CEIR·CEIRfT(Tcw,l, Tcond)·CEIRfPLR(CPLR)
(14.177)
All five of these cooling performance curves are accessed through EnergyPlus’ built-in perfor-
mance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It
is not imperative that the user utilize all coeﬀicients in the performance curve equations if their
performance equation has fewer terms (e.g., if the user’s CFIRfPLR performance curve is linear
instead of quadratic, simply enter the values for a and b, and set coeﬀicient c equal to zero).
The condenser load is computed as follows:
CondenserLoad = CoolingLoad + CoolFuelInput/HFIR + CoolElectricPower
(14.178)
14.3.4.4
Heating
The following nomenclature is used in the heating equations:
AvailHeatCap is the available full-load heating capacity at current conditions (W)
CPLRh is the cooling part-load ratio for heating curve = CoolingLoad / NomCoolCap
HeatCapfCPLR is the heating capacity factor as a function of cooling part load ratio, equal to
1 at zero cooling load, user input “Heating Capacity Function of Cooling Capacity Curve Name”
HeatCoolCapRatio is the user input “Heating to Cooling Capacity Ratio”
HeatElectricPower is the heating electricity input (W)
HeatFuelInput is the heating fuel input (W)
HeatingLoad is the current heating load on the chiller (W)
HEIR is the user input “Electric Input to Heating Output Ratio”
HFIR is the user input “Fuel Input to Heating Output Ratio”
HFIRfHPLR is the fuel input to heating output factor, equal to 1 at full load, user input “Fuel
Input to Heat Output Ratio During Heating Only Operation Curve Name”
HPLR is the heating part-load ratio = HeatingLoad / AvailHeatCap
MinPLR is the user input “Minimum Part Load Ratio”
NomCoolCap is the user input “Nominal Cooling Capacity” (W)
RunFrac is the fraction of time step which the chiller is running
TotalElectricPower is the total electricity input (W)
TotalFuelInput is the total fuel input (W).
Cooling is the primary purpose of the Direct Fired Absorption Chiller so that function is satisfied
first and if energy is available for providing heating that is provided next.
768
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The two performance curves for heating capacity and eﬀiciency are:
1) Heating Capacity Function of Cooling Capacity Curve
2) Fuel-Input-to Heat Output Ratio Function
The heating capacity function of cooling capacity curve (HeatCapfCool) determines how the
heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating
and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity
and an output of 1.0 represents the full heating capacity. An output of 1.0 should occur when the
input is 0.0.
HeatCapfCPLR = a + b · CPLRh + c · CPLRh2
(14.179)
The available heating capacity is then computed as follows:
AvailHeatCap = NomCoolCap · HeatCoolCapRatio · HeatCapfCPLR(CPLRh)
(14.180)
The fuel input to heat output ratio curve (HFIRfHPLR) function is used to represent the fraction
of fuel used as the heating load varies as a function of heating part load ratio. It is normalized so
that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic
and will probably be similar to a boiler curve for most chillers.
HFIRfHPLR = a + b · HPLR + c · HPLR2
(14.181)
The fuel use rate when heating is computed as follows:
HeatFuelInput = AvailHeatCap · HFIR · HFIRfHPLR(HPLR)
(14.182)
The fraction of the time step during which the chiller is operating is computed as a function of
the cooling and heating part-load ratios and the user-input minimum part-load ratio:
RunFrac = MIN (1.0, MAX (HPLR, CPLRh) /MinPLR)
(14.183)
The heating electric input to the chiller is computed as follows:
HeatElectricPower = NomCoolCap · HeatCoolCapRatio · HEIR · RunFrac
(14.184)
If the chiller is delivering heating and cooling simultaneously, the parasitic electric load will be
double-counted, so the following logic is applied:
IF ( HeatElectricPower < = CoolElectricPower ) THEN
HeatElectricPower = 0.0
ELSE
HeatElectricPower = HeatElectricPower - CoolElectricPower
ENDIF
The total fuel and electric power input to the chiller is computed as shown below:
TotalElectricPower = HeatElectricPower + CoolElectricPower
(14.185)
TotalFuelInput = HeatFuelInput + CoolFuelInput
(14.186)
14.3. CHILLERS
769
14.3.5
ChillerHeater:Absorption:DoubleEffect
14.3.5.1
Overview
This model (object name ChillerHeater:Absorption:DoubleEffect) simulates the performance of an
exhaust
fired two-stage (double effect) absorption chiller with optional heating capability. The
model is based on the direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1
building energy simulation program.
The EnergyPlus model contains all of the features of the
DOE-2.1 chiller model, plus some additional capabilities. The model uses the exhaust gas output
from Microturbine.
This model simulates the thermal performance of the chiller and the thermal energy input to
the chiller.
This model does not simulate the thermal performance or the power consumption
of associated pumps or cooling towers. This auxiliary equipment must be modeled using other
EnergyPlus models (e.g. Cooling Tower:Single Speed).
14.3.5.2
Model Description
The chiller model uses user-supplied performance information at design conditions along with five
performance curves (curve objects) for cooling capacity and eﬀiciency to determine chiller operation
at off-design conditions. Two additional performance curves for heating capacity and eﬀiciency are
used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.
14.3.5.3
Cooling
The following nomenclature is used in the cooling equations:
AvailCoolCap is the available full-load cooling capacity at current conditions (W)
CEIR is the user input “Electric Input to Cooling Output Ratio”
CEIRfPLR is the electric input to cooling output factor, equal to 1 at full load, user input
“Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”
CEIRfT is the electric input to cooling output factor, equal to 1 at design conditions, user input
“Electric Input to Cooling Output Ratio Function of Temperature Curve Name”
TeFIR is the user input “Thermal Energy Input to Cooling Output Ratio”
TeFIRfPLR is the thermal energy input to cooling output factor, equal to 1 at full load, user
input “Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”
TeFIRfT is the thermal energy input to cooling output factor, equal to 1 at design conditions,
user input “Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name”
CondenserLoad is the condenser heat rejection load (W)
CoolCapfT is the cooling capacity factor, equal to 1 at design conditions, user input “Cooling
Capacity Function of Temperature Curve Name”
CoolElectricPower is the cooling electricity input (W)
CoolThermalEnergyInput is the cooling thermal energy input (W)
CoolingLoad is the current cooling load on the chiller (W)
CPLR is the cooling part-load ratio = CoolingLoad / AvailCoolCap
HeatingLoad is the current heating load on the chiller heater (W)
HFIR is the user input “Thermal Energy Input to Heating Output Ratio”
HPLR is the heating part-load ratio = HeatingLoad / AvailHeatCap
˙mExhAir is the exhaust air mass flow rate from microturbine (kg/s)
770
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
MinPLR is the user input “Minimum Part Load Ratio”
NomCoolCap is the user input “Nominal Cooling Capacity” (W)
RunFrac is the fraction of time step which the chiller is running
Ta,o is the exhaust air outlet temperature from microturbine entering the chiller (◦C)
Tabs,gen,o is the temperature of exhaust leaving the chiller (the generator component of the
absorption chiller)
Tcond is the entering condenser fluid temperature (◦C). For a water-cooled condenser this will be
the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air-
or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature,
respectively.
Tcw,l is the leaving chilled water temperature (◦C)
The selection of entering or leaving condense fluid temperature can be made through the optional
field-Temperature Curve Input Variable.
Five performance curves are used in the calculation of cooling capacity and eﬀiciency:
1) Cooling Capacity Function of Temperature Curve
2) Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve
3) Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
4) Electric Input to Cooling Output Ratio Function of Temperature Curve
5) Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve
The cooling capacity function of temperature (CoolCapfT) curve represents the fraction of the
cooling capacity of the chiller as it varies with temperature. This a biquadratic curve with the input
variables being the leaving chilled water temperature and the entering condenser fluid temperature.
The output of this curve is multiplied by the nominal cooling capacity to give the full-load cooling
capacity at specific temperature operating conditions (i.e., at temperatures different from the design
temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates
specified in the input data file by the user. The biquadratic curve should be valid for the range of
water temperatures anticipated for the simulation.
CoolCapfT = a + bTcw,l + cT 2
cw,l + dTcond + eT 2
cond + fTcw,lTcond
(14.187)
The available cooling capacity of the chiller is then computed as follows:
AvailCoolCap = NomCoolCap · CoolCapfT(Tcw,l −Tcond)
(14.188)
The thermal energy input to cooling output ratio function of temperature (TeFIRfT) curve
represents the fraction of the thermal energy input to the chiller at full load as it varies with
temperature. This a biquadratic curve with the input variables being the leaving chilled water
temperature and the entering condenser fluid temperature. The output of this curve is multiplied
by the nominal thermal energy input to cooling output ratio (TeFIR) to give the full-load thermal
energy input to cooling capacity ratio at specific temperature operating conditions (i.e., at temper-
atures different from the design temperatures). The curve should have a value of 1.0 at the design
temperatures and flow rates specified in the input data file by the user. The biquadratic curve
should be valid for the range of water temperatures anticipated for the simulation.
TeFIRfT = a + bTcw,l + cT 2
cw,l + dTcond + eT 2
cond + fTcw,lTcond
(14.189)
The thermal energy input to cooling output ratio function of part load ratio (TeFIRfPLR) curve
represents the fraction of the thermal energy input to the chiller as the load on the chiller varies at
14.3. CHILLERS
771
a given set of operating temperatures. The curve is normalized so that at full load the value of the
curve should be 1.0. The curve is usually linear or quadratic.
TeFIRfPLR = a + b · CPLR + c · CPLR2
(14.190)
The fraction of the time step during which the chiller heater is operating is computed as a
function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:
RunFrac = MIN(1.0, MAX (HPLR, CPLR) /MinPLR)
(14.191)
The cooling thermal energy input to the chiller is then computed as follows:
CoolThermalEnergyInput =AvailCoolCap · RunFrac · TeFIR
· TeFIRfT (Tcw,l, Tcond) · TeFIRfPLR(CPLR)
(14.192)
To make sure that the exhaust mass flow rate and temperature from microturbine are suﬀicient
to drive the chiller, the heat recovery potential is compared with the cooling thermal energy input
to the chiller (CoolThermalEergyInput). The heat recovery potential should be greater than the
CoolThermalEnergyInput. Heat recovery potential is calculated as:
QRecovery = ˙mExhAir · CpAir · (Ta,o −TAbs,gen,o)
(14.193)
Tabs,gen,o is the minimum temperature required for the proper operation of the double-effect
chiller. It will be defaulted to 176◦C.
The electric input to cooling output ratio as function of temperature (CEIRfT) curve represents
the fraction of electricity to the chiller at full load as it varies with temperature. This a biquadratic
curve with the input variables being the leaving chilled water temperature and either the entering
or leaving condenser fluid temperature.
CEIRfT = a + bTcw,l + cT 2
cw,l + dTcond + eT 2
cond + fTcw,lTcond
(14.194)
The electric input to cooling output ratio function of part load ratio (CEIRfPLR) curve rep-
resents the fraction of electricity to the chiller as the load on the chiller varies at a given set of
operating temperatures. The curve is normalized so that at full load the value of the curve should
be 1.0. The curve is usually linear or quadratic.
CEIRfPLR = a + b · CPLR + c · CPLR2
(14.195)
The cooling electric input to the chiller is computed as follows:
CoolElectricPower = NomCoolCap·RunFrac·CEIR·CEIRfT (Tcw,l, Tcond)·CEIRfPLR(CPLR)
(14.196)
All five of these cooling performance curves are accessed through EnergyPlus’ built-in perfor-
mance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It
is not imperative that the user utilize all coeﬀicients in the performance curve equations if their
performance equation has fewer terms (e.g., if the user’s TeFIRfPLR performance curve is linear
instead of quadratic, simply enter the values for a and b, and set coeﬀicient c equal to zero). A set of
772
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
curves derived from manufacturer’s data are also provided in the dataset (ExhaustFiredChiller.idf)
which is provided with the standard EnergyPlus installation.
The condenser load is computed as follows:
CondenserLoad = CoolingLoad + CoolThermalEnergyInput/HFIR + CoolElectricPower
(14.197)
14.3.5.4
Heating
The following nomenclature is used in the heating equations:
AvailHeatCap is the available full-load heating capacity at current conditions (W)
CPLRh is the cooling part-load ratio for heating curve = CoolingLoad / NomCoolCap
HeatCapfCPLR is the heating capacity factor as a function of cooling part load ratio, equal to
1 at zero cooling load, user input “Heating Capacity Function of Cooling Capacity Curve Name”
HeatCoolCapRatio is the user input “Heating to Cooling Capacity Ratio”
HeatElectricPower is the heating electricity input (W)
HeatThermalEnergyInput is the heating thermal energy input (W)
HeatingLoad is the current heating load on the chiller (W)
HEIR is the user input “Electric Input to Heating Output Ratio”
HFIR is the user input “Thermal Energy Input to Heating Output Ratio”
HFIRfHPLR is the thermal energy input to heating output factor, equal to 1 at full load, user
input “Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name”
HPLR is the heating part-load ratio = HeatingLoad / AvailHeatCap
MinPLR is the user input “Minimum Part Load Ratio”
NomCoolCap is the user input “Nominal Cooling Capacity” (W)
RunFrac is the fraction of time step which the chiller is running
TotalElectricPower is the total electricity input (W)
TotalThermalEnergyInput is the total thermal energy input (W)
Cooling is the primary purpose of the Exhaust Fired Absorption Chiller so that function is
satisfied first and if energy is available for providing heating that is provided next.
The two performance curves for heating capacity and eﬀiciency are:
1) Heating Capacity Function of Cooling Capacity Curve
2) Thermal Energy Input to Heat Output Ratio Function
The heating capacity function of cooling capacity curve (HeatCapfCPLR) determines how the
heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating
and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity
and an output of 1.0 represents the full heating capacity. An output of 1.0 should occur when the
input is 0.0.
HeatCapfCPLR = a + b · CPLRh + c · CPLRh2
(14.198)
The available heating capacity is then computed as follows:
AvailHeatCap = NomCoolCap · HeatCoolCapRatio · HeatCapfCPLR(CPLRh)
(14.199)
14.3. CHILLERS
773
The thermal energy input to heat output ratio curve (HFIRfHPLR) function is used to represent
the fraction of thermal energy used as the heating load varies as a function of heating part load
ratio. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is
usually linear or quadratic and will probably be similar to a boiler curve for most chillers.
HFIRfHPLR = a + b · HPLR + c · HPLR2
(14.200)
The thermal energy use rate when heating is computed as follows:
HeatThermalEnergyInput = AvailHeatCap · HFIR · HFIRfHPLR(HPLR)
(14.201)
The fraction of the time step during which the chiller is operating is computed as a function of
the cooling and heating part-load ratios and the user-input minimum part-load ratio:
RunFrac = MIN(1.0, MAX (HPLR, CPLRh) /MinPLR)
(14.202)
The heating electric input to the chiller is computed as follows:
HeatElectricPower = NomCoolCap · HeatCoolCapRatio · HEIR · RunFrac
(14.203)
If the chiller is delivering heating and cooling simultaneously, the parasitic electric load would
be double-counted, so the following logic is applied:
If HeatElectricPower is less than or equal to CoolElectricPower:
HeatElectricPower = 0.0
(14.204)
Else:
HeatElectricPower = HeatElectricPower −CoolElectricPower
(14.205)
The total thermal energy and electric power input to the chiller is computed as shown below:
TotalElectricPower = HeatElectricPower + CoolElectricPower
(14.206)
TotalThermalEnergyInput = HeatThermalEnergyInput + CoolThermalEnergyInput
(14.207)
14.3.5.5
References
Personal communications with various absorption chiller manufacturers, March 2011.
Absorption Chillers and Heat Pumps, Keith Herold, Reinhard Radermacher and Sanford A.
Klein (Mar 18, 1996).
Absorption systems for combined heat and power: The problem of part-load operation, ASHRAE
Transactions, 2003, Vol 109, Part1.
774
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
14.3.6
Constant COP Chiller
The input object Chiller:ConstantCOP provides a chiller model that is based on a simple, constant
COP simulation of the chiller. In this case, performance does not vary with chilled water temper-
ature or condenser conditions. The nominal capacity of the chiller and the COP are user specified
along with the connections to the plant and condenser loop and mass flow rates. Such a model is
useful when the user does not have access to detailed performance data.
The chiller power is calculated from the load divided by the COP. This chiller will meet the
load as long as it does not exceed the nominal capacity specified by the user.
QEvaporator = Load
Power = Load / ConstCOPChiller(ChillNum)%COP
Then the evaporator temperatures are calculated from the load
EvapDeltaTemp = QEvaporator/EvapMassFlowRate/CPwater
EvapOutletTemp = Node(EvapInletNode)%Temp - EvapDeltaTemp
The condenser load and temperatures are calculated from the evaporator load and the power to
the chiller.
QCondenser = Power + QEvaporator
IF (ConstCOPChiller(ChillNum)%CondenserType = = WaterCooled) THEN
IF (CondMassFlowRate > WaterMassFlowTol) THEN
CondOutletTemp = QCondenser/CondMassFlowRate/CPCW(CondInletTemp) + CondIn-
letTemp
ELSE
CALL ShowSevereError(‘CalcConstCOPChillerModel: Condenser flow = 0, for CONST
COP Chiller =’// &
TRIM(ConstCOPChiller(ChillNum)%Name))
CALL ShowContinueErrorTimeStamp(‘’)
CALL ShowFatalError(‘Program Terminates due to previous error condition.’)
END IF
ELSE ! Air Cooled or Evap Cooled
! Set condenser outlet temp to condenser inlet temp for Air Cooled or Evap Cooled
! since there is no CondMassFlowRate and would divide by zero
CondOutletTemp = CondInletTemp
END IF
See the InputOutput Reference for additional information.
14.3.6.1
Chiller Basin Heater
This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as
the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described
in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).
14.3.7
Hot Water Heat Recovery from Chillers
+The electric chillers (e.g., Chiller:Electric, Chiller:EngineDriven, Chiller:CombustionTurbine,
Chiller:Electric:EIR, and Chiller:Electric:ReformulatedEIR) all have the option of connecting a
third plant loop for heating hot water at the same time the chiller cools the chilled water. The
engine and combustion turbine chillers models include curves for heat recovery from oil and or
14.3. CHILLERS
775
jacket coolers. The other three chillers can model heat recovery where part of its condenser section
is connected to a heat recovery loop for what is commonly known as a double bundled chiller, or
single condenser with split bundles. The heat recovery chiller is simulated as a standard vapor
compression refrigeration cycle with a double bundled condenser.
A double bundle condenser
involves two separate flow paths through a split condenser.
One of these paths is condenser
water typically connected to a standard cooling tower; the other path is hot water connected to
a heat recovery loop.
After leaving the compressor, the refrigerant is condensed to liquid in a
refrigerant to water condenser. In a split bundle, the chiller’s internal controls will direct a part
of the refrigerant to heat recovery condenser bundle and/or to the tower water condenser bundle
depending on the chilled water load, the condenser inlet temperatures and internal chiller controls
(and possibly a leaving hot water temperature setpoint). The refrigerant pressure is then dropped
through a throttling valve so that fluid can evaporate at a low pressure that provides cooling to
the evaporator. Note that the heat recovery side of the chiller is placed on the demand-side of a
heat recovery loop which will typically supply a hot water storage tank. Heat recovery is a passive
benefit when the chiller is dispatched for cooling. The standard plant controls cannot dispatch the
chiller based on a heat recovery requirement.
Figure 14.11: Diagram of Chiller:Electric with Heat Recovery
The algorithm for the heat recovery portion of the chiller needs to be determined from relatively
simple inputs to estimate the amount of the heat that is recovered and then send the rest of the
heat to the cooling tower. For the chiller models associated with the object Chiller:Electric, air-
or evaporatively-cooled condensers are allowed to be used with heat recovery and, when used,
the condenser specific heat, mass flow rate, and temperatures shown below refer to outdoor air. A
776
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
condenser air volume flow rate must be specified when using heat recovery with air- or evaporatively-
cooled chillers.
The basic energy balance for the condenser section of a heat recovery chiller is
˙Qtot = ˙QEvap + ˙QElec = ˙QCond + ˙QHR
(14.208)
In practice, if the entering temperature of the heat recovery hot fluid is too high, the chiller’s
internal controls will redirect refrigerant away from the heat recovery bundle.
A user input is
available for declaring the inlet high temperature limit, and if it is exceeded, the chiller will shut
down heat recovery and request no flow and will not reject any condenser heat to that fluid.
The heat recovery condenser bundle is often physically smaller than the tower water condenser
bundle and therefore may have limited heat transfer capacity. User input for the relative capacity of
the heat recovery bundle, FHR,Cap, is used to define a maximum rate of heat recovery heat transfer
using
˙QHR,Max = FHR,Cap
˙QEvap,Ref +
˙QEvap,Ref
COPRef
!
(14.209)
This capacity factor is also used to autosize the heat recovery design fluid flow rate when it
is set to autosize.
The design heat recover flow rate is calculated by multiplying FHR,Cap by the
condenser tower water design flow rate. If no capacity factor is input, it is assumed to be 1.0.
A heat recovery chiller may control the temperature of heat recovery fluid leaving the device by
modulating the flow of refrigerant to the heat recovery condenser bundle. There are two different
algorithms used depending on if the input has declared a leaving setpoint node.
If no control setpoint node was named, then the model developed by Liesen and Chillar (2004) is
used to approximate the relative distribution of refrigerant flow and condenser heat transfer between
the bundles.
This model approximates the heat transfer situation by using average temperatures
in and out of the condenser section.
QTot = ( ˙mHeatRec ∗Cp,HeatRec + ˙mCond ∗Cp,Cond) ∗(TAvgOut −TAvgIn)
(14.210)
Then the inlet temperature is flow-weighted to determine lumped inlet and outlet conditions.
TAvgIn = ( ˙mHeatRec ∗Cp,HeatRec ∗THeatRecIn + ˙mCond ∗Cp,Cond ∗TCondIn)
( ˙mHeatRec ∗Cp,HeatRec + ˙mCond ∗Cp,Cond)
(14.211)
TAvgOut =
QTot
( ˙mHeatRec ∗Cp,HeatRec + ˙mCond ∗Cp,Cond) + TAvgIn
(14.212)
The lumped outlet temperature is then used for an approximate method of determining the heat
recovery rate
˙QHR = ˙mHRcpHR (TAvg,out −THR,in)
(14.213)
This rate is then limited by the physical size of the heat recovery bundle.
˙QHR = Min

˙QHR, ˙QHR,max

(14.214)
If user input for the leaving temperature setpoint is available, then a second model is used to
distribute refrigerant flow and condenser heat transfer between the bundles that attempts to meet
14.3. CHILLERS
777
the heat recovery load implied by the leaving setpoint. When setpoint control is used, the desired
rate of heat recovery heat transfer is:
˙QHR,Setpoint = ˙mHRcpHR (THR,set −THR,in)
(14.215)
˙QHR,Setpoint = Max

˙QHR,Setpoint, 0.0

(14.216)
Then the heat recovery rate is simply modeled as the lower of the three different heat flow
rates: the desired capacity, the maximum capacity, and the current total heat rejection rate.
˙QHR = Min

˙QHR,Setpoint, ˙QHR,max, ˙QTot

(14.217)
For both models, the condenser heat transfer rate is then
˙QCond = ˙QTot −˙QHR
(14.218)
The outlet temperatures are then calculated using
THR,out = THR,in +
˙QHR
˙mHRCp,HR
(14.219)
TCond,out = TCond,in +
˙QCond
˙mCondCp,Cond
(14.220)
A heat recovery chiller may need to work harder because the refrigeration system faces a higher
lift owing to an elevated effective temperature for heat rejection. With heat recovery, the condenser
temperature used with the chiller’s performance curves is determined using one of the following heat-
flow-weighted methods. The first is used for the chiller model for the objects Chiller:Electric, and
Chiller:Electric:EIR which use the condensing entering temperature for performance.
TCond,in,Avg =

˙QHRTHR,in + ˙QCondTCond,in


˙QHR + ˙QCond

(14.221)
The second is used for the chiller model for the object Chiller:Electric:ReformulatedEIR which
uses the leaving condenser fluid temperature.
TCond,out,Avg =

˙QHRTHR,out + ˙QCondTCond,out


˙QHR + ˙QCond

(14.222)
Both of these are available as an output variable called Chiller Effective Heat Rejection Tem-
peature in ◦C.
778
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
14.3.7.1
Chiller Basin Heater
This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as
the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described
in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).
Reference
Liesen and Chillar. 2004. Variable Heat Recovery In Double Bundle Electric Chillers. SimBuild
2004, IBPSA-USA National Conference Boulder, CO, August 4-6, 2004.
14.3.8
Electric Chiller Model Based on Fluid Temperature Differences
The centrifugal chiller model (object name Chiller:Electric) was originally developed for the BLAST
program.
The model is based on a ‘capacity ratio’ curve, which is a quadratic equation that
determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:
CapRatio = AvailableChillerCapacity
NominalChillerCapacity = A1 + A2∆Tchiller + A3∆Tchiller
2
(14.223)
where the Delta Temperature is defined as:
∆Tchiller = Tcond,in −Tcond,in,design
TempRiseRatio
−(Tevap,out −Tevap,out,design)
(14.224)
where the temperature rise coeﬀicient is defined as the ratio of the required change in condenser
water temperature to a given change in chilled water temperature, which maintains the capacity
at the nominal value. If the chiller is a heat recovery chiller,then the condenser inlet temperature
is adjusted to account for both fluid streams as described in the section above on heat recovery
chillers. This is calculated as the following ratio:
TempRiseRatio = Tcond,in,required −Tcond,in,rated
Tevap,out,required −Tevap,out,rated
−(Tevap,out −Tevap,out,design)
(14.225)
where:
Tcond,in,required is the required entering condenser air or water temperature to maintain rated
capacity (◦C)
Tcond,in,rated is the rated entering condenser air or water temperature at rated capacity (◦C)
Tevap,out,required is the required leaving evaporator water outlet temperature to maintain rated
capacity (◦C)
Tevap,out,rated is the rated leaving evaporator water outlet temperature at rated capacity (◦C)
The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to
Power. The defining equation is:
PowerRatio = B1 + B2PLR + B3PLR2
(14.226)
where the part load ratio, PLR is defined as:
PLR =
chiller cooling load
nominal chiller capacity
(14.227)
14.3. CHILLERS
779
The Load Ratio Curve is a quadratic equation that determines the Ratio of Actual Cooling Load
to Full Cooling Load. The defining equation is:
LoadRatio = C1 + C2CapRatio + C3CapRatio2
(14.228)
The evaporator heat transfer rate and the power required by the chiller are then calculated as:
Qevap = AvailableChillerCap ∗PLR
(14.229)
Power = PowerRatio ∗LoadRatio ∗AvailableChillerCap
RatedCOP
(14.230)
14.3.9
Electric Chiller Model Based on Condenser Entering Tempera-
ture
14.3.9.1
Overview
This model (object name Chiller:Electric:EIR) simulates the performance of an electric liquid chiller.
The model is based on the compression chiller model (COMREF) in the DOE-2.1 building energy
simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller
model, plus additional abilities for modeling evaporatively-cooled condensers and heat recovery for
water heating.
This model simulates the thermal performance of the chiller and the power consumption of
the compressor(s). It also models the power consumption of condenser fans if modeling an air-
cooled or evaporatively-cooled condenser. This model does not simulate the thermal performance
or the power consumption of associated pumps or cooling towers. This auxiliary equipment must
be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).
14.3.9.2
Model Description
The chiller model uses user-supplied performance information at reference conditions along with
three performance curves (curve objects) for cooling capacity and eﬀiciency to determine chiller
operation at off-reference conditions. The three performance curves are:
1. Cooling Capacity Function of Temperature Curve
2. Energy Input to Cooling Output Ratio Function of Temperature Curve
3. Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
The cooling capacity function of temperature curve is a biquadratic performance curve with
two independent variables: the leaving chilled water temperature and the entering condenser fluid
temperature. The output of this curve is multiplied by the reference capacity to give the full-load
cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the
reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow
rates specified in the input data file by the user. The biquadratic curve should be valid for the range
of water temperatures anticipated for the simulation. If the chiller is a heat recovery chiller,then
the condenser inlet temperature is adjusted to account for both fluid streams as described in the
section above on heat recovery chillers.
780
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Note: The curve is evaluated at the leaving chilled water (=evaporator outlet) setpoint temper-
ature, not the actual leaving chilled water temperature.
ChillerCapFTemp = a+b (Tcw,ls)+c(Tcw,ls)2+d (Tcond,e)+e(Tcond,e)2+f (Tcw,ls) (Tcond,e) (14.231)
where:
ChillerCapFTemp is the cooling capacity factor, equal to 1 at reference conditions
Tcw,ls is the leaving chilled water setpoint temperature (◦C)
Tcond,e is the entering condenser fluid temperature (◦C). For a water-cooled condenser this will be
the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air-
or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature,
respectively.
The energy input to cooling output ratio function of temperature curve is a biquadratic perfor-
mance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as
a function of the leaving chilled water temperature and the entering condenser fluid temperature.
The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR
(inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions
(i.e., at temperatures different from the reference temperatures). The curve should have a value of
1.0 at the reference temperatures and flow rates specified in the input data file by the user. The
biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.
ChillerEIRFTemp = a + b (Tcw,l) + c(Tcw,l)2 + d (Tcond,e) + e(Tcond,e)2 + f (Tcw,l) (Tcond,e) (14.232)
where:
ChillerEIRFTemp is the energy input to cooling output factor, equal to 1 at reference conditions
Tcw,l is the leaving chilled water temperature (◦C)
Tcond,e is the entering condenser fluid temperature (◦C). For a water-cooled condenser this will be
the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air-
or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature,
respectively. If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted
to account for both fluid streams as described in the section above on heat recovery chillers.
The energy input to cooling output ratio function of part-load ratio curve is a quadratic per-
formance curve that parameterizes the variation of the chiller input power ratio as a function of
the part-load ratio. The part-load ratio is the actual cooling load divided by the chiller’s available
cooling capacity. The output of this curve ChillerEIRFPLR is multiplied by the reference EIR (in-
verse of the reference COP), chiller capacity as a function of temperature curve ChillerCapFTemp
and the Energy Input to Cooling Output Ratio Function of Temperature Curve ChillerEIRFTemp
to give the normalized power input at the specific temperature and part-load ratio at which the
chiller is operating. Normalized power input is the ratio of chiller power input at a given operating
condition to the chiller power input at reference condition. This curve should have a value of 1.0
when the part-load ratio equals 1.0. The quadratic curve should be valid for the range of part-load
ratios anticipated for the simulation.
14.3. CHILLERS
781
ChillerEIRFPLR
= a + b (PLR) + c (PLR)2
=
Pchiller
Pref(ChillerCapFTemp)(ChillerEIRFTemp)
(14.233)
where:
ChillerEIRFPLR = energy input to cooling output factor, equal to 1 at reference conditions
PLR = part-load ratio = (cooling load) / (chiller’s available cooling capacity)
Pchiller = chiller power at specific PLR
Pref = Q·
ref /COPref.
All three of the performance curves are accessed through EnergyPlus’ built-in performance curve
equation manager (curve:quadratic and curve:biquadratic). It is not imperative that the user utilize
all coeﬀicients in the performance curve equations if their performance equation has fewer terms
(e.g., if the user’s ChillerEIRFPLR performance curve is linear instead of quadratic, simply enter
the values for a and b, and set coeﬀicient c equal to zero). Performance curves for more than 160
chillers, including the default DOE-2.1E reciprocating and centrifugal chillers, are provided in the
EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf).
Note: Chiller:Electric:EIR objects and their associated performance curve objects are developed
using performance information for a specific chiller and should normally be used together for an
EnergyPlus simulation. Changing the object input values, or swapping performance curves between
chillers, should be done with caution.
For any simulation time step, the chiller’s available cooling capacity is calculated as follows:
˙Qavail = ˙Qref (ChillerCapFTemp)
(14.234)
where:
˙Qref is the chiller capacity at reference conditions (reference temperatures and flow rates defined
by the user) (W)
˙Qavail is the available chiller capacity adjusted for current fluid temperatures (W).
The model then calculates the evaporator heat transfer rate required to bring the entering chilled
water temperature down to the leaving chilled water setpoint temperature (established using a
SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer
rate is greater than the heat transfer rate being requested by the plant equipment operation scheme,
then the evaporator heat transfer rate is reset to the requested cooling rate.
The evaporator heat transfer rate is then compared to the available capacity. If the available
chiller capacity is suﬀicient to meet the evaporator heat transfer rate, the leaving chilled water
temperature is set equal to the chilled water setpoint temperature. If the requested evaporator
heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is
allowed to float upward. For this case, the exiting chilled water temperature is calculated based on
the water temperature entering the evaporator, the available cooling capacity, and the evaporator
mass flow rate as follows:
Tcw,l = Tcw,e −
˙Qavail
˙mevapCp,evap
(14.235)
where:
Tcw,l is the water temperature leaving the evaporator (◦C)
Tcw,e is the water temperature entering the evaporator (◦C)
˙mevap is the evaporator mass flow rate (kg/s)
782
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Cp,evap is the specific heat of water entering evaporator at Tcw,e (J/kg-◦C).
The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the
available chiller capacity.
The part-load ratio is not allowed to be greater than the maximum
part-load ratio specified by the user or less than zero as follows:
PLR = max
0.0, min
˙Qevap
˙Qavail
, PLRmax
!!
(14.236)
where:
PLR is the part-load ratio
˙Qevap is the load to be met by the chiller (W)
PLRmax is the maximum part-load ratio (specified by the user in the input data file).
The model assumes that the cooling load is met through chiller unloading down to the minimum
unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum
unloading ratio and the minimum part load ratio yielding constant electrical power consumption
under these conditions. Below the minimum part load ratio, the chiller cycles on and off to meet
very small loads and the power consumption during the on cycle is the same as when the chiller is
operating at the minimum part load ratio. When the chiller part load ratio is less than the minimum
part load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an
output variable.
ChillerCyclingRatio = min
 PLR
PLRmin
, 1.0

(14.237)
To properly account for chiller electric power consumption when PLR is less than the minimum
unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the
minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.
PLR = MAX(PLR, PLRMinUnloadRatio)
(14.238)
This revised PLR accounts for the “false loading” (e.g., hot gas bypass) that is assumed to occur
whenever the PLR (based on cooling load divided by available capacity) is less than the minimum
unloading ratio specified. The amount of false loading on the chiller is calculated using this revised
PLR and is reported as an output variable as follows:
˙Qfalseloading =

˙Qavail

(PLR) (ChillerCyclingRatio) −˙Qevap
(14.239)
The electrical power consumption for the chiller compressor(s) for any simulation time step is
then calculated using the following equation:
Pchiller =

˙Qavail
 
1
COPref

(ChillerEIRFTemp) (ChillerEIRFPLR) (ChillerCyclingRatio)
(14.240)
where:
Pchiller is the chiller compressor power (W)
COPref is the reference coeﬀicient of performance (W/W).
Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a
portion or all of the compressor electrical energy consumption. For electric chillers with hermetic
14.3. CHILLERS
783
compressors, all compressor energy consumption is rejected by the condenser (compressor motor
eﬀiciency = effmotor = 1.0). For chillers with semi-hermetic or open compressors, only a portion
of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller
condenser is calculated as follows:
˙Qcond = (Pchiller ∗effmotor) + ˙Qevap + ˙Qfalseloading
(14.241)
where:
˙Qcond is the condenser heat transfer rate (W)
effmotor is the compressor motor eﬀiciency = fraction of compressor electrical energy consump-
tion rejected as condenser heat.
For water-cooled chillers, the water temperature leaving the condenser is then calculated as
shown below.
Tcond,l = Tcond,e +
˙Qcond
˙mcondCp,cond
(14.242)
where:
Tcond,l is the water temperature leaving the condenser (◦C)
Tcond,e is the water temperature entering the condenser (◦C)
˙mcond is the mass flow rate through the condenser, kg/s
Cp,cond is the specific heat of water entering the condenser at Tcond,e, J/kg-(◦C).
For air- and evaporatively-cooled condensers, the exiting air temperature is not calculated and
is set equal to the entering air or wet-bulb temperature, respectively.
The model then calculates the condenser fan energy for air- and evaporatively-cooled condensers.
The amount of condenser fan energy is assumed to be proportional to the chiller cycling ratio and
is calculated as follows:
Pcond = ˙Qref (Pcondfanratio) (ChillerCyclingRatio)
(14.243)
where:
Pcond is the chiller condenser fan electric power (W)
Pcondfanratio is the condenser fan power ratio (W/W).
The final calculations determine the total heat transfer energy for the condenser and evaporator,
as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s).
The results are available as output variables.
Qcond = ˙Qcond ∗TimeStepSys ∗3600
(14.244)
Qevap = ˙Qevap ∗TimeStepSys ∗3600
(14.245)
Echiller = Pchiller ∗TimeStepSys ∗3600
(14.246)
Econd = Pcond ∗TimeStepSys ∗3600
(14.247)
where:
Qcond is the chiller condenser heat transfer energy (J)
784
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Qevap is the chiller evaporator cooling energy (J)
Echiller is the chiller (compressor) electric energy (J)
Econd is the chiller condenser fan electric energy (J)
TimeStepSys is the HVAC system simulation time step (hr)
3600 is the conversion factor (sec/hr).
14.3.9.3
Electric EIR Chiller with Heat Recovery Option
Heat from the electric EIR chiller condenser may be recovered when a water-cooled condenser is
selected for simulation. The heat recovery water flow rate is specified by the user along with the
input and output nodes connected to the heat recovery loop. The algorithms are identical to those
used for Chiller:Electric. Refer to the section entitled Chillers with Plant Heat Recovery for details.
14.3.9.4
Standard Rating (Integrated Part Load Value)
For the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects in EnergyPlus, the indus-
try standard rating of Integrated Part Load Value (IPLV) is calculated according to ANSI/AHRI
Standard 550/590 (2011). This standard rating is not direct input to the model and is calculated
using user-entered information for these objects. These standard rating values are provided in the
eplusout.eio output file (Ref. Output Details document) and also in the predefined tabular output
reports (Output:Table:SummaryReports object, Equipment Summary).
Note: The standard ratings described in this section require that the EIR/Reformulated EIR
chiller models be evaluated at specific operating conditions (e.g., specific evaporator outlet tempera-
ture (6.67◦C) and dry-bulb temperatures for air entering the air-cooled [outdoor] condenser). If the
chiller
performance curves can not be evaluated at the required test conditions, then the standard
rating value will be determined at user specified curve limit and warning error message is provided.
For example, if the curve object (Curve:Biquadratic) for Cooling Capacity Function of Temperature
Curve has a minimum value of 21◦C for dry-bulb temperature entering the air-cooled condenser coil,
the IPLV calculation requires that EERD be calculated at 13◦C – so, this would result in IPLV value
calculated at 21◦C and reported in the output and a warning message in the eplusout.err file.
The IPLV is a single number part-load performance figure of merit for Water-Chilling Packages.
The IPLV equations and procedures described below are taken from Appendix D of ANSI/AHRI
Std. 550/590, 2011 and provide a consistent method for calculating IPLV. These equations provide
representative average part-load eﬀiciency for a single chiller.
For equipment covered by this
standard, the IPLV is calculated using the following formula:
IPLV = (0.01A) + (0.42B) + (0.45C) + (0.12D)
(14.248)
where:
A is the EER or COP at 100% capacity at AHRI standard rating conditions
B is the EER or COP at 75% capacity and reduced ambient (see Table 14.2)
C is the EER or COP at 50% capacity and reduced ambient (see Table 14.2)
D is the EER or COP at 25% capacity and reduced ambient (see Table 14.2).
14.3. CHILLERS
785
The Coeﬀicient of Performance (COP) at the various load capacity points (100%, 75%, 50%,
and 25% part-load ratios) are calculated using the procedure outlined below and applicable test
conditions specified in Table 14.2.
EER at desired reduced capacity (75%, 50%, and 25%) is calculated as follows
COP =
1
EIR
(14.249)
EIR = EnergyInputRatio =

Power
PartLoadRatio ∗AvailChillerCap

(14.250)
Power =
AvailChillerCap
COPreference

(EIRTempModFacReducedTemp)(EIRPLRModFacReducedPLR)
(14.251)
AvailChillerCap = Capacityreference(CAPTempModFacReducedTemp)
(14.252)
where:
Capacityreference is the reference chiller capacity specified by the user (W)
COPreference is the reference coeﬀicient of performance specified by the user (W/W)
EIRTempModFacReducedTemp is the user-specified bi-quadratic curve for modifying EIR as a
function of leaving chilled water temperature (6.7°C) and entering condenser temperature obtained
from Table 14.2 for reduced capacities (dimensionless)
EIRPLRModFacReducedPLR is the user-specified quadratic curve for modifying EIR as a func-
tion of part load ratio
CapTempModFacReducedTemp is the capacity (W) of the chiller determined per the ANSI/AHRI
Standard 550/590 reduced ambient test conditions as shown in Table 14.2.
If the equipment cannot be unloaded to the desired reduced capacity (75%, 50%, and 25%)
i.e. if the minimum unloading ratio of the chiller is greater than desired reduced capacity, then the
model is run at the minimum unloading PLR of the equipment at the condenser entering conditions
defined in Table 14.2 and the eﬀiciency is adjusted for cyclic performance.
COP =
1
CD · EIRatMinPLR
(14.253)
where:
EIRatMinPLR is the EIR of chiller at minimum unloading ratio
CD is the degradation coeﬀicient to account for cycling of the compressor for capacity less than
the minimum capacity.
The degradation coeﬀicient CD for the desired reduced load points (75%, 50%, or 25%) is
determined using the following equation:
CD = 1.13 −0.13LF
(14.254)
The load factor (LF) for the desired reduced load points (75%, 50%, or 25%) calculated from
the following equation:
LF =
 %Load
100

· Full load unit capacity
Part load unit capacity
(14.255)
786
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
 %Load
100

is the standard rating part load ratio (PLR) points, 75%, 50%, 25%
Full load unit capacity is the full load heating capacity (W) of the air-source heat pump
equipment determined from ANSI/AHRI Standard 550/590 and test conditions shown in Table 14.2
for 100% load
Part load unit capacity is the part load heating capacity (W) of the air-source heat pump
units determined from ANSI/AHRI Standard 550/590 at the standard desired reduced ambient
test conditions as shown in Table 14.2 and the minimum part load capacity of the unit.
Full load unit capacity = ˙Qtotal,Reference (CapTempModFacRated)
(14.256)
Part load unit capacity = MinPLR · ˙Qtotal,Reference (CapTempModFacReducedTemp)
(14.257)
where:
˙Qtotal,Reference is the reference capacity specified by the user (W)
CapTempModFacRated is the user-specified bi-quadratic curve evaluated at full load (100%) test
conditions shown in Table 14.2 (dimensionless)
CapTempModFacReducedTemp is the part load capacity (W) of the chiller determined from AN-
SI/AHRI Standard 550/590 at the standard desired reduced ambient test conditions as shown in
Table 14.2
MinPLR = Minimum PLR up to which chiller can be unloaded.
Table 14.2:
Standard Rating (Integrated Part Load
Value)
IPLV
NPLV
Evaporator (All
types)
100% Load LWT
244.0◦F
6.7◦C
2Selected LWT
2Selected LWT
0% Load LWT
244.0◦F
6.7◦C
Same
as
100%
load
Same
as
100%
load
Flow Rate (gpm)
32.4 gpm/ton
0.043 L/s per kW
3Selected
gpm/ton
3L/s per kW
F.F.A
0.0001
h-ft2-◦F/Btu
0.000018
m2-◦C/W
As Specified
As Specified
1
Condenser
(Water Cooled)
100% load EWT
85.0◦F
29.4◦C
2Selected EWT
2Selected EWT
75% load EWT
75.0◦F
23.9◦C
4
4
50% load EWT
65.0◦F
18.3◦C
4
4
25% load EWT
65.0◦F
18.3◦C
4
4
0% load EWT
65.0◦F
18.3◦C
65.0◦F
18.3◦C
14.3. CHILLERS
787
Table 14.2:
Standard Rating (Integrated Part Load
Value)
IPLV
NPLV
Flow rate (gpm)
33.0 gpm/ton
0.054 L/s per kW
3Selected
gpm/ton
3L/s per kW
F.F.A.
0.00025
h-ft2-◦F/Btu
0.000044
m2-◦C/W
As Specified
As Specified
1Condenser (Air
Cooled)
100% load EDB
95.0◦F
35.0◦C
No Rating Requirements
75% load EDB
80.0◦F
26.7◦C
50% load EDB
65.0◦F
18.3◦C
25% load EDB
55.0◦F
12.8◦C
0% load EDB
55.0◦F
12.8◦C
F.F.A.
0.0 h-ft2-◦F/Btu
0.0 m2-◦C/W
1Condenser
(Evaporatively
Cooled)
100% load EWB
75.0◦F
23.9◦C
No Rating Requirements
0% load EWB
50.0◦F
10.0◦C
F.F.A.
0.0 h-ft2-◦F/Btu
0.0 m2-◦C/W
Air-Cooled
Without
Con-
denser
100% load SDT
125.0◦F
51.7◦C
No Rating Requirements
0% load SDT
55.0◦F
12.8◦C
Water
and
Evaporatively
Cooled Without
Condenser
100% load SDT
105.0◦F
40.6◦C
No Rating Requirements
0% load SDT
65.0◦F
18.3◦C
1 If the unit Manufacturer’s recommended minimum temperatures are greater than those
specified in Table 3, then those may be used in lieu of the specified temperatures.
2 Correction for Fouling Factor Allowance
3 The flow rates are to be held constant at full load values for all part-load conditions.
4 For part-load entering condenser water temperatures, the temperature should vary
788
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 14.2:
Standard Rating (Integrated Part Load
Value)
IPLV
NPLV
linearly from the selected
EWT at 100% load to 65.0 oF at 50% loads, and fixed at 65.0°F for 50% to 0% loads.
SDT - saturated discharge temperature
LWT - leaving water (liquid) temperature
EWT - entering water (liquid) temperature
EDB - entering air dry-bulb temperature
EWB - entering air wet-bulb temperature
F.F.A. - Fouling Factor Allowance
Source: Table 3, Page 10, ANSI/AHRI Standard 550/590-2011
14.3.10
Electric Chiller Model Based on Condenser Leaving Tempera-
ture
14.3.10.1
Overview
This model (object name Chiller:Electric:ReformulatedEIR) simulates the thermal performance of
an electric liquid chiller and the power consumption of its compressor(s). The model, developed by
Hydeman et al. (2002) as part of the CoolToolsTM project sponsored by Pacific Gas and Electric
Company (PG&E), is an empirical model similar to EnergyPlus’ Chiller:Electric:EIR model. The
model uses performance information at reference conditions along with three curve fits for cooling
capacity and eﬀiciency to determine chiller operation at off-reference conditions. The model has the
same capabilities as the Chiller:Electric:EIR model, but can potentially provide significant accuracy
improvement over the Chiller:Electric:EIR model for chillers with variable-speed compressor motor
drives and/or variable condenser water flow applications.
Chiller performance curves can be generated by fitting manufacturer’s catalog data or measured
data. Performance curves developed primarily from manufacturer’s performance data are provided
in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf). This chiller model can
be used to predict the performance of various chiller types (e.g., reciprocating, screw, scroll, and
centrifugal) with water-cooled condensers. The model does not simulate the thermal performance
or the power consumption of associated pumps or cooling towers. This auxiliary equipment must
be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).
The main difference between this model and the Chiller:Electric:EIR model is the condenser
fluid temperature used in the associated performance curves: the Chiller:Electric:ReformulatedEIR
model uses the LEAVING condenser water temperature while the Chiller:Electric:EIR model uses
the ENTERING condenser water temperature. In addition, the Energy Input to Cooling Output
Function of Part Load Ratio curve for this reformulated EIR chiller model includes the condenser
leaving water temperature as an independent variable in addition to part-load ratio. Since the
leaving condenser water temperature is a function of load, chiller performance, and condenser
entering water temperature, EnergyPlus must iterate to converge on a solution for each simulation
14.3. CHILLERS
789
time step.
14.3.10.2
Model Description
The chiller model uses user-supplied performance information at reference conditions along with
three performance curves (curve objects) for cooling capacity and eﬀiciency to determine chiller
operation at off-reference conditions. The three performance curves are:
1)
Cooling Capacity Function of Temperature Curve
2)
Energy Input to Cooling Output Ratio Function of Temperature Curve
3)
Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
The cooling capacity function of temperature curve is a biquadratic performance curve with
two independent variables: the leaving chilled water temperature and the leaving condenser water
temperature. The output of this curve is multiplied by the reference capacity to give the full-load
cooling capacity at specific temperature operating conditions (i.e., at temperatures different from
the reference temperatures). The curve should have a value of 1.0 at the reference temperatures
and flow rates specified in the input data file by the user. The biquadratic curve should be valid
for the range of water temperatures anticipated for the simulation (otherwise the program issues
warning messages).
ChillerCapFTemp = a + b(Tcw,l) + c(Tcw,l)2 + d(Tcond,l) + e(Tcond,l)2 + f(Tcw,l)(Tcond,l)
(14.258)
where:
ChillerCapFTemp is the cooling capacity factor, equal to 1 at reference conditions
Tcw,l is the leaving chilled water temperature (◦C)
Tcond,l is the leaving condenser water temperature (◦C). This will be the water temperature
entering the condenser loop (e.g., entering the cooling tower).
If the chiller is a heat recovery
chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as
described in the section above on heat recovery chillers.
The energy input to cooling output ratio function of temperature curve is a biquadratic perfor-
mance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as
a function of the leaving chilled water temperature and the leaving condenser water temperature.
The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR
(inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions
(i.e., at temperatures different from the reference temperatures). The curve should have a value of
1.0 at the reference temperatures and flow rates specified in the input data file by the user. The
biquadratic curve should be valid for the range of water temperatures anticipated for the simulation
(otherwise the program issues warning messages).
ChillerEIRFTemp = a + b(Tcw,l) + c(Tcw,l)2 + d(Tcond,l) + e(Tcond,l)2 + f(Tcw,l)(Tcond,l) (14.259)
where:
ChillerEIRFTemp is the energy input to cooling output factor, equal to 1 at reference conditions
Tcw,l is the leaving chilled water temperature (◦C)
Tcond,l is the leaving condenser water temperature (◦C). This will be the water temperature
entering the condenser loop (e.g., entering the cooling tower).
If the chiller is a heat recovery
790
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as
described in the section above on heat recovery chillers.
The energy input to cooling output ratio function of part-load ratio curve parameterizes the
variation of the energy input ratio (EIR). The output of this curve is multiplied by the reference
EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of
Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the
chiller is operating. This curve should have a value of 1.0 at the reference leaving condenser water
temperature with part-load ratio equal to 1.0.
It is recommended that this performance curve
be developed using both full- and part-load performance data. The bicubic curve should be valid
for the range of condenser water temperatures and part-load ratios anticipated for the simulation
(otherwise the program issues warning messages). Either of the following two types of curves can
be used.
The first type is a bicubic performance curve that parameterizes the variation of the chiller input
power ratio as a function of the leaving condenser water temperature and the part-load ratio. The
part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity.
ChillerEIRFPLR = a + b(Tcond,l) + c(Tcond,l)2 + d(PLR) + e(PLR)2 + f(Tcond,l)(PLR) + g(PLR)3
(14.260)
ChillerEIRFPLR = Pchiller
Pref
(ChillerCapFTemp) (ChillerEIRFTemp)
(14.261)
where:
ChillerEIRFPLR is the energy input to cooling output factor, equal to 1 at the reference leaving
condenser water temperature and PLR = 1.0
Tcond,l is the leaving condenser water temperature (◦C). This will be the water temperature
entering the condenser loop (e.g., entering the cooling tower).
If the chiller is a heat recovery
chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as
described in the section above on heat recovery chillers.
PLR is the part load ratio = (cooling load) / (chiller’s available cooling capacity)
Pchiller is the chiller power at specific PLR
Pref = ˙Qref /COPref.
Note: Although a bicubic curve requires 10 coeﬀicients (ref. Curve:Bicubic), coeﬀicients 7, 9
and 10 are typically not used in the performance curve described here and should be entered as 0
unless suﬀicient performance data and regression accuracy exist to justify the use of these terms of
the bicubic curve.
The second type is a Chiller Part Load Custom Curve that parameterizes the variation of EIR
as a function of the normalized dT, normalized Tdev and the PLR.
ChillerEIRFPLR = a + b(dT ∗) + c(dT ∗)2 + d · PLR + e · PLR2 + f · (dT ∗) · PLR + g · (dT ∗)3
+h · PLR3 + i · (dT ∗)2 · PLR + j · (dT ∗) · PLR2 + k · (dT ∗)2 · PLR2 + l · (T ∗
dev) · PLR3
(14.262)
dT ∗= dT/dTref
(14.263)
14.3. CHILLERS
791
T ∗
dev = Tdev/dTref
(14.264)
where:
dT is the delta of temperature across the leaving condenser water temperature and leaving
evaporator water temperature of a chiller (lift)
dT ∗is the normalized fractional lift
dTref is the lift under the reference condition
PLR is the part load ratio
Tdev is the deviation of leaving chilled water temperature from the reference condition
T ∗
dev is the normalized Tdev term.
All of these performance curves are accessed through EnergyPlus’ built-in performance curve
equation manager (curve:biquadratic, curve:bicubic, and Curve:ChillerPartLoadWithLift).
Note
that the above three performance curves use the leaving condenser water temperature as an in-
dependent variable, instead of the entering condenser water temperature used in the performance
curves for the Chiller:Electric:EIR model. Since the leaving condenser water temperature is cal-
culated based on the condenser heat transfer rate, which is a function of the load to be met by
the chiller, chiller compressor power, and the false loading (detailed calculations are given below),
iterative calculations are required to determine the actual (converged) leaving condenser water tem-
perature. The program uses the leaving condenser water temperature from the previous iteration
to calculate values for each of the three performance curves described above. After obtaining the
condenser heat transfer rate, the leaving condenser water temperature is recalculated. When the
difference between the leaving condenser water temperature calculated on successive iterations is
less than 0.0001◦C, the solution is assumed to have converged. Warning messages are issued if the
calculated solution for leaving condenser water temperature and/or part-load ratio falls outside the
valid range specified for the chiller’s performance curves. If these warnings are issued, the user may
choose to extend the range for the performance curves (only if a small extension is required since
model extrapolation may produce significant errors) or a different chiller and associated performance
curves with extended performance range can be located and used for the simulation.
Note: Chiller:Electric:ReformulatedEIR objects and their associated performance curve objects
are developed using performance information for a specific chiller and should almost always be used
together for an EnergyPlus simulation. Changing the object input values, or swapping performance
curves between chillers, should be done with extreme caution. For example, if the user wishes to
model a chiller size that is different from the reference capacity, it is highly recommended that the
reference flow rates be scaled proportionately to the change in reference capacity. Although this
model can provide more accurate prediction than the Chiller:Electric:EIR model, it requires more
performance data to develop the associated performance curves (at least 12 points from full-load
performance and 7 points from part-load performance).
Although performance curve data sets for 160 chillers are provided in the EnergyPlus Reference
DataSets (Chillers.idf and AllDataSets.idf), they may not meet the requirements for specific appli-
cations. One can develop performance curves from performance data using two available techniques
(Hydeman and Gillespie 2002). The first technique is called the Least-squares Linear Regression
method and is used when suﬀicient performance data exist to employ standard least-square linear
regression techniques. The second technique is called Reference Curve Method and is used when
insuﬀicient performance data exist to apply linear regression techniques. A detailed description of
both techniques can be found in the reference mentioned above.
792
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
For any simulation time step, the chiller’s available cooling capacity is calculated as follows:
˙Qavail =
˙Qref (ChillerCapFTemp)
(14.265)
where
˙Qref is the chiller capacity at reference conditions (reference temperatures and flow rates defined
by the user) (W)
˙Qavail is the available chiller capacity adjusted for current water temperatures (W).
The model then calculates the evaporator heat transfer rate required to bring the entering chilled
water temperature down to the leaving chilled water setpoint temperature (established using a
SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer
rate is greater than the heat transfer rate being requested by the plant equipment operation scheme,
then the evaporator heat transfer rate is reset to the requested cooling rate.
The evaporator heat transfer rate is then compared to the available capacity. If the available
chiller capacity is suﬀicient to meet the evaporator heat transfer rate, the leaving chilled water
temperature is set equal to the chilled water setpoint temperature. If the requested evaporator
heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is
allowed to float upward. For this case, the exiting chilled water temperature is calculated based on
the water temperature entering the evaporator, the available cooling capacity, and the evaporator
mass flow rate as follows:
Tcw,l = Tcw,e −
˙Qavail
˙mevapCp,evap
(14.266)
where:
Tcw,l is the water temperature leaving the evaporator (◦C)
Tcw,e is the water temperature entering the evaporator (◦C)
˙mevap is the evaporator mass flow rate (kg/s)
Cp,evap is the specific heat of water entering evaporator at Tcw,e (J/kg-◦C).
The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the
available chiller capacity.
The part-load ratio is not allowed to be greater than the maximum
part-load ratio specified by the user or less than zero as follows:
PLR = max
0.0, min
˙Qevap
˙Qavail
, PLRmax
!!
(14.267)
where:
PLR is the part-load ratio
˙Qevap is the load to be met by the chiller (W)
PLRmax is the maximum part-load ratio (specified by the user in the input data file).
Note that the maximum part-load ratio (PLRmax, specified in the Chiller:Electric:ReformulatedEIR
object) used in the equation should be less than or equal to the maximum part-load ratio specified
in the “Energy Input to Cooling Output Ratio Function of Part-Load Ratio” performance curve
object.
The model assumes that the cooling load is met through chiller unloading down to the minimum
unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum
unloading ratio and the minimum part-load ratio yielding constant electrical power consumption
under these conditions.
Below the minimum part-load ratio, the chiller cycles on/off to meet
14.3. CHILLERS
793
very small loads and the power consumption during the on cycle is the same as when the chiller is
operating at the minimum part load ratio. When the chiller part-load ratio is less than the minimum
part-load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an
output variable.
ChillerCyclingRatio = min
 PLR
PLRmin
, 1.0

(14.268)
To properly account for chiller electric power consumption when PLR is less than the minimum
unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the
minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.
PLR = MAX(PLR, PLRMinUnloadRatio)
(14.269)
This revised PLR accounts for the “false loading” (e.g., hot-gas bypass) that is assumed to occur
whenever the PLR (based on cooling load divided by available capacity) is less than the minimum
unloading ratio specified. The amount of false loading on the chiller is calculated using this revised
PLR and is reported as an output variable as follows:
˙Qfalseloading =
 •
Qavail

(PLR) (ChillerCyclingRatio) −˙Qevap
(14.270)
The electrical power consumption for the chiller compressor(s) for any simulation time step is
then calculated using the following equation:
Pchiller =
 •
Qavail
 
1
COPref

(ChillerEIRFTemp) (ChillerEIRFPLR) (ChillerCyclingRatio)
(14.271)
where:
Pchiller is the chiller compressor power (W)
COPref is the reference coeﬀicient of performance (W/W).
Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a
portion or all of the compressor electrical energy consumption. For electric chillers with hermetic
compressors, all compressor energy consumption is rejected by the condenser (compressor motor
eﬀiciency = effmotor = 1.0). For chillers with semi-hermetic or open compressors, only a portion
of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller
condenser is calculated as follows:
˙Qcond = (Pchiller ∗effmotor) + ˙Qevap + ˙Qfalseloading
(14.272)
where:
˙Qcond is the condenser heat transfer rate (W)
effmotor is the compressor motor eﬀiciency = fraction of compressor electrical energy consump-
tion rejected as condenser heat.
The above curve values are calculated based on the leaving condenser water temperature found
through iteration. After obtaining the condenser heat transfer rate, the final leaving condenser
water temperature is then calculated as:
794
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Tcond,l = Tcond,e +
˙Qcond
˙mcondCp,cond
(14.273)
where:
Tcond,l is the water temperature leaving the condenser (◦C)
Tcond,e is the water temperature entering the condenser (◦C)
˙mcond is the mass flow rate through the condenser (kg/s)
Cp,cond is the specific heat of water entering the condenser at Tcond,e (J/kg-◦C)
The final calculations determine the total heat transfer energy for the condenser and evaporator,
as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s).
The results are available as output variables.
Qcond = ˙Qcond ∗TimeStepSys ∗3600
(14.274)
Qevap = ˙Qevap ∗TimeStepSys ∗3600
(14.275)
Echiller = Pchiller ∗TimeStepSys ∗3600
(14.276)
Econd = Pcond ∗TimeStepSys ∗3600
(14.277)
where
Qcond is the chiller condenser heat transfer energy (J)
Qevap is the chiller evaporator cooling energy (J)
Echiller is the chiller (compressor) electric energy (J)
Econd is the chiller condenser fan electric energy (J)
TimeStepSys is the HVAC system simulation time step (hr)
3600 is a conversion factor (sec/hr).
14.3.10.3
Electric Reformulated EIR Chiller with Heat Recovery Option
Heat from the electric reformulated EIR chiller condenser may be recovered. The heat recovery wa-
ter flow rate is specified by the user along with the input and output nodes connected to the heat re-
covery loop. The algorithms are identical to those used for Chiller:Electric and Chiller:Electric:EIR.
Refer to the section entitled Chillers with Plant Heat Recovery for details.
14.3.10.4
Standard Rating (Integrated Part Load Value)
Integrated Part Laod Value (IPLV) calculations for Reformulated EIR chiller are similar to what are
described above for EIR chillers. The only difference with Reformulated EIR chiller is that it calls
an iterative subroutine (SolveRegulaFalsi) to obtain a condenser water outlet temperature which
corresponds to condenser inlet temperature at reduced capacity conditions as outlined in Table 14.2
above. SolveRegulaFalsi is a general utility routine for finding the zero of a function. In this case it
finds the condenser inlet temperature that will zero the residual function – the difference between
calculated condenser inlet temperature and desired condenser inlet temperature per ANSI/AHRI
550/590, 2011 (Table 14.2 above) divided by desired condenser inlet temperature.
14.3. CHILLERS
795
14.3.10.5
References
Hydeman, M., N. Webb, P. Sreedharan, and S. Blanc.
2002.
Development and Testing of a
Reformulated Regression-Based Electric Chiller Model. ASHRAE Transactions HI-02-18-2.
Hydeman, M. and K.L. Gillespie. 2002. Tools and Techniques to Calibrate Electric Chiller
Component Models. ASHRAE Transactions AC-02-9-1.
Hydeman, M., K. Gillespie, and R. Kammerud. 1997. PG&E’s CoolTools project: A toolkit
to improve evaluation and operation of chilled water plants. Presented at the Cool$ense National
Forum on Integrated Chilled Water Retrofits, Sep. 1997. Berkeley California: Lawrence Berkeley
National Laboratory.
14.3.11
Engine Driven Chiller
The engine driven chiller (Object name: Chiller:EngineDriven) is the empirical model from the
Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data to a third
order polynomial equations generates the chiller performance curves.
Three sets of coeﬀicients
are required to model the open centrifugal chiller as discussed in the section, titled, ‘Electric
Chiller Based on Fluid Temperature Differences’. Additional curve fits are required to model the
engine.
Because the model inherently involves the lower heating value of the fuel, a reference
temperature is also involved in the calculations, which manufacturers present at 25◦C.
The engine model was also developed for the BLAST program.
It was adapted for use in
EnergyPlus. This model is used for both the engine driven generator and the engine driven chiller. It
uses the following set of equations all of which are quadratic fits to the PLR (Part Load Ratio) of
the generator. The coeﬀicients must be derived from manufacturers data.
chiller cooling load
fuel energy input =
chiller cooling load
( ˙mfuel {kg/s} · LHV {J/kg}) = a1 + a2PLR + a3PLR2
(14.278)
The exhaust gas temp and flow rate are used if a stack heat exchanger is used to recover waste
heat from the exhaust.
This temperature is the inlet temperature to the heat exchanger which is
modeled in a UA-effectiveness form:
Total Exhaust heat
fuel energy input =
Total Exhaust heat
( ˙mfuel {kg/s} · LHV {J/kg}) = d1 + d2PLR + d3PLR2
(14.279)
Exhaust Gas Temp {K}
fuel energy input
=
Exhaust Gas Temp {K}
( ˙mfuel {kg/s} · LHV {J/kg}) = e1 + e2PLR + e3PLR2
(14.280)
The exhaust flow rate is then calculated as:
˙mexhaust =
Total Exhaust heat
Cpexhaust · (Texhaust −Treference)
(14.281)
where Treference is the reference temperature for the fuel lower heating value, and is given as
25◦C in manufacturer’s data, and
796
CHAPTER 14. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Tstack = TDesignMinExhaust + (Texhaust −TDesignMinExhaust)
exp

UA
\_
mexhaustCpexhaust

2
(14.282)
Finally, heat recovered from the lube oil and the water jacket are accounted for as follows:
Recoverable jacket heat
fuel energy input
=
Recoverable jacket heat
( ˙mfuel {kg/s} · LHV {J/kg}) = b1 + b2PLR + b3PLR2
(14.283)
Recoverable lube oil heat
fuel energy input
=
Recoverable lube oil heat
( ˙mfuel {kg/s} · LHV {J/kg}) = c1 + c2PLR + c3PLR2
(14.284)
14.3.11.1
Chiller Basin Heater
Calculations are also made to estimate the electric power input to the basin heater for
chillers with evaporatively-cooled condensers.
The chillers which calculate basin heater
power
are
Chiller:Electric:EIR,
Chiller:Electric,
Chiller:ConstantCOP,
Chiller:EngineDriven
and Chiller:CombustionTurbine.A schedule may be used to disable the basin heater during regular
maintenance periods or other time periods (e.g., during summer). If a schedule is not provided,
the basin heater is assumed to be available the entire simulation time period. The basin heater
operates when it is scheduled on, the outdoor air dry-bulb temperature is below the basin heater
setpoint temperature, and the chiller is not active (i.e., chiller is not operating for the simulation
time step — for example, when there is no cooling load to be met by the chiller, or if there
is no water flow through the chiller due to a chiller or pump availability schedule, etc.).
The
user is required to enter a basin heater capacity (watts per degree Kelvin) and a heater setpoint
temperature (◦C) if they want to model basin heater electric power.
Here is sample of pseudo-code for the chiller basin heater model:
Pheater,basin = 0.0
IF (ChillerIsOFF) THEN
IF (Scheduleheater,basin is Defined) THEN
IF (CAPheater,basin > 0 AND Scheduleheater,basin = ON) THEN
Pheater,basin = MAX(0.0,CAPheater,basin\*(Tsetpoint,basin-Tdb,outdoor))
ENDIF
ELSE
IF (CAPheater,basin > 0) THEN
Pheater,basin = MAX(0.0,CAPheater,basin\*(Tsetpoint,basin-Tdb,outdoor))
ENDIF
ENDIF
ENDIF
Eheater,basin = (Pheater,basin) (TimeStepSys) 3600
(14.285)
where:
Pheater,basin is the chiller basin heater electric power (W)
Eheater,basin is the chiller basin heater electric consumption (J)
Tsetpoint,basin is the basin heater setpoint temperature, user input (◦C)
14.3. CHILLERS
797
Tdb,outdoor is the outdoor air dry-bulb temperature (◦C)
CAPheater,basin is the basin heater capacity, user input (W/K)
Scheduleheater,basin is the basin heater schedule, user input (schedule value > 0 means ON)
ChillerIsOFF is the logical variable denoting that the chiller is not operating for the current
simulation time step (e.g., there is no cooling load to be met by the chiller, or if there is no water
flow through the chiller due to a chiller or pump availability schedule, etc.).
Chapter 15
Simulation Models - Encyclopedic
Reference
The following descriptions are grouped alphabetically (as much as possible) with some also having
additional tags of “Heat Balance”, “HVAC”, and “Plant”.
With the integrated solution, these
designations signify where the effects of these models have their first impacts.
Main Sections:
• Ice Thermal Storage
• Coils
• HVAC Controllers
• Baseboard Heaters
15.1
Ice Thermal Storage
15.1.1
Simple Ice Storage Model
15.1.1.1
Overview
This model (object name ThermalStorage:Ice:Simple) simulates the performance of an ice storage
tank. The model is based on an integrated chiller and storage tank model developed for a special
optimization project (Henze and Krarti 2002). This implementation removed the integrated chiller
and allows the tank to be charged by any chiller configuration in an EnergyPlus plant loop..
This thermal storage model is based on a simple simulation of an ice storage tank with a
fixed capacity.
The tank is charged, or frozen, in an ice-on-coil configuration where ice builds
up on the outside of the tubes carrying the brine or glycol solution from the chiller.
There are
two discharge (melt) options, internal or external.
Internal melt uses the same fluid tubes for
charging and discharging.
External melt uses a separate fluid path for discharge such that the
outer layers of ice melt first. The ice storage model includes an implied 3-way valve to control the
amount if charge/discharge based on the incoming water temperature and the outlet node setpoint
temperature. The tank is controlled using the PlantEquipmentOperation:ComponentSetpoint plant
operation scheme, and requires that a setpoint be placed by a setpoint manager on the ice storage
Plant Outlet Node. The model currently does not calculate any tank losses.
798
15.1. ICE THERMAL STORAGE
799
15.1.1.2
Model Description
15.1.1.2.1
Initialization
The storage tank is assumed to be fully charged (full of ice) at the beginning of each en-
vironment.
The tank is then allowed to charge and discharge during the warmup days of the
environment.
15.1.1.2.2
Control
The ice storage module is a passive component and will accept any flow rate placed on the inlet
node.
The load on the ice storage tank is determined by the inlet node flow rate, the inlet node
temperature, and the outlet node setpoint temperature.
A positive load indicates a request for
cooling and the tank discharges if possible.
A negative load indicates a request for charging the
tank if possible.
A zero load indicates the tank is dormant in which case all flow bypasses the
tank and the outlet node temperature is set to the inlet node temperature.
The model includes
an implied 3-way valve which controls the leaving water temperature to the outlet node setpoint
temperature if possible.
15.1.1.2.3
Charging
When charging is requested, the following limits are calculated to determine the actual charging
rate:
1. If the entering water temperature is greater than -1◦C, the charging rate is zero.
2. If the entering water temperature is greater than or equal to the outlet setpoint temperature,
the charging rate is zero.
3. If the current fraction of ice stored is 1.0, the tank is fully charge, and the charging rate is
zero.
4. If the requested charging rate times the current system timestep is more than the remaining
uncharged storage capacity, the charging rate is limited to that required to completely fill the
tank.
5. The maximum charging rate which the chilled water flow can provide is determined by the
entering water temperature and flow rate and an outlet temperature which is the minimum
of -1◦C or the outlet setpoint temperature.
6. The maximum charging rate which the tank can accept is calculated by the following equations
developed in the prior work (Henze and Krarti 2002):
UAIceCh = (1.3879 −7.6333 ∗y + 26.3423 ∗y2 −47.6084 ∗y3 + 41.8498 ∗y4
−14.2948 ∗y5) ∗ITSNomCap/TimeInterval/10.0
(15.1)
where:
UAIceCh is the UA value for charging
y is the current ice fraction stored
ITSNomCap is the nominal storage capacity (GJ)
800
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
TimeInterval is 3600 (s).
The smallest charging rate determined by the above rules is selected and the corresponding
leaving water temperature is calculated.
15.1.1.2.4
Discharging
When discharging is requested, the following limits are calculated to determine the actual charg-
ing rate:
1. If the entering water temperature is less than 1◦C, the discharge rate is zero.
2. If the entering water temperature is less than or equal to the outlet setpoint temperature, the
discharge rate is zero.
3. If the current fraction of ice stored is 0.0, the tank is fully discharged, and the discharge rate
is zero.
4. If the requested discharge rate times the current system timestep is more than the remaining
charged storage capacity, the discharge rate is limited to that required to completely deplete
the ice in the tank.
5. The maximum discharge rate which the chilled water flow can accept is determined by the
entering water temperature and flow rate and an outlet temperature which is the maximum
of 1◦C or the outlet setpoint temperature.
6. The maximum discharge rate which the tank can deliver is calculated by the following equa-
tions developed in the prior work (Henze and Krarti 2002):
For ice-on-coil internal melt:
UAIceDisCh = (1.3879 −7.6333 ∗y + 26.3423 ∗y2 −47.6084 ∗y3 + 41.8498 ∗y4
−14.2948 ∗y5) ∗ITSNomCap/TimeInterval/10.0
(15.2)
For ice-on-coil external melt:
UAIceDisCh = (1.1756 −5.3689 ∗y + 17.3602 ∗y2 −30.1077 ∗y3 + 25.6387 ∗y4
−8.5102 ∗y5) ∗ITSNomCap/TimeInterval/10.0
(15.3)
where:
UAIceDisCh is the UA value for discharging
y = 1 - current ice fraction stored
ITSNomCap is the nominal storage capacity (GJ)
TimeInterval is 3600 (s).
The smallest discharge rate determined by the above rules is selected and the corresponding
leaving water temperature is calculated.
15.1. ICE THERMAL STORAGE
801
15.1.1.3
References
Henze, Gregor P. and Moncef Krarti. 2002. Predictive Optimal Control of Active and Passive
Building Thermal Storage Inventory, Final Report for Phase I: Analysis, Modeling, and Simula-
tion. U.S. Department of Energy National Energy Technology Laboratory Cooperative Agreement
DE-FC-26-01NT41255, December 2002.
15.1.2
Detailed Ice Storage Model
The following section describes how the detailed ice storage model works in EnergyPlus (object
name ThermalStorage:Ice:Detailed).
15.1.2.1
Charging and Discharging Equation
The actual performance of the ice storage unit depends on the physical geometry, materials, and
characteristics of the ice storage unit. Modeling both the charging and discharging performance of
a particular ice storage unit is accomplished in EnergyPlus using Curve objects that establish the
relationships between various parameters of the unit and the output of the unit itself. The input
that controls what curve objects are used and what parameters are the independent variables in
those curves are: Discharging Curve Variable Specifications, Discharging Curve Name, Charging
Curve Variable Specifications, and Charging Curve Name.
The Variable Specifications input fields determine which parameters are used as the indepen-
dent variables in the curves referenced by the Curve Name inputs.
There are four options for
the Variable Specifications fields: FractionChargedLMTD, FractionDischargedLMTD, LMTDMass-
Flow, and LMTDFractionCharged. Each option defines which two variables are the independent
variables in the curve equation as well as the order. For example, FractionChargedLMTD uses the
fraction of full charge of the storage component as the first variable and the normalized LMTD (or
LMTD\*) as the second variable. Note that using options that use either LMTD or MassFlow ac-
tually use normalized values LMTD\* and MassFlow\*. LMTD is normalized by dividing the actual
value by 10◦C while MassFlow is normalized by dividing the actual mass flow rate by the equivalent
of 100 gallons per minute.
One equation that might be used to characterize the discharging performance of an ice storage
component is a QuadraticLinear Curve. If the discharging equation referenced in the detailed ice
storage unit is a QuadraticLinear equation that uses FractionDischargedLMTD for the variable
specification, then this would result in the following equation for characterizing the ice storage
component’s discharging process:
q∗=

C1 + C2 (1 −Pc) + C3(1 −Pc)2
+

C4 + C5 (1 −Pc) + C6(1 −Pc)2
∆T ∗
lm
(15.4)
or
q∗=

C1 + C2 (Pd) + C3(Pd)2
+

C4 + C5 (Pd) + C6(Pd)2
∆T ∗
lm
(15.5)
where:
q∗≡q∆t
Qstor
(15.6)
802
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
∆T ∗
lm ≡
∆Tlm
∆Tnominal
(15.7)
∆Tlm ≡
Tbrine,in −Tbrine,out
ln

Tbrine,in−Tbrine,freeze
Tbrine,out−Tbrine,freeze

(15.8)
q is the instantaneous heat transfer rate
Qstor is the total latent storage capacity
∆t is a time step used in the curve fit (usually one hour)
∆Tnominal is a nominal temperature difference (18◦F = 10◦C)
Tbrine,in is the tank brine inlet temperature
Tbrine,out is the tank brine outlet temperature
Tfreeze is the freezing temperature of water or the latent energy storage material
Pc is the fraction charged
Pd is the fraction discharged.
Likewise, if the charging equation referenced in the detailed ice storage unit is a QuadraticLinear
equation that uses FractionChargedLMTD for the variable specification, then this would result in
the following equation for characterizing the ice storage component’s charging process:
q∗=

C1 + C2 (Pc) + C3(Pc)2
+

C4 + C5 (Pc) + C6(Pc)2
∆T ∗
lm
(15.9)
Note that the time step used for the curve fit of performance data might differ from the time
step used within the EnergyPlus simulation.
These are actually two separate time steps and are
kept separate.
15.1.2.2
Charging Algorithm
During charging, manufacturers have stated that they attempt to charge the unit at the maxi-
mum rate until the unit is completely charged.
This, of course, occurs during off-peak electric
hours.
Thus, once the setpoint has been scheduled for charging, the unit will charge at the max-
imum possible rate.
This means that the flow rate through the ice storage device equals the flow
to the component (or no bypass).
The only time flow to the ice storage unit would be reduced
is at the end of the charge cycle when more ice making capacity is available in a particular time
step than is needed to fully charge the tank.
In this case, the flow to the tank would be reduced
appropriately to top off the tank storage capacity.
We also have a setpoint goal for the outlet
temperature of the ice storage device as defined by the setpoint schedule.
In solving the performance of the ice storage unit, we have effectively two equations. One of
these equations is determined by the user input and characterizes the output of the unit (q∗) as
a function of LMTD\* and fraction charged/discharged or normalized mass flow rate. The other
equation is:
q = ˙mCp (Ti −To)
(15.10)
Both of these equations have q and To as unknowns. However, since the setpoint temperature
is the goal for To, we can use this as an initial guess for To. Below is an outline of the algorithm:
• Initialize To = Tset
15.1. ICE THERMAL STORAGE
803
• Calculate LMTD\*
• Calculate q\* from charging equation for the current percent charged (We will assume that
the EnergyPlus time step is suﬀiciently small so that we do not need to find the average
percent charged for the time step. This was necessary when one hour time steps were used as
in BLAST, but EnergyPlus generally uses relatively short time steps. Since there is already
some iteration involved in the solution, we would like to avoid another layer of iteration
if at all possible. One alternative that could be implemented would be to make a second
pass with a closer average value based on what happens during the time step. This would
effectively double the execution time for the model and would need to be justified before
implementation.)
• Calculate To,new and compare it to To
• Use To,new to calculate a new LMTD\* and iterate until To converges to some acceptable level
Charging would continue in subsequent time steps until the final state of the ice storage unit at
the end of a particular time step is fully charged. If running a chiller would “overcharge” the tank,
then the flow to the tank would be reduced (greater than zero bypass flow) while maintaining the
same setpoint temperature coming out of the tank (though not necessarily out of the component).
15.1.2.3
Discharging Algorithm
During discharging, we cannot assume that all of the flow is sent through the ice storage unit and
thus some of it may be bypassed around it locally. This ice storage model includes a built-in bypass
leg to accommodate this without requiring the user to enter this additional information. This also
allows the bypass leg/valve to be controlled by the ice storage unit.
While we cannot assume that all of the flow is sent through the ice storage unit, we can use that
as an initial guess in order to determine the current performance of the ice storage system. Most
of the discharging algorithm then becomes very similar to the charging process.
In solving the performance of the ice storage unit, we have effectively two equations. One of
these equations is determined by the user input and characterizes the output of the unit (q∗) as
a function of LMTD\* and fraction charged/discharged or normalized mass flow rate. The other
equation is:
q = ˙mCp (Ti −To)
(15.11)
Both of these equations have q and To as unknowns. However, since the setpoint temperature
is the goal for To, we can use this as an initial guess for To. Below is an outline of the algorithm:
• Initialize To = Tset
• Calculate LMTD\*
• Calculate q\* from charging equation for the current percent charged (we will assume that
the EnergyPlus time step is suﬀiciently small so that we do not need to find the average
percent charged for the time step; this was necessary when one hour time steps were used as
in BLAST, but EnergyPlus generally uses relatively short time steps)
804
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
• Calculate To,new and compare it to To
• Use To,new to calculate a new LMTD\* and iterate until To converges to some acceptable level
• Once To has converged, we need to compare this value again to Tset. If To is greater than or
equal to Tset, then we either just met the load (equal) or can’t quite meet it (greater than). In
this case, we simply leave To as is because we cannot meet the setpoint temperature.
• If To is less than Tset, then we have more capacity available than we need.
In this case, we
need to bypass some of the flow.
Since the load on the ice storage device and the outlet
temperature are not changing (we are just reducing the flow), we only need to split the flow
and do not need to recalculate the action of the ice storage device.
Some systems may
be slightly dependent on the actual flow through the device itself.
However, in an actual
application, this only means that a slightly different amount will bypass the device.
The
overall energy impact will be the same and thus it is not necessary to be concerned about
flow rate dependence.
Discharging would continue in subsequent time steps until the final state of the ice storage unit
at the end of a particular time step is fully discharged.
15.1.2.4
References
Strand, R.K. 1992. “Indirect Ice Storage System Simulation,” M.S. Thesis, Department of Mechan-
ical and Industrial Engineering, University of Illinois at Urbana-Champaign.
15.1.3
Other Ice Thermal Storage Options
Thermal storage can also be modeled as integrated with a packaged air-conditioning unit. For this
option, see Section 15.2.27.
15.2
Coils
15.2.1
Chilled-Water-Based Air Cooling Coil
The input object Coil:Cooling:Water is simpler than the detailed geometry model. The simple
model provides a good prediction of the air and water outlet conditions without requiring the
detailed geometric input required for the detailed model. A greatly simplified schematic of enthalpy
and temperature conditions in a counter flow cooling/dehumidifying coil is shown in the schematic
Figure 15.1. The input required to model the coil includes only a set of thermodynamic design
inputs, which require no specific manufacturer’s data. The coil simulation model is essentially a
modification of one presented by Elmahdy and Mitalas (1977), TRNSYS, 1990 and Threlkeld, J.L.
1970. The model calculates the UA values required for a Dry, Wet and Part Wet & Part Dry Coil
and iterates between the Dry and Wet Coil to output the fraction wet. There are two modes of
flow operation for this model: CrossFlow or CounterFlow. The default mode is CounterFlow. In
addition the coil has two modes of analysis: Simple Analysis and Detailed Analysis. The Simple
analysis mode operates the coil as either wet or dry while the detailed mode simulates the coil as
part wet part-dry. While the detailed mode provides more accurate results, it is significantly slower
15.2. COILS
805
than the simple model. The simple mode gives good results for an annual simulation but will not
be adequate for a time step performance analysis.
Figure 15.1:
Simplified Schematic of Cooling/Dehumidifying Coil
15.2.1.1
Heat Transfer and Energy Balance
The cooling coil may be completely dry, completely wet with condensation, or it may have wet and
dry sections.
The actual condition of the coil surface depends on the humidity and temperature
of the air passing over the coil and the coil surface temperature.
The part-dry part-wet case
represents the most general scenario for the coil surface conditions. There are subroutines present
in the model for both the dry and wet regions of the coil, and a subroutine that iterates between
the dry and wet subroutines to calculate the fraction of the coil surface that is wet. For each region
the heat transfer rate from air to water may be defined by the rate of enthalpy change in the air
and in the water. The rates must balance between each medium for energy to be conserved.
15.2.1.2
Model Description
The Model has two blocks: 1st = Design Block with the Design Inputs. This block calculates the
Design U-Factor Times Area Value (UA) values required by the model. Using these UA values the
model simulates the operating conditions. The operating block is the one containing the operating
conditions, the conditions at which the coil operates. Following is the list of Design and Operating
inputs and subsequently the Design and Operating variables used in the model.
Table 15.1: Design Inputs (User Inputs)
Input Field
Description
DesWaterVolFlowRate
Maximum Water Volume Flow Rate
DesAirVolFlowRate
Maximum Air Volume Flow Rate
DesInletWaterTemp
Inlet Water Temperature at Design Condition
DesInletAirTemp
Inlet Air Temperature at Design Condition
DesOutletAirTemp
Outlet Air Temperature at Design Condition
806
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Table 15.1: Design Inputs (User Inputs)
Input Field
Description
DesInletAirHumRat
Inlet Air Humidity Ratio at Design Conditions
DesOutletAirHumRat
Outlet Air Humidity Ratio at Design Conditions
Table 15.2: Operating Conditions (From Nodes – not
user inputs)
Condition Variable
Description
InletWaterMassFlowRate
Entering Water Mass Flow Rate at operating condition
InletWaterTemp
Inlet Water Temperature at operating condition
InletAirMassFlowRate
Entering Air Mass Flow Rate at operating condition
InletAirTemp
Inlet Air Temperature at operating condition
InletAirHumRat
Entering air humidity ratio at operating conditions
15.2.1.3
Intermediate calculated U-Factor Times Area Values: The Crux of the Model
The various U-Factor Times Area values (UA) required by this model are calculated from the above
inputs, which are explained later in the document. The various UA are:
Table 15.3: UA Descriptions of Model
UA Variable Name
Description
CoilUATotal
Overall heat transfer coeﬀicient (W/◦C)
CoilUAInternal
Overall internal UA (W/◦C)
CoilUAExternal
Overall external UA (W/◦C)
CoilUInternal
Internal overall heat transfer coeﬀicient (W/m-◦C)
CoilUWetExternal
Wet part external overall heat transfer coeﬀicient (W/m-◦C)
CoilUDryExternal
Dry part external overall heat transfer coeﬀicient (W/m-◦C)
The UA values are calculated assuming a wet coil at the design conditions. Following are a few
important calculations to understand the working of the model.
The model is basically divided
into two blocks: the Design Block and the Operating Block.
The Design Block is a one time calculation. The aim of the Design Block is to calculate the Coil
UA for use in the operating Block.
15.2. COILS
807
15.2.1.4
Design Block Calculations
The design block has the code for calculating the six Coil UA values required by the operating
block. Reasonable assumptions have been made in the calculations to maintain the simplicity of
the model.
Heat transfer in a wet coil model is based on enthalpy rather than temperature to take into ac-
count latent effects. While heat transfer rates are commonly expressed as the product of an overall
heat transfer coeﬀicient, UA, and a temperature difference, the use of enthalpy-based heat transfer
calculations requires an enthalpy-based heat transfer coeﬀicient which we denote as DesUACoilTo-
talEnth and hence the equation.
Q = DesUACoilTotalEnth ∗(Hair,mean −Hwater,mean)
(15.12)
The value of Q is calculated using product of air mass flow rate and difference in inlet and outlet
air enthalpies at design conditions.
The relation between the enthalpy-based UA and the temperature-based UA is:
DesUACoilTotalEnth = CoilUA/Cp
(15.13)
where CoilUA is the conventional heat transfer coeﬀicient and Cp is the specific heat of the air.
We need the following quantities for our design calculations. The Psy functions are the Ener-
gyPlus built-in psychrometric functions.
˙mair = ρair ˙Vair
(15.14)
hair,in = PsyHFnTdbW(Tair,in, wair,in)
(15.15)
hair,out = PsyHFnTdbW(Tair,out, wair,out)
(15.16)
hw,sat,in = PsyHFnTdbW(Tw,in, PsyWFnTdpPb(Tw,in, Patm))
(15.17)
˙Qcoil = ˙mair(hair,in −hair,out)
(15.18)
Tw,out = Tw,in + ˙Qcoil/( ˙mw,maxCp,w)
(15.19)
hw,sat,out = PsyHFnTdbW(Tw,out, PsyWFnTdpPb(Tw,out, Patm))
(15.20)
We now calculate the design coil bypass factor. The bypass factor is not used in subsequent
calculations. It is calculated solely to use as check on the reasonableness of the user-input design inlet
and outlet conditions. First we make an initial estimate of the apparatus dew point temperature:
Tair,dp,app = PsyTdpFnWPb(wair,out, Patm)
(15.21)
We also need the “slope” of temperature versus humidity ratio on the psych chart between the
inlet and outlet air conditions:
808
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
ST,w = (Tair,in −Tair,out)/(wair,in −wair,out)
(15.22)
We now obtain the actual design apparatus dewpoint temperature by iterating over the following
two equations:
wair,dp,app = PsyWFnTdpPb(Tair,dp,app, Patm)
(15.23)
Tair,dp,app = Tair,in −ST,w(wair,in −wair,dp,app)
(15.24)
The apparatus dewpoint enthalpy is then:
hair,dp,app = PsyHFnTdbW(Tair,dp,app, wair,dp,app)
(15.25)
and the coil bypass factor is:
Fcoilbypass = (hair,out −hair,dp,app)/(hair,in −hair,dp,app)
(15.26)
If the iterative procedure doesn’t converge, or the coil bypass factor is too large (greater than
0.5), or the apparatus dewpoint enthalpy is less than the saturated air enthalpy at the water inlet
temperature, the design outlet air conditions are reset to 90% relative humidity at the same outlet
enthalpy. The above design calculations are then repeated.
We are now ready to calculate the design coil UA. This will be accomplished by inverting the
simple coil calculation routine CoolingCoil using the root solver method. First we make an initial
estimate of the coil UA.
∆hlmd = (hair,in −hw,sat,out) −(hair,out −hw,sat,in)
log(hair,in−hw,sat,out
hair,out−hw,sat,in)
(15.27)
UAcoil,enthalpy−based = ˙Qcoil/∆hlmd
(15.28)
UAcoil,ext = Cp,airUAcoil,enthalpy−based
(15.29)
We set the internal UA to 3.3 times the external UA (as a typical value for a coil). Then the
total UA is:
UAcoil,tot =
1
(1/UAcoil,int + 1/UAcoil,ext)
(15.30)
The next step is to estimate the coil external heat transfer surface area. This is done in the
function EstimateHEXSurfaceArea:
Areacoil,ext = EstimateHEXSurfaceArea
(15.31)
using the following assumptions:
• Tube inside diameter = 0.0122 (m)
• Tube side water velocity = 2.0 (m/s)
15.2. COILS
809
• Inside to outside coil surface area ratio (Ai/Ao) = 0.07 (-)
• Fins overall eﬀiciency = 0.92 (-)
• Aluminum fins, 12 fins per inch with fins to total outside surface area ratio of 90%.
• Airside combined heat and mass transfer coeﬀicient = 140 (W/m2-◦C)
Interior and exterior U values (really UA’s per unit exterior surface area) are calculated by
dividing the above UA’s by the area. The resulting Ucoil,ext is assumed to be Ucoil,ext,wet; Ucoil,ext,dry
is set equal to Ucoil,ext,wet. We now have all the starting values needed for inverting the simple coil
model using the chosen root solver iterative method. Once the iteration is completed, we have coil
UA’s and U’s that yield the design outlet air and water enthalpies given the inlet design conditions
and flow rates. Note that the simple coil model can not exactly match the specified design outlet
air temperature and humidity ratio. It can only match the design air outlet enthalpy. Generally
the simple coil model will yield outlet conditions near the saturation curve if any dehumidification
is occuring. Typical outlet relative humidities are around 95%.
15.2.1.5
Variable UA
The above calculations yield coil UA’s for the design inlet conditions and air and water flow rates.
As the flow rates vary during the time step calculations, the UA’s need to be adjusted, since coil
UA’s are a rather strong function of air and water side flow rates. Each time step the coil UA’s are
modified using the same formulas as are used in the hot water coil model. Refer to that model for
the flow dependences.
15.2.1.6
Operating Block Calculations:
There are two modes of coil analysis in the operating block. They are the Simple analysis mode
and the detailed analysis mode. The simple analysis mode assumes the coil to be either all wet or
either all dry and execute the model , on the other hand the detailed mode checks for part wet part
dry mode of operation and reports surface area wet fraction of coil, however the program execution
time in detailed mode is noticeably higher.
The operating block for Detailed Mode Analysis of this coil model is divided into three modes
of coil performance. The modes being:
• Coil is completely dry: There is no moisture condensation on the coil surface and the coil is
a dry coil. This is an extreme condition when the entering air has very low humidity ratio or
is dry air.
• Coil is completely wet: The entire coil is wet due to complete condensation on the surface of
the coil.
• Part Wet Part Dry Mode: This is the usual/frequent mode of operation of coil where part of
the coil at entry of air is dry and as air cools condensation occurs and part of the coil becomes
wet.
810
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The Part Wet Part Dry Mode of operation is essentially a function the Coil Completely Dry
and Coil Completely Wet mode. This subroutine iterates between the Dry Coil and the Wet Coil
to give outputs, a detailed explanation is given later in the document. The operating block requires
5 inputs, which are mentioned earlier in the document. These inputs are automatically generated
from the node connections in Energy Plus. The user does not have to input any information to run
this coil model.
The option to identify which mode of operation the coil should perform ie, for a given set of
inputs would the coil be Dry, Wet or Part Wet Part Dry, is decided by set of conditions described
below.
• IF (Temperature Dewpoint Air < Water Inlet Temperature) THEN the coil is Dry
and we call the Subroutine Coil Completely Dry. In this case outlet temperature of air would
be higher than the air dewpoint and hence there would be no condensation.
• IF (Temperature Dewpoint Air > Water Inlet Temperature) THEN the coil is
completely wet, call subroutine Coil Completely Wet, it is assumed that moisture condensation
occurs over completely surface of the coil. However we go ahead and check for the coil being
partially wet with the following condition.
• IF (AirDewPointTemp < AirInletCoilSurfTemp) THEN the coil is Partially Wet
because there is possibility that air temperature will go below its dewpoint and moisture will
condense on latter part of the cooling coil.
The Operating Block for Simple Mode Analysis is divided into two modes of coil performance,
the two modes being:
• Coil is completely dry: There is no moisture condensation on the coil surface and the coil is
a dry coil.
• Coil is completely wet: The entire coil is wet due to complete condensation on the surface of
the coil.
The option to identify which mode of operation the Simple mode analysis should perform ie, for
a given set of inputs would the coil be Dry or Wet is decided by set of conditions described below.
• IF (Temperature Dewpoint Air < Water Inlet Temperature) THEN the coil is Dry
and we call the Subroutine Coil Completely Dry. In this case outlet temperature of air would
be higher than the air dewpoint and hence there would be no condensation.
• IF (Temperature Dewpoint Air > Water Inlet Temperature) THEN the coil is
completely wet, call subroutine Coil Completely Wet, it is assumed that moisture condensation
occurs over completely surface of the coil. However we go ahead and check for the coil being
partially wet with the following condition.
The above is a simple mode of analysis and the results are very slightly different from the detailed
mode of analysis. The algorithms used in Simple mode and the Detailed mode are identically similar.
The surface area wet fraction in the coil is reported as 1.0 or 0.0 for wet or dry coil respectively.
The program defaults to simple mode of analysis for enabling higher execution speed.
15.2. COILS
811
15.2.1.7
Effectiveness Equations
There are two modes of flow for the coil, CounterFlow or CrossFlow. The default mode is Coun-
terFlow. According to the mode of flow the following NTU - Effectiveness relationships are used
to calculate coil effectiveness, which is used later by all the three modes (Dry, Wet, Part Wet) for
calculating air outlet conditions and heat transfer.
Following are the relations used for calculating effectiveness equation for the heat exchangers.
Counter Flow Heat Exchanger Effectiveness Equation:
ηCounterFlow =
(1 −Exp(−NTU × (1 −RatioStreamCapacity)))
1 −RatioStreamCapacity × Exp(−NTU × (1 −RatioStreamCapacity))
(15.32)
In Equation 15.32, the variable RatioStreamCapacity is defined as below:
RatioStreamCapacity = MinCapacityStream
MaxCapacityStream
(15.33)
In Equation 15.33, the capacities of stream are defined as below in Equation 15.34:
(Min, Max) CapacityStream = (MassFlowRate × Cp)air,water
(15.34)
NTU as shown in Equation 15.32 is defined as the Number of Transfer Units and is a function
of Coil UA and the Minimum Capacity of Stream. The Coil UA is a variable in this equation and
depends on which mode of the coil operation (Dry, Wet, Part Wet) is calling upon Equation 15.32,
i.e., if it is Coil Completely Dry calling upon the effectiveness equation with the value of Dry UA
total, which in our case is defined as CoilUA\_total. Equation 15.35 gives definition for NTU.
NTU =
CoilUA
MinStreamCapacity
(15.35)
Cross Flow Heat Exchanger Effectiveness Equation:
ηCrossFlow = 1 −EXP
Exp(−NTU × RatioStreamCapacity × NTU −0.22) −1
RatioStreamCapacity × NTU −0.22

(15.36)
The variables in the above equation have already been defined earlier. Depending on the mode
of operation of the coil model, the CrossFlow or CounterFlow equations are used to calculate the
effectiveness.
15.2.1.8
Coil Outlet Conditions
Calculating the Outlet Stream Conditions using the effectiveness value from Equation 15.32 or 15.36
depending on the mode of flow. The energy difference between the outlet and inlet stream conditions
gives the amount of heat transfer that has actually take place. The temperature of air and water
at the outlet of the coil are given by the following equations:
TempAirOut = TempAirinlet −ηcross,counter × MaxHeatTransfer
StreamCapacityAir
(15.37)
812
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
TempWaterOut = TempWaterInlet + ηCross,counter × MaxHeatTransfer
StreamCapacityWater
(15.38)
In Equations 15.37 and 15.38 above, the maximum heat transfer is calculated as shown in the
following equation:
MaxHeatTransfer = MinStreamCapacity × (TempAirInlet −TempWaterInlet)
(15.39)
15.2.1.9
Coil Completely Dry Calculations (operating block)
Since the coil is dry, the sensible load is equal to total load and the same with the humidity ratios
at inlet and outlet, as in Equations 15.40 and 15.41.
QSensibleDryCoil = QTotalDryCoil
(15.40)
HumRatioInlet = HumRatioOutlet
(15.41)
Total Heat Transfer in dry coil is as follows:
QTotalDryCoil = CapacityAir × (AirTempIn −AirTempOutlet)
(15.42)
The variables in the above equation are calculated earlier in Equations 15.37 and 15.38 to give
the total cooling load on the coil.
15.2.1.10
Coil Completely Wet Calculations (operating block)
In wet coil we need to account for latent heat transfer, hence calculations are done using enthalpy
of air and water instead of stream temperatures Hence we need to define coil UA for the wet coil
based on enthalpy of the operating streams and not design streams.
Similar to Equations 15.37 and 15.38, we calculate the air outlet enthalpy and water outlet
enthalpy, i.e. by replacing temperature with enthalpy for the respective streams. The input variable
for Coil UA in Equation 15.35 for calculating NTU, in this case it would be enthalpy based and is
given as shown in Equation 15.43:
CoilUA Enthalpy Based =
1

CpSatIntermediate
CoilUA Internal +
CpAir
CoilUA External

(15.43)
Total Coil Load in the case of a Wet Coil is the product of mass flow rate of air and enthalpy
difference between the inlet and outlet streams as given in the following equation:
QTotal = ˙mair × (EnthAirInlet −EnthAirOutlet)
(15.44)
Once the enthalpy is known the outlet temperatures and outlet humidity ratios of the wet coil
are calculated as in equations below.
IF (TempCondensation < PsyTdpFnWPb(InletAirHumRat ,Patm)) THEN
AirTempOut = AirTempinlet −(AirTempinlet −CondensationTemp) × η
(15.45)
15.2. COILS
813
and
OutletAirHumdityRatio = PsyWFnTdbH(OutletAirTemp, EnthAirOutlet)
(15.46)
ELSE
There is no condensation. Thus, the inlet and outlet humidity ratios are equal, and the outlet
temperature is a function of the outlet air enthalpy as shown below:
OutletAirTemp = PsyTdbFnHW(EnthalpyAirOutlet, OutletAirHumRat)
(15.47)
and
OutletAirHumRat = InletAirHumRat
(15.48)
ENDIF
Effectiveness η used in Equation 15.45 is defined in Equation 15.49 and the condensation tem-
perature is calculated using a psychrometric function as in Equation 15.50.
η = 1 −Exp

−CoilUA External
CapacitanceAir

(15.49)
CondensationTemp = PsyTsatFnHPb(EnthAirCondensateTemp, Patm)
(15.50)
Enth AirCondensateTemp = Enth AirInlet −(Enth AirInlet −Enth AirOutlet)
η
(15.51)
Once the air outlet temperature are known, then the sensible load is calculated as a product of
the capacitance of air and the temperature difference at the inlet and outlet, as in Equation 15.52:
QSensible = CapacitanceAir × (AirTempInlet −AirTempOutlet)
(15.52)
15.2.1.11
Coil Part Wet Part Dry Calculations (operating block)
The Coil would perform under part wet part dry conditions when Air Dewpoint Temperature is less
than Coil surface temperature at inlet to air. In this case part of the coil used value of Dry UA for
heat transfer and part the coil used Wet UA value for heat transfer.
This problem is solved utilizing the fact that the Exit conditions from the Dry Part of the Coil
would become the inlet conditions to the wet part of the coil (see Figure 15.1) and the coil model
determines by iteration what fraction of the coil is wet and based on that it calculates the areas
and subsequently the UA values of that dry and wet part, based on the area of the dry and wet
part respectively. Explained below are the steps followed for estimating the wet dry behavior of the
coil.
First, iterate between the Dry Coil and the Wet Coil. First calculate Coil Completely Dry
performance by estimating the wet dry interface water temperature using equation and inputting
this variable as the water inlet temperature to dry Coil.
814
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
WetDryInterfaceWaterTemp = WaterTempInlet+AreaWetFraction∗(WaterTempOutlet−WaterTempInlet)
(15.53)
The value of Surface Area Wet fraction is estimated initially as follows:
Area WetFractionEstimate =
AirDewPt Temp −InletWater Temp
OutletWater Temp −InletWater Temp
(15.54)
For the above mentioned iteration the value of Coil UA for Wet and Dry part need to be varied
according to the new respective area of the wet and dry parts. This estimate of Wet and Dry area is
a product of the estimated Surface Area Fraction and total coil external area, which keeps varying
as will be explained further in the document.
UA value for Dry part of the Coil is estimated as below.
CoilUADry External =
SurfAreaDry
1
CoilUDry External +
1
CoilUInternal
(15.55)
where Surface Area Dry = (Total Coil Area – Wet Part Area), where the Wet part area is the
product of Surface fraction Wet and Total Coil Area.
UA value for the Wet part of the Coil requires Wet UA external and Wet UA Internal, which
are calculated as below.
WetPartUA External = CoilUWet External × SurfaceAreaWet
(15.56)
WetPartUA Internal = CoilUInternal × SurfaceAreaWet
(15.57)
It is essential to remember that the mode of calculation for the coils remains the same as in
completely wet and completely dry mode, only the UA values and water, air outlet and inlet values
change.
Now iterate between the Dry Coil and wet Coil with the above respective UA, and usual op-
erating inputs except the variable water inlet temperature for dry Coil is replaced with Wet Dry
Interface Water temperature, and in the Wet Coil the Outlet Air Temperature from dry Coil is the
inlet air temperature to Wet Coil. The iteration proceeds till the Outlet Water Temperature from
Wet Coil equals the Wet Dry Interface Water Temp, which is the input to Dry Coil.
Dry Part Inputs, Iteration Case 1: Explained In Programming Fashion
CALL CoilCompletelyDry(WetDryInterfcWaterTemp, InletAirTemp, DryCoilUA, Outlet-
WaterTemp, WetDryInterfcAirTemp, WetDryInterfcHumRat, DryCoilHeatTranfer)
Input the calculated values calculated by Dry Coil above into Wet Coil below:
CALL
