CoilCompletelyWet(InletWaterTemp,
WetDryInterfcAirTemp,
WetDryInter-
fcHumRat,
WetPartUAInternal,
WetPartUAExternal,
EstimateWetDryInterfcWaterTemp,
OutletAirTemp,
OutletAirHumRat,
WetCoilTotalHeatTransfer,
WetCoilSensibleHeatTransfer,
EstimateSurfAreaWetFraction, WetDryInterfcSurfTemp)
Iterate Between the above two Wet and Dry Coil calls until WetDryInterfcWaterTemp
= EstimateWetDryInterfcWaterTemp. The key is to have the difference between the vari-
ables (WetDryInterfcWaterTemp - OutletWaterTemp) in the Dry Coil equal to (InletWaterTemp
-EstimatedWetDryInterfcWaterTemp) in the Wet Coil. This equality quantized the relative part of
coil that is dry and the part that is wet on the basis of the heat transfer that has occurred.
15.2. COILS
815
After the above convergence check for the coil being dry, iterate to calculate surface fraction
area wet.
IF
{(AreaFractionWet ≤0.0) .AND.(WetDryInterfaceSurfTemp > AirDewPt)}
(15.58)
THEN CoilCompletelyDry
If Equation 15.58 is satisfied, then the coil is dry and simply output the value for Dry Coil
calculated else the coil is partially wet and then iterate to find the surface fraction area wet. Start
with the initial guess value of surface area fraction (Equation 15.54) wet and iterate on the entire
loop starting from Equation 15.54 until the Wet Dry Interface Temperature equals the Air Dewpoint
Temperature. The value of Surface Area fraction wet at which the interface air temperature equals
is dewpoint is the transition point from wet to dry and gives the % of coil that is dry and % that
is wet.
Graphs Showing the Performance of the coil model at optimum operating conditions are shown
below. All values of variable used have been normalized.
Figure 15.2: Air Outlet Temperature Vs. Air Mass Flow Rate
816
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.3: Sensible Load Variations Vs. Air mass Flow Rate
15.2. COILS
817
Figure 15.4: Total and Sensible Load Variations Vs. Air Mass Flow Rate
818
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.5: Surface Area Fraction Wet Vs Air Mass Flow Rate
15.2. COILS
819
15.2.1.12
References
IBPSA BuildSim-2004. 2004. Colarado Boulder: An Improvement of Ashrae Secondary HVAC
toolkit Simple Cooling Coil Model for Building Simulation, Rahul J Chillar, Richard J Liesen
M&IE ,UIUC.
Stoecker, W.F.  Design of Thermal Systems,: ME 423 Class Notes , M& IE
Dept UIUC.
Brandemeuhl, M. J. 1993. HVAC2 Toolkit: Algorithms and Subroutines for Secondary HVAC
Systems Energy Calculations, ASHRAE.
Elmahdy, A.H. and Mitalas, G.P. 1977. “A Simple Model for Cooling and Dehumidifying Coils
for Use In Calculating Energy Requirements for Buildings ASHRAE Transactions, Vol.83 Part 2,
pp. 103-117.
Threlkeld, J.L.
1970.
Thermal Environmental Engineering, 2nd Edition, Englewood Cliffs:
Prentice-Hall,Inc. pp. 254-270.
ASHRAE Secondary HVAC Toolkit TRNSYS. 1990. A Transient System Simulation Program:
Reference Manual. Solar Energy Laboratory, Univ. Wisconsin-Madison, pp. 4.6.8-1 - 4.6.8-12.
Kays, W.M. and A.L. London.
1964.
Compact Heat Exchangers, 2nd Edition, New York:
McGraw-Hill.
Clark, D.R.. 1985. HVACSIM+ Building Systems and Equipment Simulation Program Ref-
erence Manual, Pub. No. NBSIR 84-2996, National Bureau of Standards, U.S. Department of
Commerce, January, 1985
Elmahdy, A.H. 1975. Analytical and Experimental Multi-Row Finned-Tube Heat Exchanger
Performance During Cooling and Dehumidifying Processes, Ph.D. Thesis, Carleton University, Ot-
tawa, Canada, December, 1975.
Elmahdy, A.H., and Mitalas, G.P. 1977. “A Simple Model for Cooling and Dehumidifying Coils
for Use in Calculating Energy Requirements for Buildings,” ASHRAE Transactions, Vol. 83, Part
2, pp. 103-117.
15.2.2
Chilled-Water-Based Detailed Geometry Air Cooling Coil
The input object Coil:Cooling:Water:DetailedGeometry provides a coil model that predicts changes
in air and water flow variables across the coil based on the coil geometry. A greatly simplified
schematic of enthalpy and temperature conditions in a counterflow cooling/dehumidifying coil is
shown in the following schematic figure. In addition, the variables required to model a cooling/de-
humidifying coils and their definitions are extensively listed in “Table 15.4. Coil Geometry and
Flow Variables for Coils”.
The input required to model the coil includes a complete geometric
description that, in most cases, should be derivable from specific manufacturer’s data.
The coil
simulation model is essentially the one presented by Elmahdy and Mitalas (1977) and implemented
in HVACSIM+ (Clark 1985), a modular program also designed for energy analysis of building sys-
tems. The model solves the equations for the dry and wet sections of the coil using log mean
temperature and log mean enthalpy differences between the liquid and the air streams.
Elmahdy
and Mitalas state that crossflow counterflow coils with at four rows or more are approximated well
by this model.
This does not constitute a major limitation since cooling and dehumidifying coils
typically have more than four rows.
820
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.6: Simplified Schematic of Cooling/Dehumidifying Coil
15.2.2.1
Heat Transfer and Energy Balance
The cooling coil may be completely dry, completely wet with condensation, or it may have wet and
dry sections.
The actual condition of the coil surface depends on the humidity and temperature
of the air passing over the coil and the coil surface temperature.
The partly wet-partly dry case
represents the most general scenario for the coil surface conditions. The all dry and all wet cases can
be considered as limiting solutions of the wet or dry areas respectively going to zero. In the general
case, equations are written for both the dry and wet regions of the coil.
For each region the heat
transfer rate from air to water may be defined by the rate of enthalpy change in the air and in the
water. The rates must balance between each medium for energy to be conserved. Equations 15.59
through 15.62 express the energy balance between the water and the air for the case of dry and wet
coils respectively.
Equations 15.63 and 15.64 represent the heat transfer rate between water and
air based on the actual performance of the coil.
The UA parameter can be calculated from the
parameters in the following table.
Table 15.4: Coil Geometry and Flow Variables for Coils
A
area
LMHD
log mean enthalpy difference
A
air, air side
LMTD
log mean temperature differ-
ence
aa, bb
coeff.
in enthalpy approxi-
mation
˙m
mass flow rate
C1, C2
coeff. in air side film coeff.
mf
metal and fouling
Cp
specific heat
µ
viscosity
D
diameter, effective diameter
o
outside (air side)
Dhdr
hydraulic diameter on air
side
Pr
Prandtl number
D
dry region
˙Q
heat transfer rate
δ
thickness
R
overall thermal resistance
∆
spacing
Re
Reynolds number
15.2. COILS
821
Table 15.4: Coil Geometry and Flow Variables for Coils
F
heat transfer film coeﬀicient
ρ
ratio of diameters
fai
variable in fin eff.
calcula-
tion
s
surface, outside of metal
fin, fins
air side fin geometry
St
Stanton number
H
enthalpy
T
temperature
η
eﬀiciency
tube
water tube
I0()
mod Bessel fn, 1st kind, ord
0
UAdry
dry heat xfer coeff.
\* dry
area
I1()
mod Bessel fn, 1st kind, ord
1
UcAw
wet heat xfer coeff.
\* wet
area
K0()
mod Bessel fn, 2nd kind, ord
0
ub, ue
variables in fin eff. calcula-
tion
K1()
mod Bessel fn, 2nd kind, ord
1
V
average velocity
I
inside (water side)
w
water, water side, or wet re-
gion
K1
variable in sol’n form of eq.
wa
humidity ratio
K
thermal conductivity
Z
variables in sol’n form of eq.
L
length
1, 2, 3
positions (see diagram)
Equations 15.59 through 15.64 represent two sets of three equations with 7 unknowns:
˙Qd,
Ta,1, Ta,2, Tw,2, Tw,3, ˙ma, ˙mw. However, normally at least four of these variables are specified, for
example: inlet water temperature, outlet air temperature, water flow rate, air flow rate, so that the
system of equations is effectively closed.
˙Qd = ˙maCp,a (Ta,1 −Ta,2)
(15.59)
˙Qd = ˙mwCp,w (Tw,3 −Tw,2)
(15.60)
˙Qd = (UAdry) (LMTD)
(15.61)
˙Qw = ˙ma (Ha,2 −Ha,3)
(15.62)
˙Qw = ˙mwCp,w (Tw,2 −Tw,1)
(15.63)
˙Qw = (UcAw) (LMHD)
(15.64)
In order to manipulate these equations, the log mean temperature and enthalpy differences are
expanded as shown in Equations 15.65 and 15.66. Finally, a linear approximation of the enthalpy
822
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
of saturated air over the range of surface temperature is made using Equation 15.67. Note that in
Equation 15.66 Hw refers to the enthalpy of saturated air at the water temperature.
LMTD = (Ta,1 −Tw,3) −(Ta,2 −Tw,2)
ln Ta,1−Tw,3
Ta,2−Tw,2
(15.65)
LMHD = (Ha,2 −Hw,2) −(Ha,3 −Hw,1)
ln Ha,2−Hw,2
Ha,3−Hw,1
(15.66)
Hw = aa + bbTw
(15.67)
Equation 15.68 is derived from the above equations and is used to solve for the coil conditions
when all of the inlet conditions are given as input.
Operating in this manner, the coil does not
have a controlled outlet air temperature.
Tw,2 =
(1 −Z) (Ha,1 −aa −K1Cp,aTa,1) + ZTw,1

bb −mwCp,w
ma

bb −Z mwCp,w
ma
−(1 −Z) K1Cp,a
(15.68)
An alternative solution method is to define the coil leaving air temperature as an input with
a variable water flow rate.
In this case Equations 15.69 and 15.70 are more convenient.
Equa-
tions 15.71 through 15.73 define terms that are used to simplify Equations 15.68, 15.69 and 15.70.
Tw,2 =
(1 −Z) (Ha,3 −aa) + Tw,1

mwCp,w
ma
−bbZ

mwCp,w
ma
−bb
(15.69)
Tw,2 =
(Zd −1) Ta1Cp,a + Tw,3

Cp,a −Zd
mwCp,w
ma

Zd

Cp,a −mwCp,w
ma

(15.70)
Z = exp

UcAw
 1
ma
−
bb
mwCp,w

(15.71)
K1 =
Zd −1
Zd −maCp,a
mwCp,w
(15.72)
Zd = exp

UcAdry

1
maCp,a
−
1
mwCp,w

(15.73)
15.2.2.2
Underlying Correlations, Properties, and Assumptions
Overall heat transfer coeﬀicients are calculated from the specified coil geometry and by using em-
pirical correlations from fluid mechanics and heat transfer.
For the water side, Equation 15.74
gives the film heat transfer coeﬀicient in SI units:
fi = 1.429 (1 + 0.0146Tw) V 0.8
w D−0.2
i
(15.74)
This is valid for Reynolds numbers greater than 3100 based on water flow velocity and pipe
inside diameter and is given in Elmahdy and Mitalas(1977) as recommended in the standard issued
15.2. COILS
823
by the Air-Conditioning and Refrigeration Institute (1972) for air-cooling coils.
The definition of
overall inside thermal resistance follows directly as shown in Equation 15.75.
Ri =
1
fiAi
(15.75)
Equation 15.76 gives the film coeﬀicient for the air side.
Another form of the same equation
is Equation 15.77, which is familiar from the data presented in Kays and London (1984).
For
coil sections that have a wet surface due to condensation, the air side film coeﬀicient is modified
according to Equation 15.78.
The correction term, a function of air Reynolds number, is valid
for Reynolds numbers between 400 and 1500.
The coeﬀicients in Equations 15.76 and 15.77 are
calculated by Equations 15.79 and 15.80 that are functions of the coil geometry. Elmahdy (1977)
explains the modifier for the wet surface and coeﬀicients for the film coeﬀicient.
Equations 15.81
through 15.84 show definitions and values of common parameters and properties.
fo = C1ReC2
a
ma
Aa,minflow
Cp,aPr2/3
a
(15.76)
C1ReC2
a = StaPr2/3
a
(15.77)
fo,w = fo
1.425 −5.1 × 10−4Rea + 2.63 × 10−7Re2
a

(15.78)
C1 = 0.159
 δfin
Dhdr
−0.065 δfin
Lfin
0.141
(15.79)
C2 = −0.323
∆fins
Lfin
0.049
Dfin
∆tuberows
0.549 δfin
∆fins
−0.028
(15.80)
Dhdr = 4Aa,minflowδcoil
As,total
(15.81)
Rea = 4δcoil (1 + wa) ma
As,totalµa
(15.82)
Pra = 0.733
(15.83)
µa = 1.846 × 10−5
(15.84)
The film coeﬀicients above act on the extended surface of the air side, that is the area of the
fins and the tubes.
Therefore, the fin eﬀiciency must also be considered in calculating the overall
thermal resistance on the outside.
Gardner (1945) gives the derivation of Equation 15.85, used
as a curve fit to find the fin eﬀiciency as a function of film coeﬀicient.
This equation is based on
circular fins of constant thickness.
To model a coil with flat fins, an effective diameter – that of
circular fins with the same fin area – is used. Equations 15.86 through 15.89 define variables used
in Equation 15.85. The overall eﬀiciency of the surface is shown by Equation 15.90. Note that the
eﬀiciency is found by the same equations for the wet surface using the wet surface film coeﬀicient.
ηfin =
−2ρ
fai(1 + ρ)
I1(ub)K1(ue) −K1(ub)I1(ue)
I0(ub)K1(ue) + K0(ub)I1(ue)

(15.85)
824
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
fai = (Dfin −Dtube)
2
s
2fo
kfinδfin
(15.86)
ρ = Dtube
Dfin
(15.87)
ue = fai
1 −ρ
(15.88)
ub = ueρ
(15.89)
ηo = 1 −(1 −ηfin) Afins
As,total
(15.90)
The definition of overall outside thermal resistance is given in Equation 15.91 as a function of
fin eﬀiciency and film coeﬀicient.
For a wet coil surface the resistance must be defined differently
because the heat transfer equations are based on enthalpy rather than temperature differences, as
shown in Equation 15.92.
Ro =
1
foηoAs,total
(15.91)
Ro,w =
Cp,a/bb
fo,wηo,wAs,total
(15.92)
Equation 15.93 gives the last two overall components of thermal resistance. They represent the
metal tube wall and internal fouling. The fouling factor, due to deposits of dirt and corrosion of the
tube inside surfaces, is assumed to be 5x10−5 m2-K/W. All components of thermal resistance are
added in series to produce the overall heat transfer coeﬀicients shown in Equations 15.94 and 15.95.
Rmf =
δtube
ktubeAi
+ Fl
Ai
(15.93)
UAdry =
Adry
As,total

1
Ri + Rmf + Ro

(15.94)
UcAw =
Aw
As,total

1/bb
Ri + Rmf + Ro,w

(15.95)
15.2.2.3
Solution Method of Model
The complicated equations derived above were implemented in a successive substitution solution
procedure to calculate the coil performance based on the input parameters.
The MODSIM im-
plementation of a cooling coil, the TYPE12 subroutine, was the motivation for this approach; the
method used there has been retained with modifications for the uncontrolled coil model.
Clark
(1985) contains notes about the MODSIM routine.
In the general case, the cooling coil is only partially wet. For an uncontrolled coil, Equation 15.68
is used to find the water temperature at the boundary. Several simple equations in the loop adjust
the boundary point until the dry surface temperature at the boundary is equal to the dewpoint
15.2. COILS
825
of the inlet air.
For the controlled coil, Equations 15.69 and 15.70 give two calculations of the
boundary temperature, and the water flow rate and boundary position are adjusted until the two
equations agree.
Special cases occur when the coil is all wet or all dry.
The coil is solved as if it were all wet
before the general case is attempted.
If the wet surface temperatures at the coil inlet and outlet
are both below the dewpoint, no further solution is required.
However, to ensure a continuous
solution as flow variables are changed, when the surface is all dry or when it is wet with only
the dry surface equations yielding a surface temperature below the dewpoint at the water outlet,
the general solution is used to calculate the unknowns.
In the solution of the controlled coil the
outlet air enthalpy, given some resulting dehumidification, must correspond to the enthalpy at the
specified outlet air temperature.
15.2.2.4
Application of Cooling Coil Model to Heating Coils
The implementation of detailed heating coil models in IBLAST was another important aspect of
the system/plant integration.
The same kind of loops exist to provide hot water to the heating
coils from the boilers as exist to supply the cooling coils with chilled water from the chillers.
Some
simplifications can be made, however, since the enthalpy change of the air flowing over a heating
coil is entirely sensible. There is no condensation in a heating coil. In order to allow heating and
cooling coils to be specified using the same geometric parameters, a heating coil simulation was
developed from the cooling coil model described above by eliminating the wet surface analysis.
In addition, it was concluded that, since much simpler and less computationally expensive
heating coil simulations are possible, an option was provided in IBLAST for a heating coil design
using only the UA value of the coil, the product of heat transfer coeﬀicient and coil area.
This
model was largely based on the TYPE10 subroutine implemented in MODSIM. The equations used
to model the performance of the TYPE10 heating coil are as follows:
Ta,out
= Ta,in + (Tw,in −Ta,in) ε

min(Cp,a ˙ma,Cp,w ˙mw)
Cp,a ˙ma

Tw,out
= Tw,in −(Ta,out −Ta,in)

Cp,a ˙ma
Cp,w ˙mw

(15.96)
where the coil effectiveness is given by:
ε = 1 −exp


n
exp
h
−

min{Cp,a ˙ma,Cp,w ˙mw}
max{Cp,a ˙ma,Cp,w ˙mw}

{NTU}0.78i
−1
o

min{Cp,a ˙ma,Cp,w ˙mw}
max{Cp,a ˙ma,Cp,w ˙mw}

{NTU}−.22


(15.97)
The parameter NTU is the number of transfer units and is defined as a function of the UA value
of the coil as follows:
NTU =
UA
min (Cp,a\_ma,Cp,w\_mw)
(15.98)
15.2.3
Hot-Water-Based Air Heating Coil
15.2.3.1
Overview
The input object Coil:Heating:Water provides a model that uses an NTU–effectiveness model of a
static heat exchanger. The model is an inlet – outlet model: given the inlet conditions and flow rates
826
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
and the UA, the effectiveness is calculated using the formula for the effectiveness of a cross-flow
heat exchanger with both fluid streams unmixed. The effectiveness then allows the calculation of
the outlet conditions from the inlet conditions.
The inputs to the model are: (1) the current inlet temperatures and flow rates of the air and
water fluid streams and (2) the UA of the coil. Note that the UA is fixed in this model and is not
a function of the flow rates.
There are 2 alternative user inputs for the component: the user may input the design water
volumetric flow rate and the UA directly; or the user may choose to input the more familiar design
heating capacity plus design inlet & outlet temperatures and let the program calculate the design
UA. These alternative user inputs are fully described in the EnergyPlus Input Output Reference
document.
15.2.3.2
Model Description
The air and water capacitance flows are defined as:
˙Cair = cp,air · ˙mair
(15.99)
˙Cwater = cp,water · ˙mwater
(15.100)
The minimum and maximum capacity flows are then:
˙Cmin = min( ˙Cair, ˙Cwater)
(15.101)
˙Cmax = max( ˙Cair, ˙Cwater)
(15.102)
The capacitance flow ratio is defined as:
Z = ˙Cmin/ ˙Cmax
(15.103)
The number of transfer units (NTU) is:
NTU = UA/ ˙Cmin
(15.104)
The effectiveness is:
ε = 1 −exp(e−NTU·Z·η −1
Z · η
)
(15.105)
where η = NTU −0.22.
The outlet conditions are then:
Tair,out = Tair,in + ε · ˙Cmin · (Twater,in −Tair,in)/ ˙Cair
(15.106)
Twater,out = Twater,in −˙Cair · (Tair,out −Tair,in)/ ˙Cwater
(15.107)
The output of the coil in watts is:
˙Qcoil = ˙Cwater · (Twater,in −Twater,out)
(15.108)
15.2. COILS
827
The UA value is recalculated for each timestep.
A nominal UA, UA0, at the rating point is
calculated by the program using the input for rated conditions and a search routine called root
solver.
User input for the ratio of convective heat transfers at the nominal or rated operating point,
“r,” is used in the model. This ratio is defined as:
r = ηf(hA)air
(hA)water
(15.109)
where:
ηf is the fin eﬀiciency, (dimensionless)
h is the surface convection heat transfer coeﬀicient
A is the surface area.
The value calculated for UA0 is used with the input for r to characterize the convective heat
transfer on the water sides at the nominal rating operation point using:
((hA)w)0 = UA0
r + 1
r

(15.110)
and on the air side at the nominal rating point using:
(ηf(hA)a)0 = r(hA)w,0
(15.111)
Then, the following equations are used to calculate a new UA as a function of the flow rates
and inlet temperatures at each timestep.
xa = 1 + 4.769 · 10−3 (Tair,in −Tair,in,0)
(15.112)
ηf(hA)a = xa
 ˙ma
˙ma,0
0.8
(ηf(hA)a)0
(15.113)
xw = 1 +

0.014
1 + 0.014Twater,in,0

(Twater,in −Twater,in,0)
(15.114)
(hA)w = xw
 ˙mw
˙mw,0
0.85
(hA)w,0
(15.115)
UA =

1
(hA)w
+
1
ηf(hA)a
−1
(15.116)
The above formulas are from the following reference, along with further references. The equation
for xw was modified from that published in Wetter (1999) to correct a small error.
15.2.3.3
References
Wetter, M. 1999. Simulation Model: Finned Water-to-Air Coil Without Condensation. LBNL-
42355. This document can be downloaded from LBNL.
828
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.4
Single-Speed Electric DX Air Cooling Coil
15.2.4.1
Overview
This model (object names Coil:Cooling:DX:SingleSpeed and
Coil:Cooling:DX:TwoStageWithHumidityControlMode, with CoilPerformance:DX:Cooling) simu-
lates the performance of an air-cooled or evaporative-cooled direct expansion (DX) air conditioner.
The model uses performance information at rated conditions along with curve fits for variations in
total capacity, energy input ratio and part-load fraction to determine the performance of the unit
at part-load conditions (Henderson et al. 1992, ASHRAE 1993). Sensible/latent capacity splits
are determined by the rated sensible heat ratio (SHR) and the apparatus dewpoint (ADP)/bypass
factor (BF) approach. This approach is analogous to the NTU-effectiveness calculations used for
sensible-only heat exchanger calculations, extended to a cooling and dehumidifying coil.
This model simulates the thermal performance of the DX cooling coil and the power con-
sumption of the outdoor condensing unit (compressor, fan, crankcase heater and evap condenser
water pump).
The total amount of heat rejected by the condenser is also calculated and
stored for use by other waste heat recovery models (e.g., Coil:Heating:Desuperheater).
The
performance of the indoor supply air fan varies widely from system to system depending on
control strategy (e.g., constant fan vs. AUTO fan, constant air volume vs. variable air volume,
etc.), fan type, fan motor eﬀiciency and pressure losses through the air distribution system.
Therefore, this DX system model does not account for the thermal effects or electric power
consumption of the indoor supply air fan.
EnergyPlus contains separate models for simulating
the performance of various indoor fan configurations, and these models can be easily linked
with the DX system model described here to simulate the entire DX air conditioner being
considered (e.g., see AirLoopHVAC:Unitary:Furnace:HeatCool, AirLoopHVAC:UnitaryHeatCool,
ZoneHVAC:WindowAirConditioner or AirLoopHVAC:UnitaryHeatPump:AirToAir).
15.2.4.2
Model Description
The user must input the total cooling capacity, sensible heat ratio (SHR), coeﬀicient of performance
(COP) and the volumetric air flow rate across the cooling coil at rated conditions. The capacity,
SHR and COP inputs should be “gross” values, excluding any thermal or energy impacts due to
the indoor supply air fan. The rated conditions are considered to be air entering the cooling coil at
26.7◦C drybulb/19.4◦C wetbulb and air entering the outdoor condenser coil at 35◦C drybulb/23.9◦C
wetbulb. The rated volumetric air flow should be between 0.00004027 m3/s and 0.00006041 m3/s
per watt of rated total cooling capacity (300 – 450 cfm/ton). The rated volumetric air flow to total
cooling capacity ratio for 100% dedicated outdoor air (DOAS) application DX cooling coils should
be between 0.00001677 (m3/s)/W (125 cfm/ton) and 0.00003355 (m3/s)/W (250 cfm/ton).
The user must also input five performance curves or performance tables that describe the change
in total cooling capacity and eﬀiciency at part-load conditions:
1) Total cooling capacity modifier curve or table (function of temperature)
2) Total cooling capacity modifier curve or table (function of flow fraction)
3) Energy input ratio (EIR) modifier curve or table (function of temperature)
4) Energy input ratio (EIR) modifier curve or table (function of flow fraction)
5) Part load fraction correlation curve or table (function of part load ratio)
• The total cooling capacity modifier curve (function of temperature) is a curve with two in-
dependent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb
15.2. COILS
829
temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if mod-
eling an evaporative-cooled condenser). The output of this curve is multiplied by the rated
total cooling capacity to give the total cooling capacity at the specific entering air tempera-
tures at which the DX coil unit is operating (i.e., at temperatures different from the rating
point temperatures). This curve is typically a biquadratic but any curve or table with two
independent variables can be used.
Note: The data used to develop the total cooling capacity modifier curve (function of tempera-
ture) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible cooling
and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e., not pro-
viding any dehumidification) should not be included when developing this modifier curve. This
model automatically detects and adjusts for ‘dry coil’ conditions (see section “Dry Coil Conditions”
below).
TotCapTempModFac = Func (Twb,i, Tc,i)
(15.117)
where:
Twb,i are the ”x” values or the wet-bulb temperature of the air entering the cooling coil (◦C)
Tc,i are the ”y” values or the dry-bulb temperature of the air entering an air-cooled condenser
or wet-bulb temperature of the air entering an evaporative-cooled condenser (◦C).
• The total cooling capacity modifier curve (function of flow fraction) is a curve with one
independent variable being the ratio of the actual air flow rate across the cooling coil to the
rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied
by the rated total cooling capacity and the total cooling capacity modifier curve (function
of temperature) to give the total cooling capacity at the specific temperature and air flow
conditions at which the DX unit is operating. This curve is typically a quadratic but any
curve or table with one independent variable can be used.
TotCapFlowModFac = Func (ff)
(15.118)
where:
ff = flow fraction =
Actual air mass flow rate
Rated air mass flow rate

= x value
(15.119)
Note: The actual volumetric air flow rate through the cooling coil for any simulation time step
where the DX unit is operating must be between 0.00002684 m3/s and .00006713 m3/s per watt of
rated total cooling capacity (200 - 500 cfm/ton). The simulation will issue a warning message if
this air flow range is exceeded.
• The energy input ratio (EIR) modifier curve (function of temperature) is a curve with two
independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb
temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if mod-
eling an evaporative-cooled condenser). The output of this curve is multiplied by the rated
EIR (inverse of the rated COP) to give the EIR at the specific entering air temperatures at
which the DX coil unit is operating (i.e., at temperatures different from the rating point tem-
peratures). This curve is typically a biquadratic but any curve or table with two independent
variables can be used.
830
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Note: The data used to develop the energy input ratio (EIR) modifier curve (function of tem-
perature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible
cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e.,
not providing any dehumidification) should not be included when developing this modifier curve.
This model automatically detects and adjusts for ‘dry coil’ conditions (see section “Dry Coil Con-
ditions” below).
EIRTempModFac = Func (Twb,i, Tc,i)
(15.120)
where
Twb,i are the ”x” values or the wet-bulb temperature of the air entering the cooling coil (◦C)
Tc,i are the ”y” values or the dry-bulb temperature of the air entering an air-cooled condenser
or wet-bulb temperature of the air entering an evaporative-cooled condenser (◦C).
• The energy input ratio (EIR) modifier curve (function of flow fraction) is a curve with one
independent variable being the ratio of the actual air flow rate across the cooling coil to the
rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the
rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature)
to give the EIR at the specific temperature and air flow conditions at which the DX unit is
operating. This curve is typically a quadratic but any curve or table with one independent
variable can be used.
EIRFlowModFrac = Func (ff)
(15.121)
where:
ff = flow fraction =
Actual air mass flow rate
Rated air mass flow rate

= x value
(15.122)
• The part load fraction correlation (function of part load ratio) is a curve with one independent
variable being part load ratio (sensible cooling load / steady-state sensible cooling capacity).
The output of this curve is used in combination with the rated EIR and EIR modifier curves
to give the “effective” EIR for a given simulation time step. The part load fraction (PLF)
correlation accounts for eﬀiciency losses due to compressor cycling. This curve is typically a
linear, quadratic, or cubic but any curve or table with one independent variable can be used.
PartLoadFrac = PLF = Func (PLR)
(15.123)
where
PLR = part load ratio =

actual sensible cooling load
steady-state sensible cooling load

= x values
(15.124)
The part-load fraction correlation should be normalized to a value of 1.0 when the part load
ratio equals 1.0 (i.e., no eﬀiciency losses when the compressor(s) run continuously for the simulation
time step). For PLR values between 0 and 1 (0 < = PLR < 1), the following rules apply:
15.2. COILS
831
PLF
≥0.7
PLF
≥PLR
(15.125)
If PLF < 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the
simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, then
a warning message is issued and the runtime fraction of the coil is limited to 1.0.
A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g.,
residential or small commercial unit) would be:
PLF = 0.85 + 0.15(PLR)
(15.126)
All five part-load curves are accessed through EnergyPlus’ built-in performance curve equation
manager (curve: quadratic, curve:cubic and curve:biquadratic). It is not imperative that the user
utilize all coeﬀicients shown in Equations 15.117 through 15.123 if their performance equation has
fewer terms (e.g., if the user’s PartLoadFrac performance curve is linear instead of quadratic, simply
enter the values for a and b, and set coeﬀicient c equal to zero).
For any simulation time step, the total (gross) cooling capacity of the DX unit is calculated as
follows:
˙Qtotal = ˙Qtotal,rated (TotCapTempModFac) (TotCapFlowModFac)
(15.127)
In a similar fashion, the electrical power consumed by the DX unit (compressors plus outdoor
condenser fans) for any simulation time step is calculated using the following equation:
Power =

˙Qtotal

(EIR) (RTF)
(15.128)
where:
˙Qtotal is the total cooling capacity as shown in Equation 15.127 (W)
EIR = Energy input ratio =

1
COPrated

(EIRTempModFac) (EIRFlowModFac)
(15.129)
COPrated is the coeﬀicient of performance at rated conditions (user input)
RTF =

PLR/PartLoadFrac

= runtime fraction of the cooling coil
(15.130)
The total amount of heat rejected by the condenser is then calculated and stored for use by
other waste heat recovery models (e.g., Coil:Heating:Desuperheater).
˙Qcond = ˙Qtotal (1 + EIR)
(15.131)
where ˙Qcond is the total amount of heat rejected by the condenser (W).
The crankcase heater is assumed to operate when the cooling coil’s compressor is OFF and the
outdoor dry-bulb temperature is below the maximum outdoor temperature for crankcase heater
operation. The average crankcase heater power for the simulation time step is calculated as follows:
Pcrankcase =
•
Q
cap,crankcase
(1 −RTF)
(15.132)
832
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
where:
Pcrankcase is the DX cooling coil crankcase heater power (W)
˙Qcap,crankcase is the crankcase heater capacity (W).
If this cooling coil is used as part of an air-to-air heat pump (Ref. AirLoopHVAC:UnitaryHeat-
Pump:AirToAir), the crankcase heater defined for this DX cooling coil is disregarded and the as-
sociated output variable is omitted. Instead, the crankcase heater defined for the DX heating coil
(Coil:Heating:DX:SingleSpeed) is enabled during the time that the compressor is not running for ei-
ther heating or cooling. In this instance, RTF in the above equations would be the runtime fraction
of the heat pump’s heating coil or cooling coil, whichever is greater.
In addition to calculating the total cooling capacity provided by the DX air conditioner, it is
important to properly determine the break down of total cooling capacity into its sensible (temper-
ature) and latent (dehumidification) components. The model computes the sensible/ latent split
using the rated SHR and the ADP/BF approach (Carrier et al. 1959). When the DX coil model is
initially called during an EnergyPlus simulation, the rated total capacity and rated SHR are used to
calculate the coil bypass factor (BF) at rated conditions. The rated total capacity and rated SHR
are first used to determine the ratio of change in air humidity ratio to air dry-bulb temperature:
SlopeRated =

ωin −ωout
Tdb,in −Tdb,out

rated
(15.133)
where:
ωin is the humidity ratio of the air entering the cooling coil at rated conditions (kg/kg)
ωout is the humidity ratio of the air leaving the cooling coil at rated conditions (kg/kg)
Tdb,in is the dry-bulb temperature of the air entering the cooling coil at rated conditions (◦C)
Tdb,out is the dry-bulb temperature of the air leaving the cooling coil at rated conditions (◦C).
Along with the rated entering air conditions, the algorithm then searches along the saturation
curve of the psychrometric chart until the slope of the line between the point on the saturation
curve and the inlet air conditions matches SlopeRated. Once this point, the apparatus dewpoint, is
found on the saturation curve the coil bypass factor at rated conditions is calculated as follows:
BFrated = hout,rated −hADP
hin,rated −hADP
(15.134)
where:
hout,rated is the enthalpy of the air leaving the cooling coil at rated conditions (J/kg)
hin,rated is the enthalpy of the air entering the cooling coil at rated conditions (J/kg)
hADP is the enthalpy of saturated air at the coil apparatus dewpoint (J/kg).
The coil bypass factor is analogous to the “ineffectiveness” (1-ε) of a heat exchanger, and can
be described in terms of the number of transfer of unit (NTU).
BF = e−NTU = e−( UA
cp )/ ˙m = e−Ao/ ˙m
(15.135)
For a given coil geometry, the bypass factor is only a function of air mass flow rate. The model
calculates the parameter Ao in Equation 15.135 based on BFrated and the rated air mass flow rate.
With Ao known, the coil BF can be determined for non-rated air flow rates.
For each simulation time step when the DX air conditioner operates to meet a cooling load, the
total cooling capacity at the actual operating conditions is calculated using Equation 15.127 and the
15.2. COILS
833
coil bypass factor is calculated based on Equation 15.135. The coil bypass factor is used to calculate
the operating sensible heat ratio (SHR) of the cooling coil using Equations 15.136 and 15.137.
hADP = hin −(
•
Qtotal / ˙m)
1 −BF
(15.136)
SHR = Min
hTin,wADP −hADP
hin −hADP

, 1

(15.137)
where:
hin is the enthalpy of the air entering the cooling coil (J/kg)
hADP is the enthalpy of air at the apparatus dewpoint condition (J/kg)
hTin,wADP is the enthalpy of air at the entering coil dry-bulb temperature and humidity ratio at
ADP (J/kg)
˙m is the air mass flow rate (kg/s).
With the SHR for the coil at the current operating conditions, the properties of the air leaving
the cooling coil are calculated using the following equations:
hout = hin −
˙Qtotal · PLR
˙m
(15.138)
hTin,ωout = hin −(1 −SHR) (hin −hout)
(15.139)
ωout = PsyWFnTdbH(Tin, hTin,ωout)
(15.140)
Tdb,out = PsyTdbFnHW(hout, ωout)
(15.141)
where:
hout is the enthalpy of the air leaving the cooling coil (J/kg)
hTin, ωout is the enthalpy of air at the entering coil dry-bulb temperature and leaving air humidity
ratio (J/kg)
ωout is the leaving air humidity ratio (kg/kg)
Tdb,out is the leaving air dry-bulb temperature (◦C
PsyWFnTdbH is an EnergyPlus psychrometric function, returns humidity ratio given dry-bulb
temperature and enthalpy
PsyTdbFnHW is an EnergyPlus psychrometric function, returns dry-bulb temperature given
enthalpy and humidity ratio.
15.2.4.3
Dry Coil Conditions
If the model determines that the cooling coil is dry (ωin < ωADP), then Equations 15.127 and 15.128
are invalid since they are functions of entering wet-bulb temperature. Under dry-coil conditions,
coil performance is a function of dry-bulb temperature rather than wet-bulb temperature. In this
case, the model recalculates the performance of the DX cooling unit using the calculation procedure
described above but with ωin= ωdry, where ωdry is the inlet air humidity ratio at the coil dry-out
point (SHR = 1.0).
834
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.4.4
SHR Calculation Using User Specified SHR Modifier Curves
This alternative SHR calculation method is based on user specified SHR modifying curves for
temperature and flow fractions. The modifying curves correct the rated SHR value for a given DX
cooling coil entering air temperatures and air mass flow fraction. These SHR modifying curves are
optional additional curve inputs to the DX cooling coil objects. These two curves are a biquadratic
SHR modifier curve for temperature (SHRFT), and a quadratic SHR correction curve for flow
fraction (SHRFFF).
• Biquadratic SHR modifier normalized curve for DX cooling coil entering air (outdoor) wet-
bulb and dry-bulb temperatures. The coil entering conditions can be outdoor air or pretreated
outdoor air.
• Quadratic SHR modifier curve for flow fraction.
The SHR is given by:
SHR = SHRrated · SHRFT (Twb,i, Tdb,i) · SHRFFF (FF)
(15.142)
The cooing coil outlet air enthalpy is given by:
hout = hin −
˙Qtotal
˙m
(15.143)
The cooling coil outlet air enthalpy at the coil enlet air temperature and coil outlet humidity
ratio is given by:
hTinωout = hin −(1.0 −SHR)
˙Qtotal
˙m
(15.144)
The DX cooling coil outlet air humidity ratio is calculated from the psychometric function as
follows:
ωout = PsyWFnTdbH (Tdb, i, hTinωout)
(15.145)
The DX cooling coils leaving humidity ratio cannot exceed the DX coil entering air humidity
ratio. And for dry air condition entering the cooling coil, the above equation may yield unrealistic
(in some cases negative values) coil outlet humidity ratio. In this case the coil outlet air humidity
is set a small value as follows:
ωout = MIN (0.000010, ωin)
(15.146)
The DX cooling coil outlet air dry-bulb temperature is determined as follows:
Tdb,out = PsyTdbFnHW (hout, ωout)
(15.147)
where:
SHRFT is the sensible heat ratio modifier normalized biquadratic curve as a function of coil
entering air wet-bulb and dry-bulb temperatures, (-). The DX cooling coil entering air temperature
can be the outdoor air condition or pretreated outdoor air when the DX cooling coil is placed after
an exhaust heat recovery heat exchangers.
15.2. COILS
835
SHRFFF is the sensible heat ratio modifier normalized quadratic curve as a function of air
mass flow fraction.
Flow fraction is the ratio of actual to rated mass flow rate of air through the
DX cooling coil (-).
SHRrated is the sensible heat ratio at rated condition (-).
15.2.4.5
Condenser Options: AirCooled vs. EvaporativelyCooled
As described previously, this model can simulate the performance of air-cooled or evaporative-cooled
DX air conditioners. The following paragraphs describe three modeling options.
If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the
field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve (function of tem-
perature) and the Energy Input Ratio Modifier Curve (function of temperature) (Equations 15.117
and 15.120 above) will utilize the outdoor dry-bulb temperature.
If the user wishes to model an evaporatively-cooled condenser AND they have performance
curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the
user should specify Condenser Type = EvaporativlyCooled and the evaporative condenser effec-
tiveness value should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve
(function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature)
(Equations 15.117 and 15.120 above) will utilize the outdoor wet-bulb temperature.
If the user wishes to model an air-cooled condenser that has evaporative media placed in front
of it to cool the air entering the condenser coil, then the user should specify Condenser Type =
EvaporativelyCooled. The user must also enter the appropriate evaporative effectiveness for the
media. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the
Energy Input Ratio Modifier Curve (function of temperature) will utilize the condenser inlet air
temperature as calculated below:
Tc,i = (Twb,o) + (1 −EvapCondEffectiveness) (Tdb,o −Twb,o)
(15.148)
where
Tc,i is the temperature of the air entering the condenser coil (◦C)
Twb,o is the wet-bulb temperature of the outdoor air (◦C)
Tdb,o is the dry-bulb temperature of the outdoor air (◦C).
In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the
Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should
reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that
the evaporative media will significantly reduce the dry-bulb temperature of the air entering the
condenser coil, so the Total Cooling Capacity and EIR Modifier Curves must be valid for the
expected range of dry-bulb temperatures that will be entering the condenser coil.
If an evaporatively-cooled condenser is modeled, the power requirements for the water pump
are calculated as follows:
Pevapcondpump = ˙Qcap,evapcondpump (RTF)
(15.149)
where:
Pevapcondpump is the DX cooling coil evap condenser pump electric power (W)
˙Qcap,evapcondpump is the evaporative condenser pump rated power consumption (W).
Water consumption for the evaporative-cooled condenser is calculated using the difference in air
humidity level across the evaporative media and the condenser air mass flow rate:
836
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Vwater =
•mair (ωevapcond,out −ωevapcond,in)
ρwater
(RTF) (TimeStepSys) (3600.)
(15.150)
where:
Vwater is the DX cooling coil evap condenser water consumption (m3)
˙mair is the evaporative condenser air mass flow rate (kg/s)
ωevapcond,in is the humidity ratio of outdoor air entering the evap condenser (kg/kg)
ωevapcond,out is the humidity ratio of air leaving the evap condenser (kg/kg)
ρwater is the density of water at the outdoor dry-bulb temperature (kg/m3)
TimeStepSys is the HVAC system simulation time step (hr).
15.2.4.6
Condenser Inlet Air Temperature
The air temperature entering the outdoor condenser is based on the weather data used during a
simulation. This temperature is either taken directly from the weather data, or can be adjusted
based on the height of the outdoor condenser. The input for Condenser Air Inlet Node Name can
be used to control this optional feature. If this input is left blank, the air temperature entering the
condenser is based solely on the weather data. If this input is not blank, then the node name specified
must also be listed in an OutdoorAir:Node or OutdoorAir:NodeList object. When the node name is
listed in an OutdoorAir:NodeList object, the air temperature entering the condenser is based solely
on the weather data. When the node name is listed in an OutdoorAir:Node object, the height of
the node determines the air temperature entering the outdoor condenser (see description of Local
Outdoor Air Temperature Calculation in the Atmospheric Variation section of this document for
further details).
15.2.4.7
Supply Air Fan Control: Cycling vs. Continuous
The DX cooling coil model simulates two specific supply air fan operation modes: cycling fan,
cycling compressor or continuous fan, cycling compressor. The first operation mode is frequently
referred to as “AUTO fan”, where the compressor(s) and supply air fan operate in unison to meet the
zone cooling load, and cycle off together when the cooling load has been met. The second operation
mode is often referred to as “fan ON”, where the compressor(s) cycle on and off to meet the zone
cooling load but the supply air fan operates continuously regardless of compressor operation.
Since this DX heating coil can only be used in conjunction with a DX cooling coil (i.e. heat
pumps), and these coils are used in AC equipment that specifies a fan operation mode schedule (e.g
AirLoopHVAC:UnitaryHeatPump:AirToAir), the fan operation mode schedule value determines the
fan operation mode for each time step throughout the simulation. A fan operation mode schedule
value of 0 specifies AUTO fan mode operation while values other than 0 (a 1 is usually used)
specify fan ON operation. The use of a schedule allows the fan operation mode to change based on
time-of-day or with changes in season.
The EnergyPlus methodology for determining the impact that HVAC equipment has on an air
stream is to calculate the mass flow rate and air properties (e.g., enthalpy, dry-bulb temperature,
humidity ratio) exiting the equipment. These exiting conditions are passed along as inlet conditions
to the next component model in the air stream. Eventually the flow rate and properties of the air
being supplied to the conditioned zone are used in the zone energy balance to determine the resulting
15.2. COILS
837
zone air temperature and humidity ratio. With this methodology, the determination of the air mass
flow rate and air properties for the two different supply air fan operation modes is slightly different.
Cycling Fan Mode:
For the case of cycling fan/cycling compressor when humidity control is not specified, the
conditions of the air leaving the cooling coil are the steady-state values calculated using Equa-
tions 15.138, 15.140, and 15.141 above. However the air mass flow rate passed along to the next
component (and eventually to the conditioned zone) is the average air mass flow rate for the system
simulation time step (determined by the cooling system; see ZoneHVAC:WindowAirConditioner,
AirLoopHVAC:Unitary:Furnace:HeatCool,
AirLoopHVAC:UnitaryHeatCool,
or
AirLoopH-
VAC:UnitaryHeatPump:AirToAir).
For the case of cycling fan/cyling compressor when humidity control is specified, the conditions
of the air leaving the cooling coil are calculated as the average conditions during the fan operating
period. When the compressor operates in tandem with the fan (i.e., compressor part-load ratio
[PLR] is equal to the fan PLR), the outlet conditions are identical to the calculations described
above. When the compressor operates for a shorter duration than the fan (i.e., the compressor
PLR is less than the heating/fan PLR), the air properties leaving the cooling coil are calculated
as the average conditions during the fan operating period. In this case the calculation of exiting
air conditions is analogous to the calculations for continuous fan mode described below except that
PLR in the equations represents the ratio of the compressor to the fan operating period. For cycling
fan systems, the fan will only operate longer than the compressor, and therefore latent degradation
may be modeled (user input), when humidity control is specified, a moisture load exists (i.e., the
zone air humidistat senses a moisture load), and a heating load exists where the heating PLR is
greater than the cooling PLR.
Continuous Fan Mode:
For the case of continuous fan/cycling compressor, the air mass flow rate is constant. However,
the air properties leaving the cooling coil are calculated as the average conditions during the system
simulation time step. The model assumes that the exiting air conditions are the steady-state values
calculated using Equations 15.138, 15.140, and 15.141 above when the compressor(s) operate. For
the remainder of the system simulation time step, it is assumed that the air exiting the DX coil
has the same properties as the air entering the coil. For this supply air fan operating strategy, the
leaving air properties are calculated as follows:
hout,ContFanCycComp = hout (PLR) + hin (1 −PLR)
(15.151)
ωout,ContFanCycComp = ωout (PLR) + ωin (1 −PLR)
(15.152)
Tdb,out,ContFanCycComp = PsyTdbFnHW(hout, ContFanCycComp ,
ωout,ContFanCycComp)
(15.153)
15.2.4.8
Latent Capacity Degradation
The latent (dehumidification) capacity of a direct-expansion (DX) cooling coil is strongly affected
by part-load, or cyclic, operation. This is especially true in applications where the supply air fan
operates continuously while the cooling coil cycles on and off to meet the cooling load. During
constant fan operation, moisture condenses on the cooling coil when the compressor operates, but
part or all of the moisture that is held by the coil evaporates back into the airstream when the
838
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
cooling coil is deactivated (Figure 15.7). The net effect is that the amount of moisture removed
from the air is degraded at part-load conditions as compared to steady-state conditions when the
compressor operates continuously (Figure 15.8).
EnergyPlus is able to model latent capacity degradation based on algorithms developed by
Henderson and Rengarajan (1996).
The model is applicable to single-stage cooling units, like
residential and small commercial air conditioners or heat pumps with less than 19 kW of nominal
cooling capacity. The model inputs are described in the EnergyPlus Input/Output Reference for
the object Coil:Cooling:DX:SingleSpeed. The model is enabled only if the four numerical inputs
are defined (values greater than zero, see IO Reference).
The following discussion applies to both cycling fan and continuous fan operation when the fan
operates for a longer period of time than the compressor and air continues to flow over the moisture
laden cooling coil after compressor operation has terminated.
Figure 15.7: Transient Sensible and Latent Capacity of a Cooling Coil Over an Operating Cycle
Figure 15.9 graphically depicts the latent degradation concepts and defines several key model
parameters. After the cooling coil starts to operate, the coil temperature is eventually reduced
below the dewpoint temperature of the entering air. Moisture from the air then builds on the
surface of the coil until time to has elapsed and the total moisture mass on the coil is Mo. After
this time (to), moisture begins to fall from the coil and all of the latent capacity provided by the
coil is “useful” since this condensate is collected and removed from the unit. When the coil cycles
off and the supply air fan continues to operate, the initial moisture mass buildup on the coil (Mo)
evaporates back into the supply air stream. If the cooling coil cycles back on before all of the
moisture has evaporated, then the time until the first condensate removal (to) is shorter for this
cooling cycle since the coil is already partially wetted.
15.2. COILS
839
Figure 15.8: Field Data Showing the Net Impact of Part-Load Operation on Sensible Heat Ratio
Figure 15.9 also shows several parameters that are used in the latent degradation model. The
ratio of the coil’s moisture holding capacity (Mo) and the steady-state latent capacity ( ˙QL) is
defined as twet: the nominal time for moisture to fall from the coil (ignoring transient effects at
startup and starting with a dry coil). The ratio of the initial moisture evaporation rate ( ˙Qe) and
the steady-state latent capacity ( ˙QL) is defined as γ. Both twet and γ at the rated air volume
flow rate and temperature conditions are required model inputs. Two other model inputs are the
Maximum ON/OFF Cycling Rate (cycles per hour, Nmax) and the time constant (τ, in seconds) for
the cooling coil’s latent capacity to reach steady state after startup. The development of the latent
degradation model is fully described by Henderson and Rengarajan (1996). The model implemented
in EnergyPlus is for their “linear decay” evaporation model.
During the simulation, all of the steady-state calculations described previously in Equa-
tions 15.117 through 15.137 are completed.
The latent degradation model then modifies the
steady-state sensible heat ratio for the coil as shown below. The value of twet at the current air
volume flow rate and entering air conditions is first calculated based on the rated value of twet
entered by the user:
twet = Minimum

twet,rated


•
Qlatent,rated
•
Qlatent

, twet,max


(15.154)
where:
twet is the nominal time for condensate removal to begin at the current airflow and entering air
conditions, starting with a dry coil (sec)
840
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.9: Concepts of Moisture Buildup and Evaporation
15.2. COILS
841
twet,rated is the nominal time for condensate removal to begin at the coil’s rated airflow and
entering air conditions, starting with a dry coil (sec)
˙Qlatent,rated is the cooling coil latent capacity at the rated airflow and temperature conditions
(W)
˙Qlatent is the cooling coil latent capacity at the current airflow and temperature conditions (W)
twet,max is the maximum allowed value for twet (9999.0 sec).
Likewise, the value of γ at the current air volume flow rate and entering air conditions is
calculated based on the rated value of γ entered by the user:
γ = γrated


•
Qlatent,rated
•
Qlatent



Tdb,i −Twb,i
Tdb,rated −Twb,rated

(15.155)
where:
γ is the ratio of the initial moisture evaporation rate from the cooling coil (when the compressor
first turns off, in Watts) and the coil’s steady-state latent capacity (Watts) at the current air volume
flow rate and entering air conditions
γrated is equal to γ at the rated air flow and entering air conditions
Tdb,i is the dry-bulb temperature of the air entering the cooling coil (◦C)
Twb,i is the wet-bulb temperature of the air entering the cooling coil (◦C)
Tdb,rated is the dry-bulb temperature of air entering the cooling coil at rated conditions (26.7◦C)
Twb,rated is the wet-bulb temperature of air entering the cooing coil at rated conditions (19.4◦C).
The cooling coil on and off times are then calculated based on the maximum number of cycles
per hour and the calculated run-time fraction for the coil.
ton =
3600
4Nmax (1 −X)
(15.156)
toff =
3600
4NmaxX
(15.157)
where:
ton is the duration of cooling coil on-cycle (sec)
Nmax is the maximum on/off cycles per hour (cph)
X is the cooling coil runtime fraction (-)
toff is the duration of cooling coil off-cycle (sec).
For cycling fan systems, the duration of the heating coil on and off cycles are also calculated.
When the heating coil operates for a longer duration of time than the cooling coil, latent degradation
can also occur. For this case, the off-cycle time (i.e., the amount of time the fan operates longer
than the cooling coil) is recalculated and based on the difference between the heating coil on-cycle
time and the cooling coil on-cycle time. Ton and Toff for the heating coil are calculated in the same
manner as shown above except that the heating run-time fraction is used for the calculations. This
model assumes that the cycling rate of the cooling and heating coils are the same. In addition, since
the heating coil cycling rate may be different than the cooling coil (based on run-time fractions), the
heating coil may also turn on again before the next cooling coil on-cycle. The following equations
are used when the heating coil operates for a longer time period than does the cooling coil.
ton,heating =
3600
4Nmax (1 −Xheating)
(15.158)
842
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
toff,heating =
3600
4Nmax (Xheating)
(15.159)
ton,heating = ton,heating + MAX
(
0, MIN
(
ton,heating,
((
ton + toff
)
−
(
ton,heating + toff,heating
))))
(15.160)
toff = MIN (toff, ton,heating −ton)
(15.161)
where:
ton,heating is the duration of heating coil on-cycle (sec)
X,heating is the heating coil runtime fraction (-)
toff,heating is the duration of heating coil off-cycle (sec).
The equation for calculating the time to when moisture first begins to fall from the cooling coil
is shown below, and is solved iteratively by EnergyPlus:
tj+1
o
= γtoff −
 γ2
4twet

t2
off −τ

e
tj
o
τ
−1

, toff ≤
2twet
γ

(15.162)
where:
to is the time where condensate removal begins (sec)
τ is the latent capacity time constant at start-up (sec)
j is the iteration number.
The part-load latent heat ratio of the cooling coil is then calculated with to , ton and τ, which is
in turn used to calculate the “effective” sensible heat ratio of the cooling including part-load latent
degradation effects.
LHR
LHRss
= Maximum




ton −to
ton + τ

e( −ton
τ ) −1


, 0.0


(15.163)
SHReff = 1 −(1 −SHRss)
 LHR
LHRss

(15.164)
where:
LHR is the part-load latent heat ratio
LHRss is the latent heat ratio at steady-state conditions (1 −SHRss with SHRss from Equa-
tion 15.137)
SHReff is the part-load sensible heat ratio (SHRss ￿SHReff ￿1.0)
SHRss is the steady-state sensible heat ratio (from Equation 15.137).
With the “effective” SHR for the coil at the current operating conditions, including the impacts
of latent degradation, Equations 15.138 through 15.141 are then used to calculate the properties
of the air leaving the cooling coil when it operates. Finally, Equations 15.151 through 15.153 are
used to calculate the average leaving air conditions (average when the coil is on and off) for the
simulation time step.
15.2. COILS
843
15.2.4.9
Basin Heater For Single-Speed DX Coil
Calculations are also made to estimate the electric power input to the DX coil basin heater. A
schedule may be used to disable the basin heater during regular maintenance periods or other time
periods (e.g., during summer). If a schedule is not provided, the basin heater is assumed to be
available the entire simulation time period. The basin heater operates when it is scheduled on, the
outdoor air dry-bulb temperature is below the basin heater setpoint temperature, and the DX coil
is not active. The user is required to enter a basin heater capacity (watts per degree Kelvin) and a
heater setpoint temperature (oC) if they want to model basin heater electric power.
Pbasinheater = max (0.0, CAPbasinheater (Tsetpoint,basin −Tdb,outdoor) (1 −RTF))
(15.165)
Ebasinheater = (P basinheater)(TimeStepSys)3600
(15.166)
where:
Pbasinheater is the DX coil basin heater electric power (W)
Ebasinheater is the DX coil basin heater electric consumption (J)
Tsetpoint,basin is the basin heater setpoint temperature (◦C)
Tdb,outdoor is the outdoor air dry-bulb temperature (◦C)
CAP basinheater is the basin heater capacity (W/K)
RTF is the run time fraction of DX cooling coil.
15.2.4.10
Special Calculations for Coil:Cooling:DX:TwoStageWithHumidityControlMode
with CoilPerformance:DX:Cooling
The multimode DX coil uses 1 to 4 set of performance specifications which all feed into the main
DX coil model as described above. The multimode DX coil may have 1 or 2 capacity stages and
may have 1 enhanced dehumidification mode in addition to its “normal” or base mode performance.
Any mode may specify that a portion of the total airflow is bypassed.
15.2.4.10.1
Bypass Operation
When a mode has coil bypass, the non-bypassed air flow fraction is used to model the DX coil
performance as described above. Then the bypassed air stream is mixed with the conditioned air
stream and these conditions are place on the coil outlet node.
15.2.4.10.2
Multi-Stage Operation
Multi-stage control is modeled with the DX coil. If 2-stage operation has been specified, stage
1 is assumed to operate first and continue to operate if stage 2 is required. If latent degradation is
active, only one of the stages will be degraded. If stage 1 operates for less than the full time step,
then latent degradation is applied. If stage 2 operates, then stage 1 is running for the full time step
and latent degradation is applied only to the portion of the latent load which is attributed to stage
2 operation.
844
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.4.10.3
Enhanced Dehumidification Mode
If enhanced dehumidification mode is available, this is controlled by the parent object of the DX
coil, such as DXSystem:AirLoop. A dehumidification mode flag is passed to the coil model which
is used to select a different set of performance specifications from a CoilPerformance:DX:Cooling
input object. Then the simulation of the DX coil proceeds as described above including any bypass
or multi-stage operation.
15.2.4.10.4
Subcool Reheat Mode
When 3 operation modes are entered in the Coil:Cooling:DX:CurveFit:Performance object with
a parent as Coil:Cooling:DX, the coil is considered as a Subcool Reheat Coil and can perfom normal
DX coil operation alone, and combined sensible cooling and dehumidification simultaneously with
combination of normal mode and subcool or reheat mode. Load sensible heat ratio (LoadSHR) (
Zone Sensible Load / ( Zone Sensible Load + Zone Latent Load)) determines which mode operates.
The zone sensible and latent loads determine the coil delivered energy between system supply
node and controlled zone node. Due to fan heat and outdoor air introduction, the coil inlet node
conditions are not equal to ones at the controlled zone node. In other words, the requested coil
output sensible heat ratio (CoilSHR) (Sensible Coil output / (Sensible Coil Output + Latent Coile
Output)) will be different from LoadSHR. The given LoadSHR needs to be converted into coil
sensible heat ratio (CoilSHR), so that coil requested sensible and latent energy can be delivered
correctly to control zone temperature and humidity ratio simultaneously.
CoilSHR calculation procedure
1. Get full system sensible and latent outputs in normal mode as SenSysOutput and LatSysOut-
put.
2. Since system outputs are proportional to part load ratio (PLR), sensible (SenPLR) and latent
(LatPLR) part load ratios can be calculated below
SenPLR = SenLoad / SenSysOutput
LatPLR = LatLoad / LatSysOutput
3. At the same time, coil sensible and latent outputs across the coil are obtained in Step 2 as
SenCoilOutput and LatCoilOutput.
4.
If coil sensible and latent outputs are also propotional to the part load ratios, sensible
(SenCoil) and latent (LatCoil) coil load at given part load ratios are calculated as
SenCoil = SenPLR \* SenCoilOutput
LatCoil = LatPLR \* LatCoilOutput
It should be pointed out that coil outputs at PLR = 0 are zero. In other words, both linear
functions has zero value of the constant term.
5. Coil sensible heat ratio (CoilSHR) can be calculated as
CoilSHR = SenCoil / (SenCoil + LatCoil)
After getting CoilSHR, coil performance can be calculated as follows
Simulation logic
1. No latent control
Perform normal operation with SHRNormal (See Coil:Cooling:DX:SingleSpeed object)
2. Latent control
a. If CoilSHR >= SHRNormal
Perform normal operation to meet sensible load, adjusted by PLR for a single capacity equipment
SenLoad = SenOut \* PLR
b. Else if SHRNormal > CoilSHR And CoilSHR >= SHRSub
15.2. COILS
845
Perform combination between normal and subcooling operation
CoilSHR = SHRSub \* rSub + SHRNormal \* (1 - rSub)
SenLoad = [SenOutSub \* rSub + SenOutNormal \* (1 - rSub)] \* PLR
c. Else if SHRSub > CoilSHR And CoilSHR >= SHRReheat
Perform combination between normal and reheat operation
CoilSHR = SHRReheat \* rReheat + SHRNormal \* (1 - rSub)
SenLoad = [SenOutSub \* rSub + SenOutNormal \* (1 - rSub)] \* PLR
Else
Performreheatg operation
SenLoad = SenOutReheat \* PLR
End If
where
SHRNormal = Gross sensible heat ratio in normal mode
SHRSubl = Gross sensible heat ratio in subcool mode
SHRReheatl = Gross sensible heat ratio in reheat mode
rSub = Subcooling mode ratio between subcooling and normal operation
rReheat = Reheat mode ratio between hot gas reheat and normal operation
15.2.4.11
Standard Rating of Single-Speed DX Cooling Coils
For small single-speed direct expansion (DX) cooling coils, the industry standard ratings of Standard
Rating Cooling Capacity and Seasonal Energy Eﬀiciency Ratio (SEER) are calculated according to
ANSI/AHRI Standard 210/240 (AHRI 2008). These ratings apply to unitary air conditioners and
air-source unitary heat pumps with air-cooled condensers with standard rating cooling capacities
under 19 kW (<65,000 Btu/hr). For larger DX cooling coils, the industry standard ratings of Stan-
dard Rating Cooling Capacity, Energy Eﬀiciency Ratio (EER), and Integrated Energy Eﬀiciency
Ratio (IEER) are calculated according to ANSI/AHRI Standard 340/360 (AHRI 2007).
These
ratings apply to unitary air conditioners and air-source unitary heat pumps with standard rating
cooling capacities from 19 kW to below 73.2 kW (65,000 Btu/hr to <250,000 Btu/hr).
For the Coil:Cooling:DX:SingleSpeed object in EnergyPlus, these standard ratings are not direct
inputs to the model. However, these standard ratings can be calculated using user-entered infor-
mation for the Coil:Cooling:DX:SingleSpeed object. Since users sometimes lump the performance
of several smaller DX cooling units into a single larger cooling coil object for simulation purposes,
EnergyPlus outputs the Standard Rating Cooling Capacity, SEER, EER, and IEER regardless of
the magnitude of the standard rating cooling capacity of the coil. It is up to the user to determine
which standard ratings are applicable to the cooling coil(s) they are modeling. These standard
rating values are provided in the eplusout.eio output file (Ref. OutputDetailsAndExamples.pdf)
and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equip-
ment Summary). Currently, the standard ratings are only calculated and output for single-speed
DX cooling coils with air-cooled condensers. If the single-speed DX coling coil is specified with an
evaporatively-cooled condenser, then no standard ratings are output from EnergyPlus at this time.
Note: The standard ratings described in this section require that the DX cooling coil model
be evaluated at specific operating conditions (i.e., specific wet-bulb temperatures for air entering
the cooling coil and dry-bulb temperatures for air entering the air-cooled [outdoor] condenser). If
the cooling coil performance curves can not be evaluated at the required test conditions, then a
standard rating value calculated at the curves limit will be output and a warning message will
846
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
written to eplusout.err. For example, if the curve object (Curve:Biquadratic) for Total Cooling
Capacity Function of Temperature Curve has a minimum value of 21◦C for dry-bulb temperature
entering the air-cooled condenser coil, the IEER calculation requires that EERD be calculated at
18.3◦C – so, this would result in IEER calculatd at user specified curve limit as an output and a
warning message in the eplusout.err file.
The standard rating cooling capacity (AHRI 2007, AHRI 2008) is calculated as follows:
˙QStandardRating =
˙QTotal,Rated (TotCapTempModFacRated) (TotCapFlowModFacRated)
−

FanPowerPerV olFlowRate · ˙VRated

(15.167)
where:
˙QStandardRating is the standard Rating (Net) Cooling Capacity (W)
˙QTotal,Rated is the rated Total (Gross) Cooling Capacity, user input (W)
TotCapTempModFacRated is the total Cooling Capacity Function of Temperature Curve evalu-
ated with 19.44◦C wet-bulb temperature air entering the cooling coil and 35.0◦C dry-bulb temper-
ature air entering the air-cooled (outdoor) condenser (dimensionless)
TotCapFlowModFacRated is the total Cooling Capacity Function of Flow Fraction Curve eval-
uated at a flow fraction of 1.0 (dimensionless)
FanPowerPerV olFlowRate is the rated Evaporator Fan Power Per Volume Flow Rate, user
input (W/(m3/s))
˙VRated is the rated Air Volume Flow Rate, user input (m3/s).
The Rated Evaporator Fan Power Per Volume Flow rate is a user-entered value, with a default
of 773.3 W/(m3/s)) if the user leaves this input field blank.
The default value is taken from
ANSI/AHRI Standards 210/240 and 340/360 where it is defined for systems which do not have a
cooling coil fan furnished as part of the system (e.g., a DX cooling coil mounted in the ductwork
downstream of a gas furnace where the furnace contains the fan used for air distribution across
the gas heating coil and the downstream DX cooling coil). The test conditions in ANSI/AHRI
Standards 210/240 and 340/360 vary the external static pressure (i.e., pressure drop associated
with ductwork and other devices external to the indoor fan/coil section) seen by the supply air
fan based on the standard rating cooling capacity. Note, however, that external static pressure
in actual installations is typically much higher. Further details regarding indoor fan power per
volume flow rate can be found in Walker and Lutz (2005) and Walker (2007), including differences
between Permanent Split Capacitor (PSC) and Brushless Permanent Magnet (BPM) fan motors.
Especially at the low external static pressures defined in the ANSI/AHRI Standards, BPM motors
(e.g., Electronically Commutated Motors (ECMs)) can draw significantly less power (e.g., 50-75%
less) than PSC motors.
The seasonal energy eﬀiciency ratio (SEER) is calculated as follows:
SEER = PLF0.5 · EERTestB
(15.168)
EERTestB =
˙QTotal,Net,TestB
PowerTotal,TestB
(15.169)
15.2. COILS
847
˙QTotal,Net,TestB
= ˙QTotal,Rated (TotCapTempModFacTestB) (TotCapFlowModFacRated)
−

FanPowerPerV olFlowRate · ˙VRated

(15.170)
PowerTotal,TestB
= ˙QTotal,Rated (TotCapTempModFacTestB) (TotCapFlowModFacRated) · EIRTestB
+

FanPowerPerV olFlowRate · ˙VRated

(15.171)
EIRTestB =
1
COPrated
(EIRTempModFacTestB) (EIRFlowModFacRated)
(15.172)
where:
PLF0.5 is the part load fraction correlation curve evaluated at a part load ratio (PLR) of 0.5
(dimensionless)
EERTestB is the energy eﬀiciency ratio with 19.44◦C wet-bulb temperature air entering the
cooling coil, 27.78◦C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and
rated air volume flow through the cooling coil (W/W)
˙QTotal,Net,TestB is the net total cooling capacity with 19.44◦C wet-bulb temperature air entering
the cooling coil, 27.78◦C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and
rated air volume flow through the cooling coil (W)
TotCapTempModFacTestB is the total cooling capacity function of temperature curve evaluated
with 19.44◦C wet-bulb temperature air entering the cooling coil and 27.78◦C dry-bulb temperature
air entering the air-cooled (outdoor) condenser (dimensionless)
PowerTotal,TestB is the total electric power (compressors, condenser fans and evaporator fan)
with 19.44◦C wet-bulb temperature air entering the cooling coil, 27.78◦C dry-bulb temperature air
entering the air-cooled (outdoor) condenser, and rated air volume flow through the cooling coil (W)
COPrated is the Coeﬀicient of Performance at rated conditions, user input (W/W)
EIRTempModFacTestB is the Energy Input Ratio function of temperature curve evaluated with
19.44◦C wet-bulb temperature air entering the cooling coil and 27.78◦C dry-bulb temperature air
entering the air-cooled (outdoor) condenser (dimensionless)
EIRFlowModFacRated is the Energy Input Ratio function of flow fraction curve evaluated at a
flow fraction of 1.0 (dimensionless).
Energy Eﬀiciency Ratio (EER) is another standard rating (AHRI 2007), and it is defined as the
ratio of the total cooling capacity to the total power input at any given set of rating conditions,
expressed in W/W (or Btu/W-h). For this class of air-cooled DX cooling coils, EER is calculated
at rated test conditions as follows:
EER =
˙QStandard Rating
PowerTotal,Rated
(15.173)
PowerTotal,Rated
= ˙QTotal,Rated (TotCapTempModFacRated) (TotCapFlowModFacRated) · EIRRated
+

FanPowerPerV olFlowRate · ˙VRated

(15.174)
848
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
EIRRated =

1
COPRated

(EIRTempModFacRated)(EIRFlowModFacRated)
(15.175)
where:
EER is the Energy Eﬀiciency Ratio (W/W)
PowerTotal,Rated is the total electric power (compressors, condenser fans and evaporator fan)
with 19.44◦C wet-bulb temperature air entering the cooling coil, 35.0◦C dry-bulb temperature air
entering the air-cooled (outdoor) condenser, and air flow rate across the evaporator at the Rated
Air Volume Flow Rate (W).
TotCapTempModFacRated is the total cooling capacity function of temperature curve evaluated
with 19.44◦C wet-bulb temperature air entering the cooling coil and 35.0◦C dry-bulb temperature
air entering the air-cooled (outdoor) condenser (dimensionless)
EIRTempModFacRated is the Energy Input Ratio function of temperature curve evaluated
with 19.44◦C wet-bulb temperature air entering the cooling coil and 35.0◦C dry-bulb temperature
air entering the air-cooled (outdoor) condenser (dimensionless).
The Integrated Energy Eﬀiciency Ratio (IEER) is intended to be a measure of merit for the
cooling coil’s part-load eﬀiciency. IEER replaced Integrated Part-Load Value (IPLV) as the part-
load performance metric in Std. 340/360 as of January 1, 2010. Full details regarding the IEER
calculation are available in ANSI/AHRI Std. 340/360 (AHRI 2007). A summary of the IEER
calculations made by EnergyPlus for single-speed air-cooled DX cooling coils is provided below:
IEER = (0.02 · EERA) + (0.617 · EERB) + (0.238 · EERC) + (0.125 · EERD)
(15.176)
where,
EERA is the EER at 100% net capacity at AHRI standard rating conditions (same as EER
calculation shown above)
EERB is the EER at 75% net capacity and reduced outdoor air temperature
EERC is the EER at 50% net capacity and reduced outdoor air temperature
EERD is the EER at 25% net capacity and reduced outdoor air temperature.
EERB−D = LF · ˙QTotal,Net,PartLoad
PowerTotal,PartLoad
(15.177)
PowerTotal,PartLoad = LF (CD · PowerCompCondFan,PartLoad)+

FanPowerPerV olFlowRate · ˙VRated

(15.178)
PowerCompCondFan,PartLoad = ˙QTotal,Rated (TotCapTempModFacPartLoad)
· (TotCapFlowModFacRated) · EIRPartLoad
(15.179)
EIRPartLoad =

1
COPRated

(EIRTempModFacPartLoad)(EIRFlowModFacRated)
(15.180)
15.2. COILS
849
where:
˙QTotal,Net,PartLoad is the net total cooling capacity with 19.44◦C wet-bulb temperature air entering
the cooling coil rated air volume flow through the cooling coil (W). The dry-bulb temperature of
air entering the air-cooled condenser varies (B = 27.5◦C, C = 20.0◦C, D = 18.3◦C).
PowerTotal,PartLoad is the total electric power (compressors, condenser fans and evaporator fan)
with 19.44◦C wet-bulb temperature air entering the cooling coil and air flow rate across the evap-
orator at the Rated Air Volume Flow Rate (W). The dry-bulb temperature of air entering the
air-cooled condenser varies (B = 27.5◦C, C = 20.0◦C, D = 18.3◦C).
PowerCompCondFan,PartLoad is the electric power of the compressor and condenser fan at the
various part-load ratios, with 19.44◦C wet-bulb temperature air entering the cooling coil and rated
supply air volume flow rate (W). The dry-bulb temperature of air entering the air-cooled condenser
varies per the part-load ratio (B = 27.5◦C, C = 20.0◦C, D = 18.3◦C).
EIRTempModFacPartLoad is the Energy Input Ratio function of temperature curve evaluated
with 19.44◦C wet-bulb temperature air entering the cooling coil and dry-bulb temperature of air
entering the air-cooled condenser corresponding to the reduced part-load ratio (B = 27.5◦C, C =
20.0◦C, D = 18.3◦C) (dimensionless).
CD is the degradation coeﬀicient to account for cycling of the compressor = 1.13 – 0.13LF
LF is the fractional “on” time at the desired load point.
The load factor (LF) is the fractional “on” time for the desired reduced load points (75%, 50%,
or 25%) calculated from the following equation:
LF =

% Load/100

· ˙QStandardRating
˙QTotal,Net,PartLoad
(15.181)
where %Load is the part-load operating points, i.e., 75% (B), 50% (C), 25% (D).
The calculations for QTotal,Net,PartLoad and PowerTotal,PartLoad are calculated in nearly the same
way as QTotal,Net,TestB and PowerTotal,TestB are calculated for SEER (defined above). The only dif-
ference is that these cooling capacity and power values, used for calculating EERB/EERC/EERD
for IEER, are calculated for a series of dry-bulb temperatures of air entering the air-cooled con-
denser (B = 27.5◦C, C = 20.0◦C, D = 18.3◦C) and part-load performance degradiation correction
is also applied to the condensing unit electric power calculation.
15.2.4.12
ANSI/ASHRAE 127 - Standard Ratings of Single-Speed DX Cooling Coils
For computer and data processing room unitary air conditioners single-speed direct expansion (DX)
cooling coils, the standard ratings net total cooling capacity and total cooling electric power inputs
are calculated according to ANSI/AHRI Standard 127 (ASHRAE 2012). These ratings apply to
unitary air conditioners with air-cooled. If the single-speed DX cooling coil is specified with an
evaporatively-cooled condenser, then no standard ratings are output from EnergyPlus at this time.
These standard ratings are not direct inputs to the model. However, these standard ratings can
be calculated using user-entered information for the Coil:Cooling:DX:SingleSpeed object. These
standard rating values are provided in the eplusout.eio output file and also in the predefined tabular
output reports (Output:Table:SummaryReports object, Equipment Summary).
Note: The standard ratings described in this section require that the DX cooling coil model be
evaluated at sixteen different test conditions (i.e., specific wet-bulb temperatures for air entering the
cooling coil and dry-bulb temperatures for air entering the air-cooled [outdoor] condenser) for each
850
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
of the four standard tests and four application classes (ASHRAE – 2012). The four test conditions:
A, B, C and D are provided in the ANSI/ASHRAE Standard 127. And the test conditions are
different for each application classes described in the standard. In total sixteen performance data of
net cooling capacity and total electric power inputs are reported. The total cooling electric power
includes the supply fan power.
Rated Cooling Tests
Application
Class
A
B
C
D
Class 1
23.9◦C(75.0◦F) 23.9◦C(75.0◦F) 23.9◦C(75.0◦F) 23.9◦C(75.0◦F)
Tdb, Indoor
Class 2
29.4◦C(85.0◦F) 29.4◦C(85.0◦F) 29.4◦C(85.0◦F) 29.4◦C(85.0◦F)
Class 3
35.0◦C(95.0◦F) 35.0◦C(95.0◦F) 35.0◦C(95.0◦F) 35.0◦C(95.0◦F)
Class 4
40.5◦C(105◦F)
40.5◦C(105◦F)
40.5◦C(105◦F)
40.5◦C(105◦F)
Tdp, Indoor
35.0◦C(95.0◦F) 26.7◦C(80.0◦F) 18.3◦C(65.0◦F) 4.4◦C(40.0◦F)
Tdb, Outdoor
35.0◦C(95.0◦F) 26.7◦C(80.0◦F) 18.3◦C(65.0◦F) 4.4◦C(40.0◦F)
The standard rating net total cooling capacity is calculated as follows:
˙QStandardRating =
˙QTotalRated (TotCapTempModFacRated) (TotCapFlowModFacRated)
−

FanPowerPerVolFlowRate · ˙VRated

(15.182)
where:
˙QStandardRating is the standard rating (net) cooling capacity (W)
˙QTotal,Rated is the rated Total (Gross) Cooling Capacity, user input (W)
TotCapTempModFacRated is the total cooling capacity function of temperature curve evaluated
at wet-bulb temperature of air entering the cooling coil and dry-bulb temperature of air entering
the air-cooled (outdoor) condenser (dimensionless)
TotCapFlowModFacRated is the total cooling capacity function of flow fraction curve evaluated
at a flow fraction of 1.0 (dimensionless)
FanPowerPerVolFlowRate is the rated evaporator fan power per volume flow rate, user input
(W/(m3/s))
˙VRated is the rated air volume flow rate, user input (m3/s).
The standard rating net total cooling electric power input is calculated as follows:
PowerTotal =
h
˙QTotal,Rated (TotCapTempModFac) (TotCapFlowModFacRated)
i
·EIR + (FanPowerPerVolFlowRate · \_VRated)
(15.183)
EIRTempModFacEIRFlowModFacRated
COPRated
(15.184)
where:
15.2. COILS
851
EER is the Energy eﬀiciency ratio at wet-bulb temperature of air entering the cooling coil,
dry-bulb temperature of air entering the air-cooled (outdoor) condenser, and rated air volume flow
through the cooling coil (W/W)
TotCapTempModFac is the total cooling capacity function of temperature curve evaluated at
the test condition of wet-bulb temperature of air entering the cooling coil and dry-bulb temperature
of air entering the air-cooled (outdoor) condenser (dimensionless)
PowerTotal is the total electric power (compressors, condenser fans and evaporator fan) at the
test conditions of wet-bulb temperature of air entering the cooling coil, and dry-bulb temperature
of air entering the air-cooled (outdoor) condenser, and rated air volume flow through the cooling
coil (W)
COPRated is the Coeﬀicient of Performance at rated conditions, user input (W/W)
EIRTempModFac is the Energy Input Ratio function of temperature curve evaluated at the test
condition of wet-bulb temperature of air entering the cooling coil and dry-bulb temperature of air
entering the air-cooled (outdoor) condenser (dimensionless)
EIRFlowModFacRated is the Energy Input Ratio function of flow fraction curve evaluated at a
flow fraction of 1.0 (dimensionless).
Reference:
ASHRAE 2012. ANSI/ASHRAE Standard 127-2012 Method of Testing for Rating Computer
and Data Processing Room Unitary Air Conditioners.
15.2.4.13
Basin Heater For Two-Stage DX Coil
Basin heater for the object Coil:Cooling:DX:TwoStageWithHumidityControlMode operates in the
same manner as for Coil:Cooling:DX:SingleSpeed. Refer to the “Basin Heater For Single-Speed DX
Coil” description above.
If the number of capacity stages is equal to 1 and the CondenserType for that stage is Evap-
Cooled, then the basin heater power is calculated for (1 - RunTimeFractionStage1) of DX coil.
If the number of capacity stages is greater than 1, then
1. If the CondenserType for stage 1 is EvapCooled, then the basin heater power is calculated
for (1 - RunTimeFractionStage1) of DX coil
2. Elseif the CondenserType for stage 2 is EvapCooled, then the basin heater power is calculated
for (1 - RunTimeFractionStage2) of DX coil.
15.2.4.14
References
AHRI 2008. ANSI/AHRI Standard 210/240: 2008 Standard for Performance Rating of Unitary Air-
Conditioning & Air-Source Heat Pump Equipment.
Arlington, VA: Air-Conditioning, Heating,
and Refrigeration Institute.
AHRI 2007. ANSI/AHRI Standard 340/360: 2007 Standard for Performance Rating of Com-
mercial and Industrial Unitary Air-Conditioning and Heat Pump Equipment. Arlington, VA: Air-
Conditioning, Heating, and Refrigeration Institute.
ASHRAE. 1993. HVAC2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculation.
Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Carrier, W.H., R.E. Cherne, W.A. Grant, and W.H. Roberts. 1959. Modern air conditioning,
heating and ventilating, 3d ed. New York: Pitman Publishing Corporation.
852
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Henderson, H.I. Jr., K. Rengarajan, and D.B. Shirey III. 1992. The impact of comfort control
on air conditioner energy use in humid climates. ASHRAE Transactions 98(2): 104-113.
Henderson, H.I. Jr. and K. Rengarajan. 1996. A Model to Predict the Latent Capacity of Air
Conditioners and Heat Pumps at Part-Load Conditions with Constant Fan Operation. ASHRAE
Transactions 102(2): 266-274.
Henderson, H. 1998. The impact of part load air conditioner operation on dehumidification
performance: Validating a latent capacity degradation model. Presented at ASHRAE’s IAQ &
Energy ‘98 conference. New Orleans, LA. October.
Henderson, H. and D. Shirey. 2003. Understanding the Dehumidification Performance of Air-
Conditioning Equipment at Part-Load Conditions.
Paper presented at Joint CIBSE/ASHRAE
Conference, Building Sustainability, Value and Profit. September. Edinburgh, Scotland.
Walker, I.S. and Lutz, J.D. 2005. Laboratory Evaluation of Residential Furnace Blower Perfor-
mance. Berekely, CA: Lawrence Berkeley National Laboratory, Report LBNL 58752.
Walker, I.S. 2007. Comparing Residential Furnace Blowers for Rating and Installed Perfor-
mance. Berkeley, CA: Lawrence Berkeley National Laboratory, Environmental Energy Technolo-
gies Division Report LBNL 62344.
15.2.5
Multi-Speed Electric DX Air Cooling Coil
15.2.5.1
Overview
This model (object name Coil:Cooling:DX:MultiSpeed) simulates the performance of an air-to-
air direct expansion (DX) cooling system. The main difference compared to the other cooling coil
models, such as Coil:Cooling:DX:SingleSpeed, is that this cooling coil allows modeling of two to four
discrete compressor speeds. Each speed has a set of corresponding performance information at rated
conditions along with curve fits for variations in total capacity, SHR, energy input ratio and part-
load fraction to determine the performance of the unit at part-load conditions (DOE 1982). The full
load supply airflow rate is dependent on the speed number and provided by its parent object (Ref.
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed). The part-load impact on coil energy use
is automatically applied to the lowest speed. A choice is provided to determine whether part-load
impacts on coil energy use are applied when the coil is operating at speeds greater than speed 1.
This model simulates the thermal performance of the indoor DX cooling coil, and the power
consumption of the outdoor unit (multispeed compressor, fans, and crankcase heaters). The per-
formance of the indoor supply air fan varies widely from system to system depending on control
strategy (e.g., constant fan vs. AUTO fan), fan type, fan motor eﬀiciency and pressure losses
through the air distribution system. Therefore, this DX system model does not account for the
thermal effects or electric power consumption of the indoor supply air fan. EnergyPlus contains
separate models for simulating the performance of various indoor fan configurations, and these
models can be easily linked with the DX system model described here to simulate the entire DX
system being considered. For the time being, this coil model can only be called by the parent object
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.
When the model determines performance at Speed 1 (the lowest speed) or cycling be-
tween OFF and Speed 1, its performance is almost the same as the performance for the
Coil:Cooling:DX:SingleSpeed model.
However, the outlet conditions are calculated slightly
differently. Therefore, the Coil:Cooling:DX:SingleSpeed model may be considered as a subset of
the model described here.
When the multispeed coil model determines performance at higher
15.2. COILS
853
speeds (above 1), the model linearly interpolates the performance at two consecutive speeds (n-1
and n) as needed to meet the cooling load, with the fraction of time at each speed established by
the speed ratio.
When single mode operation is specified at higher speeds (above 1), defined in the UnitarySys-
temPerformance:Multispeed object, a child object of AirLoopHVAC:UnitarySystem, its performance
is almost the same as the performance for the Coil:Cooling:DX:SingleSpeed model at different flow
rate and capacity with given speed number. No linear interpolation is performed between two ad-
jacent speeds. The highest speed which does not exceed the sensible load is used for each HVAC
timestep. This operation does not apply to speed 1 operation and the case when the sensible load
is above the highest sensible capacity.
15.2.5.2
Model Inputs
The model inputs are also very similar to the inputs of the Coil:Cooling:DX:SingleSpeed object.
The main difference is that this multispeed model requires a set of fields at each speed, such as
rated capacity, rated SHR, rated COP, two capacity modifiers, two energy input ratio modifiers,
part-load correction, and latent degradation inputs. The inputs also include waste heat fraction at
the rated conditions and modifier as a function of temperature to calculate recoverable waste heat
for heat recovery, which are not available in the similar Coil:Cooling:DX:SingleSpeed object
15.2.5.3
Speed 1 Operation
The calculation procedures in this model, including defrost and crankcase heater, are in-
dentical to the Coil:Heating:DX:SingleSpeed object (Ref:
Coil:Heating:DX:SingleSpeed) with
one exception:
outlet node condition calculation when the supply air fan operates continu-
ously (i.e., supply air fan operating mode schedule value is not equal to 0; Ref.
AirLoopH-
VAC:UnitaryHeatPump:AirToAir:MultiSpeed).
The following procedure provides the detailed description of the exception.
• Total delivered cooling capacity
The total delivered cooling capacity for speed 1 operating at the cycling ratio needed to meet
the requested cooling load is:
Qcoil,cycling = ˙mSpeed1 ∗CycRatio ∗(hinlet −houtlet,full)
(15.185)
where:
Qcoil,cyclingl is the delivered total cooling capacity for Speed 1 operating at a specific cycling ratio
(W)
˙mSpeed 1 is the air mass flow rate through cooling coil at Speed 1 as set by the parent object
(kg/s)
houtlet,full is the specific enthalpy of the coil outlet air during full-load operation at Speed 1 (no
cycling) (J/kg)
hinlet is the specific enthalpy of the coil inlet air (J/kg)
CycRatio is the cycling ratio at Speed 1, ratio of requested heating load to the full-load capacity
of the coil at Speed 1 (dimensionless).
It is assumed that the coil provides no cooling capacity when the coil is OFF, even if the supply
air fan continues to operate.
854
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
• Outlet air specific enthalpy
The average specific enthalpy of the coil outlet air is then calculated based on the total delivered
cooling capacity and the average air mass flow rate entering the coil:
houtlet,average = hinlet −Qcoil,cycling
·minlet
(15.186)
where
houtlet,average is the averaged specific enthalpy at the coil outlet (J/kg)
hinlet is the specific enthalpy at the coil inlet (J/kg)
Qcoil,cycling is the total capacity at full load (W)
˙minlet is the mass flow rate at the inlet to the coil as established by the parent object (Ref.
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow
rate is the average value determined by the parent object, accounting for the specified flow rate
when the cooling coil is ON and the specified flow rate when the cooling coil is OFF for the time
step being simulated.
• Sensible capacity
The minimum humidity ratio (HRmin) is based on humidity ratios between inlet and full load
outlet as:
HRmin = Minimum(HRinlet, HRfull)
(15.187)
where
HRinlet is the humidity ratio at the inlet (kg/kg)
HRfull is the full load humidity ratio at the outlet (kg/kg).
The coil sensible capacity may be calculated as:
Qcoil,sens = ˙mSpeed1 ∗CycRatio ∗[hinlet(Tinlet, HRmin) −houtlet,full(Toutlet,full, HRmin)]
(15.188)
where:
Qcoil,sens is the delivered sensible cooling capacity (W)
houtlet,full is the full load specific enthalpy at the coil outlet as a function of outlet dry-bulb
temperature at the full load, and the minimum humidity ratio (J/kg)
hinlet is the specific enthalpy at the coil inlet (J/kg).
• Latent capacity
The latent capacity is the difference between total and sensible capacities
Qcoil,latent = Qcoil,cycling −Qcoil,sens
(15.189)
where Qcoil,latent is the delivered latent cooling capacity (W).
• Average outlet air humidity ratio
15.2. COILS
855
The averaged outlet HR can be calculated as:
HRoutlet,average = HRinlet −Qcoil,latent
λ ˙minlet
(15.190)
where λ is the heat of vaporization as a function of HRmin and CycRatio \* Toutlet,full+(1-
CycRatio) \* Tinlet (J/kg).
• Average outlet air temperature
Using the above averaged outlet humidity ratio and specific enthalpy, the averaged outlet tem-
perature can be calculated using the psych function of PsyTdbFnHW.
The main reason using the above approach is that outlet conditions are calculated in the same
way in low and high speed operation.
The crankcase heater defined for this DX cooling coil is enabled during the time that the com-
pressor is not running for either heating or cooling. The crankcase heater power use from either
heating or cooling is reported in the heating coil (Coil:Heating:DX:MultiSpeed).
15.2.5.4
Higher Speed Operation
This section describes how higher speed operation is simulated. When the required sensible load is
less than the full load sensible capacity at Speed n (Speed Number > 1), the following calculations
are performed:
• Bypass factor at Speed n-1 and Speed n
BypassFactorn = f(RatedBypassFactorn, RatedFlowRaten, ActualFowRaten)
(15.191)
BypassFactorn−1 = f(RatedBypassFactorn−1, RatedFlowRaten−1, ActualFowRaten−1)
(15.192)
where:
BypassFactori is the bypass factor at actual flow rate conditions at Speed i (dimensionless)
RatedBypassFactori is the bypass factor at the rated conditions at Speed i (dimensionless)
RatedFowRatei is the air mass flow rate at the rated conditions at Speed i (kg/s)
ActualFowRatei is the actual air mass flow rate at Speed i (kg/s)
i is Speed n or Speed n-1.
The bypass factor at Speed n is a function of the bypass factor at the rated conditions, rated
airflow rate, and actual flow rate at Speed n. The calculation is performed by a function, called
AdjustCBF in the DXCoil module.
• Total capacity at Speed n-1 and Speed n
856
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
TotCapn−1 = f(RatedCapn−1, TotCapTempModFacn−1, TotCapFlowModFacn−1, BypassFactorn−1)
(15.193)
TotCapn = f(RatedCapn, TotCapTempModFacn, TotCapFlowModFacn, BypassFactorn)
(15.194)
where
TotCapi is the total cooling capacity at given temperatures and flow rates at Speed i (W)
RatedCapi is the cooling capacity at the rated conditions at Speed i (W)
TotCapTempModFaci is the total cooling capacity modifier as a function of indoor web-bulb
temperature and outdoor air dry-bulb temperature at Speed i
TotCapFlowModFaci is the total cooling capacity modifier as a function of the ratio of the actual
flow rate across the cooling coil to the rated airflow rate at Speed i
i is Speed n or Speed n-1.
The calculation is performed by a subroutine, called CalcTotCapSHR in the DXCoil module.
• EIR at Speed n-1 and Speed n
EIRn−1 = RatedEIRn−1 ∗EIRTempModFacn−1 ∗EIRFlowModFacn−1
(15.195)
EIRn = RateEIRn ∗EIRTempModFacn ∗EIRFlowModFacn
(15.196)
where:
EIRi is the energy input ratio at given temperatures and flow rates at Speed i (W)
RatedEIRi is the energy input ratio at the rated conditions at Speed i (W)
EIRTempModFaci is the energy input ratio modifier as a function of indoor and outdoor air
dry-bulb temperature at Speed i
EIRFlowModFaci is the energy input ratio modifier as a function of ratio of the actual flow rate
across the heating coil to the rated airflow rate at Speed i
i is n or n-1.
• Full load outlet conditions at Speed n-1 and Speed n
The calculation procedure of full load outlet conditions at Speed n-1 and Speed n is
the same as the calculation procedure used in the Coil:Cooling:DX:SingleSpeed model (Ref.
Coil:Cooling:DX:SingleSpeed).
The difference is that the outlet conditions at Speed n-1 are
calculated based on the total cooling capacity and mass flow rate at Speed n-1, while the outlet
conditions at Speed n are calculated based on the total cooling capacity and mass flow rate at
Speed n.
• Effective total cooling capacity
15.2. COILS
857
Qcoil,SpeedRatio = (SpeedRatio) ˙mSpeed,n(hinlet −houtlet,FullSpeed n)
+(1 −SpeedRatio) ˙mSpeed,n−1(hinlet −houtlet,FullSpeed n−1)
(15.197)
where:
Qcoil,SpeedRatio is the delivered sensible cooling capacity at a given speed ratio between two
consecutive speeds (W)
˙mSpeed,n is the air mass flow rate through cooling coil at Speed n as set by the parent object
(kg/s)
˙mSpeed,n−1 is the air mass flow rate through cooling coil at Speed 1 as set by the parent object
(kg/s)
hinlet is the specific enthalpy at the coil inlet (J/kg)
houtlet,FullSpeed n is the full load specific enthalpy at the coil outlet at Speed n (J/kg)
houtlet,FullSpeed n−1 is the full load specific enthalpy at the coil outlet at Speed n-1 (J/kg).
• Average outlet air specific enthalpy
houtlet,average = hinlet −Qcoil,SpeedRatio
˙minlet
(15.198)
where:
houtlet,average is the averaged specific enthalpy at the coil outlet (J/kg)
hinlet is the specific enthalpy at the coil inlet (J/kg)
˙minlet is the mass flow rate at the inlet to the coil as established by the parent object (Ref.
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow
rate is the average value determined by the parent object, accounting for the specified flow rate
when the heating coil is at Speed n and the specified flow rate when the heating coil is at Speed
n-1 for the time step being simulated.
• Effective sensible cooling capacity
The minimum humidity ratio (HRmin) is calculated as:
HRmin = Minimum[HRinlet, (SpeedRatio)HRfull,n + (1.0 −SpeedRatio)HRfull,n−1)]
(15.199)
The effective sensible cooling capacity is expressed as:
Qcoil,sens = ˙mSpeed,n(SpeedRatio)[hinlet(Tinlet, HRmin) −houtlet,FullSpeed,n(Toutlet,n, HRmin)]
+ ˙mSpeed,n−1(1 −SpeedRatio)[hinlet(Tinlet, HRmin) −houtlet,FullSpeed,n−1(Toutlet,n−1, HRmin)]
(15.200)
where:
Qcoil,sens is the effective sensible cooling capacity (W)
houtlet,FullSpeed,n is the full load specific enthalpy at the coil outlet at Speed n as a function of
outlet dry-bulb temperature at the full load, and the minimum humidity ratio (J/kg)
houtlet,FullSpeed,n−1 is the full load specific enthalpy at the coil outlet at Speed n-1 as a function
of outlet dry-bulb temperature at the full load, and the minimum humidity ratio (J/kg)
hinlet is the specific enthalpy at the coil inlet (J/kg).
858
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
• Average outlet air humidity ratio and temperature
The effective latent cooling capacity is the difference between the total and sensible capacity:
Qcoil,latent = Qcoil,SpeedRatio −Qcoil,sens
(15.201)
where Qcoil,latent is the effective latent cooling capacity (W).
The average outlet air HR can be calculated as:
HRoutlet,average = HRinlet −Qcoil,latent
λ ˙minlet
(15.202)
where λ is the heat of vaporization as a function of HRmin and SpeedRatio\*Toutlet,n+(1-
SpeedRatio)\*Toutlet,n−1 (J/kg).
At the given averaged outlet humidity ratio and specific enthalpy, the averaged outlet temper-
ature can be calculated using the psych function of PsyTdbFnHW.
• Calculate combined energy input
When the input for the field ‘Apply Part Load Fraction to Speeds Greater than 1’ is No in the
object (equivalent to a single compressor), the combined energy output is calculated as follows:
CoolingPower = (TotCapn)(EIRn)(SpeedRatio) + (TotCapn−1)(EIRn−1)(1.0 −SpeedRatio)
(15.203)
When the input for the field ’Apply Part Load Fraction to Speeds Greater than 1’ is Yes in the
object (equivalent to multiple compressors), the combined energy output is calculated as follows:
CoolingPower = (TotCapn)(EIRn)(RTF) + (TotCapn−1)(EIRn−1)(1.0 −RTF)
(15.204)
where CoolingPower is the power used (W) and RTF is the run time fraction at Speed n.
• Latent degradation
When the supply fan operation mode is ContinuousFanWithCyclingCompressorand the input of
the Apply Latent Degradation to Speeds Greater than 1 is Yes, the latent degradation is included at
Speed n. The calculation procedure is the same as one in the Coil:Cooling:DX:SingleSpeed object.
The difference is that the rated values and run time fraction at Speed n are used. The adjusted
SHR is used to calculate full load outlet conditions at Speed n.
It is expected to have less latent degradation at Speed n than Speed 1. Therefore, smaller values
of the latent degradation inputs at Speed n than those at Speed 1 are recommended.
• Crankcase heater
There is no power need at higher speed operation.
15.2. COILS
859
15.2.5.5
Higher Speed Operation with Single Mode Operation
This section describes how higher speed operation is simulated with single mode operation. When
the required sensible load is less than the full load sensible capacity at Speed n (Speed Number
> 1), its performance is almost the same as the performance for the Coil:Cooling:DX:SingleSpeed
model at different flow rate and capacity with given Speed n. No linear interpolation is performed
between two adjacent speeds.
15.2.5.6
Waste heat calculation
The waste heat generated by this coil object is calculated as:
QWasteHeat = (Fraction)(TempModifier)(CoolingPower)
(15.205)
where Fraction is the rated waste heat fraction of the energy input and TempModifer is the
waste heat modifier as a function of indoor and outdoor air dry-bulb temperature.
15.2.5.7
Basin Heater For Multi-Speed DX Coil
Basin heater for the object Coil:Cooling:DX:MultiSpeed operates in the same manner as for
Coil:Cooling:DX:SingleSpeed.
Refer to the Basin Heater For Single-Speed DX Coil description
above.
15.2.5.8
Standard Rating of Multi-Speed DX Cooling Coils
For multi-speed direct expansion cooling coils, the industry standard ratings of Standard Rat-
ing Seasonal Energy Eﬀiciency Ratio (SEER) are calculated according to ANSI/AHRI Standard
210/240 (AHRI 2008). These standard ratings can be calculated using the user-entered information
for the Coil:Cooling:DX:MultiSpeed object. According to Standard 210/240, the Standard Rating
SEER applies to air-to-air unitary heat pumps and air conditions with rated cooling capacities under
19,000 Watts (<65,000 Btu/h). The Cooling Mode Test Conditions for Units Having two-capacity
Compressor standard tests A2, B2, B1, and F1 are also provided in Table 15.6. Cooling Mode Test
Conditions for Units Having a Two-Capacity Compressor. The equations required to calculate the
net cooling capacity and SEER value are described next.
15.2.5.9
Standard Rating Cooling Capacity
The standard net cooling capacity of multi-speed DX cooling coil is reported at the maximum speed
and full load A2 test condition only. The Standard Rating (Net) Cooling Capacity calculation is the
same as single speed DX cooling coil procedure when calculated at maximum speed.The procedure
for calculating the Standard Rating Cooling Capacity is given by:
˙QStandardRating = ˙Qk=2
T, CRated · CAPFT k=2
TestA2 · CAPFFF k=2
TestA2
(15.206)
˙QStandard Rating Net = ˙QStandardRating −FanPower, CRated
(15.207)
FanPower, CRated = FanPowerPerV olFlowRatek=2 · ˙V k=2
CRated
(15.208)
860
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
where:
˙QStandardRating Net is the total standard (net) cooling capacity (W) of the air-conditioning or
heat pump equipment in cooling mode determined from ANSI/AHRI Standard 210/240 and A2
test conditions shown in Table 15.6. The standard cooling test conditions for air-cooled condenser
are: indoor coil entering air dry-bulb and wet-bulb temperatures 26.7◦C/19.4◦C and outdoor coil
entering air dry-bulb and wet-bulb temperatures 35.0◦C/23.9◦C
˙QStandardRating is the total standard cooling capacity (W) of the air-conditioning or heat pump
equipment determined from ANSI/AHRI Standard 210/240 and A2 test conditions shown in Ta-
ble 15.6. The standard cooling test conditions for air-cooled are: indoor coil entering air dry-bulb
and wet-bulb temperatures 26.7◦C/19.4◦C and outdoor coil entering air dry-bulb and wet-bulb
temperatures 35.0◦C/23.9◦C
˙Qk=2
T, CRated is the rated total cooling capacity at maximum speed, user input (W)
CAPFT k=2
TestA2 is the user-specified bi-quadratic curve evaluated at the indoor coil entering air
wet-bulb temperature (19.4◦C) and outdoor coil entering air dry-bulb temperature (35.0◦C) for
air-cooled condenser per A2 test condition as specified in Table 15.6 (dimensionless)
CAPFFF k=2
TestA2 is the user-specified quadratic or cubic curve modifying the total cooling ca-
pacity as function of flow fraction, (dimensionless).
This curve is evaluated at a flow fraction of
1.0.
FanPower, Rated is the supply air fan power at rated conditions at high (maximum) compressor
speed (W)
˙V k=2
CRated is the rated air volume flow rate at high (maximum) compressor speed, user input (m3/s)
FanPowerPerV olFlowRatek=2 is the rated indoor coil fan power per volume flow rate is a
user-entered value, with a default of 773.3 W/(m3/s)) if the user leaves this input field blank. The
default value is taken from ANSI/ASHRAE Standard 210/240 -2008 where it is defined for systems
which do not have an indoor coil fan furnished as part of the system. See the description given
below how this value is calculated, user input (W/(m3/s)).
The Rated Evaporator (Indoor Coil) Fan Power Per Volume Flow rate is a user-entered value,
with a default of 773.3 W/(m3/s)) if the user leaves this input field blank. The default value is taken
from ANSI/ASHRAE Standard 210/240-2008 where it is defined for systems which do not have an
Indoor Coil (Evaporator) fan furnished as part of the system. The test conditions in ANSI/AHRI
Standard 210/240 vary the external static pressure (i.e., pressure drop associated with ductwork
and other devices external to the indoor fan/coil section) seen by the supply air fan based on the
standard rating cooling capacity.
15.2.5.10
Seasonal Energy Eﬀiciency Ratio (SEER) for Multi-Speed DX Coil
The SEER value for multi-speed compressor air conditioner or air-to-air heat pumps per
AHRI/ANSI Std. 210/240 – 2008 is calculated as follows:
SEER =
8P
j=1
qc(Tj)
N
8P
j=1
ec(Tj)
N
(15.209)
where:
15.2. COILS
861
qc(Tj)/N is the ratio of space cooling capacity provided by the unit during periods of the space
cooling season when the outdoor temperature fell within the range represented by bin temperature
Tj to the total number of hours in the cooling season (N), (W)
ec(Tj)/N is the ratio of the electrical energy consumed by the unit during periods of the space
cooling season when the outdoor temperature fell within the range represented by bin temperature
Tj to the total number of hours in the cooling season (N), W.
j is the bin number, dimensionless. For cooling season, j ranges from 1 to 8.
Tj is the outdoor air bin temperature (◦C). Outdoor temperatures are “binned” such that calcu-
lations are only performed based one temperature within the bin. Bins of 2.8◦C with 8 cooling season
bin temperatures being 19.44◦C, 22.22◦C, 25.0◦C, 27.78◦C, 30.56◦C, 33.33◦C, 36.11◦C, 38.89◦C.
For multi-speed compressor the SEER value is weighted average performance at different outdoor
air temperature bins.
The eight outdoor air temperature bins and the corresponding weight are
provided in Table 15.7. Distribution of Fractional Hours with in Cooling Season Temperature Bins.
The steady-state cooling capacity delivered and the electric power inputs when the DX coil is
operating at minimum compressor speed (k = 1), and outdoor air temperature Tj, are determined
by linear interpolation using the values of B1 and F1 tests as follows:
˙Qk=1
c
(Tj) = ˙Qk=1
c
(19.44) +
˙Qk=1
c
(27.78) −˙Qk=1
c
(19.44)
27.78 −19.44
(Tj −19.44)
(15.210)
˙Ek=1
c
(Tj) = ˙Ek=1
c
(19.44) +
˙Ek=1
c
(27.78) −˙Ek=1
c
(19.44)
27.78 −19.44
(Tj −19.44)
(15.211)
The steady-state cooling capacities and electric power inputs at the minimum speed and test
condition B1 and F1 are calculated from the minimum (low) speed performance curves as follows:
˙Qk=1
c
(27.78) = ˙Qk=1
T, CRated · CAPFT k=1
TestB1 · CAPFFF k=1
TestB1 −FanPowerk=1
CRated
(15.212)
˙Ek=1
c
(27.78) =
" ˙Qk=1
c
(27.78)
COP k=1
CRated
#
· EIRFT k=1
TestB1 · EIRFFF k=1
TestB1 + FanPowerk=1
CRated
(15.213)
˙Qk=1
c
(19.44) = ˙Qk=1
T, CRated · CAPFT k=1
TestF1 · CAPFFF k=1
TestF1 −FanPowerk=1
CRated
(15.214)
˙Ek=1
c
(19.44) =
" ˙Qk=1
c
(19.44)
COP k=1
CRated
#
· EIRFT k=1
TestF1 · EIRFFF k=1
TestF1 + FanPowerk=1
CRated
(15.215)
FanPowerk=1
CRated = FanPowerPerV olFlowRatek=1 · \_Vk=1
CRated
(15.216)
where:
˙Qk=1
T, CRated is the rated total cooling capacity at minimum compressor speed specified by users
(W)
COP k=1
CRated is the rated gross COP at minimum compressor speed specified by users (-)
862
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
CAPFT k=1
TestB1 is the cooling capacities modifier curve for temperature at minimum compressor
speed and B1 test condition (-)
CAPFFF k=1
TestB1 is the cooling capacities modifier curve for flow fraction at minimum compressor
speed and B1 test condition (-)
EIRFT k=1
TestB1 is the EIR modifier curve for temperature at minimum compressor speed and B1
test condition (-)
EIRFFF k=1
TestB1 is the EIR modifier curve for flow fraction at minimum compressor speed and
B1 test condition (-)
CAPFT k=1
TestF1 is the cooling capacities modifier curve for temperature at minimum compressor
speed and F1 test condition (-)
CAPFFF k=1
TestF1 is the cooling capacities modifier curve for flow fraction at minimum compressor
speed and F1 test condition (-)
EIRFT k=1
TestF1 is the EIR modifier curve for temperature at minimum compressor speed and F1
test condition (-)
EIRFFF k=1
TestF1 is the EIR modifier curve for flow fraction at minimum compressor speed and
F1 test condition (-)
FanPowerk=1
CRated is the the rated supply air fan power when the unit is operating at minimum
compressor speed (W)
V k=1
CRated is the rated cooling supply air volume flow rate at minimum compressor speed specified
by users (-)
FanPowerPerV olFlowRatek=1 is the rated indoor coil fan power per volume flow rate at low
(minimum) compressor speed specified value by the user (W/(m3/s)).
The steady-state cooling capacity delivered and the electric power inputs when the DX cooling
coil is operating at maximum (high) compressor speed (k = 2), and outdoor air temperature Tj,
are determined as follows:
˙Qk=2
c
(Tj) = ˙Qk=2
c
(27.78) +
˙Qk=2
c
(35.0) −˙Qk=2
c
(27.78)
35.0 −27.78
(Tj −27.78)
(15.217)
˙Ek=2
c
(Tj) = ˙Ek=2
c
(27.78) +
˙Ek=2
c
(35.0) −˙Ek=2
c
(27.7)
35.0 −27.78
(Tj −27.78)
(15.218)
The steady-state cooling capacities and electric power input at the maximum speed and test
condition A2 and B2 are determined from the maximum (high) speed performance curves as follows:
˙Qk=2
c
(35.0) = ˙Qk=2
T, CRated · CAPFT k=2
TestA2 · CAPFFF k=2
TestA2 −FanPowerk=2
CRated
(15.219)
˙Ek=2
c
(35.0) =
" ˙Qk=2
c
(35.0)
COP k=2
CRated
#
· EIRFT k=2
TestA2 · EIRFFF k=2
TestA2 + FanPowerk=2
CRated
(15.220)
˙Qk=2
c
(27.78) = ˙Qk=2
T, CRated · CAPFT k=2
TestB2 · CAPFFF k=2
TestB2 −FanPowerk=2
CRated
(15.221)
˙Ek=2
c
(27.78) =
" ˙Qk=2
c
(19.44)
COP k=2
CRated
#
· EIRFT k=2
TestB2 · EIRFFF k=2
TestB2 + FanPowerk=2
CRated
(15.222)
15.2. COILS
863
FanPowerk=2
CRated = FanPowerPerV olFlowRatek=2 · \_Vk=2
CRated
(15.223)
where:
˙Qk=2
T, CRated is the rated total cooling capacity at maximum (high) compressor speed specified by
users (W)
COP k=2
CRated is the rated gross COP at maximum (high) compressor speed specified by users (-)
CAPFT k=2
TestA2 is the cooling capacity modifier curve for temperature at maximum (high) com-
pressor speed and A2 test condition (-)
CAPFFF k=2
TestA2 is the cooling capacity modifier curve for flow fraction at maximum (high)
compressor speed and A2 test condition (-)
EIRFT k=2
TestA2 is the EIR modifier curve for temperature at maximum (high) compressor speed
and A2 test condition (-)
EIRFFF k=2
TestA2 is the EIR modifier curve for flow fraction at maximum (high) compressor speed
and A2 test condition (-)
CAPFT k=2
TestB2 is the cooling capacity modifier curve for temperature at maximum (high) com-
pressor speed and B2 test condition (-)
CAPFFF k=2
TestB2 is the cooling capacity modifier curve for flow fraction at maximum (high)
compressor speed and B2 test condition (-)
EIRFT k=2
TestB2 is the EIR modifier curve for temperature at maximum (high) compressor speed
and B2 test condition (-)
EIRFFF k=2
TestB2 is EIR modifier curve for flow fraction at maximum (high) compressor speed
and B2 test condition (-)
FanPowerk=2
CRated is the the rated supply air fan power when the unit is operating at maximum
(high) compressor speed (W)
V k=2
CRated is the rated supply air volume flow rate at maximum (high) compressor speed specified
by users (-)
FanPowerPerV olFlowRatek=2 is the the Rated Evaporator (Indoor Coil) Fan Power Per Vol-
ume Flow rate at maximum (high) compressor speed specified value by the user (W/(m3/s)).
The above steps show how the cooling capacity and electric power inputs are determined when
the DX cooling coil is operating at minimum (low) and maximum (high) compressor speeds.
But
the unit may operate at minimum (low) speed capacity, cycle on–off, cycle between successiave lower
and higher compressor speed capacity, or operate at maximum (high) speed capacity depending on
the building cooling load. The operating range of the DX cooling coil is determined based on the
building cooling load for each binned outside air temperature. The building cooling load at an
outdoor air temperature Tj, is calculated as follows:
BL(Tj) =
 Tj −18.3
35.0 −18.3
 ˙Qk=2
c
(35.0)
1.1
!
(15.224)
where:
BL(Tj) is the building space cooling load corresponding to outdoor temperature of Tj (W)
˙Qk=2
c
(35.0) is the the cooling capacity determined from the standard A2 test (W).
The temperatures 35.0◦C and 18.3◦C in the building load calculation equation represent the
outdoor design air temperature, and zero-load base temperature, respectively (ANSI/ASHRAE,
2008). 1.1 is a sizing factor.
864
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The cooling capacity delivered and the electric power inputs calculations when the DX cooling
coil is cycling on-off, operating at minimum (low) compressor speed, cycling between successive
minimum (low) and maximum (high) compressor speed, or operating at maximum (high) compressor
speed are described next.
Case 1: The steady state cooling capacity when the unit is operating at or below the minimum
(low) speed compressor capacity, i.e., when the building cooling load is less or equal to the minimum
(low) compressor speed capacity, is calculated as follows:
˙Qk=1
c
(Tj) ≥BL(Tj)
(15.225)
qc(Tj)
N
=
h
Xk=1(Tj) · ˙Qk=1
c
(Tj)
i
· nj
N
(15.226)
ec(Tj)
N
=
Xk=1(Tj)
PLFj
˙Ek=1
c
(Tj)

· nj
N
(15.227)
Xk=1(Tj) = BL(Tj)
˙Qk=1
c
(Tj)
(15.228)
PLFj = 1 −Cc
D

1 −Xk=1(Tj)

(15.229)
where:
X(Tj) is the cooling mode load factor or part-load ratio for temperature bin j (-)
ni/N is the fractional bin hours for the cooling season; the ratio of the number of hours during the
cooling season when the outdoor temperature fell within the range represented by bin temperature
Tj to the total number of hours in the cooling season (-). (see Table 15.7)
Cc
D is the cooling coeﬀicient of degradation, default value is 0.25.
Case 2: The unit cycles between successive the minimum (low) and maximum (high) compressor
speed capacity to meet the building cooling load at outdoor air temperature Tj. That is, the cooling
building load is between the units successive minimum (low) and maximum (high) compressor speed
capacities:
˙Qk=1
c
(Tj) < BL(Tj) < ˙Qk=2
c
(Tj)
(15.230)
qc(Tj)
N
=
h
Xk=1(Tj) · ˙Qk=1
c
(Tj) +
1 −Xk=1(Tj)

· ˙Qk=2
c
(Tj)
i
· nj
N
(15.231)
ec(Tj)
N
=
h
Xk=1(Tj) · ˙Ek=1
c
(Tj) +
1 −Xk=1(Tj)

· ˙Ek=2
c
(Tj)
i
· nj
N
(15.232)
Xk=1(Tj) =
˙Qk=2
c
(Tj) −BL(Tj)
˙Qk=2
c
(Tj) −˙Qk=1
c
(Tj)
(15.233)
Case 3: The steady-state cooling capacity when the unit is operating continuously at maximum
(high) compressor speed capacity at outdoor air temperature Tj. That is the building cooling load
is greater or equal to the available capacity at maximum (high) compressor speed:
BL(Tj) ≥˙Qk=2
c
(Tj)
(15.234)
15.2. COILS
865
For units when operating continuously at maximum (high) compressor speed (k = 2) at tem-
perature Tj, the delivered cooling capacity and electric power inputs are calculated as follows:
qc(Tj)
N
=
h
˙Qk=2
c
(Tj)
i
· nj
N
(15.235)
ec(Tj)
N
=
h
˙Ek=2
c
(Tj)
i
· nj
N
(15.236)
Table 15.6: Cooling Mode Test Conditions for Units Hav-
ing a Two-Capacity Compressor
Test
Air Entering
Indoor Unit
Temperature
(◦F/◦C)
Air Entering
Outdoor Unit
Temperature
(◦F/◦C)
Description
Dry Bulb
Wet Bulb
Dry Bulb
Wet Bulb
Compressor
Capacity
Cooling Air
Volume Rate
A2 Test-required
(steady, wet coil)
80.0/26.7
67.0/19.4
95.0/35.0
75.0/23.9
High
Cooling
Full-load
B2 Test-required
(steady, wet coil)
80.0/26.7
67.0/19.4
82.0/27.8
65.0/18.3
High
Cooling
Full-load
B1 Test-required
(steady, wet coil)
80.0/26.7
67.0/19.4
82.0/27.8
65.0/18.3
Low
Cooling
Minimum
C2 Test-optional
(steady, dry coil)
80.0/26.7
82.0/27.8
High
Cooling
Full-load
D2 Test-required
(cyclic, dry coil)
80.0/26.7
82.0/27.8
High
C1 Test-optional
(steady, dry coil)
80.0/26.7
82.0/27.8
Low
Cooling
Minimum
D1 Test-optional
(cyclic, dry coil)
80.0/26.7
82.0/27.8
Low
F1 Test-optional
(steady, dry coil)
80.0/26.7
67.0/19.4
67.0/19.4
53.5/11.9
High
Cooling
Minimum
Source: AHRI Standard 210-240, 2008; Table 5, Page 65
866
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Table 15.7:
Distribution of Fractional Hours with in
Cooling Season Temperature Bins
Bin Number j
Bin
Temperature
Range (◦C)
Representative Tem-
perature for bin (◦C)
Fraction
of
Total
Temperature
Bin
Hours Nj/N
1
Dry Bulb
Wet Bulb
Dry Bulb
2
18.33 - 20.56
19.44
0.214
3
21.11 - 23.33
22.22
0.231
4
23.89 - 26.11
25
0.216
5
26.67 - 28.89
27.78
0.161
6
29.44 - 31.67
30.56
0.104
7
32.22 - 34.44
33.33
0.052
8
35.00 - 37.22
36.11
0.018
Source: AHRI Standard 210-240, 2008; Table 16, Page 94
15.2.5.11
Energy Management System Coil Speed Override
The cooling coil speed level and cycling/speed ratio can be actuated by EMS at run-time. When
EMS is used to overwrite the “Unitary System DX Coil Speed Value”, the speed levels are set based
on EMS values rather than speed levels determined by the Non-EMS EnergyPlus control logic. The
EMS override coil speed value is a continuous number below maximum coil speed level allowed.
With any EMS override coil speed value, if the input value is a integer, the speed level is set as the
exact speed value input, with the cycling or speed ratio = 1.0. Otherwise, if the floating point part
is greater than zero, the speed level is calculated as the closest integer greater than the EMS speed
value, and the cycling/speed ratio is set as the floating point part of the EMS speed value. For
example, if EMS overrides coil speed value = 1.2, the speed level number is set as 2 with a speed
ratio at 0.2.
15.2.5.12
References
See the references for the single speed DX cooling coil earlier in this document.
15.2.6
Two-Speed Electric DX Air Cooling Coil
15.2.6.1
Overview
The input object Coil:Cooling:DX:TwoSpeed provides a model that is meant to represent either a
2 speed (fan and compressor) DX cooling unit (compressor, evaporator, condenser) or a variable
speed DX cooling unit in which the variation of compressor speed and air flow rate is nearly linear
as a function of cooling part load. In EnergyPlus Coil:Cooling:DX:TwoSpeed is used as the cooling
coil in packaged variable volume systems (PVAV). The model is based upon the single speed DX
unit Coil:Cooling:DX:SingleSpeed. Basically the model for Coil:Cooling:DX:TwoSpeed employs a
separate single speed model at high speed (full load) and low speed (minimum load) and interpolates
15.2. COILS
867
between these 2 states to obtain the needed cooling output. Below minimum load the unit cycles
on/off, just like the single speed unit.
15.2.6.2
Inputs and Data
The input is similar to that for Coil:Cooling:DX:SingleSpeed except there needs to be two complete
sets of performance data. The user inputs a rated total cooling capacity, rated SHR, rated COP,
and rated air volumetric flow rate for the high speed and low speed states. Performance curves –
cooling capacity as a function of entering air wet-bulb temperature and outside dry-bulb temper-
ature (wet-bulb if there is an evaporatively cooled condenser), EIR as a function of the same two
temperatures – must be defined and referenced for both high and low speed states. The performance
characteristics of the evaporative condenser, if present, also need to be given at high and low speed
states: effectiveness, air volumetric flow rate, and pump power consumption. The full list of inputs
is given in the Input/Output Reference document.
The data for Coil:Cooling:DX:TwoSpeed is stored in the array structure DXCoil in the program
module DXCoils
15.2.6.3
Calculation
Calculation is performed in routine CalcMultiSpeedDXCoil in module DXCoils. The inputs to the
calculation are the coil index (denoting a specific coil with its particular performance parameters),
the speed ratio, and the cycling ratio. The speed ratio is an artificial parameter between 0 and 1.
If the speed ratio (SR) is greater than zero, the performance of the unit will be:
SR · HighSpeedPerformance + (1 −SR) · LowSpeedPerformance
(15.237)
Here HighSpeedPerformance means the electricity consumption, cooling output, and outlet con-
ditions of the unit if the unit were operating at high speed (full load). Similarly LowSpeed Per-
formance means the electricity consumption, cooling output, and outlet conditions if the unit were
operating at low speed (minimum non-cycling load). The calculations for each state are the same
as for the single speed, cycling DX unit Coil:Cooling:DX:SingleSpeed.
If the speed ratio is zero and the cycling ratio is > 0, the unit will be in cycling mode. The unit
will be on for cycling ratio fraction of the time step, off for the remainder of the time step. While
on, the unit will perform according to the low speed performance parameters.
15.2.6.4
Simulation and Control
Coil:Cooling:DX:TwoSpeed is not used by itself; it is used as part of an encompassing component
or system that provides control for the unit.
In setting up a PVAV system, for instance,
Coil:Cooling:DX:TwoSpeed is part of the component CoilSystem:Cooling:DX, which controls
Coil:Cooling:DX:TwoSpeed.
When used in the CoilSystem:Cooling:DX component, the simu-
lation allows for either temperature or temperature and dehumidification control based on a
dehumidification control selection in the CoilSystem:Cooling:DX component. If None is selected
the simulation runs the DX unit to satisfy a supply air temperature setpoint.
It typically
varies the speed ratio in an iterative solution process to establish the operating point that will
give the desired unit outlet air temperature.
If CoolReheat is selected, the simulation first
runs the DX unit to satisfy a supply air temperature setpoint.
However, in this case if the
868
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
DX unit outlet air humidity ratio is above the humidity ratio setpoint, the simulation will
increase the speed and/or cycling ratio to meet the desired unit outlet air humidity ratio. The
humidity ratio setpoint is specified through the use of a humidistat (ref. ZoneControl:Humidistat)
and a setpoint manager (ref.
SetpointManager:SingleZone:Humidity:Maximum, SetpointMan-
ager:MultiZone:MaximumHumidity:Average,
SetpointManager:MultiZone:Humidity:Maximum or
SetpointManager:OudoorAirPretreat). When used with the CoilSystem:Cooling:DX component,
the dehumidification control type Multimode is not allowed.
15.2.6.5
Basin Heater For Two-Speed DX Coil
Basin heater for the object Coil:Cooling:DX:TwoSpeed operates in the same manner as for
Coil:Cooling:DX:SingleSpeed. Refer to the “Basin Heater For Single-Speed DX Coil” description
above.
15.2.6.6
Standard Ratings
The Coil:Cooling:DX:TwoSpeed object includes industry standard ratings of Standard Rating Cool-
ing Capacity, Energy Eﬀiciency Ratio (EER), and Integrated Energy Eﬀiciency Ratio (IEER) which
are calculated according to ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2 (AHRI
2007). These ratings apply to unitary air conditioners with air-cooled condensers with standard
rated cooling capacities from 19 kW (65,000 Btu/h) to below 220 kW (760,000 Btu/h).
For the Coil:Cooling:DX:TwoSpeed object in EnergyPlus, these standard ratings are not direct
inputs to the model. However, these standard ratings can be calculated using user-entered infor-
mation for the Coil:Cooling:DX:TwoSpeed object. These standard rating values are provided in the
eplusout.eio output file (Ref. OutputDetailsAndExamples.pdf) and also in the predefined tabular
output reports (Output:Table:SummaryReports object, Equipment Summary report, DX Cooling
Coil table and VAV DX Cooling Standard Rating Details table). Currently, the standard ratings are
only calculated and output for Packaged VAV cooling coils with air-cooled condensers and variable-
air-volume fans. If the two-speed DX coling coil is specified with an evaporatively-cooled condenser
or along with a constant volume fan, then no standard ratings are output from EnergyPlus at this
time.
The standard rating cooling capacity is calculated as follows:
˙QStandardRating = ˙QTotal,RatedTotCapTempModFacRatedTotCapFlowModFacRated−FanHeatCorrection
(15.238)
where:
˙QStandardRating is the standard rating (net) cooling capacity (W)
˙QTotal,Rated is the rated total (gross) cooling capacity, user input (W)
TotCapTempModFacRated is the total cooling capacity function of temperature curve evaluated
with 19.4◦C wet-bulb temperature air entering the cooling coil and 35.0◦C dry-bulb temperature
air entering the air-cooled (outdoor) condenser (dimensionless)
TotCapFlowModFacRated is the total cooling capacity function of flow fraction curve evaluated
at a flow fraction of 1.0 (dimensionless)
FanHeatCorrection is the rate that air is heated by the supply fan (W).
15.2. COILS
869
FanHeatCorrection is calculated in one of two ways depending on the user’s input for the field
called Unit Internal Static Air Pressure. If this field was left blank, then the fan heat is calculated
using:
FanHeatCorrection = ˙VRatedHighSpeed ∗773.3
(15.239)
where:
˙VRatedHighSpeed is the rated air volume flow rate at high speed, user input (m3/s).
The value of 773.3 W/(m3/s) (365 W/1000cfm) is specified by ANSI/AHRI 340/360 for indoor-
coil-only units that are not provided with a supply fan.
If an internal static pressure is provided, then the fan heat is modeled by evaluating the full model
for Fan:VariableVolume. This is different that the ratings calculated for single-speed DX equipment
which does not use data from an associated fan object. The program detects the VAV fan associated
with the two-speed coil and uses the input data for that fan but with a different total air pressure
rise. The total pressure is the sum of the internal pressure and the external pressure (i.e., pressure
drop associated with ductwork and other devices external to the indoor fan/coil section). The test
conditions in ANSI/AHRI Standard 340/360 vary the (minimum) external static pressure seen by
the supply air fan based on the standard rating cooling capacity (see Table # 5 in ANSI/AHRI
Standard 340/360).
For the part load test points the supply air flow is reduced and the external
pressure varies with the square of the flow ratio (see Note 1 in Table # 6 in ANSI/AHRI Standard
340/360-2007 with Addenda 1 and 2). The entire VAV fan model in EnergyPlus is evaluated at the
specified air flow rate and the total static pressure for rating and the fan heat is calculated using
FanHeatCorrection = EnthalpyleavingFan −EnthalpyenteringFan
(15.240)
Energy Eﬀiciency Ratio (EER) is another standard rating (AHRI 2007), and it is defined as the
ratio of the total cooling capacity to the total power input at any given set of rating conditions,
expressed in W/W (or Btu/W-h). For this class of air-cooled DX cooling coils, EER is calculated
at rated test conditions as follows:
EER =
˙QStandard Rating
PowerTotal,Rated
(15.241)
PowerTotal,Rated = ˙QTotal,RatedTotCapTempModFacRatedTotCapFlowModFacRatedEIRRated+FanPowerCorr
(15.242)
EIRRated =

1
COPRated

(EIRTempModFacRated)(EIRFlowModFacRated)
(15.243)
where:
EER is the Energy Eﬀiciency Ratio (W/W)
PowerTotal,Rated is the total electric power (compressors, condenser fans and evaporator fan)
with 19.4◦C wet-bulb temperature air entering the cooling coil, 35.0◦C dry-bulb temperature air
entering the air-cooled (outdoor) condenser, and air flow rate across the evaporator at the rated
high speed air flow rate.
870
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Similar to the fan heat correction, the fan power correction is calculated in one of two ways
depending on the input for internal static pressure.
If no internal static is provided, fan power is
calculated using:
FanPowerCorrection = ˙VRatedHighSpeed ∗773.3
(15.244)
If the internal static pressure is provided, then the entire VAV fan model in EnergyPlus is
evaluated at the rated high speed air flow rate and the total static pressure for rating and the then
the fan power calculated by the fan model is used for the fan power correction.
TotCapTempModFacRated is the total cooling capacity function of temperature curve evaluated
with 19.44◦C wet-bulb temperature air entering the cooling coil and 35.0◦C dry-bulb temperature
air entering the air-cooled (outdoor) condenser (dimensionless)
EIRTempModFacRated is the Energy Input Ratio function of temperature curve evaluated
with 19.44◦C wet-bulb temperature air entering the cooling coil and 35.0◦C dry-bulb temperature
air entering the air-cooled (outdoor) condenser (dimensionless).
The Integrated Energy Eﬀiciency Ratio (IEER) is intended to be a measure of merit for the
cooling coil’s part-load eﬀiciency. IEER replaced Integrated Part-Load Value (IPLV) as the part-
load performance metric in Std. 340/360 as of January 1, 2010. Full details regarding the IEER
calculation are available in ANSI/AHRI Std. 340/360 (AHRI 2007). A summary of the IEER
calculations made by EnergyPlus for two-speed air-cooled DX cooling coils is provided below:
IEER = (0.02 · EERA) + (0.617 · EERB) + (0.238 · EERC) + (0.125 · EERD)
(15.245)
where:
EERA is the EER at 100% net capacity at AHRI standard rating conditions (same as EER
calculation shown above but in Btu/h)
EERB is the EER at 75% net capacity and reduced outdoor air temperature Btu/h
EERC is the EER at 50% net capacity and reduced outdoor air temperature Btu/h
EERD is the EER at 25% net capacity and reduced outdoor air temperature Btu/h.
The following table summarizes the test points.
Table 15.8: Test points for Two-Speed DX Coil Ratings
Point
Net Capac-
ity
Coil
inlet
wetbulb
Coil
inlet
drybulb
Condenser
inlet
dry-
bulb
Supply air flow rate
A
100%
19.4◦C
26.7◦C
35.0◦C
Rated High speed flow rate
B
75%
19.4◦C
26.7◦C
27.5◦C
Root solver result where
C
50%
19.4◦C
26.7◦C
20.0◦C
coil leaving drybulb
D
25%
19.4◦C
26.7◦C
18.3◦C
matches Point A
The units are assumed to be VAV and Standard 340/360 is be applied as for VAV indoor
supply fan.
Because the standard stipulates “the airflow rate at part load should be adjusted to
maintain the full load measured leaving dry-bulb temperature,” the part load rating test points “B”,
15.2. COILS
871
“C”, and “D” are evaluated by using the entire DX coil model calculations to obtain the supply air
conditions leaving the coil and iterating on supply air flow rate to find the supply air flow rate. The
numerical method called root solver is used to find the supply flow rate at each of the part load
test points. Once the supply air flow rate is known, the two-speed DX coil model results are used
to determine EER at the part load test points.
When evaluating the two-speed DX coil model, the speed ratio and cycling ratio are specified
based on the desired or target net capacity.
When the low speed net capacity is lower than the
target part load net capacity, the speed ratio is calculated using:
SpeedRatio =
DesiredNetCapacity −LowSpeedNetCapacity
HighSpeedNetCapacity −LowSpeedNetCapacity
(15.246)
When the low speed net capacity is higher than a target part load net capacity then the unit
must cycle to meet the lower load.
The speed ratio is then set to 0.0 (minimum unloading) and
the cycling ratio is calculated using:
CyclingRatio =
DesiredNetCapacity
LowSpeedNetCapacity
(15.247)
The results for EER, COP, and supply air mass flow rate at the part load test points are reported
to the EIO file and a predefined table report called VAV DX Cooling Standard Rating Details.
15.2.6.7
Energy Management System Coil Speed Level Override
The heating coil speed level and cycling/speed ratio can be actuated by EMS at run-time. When
EMS is used to overwrite the “Unitary System DX Coil Speed Value”, the speed levels are set based
on EMS values rather than speed levels determined by the Non-EMS EnergyPlus control logic. The
EMS override coil speed value is a continuous number below maximum coil speed level allowed.
With any EMS override coil speed value, if the input value is a integer, the speed level is set as the
exact speed value input, with the cycling or speed ratio = 1.0. Otherwise, if the floating point part
is greater than zero, the speed level is calculated as the closest integer greater than the EMS speed
value, and the cycling/speed ratio is set as the floating point part of the EMS speed value. For
example, if EMS overrides coil speed value = 1.2, the speed level number is set as 2 with a speed
ratio at 0.2.
15.2.6.8
References
See the references for the single speed DX cooling coil earlier in this document.
15.2.7
Variable Speed DX Cooling Coil
15.2.7.1
Overview
The Coil:Cooling:DX:VariableSpeed object will simulate the performance of a DX cooling coil used
in combination with a variable-speed unitary air conditioner and air-to-air heat pump. It fits into the
parent objects of AirLoopHVAC:UnitaryHeatCool, ZoneHVAC:PackagedTerminalAirConditioner,
AirLoopHVAC:UnitaryHeatPump:AirToAir and ZoneHVAC:PackagedTerminalHeatPump, etc.
872
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The rated conditions for obtaining the capacities, COPs and SHR are indoor dry-bulb temper-
ature at 26.67◦C (80◦F), wet bulb temperature at 19.44◦C (67◦F), and the source side entering air
temperature at 35◦C (95◦F).
Variable-speed cooling coils lead to varied dehumidification behaviors, that the Bypass Factor
(BF) is not only dependent on the indoor air flow rate, but also on the refrigerant mass flow rate,
i.e. the compressor speed. The methods of calculating Bypass factor and Sensible Heat Transfer
Ratio at each speed are the same as the water source variable-speed cooling coil (object name
Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit).
15.2.7.2
Model Description
The Coil:Cooling:DX:VariableSpeed object is modeled in a manner similar to Coil:Cooling:WaterTo-
AirHeatPump:VariableSpeedEquationFit. Of course, rather than referencing a water-cooled con-
denser, the new coil object references to outdoor air-cooled condenser, and has the air entering
temperature in place of the condenser water entering temperature.
It shall be noted for the total cooling capacity and flow rate inputs, two fields are autosizable,
which are Rated Total Cooling Capacity at Selected Nominal Speed Level and Rated Volumetric
Air Flow Rate at Selected Nominal Speed Level. They are used to scale the performances of an
actual unit and correlate with the actual loop flow. Except the two fields, all other total cooling
capacity and flow rate inputs at individual speed levels should be directly obtained from Reference
Unit catalog.
The Rated Total Cooling Capacity at Selected Nominal Speed Level contains the rated total
cooling capacity to match the building sensible or latent cooling load. The rated cooling capacity
is used to determine a capacity scaling factor, as compared to the Reference Unit catalog capacity
at the nominal speed level.
Capacity Scale Factor =
Rated Total Cooling Capacity
Reference Unit Total Cooling Capacity@Nominal Speed Level (15.248)
And then, this scaling factor is used to determine capacities at rated condition for other speed
levels, as below,
Rated Total Cooling Capacity@Speed Level (x) =
Capacity Scale Factor × Reference Unit Total Cooling Capacity@Speed Level(x)
(15.249)
The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and cal-
culate the air flow rates in the parent objects, as follows:
Air Flow Scale Factor =
Rated Volumetric Air Flow Rate
Reference Unit Vol Air Flow Rate@Nominal Speed Level × CapacityScaleFactor
(15.250)
And the loop volumetric air flow rates in the parent objects are calculated as below:
Loop Volumetric Air Flow Rate@Speed Level (x) =
Air Flow Scale Factor × Reference Unit Vol Air Flow Rate@Speed Level(x) × Capacity Scale Factor
(15.251)
15.2. COILS
873
If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan
in the parent object, the flow rate will be set back to the fan flow rate.
If Air Flow Scale Factor equals to unity, the loop air flow rate become the design flow rates of
the original unit (after scaled by the rated total cooling capacity). The Rated Volumetric Air Flow
Rate is introduced here to correlate with the actual flow rate in the air loop, in case that these
differ from the design specifications. Certainly, it is recommended that the Rated Volumetric Air
Flow Rate is selected in the way that Air Flow Scale Factor is unity, so as to get more accurate
results from the performance curves.
If the condenser is evaporatively cooled, it is necessary to know the condenser air flow rate, so
as to calculate the water evaporation rate. We will have fields for specifying the Reference Unit
condenser volumetric air flow rates at individual speed levels, and these inputs are optional. If the
condenser air flow rates are not inputted by the user, default values of condenser volumetric air
flow rate as a function of the rated total cooling capacity will be used. Condenser air flow rates of
the simulated unit are calculated as below,
Condenser Volumetric Air Flow Rate@Speed Level (x) =
Reference Unit Condenser Vol Air Flow Rate@Speed Level(x)×
Capacity Scale Factor
(15.252)
15.2.7.3
Performance Curves
This object includes 4 curve objects at each individual speed level.
1) Total cooling capacity modifier curve (function of temperature)
2) Total cooling capacity modifier curve (function of air flow fraction)
3) Energy input ratio (EIR) modifier curve (function of temperature)
4) Energy input ratio (EIR) modifier curve (function of air flow fraction)
The flow fraction modifier curves are used as a placeholder, to account for off-design flow rates
if needed. If the manufacturer doesn’t provide the off-design performances, we can simply use a
default modification multiplier of 1.0.
At the lowest speed, there will be one additional performance curve to correlate the part-load
condition, i.e.
5) Part load fraction correlation (function of part load ratio)
More information on each of these curves is given below.
1) Total cooling capacity modifier curve (function of temperature)
The total cooling capacity modifier as a function of temperature curve (CAP-FT) is a biquadratic
curve with two independent variables: wet-bulb temperature of the air entering the cooling coil and
the condenser entering air temperature. The output of this curve is multiplied by the rated total
cooling capacity at the speed, to give the total cooling capacity at the specific entering air WB and
condenser inlet air DB at which the DX unit is operating (i.e., at temperatures different from the
rating point temperatures).
874
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Note: The data used to develop the total cooling capacity modifier curve (function of tem-
perature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible
cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e.,
not providing any dehumidification) should not be included when developing this modifier curve.
This model automatically detects and adjusts for ‘dry coil’ conditions.
TotCapTempModFac = a + b ∗WBi + c ∗WB2
i + d ∗DBo + e ∗DBo
2 + f ∗WBi∗DBo
(15.253)
where:
WBi is the wet-bulb temperature of the air entering the indoor cooling coil (◦C)
DBo is the dry-bulb temperature of the air entering the condenser coil (◦C)
a-f is the regression curve-fit coeﬀicients.
2) Total cooling capacity modifier curve (function of air flow fraction)
The total cooling capacity modifier curve (function of air flow fraction) is a cubic curve with the
independent variable being the ratio of the actual air flow rate across the cooling coil to the design
air flow rate (i.e., fraction of design flow at the speed).
TotCapAirFlowModFac = a + b ∗ffa + c ∗ff2
a + d ∗ff3
a
(15.254)
where:
ffa is the actual air mass flow rate/design air mass flow rate, at one speed level
a-d are the regression curve fit coeﬀicients. If no data for correction is available, the user can
simply use a = 1.0 and set the other coeﬀicients to 0.0.
DesignAirMassFlowRate@SpeedLevel(x) =
ReferenceUnitAirMassFlowRate@SpeedLevel(x) × CapacityScaleFactor
(15.255)
3) Energy input ratio (EIR) modifier curve (function of temperature)
The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic
curve with two independent variables: wet-bulb temperature of the air entering the cooling coil
and the condenser entering air temperature. The output of this curve is multiplied by the rated
EIR (inverse of the rated COP) at the speed level, to give the EIR at the specific entering air
temperatures at which the DX unit is operating (i.e., at temperatures different from the rating
point temperatures).
EIRTempModFac = a + b ∗WBi + c ∗WB2
i + d ∗DBo + e ∗DBo
2 + f ∗WBi∗DBo
(15.256)
where a-f are regression curve fit coeﬀicients.
4) Energy input ratio (EIR) modifier curve (function of air flow fraction)
15.2. COILS
875
EIRAirFlowModFac = a + b ∗ffa + c ∗ff2
a + d ∗ff3
a
(15.257)
where a-d are regression curve fit coeﬀicients. If no data is available for correction, the user can
simply use a = 1.0 and set the other coeﬀicients to 0.0.
5) Part load fraction correlation (function of part load ratio)
This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves)
that parameterizes the variation of electrical power input to the unit as a function of the part load
ratio (PLR, Sensible or Latent Load/Steady-State Sensible or Latent Capacity for Speed 1). The
description of the part load fraction correlation for the variable-speed DX cooling coil is similar to
the variable-speed DX heating coil.
15.2.7.4
Lowest Speed Operation
The lowest speed operation of the variable-speed DX cooling coil is similar to the single speed DX
cooling coil. The total (gross) cooling capacity of the variable-speed DX coil is calculated as follows:
Qtotal,1 = Rated Total Cooling Capacity@Speed Level (1) ∗
TotCapTempModFac1∗TotCapAirFlowModFac1
(15.258)
And the EIR is calculated as:
EIR1 =
1.0
Reference Unit COP@Speed(1)EIRTempModFac1∗EIRAirFlowModFac1
(15.259)
And the power consumption excluding the indoor fan is:
Power1 = Qtotal,1∗EIR1∗RTF
(15.260)
At the lowest speed, the dehumidification calculation is exactly the same as the single speed DX
coil. That is to use the rated SHR and the design air flow rate at the lowest speed to calculate rated
bypass factor of BFrated,1, and the corresponding effective surface area of Ao,1. With Ao,1 known,
the coil BF can be adjusted for non-rated air flow rates.
The part load ratio for sensible cooling is:
PLR = SensibleCoolingLoad/(Qtotal,1∗SHR1)
(15.261)
For latent cooling:
PLR = LatentCoolingLoad/[Qtotal,1∗(1.0 −SHR1)]
(15.262)
876
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.7.5
Higher Speed Operation
At the speed level between the lowest and the highest, there is no part-load loss. A parameter of
speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed x.
The design air flow rate at the speed ratio are given as following:
DesignAirFlowRateSpeedRatio = Reference Unit Air Mass Flow Rate@Speed Level (x −1) ∗
CapacityScaleFactor∗(1 −SpeedRatio) +
Reference Unit Air Mass Flow Rate@Speed Level (x) ∗
CapacityScaleFactor ∗SpeedRatio
(15.263)
The fraction of air flow is given by ffa,x−1 = ffa,x = actual air mass flow rate/DesignAirFlowRate-
SpeedRatio.
The total cooling capacities and EIRs at Speed x-1 and Speed x are calculated:
Qtotal,x−1 = Rated Total Cooling Capacity@Speed Level (x −1) ∗
TotCapTempModFacx−1∗TotCapAirFlowModFacx−1
(15.264)
Qtotal,x = Rated Total Cooling Capacity@Speed Level (x) ∗
TotCapTempModFacx∗TotCapAirFlowModFacx
(15.265)
EIRx−1 =
1.0
Reference Unit COP@Speed(x −1)EIRTempModFacx−1∗EIRAirFlowModFacx−1
(15.266)
EIRx =
1.0
Reference Unit COP@Speed (x)EIRTempModFacx∗EIRAirFlowModFacx
(15.267)
The total cooling capacity at the corresponding speed ratio is:
Qtotal,SpeedRatio = (1.0 −SpeedRatio) ∗Qtotal,x−1 + SpeedRatio∗Qtotal,x
(15.268)
and the power consumption, excluding the indoor fan, is:
PowerSpeedRatio = (1.0 −SpeedRatio) ∗Qtotal,x−1∗EIRx−1 + SpeedRatio∗Qtotal,x∗EIRx
(15.269)
The net heat discharged from the condenser is:
Qcond,SpeedRatio = PowerSpeedRatio + Qtotal,SpeedRatio
(15.270)
and the effective surface area in the correlations of BF factor is calculated as below:
Ao,SpeedRatio = (1 −SpeedRatio) ∗Ao,x−1 + SpeedRatio∗Ao,x
(15.271)
Using Ao,SpeedRatio in the same BF and SHR calculation procedure as the single speed DX cooling
coil, we can get BFSpeedRatio and SHRSpeedRatio. The sensible cooling capacity is calculated using:
15.2. COILS
877
Qsensible,SpeedRatio = Qtotal,SpeedRatio∗SHRSpeedRatio
(15.272)
If the variable-speed DX cooling coil used to match the sensible cooling load, then:
Qsensible,SpeedRatio = SensibleLoad
(15.273)
If it intends to match the latent cooling load, then:
Qtotal,SpeedRatio∗(1.0 −SHRSpeedRatio) = LatentLoad
(15.274)
If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed n represents the
highest speed.
15.2.7.6
Evaporatively Cooled Condenser
If using evaporative pre-cooling pad upstream of the condenser, the user must also enter the appro-
priate evaporative effectiveness for the media at each compressor speed, so as to correlate variation
of the effectiveness as a function of compressor speed, i.e. the variation of condenser air flow rate.
The evaporative effectiveness is interpolated between speed levels as:
EffectivenessSpeedRatio = (1.0 −SpeedRatio) ∗Effectivenessx−1 + SpeedRatio ∗Effectivenessx
(15.275)
The interpolated effectiveness at the speed ratio is used to calculate the air temperature reduc-
tion across the evaporative cooling pad, and the decreased air temperature entering the condenser
coil is used in place of the ambient temperature as:
Tc,i = Twb,o + (1.0 −EffectivenessSpeedRatio)∗(Tdb,o −Twb,o)
(15.276)
where:
Tc,i is the condenser entering air temperature (◦C)
Twb,o is the outdoor air wet bulb temperature (◦C)
Tdb,o is the outdoor air dry bulb temperature (◦C).
The water consumption rate is calculated based on the interpolated condenser air flow rate at
the speed ratio, i.e. the condenser flow rate at the speed ratio is:
˙mcondair,SpeedRatio = (1.0 −SpeedRatio) ∗˙mcondair,x−1 + SpeedRatio∗˙mcondair,x
(15.277)
15.2.8
Electric Air Heating Coil
The electric air heating coil (object name: Coil:Heating:Electric) is a simple capacity model with
a user-input eﬀiciency.
In many cases, this eﬀiciency for the electric coil will be 100%.
This coil
only has air nodes to connect it in the system.
The coil can be used in the air loop simulation
or in the zone equipment as a reheat coil.
Depending on where it is used determines if this coil
is temperature or capacity controlled.
If used in the air loop simulation it will be controlled to a
specified temperature on the setpoint node by the SetpointManager. If it is used in zone equipment,
878
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
it will be controlled from the zone thermostat by meeting the zone demand.
See Input Output
Reference for additional information.
For a coil that is controlled to meet the zone demand, it will meet the zone demand unless
this demand exceeds the capacity of the coil specified by the user.
The following code section
demonstrates the simulation of the electric air heating coil.
! Control output to meet load QCoilReq
IF((AirMassFlow > 0.0 .AND. HeatingCoil(CoilNum)%NominalCapacity > 0.0) .and. &
(GetCurrentScheduleValue(HeatingCoil(CoilNum)%SchedPtr) > 0.0) .and. &
(QCoilReq > 0.0) .and. (TempSetPoint = = 0.0)) THEN
!check to see if the Required heating capacity is greater than the user! specified capacity.
IF(QCoilReq > HeatingCoil(CoilNum)%NominalCapacity) Then
QCoilCap = HeatingCoil(CoilNum)%NominalCapacity
Else
QCoilCap = QCoilReq
End IF
TempAirOut = TempAirIn + QCoilCap/CapacitanceAir
HeatingCoilLoad = QCoilCap
!The HeatingCoilLoad is the change in the enthalpy of the Heating
HeatingCoil(CoilNum)%ElecUseLoad = HeatingCoilLoad/Eﬀic
For a temperature setpoint coil, the delta temperature from the coil inlet temperature to the
setpoint is determined and the capacity of the coil is calculated and is met if that demand is less
than the user specified capacity. The following code section demonstrates this.
! Control coil output to meet a setpoint temperature.
Else IF((AirMassFlow > 0.0 .AND. HeatingCoil(CoilNum)%NominalCapacity > 0.0) .and. &
(GetCurrentScheduleValue(HeatingCoil(CoilNum)%SchedPtr) > 0.0) .and. &
(QCoilReq = = 0.0) .and. &
(ABS(TempSetPoint-TempAirIn) > TempControlTol) ) THEN
QCoilCap = CapacitanceAir\*(TempSetPoint - TempAirIn)
! check to see if setpoint above enetering temperature. If not, set
! output to zero.
IF(QCoilCap ≤0.0) THEN
QCoilCap = 0.0
TempAirOut = TempAirIn
!check to see if the Required heating capacity is greater than the user
! specified capacity.
Else IF(QCoilCap > HeatingCoil(CoilNum)%NominalCapacity) Then
QCoilCap = HeatingCoil(CoilNum)%NominalCapacity
TempAirOut = TempAirIn + QCoilCap/CapacitanceAir
Else
TempAirOut = TempSetPoint
End IF
HeatingCoilLoad = QCoilCap
!The HeatingCoilLoad is the change in the enthalpy of the Heating
HeatingCoil(CoilNum)%ElecUseLoad = HeatingCoilLoad/Eﬀic
15.2. COILS
879
15.2.9
Fuel-fired Air Heating Coil
The fuel-powered heating coil (object name: Coil:Heating:Fuel) is a simple capacity model with
user inputted burner eﬀiciency. The default for the burner eﬀiciency is 80%. This coil only has air
nodes to connect it in the system.
The coil can be used in the air loop simulation or in the zone
equipment as a reheat coil. Depending on where it is used determines if this coil is temperature or
capacity controlled. If used in the air loop simulation it will be controlled to a specified temperature
scheduled from the SetpointManager. If it is used in zone equipment, it will be controlled from the
zone thermostat by meeting the zone demand.
The fuel coil has additional features that can add
a part load correction and a parasitic fuel or electric load.
The parasitic electric load associated with the gas coil operation, such as an inducer fan,
etc.
This will be modified by the PLR (or coil runtime fraction if a part-load fraction corre-
lation is provided in the next input field) to reflect the time of operation in a simulation time
step.
The parasitic fuel load associated with the gas coil’s operation (Watts), such as a standing pilot
light. The model assumes that this parasitic load is consumed only for the portion of the simulation
time step where the gas heating coil is not operating.
15.2.9.1
Field: Part Load Fraction Correlation (function of part load ratio)
The part load correction defines the name of a quadratic or cubic performance curve (Ref: Per-
formance Curves) that parameterizes the variation of fuel consumption rate by the heating coil
as a function of the part load ratio (PLR, sensible heating load/nominal capacity of the heating
coil).
For any simulation time step, the nominal fuel consumption rate (heating load/burner ef-
ficiency) is divided by the part-load fraction (PLF) if a part-load curve has been defined.
The
part-load curve accounts for eﬀiciency losses due to transient coil operation.
The part-load fraction correlation should be normalized to a value of 1.0 when the part load
ratio equals 1.0 (i.e., no eﬀiciency losses when the heating coil runs continuously for the simulation
time step). For PLR values between 0 and 1 ( 0 < = PLR < 1), the following rules apply:
PLF > = 0.7
and
PLF > = PLR
If PLF < 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the
simulation proceeds.
The runtime fraction of the heating coil is defined a PLR/PLF. If PLF <
PLR, then a warning message is issues and the runtime fraction of the coil is limited to 1.0.
A typical part load fraction correlation for a conventional gas heating coil (e.g., residential
furnace) would be:
PLF = 0.8 + 0.2 · PLR
(15.278)
For a better understanding of how the coil meets the temperature setpoint in the air loop or
the zone demand as zone equipment, see Coil:Electric:Heating for additional information. Also see
Input Output Reference for additional input information.
15.2.10
Multi-Stage Electric and Gas Air Heating Coil
15.2.10.1
Overview
These models (object names Coil:Heating:Electric:MultiStage and Coil:Heating:Gas:MultiStage)
simulate the performance of multi stage electric and gas heating systems with two to four discrete air
880
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
flow stages. Each stage has a set of user inputted gas burner eﬀiciency, Nominal capacity, and Para-
sitic electric load (for gas coil only). The full load supply airflow rate is dependent on the stage num-
ber and is set by its parent object (Ref: AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed).
The part-load impact on coil energy use is automatically applied to the lowest stage.
When the model determines performance at Stage 1 (the lowest stage) or cycling between OFF
and Stage 1, its performance is almost the same as the performance for the Coil:Heating:Electric
and Coil:Heating:Fuel models. However, the outlet conditions are calculated slightly differently.
Therefore, the Coil:Heating:Electric and Coil:Heating:Fuel model may be considered as subsets of
the multistage model described here. When the multistage coil model determines performance at
higher stages (above 1), the model linearly interpolates the performance at two consecutive stages
(n-1 and n) as needed to meet the heating load, with the fraction of time at each speed established
by the speed ratio. For the time being, this coil model can only be called by the parent object
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.
15.2.10.2
Model Inputs
The model inputs are also very similar to the inputs of the Coil:Heating:Electric and Coil:Heating:Fuel
objects. The main difference is that this multistage model requires a set of fields at each speed,
such as nominal capacity, and eﬀiciency.
15.2.10.3
Stage 1 Operation
The following procedure provides the detailed description of the exception.
• Total delivered heating capacity
The total delivered heating capacity for Stage 1 operating at the cycling ratio needed to meet
the requested heating load is:
Qcoil,cycling = ˙mSpeed 1 (CycRatio) (hinlet −houtlet,full)
(15.279)
where:
Qcoil,cycling is the delivered sensible heating capacity for Stage 1 operating at a specific cycling
ratio (W)
˙mSpeed 1 is the air mass flow rate through heating coil at Speed 1 as set by the parent object
(kg/s)
houtlet,full is the specific enthalpy of the coil outlet air during full-load operation at Stage 1 (no
cycling) (J/kg)
hinlet is the specific enthalpy of the coil inlet air (J/kg)
CycRatio is the cycling ratio at Stage 1, ratio of requested heating load to the full-load capacity
of the coil at Stage 1 (dimensionless).
It is assumed that the coil provides no heating capacity when the coil is OFF, even if the supply
air fan continues to operate.
• Outlet air specific enthalpy
15.2. COILS
881
The average specific enthalpy of the coil outlet air is then calculated based on the delivered
sensible heating capacity and the average air mass flow rate entering the coil:
houtlet,average = hinlet −Qcoil,cycling
·minlet
(15.280)
where:
houtlet,average is the average specific enthalpy at the coil outlet (J/kg)
˙minlet is the mass flow rate at the inlet to the coil as established by the parent object (Ref.
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiStage, Mass Flow Rate Calculation). This flow
rate is the average value determined by the parent object, accounting for the specified flow rate
when the heating coil is ON and the specified flow rate when the heating coil is OFF for the time
step being simulated.
• Outlet air temperature
The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does
not change the moisture content of the air. So the average outlet air temperature is calculated
based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric
function PsyTdbFnHW.
The main reason for using the above approach is that outlet air conditions are calculated in the
same way for all operating Stages.
15.2.10.4
Higher Stage Operation
This section describes how higher Stage operation is simulated. When the required sensible load is
less than the full load sensible capacity at Stage n (Stage Number > 1), the following calculations
are performed:
• Total delivered heating capacity at Stage n-1 and Stage n
TotCapn−1 = MSNominalCapn−1
(15.281)
TotCapn = MSNominalCapn
(15.282)
where:
TotCapi is the total delivered heating capacity at given temperatures and flow rates at Stage i
(W)
MSNominalCapi is the heating capacity at the rated conditions at Stage i (W)
i is Stage n or Stage n-1.
• Full load outlet air specific enthalpy at Stage n-1 and Stage n
houtlet,full Speed n = hinlet −(MSNominalCapn/ ˙minlet)
(15.283)
houtlet,full Speed n−1 = hinlet −(MSNominalCapn−1/ ˙minlet)
(15.284)
882
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
where:
houtlet,full Speed n is the specific enthalpy of the coil outlet air during full-load operation at Stage
n (no cycling) (J/kg)
houtlet,full Speed n−1 is the specific enthalpy of the coil outlet air during full-load operation at
Stage n-1 (no cycling) (J/kg).
• Effective total heating capacity
Qcoil,SpeedRatio =
(SpeedRatio) ˙mSpeed n(hinlet −houtlet,full Speed n)
+(1 −SpeedRatio) ˙mSpeed n−1(hinlet −houtlet,full Speed n−1)
(15.285)
where:
Qcoil,SpeedRatio is the delivered sensible heating capacity at a given Stage ratio between two
consecutive Stages (W)
˙mSpeed n is the air mass flow rate through heating coil at Stage n as set by the parent object
(kg/s)
˙mSpeed n−1 is the air mass flow rate through heating coil at Stage 1 as set by the parent object
(kg/s).
• Average outlet air enthalpy
houtlet,average = hinlet −Qcoil,SpeedRatio
·minlet
(15.286)
where:
houtlet,average is the average specific enthalpy at the coil outlet (J/kg)
hinlet is the specific enthalpy of the coil inlet air (J/kg)
˙minlet is the mass flow rate at the inlet to the coil as established by the parent object (Ref.
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiStage, Mass Flow Rate Calculation). This flow
rate is the average value determined by the parent object, accounting for the specified flow rate
when the heating coil is at Stage n and the specified flow rate when the heating coil is at Stage n-1
for the time step being simulated.
• Average outlet air temperature
The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does
not change the moisture content of the air. So the average outlet air temperature is calculated
based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric
function PsyTdbFnHW.
• Full load energy inputs at Stage n-1 and Stage n
HeatingPowern = MSNominalCapn/MSEfficiencyn
(15.287)
HeatingPowern−1 = MSNominalCapn−1/MSEfficiencyn−1
(15.288)
where:
MSEﬀiciencyn is the eﬀiciency at stage n
MSEﬀiciencyn−1 is the eﬀiciency at stage n-1.
15.2. COILS
883
• Calculate combined energy input
HeatingPower = HeatingPowern (SpeedRatio)+HeatingPowern−1(1.0−SpeedRatio) (15.289)
where HeatingPower is the power used (W).
15.2.11
Single-Speed Electric Heat Pump DX Air Heating Coil
15.2.11.1
Overview
This model (object name Coil:Heating:DX:SingleSpeed) simulates the performance of an air-to-air
direct expansion (DX) heating system. The model uses performance information at rated conditions
along with curve fits for variations in total capacity, energy input ratio and part-load fraction to
determine the performance of the unit at part-load conditions (DOE 1982).
Adjustment factors
are applied to total capacity and input power to account for frost formation on the outdoor coil.
This model simulates the thermal performance of the indoor DX heating coil, and the power
consumption of the outdoor unit (compressors, fans, crankcase heaters and defrost heaters). The
performance of the indoor supply air fan varies widely from system to system depending on con-
trol strategy (e.g., constant fan vs. AUTO fan, constant air volume vs. variable air volume, etc.),
fan type, fan motor eﬀiciency and pressure losses through the air distribution system. Therefore,
this DX system model does not account for the thermal effects or electric power consumption of
the indoor supply air fan. EnergyPlus contains separate models for simulating the performance
of various indoor fan configurations, and these models can be easily linked with the DX system
model described here to simulate the entire DX system being considered (e.g., see AirLoopH-
VAC:UnitaryHeatPump:AirToAir).
15.2.11.2
Model Inputs
The user must input the total heating capacity, coeﬀicient of performance (COP) and the volumetric
airflow rate across the heating coil at rated conditions. The capacity and COP inputs should be
“gross” values, excluding any thermal or energy impacts due to the indoor supply air fan. The rating
condition is considered to be outdoor air at 8.33◦C dry-bulb and 6.11◦C wet-bulb temperatures (i.e.,
air entering the outdoor coil), with air entering the indoor DX heating coil at 21.11◦C dry-bulb and
15.55◦C wet-bulb temperatures. The rated volumetric air flow across the DX heating coil should
be between 0.00004027 m3/s and 0.00006041 m3/s per watt of rated total heating capacity (300 –
450 cfm/ton).
Depending on the defrost strategy that is selected, the user must also input up to six performance
curves that describe the change in total heating capacity and eﬀiciency at part-load conditions, and
eﬀiciency during reverse-cycle defrosting:
• The total heating capacity modifier curve (function of temperature) can be a function of
both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb
temperature. User has the choice of a bi-quadratic curve with two independent variables
or a quadratic curve as well as a cubic curve with a single independent variable. The bi-
quadratic curve is recommended if suﬀicient manufacturer data is available as it provides
sensitivity to the indoor air dry-bulb temperature and a more realistic output. The output of
884
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
this curve is multiplied by the rated total heating capacity to give the total heating capacity
at specific temperature operating conditions (i.e., at an outdoor or indoor air temperature
different from the rating point temperature).
TotCapTempModFac = a + b (Tdb,o) + c(Tdb,o)2
(15.290)
or
TotCapTempModFac = a + b (Tdb,o) + c(Tdb,o)2 + d(Tdb,o)3
(15.291)
or
TotCapTempModFac = a+b (Tdb,i)+c(Tdb,i)2+d (Tdb,o)+e(Tdb,o)2+f (Tdb,i) (Tdb,o) (15.292)
where:
Tdb,i is the dry-bulb temperature of the air entering the indoor coil (◦C)
Tdb,o is the dry-bulb temperature of the air entering the outdoor coil (◦C).
• The total heating capacity modifier curve (function of flow fraction) is a quadratic or cubic
curve with the independent variable being the ratio of the actual air flow rate across the
heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve
is multiplied by the rated total heating capacity and the total heating capacity modifier curve
(function of temperature) to give the total heating capacity at the specific temperature and
air flow conditions at which the coil is operating.
TotCapFlowModFac = a + b (ff) + c(ff)2
(15.293)
or
TotCapFlowModFac = a + b (ff) + c(ff)2 + d(ff)3
(15.294)
where:
ff = flow fraction =
Actual air mass flow rate
Rated air mass flow rate

(15.295)
Note:
The actual volumetric airflow rate through the heating coil for any simulation time
step where the DX unit is operating should be between 0.00002684 m3/s and .00008056 m3/s
per watt of rated total heating capacity (200 - 600 cfm/ton). The simulation will issue a
warning message if this airflow range is exceeded.
15.2. COILS
885
• The energy input ratio (EIR) modifier curve (function of temperature) can be a function
of both the outdoor and indoor air dry-bulb temperature or only the outdoor air dry-bulb
temperature. User has the choice of a bi-quadratic curve with two independent variables or a
quadratic curve as well as a cubic curve with a single independent variable. The bi-quadratic
curve is recommended if suﬀicient manufacturer data is available as it provides sensitivity to
the indoor air dry-bulb temperature and a more realistic output. The output of this curve is
multiplied by the rated EIR (inverse of the rated COP) to give the EIR at specific temperature
operating conditions (i.e., at an outdoor or indoor air temperature different from the rating
point temperature).
EIRTempModFac = a + b (Tdb,o) + c(Tdb,o)2
(15.296)
or
EIRTempModFac = a + b (Tdb,o) + c(Tdb,o)2 + d(Tdb,o)3
(15.297)
or
EIRTempModFac = a + b (Tdb,i) + c(Tdb,i)2 + d (Tdb,o) + e(Tdb,o)2 + f (Tdb,i) (Tdb,o) (15.298)
• The energy input ratio (EIR) modifier curve (function of flow fraction) is a quadratic or cubic
curve with the independent variable being the ratio of the actual air flow rate across the
heating coil to the rated air flow rate (i.e., fraction of full load flow). The output of this
curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve
(function of temperature) to give the EIR at the specific temperature and air flow conditions
at which the coil is operating.
EIRFlowModFac = a + b (ff) + c(ff)2
(15.299)
or
EIRFlowModFac = a + b (ff) + c(ff)2 + d(ff)3
(15.300)
• The part-load fraction correlation (function of part-load ratio) is a quadratic or cubic curve
with the independent variable being part-load ratio (sensible heating load / steady-state
heating capacity). The output of this curve is used in combination with the rated EIR and
EIR modifier curves to give the “effective” EIR for a given simulation time step. The part-load
fraction (PLF) correlation accounts for eﬀiciency losses due to compressor cycling.
PartLoadFrac = PLF = a + b (PLR) + c(PLR)2
(15.301)
or
PartLoadFrac = a + b (PLR) + c(PLR)2 + d(PLR)3
(15.302)
886
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
where:
PLR = part −load ratio =

sensible heating load
steady −state sensible heating capacity

(15.303)
The part-load fraction correlation should be normalized to a value of 1.0 when the part load
ratio equals 1.0 (i.e., no eﬀiciency losses when the compressor(s) run continuously for the
simulation time step). For PLR values between 0 and 1 ( 0 < = PLR < 1), the following
rules apply: PLF > = 0.7 and PLF > = PLR.
If PLF < 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the
simulation proceeds. The runtime fraction of the coil is defined a PLR/PLF. If PLF < PLR,
then a warning message is issued and the runtime fraction of the coil is limited to 1.0.
A typical part load fraction correlation for a conventional, single-speed DX heating coil (e.g.,
residential heat pump) would be: PLF = 0.85 + 0.15(PLR).
• The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic
curve with two independent variables: outdoor air dry-bulb temperature and the heating coil
entering air wet-bulb temperature. The output of this curve is multiplied by the heating coil
capacity, the fractional defrost time period and the runtime fraction of the heating coil to
give the defrost power at the specific temperatures at which the coil is operating. This curve
is only required when a reverse-cycle defrost strategy is specified.
DefrostEIRTempModFac = a+ b (Twb,i) + c(Twb,i)2+ d (Tdb,o) + e(Tdb,o)2+f (Twb,i) (Tdb,o)
(15.304)
where:
Twb,i is the wet-bulb temperature of the air entering the indoor heating coil (◦C)
Tdb,o is the dry-bulb temperature of the air entering the outdoor coil (◦C).
All six curves are accessed through EnergyPlus’ built-in performance curve equation manager
(curve:quadratic, curve:cubic and curve:biquadratic). It is not imperative that the user utilize all
coeﬀicients shown in the preceding Equations 15.290 through 15.304 in items (1) through (6) if their
performance equation has fewer terms (e.g., if the user’s PartLoadFrac performance curve is linear
instead of quadratic or cubic, simply enter the appropriate values for the coeﬀicients a and b, and
set the remaining coeﬀicients to zero).
The next input item for the Heating DX single speed coil is the supply air fan operation mode.
Either the supply air fan runs continuously while the DX coil cycles on/off, or the fan and coil
cycle on/off together.
The next two inputs define the minimum outdoor dry-bulb temperature
that the heat pump compressor will operate and the maximum outdoor dry-bulb temperature for
defrost operation. Crankcase heater capacity and crankcase heater cutout temperature are entered
in the following two inputs. The final four inputs cover the type of defrost strategy (reverse-cycle or
resistive), defrost control (timed or on-demand), the fractional defrost time period (timed defrost
control only), and the resistive defrost heater capacity if a resistive defrost strategy is selected.
15.2. COILS
887
15.2.11.3
Model Description
The general flow of the model is as follows:
1. If the outdoor air dry-bulb temperature is below the specified minimum temperature for
compressor operation or the DX heating coil is not scheduled to operate, simply pass through
the heating coil inlet air conditions as the coil outlet conditions, set power and heating rates
equal to zero, and set crankcase heater power equal to the crankcase heater capacity value
specified by the input file.
2. If the outdoor air dry-bulb temperature is above the specified minimum temperature for
compressor operation and the DX heating coil is scheduled to operate, then:
(a) If the outdoor dry-bulb temperature is below the specified maximum outdoor dry-bulb
temperature for defrost operation, calculate a heating capacity multiplier, input power
multiplier and fractional defrost time period depending on the defrost strategy and de-
frost control type specified for the heating coil.
(b) Using the rated heating capacity and COP, the part-load curves specified for the DX
heating coil, the defrost multipliers calculated above (if applicable), and the part-load
ratio that is being requested of the heating coil, determine the following: heating coil
exiting air conditions (dry-bulb temperature, humidity ratio and enthalpy), total DX
coil heating rate, electric power during heating (compressors and outdoor fans), electric
power during defrost, and crankcase heater power.
The following paragraphs give a detailed description of the model calculations that are performed
when the DX heating coil is operating (i.e., scenario # 2 above).
15.2.11.4
Frost Adjustment Factors
Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant
impact on heating capacity and energy use by the DX heating system. If the outdoor air dry-bulb
temperature is below the specified maximum temperature for defrost operation, then the model
calculates adjustment factors for heating capacity and input power due to frost formation, and the
fractional defrost time period, depending on the defrost strategy and defrost control type specified
for the heating coil. This method of accounting for the impacts of frosting/defrost was taken from
the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).
The model first estimates the outdoor coil temperature according to a linear empirical relation-
ship with outdoor air dry-bulb temperature as the independent variable.
Tcoil,out = 0.82Tdb,o −8.589
(15.305)
The difference between the outdoor air humidity ratio (from the weather file) and the saturated
air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is
used as an indication of frost formation on the outdoor coil.
∆ω coil,out = MAX [1.0E −6, ωoutdoor −ωsat (Tcoil,out , OutBaroPress)]
(15.306)
Frost formation on the outdoor coil must be periodically removed. The fraction of compres-
sor runtime when the coil is being defrosted is either entered by the user (for timed defrost) or
888
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
is calculated by the model (for on-demand defrost) using an empirical equation and ∆ω coil,out .
Adjustment factors to total heating coil capacity and input power due to frost formation on the
outdoor coil are also calculated by empirical models with ∆ω coil,out or fractional defrost time period
as the independent variable. The defrost time period fraction and adjustment factors due to frost
formation on the outdoor coil vary depending on the defrost control type as shown below.
Timed Defrost:
Fractional Defrost Time = time period specified by user = tfrac,defrost
(15.307)
Heating Capacity Multiplier = 0.909 −107.33 (∆ω coil,out)
(15.308)
Input Power Multiplier = 0.9 −36.45 (∆ω coil,out)
(15.309)
On-Demand Defrost:
Fractional Defrost Time =
1
1 +

0.01446
∆ω coil,out
 = tfrac,defrost
(15.310)
Heating Capacity Multiplier = 0.875 (1 −tfrac,defrost)
(15.311)
Input Power Multiplier = 0.954 (1 −tfrac,defrost)
(15.312)
If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost
operation, the fractional defrost time period is set to zero and the heating capacity/input power
multipliers are set to unity.
15.2.11.5
Defrost Operation
If the fractional defrost time period is greater than zero for the simulation time step, then the
model calculates the electrical power used during defrost. The method for calculating defrost power
varies based on the defrost strategy specified (i.e., reverse-cycle or resistive). In the case of reverse-
cycle defrost, the additional heating load due to defrost (indoor cooling during defrost) is also
calculated so that it may be added to the existing heating load when calculating input power for
the compressor(s) and outdoor coil fan(s).
Reverse-Cycle:
Qdefrost = 0.01 (tfrac,defrost) (7.222 −Tdb,o)
Qtotal,rated
1.01667

(15.313)
Pdefrost = DefrostEIRTempModFac
Qtotal,rated
1.01667

(tfrac,defrost) (RTF)
(15.314)
Resistive:
Qdefrost = 0.0
(15.315)
Pdefrost = (Qcap,defrost) (tfrac,defrost) (RTF)
(15.316)
15.2. COILS
889
where:
Qdefrost is the additional indoor heating load due to reverse-cycle defrost (W)
Qtotal,rated is the total full-load heating capacity of the coil at rated conditions (W)
Pdefrost is the average defrost power for the simulation time step (W)
Qcap,defrost is the capacity of the resistive defrost heating element (W)
DefrostEIRTempModFac is the energy input ratio modifier curve applicable during defrost
RTF =

PLR
PartLoadFrac

= runtime fraction of the heating coil
(15.317)
15.2.11.6
Heating Operation
For any simulation time step, the total heating capacity of the DX unit is calculated as follows:
Qtotal = Qtotal,rated (TotCapTempModFac) (TotCapFlowModFac)
(15.318)
If the outdoor air dry-bulb temperature is below the maximum temperature for defrost operation,
then the total heating capacity is further adjusted due to outdoor coil frost formation based on the
results of Equation 15.318 and Equation 15.308 or 15.311.
Qtotal = Qtotal (HeatingCapacityMultiplier)
(15.319)
In a similar fashion, the electrical power draw by the DX unit (compressors plus outdoor coil fans)
for any simulation time step is calculated. For a reverse-cycle defrost strategy, the additional heating
load (Qdefrost) generated during defrost operation is added to the heating load being requested by
adjusting the part-load ratio. If a resistive defrost strategy is selected, Qdefrost = 0. The part-
load fraction correlation for the heating coil (user input, Equation 15.301 or 15.302) is used in the
calculation of electrical power draw to account for eﬀiciency losses due to compressor cycling.
PLR = MIN

1.0, PLR +
Qdefrost
Qtotal

(15.320)
PartLoadFrac = a + b (PLR) + c(PLR)2 + d(PLR)3
(15.321)
Pheating = (Qtotal) (EIR) (PLR)
PartLoadFrac
× InputPowerMultiplier
(15.322)
where
Pheating is the average compressor and outdoor fan power for the simulation time step (W)
Qtotal is the total heating capacity from Equation 15.319 (W)
EIR = Energy Input Ratio =

1
COPrated

(EIRTempModFac) (EIRFlowModFac) (15.323)
COPrated is the coeﬀicient of performance at rated conditions (user input)
InputPowerMultiplier is the power adjustment due to frost if applicable as in Equation 15.309
or 15.312.
The crankcase heater is assumed to operate when the heating coil’s compressor is OFF, and the
average crankcase heater power for the simulation time step is calculated as follows:
890
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Pcrankcase = Qcap,crankcase (1 −RTF)
(15.324)
RTF =

PLR
PartLoadFrac

= runtime fraction of the heating coil
(15.325)
where:
Pcrankcase is the average crankcase heater power for the simulation time step (W)
Qcap,crankcase is the crankcase heater capacity (W).
If this heating coil is used as part of an air-to-air heat pump (Ref. AirLoopHVAC:UnitaryHeat-
Pump:AirToAir), the crankcase heater defined for this DX heating coil is enabled during the time
that the compressor is not running for either heating or cooling (and the crankcase heater power
defined in the DX cooling coil object is disregarded in this case). In this instance, RTF in the above
equations would be the runtime fraction of the heat pump’s heating coil or cooling coil, whichever
is greater.
The properties of the air leaving the heating coil at full-load operation are calculated using the
following equations:
houtlet = hinlet + Qtotal
˙m
(15.326)
ωoutlet = ωinlet
(15.327)
Tdb,outlet = PsyTdbFnHW(houtlet, ωoutlet)
(15.328)
where:
houtlet is the enthalpy of the air leaving the heating coil (J/kg)
ωoutlet is the leaving air humidity ratio (kg/kg)
Tdb,outlet is the leaving air dry-bulb temperature (°C)
PsyTdbFnHW is an EnergyPlus psychrometric function, returns dry-bulb temp given enthalpy
and humidity ratio.
15.2.11.7
Condenser Inlet Air Temperature
The air temperature entering the outdoor condenser is based on the weather data used during a
simulation. This temperature is either taken directly from the weather data, or can be adjusted
based on the height of the outdoor condenser. Since this DX heating coil can only be used in
conjunction with a DX cooling coil, the input for Condenser Air Inlet Node Name in the DX cooling
coil object can be used to control this optional feature. If this input is left blank, the air temperature
entering the condenser is based solely on the weather data. If this input is not blank, then the
node name specified must also be listed in an OutdoorAir:Node or OutdoorAir:NodeList object.
When the node name is listed in an OutdoorAir:NodeList object, the air temperature entering the
condenser is based solely on the weather data. When the node name is listed in an OutdoorAir:Node
object, the height of the node determines the air temperature entering the outdoor condenser (see
description of Local Outdoor Air Temperature Calculation in the Atmospheric Variation section of
this document for further details).
15.2. COILS
891
15.2.11.8
Supply Air Fan Control: Cycling vs. Continuous
One of the inputs to the DX coil model is the supply air fan operation mode: cycling fan, cycling
compressor (CyclingFanAndCompressor) or continuous fan, cycling compressor (ContinuousFan-
WithCyclingCompressor). The first operation mode is frequently referred to as “AUTO fan”, where
the compressor(s) and supply air fan operate in unison to meet the zone heating load, and cycle off
together when the heating load has been met. The second operation mode is often referred to as
“fan ON”, where the compressor(s) cycle on and off to meet the zone heating load but the supply
air fan operates continuously regardless of compressor operation.
Since this DX heating coil can only be used in conjunction with a DX cooling coil (i.e. heat
pumps), and these coils are used in AC equipment that specifies a fan operation mode schedule (e.g
AirLoopHVAC:UnitaryHeatPump:AirToAir), the selection made in the DX heating coil is currently
ignored and the fan operation mode schedule value determines the fan operation mode for each
time step throughout the simulation. A fan operation mode schedule value of 0 specifies AUTO fan
mode operation while values other than 0 specify fan ON operation. The use of a schedule allows
the fan operation mode to change based on time-of-day or with changes in season.
The EnergyPlus methodology for determining the impact that HVAC equipment has on an air
stream is to calculate the mass flow rate and air properties (e.g., enthalpy, dry-bulb temperature,
humidity ratio) exiting the equipment. These exiting conditions are passed along as inlet conditions
to the next component model in the air stream. Eventually the flow rate and properties of the air
being supplied to the conditioned zone are used in the zone energy balance to determine the resulting
zone air temperature and humidity ratio.
With this methodology, the determination of the air mass flow rate and air properties for the
two different supply air fan operation modes is slightly different. For the case of cycling fan/cycling
compressor, the conditions of the air leaving the heating coil are the steady-state values calcu-
lated using Equations 15.326, 15.327, and 15.328 above. However the air mass flow rate passed
along to the next component (and eventually to the conditioned zone) is the average air mass
flow rate for the system simulation time step (determined by the heating system; see AirLoopH-
VAC:UnitaryHeatPump:AirToAir). For this fan control type, the heating coil part-load fraction
(Equation 15.301 or 15.302) is also passed to Fan:OnOff (if used) to properly calculate the supply
air fan power and associated fan heat.
For the case of continuous fan/cycling compressor, the air mass flow rate is constant. However,
the air properties leaving the heating coil are calculated as the average conditions during the system
simulation time step. The model assumes that the exiting air conditions are the steady-state values
calculated using Equations 15.326, 15.327, and 15.328 above when the compressor(s) operate. For
the remainder of the system simulation time step, it is assumed that the air exiting the DX coil
has the same properties as the air entering the coil. For this supply air fan operating strategy, the
leaving air properties are calculated as follows:
houtlet,ContFanCycComp = houtlet (PLR) + hinlet (1 −PLR)
(15.329)
ωoutlet,ContFanCycComp = ωoutlet (PLR) + ωinlet (1 −PLR)
(15.330)
Tdb,outlet,ContFanCycComp = PsyTdbFnHW(houtlet,ContFanCycComp, ωoutlet,ContFanCycComp)
(15.331)
892
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.11.9
References
DOE. 1982. DOE-2 engineers manual, version 2.1A. LBL-11353. Berkeley, CA: Lawrence Berkeley
National Laboratory.
ESTSC. 2001. DOE-2.1E Version 110 (source code).Oak Ridge, TN: Energy Science and Tech-
nology Software Center.
Miller, R.L. and Jaster, H. 1985. Performance of Air-Source Heat Pumps. EM-4226. Palo Alto,
CA: Electric Power Research Institute.
15.2.12
Single-Speed DX Heating Coil Standard Ratings
For single-speed direct expansion (DX) heating coils, the industry standard ratings of High Temper-
ature Heating Standard (Net) Rating Capacity, Low Temperature Heating Standard (Net) Rating
Capacity and Heating Seasonal Performance Factor (HSPF) are calculated according to ANSI/AHRI
Standard 210/240 (AHRI 2008). The rated Energy Eﬀiciency Ratio (EER) is not calculated for
any DX heatings coils at this time.
For the Coil:Heating:DX:SingleSpeed object in EnergyPlus, these standard ratings are not di-
rect inputs to the model. However, these standard ratings can be calculated using user-entered
information for the Coil:Heating:DX:SingleSpeed object. These standard rating values are provided
in the eplusout.eio output file (Ref. OutputDetailsAndExamples.pdf) and also in the predefined
tabular output reports (Output:Table:SummaryReports object, Equipment Summary). Currently,
the standard ratings are only calculated and output for single-speed DX heating coils.
Note: The standard ratings described in this section require that the DX heating coil model be
evaluated at specific operating conditions (i.e., specific temperatures for air entering the heating
coil and for air entering the air-cooled [outdoor] condenser). If the heating coil performance curves
can not be evaluated at the required test conditions, then a standard rating value will be calculated
at user specified curve limit as an output and a warning message will written to eplusout.err. For
example, if the curve object (Curve:Biquadratic) for Total Heating Capacity Function of Tempera-
ture Curve has a minimum value of -5◦C for dry-bulb temperature entering the condenser coil, the
HSPF calculation requires that heating capacity and EIR be calculated at -8.33◦C, so this would
result in HSPF value calculated at -5◦C as an output and a warning message in the eplusout.err
file.
15.2.12.1
High Temperature Heating Standard (Net) Rating Capacity
The procedure for calculating the Standard Rating Heating Capacity is given by:
˙QHighStandardRating = ˙Qtotal,Rated (TotCapTempModFacRated)
(15.332)
˙QHighStandardRating,Net = ˙QHighStandardRating + FanPower,Rated
(15.333)
where:
˙QHighStandardRating,Net is the total standard (net) heating capacity (W) of the air-source heat
pump equipment in heating mode determined from ANSI/AHRI Standard 210/240 and test con-
ditions shown in Table 15.9. The standard heating test conditions for air-cooled condenser are:
indoor coil entering air dry-bulb 21.1◦C and outdoor coil entering air dry-bulb 8.33◦C
15.2. COILS
893
˙QHighStandardRating is the total standard heating capacity (W) of the air-source heat pump equip-
ment in heating mode determined from ANSI/AHRI Standard 210/240 and test conditions shown in
Table 15.10. The standard heating test conditions for air-cooled condenser are: indoor coil entering
air dry-bulb 21.1◦C and outdoor coil entering air dry-bulb 8.33◦C
˙Qtotal,Rated is the rated total heating capacity, user input (W)
TotCapTempModFacRated is the user-specified bi-quadratic curve evaluated at the indoor coil
entering air dry-bulb 21.1◦C and outdoor coil entering air dry-bulb 8.33◦C for air-cooled condenser
as specified in Table 15.9 (dimensionless)
FanPower,Rated is the supply air fan power at rated conditions, (W). The Rated Indoor Coil Fan
Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m3/s)) if the user
leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240-
2008 where it is defined for systems which do not have an Indoor Coil fan furnished as part of the
system. See the description given at the end of this section for how this value is calculated.
15.2.12.2
Low Temperature Heating Standard (Net) Rating Capacity
The procedure for calculating the Low Temperature Standard Rating Heating Capacity is given by:
˙QLowStandardRating = ˙Qtotal,Rated (TotCapTempModFacH3Test)
(15.334)
˙QLowStandardRating,Net = ˙QLowStandardRating + FanPower, Rated
(15.335)
where:
˙QLowStandardRating,Net is the total standard (net) heating capacity (W) of the air-source heat pump
equipment in heating mode determined from ANSI/AHRI Standard 210/240 and test conditions
shown in Table 15.10. The standard heating test conditions for air-cooled condenser are: indoor
coil entering air dry-bulb 21.1◦C and outdoor coil entering air dry-bulb -8.33◦C
˙QLowStandardRating is the total standard heating capacity (W) of the air-source heat pump equip-
ment in heating mode determined from ANSI/AHRI Standard 210/240 and test conditions shown in
Table 15.9. The standard heating test conditions for air-cooled condenser are: indoor coil entering
air dry-bulb 21.1◦C and outdoor coil entering air dry-bulb -8.33◦C
˙Qtotal,Rated is the rated total heating capacity, user input (W)
TotCapTempModFacH3Test is the user-specified bi-quadratic curve evaluated at the indoor coil
entering air dry-bulb 21.1◦C and outdoor coil entering air dry-bulb -8.33◦C for air-cooled condenser
as specified in Table 15.10, (dimensionless).
FanPower,Rated is the supply air fan power at rated conditions (W). The Rated Indoor Coil Fan
Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m3/s)) if the user
leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240-
2008 where it is defined for systems which do not have an Indoor Coil fan furnished as part of the
system. See the description given at the end of this section for how this value is calculated.
15.2.12.3
Heating Seasonal Performance Factor (HSPF)
Heating Seasonal Performance Factor (HSPF) is defined as the total space heating required during
the space heating season, divided by the total electrical energy consumed by the heat pump system
during the same season.
894
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Calculations of HSPF of a heat pump having a single-speed compressor that was tested with a
fixed speed indoor fan installed, a constant-air-volume-rate indoor fan installed, or with no indoor
fan installed is given below.
HSPF =
JP
j
nj
N · BL(Tj)

JP
j
h
eh(Tj)
N
i
+
JP
j
h
RH(Tj)
N
i · Fdef
(15.336)
where:
eh(Tj)
N
is the ratio of the electrical energy consumed by the heat pump during periods of the space
heating season when the outdoor temperature fell within the range represented by bin temperature
Tj to the total number of hours (N) in the heating season (W)
RH(Tj)
N
= The ratio of the electrical energy used for resistive space heating during periods when
the outdoor temperature fell within the range represented by bin temperature Tj
to the total
number of hours (N) in the heating season (W)
Tj is the outdoor bin temperature (◦C). Outdoor temperatures are “binned” such that calcula-
tions are only performed based one temperature within the bin. Bins of 2.78◦C are used
nj
N is the fractional bin hours for the heating season; the ratio of the number of hours during the
heating season when the outdoor temperature fell within the range represented by bin temperature
Tj to the total number of hours in the heating season, dimensionless. Obtain nj
N
values from Table
17 of AHRI Std. 210/240-2008 (Table 15.10 below).
j is the bin number (dimensionless)
J is, for each generalized climatic region, the total number of temperature bins (dimensionless).
Referring to Table 15.10, J is the highest bin number (j) having a nonzero entry for the fractional
bin hours for the generalized climatic region of interest.
Fdef is the demand defrost credit described in section 3.9.2 of AHRI Std. 210/240-2008 (dimen-
sionless). For simplification, assigned a value of 1 for timed defrost control and a value of 1.03 for
demand defrost control.
BL(Tj) is the building space conditioning load corresponding to an outdoor temperature ofTj;
the heating season building load also depends on the generalized climatic region’s outdoor design
temperature and the design heating requirement (W).
Building heating load can be evaluated by using the following equation:
BL(Tj) = (18.33 −Tj)
(18.33 −TOD) · C · DHR
(15.337)
where:
TOD is the outdoor design temperature (◦C. An outdoor design temperature is specified for each
generalized climatic region in Table 17 of AHRI Std. 210/240-2008 (Table 15.10 below).
C is 0.77, a correction factor which tends to improve the agreement between calculated and
measured building loads (dimensionless)
DHR is the Design Heating Requirement (W). This is the amount of heating required to main-
tain a given indoor temperature at a particular outdoor design temperature.
For a single speed heat pump with a fixed speed indoor fan installed, a constant-air-volume-rate
indoor fan installed, or with no indoor fan installed, the minimum and maximum design heating
requirements for each generalized climatic region can be calculated as follows:
15.2. COILS
895
DHRmin =
( ˙Qh(8.33) · (1.8) ·
 18.33−TOD
60.0

, for Regions I, II, III, IV, and V I
˙Qh(8.33), for Region V
)
(15.338)
DHRmax =
(
2 · ˙Qh(8.33) · (1.8) ·
 18.33−TOD
60.0

, for Regions I, II, III, IV, and V I
2.2 · ˙Qh(8.33), for Region V
)
(15.339)
Both DHRmin and DHRmax above should be rounded to the nearest standardized DHR given
in Table 15.11.
The intermediate term used in the calculations of HSPF can be calculated using the equations
described below.
eh(Tj)
N
= X(Tj) ·
·
Eh(Tj) · δ(Tj)
PLFj
· nj
N
(15.340)
RH(Tj)
N
=

BL(Tj) −

X(Tj) ·
·
Qh(Tj) · δ(Tj)

· nj
N
(15.341)
Where,
X(Tj) =







BL(TJ)/
·
Qh(Tj)
or
1







(15.342)
whichever is less; the heating mode load factor for temperature bin j, dimensionless.
·
Qh(Tj) is the space heating capacity of the heat pump when operating at outdoor temperature
Tj (W)
·
Eh(Tj) is the electrical power consumption of the heat pump when operating at outdoor tem-
perature Tj (W)
δ(Tj) is the heat pump low temperature cut-out factor (dimensionless)
PLFj is the part load factor (dimensionless)
The part load factor is determined as follows:
PLFj = 1 −CDh[1 −X(Tj)]
(15.343)
where CDh is the degradation coeﬀicient which is defaulted to the value of 0.25.
The low temperature cut-out factor δ(Tj) is determined as follows:
δ(Tj) =















0, if Tj ≤Toff or
·
Qh(Tj)
·
Eh(Tj) < 1
1/2, if Toff < Tj ≤Ton and
·
Qh(Tj)
·
Eh(Tj) ≥1
1, if Tj > Ton and
·
Qh(Tj)
·
Eh(Tj) ≥1
(15.344)
896
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
where:
Toff is the outdoor temperature when the compressor is automatically shut off (◦C). Note that
if no such temperature exists, Tj is always greater than Toff andTon.
Ton is the outdoor temperature when the compressor is automatically turned back on, if appli-
cable, following an automatic shut-off (◦C).
Calculate ˙Qh · (Tj) and ˙Eh · (Tj) using:
˙Qh(Tj) =



˙Qh(−8.33) + [ ˙
Qh(8.33)−˙
Qh(−8.33)]·(Tj+8.33)
16.67
, if Tj ≥7.22◦C or Tj ≤−8.33◦C
˙Qh(−8.33) + [ ˙Qh(1.67)−˙Qh(−8.33)]·(Tj+8.33)
10
, if −8.33◦C < Tj < 7.22◦C
(15.345)
˙Eh(Tj) =



˙Eh(−8.33) + [ ˙
Eh(8.33)−˙
Eh(−8.33)]·(Tj+8.33)
16.67
, if Tj ≥7.22◦C or Tj ≤−8.33◦C
˙Eh(−8.33) + [ ˙Eh(1.67)−˙Eh(−8.33)]·(Tj+8.33)
10
, if −8.33◦C < Tj < 7.22◦C
(15.346)
˙Qh(−8.33),
˙Qh(1.67),
˙Qh(8.33),
˙Eh(−8.33),
˙Eh(1.67) and
˙Eh(8.33) are the (net) values cal-
culated using performance curves entered by the user and supply fan power per rated air flow
rate.
Table 15.9: Heating Mode Test Conditions for Units Hav-
ing a Single-Speed Compressor and a Fixed-Speed Indoor
Fan, a Constant Air Volume Rate Indoor Fan, or No In-
door Fan
Test description
Air Entering Indoor
Unit Temperature
(◦C)
Air Entering
Outdoor Unit
Temperature (◦C)
Heating Air
Volume Rate
Dry Bulb
Wet Bulb
Dry Bulb
Wet Bulb
H1 Test (Required, Steady)
21.11
15.56
8.33
6.11
Heating
Full-load
H1C Test (Required,
Steady)
21.11
15.56
8.33
6.11
(2)
H2 Test (Required, Steady)
21.11
15.56
1.67
0.56
Heating
Full-load
H3 Test (Required, Steady)
21.11
15.56
-8.33
-9.44
Heating
Full-load
Notes: 1) Heating air volume arte are defined in section 3.1.4.4 of ANSI/AHRI
210/240-2008 2) Maintain the airflow nozzles static pressure difference ro velocity
pressure during the ON periodat the same pressure difference or velocity pressure as
measured during the H1 Test.
Source: Table 9, Page 74, ANSI/AHRI Standard 210/240-2008
15.2. COILS
897
Table 15.10: Generalized Climatic Region Information
Region Number
I
II
III
IV
V
VI
Heating Load Hours,
HLH
750
1250
1750
2250
2750
\*2750
Outdoor Design
Temperature, TOD
(°C)
2.78
-2.78
-8.33
-15
-23.33
-1.11
j
Tj (°C)
Fractional Bin Hours nj
N
1
16.67
.291
.215
.153
.132
.106
.113
2
13.89
0.239
0.189
0.142
0.111
0.092
0.206
3
11.11
0.194
0.163
0.138
0.103
0.086
0.215
4
8.33
0.129
0.143
0.137
0.093
0.076
0.204
5
5.56
0.081
0.112
0.135
0.1
0.078
0.141
6
2.78
0.041
0.088
0.118
0.109
0.087
0.076
7
0
0.019
0.056
0.092
0.126
0.102
0.034
8
-2.78
0.005
0.024
0.042
0.087
0.094
0.008
9
-5.56
0.001
0.008
0.021
0.055
0.074
0.003
10
-8.33
0
0.002
0.009
0.036
0.055
0
11
-11.11
0
0
0.005
0.026
0.047
0
12
-13.89
0
0
0.002
0.013
0.038
0
13
-16.67
0
0
0.001
0.006
0.029
0
14
-19.44
0
0
0
0.002
0.018
0
15
-22.22
0
0
0
0.001
0.01
0
16
-25
0
0
0
0
0.005
0
17
-27.78
0
0
0
0
0.002
0
18
-30.56
0
0
0
0
0.001
0
\* Pacific Coast Region
Source: Table 17, Page 99, ANSI/AHRI Standard 210/240-2008
Table 15.11: Standardized Design Heating Requirements
(W)
1465.356
7326.78
14653.56
26376.41
2930.712
8792.136
17584.27
29307.12
4396.068
10257.49
20514.98
32237.83
5861.424
11722.85
23445.7
38099.26
898
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Table 15.11: Standardized Design Heating Requirements
(W)
Source: Table 18, Page 100, ANSI/AHRI Standard 210/240-2008
15.2.13
Multi-Speed Electric Heat Pump DX Air Heating Coil
15.2.13.1
Overview
This model (object name Coil:Heating:DX:MultiSpeed:) simulates the performance of an air-to-
air direct expansion (DX) heating system. The main difference compared to the other heating
coil model (Coil:Heating:DX:SingleSpeed) is that this heating coil allows modeling of two to four
discrete compressor speeds. Each speed has a set of corresponding performance information at rated
conditions along with curve fits for variations in total capacity, energy input ratio and part-load
fraction to determine the performance of the unit at part-load conditions (DOE 1982). The full
load supply airflow rate is dependent on the speed number and is set by its parent object (Ref:
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed). The part-load impact on coil energy use
is automatically applied to the lowest speed. A choice is provided to determine whether part-load
impacts on coil energy use are applied when the coil is operating at speeds greater than Speed 1.
Adjustment factors applied to total capacity and input power to account for frost formation on the
outdoor coil are calculated at each speed.
This model simulates the thermal performance of the indoor DX heating coil, and the power con-
sumption of the outdoor unit (multispeed compressor, fans, crankcase heaters and defrost heaters).
The performance of the indoor supply air fan varies widely from system to system depending on
control strategy (e.g., constant fan vs. AUTO fan), fan type, fan motor eﬀiciency and pressure
losses through the air distribution system. Therefore, this DX system model does not account for
the thermal effects or electric power consumption of the indoor supply air fan. EnergyPlus contains
separate models for simulating the performance of various indoor fan configurations, and these
models can be easily linked with the DX system model described here to simulate the entire DX
system being considered. For the time being, this coil model can only be called by the parent object
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.
When the model determines performance at Speed 1 (the lowest speed) or cycling be-
tween OFF and Speed 1, its performance is almost the same as the performance for the
Coil:Heating:DX:SingleSpeed model.
However, the outlet conditions are calculated slightly
differently. Therefore, the Coil:Heating:DX:SingleSpeed model may be considered as a subset of
the model described here.
When the multispeed coil model determines performance at higher
speeds (above 1), the model linearly interpolates the performance at two consecutive speeds (n-1
and n) as needed to meet the heating load, with the fraction of time at each speed established by
the speed ratio.
When single mode operation is specified at higher speeds (above 1), defined in the UnitarySys-
temPerformance:Multispeed object, a child object of AirLoopHVAC:UnitarySystem, its performance
is almost the same as the performance for the Coil:Heating:DX:SingleSpeed model at different flow
rate and capacity with given speed number. No linear interpolation is performed between two ad-
jacent speeds. The highest speed which does not exceed the sensible load is used for each HVAC
timestep. This operation does not apply to speed 1 operation and the case when the sensible load
15.2. COILS
899
is above the highest sensible capacity.
15.2.13.2
Model Inputs
The model inputs are also very similar to the inputs of the Coil:Heating:DX:SingleSpeed object.
The main difference is that this multispeed model requires a set of fields at each speed, such as
rated capacity, rated COP, two capacity modifiers, two energy input ratio modifiers, and part-load
correction. The inputs also include waste heat fraction and modifier as a function of tempera-
ture to calculate recoverable waste heat for heat recovery, which are not available in the similar
Coil:Heating:DX:SingleSpeed object.
15.2.13.3
Speed 1 Operation
The calculation procedures in this model, including defrost and crankcase heater, are indentical to
the Coil:Heating:DX:SingleSpeed object (Ref: Coil:Heating:DX:SingleSpeed) with one exception:
outlet node condition calculation when the supply air fan operation mode is ContinuousFanWith-
CyclingCompressor. The following procedure provides the detailed description of the exception.
• Total delivered heating capacity
The total delivered heating capacity for speed 1 operating at the cycling ratio needed to meet
the requested heating load is:
Qcoil,cycling = ˙mSpeed 1 (CycRatio) (hinlet −houtlet,full)
(15.347)
where:
Qcoil,cycling is the delivered sensible heating capacity for Speed 1 operating at a specific cycling
ratio (W)
˙mSpeed 1 is the air mass flow rate through heating coil at Speed 1 as set by the parent object
(kg/s)
houtlet,full is the specific enthalpy of the coil outlet air during full-load operation at Speed 1 (no
cycling) (J/kg)
hinlet is the specific enthalpy of the coil inlet air (J/kg)
CycRatio is the cycling ratio at Speed 1, ratio of requested heating load to the full-load capacity
of the coil at Speed 1 (dimensionless).
It is assumed that the coil provides no heating capacity when the coil is OFF, even if the supply
air fan continues to operate.
• Outlet air specific enthalpy
The average specific enthalpy of the coil outlet air is then calculated based on the delivered
sensible heating capacity and the average air mass flow rate entering the coil:
houtlet,average = hinlet −Qcoil,cycling
˙minlet
(15.348)
where:
houtlet,average is the average specific enthalpy at the coil outlet (J/kg)
900
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
˙minlet is the mass flow rate at the inlet to the coil as established by the parent object (Ref.
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow
rate is the average value determined by the parent object, accounting for the specified flow rate
when the heating coil is ON and the specified flow rate when the heating coil is OFF for the time
step being simulated.
• Outlet air temperature
The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does
not change the moisture content of the air. So the average outlet air temperature is calculated
based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric
function PsyTdbFnHW.
The main reason for using the above approach is that outlet air conditions are calculated in the
same way for all operating speeds.
The crankcase heater defined for this DX heating coil is enabled during the time that the
compressor is not running for either heating or cooling. The crankcase heater power use from either
heating or cooling is reported in the heating coil.
15.2.13.4
Higher Speed Operation
This section describes how higher speed operation is simulated. When the required sensible load is
less than the full load sensible capacity at Speed n (Speed Number > 1), the following calculations
are performed:
Total delivered heating capacity at Speed n-1 and Speed n
TotCapn−1 = RatedCapn−1 (TotCapTempModFacn−1) (TotCapFlowModFacn−1)
(15.349)
TotCapn = RatedCapn (TotCapTempModFacn) (TotCapFlowModFacn)
(15.350)
where:
TotCapi is the total delivered heating capacity at given temperatures and flow rates at Speed i
(W)
RatedCapi is the heating capacity at the rated conditions at Speed i (W)
TotCapTempModFaci is the total heating capacity modifier as a function of indoor and outdoor
air dry-bulb temperature at Speed i
TotCapFlowModFaci is the total heating capacity modifier as a function of the ratio of the actual
flow rate across the heating coil to the rated airflow rate at Speed i
i is Speed n or Speed n-1.
• EIR at Speed n-1 and Speed n
EIRn−1 = RatedEIRn−1 (EIRTempModFacn−1) (EIRFlowModFacn−1)
(15.351)
EIRn = RateEIRn (EIRTempModFacn) (EIRFlowModFacn)
(15.352)
15.2. COILS
901
where:
EIRi is the energy input ratio at given temperatures and flow rates at Speed i (W)
RatedEIRi is the energy input ratio at the rated conditions at Speed i (W)
EIRTempModFaci is the energy input ratio modifier as a function of indoor and outdoor air
dry-bulb temperature at Speed i
EIRFlowModFaci is the energy input ratio modifier as a function of the ratio of the actual flow
rate across the heating coil to the rated airflow rate at Speed i
i is Speed n or Speed n-1.
• Full load outlet air specific enthalpy at Speed n-1 and Speed n
houtlet,full Speed,n = hinlet −TotCapn · HeatingCapacityMultiplier
˙minlet
(15.353)
houtlet,full Speed,n−1 = hinlet −TotCapn−1 · HeatingCapacityMultiplier
˙minlet
(15.354)
where,
HeatingCapacityMultiplier is the frost adjustment factor for heating capacity (See Ref.
Coil:Heating:DX:SingleSpeed)
houtlet,full Speed,n is the specific enthalpy of the coil outlet air during full-load operation at Speed
n (no cycling) (J/kg)
houtlet,full Speed,n−1 is the specific enthalpy of the coil outlet air during full-load operation at
Speed n-1 (no cycling) (J/kg).
• Effective total heating capacity
Qcoil,SpeedRatio
= (SpeedRatio) ˙mSpeed n (hinlet −houtlet,full Speed,n)
+ (1 −SpeedRatio) ˙mSpeed n−1 (hinlet −houtlet,full Speed,n−1)
(15.355)
where,
Qcoil,SpeedRatio is the delivered sensible heating capacity at a given speed ratio between two
consecutive speeds (W)
˙mSpeed n is the air mass flow rate through heating coil at Speed n as set by the parent object
(kg/s)
˙mSpeed n−1 is the air mass flow rate through heating coil at Speed 1 as set by the parent object
(kg/s).
• Average outlet air enthalpy
houtlet,average = hinlet −Qcoil,SpeedRatio
˙minlet
(15.356)
where:
houtlet,average is the average specific enthalpy at the coil outlet (J/kg)
hinlet is the specific enthalpy of the coil inlet air (J/kg)
902
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
˙minlet is the mass flow rate at the inlet to the coil as established by the parent object (Ref.
AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow
rate is the average value determined by the parent object, accounting for the specified flow rate
when the heating coil is at Speed n and the specified flow rate when the heating coil is at Speed
n-1 for the time step being simulated.
• Average outlet air temperature
The heating coil’s outlet air humidity ratio equals the inlet air humidity ratio since the coil does
not change the moisture content of the air. So the average outlet air temperature is calculated
based on the inlet air humidity ratio and the average outlet air enthalpy using the psychrometric
function PsyTdbFnHW.
• Full load energy inputs at Speed n-1 and Speed n
HeatingPowern = TotCapn (EIRn) (HeatingCapacityMultiplier) (InputPowerMultiplier)
(15.357)
HeatingPowern−1 = TotCapn−1 (EIRn−1) (HeatingCapacityMultiplier) (InputPowerMultiplier)
(15.358)
where InputPowerMultiplier is the frost adjustment factor for heating power calculation (Ref.
Coil:Heating:DX:SingleSpeed).
• Calculate combined energy input
When the input for the field ‘Apply Part Load Fraction to Speeds Greater than 1’ is No (equiv-
alent to a single compressor), the combined energy output is calculated as follows:
HeatingPower = HeatingPowern (SpeedRatio)+HeatingPowern−1(1.0−SpeedRatio) (15.359)
When the input for the field ’Apply Part Load Fraction to Speeds Greater than 1’ is Yes
(equivalent to multiple compressors), the combined energy output is calculated as follows:
HeatingPower = HeatingPowern (RTF) + HeatingPowern−1(1.0 −RTF)
(15.360)
where:
HeatingPower is the power used (W)
RTFis the run time fraction (SpeedRatio/Part-load Fraction) at Speed n.
• Calculate defrost power
15.2. COILS
903
When the defrost strategy is resistive, the power calculation is the same as Speed 1 operation
(Ref.
Coil:Heating:DX:SingleSpeed).
When the defrost strategy is reverse-cycle, the following
calculations are performed:
Qdefrost,n = 0.01(tfrac,defrost)(7.222 −Tdb,o)
Qtotal,rated,n
1.01667

(15.361)
Pdefrost,n−1 = DefrostEIRTempModFac
Qtotal,rated,n−1
1.01667

(tfrac,defrost)
(15.362)
Pdefrost,n = DefrostEIRTempModFac
Qtotal,rated,n
1.01667

(tfrac,defrost)
(15.363)
where:
Qdefrost,n is the additional indoor heating load due to reverse-cycle defrost at Speed n (W)
Qtotal,rated,n is the total full-load heating capacity of the coil at rated conditions at Speed n (W)
Pdefrost,n−1 is the full load defrost power for the simulation time step at Speed n-1 (W)
Pdefrost,n is the full load defrost power for the simulation time step at Speed n (W)
Qtotal,rated,n−1 is the capacity of the resistive defrost heating element at Speed n-1 (W)
Qtotal,rated,n is the capacity of the resistive defrost heating element at Speed n (W)
DefrostEIRTempModFac is the defrost energy input ratio (EIR) modifier curve (Ref.
Coil:Heating:DX:SingleSpeed).
Tfrac,defrost is the fractional defrost time (Ref. Coil:Heating:DX:SingleSpeed).
When the input for the field ‘Apply Part Load Fraction to Speeds Greater than 1’ is No (equiv-
alent to a single compressor), the average defrost power is calculated as follows:
Pdefrost = Pdefrost,n(SpeedRatio) + Pdefrost,n−1(1.0 −SpeedRatio)
(15.364)
When the input for the field ’Apply Part Load Fraction to Speeds Greater than 1’ is Yes
(equivalent to multiple compressors), the combined defrost energy is calculated as follows:
Pdefrost = Pdefrost,n(RTF) + Pdefrost,n−1(1.0 −RTF)
(15.365)
where:
Pdefrost is the average defrost power used (W)
RTF is the run time fraction (SpeedRatio/Part-load Fraction) at Speed n.
• Crankcase heater
There is no power need at higher speed operation.
15.2.13.5
Higher Speed Operation with Single Mode Operation
This section describes how higher speed operation is simulated with single mode operation. When
the required sensible load is less than the full load sensible capacity at Speed n (Speed Number
> 1), its performance is almost the same as the performance for the Coil:Heating:DX:SingleSpeed
model at different flow rate and capacity with given Speed n. No linear interpolation is performed
between two adjacent speeds. The highest speed which does not exceed the sensible load is used
for each HVAC timestep. This operation does not apply to the case when the sensible load is above
the highest sensible capacity.
904
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.13.6
Waste heat calculation
The waste heat generated by this coil object is calculated as:
QWasteHeat = (Fraction)(TempModifier)(HeatingPowe)
(15.366)
where:
Fraction is the rated waste heat fraction of the energy input
TempModifier is the waste heat modifier as a function of indoor and outdoor air dry-bulb
temperature.
15.2.13.7
Standard Rating of Multi-Speed DX Heating Coils
For multi-speed direct expansion heating coils, the industry standard ratings of Standard Rating
Heating Seasonal Performance Factor (HSPF) are calculated according to NSI/AHRI Standard
210/240 (AHRI 2008). These standard ratings can be calculated using the user-entered information
for the Coil:Heating:DX:MultiSpeed object. According to Standard 210/240, the Standard Rating
HSPF applies to air-to-air unitary heat pumps with rated heating capacities under 19,000 watts
(65,000 Btu/h). The Heating Mode Test Conditions for Units Having two-capacity Compressor
standard tests H01, H11, H21, H31, H12, H22, and H32 are also provided in Table 15.12.
The
rated Energy Eﬀiciency Ratio (EER) is not calculated for any DX Heating Coils as this time. The
equations required to calculate the net heating capacity and HSPF values are described next.
15.2.13.8
Standard Ratings Heating Capacity
The Standard Rating (Net) Heating Capacity calculation is calculated using the same procedure as the
single speed DX heating coils except the capacities are evaluated at the maximum speed only. Refer
to the standard ratings calculation for Coil:DX:Heating:SingelSpeed for description of the procedure.
The Rated Supply Fan Power Per Volume Flow Rate is a user-entered value, with a default
of 773.3 W/(m3/s)) if the user leaves this input field blank.
The default value is taken from
ANSI/ASHRAE Standard 210/240-2008 where it is defined for systems which do not have an
Indoor Coil (Evaporator) fan furnished as part of the system. The test conditions in ANSI/AHRI
Standard 210/240 vary the external static pressure (i.e., pressure drop associated with ductwork
and other devices external to the indoor fan/coil section) seen by the supply air fan based on the
standard rating cooling capacity. New input field Rated Supply Fan Power Per Volume Flow Rate
for each speed will be added to the IDD.
15.2.13.9
Heating seasonal performance factors (HSPF) for Multi-Speed DX Coil
The following section describes the test condition for heating mode tests for Air-Source Heat Pumps,
including heating-only heat pumps, and the equations required to calculate the HSPF. The HSPF
for multi-speed compressor heat pumps in Btu/W-h is given by:
HSPF=
M
P
j
nj
N · BL (Tj)
M
P
j
eh(Tj)
N
+
M
P
j
RH(Tj)
N
· Fdef
(15.367)
15.2. COILS
905
where:
BL(Tj) is the building space conditioning load corresponding to an outdoor temperature of Tj;
the heating season building load also depends on the generalized climatic region’s outdoor design
temperature and the design heating requirement (Btu/h).
eh(Tj)/N is the ratio of the electrical energy consumed by the heat pump during periods of
the space heating season when the outdoor temperature fell within the range represented by bin
temperature Tj to the total number of hours (N) in the heating season (W). For heat pumps having
a heat comfort controller, this ratio may also include electrical energy used by resistive elements to
maintain a minimum air delivery temperature.
RH(Tj)/N is the ratio of the electrical energy used for resistive space heating during periods
when the outdoor temperature fell within the range represented by bin temperature Tj to the total
number of hours (N) in the heating season (W). Resistive space heating is modeled as being used
to meet that portion of the building load that the heat pump does not meet because of insuﬀicient
capacity or because the heat pump automatically turns off at the lowest outdoor temperatures.
Tj is the outdoor bin temperature (◦C). Outdoor temperatures are “binned” such that calcula-
tions are only performed based one temperature within the bin. Bins of 2.78◦C are used.
nj/N is the fractional bin hours for the heating season; the ratio of the number of hours during the
heating season when the outdoor temperature fell within the range represented by bin temperature
Tj to the total number of hours in the heating season, dimensionless, given in Table 15.10.
j is the bin number (dimensionless)
M is for each generalized climatic region, the total number of temperature bins, dimensionless.
Referring to Table 15.10, M is the highest bin number (j) having a nonzero entry for the fractional
bin hours for the generalized climatic region of interest.
Fdef is the demand defrost credit described in section 3.9.2 of AHRI Std. 210/240-2008, dimen-
sionless.
For simplification, assigned a value of 1 for timed defrost control and a value of 1.03 for
demand defrost control.
The building heating load is calculated as follows:
BL (Tj) = 18.33−Tj
18.33−TOD
· C · DHR
(15.368)
The minimum and maximum design heating requirements for each generalized climate regions
are given by:
DHRmin =
(
8.33 ˙Qk=2
h
18.33−TOD
33.33
for Regions I, II, III, IV, and VI
8.33 ˙Qk=2
h
for Region V
(15.369)
and
DHRmin =
(
2 · 8.33 ˙Qk=2
h
18.33−TOD
33.33
for Regions I, II, III, IV, and VI
2 · 8.33 ˙Qk=2
h
for Region V
(15.370)
where:
C = 0.77, a correction factor which tends to improve the agreement between calculated and
measured building loads (dimensionless)
DHR is the design heating requirement for each generalized climate region (Btu/h)
˙Qk=2
h
(8.33) is the heating capacity determined from H12 test (W).
906
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The heating capacity delivered and electric power input of the heat pump when operating at
minimum (low) compressor capacity and outdoor air temperature of Tj is given by:
\_Qk=1
h
(Tj) =









\_Qk=1
h
(8.33) + [\_
Qk=1
h
(16.67)−\_
Qk=1
h
(8.33)]·(Tj−8.33)
(16.67−8.33)
, if Tj ≥4.44◦C
\_Qk=1
h
(−8.33) + [\_
Qk=1
h
(1.67)−\_
Qk=1
h
(−8.33)]·(Tj+8.33)
(1.67+8.33)
, if −8.33◦C ≤Tj < 4.44◦C
\_Qk=1
h
(−8.33) + [\_
Qk=1
h
(8.33)−\_
Qk=1
h
(−8.33)]·(Tj+8.33)
(8.33+8.33)
, ifTj < −8.33◦C









(15.371)
\_Ek=1
h
(Tj) =









\_Ek=1
h
(8.33) + [\_Ek=1
h
(16.67)−\_Ek=1
h
(8.33)]·(Tj−8.33)
(16.67−8.33)
, if Tj ≥4.44◦C
\_Ek=1
h
(−8.33) + [\_Ek=1
h
(1.67)−\_Ek=1
h
(−8.33)]·(Tj+8.33)
(1.67+8.33)
, if −8.33◦C ≤Tj < 4.44◦C
\_Ek=1
h
(−8.33) + [\_Ek=1
h
(8.33)−\_Ek=1
h
(−8.33)]·(Tj+8.33)
(8.33+8.33)
, ifTj < −8.33◦C









(15.372)
where:
\_Qk=1
h
(16.67) and \_Ek=1
h
(16.67) are determined from the H01 test
\_Qk=1
h
(8.33) and \_Ek=1
h
(8.33) are determined from the H11 test
\_Qk=1
h
(1.67) and \_Ek=1
h
(1.67) are determined from the H21 test
\_Qk=1
h
(−8.33) and \_Ek=1
h
(−8.33) are determined from the H31 test.
An alternative to conducting or evaluating the performance at the H21 test is to approximate
the capacity and electric power inputs as follows:
\_Qk=1
h
(1.67) = 0.9 ·
\_Qk=1
h
(−8.33) + 0.6
\_Qk=1
h
(8.33) −\_Qk=1
h
(−8.33)

(15.373)
\_Ek=1
h
(1.67) = 0.985 ·
\_Ek=1
h
(−8.33) + 0.6
\_Ek=1
h
(8.33) −\_Ek=1
h
(−8.33)

(15.374)
The heating capacity delivered and electric power input of the heat pump when operating at
maximum (high) compressor speed and outdoor air temperature of Tj is given by:
˙Qk=2
h
(Tj) =



˙Qk=2
h
(−8.33) + [ ˙Qk=2
h
(8.33)−˙Qk=2
h
(−8.33)]·(Tj+8.33)
8.33+8.33
,
if Tj ≥7.2◦C or Tj ≤−8.33◦C
˙Qk=2
h
(−8.33) + [ ˙Qk=2
h
(1.67)−˙Qk=2
h
(−8.33)]·(Tj+8.33)
1.67+8.33
,
if −8.33◦C < Tj < 7.2◦C
(15.375)
˙Ek=2
h
(Tj) =



˙Ek=2
h
(−8.33) + [ ˙Ek=2
h
(8.33)−˙Ek=2
h
(−8.33)]·(Tj+8.33)
8.33+8.33
,
if Tj ≥7.2◦C or Tj ≤−8.33◦C
˙Ek=2
h
(−8.33) + [ ˙Ek=2
h
(1.67)−˙Ek=2
h
(−8.33)]·(Tj+8.33)
1.67+8.33
,
if −8.33◦C < Tj < 7.2◦C
(15.376)
where:
˙Qk=2
h
(8.33) and ˙Ek=2
h
(8.33) are determined from the H12 test
˙Qk=2
h
(1.67) and ˙Ek=2
h
(1.67) are determined from the H22 test
˙Qk=2
h
(−8.33) and ˙Ek=2
h
(−8.33) are determined from the H32 test.
15.2. COILS
907
The electric energy used by the heat pumps differs depending up on whether the heat pump
would operate at low (minimum) capacity, cycle between successive lower and higher speed capaci-
ties, or operate at high speed capacity in responding to the building load. The procedure for each
operation cases is described next.
Case 1:
The steady state heating capacity when the unit is operating at minimum or low
capacity, i.e., when the building heating load is less or equal to the low capacity:
˙Qk=1
c
(Tj) ≥BL (Tj)
(15.377)
eh (Tj)
N
=Xk=1 (Tj) · \_Ek=1
h
(Tj) · δ (Tj)
PLFj
· nj
N
(15.378)
RH (Tj)
N
=BL (Tj) · [1−δ′ (Tj)] · nj
N
(15.379)
Xk=1 (Tj) = MIN
(
BL (Tj) /\_Qk=1
h
(Tj)
1.0
)
(15.380)
δ′(Tj) =





0,
if Tj ≤Toff
1/2,
if Toff < Tj ≤Ton
1,
if Tj > Ton





(15.381)
PLFj= 1−Ch
D ·

1−Xk=1(Tj)

(15.382)
where Ch
D is the degradation coeﬀicient which has a minimum value of 0.25.
Case 2: The unit cycles between the low (minimum) and high (maximum) compressor capacity
to meet the building heating load at outdoor air temperature Tj.
That is, the heating building
load is between the unit low and high compressor capacities:
˙Qk=1
h
(Tj) < BL(Tj) < ˙Qk=2
h
(Tj)
(15.383)
ec(Tj)
N
=
h
Xk=1(Tj) · ˙Ek=1
h
(Tj) + Xk=2(Tj) · ˙Ek=2
h
(Tj)
i
· δ′(Tj) · nj
N
(15.384)
RH (Tj)
N
= BL (Tj) · [1−δ′ (Tj)] · nj
N
(15.385)
δ′(Tj) =





0,
if Tj ≤Toff
1
2,
if Toff < Tj ≤Ton
1,
if Tj > Ton





(15.386)
Xk=1(Tj) =
˙Qk=2
h
(Tj) −BL(Tj)
˙Qk=2
h
(Tj) −˙Qk=1
h
(Tj)
(15.387)
Xk=2(Tj) = 1 −Xk=1(Tj)
(15.388)
908
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Case 3:
The steady-state heating capacity when the unit is operating continuously at high or
maximum compressor capacity at outdoor air temperature Tj. The building heating load is greater
than the available capacity at maximum or high compressor capacity:
BL (Tj) ≥˙Qk=2
c
(Tj)
(15.389)
For units when operating continuously at maximum compressor speed (k = 2) speed at temper-
ature Tj, the delivered heating capacity and electric power inputs are calculated as follows:
ec(Tj)
N
=
h
˙Ek=2
h
(Tj) · δ′′(Tj)
i
· nj
N
(15.390)
RH(Tj)
N
=
n
BL(Tj) −
h
˙Qk=2
h
(Tj) · δ′′(Tj)
io
· nj
N
(15.391)
δ′′(Tj) =









0,
if Tj ≤Toff or
˙Qk=2
h
(Tj)
˙Ek=2
h
(Tj) < 1
1
2,
if Toff < Tj ≤Ton and
˙Qk=2
h
(Tj)
˙Ek=2
h
(Tj) ≥1
1,
if Tj > Ton and
˙Qk=2
h
(Tj)
˙Ek=2
h
(Tj) ≥1









(15.392)
where:
X(Tj) is the heating mode load factor for temperature bin j (-)
\_Qh (Tj) is the space heating capacity of the heat pump when operating at outdoor temperature
Tj (W)
\_Eh (Tj) is the electrical power consumption of the heat pump when operating at outdoor tem-
perature Tj (W)
δ (Tj) is the heat pump low temperature cut-off factor (-)
Toff is the outdoor temperature when the compressor is automatically shut off (◦C). (If no such
temperature exists, Tj is always greater than Toff and Ton).
Ton is the outdoor temperature when the compressor is automatically turned back on, if appli-
cable, following an automatic shut-off (◦C).
Table 15.12: Heating Mode Test Conditions for Units
Having Two-Capacity Compressor
Test
Air Entering Indoor
Air Entering Outdoor
Compressor
Heating Air
Description
Unit Temperature
Unit Temperature
Speed
Volume Flow
Rate
Dry Bulb
◦C (◦F)
Wet Bulb
◦C (◦F)
Dry Bulb
◦C (◦F)
Wet Bulb
◦C ◦F)
H01
Test
(re-
quired,steady)
21.1 (70)
15.6 (60)
(max)
16.7 (62)
18.3
(56.5)
Low
Heating Mini-
mum (1)
H12
Test
(re-
quired,steady)
21.1 (70)
15.6 (60)
(max)
8.33 (47)
6.11 (43)
High
Heating Full-
Load (2)
H1C2 Test (re-
quired, cyclic)
21.1 (70)
15.6 (60)
(max)
8.33 (47)
6.11 (43)
High
15.2. COILS
909
H11
Test
(re-
quired,steady)
21.1 (70)
15.6 (60)
(max)
8.33 (47)
6.11 (43)
Low
Heating Mini-
mum (1)
H1C1 Test (re-
quired, cyclic)
21.1 (70)
15.6 (60)
(max)
8.33 (47)
6.11 (43)
Low
H22
Test
(re-
quired)
21.1 (70)
15.6 (60)
(max)
1.67 (35)
0.56 (33)
High
Heating Full-
Load
H21
Test
(re-
quired)
21.1 (70)
15.6 (60)
(max)
1.67 (35)
0.56 (33)
Low
Heating Mini-
mum
H32
Test
(re-
quired,steady)
21.1 (70)
15.6 (60)
(max)
-8.33 (17)
-9.44 (15)
High
Heating Full-
Load
H31
Test
(re-
quired,steady)
21.1 (70)
15.6 (60)
(max)
-8.33 (17)
-9.44 (15)
Low
Heating Mini-
mum
Source: Table 11, ANSI/AHRI Standard 210/240-2008
15.2.13.10
References
AHRI 2008. ANSI/AHRI Standard 210/240: 2008 Standard for Performance Rating of Unitary Air-
Conditioning & Air-Source Heat Pump Equipment.
Arlington, VA: Air-Conditioning, Heating,
and Refrigeration Institute.
See the references for the single speed DX heating coil earlier in this document.
15.2.14
Variable Speed DX Heating Coil
15.2.14.1
Overview
The latest technology for commercial air conditioners and air-to-air heat pumps can utilize a variable
speed compressor with a variable speed indoor blower and outdoor fan. The indoor and outdoor air
flow rates are usually a function of the compressor speed. Refrigerant mass flow rate is a function
of compressor speed as well as outdoor heat exchanger entering air temperature and indoor dry
bulb or wet bulb. The control system adjusts the equipment capacity based on zone temperature
measurements relative to the thermostat set point. The control logic determines what compressor
speed is required to control to the zone temperature requirement in response to increased or de-
creased capacity (heating or cooling load). The compressor, fan and blower speeds are not discrete
values and can be considered to vary infinitesimally between the minimum and maximum compres-
sor speed. At the minimum compressor speed (which is different for heating and cooling), for a
continuous fan, the supply airflow is fixed and the unit will have to cycle for reduced part loads
below this point. For a cycling fan, the fan will cycle with the compressor.
Similar to variable-speed water source heat pump, we expand the number of speed levels and
the corresponding curve sets up to ten. The number of speed levels is selectable by the user. The
user can provide speed levels at any number from 1 to 10. In the case that the given speed levels are
above 1, the model would do linear interpolation between neighboring speeds. The more curves, the
more accurate. Furthermore, using linear interpolation and inputting air flow rates at individual
speed levels facilitates arbitrary relationships of flow rate as a function of the compressor speed
level.
910
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The Coil:Heating:DX:VariableSpeed object will simulate the performance of a DX heating coil
used in combination with a variable-speed air-to-air heat pump. It will fit into the parent objects
of AirLoopHVAC:UnitaryHeatPump:AirToAir and
ZoneHVAC:PackagedTerminalHeatPump, etc.
The rated conditions for obtaining the capacities and COPs are at indoor dry-bulb temperature
of 21.1◦C (70◦F) and the source side entering air temperature of 8.3◦C (47◦F). Some equations are
provided below to help explain the function of the various performance curves and data fields.
15.2.14.2
Model Description
The Coil:Heating:DX:VariableSpeed object is modeled similar to
Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit. Of course, rather than referencing
a water source evaporator, the new coil object references an air source and has defrosting operation.
The evaporator entering air temperature is used in lieu of the entering water temperature.
It shall be noted for the capacity and flow rate inputs, two fields are autosizable, which are
Rated Heating Capacity at the Selected Nominal Speed Level and the Rated Volumetric Air Flow
Rate at the Selected Nominal Speed Level. They are used to scale the performances of a specific
unit and correlate with the actual loop flow. Except these two fields, all other capacity and flow
rate inputs at individual speed levels should be directly obtained from Reference Unit catalog data,
specific to an actual unit.
The Rated Heating Capacity at Selected Nominal Speed Level contains the rated capacity to
match the building heating load at the design day. The rated heating capacity is used to determine
a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.
CapacityScaleFactor =
RatedTotalHeatingCapacity
ReferenceUnitTotalHeatingCapacity@NominalSpeedLevel
(15.393)
And then, this scaling factor is used to determine capacities at rated conditions for other speed
levels, RatedTotalHeatingCapacity@SpeedLevel(x) = CapacityScaleFactor times ReferenceUnitTo-
talHeatingCapacity@SpeedLevel (x)
The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and cal-
culate the air flow rates in the parent objects, as follows:
AirFlowScaleFactor =
RatedVolumetricAirFlowRate
ReferenceUnitVolAirFlowRate@NominalSpeedLevel × CapacityScaleFactor
(15.394)
where the loop volumetric air flow rates at various speed levels in the parent objects are calcu-
lated as LoopVolumetricAirFlowRate @ SpeedLevel (x) = AirFlowScaleFactor times ReferenceU-
nitVolAirFlowRate @ SpeedLevel (x) times CapacityScaleFactor.
If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan
in the parent object, the flow rate will be set back to the fan flow rate.
If AirFlowScaleFactor equals unity, the loop air flow rate becomes the design flow rate of the
Reference Unit (after scaled by the rated heating capacity). The Rated Volumetric Air Flow Rate
is introduced here to correlate with the actual flow rate in the air loop, in case that it differs from
the design specification. Certainly, it is recommended that the Rated Volumetric Air Flow Rate is
selected in the way that AirFlowScaleFactor is unity, so as to get more accurate results from the
performance curves.
15.2. COILS
911
15.2.14.3
Performance curves:
This object includes 4 curve objects at each individual speed level.
1. Total heating capacity modifier curve (function of temperature).
2. Total heating capacity modifier curve (function of air flow fraction).
3. Energy input ratio (EIR) modifier curve (function of temperature).
4. Energy input ratio (EIR) modifier curve (function of air flow fraction).
The flow fraction modifier curves are used as a placeholder, to account for off-design flow rates
if needed. If the manufacturer doesn’t provide off-design performances, we can simply use a default
modification multiplier of 1.0.
At the lowest speed, there will be one additional performance curve to account for the part-load
condition, i.e.
5) Part load fraction correlation (function of part load ratio).
Additional details on each of the above five curves are provided in the following paragraphs.
1) Total heating capacity modifier curve (function of temperature)
The total heating capacity modifier as a function of temperature curve (CAP-FT) is a bi-
quadratic curve with two independent variables: dry-bulb temperature of the air entering the
heating coil and the air DB temperature entering the evaporator coil. The output of this curve is
multiplied by the rated total heating capacity at the speed, to give the total heating capacity at
the specific entering air temperatures at which the ASHP unit is operating (i.e., at temperatures
different from the rating point temperatures).
TotCapTempModFac = a + b ∗DBi + c ∗DB2
i + d ∗DBo + e ∗DBo
2 + f ∗DBi∗DBo
(15.395)
where:
DBi is the dry-bulb temperature of the air entering the heating coil (◦C)
DBo is the dry-bulb temperature of the air entering the outdoor coil (◦C)
a-f are regression curve-fit coeﬀicients.
2) Total heating capacity modifier curve (function of air flow fraction)
TotCapAirFlowModFac = a + b ∗ffa + c ∗ff2
a + d ∗ff3
a
(15.396)
where:
ffa is the actual air mass flow rate/design air mass flow rate, at one speed level
DesignAirMassFlowRate@SpeedLevel(x) is equal to the ReferenceUnitAirMassFlowRate@SpeedLevel(x)
times CapacityScaleFactor
a-d are regression curve-fit coeﬀicients. If no data are available for the correction, the user can
simply set a = 1.0 and the other coeﬀicients to 0.0.
912
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
3) Energy input ratio (EIR) modifier curve (function of temperature)
The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic
curve with two independent variables DBi
and DBo. The output of this curve is multiplied by
the rated EIR at the speed (inverse of the rated COP), to give the EIR at the specific entering
air temperatures at which the ASHP coil unit is operating (i.e., at temperatures different from the
rating point temperatures).
EIRTempModFac = a + b ∗DBi + c ∗DB2
i + d ∗DBo + e ∗DBo
2 + f ∗DBi∗DBo
(15.397)
where a-f are regression curve fit coeﬀicients.
4) Energy input ratio (EIR) modifier curve (function of air flow fraction)
EIRAirFlowModFac = a + b ∗ffa + c ∗ff2
a + d ∗ff3
a
(15.398)
where a-d are regression curve-fit coeﬀicients. If no data are available for the correction, the
user can simply set a = 1.0 and the other coeﬀicients to 0.0.
5) Part load fraction correlation (function of part load ratio)
This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves)
that parameterizes the variation of electrical power input to the unit as a function of the part load
ratio (PLR, heating load/steady-state heating capacity for Speed 1):
PartLoadFrac = a + b ∗PLR + c ∗PLR2 + d ∗PLR3
(15.399)
and
RTF = (PLR/PartLoadFrac) = runtime fraction of the heating coil
(15.400)
The part load fraction (PLF) correlation accounts for eﬀiciency losses due to compressor cycling.
The part load fraction correlation should be normalized to a value of 1.0 when the part load
ratio equals 1.0 (i.e., no eﬀiciency losses when the compressor runs continuously for the simulation
timestep). For PLR values between 0 and 1 (0 < = PLR < 1), the following rules apply: PLF >
= 0.7 and PLF > = PLR
If PLF < 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The
runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, the runtime fraction of the coil
is limited to 1.0. A typical part load fraction correlation would be:
PLF = 0.85 + 0.15 × PLR
(15.401)
If the user wishes to model no eﬀiciency degradation due to compressor cycling, the part load
fraction correlation should be defined as follows:
PLF = 0.85 + 0.0 × PLR
(15.402)
15.2. COILS
913
15.2.14.4
Lowest Speed Operation
The lowest speed operation of the variable-speed DX heating coil is similar to the single speed
DX heating coil. The total (gross) heating capacity of the variable-speed DX coil is calculated as
follows:
Qtotal,1
= RatedTotalHeatingCapacity@SpeedLevel1
∗TotCapTemModFac1∗TotCapAirFlowModFac1
(15.403)
And the EIR is calculated as:
EIR1 =
1.0
ReferenceUnitCOP@Speed(1)∗EIRTempModFac1∗EIRAirFlowModFac1
(15.404)
And the power consumption including the compressor, outdoor fan and accessories (not including
indoor fan power) is,
Power1 = Qtotal,1∗EIR1∗RTF
(15.405)
The fraction of the actual air mass flow to the design air mass flow rate is calculated:
ffa,1 =
actual air mass flow rate
(ReferenceUnitAirMassFlowRate@SpeedLevel(1) × CapacityScaleFactor)
(15.406)
15.2.14.5
Higher Speed Operation
At the speed level between the lowest and the highest, there is no part-load loss. A parameter of
speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed x.
The design air flow rate at the speed ratio are given as following:
DesignAirFlowRateSpeedRatio
= ReferenceUnitAirMassFlowRate@SpeedLevel (x −1)
∗CapacityScaleFactor ∗(1 −SpeedRatio)
+ReferenceUnitAirMassFlowRate@SpeedLevel (x)
∗CapacityScaleFactor ∗SpeedRatio
(15.407)
and the fractions of air flow is given as:
ffa,x−1 = ffa,x = actual air mass flow rate/DesignAirFlowRateSpeedRatio
(15.408)
The total heating capacities and EIRs at Speed x-1 and Speed x are given:
Qtotal,x−1 = RatedTotalHeatingCapacity@SpeedLevel (x −1)
∗TotCapTempModFacx−1∗TotCapAirFlowModFacx−1
(15.409)
914
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Qtotal,x = RatedTotalHeatingCapacity@SpeedLevel (x)
∗TotCapTempModFacx∗TotCapAirFlowModFacx
(15.410)
EIRx−1 =
1.0
ReferenceUnitCOP@Speed(x −1)EIRTempModFacx−1∗EIRAirFlowModFacx−1
(15.411)
EIRx =
1.0
ReferenceUnitCOP@Speed(x)EIRTempModFacx∗EIRAirFlowModFacx
(15.412)
The total heating capacity at the corresponding speed ratio is:
Qtotal,SpeedRatio = (1.0 −SpeedRatio) ∗Qtotal,x−1 + SpeedRatio∗Qtotal,x
(15.413)
and the power consumption is:
PowerSpeedRatio = (1.0 −SpeedRatio) ∗Qtotal,x−1∗EIRx−1 + SpeedRatio∗Qtotal,x∗EIRx
(15.414)
The total amount of heat absorbed by the outdoor evaporator is calculated as:
Qevap,SpeedRatio = Qtotal,SpeedRatio −PowerSpeedRatio
(15.415)
Finally:
Qtotal,SpeedRatio = HeatingLoad
(15.416)
If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed x represents the
highest speed.
15.2.14.6
Defrost Operation
The defrost operation of a variable-speed DX heating coil is treated the same as the single-speed
DX heating coil, except using the total heating capacity at the max speed level to replace the rated
heating capacity of the single-speed DX coil, when a reverse-cycle defrost strategy is specified.
We keep the defrost energy input ratio (EIR) modifier curve (function of temperature) as the
single speed DX heating coil. It is a biquadratic curve with two independent variables: outdoor air
dry-bulb temperature and the heating coil entering air wet-bulb temperature. The output of this
curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime
fraction of the heating coil to give the defrost power at the specific temperatures at which the coil
is operating. This curve is only required when a reverse-cycle defrost strategy is specified.
DefrostEIRTempModFac = a + b ∗WBi + c ∗WB2
i + d ∗DBo + e ∗DBo
2 + f ∗WBi∗DBo (15.417)
where:
WBi is the wet-bulb temperature of the air entering the indoor coil (◦C)
DBo is the dry-bulb temperature of the air entering the outdoor coil (◦C)
a-f are regression curve-fit coeﬀicients.
15.2. COILS
915
15.2.14.7
Crankcase Heater Operation
This is the same as the single-speed DX heating coil.
15.2.15
Desuperheater-Recovery-Based Air Heating Coil
15.2.15.1
Overview
The input object Coil:Heating:Desuperheater provides a model that simulates the thermal per-
formance of a refrigerant-to-air heating coil and the parasitic electric consumption of its control
valves or other auxiliary devices. The model assumes that the heating energy provided by this coil
is reclaimed from the superheated refrigerant gas leaving a compressor and does not impact the
performance of the compressor. The objects from which this coil can obtain its heating energy are:
Coil:Cooling:DX:SingleSpeed
Coil:Cooling:DX:TwoSpeed
Coil:Cooling:DX:TwoStageWithHumidityControlMode
Refrigeration:CompressorRack
Refrigeration:Condenser\* (multiple objects)
The heat reclaim recovery eﬀiciency (specified by the user) defines the amount of heat available
for use by this coil. Approximately 25-30% of the energy rejected by typical refrigeration system
condensers is to reduce the superheated refrigerant vapor temperature to the condensing tempera-
ture. Recovery eﬀiciencies higher than 30% may cause the refrigerant gas to condense which in turn
impacts the performance of the refrigeration compressor rack. For this reason, the maximum heat
reclaim recovery eﬀiciency for this coil for all sources except the Refrigeration:Condenser:(Air, Wa-
ter, or Evap)Cooled is 30%.For these refrigeration condensers, the amount of waste energy available
in the superheat region is explicitly calculated, so for these condensers the maximum heat recovery
eﬀiciency is 90% of this superheat energy. Also, for these refrigeration condensers, an estimate of
the temperature of the reclaimed heat source is made and compared to the inlet air temperature
for the coil. If the reclaimed heat source is too cool, the amount of available reclaim energy is set
to zero.
NOTE: When the heating source is a refrigeration compressor rack, the heat rejection location
in the Refrigeration:CompressorRack object must be “Outdoors”.
If the compressor rack heat
rejection location is “Zone”, the total amount of heat rejection available for reclaim (e.g., by this
desuperheater heating coil) is set to zero by the compressor rack object and the simulation proceeds.
The sources for the waste heat can also be used to supply other coils.
To avoid double-
counting this waste heat, the amount available is corrected to reflect these other uses. For the three
DX Cooling Coil sources, this correction is made within the same time step loop.
For the two
refrigeration system sources, the correction is made using the value from the previous time step.
The desuperheater heating coil can be used in air loop simulations for various air heating ap-
plications.
For example, it can be used as an air reheat coil for high humidity control in the
compound objects AirLoopHVAC:Unitary:Furnace:HeatCool and AirLoopHVAC:UnitaryHeatCool
(see High Humidity Control With HeatCool Configuration).
For this application, the desuper-
heater coil is controlled based on the calculated heating load to maintain the zone temperature and
humidity setpoints (load-based control). The source of reclaimed heat could be the direct expan-
sion (DX) cooling coil itself (Coil:Cooling:DX:SingleSpeed) or a refrigerated case compressor rack
(Refrigeration:CompressorRack).
916
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The desuperheater heating coil can also be used with cooling/heating systems that maintain
specific air loop (deck) temperatures. For example, Figure 15.10 shows a schematic diagram of
the desuperheater heating coil used in conjunction with the CoilSystem:Cooling:DX object. The
desuperheater heating coil must be placed downstream of the DX cooling coil when reclaiming heat
from that cooling coil’s compressor(s). Desuperheating heating coil placement is unrestricted when
reclaiming heat from a refrigeration compressor rack or refrigeration condenser. The configuration
in Figure 15.10 shows the heating coil being controlled via a temperature-based strategy. In this
example, the DX cooling coil could be used to the maintain its discharge air temperature at 11°C for
zone dehumidification. The desuperheater heating coil could then raise the air dry-bulb temperature
to 16°C providing a dry supply air stream at a temperature which does not require much additional
heating by terminal units to meet the zone temperature setpoint.
Figure 15.10: Desuperheater Heating Coil Used as a Reheat Coil with CoilSystem:Cooling:DX
Since the heating provided by the desuperheater coil is based on available waste heat from an-
other system, the selection of fan control for the air loop equipment is essential for proper modeling.
When the coil’s heating source is a direct expansion cooling coil (Coil:Cooling:DX:SingleSpeed,
Coil:Cooling:DX:TwoSpeed, or Coil:Cooling:DX:TwoStageWithHumidityControlMode), the air
loop’s fan control mode may be auto fan (cycling fan cycling coil), constant fan, or variable volume
since the desuperheater heating coil cycles on/off with the DX cooling coil. When the heating
source is a compressor rack or condenser for refrigerated cases, the supply air fan control should
be either variable volume or constant fan since the desuperheater heating coil will typically be
available the entire simulation time step.
NOTE: Use of the desuperheater heating coil in variable air volume systems should be done with
caution since the model assumption of a fixed heat reclaim recovery eﬀiciency may not be valid if
the air flow rate over the coil varies significantly.
15.2. COILS
917
The following sections describe the calculations used for both the load-based and temperature-
based strategies that can control the desuperheater heating coil.
15.2.15.2
Model Inputs
A minimum of seven inputs must be defined for the desuperheater heating coil. The user must input
the coil’s name, an availability schedule name, and the heat reclaim recovery eﬀiciency (default of
25%, with a range of 0% to 30% except for detailed refrigeration condensers which have a default
of 80%, with a range of 0% to 90%). The next two inputs are the heating coil’s inlet and outlet
air node names. The user must also enter the desuperheater heat source type and name which are
validated when the model inputs are read into the program.
The final two fields are optional. The first of these is the coil temperature setpoint node name.
This field is used when the desuperheater heating coil is controlled based on an air loop temperature
and a setpoint manager (Ref. SetpointManager:\*) is used to place a temperature setpoint on this
air node. The latter of these optional fields is the parasitic electric load. This field allows the user
to define the electric energy use of parasitic equipment associated with the desuperheater heating
coil (e.g. control valves).
15.2.15.3
Model Description
The model calculates the thermal performance of the heating coil based on the control strategy
used. When a temperature setpoint node name is not entered, the control type is assumed to be
load-based operation. This method should be used when this coil is specified as the air reheat coil
for high humidity control with the compound object AirLoopHVAC:Unitary:Furnace:HeatCool or
AirLoopHVAC:UnitaryHeatCool. If the temperature setpoint node name is entered, the control
type is temperature-based operation. This method is used when the heating coil is controlled to
maintain a dry-bulb temperature setpoint in an air loop.
15.2.15.4
Load-Based Operation
When load-based operation is selected, a load to be met by the heating coil is requested by the parent
object (e.g., AirLoopHVAC:Unitary:Furnace:HeatCool). The model first calculates the heating coil
capacity based on the total condenser waste heat rejected by the heating source.
˙Qcoil = ˙Qcond × εreclaim
(15.418)
where:
˙Qcoil is the heating capacity of the desuperheater coil (W)
˙Qcond is the total amount of condenser waste heat rejected by the heating source (W)
εreclaim is the heat reclaim recovery eﬀiciency.
The model then compares the coil’s heating capacity to the heating load being requested. If
the heating capacity is greater than the heating load, then the amount of reclaimed heat (average
heating rate over the simulation time step) is set equal to the requested load and the desuperheater
heating coil will cycle off when the requested load is satisfied.
˙Qreclaim = ˙Qload
(15.419)
918
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Otherwise the amount of reclaimed heat is set equal to the coil’s heating capacity and the
desuperheater heating coil will operate the entire time that the waste heat source operates.
˙Qreclaim = ˙Qcoil
(15.420)
In either case, the coil’s leaving air temperature is then calculated based on the amount of heat
recovered and the air mass flow rate through the coil.
Tout = Tin +
˙Qreclaim
˙mCp
(15.421)
where:
Tout is the coil outlet air temperature (◦C)
Tin is the coil inlet air temperature (◦C)
˙m is the air mass flow rate through the heating coil (kg/s)
Cp is the specific heat of air entering the heating coil (J/kg-◦C).
A final calculation is made to determine the runtime fraction of the desuperheater heating coil.
Since the maximum amount of reclaim heat available is dependent on the runtime fraction of the
waste heat source, the runtime fraction of the desuperheater heating coil is the product of the waste
heat source’s runtime fraction and the ratio of the amount of heat reclaimed to the desuperheater
coil’s heating capacity.
RTFcoil = RTFsource
˙Qreclaim
˙Qcoil
!
(15.422)
where:
RTFcoil is the runtime fraction of the desuperheater heating coil
RTFsource is the runtime fraction of the desuperheater heating source.
The heating coil’s outlet air humidity ratio and air mass flow rate are simply set equal to the coil
inlet air values. The outlet air enthalpy is calculated based on the outlet air dry-bulb temperature
and the outlet air humidity ratio.
hout = PsyHFnTdbW(Tout, ωout)
(15.423)
where:
hout is the enthalpy of the air leaving the heating coil (J/kg)
ωout is the humidity ratio of the air leaving the heating coil (kg/kg)
PsyHFnTdbW is an EnergyPlus psychrometric function, returns enthalpy given dry-bulb tem-
perature and humidity ratio.
15.2.15.5
Temperature-Based Operation
When temperature-based operation is selected, the model first calculates the heating coil capacity
based on the total condenser waste heat rejected by the heating source (same as for load-based
operation).
˙Qcoil = ˙Qcond × εreclaim
(15.424)
The model then calculates the heating load required to reach the desired setpoint temperature.
15.2. COILS
919
˙Qload = ˙mCp (Tsetpoint −Tin)
(15.425)
where:
˙Qload is the heating load to meet the desired dry-bulb temperature setpoint (W)
Tsetpoint is the desired dry-bulb temperature setpoint (◦C).
A comparison is then made to determine if the desuperheater heating coil should be energized.
If the calculated load is less than or equal to 0, the coil’s inlet air dry-bulb temperature is at or
above the setpoint. In this case the desuperheater heating coil is not active and the outlet air
dry-bulb temperature is set equal to the inlet air dry-bulb temperature.
˙Qreclaim = 0
(15.426)
Tout = Tin
(15.427)
If the amount of heat required to meet the setpoint is larger than the desuperheater coil’s heating
capacity, then the amount of reclaimed heat is set equal to the coil heating capacity and the outlet
air dry-bulb temperature is calculated.
˙Qreclaim = ˙Qcoil
(15.428)
Tout = Tin +
˙Qreclaim
˙mCp
(15.429)
If the amount of heat required to meet the setpoint is less than the desuperheater coil’s heating
capacity, the amount of reclaimed heat is set equal to the calculated heating load and the outlet
air dry-bulb temperature is set equal to the setpoint temperature. In this case the desuperheater
heating coil will cycle off when the requested load is satisfied.
˙Qreclaim = ˙Qload
(15.430)
Tout
= Tsetpoint
(15.431)
A final calculation is made to determine the runtime fraction of the desuperheater heating coil.
Since the maximum amount of reclaim heat available is dependent on the runtime fraction of the
waste heat source, the runtime fraction of the desuperheater heating coil is the product of the waste
heat source’s runtime fraction and the ratio of the amount of heat reclaimed to the desuperheater
coil’s heating capacity.
RTFcoil = RTFsource
˙Qreclaim
˙Qcoil
!
(15.432)
The heating coil’s outlet air humidity ratio and air mass flow rate are simply set equal to the coil
inlet air values. The outlet air enthalpy is calculated based on the outlet air dry-bulb temperature
and the outlet air humidity ratio.
hout = PsyHFnTdbW(Tout, ωout)
(15.433)
920
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.15.6
Parasitic Electric Load
The parasitic electric load attributed to the desuperheater heating coil is calculated using the
user-supplied input value (Pparasitic) and the desuperheater heating coil runtime fraction calculated
above.
Pelec = Pparasitic × RTFcoil
(15.434)
The model assumes that this electric load is small and does not contribute to heating the air
stream.
15.2.15.7
References
Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February
2006.
Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through
Component Augmentation of the Cooling Coil. 15th Symposium on Improving Building Systems in
Hot and Humid Climates, July 24-26, 2006.
Nimmo, B.G. et al. 1993.DEAC: Desiccant Enhancement of Cooling-Based Dehumidification.
ASHRAE Transactions, Vol.99, Part 1, Paper number CH-93-4-4, pp. 842-848.
15.2.16
Desuperheater-Recovery-Based Water Heating Coil
15.2.16.1
Overview
The input object Coil:WaterHeating:Desuperheater provides a model that simulates the thermal
performance of a refrigerant-to-water heating coil and the electric consumption of its water circula-
tion pump, control valves, and other auxiliary devices. The model assumes that the heating energy
provided by this coil is reclaimed from the superheated refrigerant gas leaving a compressor and
does not impact the performance of the compressor. For water cooled systems, the impact of the
desuperheater is reflected by reducing the heat transfer to the condensing plant loop. The objects
from which this coil can obtain its heating energy are:
Coil:Cooling:DX:SingleSpeed
Coil:Cooling:DX:TwoSpeed
Coil:Cooling:DX:TwoStageWithHumidityControlMode
Coil:Cooling:WaterToAirHeatPump:EquationFit
Refrigeration:CompressorRack
Refrigeration:Condenser\* (multiple objects)
The heat reclaim recovery eﬀiciency (specified by the user) defines the amount of heat available
for use by this coil. Approximately 25-30% of the energy rejected by typical refrigeration system
condensers is to reduce the superheated refrigerant vapor temperature to the condensing tempera-
ture. Recovery eﬀiciencies higher than 30% may cause the refrigerant gas to condense, which in turn
impacts the performance of the refrigeration compressor rack. For this reason, the maximum heat
reclaim recovery eﬀiciency for this coil for all sources except the Refrigeration:Condenser:(Air, Wa-
ter, or Evap)Cooled is 30%.For these refrigeration condensers, the amount of waste energy available
in the superheat region is explicitly calculated, so for these condensers the maximum heat recovery
eﬀiciency is 90% of this superheat energy. Also, for these refrigeration condensers, an estimate of
the temperature of the reclaimed heat source is made and compared to the inlet air temperature
15.2. COILS
921
for the coil. If the reclaimed heat source is too cool, the amount of available reclaim energy is set
to zero. For all heat sources, the model includes the ability to modify the heat reclaim recovery
eﬀiciency based on variations in inlet water temperature and outdoor air dry-bulb temperature.
NOTE: When the heating source is a refrigerated case compressor rack, the heat rejection
location in the Refrigeration:CompressorRack object must be “Outdoors”. If the compressor rack
heat rejection location is “Zone”, the total amount of heat rejection available for reclaim (e.g., by
this desuperheater heating coil) is set to zero by the compressor rack object and the simulation
proceeds.
To model a desuperheater water heating coil, the input data file must include the following
objects:
• Coil:WaterHeating:Desuperheater
• WaterHeater:Mixed or WaterHeater:Stratified
• Coil:Cooling:DX:\*
or
Refrigeration:CompressorRack
or
Refrigeration:Condenser:\*
or
Coil:Cooling:WaterToAirHeatPump:EquationFit
A schematic diagram showing the desuperheater water heating coil with its water heater and
DX system condenser is shown below.
Figure 15.11: Schematic of Desuperheater Water Heating Coil
15.2.16.2
Model Description
The desuperheater heating coil input requires a setpoint temperature schedule and dead band
temperature difference, which are independent from the setpoint temperature schedule and dead
band temperature difference for the heater (element or burner) associated with the water heater
tank.
The cut-in temperature for the desuperheater coil is defined as the desuperheater coil’s
setpoint temperature minus its dead band temperature difference.
922
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Tcut−in = Tset point −Tdead band
(15.435)
where:
Tcut−in is the cut-in temperature (◦C)
Tset point is the setpoint temperature (◦C)
Tdead band is the dead band temperature difference (◦C).
Desuperheater water heating coils are typically used to offset energy consumption by the water
tank’s heater (element or burner).
Therefore, the cut-in temperature of the desuperheater coil
should always be higher than the water heater tank’s setpoint temperature. At times when the
water heater tank’s setpoint temperature is greater than or equal to the cut-in temperature of
the desuperheater coil, the desuperheater is disabled and the water heater tank heating element is
used to heat the water. An additional input parameter sets the maximum inlet water temperature
allowed for desuperheater heat reclaim. Any time the inlet water temperature to the desuperheater
coil is above this maximum allowed temperature, heat reclaim is restricted so that the tank water
does exceed this temperature.
When the desuperheater coil is scheduled off by its availability schedule, the water heater tank’s
setpoint temperature is greater than or equal to the desuperheater coil cut-in temperature, or if
the DX system’s compressor (source of heat reclaim) is off, the water heating capacity and water
mass flow rate for the desuperheater coil are set to zero and the water heater tank is simulated with
the desuperheater heating coil disabled. Otherwise, the simulation proceeds by first determining
the maximum amount of heat available for heat reclaim. If a heat reclaim eﬀiciency modifier curve
object is specified by the user, this bi-quadratic curve is evaluated using the desuperheater coil inlet
water temperature and the outdoor air dry-bulb temperature; otherwise, the output is assumed to
be equal to 1.
If HEffFTemp is specified:
HEffFTemp = max (0.0, f (Twater,inlet, TDB,outdoor))
(15.436)
Else:
HEffFTemp = 1.0
(15.437)
where:
HEffFTemp is the heat reclaim eﬀiciency modifier
Twater,inlet is the desuperheater coil inlet water temperature (◦C)
TDB,outdoor is the outdoor air dry-bulb temperature (◦C).
Except for the detailed condenser source, heat reclaim recovery eﬀiciencies higher than 30% may
cause the refrigerant gas to condense which in turn impacts the performance of the refrigeration
system. The model is unable to account for this refrigeration system impact, so the product of the
rated heat reclaim recovery eﬀiciency and heat reclaim eﬀiciency modifier is not allowed to exceed
0.3. For the detailed refrigeration condenser, the limit for the heat reclaim eﬀiciency has been set
at 0.9 as follows:
IF (εreclaim,rated) (HEfFTemp) > Limit, THEN HeffFTemp =
Limit
εreclaim,rated
(15.438)
where:
15.2. COILS
923
Limit is 0.3 for most sources or 0.9 for detailed condensers
εreclaim,rated is the rated heat reclaim recovery eﬀiciency.
The heating capacity of the desuperheater coil is then calculated based on the product of total
amount of condenser waste heat rejected by the heating source, the desuperheater coil’s rated heat
reclaim recovery eﬀiciency, and the heat reclaim eﬀiciency modifier.
˙Qcoil =

˙Qcond

(εreclaim,rated) HEffFTemp
.
DXSystemPLR
(15.439)
where:
˙Qcoil is the water heating capacity of the desuperheater coil (W)
˙Qcond is the average rate of condenser waste heat rejected by the heating source (W)
DXSystemPLR is the part load ratio for the desuperheater coil heating source (1.0 for refrig-
erated case compressor rack and detailed refrigeration condenser).
The desuperheater is assumed to have a water circulation pump located downstream of the
refrigerant-to-water coil. Pump heat is added to the desuperheater water heating capacity based
on a user-defined fraction as follows:
˙Qcoil = ˙Qcoil + Ppump (Fracpumptowater)
(15.440)
where:
Ppump is the water pump power (W)
Fracpumptowater is the fraction of pump heat to water
The temperature of the water leaving the desuperheater is then calculated as
Twater,outlet = Twater,inlet +
Qcoil
˙mwater · Cp,water
for ˙mwater > 0
(15.441)
Twater,outlet = Twater,inlet for ˙mwater = 0
(15.442)
Simulation of the desuperheater heating coil is based on its current mode of operation. This
mode of operation is either floating (heating coil off and tank water temperature has not fallen below
the heater cut-in temperature) or heating (tank water temperature dropped below the heater cut-in
temperature on a previous time step but was unable to reach the heater setpoint temperature).
Each mode is handled differently and they will be discussed separately.
15.2.16.3
Float Mode
When the water heater tank temperature is floating between the desuperheater coil’s cut-in and
cut-out temperatures at the end of the previous simulation time step, both the desuperheater
coil and the water heater tank’s heating element are disabled and a resulting tank temperature is
calculated. If the resulting tank temperature is below the desuperheater coil cut-in temperature
the desuperheater coil part-load ratio is estimated using a ratio of temperature differences as shown
below. The part-load ratio can not be less than zero or greater than the part-load ratio of the DX
system from which the desuperheater coil is reclaiming heat.
PLR = MIN

DXSystemPLR, MAX

0.0,

Tcut−in −Ttank,float
Ttank,initial −Ttank,float

(15.443)
924
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
where:
PLR is the part load ratio of desuperheater heating coil
Ttank,float is the tank temperature in float mode when heating capacity is set to zero (◦C)
Ttank,initial is the tank water temperature at the beginning of a simulation time step (◦C)
Since the water pump is assumed to cycle on and off with the desuperheater coil, the average
water mass flow rate through the desuperheater coil is then set proportional to the PLR calculated
above:
˙mwater,avg = ˙mwater (PLR)
(15.444)
where ˙mwater,avg is the average desuperheater water mass flow rate for the time step (kg/s).
The water tank temperature is then calculated based on desuperheater heating coil operation
(outlet water temperature and average water mass flow rate as calculated above) and with the water
tank’s heater element enabled. If the resulting water tank temperature is above the desuperheater
coil’s setpoint temperature, then the part-load ratio is reduced in the same manner described in the
heating mode section below.
15.2.16.4
Heating Mode
When the desuperheater heating coil is in heating mode at the end of the previous simulation time
step (i.e., desuperheater coil operated during the previous simulation time step but was unable
to achieve the setpoint temperature), both the desuperheater and the water heater tank’s heating
element are enabled. The desuperheater coil outlet water temperature is calculated (as described
above) and the water mass flow rate through the desuperheater coil is set to the maximum operating
flow rate:
˙mwater,avg = ˙mwater (DXSystemPLR)
(15.445)
If the resulting tank water temperature is above the desuperheater coil’s setpoint (cut-out)
temperature, the part load ratio of the desuperheater coil is reduced and the water heater tank is
simulated again. The process is performed iteratively until the part load ratio of the desuperheater
coil achieves the desired setpoint temperature.
15.2.16.5
Model Outputs
After completing the float mode or heating mode calculations and the final desuperheater part load
ratio has been determined, the output (report) variables are calculated as follows:
Desuperheater Part Load , Ratio = MIN
 ˙mwater,avg
˙mwater
, DXSystemPLR

(15.446)
Desuperheater Water Heating Rate (W) = ˙Qcoil (PLR)
(15.447)
Desuperheater Water Heating Energy (J) = ˙Qcoil (PLR) (3600) (tsys)
(15.448)
Desuperheater Pump Electric Power (W) = Ppump (PLR)
(15.449)
15.2. COILS
925
Desuperheater Pump Electric Consumption (J) = Ppump (PLR) (3600) (tsys)
(15.450)
Desuperheater Heat Reclaim Efficiency Modifier Curve Output = HEffFTemp
(15.451)
Desuperheater On−Cycle Parasitic Electric Power (W) = Pparasiticload,on (PLR)
(15.452)
Desuperheater On−Cycle Parasitic Electric , Consumption (J) =
Pparasiticload,on (PLR) (3600) tsys
(15.453)
Desuperheater Off−Cycle Parasitic Electric Power (W) = Pparasiticload,off (1 −PLR) (15.454)
Desuperheater Off−Cycle Parasitic Electric Consumption (J) =
Pparasiticload,off (1 −PLR) (3600) (tsys)
(15.455)
where:
Pparasiticload,on is the on-cycle parasitic electric load (W)
Pparasiticload,off is the off-cycle parasitic electric load (W)
tsys is the HVAC system simulation time step (hours).
Note: All output variables, including off cycle parasitic electrical power and energy, equal 0
when the desuperheater heating coil availability schedule equals 0.
15.2.17
Heat Exchanger Assisted Air Cooling Coil Systems
An air-to-air heat exchanger can be used to enhance the dehumidification performance of a
conventional cooling coil. EnergyPlus has two compound objects to model this scenario: CoilSys-
tem:Cooling:DX:HeatExchangerAssisted and CoilSystem:Cooling:Water:HeatExchangerAssisted.
The input syntax for these compound objects can be found in the EnergyPlus Input/Output
Reference.
As shown in Figure 15.12, the air-to-air heat exchanger pre-conditions the air entering the
cooling coil, and reuses this energy to post-condition the supply air leaving the cooling coil. This
heat exchange process improves the latent removal performance of the cooling coil by allowing it to
dedicate more of its cooling capacity toward dehumidification (lower sensible heat ratio).
NOTE: Node naming shown in Figure 15.12 is representative for
HeatExchanger:AirToAir:SensibleAndLatent. For HeatExchanger:AirToAir:FlatPlate, the exhaust
air nodes are referred to as ‘secondary air’ nodes. For HeatExchanger:Desiccant:BalancedFlow (heat
exchanger assisted DX coil only), the supply air nodes are referred to as ‘regeneration air’ nodes
and the exhaust air nodes as ‘process air’ nodes.
926
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.12: Schematic of a Heat Exchanger Assisted Cooling Coil
The dehumidification performance of cooling coils can be enhanced using a sensible-only
heat exchanger (e.g., heat pipes, runaround coils, cross-flow heat exchangers).
For exam-
ple, a CoilSystem:Cooling:DX:HeatExchangerAssisted object could be used with a HeatEx-
changer:AirToAir:FlatPlate object or HeatExchanger:AirToAir:SensibleAndLatent object with
only sensible effectiveness specified (see resulting psychrometric process in Figure 15.13).
The
dehumidification performance of cooling coils can also be enhanced using heat exchangers
that transfer both sensible and latent energy (e.g., rotary desiccant heat exchanger).
For
example, a CoilSystem:Cooling:DX:HeatExchangerAssisted object could be used with a HeatEx-
changer:Desiccant:BalancedFlow object (see resulting psychrometric process in Figure 15.14).
Note that while the HeatExchanger:AirToAir:SensibleAndLatent and HeatExchanger:Desiccant:BalancedFl
objects can transfer both sensible and latent heat between two air streams, the
HeatExchanger:Desiccant:BalancedFlow object with appropriate Performance Data Type object
is the proper heat exchanger model to use for the heat exchanger assisted cooling coil described
here. The HeatExchanger:AirToAir:SensibleAndLatent object should only be used to model the
sensible-only heat exchange case (Figure 15.13).
Modeling of the heat exchanger assisted cooling coil is performed by consecutively modeling
the air-to-air heat exchanger and the cooling coil until convergence on a solution is achieved. The
detailed modeling calculations for the individual components (air-to-air heat exchangers and cooling
coils) are described elsewhere in this document.
Modeling of the heat exchanger assisted cooling coil begins by initializing the air mass flow
rate (based on the air mass flow rate placed on the compound object’s inlet air node) and passing
this value to the exhaust air inlet node of the air-to-air heat exchanger. The heat exchanger and
cooling coil are then successively modeled using the calculation routines specific to the type of heat
exchanger and cooling coil selected. The air temperature exiting the cooling coil is compared with
15.2. COILS
927
Figure 15.13: Psychrometric Process for Heat Exchanger Assisted Cooling Coil (Sensible HX Only)
the air temperature exiting the cooling coil on the previous modeling iteration for this simulation
time step. Convergence is reached when the change in this air temperature for successive iterations
is within a specified tolerance (0.0005◦C). Consecutive modeling of the heat exchanger and cooling
coil is terminated and a warning message is issued if the number of modeling iterations exceeds 50.
For the CoilSystem:Cooling:DX:HeatExchangerAssisted object, heat exchanger operation can
be controlled based on high humidity levels in a zone. By default, the heat exchanger is assumed to
always provide its heat transfer when the associated DX cooling coil is operating and no humidity
control mechanism is specified. However, the heat exchanger’s energy transfer may be controlled
(i.e., turned on and off) based on a zone air humidity level using either a humidistat alone (Fig-
ure 15.15) or a humidistat and a maximum humidity setpoint manager (Figure 15.16) depending
on the HVAC system that is utilizing the heat exchanger assisted cooling coil.
The heat exchanger assisted DX cooling coil may be used with furnaces or unitary sys-
tems located in an air loop (ref.
AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopH-
VAC:UnitaryHeatCool).
These system objects have three options for dehumidification control
(None, Multimode, and CoolReheat). When no dehumidification control is specified in the furnace
or unitary system object (None), the heat exchanger is always active when the cooling coil is
operating. When multimode or coolreheat dehumidification control is specified, a humidistat is
required as shown in Figure 15.15. For the case of multimode dehumidification control, the heat
exchanger is only active when the zone air humidity level is above the humidistat setpoint (i.e.,
the system’s cooling coil can’t meet the latent cooling load when operating without heat exchanger
energy transfer) while the AC system operates to meet the sensible (dry-bulb cooling thermostat)
load. For the case of coolreheat dehumidification control, the heat exchanger is always active when
928
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.14: Psychrometric Process for Heat Exchanger Assisted Cooling Coil (Sensible+Latent
HX)
the cooling coil operates and this system tries to meet both the sensible (thermostat) and latent
(humidistat) loads.
The heat exchanger assisted DX cooling coil may also be used with a DX system located in an
air loop (ref. CoilSystem:Cooling:DX). This system object also has three options for dehumidifica-
tion control (None, Multimode, and CoolReheat). When no dehumidification control is specified
(None), the heat exchanger is always active when the cooling coil is operating. When multimode
or coolreheat dehumidification control is specified, a humidistat and a maximum humidity setpoint
manager are required as shown in Figure 15.16 (setpoint needs to be placed on the DX system’s
control node). For multimode dehumidification control, the heat exchanger is only active when the
zone humidity levels are above the humidistat setpoint (i.e., the system’s cooling coil can’t meet the
maximum humidity ratio setpoint when operating without heat exchanger energy transfer) while
the AC system operates to meet the sensible (dry-bulb cooling thermostat) load. For coolreheat
dehumidification control, the heat exchanger is always active when the cooling coil operates and
this system tries to meet both the sensible (thermostat) and latent (humidistat) loads.
When the heat exchanger assisted cooling coil is used with a furnace or unitary system (ref.
AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopHVAC:UnitaryHeatCool) or DX system (ref.
CoilSystem:Cooling:DX) located in an air loop (or DX system used in an outside air system),
an ecomizier function may be customized as necessary. For economizer control, an outdoor air
controller (ref. Controller:OutdoorAir) is used to define the economizer control inputs and determine
when economizer mode is active. The heat exchanger (ref. HeatExchanger:\*) object provides an
economizer lockout feature which disables heat recovery any time the economizer is active. This
feature can be turned on and off using the heat exchanger lockout input. Heat exchanger assisted
15.2. COILS
929
Figure 15.15: Schematic of a heat exchanger assisted DX cooling coil with optional humidistat
cooling coils used with the zone equipment described below disregard this economizer control feature.
The heat exchanger assisted DX cooling coil may also be used with the unitary changeover bypass
system and the unitary air-to-air heat pump system (ref. AirLoopHVAC:UnitaryHeatCool:VAV-
ChangeoverBypass and AirLoopHVAC:UnitaryHeatPump:AirToAir); however, the heat exchanger
is assumed to always provide its heat transfer when the cooling coil operates and can not be turned
on and off based on a zone air humidity setpoint (ref. Figure 15.12). Two zone air conditioners may
also use this heat exchanger/coil assembly model for improved dehumidification. The first type is
the packaged terminal heat pump (ref. ZoneHVAC:PackagedTerminalHeatPump) where the heat
exchanger’s heat transfer is always active whenever the cooling coil operates (ref. Figure 15.12).
The second type is the window air conditioner (ref. ZoneHVAC:WindowAirConditioner) where the
heat exchanger’s heat transfer is always active when the cooling coil operates and no humidity
control mechanism is specified (ref. Figure 15.12), or the heat exchanger’s heat transfer may be
controlled based on zone air humidity level when a humidistat and high humidity setpoint manager
are specified (maximum humidity ratio setpoint must be placed on the heat exchanger’s exhaust
air outlet node). For this case, the heat exchanger is only active when the zone air humidity level is
above the humidistat setpoint (i.e., the system’s cooling coil can’t meet the maximum humidity ratio
setpoint when operating without heat exchanger energy transfer) while only the sensible (dry-bulb
cooling thermostat) load is met by the AC system (ref. Figure 15.16).
For the CoilSystem:Cooling:Water:HeatExchangerAssisted object, there is currently no method
to enable or disable heat exchange based on zone air humidity level. Heat exchange will occur
whenever the heat exchanger is available to operate (via its availability schedule) and a temperature
difference exists between the two air streams.
930
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.16: Schematic of Heat Exchanger Assisted DX Coil with Humidistat and Setpoint Man-
ager
15.2.17.1
References
Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February
2006.
Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through
Component Augmentation of the Cooling Coil. 15th Symposium on Improving Building Systems in
Hot and Humid Climates, July 24-26, 2006.
Nimmo, B.G. et al. 1993.DEAC: Desiccant Enhancement of Cooling-Based Dehumidification.
ASHRAE Transactions, Vol.99, Part 1, Paper number CH-93-4-4, pp. 842-848.
15.2.18
Air Source Integrated Heat Pump
15.2.18.1
Overview
Air Source Integrated Heat Pump (ASIHP) is an air source, multi-functional spacing conditioning
unit with water heating function (WH), which usually uses a variable-speed compressor, variable-
speed indoor blower, and outdoor fan. By recovering the condenser waste heat for water heating,
ASIHPs are able to achieve significant energy savings.
15.2.18.2
Model Description
The latest technology for commercial air conditioners and air-to-air heat pumps can utilize a
variable-speed compressor with a variable-speed indoor blower and outdoor fan. Integrated heat
pumps are multi-functional units capable of space conditioning and water heating. They use con-
15.2. COILS
931
denser waste heat for water heating, and thus achieve significant energy saving. The control and
operation of ASIHPs are complicated because they have six working modes in total: (1) space cool-
ing (SC), (2) space heating (SH), (3) dedicated water heating (DWH), (4) combined space cooling
and water heating with full condensing (SCWH), (5) combined space cooling and water heating with
desuperheating (SCDWH), and (6) combined space heating and water heating with desuperheating
(SHDWH).
The SC mode has the same operation as Coil:Cooling:DX:VariableSpeed. The SH mode has the
same operation as Coil:Heating:DX:VariableSpeed. The DWH mode uses outdoor air as the heating
source, which can be represented by an object of Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed.
The SCWH mode uses indoor air as the heating source and full condenser heat for water heating.
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed is used for the mode.
The SCDWH mode uses the superheated section of an outdoor condenser to heat the
water.
In this combined SCDWH mode, the cooling function is simulated using an object of
Coil:Cooling:DX:VariableSpeed, containing temperature correction curves as a function of the
indoor air and ambient temperatures at each speed level. The water heating function is simulated
using an object of Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed, having temperature
correction curves as a function of the ambient air temperature and entering water temperature
at each speed level.
It should be noted that the rated power and power correction curves are
contained in the Coil:Cooling:DX:VariableSpeed object. Thus, the power values and curves in the
Coil:WaterHeating:AirToWater–HeatPump:VariableSpeed are not used.
That means the power
consumption at each speed level of the SCDWH mode is accounted by the cooling coil part.
The SHDWH uses the superheated section of an indoor condenser to heat the water. In this com-
bined mode, the heating function is simulated using an object of Coil:Heating:DX:VariableSpeed,
having temperature correction curves as a function of the indoor air and ambient tem-
peratures at each speed level.
The water heating function is simulated using an object
of
Coil:WaterHeating:AirTo–WaterHeatPump:VariableSpeed,
having
temperature
correc-
tion curves as a function of the ambient air temperature and entering water tempera-
ture at each speed level.
It should be noted that the rated power and power correc-
tion curves are contained in the Coil:Heating:DX:VariableSpeed object.
Thus, the power
values
and
curves
in
the
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed
are
not
used.
That means the power consumption at each speed level of the SHDWH mode is
accounted by the heating coil.
Coil:Heating:DX:VariableSpeed object calculates the to-
tal heating capacity added to the indoor air flow.
The WH capacity is calculated using
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed.
The parent object of the ASIHP is named as CoilSystem:IntegratedHeatPump–:AirSource, which
is a collection of all the sub-models as above. Also, CoilSystem:IntegratedHeatPump:AirSource
facilitates mode switch and control algorithms.
15.2.18.3
Working Modes
The ASIHP is a collection of working modes, i.e., objects, as described below:
Space Cooling Mode (SC):
–Coil object: Coil:Cooling:DX:VariableSpeed.
–Loop object: AirLoopHVAC:UnitarySystem, which refers to the CoilSystem:IntegratedHeatPump:AirSour
object.
–Load matching: the same as a regular variable-speed air source heat pump in cooling mode.
932
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Space Heating Mode (SH):
–Coil object: Coil:Heating:DX:VariableSpeed.
–Loop object: AirLoopHVAC:UnitarySystem, which refers to the CoilSystem:IntegratedHeatPump:AirSour
object.
–Load matching: the same as a regular variable-speed air source heat pump in heating mode
Dedicated Water Heating Mode (DWH):
–Coil object: Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed. The water heating coil
uses outdoor air as the heating source.
–Loop object:
WaterHeater:HeatPump:PumpedCondenser,
which refers to the CoilSys-
tem:IntegratedHeatPump:AirSource object.
–Load matching: the same as a regular variable-speed heat pump water heating coil with outdoor
air source.
Combined Space Cooling and Water Heating with Full Condensing Mode (SCWH):
–Coil object: Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed. The water heating coil
uses indoor air as the heating source.
–Loop object:
–Air side: the same loop object as the SC mode, i.e., AirLoopHVAC:UnitarySystem, which
refers to the CoilSystem:IntegratedHeatPump:AirSource object.
–Water side: the same loop object as the DWH mode, i.e., WaterHeater:HeatPump: Pumped-
Condenser, which refers to the CoilSystem:IntegratedHeatPump:AirSource object.
–Load matching:
–If one chooses to match the space cooling load, iterate the AirLoopHVAC object, and the water
heating capacity in the water tank object is resultant.
–If one chooses to match the water heating load, iterate the water tank object, and the space
cooling capacity is resultant.
Combined Space Cooling and Water Heating with Desuperheating Mode (SCDWH):
–Coil object: use two coil objects, Coil:Cooling:DX:VariableSpeed and – Coil:WaterHeating:AirToWaterHea
The desuperheater heat is used for water heating, which changes with the compressor speed and
operation conditions. This is a dual-function coil, which provides both space cooling and water
heating, and so performance curves for the dual functions will be included in the coil objects,
respectively. These should be different objects from the SCWH mode and SC mode. The water
heating coil contains temperature correction curves as a function of the ambient air temperature
and entering water temperature.
It should be noted that the rated power and power correction curves are contained
in the Coil:Cooling:DX:VariableSpeed object.
Thus, the power values and curves in the
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed are not used.
That means the power
consumption at each speed level of the SCDWH mode is accounted by the cooling coil part.
–Loop object:
–Air side: the same loop object as the SC mode, i.e., AirLoopHVAC:UnitarySystem.
–Water side: the same loop object as the DWH mode, i.e., WaterHeater:HeatPump:PumpedCondenser.
–Load matching:
Always match the space cooling load by iterating the AirLoopHVAC object, and the water
heating amount in the water tank object is resultant.
Combined Space Heating and Water Heating with Desuperheating Mode (SHDWH):
–Coil object: use two coil objects, Coil:Heating:DX:VariableSpeed and Coil:WaterHeating: Air-
ToWaterHeatPump:VariableSpeed, contained in CoilSystem:IntegratedHeatPump:AirSource. The
15.2. COILS
933
desuperheater heat is used for water heating, which changes with the compressor speed and opera-
tion conditions. This is a dual-function coil, which provides both space heating and water heating,
and so performance curves for the dual functions will be included in the coil objects, respectively.
It should be noted that the rated power and power correction curves are contained
in the Coil:Heating:DX:VariableSpeed object.
Thus, the power values and curves in the
Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed are not used.
That means the power
consumption at each speed level of the SHDWH mode is accounted for by the heating coil part.
The Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed object contains rated water heat-
ing capacity and capacity correction curves to simulate water heating capacity as a function
of the outdoor air temperature and the water entering temperature at each speed level.
The
Coil:Heating:DX:VariableSpeed object calculates the total heating capacity, added to indoor air
flow.
–Loop object:
–Air side: share the same air side connections as the SH mode, i.e., AirLoopHVAC:UnitarySystem.
–Water side: the same loop object as the DWH mode, i.e., WaterHeater:HeatPump:PumpedCondenser.
–Load matching:
Always match the space heating load by iterating the AirLoopHVAC object, and the water
heating amount in the water tank object is resultant.
15.2.18.4
Control and Mode Switch
At the beginning of each time step, an CoilSystem:IntegratedHeatPump:AirSource object surveys
calls from all of its connected parent objects and nodes, e.g., AirLoopHVAC:UnitarySystem, Water-
Heater:HeatPump:PumpedCondenser. Upon analyzing the space conditioning and water heating
calls, the ASIHP will operate in a selected mode for the following timestep, as shown below:
Case I: If there is only a space cooling call, – run SC mode.
Case II: If there is only a space heating call, – run SH mode.
Case III: If there is only a water heating call, and if ambient temperature and indoor temperature
are larger than the temperature settings above which indoor overcooling is allowed, – run SCWH
mode to match the water heating load above a minimum speed allowed. Else – run DWH mode.
Case IV: If there are simultaneous space cooling and water heating calls, and if the sum of heated
water going through the ASIHP is less than the threshold, – run SCDWH mode by iterating the
speed to match the space cooling load above a minimum speed specified. Else – run SCWH mode
to match either the space cooling load or the water heating load, as specified, above a minimum
speed allowed.
Case V: If there are simultaneous space heating and water heating calls, and if the ambient
temperature and indoor temperature are larger than temperature settings above which water heating
has a higher priority and space heating call can be ignored – run DWH mode. Otherwise, if running
time of the water heating is less than a setting, – run SHDWH mode to match the space heating
load by iterating the compressor speed above a minimum speed specified, with the WH electric
element in the water tank disabled. Otherwise, if running time of the water heating is bigger than
the setting, – run SHDWH mode to match the space heating load by iterating the compressor speed
above a minimum speed allowed, with the WH electric element enabled.
934
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.19
Single-Speed Electric Heat Pump DX Water Heating Coil
15.2.19.1
Overview
The input object Coil:WaterHeating:AirToWaterHeatPump:\* provides a model used in a heat
pump water heater (HPWH) consisting of a water heater tank (e.g., WaterHeater:Mixed or Wa-
terHeater:Stratified), a direct expansion (DX) “coil” (i.e., an air-to-water DX compression system
which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air
flow across the air coil associated with the DX compression system. These objects work together to
model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor
air as the primary heat source. The heat pump water heater (Ref. WaterHeater:HeatPump:\*), wa-
ter heater tank (Ref. WaterHeater:Mixed and WaterHeater:Stratified), and fan (Ref. Fan:\*) objects
are described elsewhere in this document.
Figure 15.17: Schematic of a Heat Pump Water Heater using Optional Mixer/Splitter Nodes
The heat pump water heater DX coil model described here determines the thermal performance
and energy consumption of the DX compression system, which includes a water heating coil (con-
denser), a coil used to extract heat from air (evaporator), and the compressor. This model also
simulates the performance of a condenser water pump that is assumed to cycle on and off with the
compressor.
Virtually all of the inputs to this DX coil model relate to its water heating performance
and energy consumption.
Model inputs differ between the Coil:WaterHeating:AirToWaterHeatPump:Pumped
and Coil:WaterHeating:AirToWaterHeatPump:Wrapped to include only the relevant inputs for WaterHeater:HeatPump:
PumpedCondenser and WaterHeater:HeatPump:WrappedCondenser, respectively. The air-side cooling capacity of this
DX system is derived from user inputs and some model assumptions. The sensible/latent cooling
capacity split is defined by the user at rated conditions, and the model adjusts this split at off-rated
conditions.
15.2. COILS
935
Figure 15.18: Schematic of the Heat Pump Water Heater DX Coil
936
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.19.2
Model Description
The user must input the heating capacity, coeﬀicient of performance (COP), and the sensible heat
ratio (SHR) of the evaporator coil at rated inlet fluid temperatures and flow rates that are also
specified by the user.
The evaporator SHR should be a “gross” value, excluding any thermal
impacts due to the indoor supply air fan. The user may also input up to seven performance curves
that describe the change in total water heating capacity and eﬀiciency at off-rated and part-load
conditions.
1. Heating capacity modifier curve (function of temperature)
2. Heating capacity modifier curve (function of air flow fraction)
3. Heating capacity modifier curve (function of water flow fraction, pumped condenser only)
4. Heating COP modifier curve (function of temperature)
5. Heating COP modifier curve (function of air flow fraction)
6. Heating COP modifier curve (function of water flow fraction, pumped condenser only)
7. Part load fraction correlation (function of part load ratio)
Note: The air dry-bulb or wet-bulb temperature used in the following curve objects is the in-
let air temperature to the HPWH evaporator coil/fan assembly. If the fan placement specified in
the WaterHeater:HeatPump:\* compound object is draw-through, then the inlet air temperature
represents the temperature of the air entering the evaporator coil itself. If blow-through fan place-
ment is specified, then the inlet air temperature represents air conditions entering the fan located
immediately in front (upstream) of the evaporator coil.
The heating capacity as a function of temperature modifier curve defines the variation in DX
coil heating capacity as a function of inlet fluid (air and water) temperatures. The curve object
may use either a bi-quadratic or cubic form. The bi-quadratic curve uses inlet air temperature
(dry-bulb or wet-bulb temperature based on the input field Evaporator Air Temperature Type for
Curve Objects) and condenser inlet water temperature as the independent variables. The cubic
curve uses inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The curve
should be normalized to have the value of 1.0 at the rating point temperatures specified by the
user.
HCapFTemp = a+b (Tevap,in)+c(Tevap,in)2+d (Tcond,in)+e(Tcond,in)2+f (Tevap,in) (Tcond,in) (15.456)
or
HCapFTemp = a + b (Tevap,in) + c(Tevap,in)2 + d(Tevap,in)3
(15.457)
where:
Tevap,in is the dry-bulb or wet-bulb temperature of the air entering the evaporator coil/fan
assembly based on the Evaporator Air Temperature Type for Curve Objects specified by the user
(◦C)
Tcond,in is the temperature of the water entering the DX coil condenser (◦C).
15.2. COILS
937
The heating capacity as a function of air flow fraction modifier curve is a quadratic or cubic
curve that defines the variation in DX coil heating capacity as a function of the ratio of actual air
flow rate across the evaporator coil to the rated evaporator air flow rate (i.e., fraction of full load air
flow rate). When used, the output of this curve should be normalized to have the value of 1.0 at
an air flow fraction of 1.
HCapFAirFlow = a + b (ffair) + c(ffair)2
(15.458)
or
HCapFAirFlow = a + b (ffair) + c(ffair)2 + d(ffair)3
(15.459)
where:
ffair = air flow fraction =
Actual air mass flow rate
Rated air mass flow rate

(15.460)
Note: The actual volumetric air flow rate through the evaporator coil/fan assembly for any
simulation time step where the compressor is operating must be between 0.00002684 m3/s and
.00008056 m3/s per watt of rated total heating capacity.
The simulation will issue a warning
message if this air flow range is exceeded, but the simulation will continue.
The heating capacity as a function of water flow fraction modifier curve is a quadratic or cubic
curve that defines the variation in DX coil heating capacity as a function of the ratio of actual water
flow rate through the condenser to the rated condenser water flow rate (i.e., fraction of full load
water flow rate). It is only used for the pumped condenser configuration. When used, the output of
this curve should be normalized to have the value of 1.0 at a water flow fraction of 1.
HCapFWaterFlow = a + b (ffwater) + c(ffwater)2
(15.461)
or
HCapFWaterFlow = a + b (ffwater) + c(ffwater)2 + d(ffwater)3
(15.462)
where:
ffwater = water flow fraction =
Actual water mass flow rate
Rated water mass flow rate

(15.463)
The heating COP as a function of temperature modifier curve defines the variation in DX coil
heating COP as a function of inlet fluid (air and water) temperatures. The curve object may use
either a bi-quadratic or cubic form. The bi-quadratic curve uses inlet air temperature (dry-bulb
or wet-bulb temperature based on the input field Evaporator Air Temperature Type for Curve
Objects) and condenser inlet water temperature as the independent variables. The cubic curve
uses inlet air (dry-bulb or wet-bulb) temperature as the independent variable. The curve should be
normalized to have the value of 1.0 at the rating point temperatures specified by the user.
HCOPFTemp = a + b (Tevap,in) + c(Tevap,in)2 + d (Tcond,in) + e(Tcond,in)2 + f (Tevap,in) (Tcond,in)
(15.464)
or
938
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
HCOPFTemp = a + b (Tevap,in) + c(Tevap,in)2 + d(Tevap,in)3
(15.465)
The heating COP as a function of air flow fraction modifier curve is a quadratic or cubic curve
that defines the variation in DX coil heating COP as a function of the ratio of actual air flow rate
across the evaporator coil to the rated evaporator air flow rate (i.e., fraction of full load air flow
rate). When used, the output of this curve should be normalized to have the value of 1.0 at an air
flow fraction of 1.
HCOPFAirFlow = a + b (ffair) + c(ffair)2
(15.466)
or
HCOPFAirFlow = a + b (ffair) + c(ffair)2 + d(ffair)3
(15.467)
The heating COP as a function of water flow fraction modifier curve is a quadratic or cubic
curve that defines the variation in DX coil heating COP as a function of the ratio of actual water
flow rate through the condenser to the rated condenser water flow rate (i.e., fraction of full load
water flow rate). It is only used for the pumped condenser configuration. When used, the output of
this curve should be normalized to have the value of 1.0 at a water flow fraction of 1.
HCOPFWaterFlow = a + b (ffwater) + c(ffwater)2
(15.468)
or
HCOPFWaterFlow = a + b (ffwater) + c(ffwater)2 + d(ffwater)3
(15.469)
The part load fraction as a function of part load ratio correlation curve parameterizes the
variation of electrical power input to the heat pump DX coil as a function of the part load ratio
(PLR, heating delivered/steady-state heating capacity). The part load ratio divided by the part
load fraction yields the runtime fraction of the DX heating coil for a given simulation time step.
The part load fraction correlation accounts for eﬀiciency losses due to compressor cycling.
PartLoadFrac = PLF = a + b (PLR) + c(PLR)2
(15.470)
or
PartLoadFrac = a + b (PLR) + c(PLR)2 + d(PLR)3
(15.471)
where:
PLR = part load ratio =

water heating delivered
steady−state water heating capacity

(15.472)
The part load fraction correlation should be normalized to a value of 1.0 when the part load
ratio equals 1.0 (i.e., no eﬀiciency losses when the compressor runs continuously for the simulation
time step). For PLR values between 0 and 1 (0 < = PLR < 1), the following rules apply: PLF >
= 0.7 and PLF > = PLR.
If PLF < 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the
simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, then
a warning message is issued and the runtime fraction of the coil is limited to 1.0.
15.2. COILS
939
When the part load fraction correlation for a heat pump water heater DX coil is unknown,
the typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g.,
residential or small commercial unit) may be used:
PLF = 0.85 + 0.15(PLR)
(15.473)
All seven curves are accessed through EnergyPlus’ built-in performance curve equation manager
(curve:quadratic, curve:cubic and curve:biquadratic). It is not imperative that the user utilize all
coeﬀicients shown in the equations above if their performance equation has fewer terms (e.g., if the
user’s part load fraction correlation curve is linear instead of quadratic, simply enter the values for
a and b, and set coeﬀicient c equal to zero).
Note: If any of the above performance curves are not specified by the user, the output of that
curve is assumed to be 1 for the entire simulation.
For any simulation time step, the heating capacity of the heat pump water heater DX coil is
calculated as follows:
˙Qheating = ˙Qheating,rated (HCapFTemp) (HCapFAirFlow) (HCapFWaterFlow)
(15.474)
In a similar fashion, the coeﬀicient of performance for the DX coil for any simulation time step
is calculated using the following equation:
COPheating = COPheating,rated (HCOPFTemp) (HCOPFAirFlow) (HCOPFWaterFlow)
(15.475)
The electric power for the heat pump water heater DX coil is then calculated using the water
heating capacity and coeﬀicient of performance calculated above.
Pheating =
˙Qheating
COPheating
!
(15.476)
where:
˙Qheating is the water heating capacity at the current operating conditions (W)
˙Qheating,rated is the water heating capacity at rated conditions, user input (W)
COPheating is the coeﬀicient of performance at the current operating conditions (W/W)
COPheating,rated is the coeﬀicient of performance at rated conditions, user input (W/W)
Pheating is the DX heating coil power (electricity consumption rate) at the current operating
conditions (W).
The heating capacity calculated above may or may not include the impact of pump heat. For
this reason, the user input Condenser Pump Heat Included in Rated Heating Capacity and Rated
COP is used to determine the total water heating capacity including pump heat.
If (Condenser Pump Heat Included In Rated Heating Capacity and Rated COP), then:
˙Qheating,total = ˙Qheating
(15.477)
Else:
˙Qheating,total = ˙Qheating + PpumpFracPumpToWater
(15.478)
940
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
where:
˙Qheating,total is the total water heating capacity including condenser pump heat (W)
Ppump is the condenser water pump power, user input (W)
Fracpumptowater is the fraction of condenser pump heat to water, user input.
Compressor power (electricity consumption rate) is then calculated based on two additional
inputs provided by the user. The first input specifies if the condenser pump heat is included in the
rated heating capacity and rated COP. If the condenser pump heat is included in the rated heating
capacity and COP, then condenser pump power must be subtracted from the DX heating coil power
calculated above to determine the compressor power.
The second of these inputs specifies if the evaporator fan power is included in the rated heating
COP. If evaporator fan power is included in the rated COP, then fan power must also be subtracted
from the DX heating coil power to determine the compressor power as follows:
If (Cond Pump Power in COP), then:
Pcomp = Pheating −Ppump −Pfan
(15.479)
Else:
Pcomp = Pheating −Pfan
(15.480)
where:
Pcomp is the compressor power (electric consumption rate) at the current operating conditions
(W)
Pfan is the fan power, specified in Fan:OnOff object (W).
If fan power is NOT included in the rated heating COP, then the calculation of compressor
power only includes condenser pump power and does not involve the fan:
If (Cond Pump Power in COP), then:
Pcomp = Pheating −Ppump
(15.481)
Else:
Pcomp = Pheating
(15.482)
The model assumes that all compressor power is rejected as heat via the DX heating coil.
Therefore, the evaporator total cooling capacity at the current operating conditions is determined
depending on the user input for pump heat:
If (Condenser Pump Heat Included In Rated Heating Capacity and Rated COP), then:
˙QEvap = ˙Qheating −Pcomp −PpumpFracpumptowater
(15.483)
Else:
˙QEvap = ˙Qheating −Pcomp
(15.484)
where ˙QEvap is the total evaporator cooling capacity at the current operating conditions (W).
This evaporator cooling capacity is used to calculate the air-side performance of the heat pump
water heater DX coil. The sensible heat ratio of the cooling capacity at rated conditions is specified
by the user in the input for this DX coil object. The calculation of sensible heat ratio at off-rated
15.2. COILS
941
conditions uses the ADP/BF approach described for the DX cooling coil model (Ref. Coil Model
– DX Cooling Coil Model). The exiting air conditions for the HPWH DX coil are calculated the
same way as they are for the DX cooling coil model (cycling fan, cycling coil). The crankcase heater
power and consumption are also calculated using the same equations used for the DX cooling coil
model.
The runtime fraction of the DX coil compressor is calculated as the ratio of the compressor part
load ratio to the part load fraction correlation entered by the user. The part load ratio of the DX coil
is determined by the heat pump water heater compound object (Ref. WaterHeater:HeatPump:\*)
and is used by the DX coil to determine the run time fraction of the compressor.
RTF =
PartLoadFrac
PartLoadFrac

= runtime fraction of the compressor
(15.485)
Finally, the condenser water outlet temperature is calculated based on the total water heating
capacity of the DX coil and the actual condenser water mass flow rate.
Tcond,out = Tcond,in +
˙Qheating,total
˙mcondCp
!
(15.486)
where:
Tcond,out is the condenser outlet water temperature when the DX coil is operating (◦C)
Tcond,in is the condenser inlet water temperature (◦C)
Cp is the specific heat of water entering the condenser coil (J/kg-◦C)
˙mcond is the actual condenser water mass flow rate when the coil is operating, defined in the
WaterHeater:HeatPump:PumpedCondenser parent object (kg/s).
15.2.19.3
Model Outputs
After completing the calculations for heating capacity and power and the final compressor part load
ratio has been determined, the output (report) variables are calculated as follows:
DX Coil Total Water Heating Rate (W) = ˙Qheating,total (PLR)
(15.487)
DX Coil Total Water Heating Energy (J) = ˙Qheating,total (PLR) (3600) (tsys)
(15.488)
DX Coil Water Heating Electric Power (W) = (Pcomp + Ppump) (RTF)
(15.489)
DX Coil Water Heating Electric Consumption (J) = (Pcomp + Ppump) (RTF) (3600) (tsys)
(15.490)
DX Coil Total Cooling Rate (W) = ˙Qevap (PLR)
(15.491)
DX Coil Total Cooling Energy (J) = ˙Qevap (PLR) (3600) (tsys)
(15.492)
942
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
DX Coil Sensible Cooling Rate (W) = ˙Qevap (PLR) (SHR)
(15.493)
DX Coil Sensible Cooling Energy (J) = ˙Qevap (PLR) (SHR) (3600) (tsys)
(15.494)
DX Coil Latent Cooling Rate (W) = ˙Qevap (PLR) (1.0 −SHR)
(15.495)
DX Coil Latent Cooling Energy (J) = ˙Qevap (PLR) (1.0 −SHR) (3600) (tsys)
(15.496)
DX Coil Runtime Fraction =

PLR
PartLoadFrac

(15.497)
DX Coil Crankcase Heater Power (W) = (Pcrankcase) (1.0 −RTF)
(15.498)
DX Coil Crankcase Heater Consumption (J) = (Pcrankcase) (1.0 −RTF) (3600) (tsys)
(15.499)
where:
tsys is the HVAC system simulation time step (hr)
SHR is the sensible heat ratio at the current inlet air conditions and air flow rate (Ref. Coil
Model – DX Cooling Coil Model, ADP/BF approach)
Pcrankcase is the crankcase heater capacity, user input (W).
15.2.20
Water Source Electric DX Air Cooling Coil
There are two objects for water-to-air heat pumps in cooling mode:
Coil:Cooling:WaterToAirHeatPump:EquationFit and
Coil:Cooling:WaterToAirHeatPump:ParameterEstimation. These are described elsewhere.
15.2.21
Water Source Electric Heat Pump DX Air Heating Coil
There are two objects for water-to-air heat pumps in heating mode:
Coil:Heating:WaterToAirHeatPump:EquationFit and
Coil:Heating:WaterToAirHeatPump:ParameterEstimation. These are described elsewhere.
15.2.22
Steam-Based Air Heating Coil
The steam coils are included in the discussion on steam loops, see: Steam To Air Heat Exchanger.
15.2. COILS
943
15.2.23
Variable Refrigerant Flow Cooling Coil
15.2.23.1
Overview
The variable refrigerant flow (VRF) DX cooling coil model is identical to the single-speed DX cooling
coil model (Ref.
Coil:Cooling:DX:SingleSpeed) when the compressor operates at it’s maximum
speed. The calculations used when the VRF heat pump operates at part-load are slightly different
than the single-speed DX cooling coil model. For this reason, an adaptation of the single-speed DX
cooling coil model is used to model the variable-speed compression system used in the VRF model.
The difference in model calculations occur when the VRF DX cooling coil’s electronic expansion
device reduces refrigerant flow through the cooling coil. When the refrigerant flow is reduced, the
coil’s apparatus dew point (ADP) temperature changes, as well as the coil’s sensible heat ratio
(SHR). Since the single-speed DX cooling coil model is able to determine the ADP and SHR of a
cooling coil at various operating conditions, this same model concept will be used to determine the
ADP and SHR of the variable refrigerant flow DX cooling coil.
15.2.23.2
Model Description
The user must input the total cooling capacity and the volumetric air flow rate across the cooling
coil at rated conditions. The capacity input should be “gross” values, excluding any thermal or
energy impacts due to the indoor supply air fan. The rated volumetric air flow should be between
0.00004027 m3/s and 0.00006041 m3/s per watt of rated total cooling capacity (300 – 450 cfm/ton).
The user is required to input a performance curve in the heat pump object (ref: AirConditioner:
VariableRefrigerantFlow) that describes the change in total cooling capacity at various operating
conditions (i.e. at cooling coil inlet air wet-bulb and condenser entering air dry-bulb temperatures
different than those used to define total capacity). Each DX cooling coil uses two Cooling Capacity
Ratio Modifier curves to define the DX cooling coil performance. The first curve defines the full
load performance solely as a function of indoor wet-bulb temperature or uses both indoor wet-
bulb temperature and outdoor dry-bulb temperature as the independent variables. The specific
performance curves are:
• Total cooling capacity modifier curve (function of temperature)
• Total cooling capacity modifier curve (function of flow fraction)
The total cooling capacity modifier curve (function of temperature) defines the performance of the
DX cooling coil as a function of operating conditions. These operating conditions may be specified
as either a linear, quadratic or cubic equation using coil entering air wet-bulb temperature as the
independent variable or as a biquadratic equation using both coil entering air wet-bulb temperature
and outdoor dry-bulb temperuate as the independent variables. Since the variable refrigerant flow
system modulates the compressor speed to serve the individual cooling coils, the single independent
variable equation is likely to be suﬀicient to define the DX cooling coil performance. However, if
other more accurate information is available, a biquadratic curve using two independent variables
may be used. The output of this curve is multiplied by the rated total cooling capacity to give
the total cooling capacity at the specific entering air temperatures at which the DX coil unit is
operating (i.e., at temperatures different from the rating point temperatures).
TotCapTempModFac = a + b (Twb,i) + c(Twb,i)2 + d(Twb,i)3
(15.500)
944
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
or
TotCapTempModFac = a + b (Twb,i) + c(Twb,i)2 + d (Tc,i) + e(Tc,i)2 + f (Twb,i) (Tc,i)
(15.501)
where:
Twb,i is the wet-bulb temperature of the air entering the cooling coil (◦C
Tc,i is the dry-bulb temperature of the air entering an air-cooled condenser or wet-bulb temper-
ature of the air entering an evaporative-cooled condenser (◦C).
The total cooling capacity modifier curve (function of flow fraction) is a linear, quadratic, or
cubic curve with the independent variable being the ratio of the actual air flow rate across the cooling
coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied
by the operating (modulated) total cooling capacity and the total cooling capacity modifier curve
(function of temperature) to give the total cooling capacity at the specific temperature and air flow
conditions at which the DX unit is operating. The cubic form of the equation is:
TotCapFlowModFac = a + b (ff) + c(ff)2 + d(ff)3
(15.502)
where:
ff = flow fraction =
Actual air mass flow rate
Rated air mass flow rate

(15.503)
Note: The actual volumetric air flow rate through the cooling coil for any simulation time step
where the DX unit is operating must be between 0.00002684 m3/s and .00006713 m3/s per watt of
rated total cooling capacity (200 - 500 cfm/ton). The simulation will issue a warning message if
this air flow range is exceeded.
For any simulation time step, the total (gross) cooling capacity of the DX unit is calculated as
follows:
˙Qtotal = ˙Qreference (TotCapTempModFac) (TotCapFlowModFac)
(15.504)
where:
˙Qtotal = Total available cooling capacity (W)
˙Qreference = Total reference (rated) cooling capacity (W).
In addition to calculating the total cooling capacity provided by the DX cooling coil, it is impor-
tant to properly determine the break down of total cooling capacity into its sensible (temperature)
and latent (dehumidification) components. The model computes the sensible/ latent split using
the SHR and ADP/BF approach (Carrier et al. 1959). When the DX coil model is initially called
during an EnergyPlus simulation, the rated total capacity and rated SHR are used to calculate the
coil bypass factor (BF) at rated conditions. The rated total capacity and rated SHR are first used
to determine the ratio of change in air humidity ratio to air dry-bulb temperature:
SlopeRated =

ωin −ωout
Tdb,in −Tdb,out

rated
(15.505)
where:
ωin is the humidity ratio of the air entering the cooling coil at rated conditions (kg/kg)
ωout is the humidity ratio of the air leaving the cooling coil at rated conditions (kg/kg)
15.2. COILS
945
Tdb,in is the dry-bulb temperature of the air entering the cooling coil at rated conditions (◦C)
Tdb,out is the dry-bulb temperature of the air leaving the cooling coil at rated conditions (◦C).
Along with the rated entering air conditions, the algorithm then searches along the saturation
curve of the psychrometric chart until the slope of the line between the point on the saturation
curve and the inlet air conditions matches SlopeRated. Once this point, the apparatus dew point,
is found on the saturation curve the coil bypass factor at rated conditions is calculated as follows:
BFrated = hout,rated −hADP
hin,rated −hADP
(15.506)
where:
hout,rated is the enthalpy of the air leaving the cooling coil at rated conditions (J/kg)
hin,rated is the enthalpy of the air entering the cooling coil at rated conditions (J/kg)
hADP is the enthalpy of saturated air at the coil apparatus dew point (J/kg).
The coil bypass factor is analogous to the “ineffectiveness” (1-ε) of a heat exchanger, and can
be described in terms of the number of transfer of unit (NTU).
BF = e−NTU = e
−
(
UA
cp
)/
˙m = e−Ao/ ˙m
(15.507)
For a given coil geometry, the bypass factor is only a function of air mass flow rate. The model
calculates the parameter Ao in the equation above based on BFrated and the rated air mass flow
rate. With Ao known, the coil BF can be determined for non-rated air flow rates.
For each simulation time step when the DX cooling coil operates, the total cooling capacity
and coil bypass factor at the actual operating conditions are calculated. The coil bypass factor
is used to calculate the operating sensible heat ratio (SHR) of the cooling coil using the following
equations. Here is where the differnce in models occur for the VRF DX cooling coil and single-speed
DX cooling coil. The original coil model (ref: Coil:Cooling:DX:SingleSpeed) calculates the full load
outlet air enthalpy and, considering the bypass factor, finds the coil surface temperture (hADP) at
full load (i.e., PLR = 1). Conversely, the VRF coil model modulates refrigerant flow to the VRF DX
cooling coil which is why this model uses the full load coil capacity multipled by the part-load ratio
(the modulated refrigerant flow). The effectively finds the coil surface temperature for a variable
refrigerant flow DX cooling coil and the operating sensible heat ratio (SHR) can be calculated.
hADP = hin −

˙Qtotal/ ˙m

1 −BF
forasingle −speedDXcoilmodel(hADP1infigurebelow)
(15.508)
hADP = hin −

˙Qtotal × PLR

/ ˙m
1 −BF
foravariablerefrigerantflowDXcoilmodel
(15.509)
SHR = Minimum
hTin,w,ADP −hADP
hin −hADP

, 1

(15.510)
where:
hin is the enthalpy of the air entering the cooling coil (J/kg)
hADP is the enthalpy of air at the apparatus dew point condition (J/kg)
946
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
hTin,w,ADP is the enthalpy of air at the entering coil dry-bulb temperature and humidity ratio at
ADP (J/kg)
˙m is the air mass flow rate (kg/s).
With the SHR for the coil at the current operating conditions, the properties of the air leaving
the cooling coil are calculated using the following equations:
hout = hin −

˙Qtotal × PLR

/ ˙m

(15.511)
hTin,ωout = hin −(1 −SHR) (hin −hout)
(15.512)
ωout = PsyWFnTdbH (Tin, hTin,ωout)
(15.513)
Tdb,out = PsyTdbFnHW (hout, ωout)
(15.514)
where:
hout is the enthalpy of the air leaving the cooling coil (J/kg)
hTin,ωout is the enthalpy of air at the entering coil dry-bulb temperature and leaving air humidity
ratio (J/kg)
ωout is the leaving air humidity ratio (kg/kg)
Tdb,out is the leaving air dry-bulb temperature (◦C)
PsyWFnTdbH is an EnergyPlus psychrometric function that returns humidity ratio given dry-
bulb temperature and enthalpy
PsyTdbFnHW is an EnergyPlus psychrometric function that returns dry-bulb temperature given
enthalpy and humidity ratio.
The following figure shows this process on a psychrometric chart. This variable refrigerant flow
DX cooling coil model follows the dotted process line from hin towards the outlet air enthalpy (the
clear circles, o) based on the modulated refrigerant flow (PLR). The coil surface temperature (ADP,
apparatus dew point) is found by drawing a straight line through these points. The process line
from hin to hADP1 represents the full load (PLR = 1). This would be what the original DX cooling
coil model calculates. At this point the sensible heat ratio is at the design point (assuming hin is
the rating point and the coil operates at the rated air mass flow rate). As the coil load is reduced,
the refrigerant flow rate is restricted and the outlet air condition rides up the dotted line. The
outlet air condition and associated hADP2 is shown for a PLR of 0.7 (for example purposes only).
Here the sensible heat ratio is higher than that found at full load operation. As the load continues
to reduce, the refrigerant flow rate continues to throttle back and there comes a point where the
coil’s ADP is equal to the inlet air dew point temperature (hADP3). At this point, and for all other
PLR’s less than this value, the coil surface becomes dry (at PLR = 0.4 in this example) and the
coil’s sensible heat ratio = 1. Between this PLR and PLR = 0, the coil outlet air condition follows
the dotted line back towards hin.
15.2. COILS
947
·
Figure 180. Process on psychrometric chart
15.2.23.3
Dry Coil Conditions
If the model determines that the cooling coil is dry (ωin < ωADP), then the equation for total cooling
capacity is invalid since it is a function of entering wet-bulb temperature. Under dry-coil conditions,
coil performance is a function of dry-bulb temperature rather than wet-bulb temperature. In this
case, the model recalculates the performance of the DX cooling unit using the calculation procedure
described above but with ωin = ωdry, where ωdry is the inlet air humidity ratio at the coil dry-out
point (SHR = 1.0).
15.2.23.4
Condenser Options:
Air Cooled vs. Evaporative Cooled
As described previously, this model can simulate the performance of air-cooled or evaporative-
cooled DX air conditioners. The choice of condenser type impacts the air dry-bulb temperature
entering the heat pump’s condenser. Although the actual input for the selection is contained in the
variable refrigerant flow air conditioner object, the calculations are repeated here to aid the user
in understanding the condenser option choices. The following paragraphs describe three modeling
options.
If the user wants to model an air-cooled condenser, they should simply specify AirCooled in
the field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve (function of
temperature) and the Energy Input Ratio Modifier Curve (function of temperature) will utilize the
outdoor dry-bulb temperature.
If the user wishes to model an evaporative-cooled condenser AND they have performance curves
that are a function of the wet-bulb temperature of air entering the condenser coil, then the user
should specify Condenser Type = EvapCooled and the evaporative condenser effectiveness value
should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve (function of
temperature) will utilize the outdoor wet-bulb temperature.
948
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
If the user wishes to model an air-cooled condenser that has evaporative media placed in front
of it to cool the air entering the condenser coil, then the user should specify Condenser Type =
EvapCooled. The user must also enter the appropriate evaporative effectiveness for the media.
In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy
Input Ratio Modifier Curve (function of temperature) will utilize the condenser inlet air temperature
as calculated below:
Tc,i = (Twb,o) + (1 −EvapCondEffectiveness) (Tdb,o −Twb,o)
(15.515)
where:
Tc,i is the temperature of the air entering the condenser coil (◦C)
Twb,o is the wet-bulb temperature of the outdoor air (◦C)
Tdb,o is the dry-bulb temperature of the outdoor air (◦C).
The Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input
Ratio Modifier Curve (function of temperature) input fields for the variable refrigerant flow air
conditioner object should reference performance curves that are a function of outdoor dry-bulb
temperature. Be aware that the evaporative media will significantly reduce the dry-bulb tempera-
ture of the air entering the condenser coil, so the Total Cooling Capacity and EIR Modifier Curves
must be valid for the expected range of dry-bulb temperatures that will be entering the condenser
coil.
15.2.23.5
Condenser Inlet Air Temperature
The air temperature entering the outdoor condenser is based on the weather data used during a
simulation. This temperature is either taken directly from the weather data, or can be adjusted
based on the height of the outdoor condenser. The input for Condenser Air Inlet Node Name can
be used to control this optional feature. If this input is left blank, the air temperature entering
the condenser is based solely on the weather data. If this input is not blank, then the node name
specified must also be listed in an Outside Air Node or Outside Air Inlet Node List object. When
the node name is listed in an Outside Air Inlet Node List object, the air temperature entering the
condenser is based solely on the weather data. When the node name is listed in an Outside Air Node
object, the height of the node determines the air temperature entering the outdoor condenser (see
description of Local Outdoor Air Temperature Calculation in the Atmospheric Variation section of
this document for further details).
15.2.23.6
Supply Air Fan Control: Cycling vs. Continuous
One of the inputs to the variable refrigerant flow terminal unit model is the supply air fan operation
mode: cycling fan, cycling compressor or continuous fan, cycling compressor. The mode specified
in the terminal unit object is passed to the DX cooling coil for use in the model calculations. The
first operation mode is frequently referred to as “AUTO fan”, where the compressor(s) and supply
air fan operate in unison to meet the zone cooling load, and cycle off together when the cooling load
has been met. The second operation mode is often referred to as “fan ON”, where the compressor(s)
cycle on and off to meet the zone cooling load but the supply air fan operates continuously regardless
of compressor operation.
The fan operation mode schedule value determines the fan operation mode for each time step
throughout the simulation. A fan operation mode schedule value of 0 specifies AUTO fan mode
15.2. COILS
949
operation while values other than 0 specify fan ON operation. The use of a schedule allows the fan
operation mode to change based on time-of-day or with changes in season.
The EnergyPlus methodology for determining the impact that HVAC equipment has on an air
stream is to calculate the mass flow rate and air properties (e.g., enthalpy, dry-bulb temperature,
humidity ratio) exiting the equipment. These exiting conditions are passed along as inlet conditions
to the next component model in the air stream. Eventually the flow rate and properties of the air
being supplied to the conditioned zone are used in the zone energy balance to determine the resulting
zone air temperature and humidity ratio.
With this methodology, the determination of the air mass flow rate and air properties for the
two different supply air fan operation modes is slightly different. For the case of cycling fan/cycling
compressor, the conditions of the air leaving the cooling coil are the steady-state values calculated
using the equations described above. However the air mass flow rate passed along to the next
component (and eventually to the conditioned zone) is the average air mass flow rate for the system
simulation time step.
For the case of continuous fan/cycling compressor, the air mass flow rate is constant. However,
the air properties leaving the cooling coil are calculated as the average conditions during the system
simulation time step. The model assumes that the exiting air conditions are the steady-state values
calculated using the equations described above when the heat pump operates.
For the remainder
of the system simulation time step, it is assumed that the air exiting the DX coil has the same
properties as the air entering the coil. For this supply air fan operating strategy, the leaving air
properties are calculated as follows:
hout, ContFanCycComp = hout (CyclingRatio) + hin (1 −CyclingRatio)
(15.516)
ωout, ContFanCycComp = ωout (CyclingRatio) + ωin (1 −CyclingRatio)
(15.517)
Tdb,out,ContFanCycComp = PsyTdbFnHW (hout,ContFanCycComp, ωout,ContFanCycComp)
(15.518)
15.2.23.7
Average Air Flow Calculations
The variable refrigerant flow (VRF) terminal unit operates based on user-specified (or autosized) air
flow rates. The VRF terminal unit’s supply air flow rate during cooling operation may be different
than the supply air flow rate during heating operation. In addition, the supply air flow rate when
no cooling or heating is required but the supply air fan remains ON can be different than the air
flow rates when cooling or heating is required. The outside air flow rates can likewise be different for
cooling and heating operating modes. The model takes these different flow rates into account when
modeling the heat pump, and the average air flow rate for each simulation time step is reported on
the inlet/outlet air nodes of the various terminal unit components in proportion to the calculated
cycling ratio of the coil.
The average supply air and outdoor air mass flow rates through the heat pump for the HVAC
simulation time step are calculated based on the cycling ratio of the DX cooling coil or heating coil
(whichever coil is operating) as follows:
˙mSA,avg = ˙mSA,coil on (CyclingRatio) + ˙mSA,coil off (1 −CyclingRatio)
(15.519)
950
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
˙mOA,avg = ˙mOA,coil on (CyclingRatio) + ˙mOA,coil off (1 −CyclingRatio)
(15.520)
where:
˙mSA,avg is the average supply air mass flow rate during the time step (kg/s)
˙mSA,coil on is the supply air mass flow rate when the coil is ON (kg/s)
CyclingRatio is the cycling ratio of the coil (heating or cooling)
˙mSA,coil off is the supply air mass flow rate when the coil is OFF (kg/s)
˙mOA,avg is the average outside air mass flow rate during the time step (kg/s)
˙mOA,coil on is the average outside air mass flow rate when the coil is ON (kg/s)
˙mOA,coil off is the average outside air mass flow rate when the coil is OFF (kg/s).
The supply air and outside air flow rates when the DX cooling or DX heating coil is ON are
specified by the user (e.g., supply air volumetric flow rate during cooling operation, supply air
volumetric flow rate during heating operation, outside air volumetric air flow rate during cooling
operation, and outside air volumetric air flow rate during heating operation) and are converted from
volumetric to mass flow rate. If the user has specified cycling fan operation, then the supply air
and outside air mass flow rates when the coil is OFF are zero. If the user has specified constant fan
operation, then the user-defined air flow rates when no cooling or heating is needed are used when
the coil is OFF.
There is one special case. If the user has specified constant fan operation and they specify that
the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left
blank), then the model assumes that the supply air and outside air mass flow rates when the coil
is OFF are equal to the corresponding air mass flow rates when the coil was last operating (ON).
15.2.24
Variable Refrigerant Flow Heating Coil
The variable refrigerant flow (VRF) DX heating coil model uses performance information at rated
conditions along with performance curves for variations in total capacity, energy input ratio and part
load fraction to determine performance at part-load conditions. The impacts of defrost operation
is modeled based a combination of user inputs and empirical models taken from the air-to-air heat
pump algorithms in DOE-2.1E. The VRF DX heating coil model is very similar to the DX heating
coil model used in the single-speed heat pump. The only difference being that the energy perfor-
mance curves were moved to the parent object (Ref. AirConditioner:VariableRefrigerantFlow). See
the DX Heating Coil model description for further details.
15.2.25
Variable Speed Water to Air Heat Pump (Heating & Cooling)
15.2.25.1
Overview
A Variable Speed Water Source Heat Pump (let’s call it VS WSHP) has a system control which
dictates the refrigerant flow rate, the design unit supply airflow and the required water flow rate at
each compressor speed. The air and water flow rates are usually a function of the compressor speed.
Refrigerant mass flow rate is a function of compressor speed as well as entering water temperature
and indoor dry bulb or wet bulb. The control system adjusts the equipment capacity based on
zone temperature measurements relative to the thermostat set point. The control logic determines
what compressor speed is required to control to the zone temperature requirement in response to
increased or decreased capacity (heating or cooling load). The compressor, fan and pump speeds
15.2. COILS
951
are not discrete values and can be considered to vary infinitesimally between the minimum and
maximum compressor speed. At the minimum compressor speed (which is different for heating and
cooling), for a continuous fan, the supply airflow is fixed and the unit will have to cycle for reduced
part loads below this point. For a cycling fan, the fan will cycle with the compressor.
Presently, EnergyPlus is capable of modeling multiple-speed DX air-to-air coils. The number
of speed levels is up to four. In some cases, four sets of performance curves are not suﬀicient to
include all the information for a variable speed equipment. There is a need to expand the space
for containing more performance curves.
Here, we expand the number of speed levels and the
corresponding curve sets up to ten. The number of speed levels is selectable by the user. The
user can provide speed levels at any number from 2 to 10. In any case, our model would just do
linear interpolation between neighboring speeds. The more curves, the more accurate. Furthermore,
using linear interpolation and inputting air and water flow rates at individual speed levels facilitates
arbitrary relationships of flow rates as a function of the compressor speed level.
This
model
(object
name
Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit)
simulates the performance of a variable-speed water-to-air heat pump with heating capa-
bility.
It fits in the parent objects of AirLoopHVAC:UnitaryHeatPump:WaterToAir
and
ZoneHVAC:WaterToAirHeatPump. The rated conditions for obtaining the Reference Unit total
heating capacities and COPs are indoor dry-bulb temperature at 21.1◦C (70◦F) and the source
side entering water temperature at 21.1◦C (70◦F).
15.2.25.2
Model Description
The Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit object is modeled in a manner
similar to the multi-speed DX heating coil model (Ref. Coil:Heating:DX:MultiSpeed). Of course,
rather than referencing an air source evaporator or defrost object, the new coil object references to
the water loop, and has the entering water temperature in place of the indoor air entering dry bulb
temperature.
It shall be noted for the capacity and flow rate inputs, three fields are autosizable, which are
Rated Heating Capacity at the Selected Nominal Speed Level (Numeric Field 3), Rated Volumetric
Air Flow Rate (Numeric Field 4) and Rated Volumetric Water Flow Rate (Numeric Field 5). They
are used to scale the performances of a specific unit and correlate with the actual loop flows. Except
these three fields, all other capacity and flow rate inputs at individual speed levels should be directly
obtained from Reference Unit catalog data, specific to an actual unit.
The Rated Heating Capacity at Selected Nominal Speed Level contains the rated capacity to
match the building heating load at the design day. The rated heating capacity is used to determine
a capacity scaling factor, as compared to the Reference Unit capacity at the nominal speed level.
CapacityScaleFactor =
RatedTotalHeatingCapacity
ReferenceUnitTotalHeatingCapacity@NominalSpeedLevel
(15.521)
Then, this scaling factor is used to determine capacities at rated conditions for other speed
levels, as RatedTotalHeatingCapacity@SpeedLevel(x) = CapacityScaleFactor \* ReferenceUnitTo-
talHeatingCapacity@SpeedLevel(x)
The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and cal-
culate the air flow rates in the parent objects, as follows:
AirFlowScaleFactor =
RatedV olumetricAirFlowRate
ReferenceUnitV olAirFlowRate@NominalSpeedLevel × CapacityScaleFactor
(15.522)
952
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The loop volumetric air flow rates at various speed levels in the parent objects are calculated
as LoopVolumetricAirFlowRate@SpeedLevel(x) = AirFlowScaleFactor \* ReferenceUnitVolAir-
FlowRate@SpeedLevel(x) \* CapacityScaleFactor
If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan
in the parent object, the flow rate will be set back to the fan flow rate.
This Rated Volumetric Water Flow Rate is used to determine an internal scaling factor, and
calculate the loop water flow rates.
WaterFlowScaleFactor =
RatedV olumetricWaterFlowRate
ReferenceUnitV olWaterFlowRate@NominalSpeedLevel × CapacityScaleFactor
(15.523)
The required volumetric water flow rates in the parent objects are calculated as LoopVol-
umetricWaterFlowRate@SpeedLevel(x)
=
WaterFlowScaleFactor
\*
ReferenceUnitWater-
VolFlowRate@SpeedLevel(x) \* CapacityScaleFactor
The required volumetric water flow rate as above should be restricted by the pump in the water
loop.
If AirFlowScaleFactor and WaterFlowScaleFactor equal unity, the loop flow rates become
the design flow rates of the Reference Unit (after scaled by the rated heating capacity).
The
Rated Volumetric Air Flow Rate and Rated Volumetric Water Flow Rate are introduced here
to correlate with the actual flow rates in the air and water loops, in case that these differ from
the design specification. Certainly, it is recommended that the Rated Volumetric Air Flow Rate
and Rated Volumetric Water Flow Rate are selected in the way that AirFlowScaleFactor and
WaterFlowScaleFactor are unity, so as to get more accurate results from the performance curves.
Performance curves:
This object includes 7 curve objects at each individual speed level.
1) Total heating capacity modifier curve (function of temperature).
2) Total heating capacity modifier curve (function of air flow fraction).
3) Total heating capacity modifier curve (function of water flow fraction).
4) Energy input ratio (EIR) modifier curve (function of temperature).
5) Energy input ratio (EIR) modifier curve (function of air flow fraction).
6) Energy input ratio (EIR) modifier curve (function of water flow fraction).
7) Recoverable heat modifier as a function of indoor air dry-bulb and water entering tempera-
tures.
Curves for (3) and (6) above are new curves as compared to those used for Multi-Speed Electric
DX Air Heating Coil, as to correlate the change in water flow rate at the speed. The flow fraction
modifier curves are used as a placeholder, to account for off-design flow rates if needed. If the
manufacturer doesn’t provide off-design performances, we can simply use a default modification
multiplier of 1.0.
At the lowest speed, there will be one additional performance curve to account for the part-load
condition, i.e.
15.2. COILS
953
8)
Part load fraction correlation (function of part load ratio)
More details on the various curves listed above are provided in the following paragraphs.
1) Total heating capacity modifier curve (function of temperature)
The total heating capacity modifier as a function of temperature curve (CAP-FT) is a bi-
quadratic curve with two independent variables: dry-bulb temperature of the air entering the heat-
ing coil and the VS WSHP’s entering water temperature. The output of this curve is multiplied
by the rated total heating capacity at the speed, to give the total heating capacity at the specific
entering air and water temperatures at which the WSHP unit is operating (i.e., at temperatures
different from the rating point temperatures).
TotCapTempModFac = a+b∗DBi +c∗DB2
i +d∗EWT +e∗EWT 2 +f ∗DBi ∗EWT (15.524)
where:
DBi is the dry-bulb temperature of the air entering the heating coil (◦C)
EWT is the entering water temperature (◦C)
a-f are regression curve-fit coeﬀicients.
2) Total heating capacity modifier curve (function of air flow fraction)
TotCapAirFlowModFac = a + b ∗ffa + c ∗ff 2
a + d ∗ff 3
a
(15.525)
where:
ffa is the actual air mass flow rate/design air mass flow rate, at one speed level
DesignAirMassFlowRate@SpeedLevel(x) = ReferenceUnitAirMassFlowRate@SpeedLevel(x) \*
CapacityScaleFactor
a-d are regression curve-fit coeﬀicients. If there is no data available for the correction, the user
can simply set a = 1.0 and the other coeﬀicients to 0.0.
3) Total heating capacity modifier curve (function of water flow fraction)
TotCapWaterFlowModFac = a + b ∗ffw + c ∗ff 2
w + d ∗ff 3
w
(15.526)
where:
ffw is the actual water mass flow rate/design water mass flow rate, at one speed level
DesignWaterMassFlowRate@SpeedLevel(x) = ReferenceUnitWaterMassFlowRate@SpeedLevel(x)
\* CapacityScaleFactor
a-d are regression curve-fit coeﬀicients. If there is no data available for the correction, the user
can simply set a = 1.0 and the other coeﬀicients to 0.0.
4) Energy input ratio (EIR) modifier curve (function of temperature)
954
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic
curve with two independent variables: dry-bulb temperature of the air entering the heating coil
and the WSHP’s entering water temperature. The output of this curve is multiplied by the rated
EIR at the speed (inverse of the rated COP), to give the EIR at the specific entering air and water
temperatures at which the WSHP coil unit is operating (i.e., at temperatures different from the
rating point temperatures).
EIRTempModFac = a + b ∗DBi + c ∗DB2
i + d ∗EWT + e ∗EWT 2 + f ∗DBi ∗EWT (15.527)
where:
DBi is the dry-bulb temperature of the air entering the heating coil (◦C)
EWT is the entering water temperature (◦C)
a-f are regression curve fit coeﬀicients.
5) Energy input ratio (EIR) modifier curve (function of air flow fraction)
EIRAirFlowModFac = a + b ∗ffa + c ∗ff 2
a + d ∗ff 3
a
(15.528)
where a-d are regression curve-fit coeﬀicients. If there is no data available for the correction,
the user can simply set a = 1.0 and the other coeﬀicients to 0.0.
6) Energy input ratio (EIR) modifier curve (function of water flow fraction)
EIRWaterFlowModFac = a + b ∗ffw + c ∗ff 2
w + d ∗ff 3
w
(15.529)
where a-d are regression curve-fit coeﬀicients. If there is no data available for the correction,
the user can simply set a = 1.0 and the other coeﬀicients to 0.0.
7) Recoverable heat modifier as a function of indoor dry-bulb and water entering temperatures.
Recoverable heat modifier function accounts for the recoverable waste heat at the condensing
side, as a fraction to the input power. This part of heat doesn’t added to the supply side.
WasteHeatTempModFac = a+b∗DBi+c∗DB2
i +d∗EWT +e∗EWT 2+f ∗DBi∗EWT (15.530)
where a-f are regression curve-fit coeﬀicients.
8) Part load fraction correlation (function of part load ratio)
This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves)
that parameterizes the variation of electrical power input to the unit as a function of the part load
ratio (PLR, heating load/steady-state heating capacity for Speed 1):
PartLoadFrac = a + b ∗PLR + c ∗PLR2 + d ∗PLR3
(15.531)
and
15.2. COILS
955
RTF = (PLR/PartLoadFrac) = runtime fraction of the heating coil
(15.532)
The part load fraction (PLF) correlation accounts for eﬀiciency losses due to compressor cycling.
The part load fraction correlation should be normalized to a value of 1.0 when the part load
ratio equals 1.0 (i.e., no eﬀiciency losses when the compressor runs continuously for the simulation
timestep). For PLR values between 0 and 1 (0 < = PLR < 1), the following rules apply PLF > =
0.7 and PLF > = PLR.
If PLF < 0.7, the program resets the PLF value to 0.7, and the simulation proceeds. The
runtime fraction of the coil is defined as PLR/PLF. If PLF < PLR, the runtime fraction of the coil
is limited to 1.0. A typical part load fraction correlation would be:
PLF = 0.85 + 0.15 × PLR
(15.533)
If the user wishes to model no eﬀiciency degradation due to compressor cycling, the part load
fraction correlation should be defined as follows:
PLF = 0.85 + 0.0 × PLR
(15.534)
Lowest Speed Operation:
The lowest speed operation of the VS WSHP is similar to the single speed DX heating coil. The
total (gross) heating capacity of the WSHP unit is calculated as follows:
Qtotal,1 =
RatedTotalHeatingCapacity@SpeedLevel (1)
∗TotCapTemModFac1
∗TotCapAirFlowModFac1
∗TotCapWaterFlowModFac1
(15.535)
The EIR is calculated as:
EIR1 =
1.0
ReferenceUnitCOP@Speed(1) ∗EIRTempModFac1
∗EIRAirFlowModFac1
∗EIRWaterFlowModFac1
(15.536)
The power consumption including the compressor and accessories (not including pump and
indoor fan powers) is:
Power1 = Qtotal,1 ∗EIR1 ∗RTF
(15.537)
The waste heat generated by this coil object is calculated as:
QRecoverHeat,1 =
ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel(1)
∗Power1 ∗WasteHeatTempModFac1
(15.538)
where:
ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel (1) is the waste heat fraction
of the energy input at Speed 1, from the Reference Unit data.
The total amount of heat absorbed by the evaporator is calculated as:
956
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Qevap,1 = Qtotal,1 + QRecoverHeat,1 −Power1
(15.539)
The fraction of the actual air mass flow to the design air mass flow rate is calculated:
ffa,1 =
actual air mass flow rate/
∗(ReferenceUnitAirMassFlowRate@SpeedLevel(1)
∗CapacityScaleFactor)
(15.540)
The fraction of the actual water mass flow to the design water mass flow rate is calculated:
ffw,1 =
actual water mass flow rate/
(ReferenceUnitWaterMassFlowRate@SpeedLevel(1)
∗CapacityScaleFactor)
(15.541)
Higher Speed Operation:
At the speed level between the lowest and the highest, there is no part-load loss. A parameter
of speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed
x.
The design air and water flow rate at the speed ratio are given as following:
DesignAirFlowRateSpeedRatio =
ReferenceUnitAirMassFlowRate@SpeedLevel (x −1)
∗CapacityScaleFactor ∗(1 −SpeedRatio)
+ReferenceUnitAirMassFlowRate@SpeedLevel (x)
∗CapacityScaleFactor ∗SpeedRatio
(15.542)
DesignWaterFlowRateSpeedRatio =
ReferenceUnitWaterMassFlowRate@SpeedLevel (x −1)
∗CapacityScaleFactor ∗(1 −SpeedRatio)
+ReferenceUnitWaterMassFlowRate@SpeedLevel (x)
∗CapacityScaleFactor ∗SpeedRatio
(15.543)
The fractions of air flow and water flow are given by:
ffa,x−1 = ffa,x = actual air mass flow rate/DesignAirFlowRateSpeedRatio
(15.544)
ffw,x−1 = ffw,x = actual water mass flow rate/DesignWaterFlowRateSpeedRatio
(15.545)
The total heating capacities and EIRs at Speed x-1 and Speed x are given by:
Qtotal,x−1 =
RatedTotalHeatingCapacity@SpeedLevel (x −1)
∗TotCapTempModFacx−1
∗TotCapAirFlowModFacx−1
∗TotCapWaterFlowModFacx−1
(15.546)
15.2. COILS
957
Qtotal,x =
RatedTotalHeatingCapacity@SpeedLevel (x)
∗TotCapTempModFacx
∗TotCapAirFlowModFacx
∗TotCapWaterFlowModFacx
(15.547)
EIRx−1 =
1.0
ReferenceUnitCOP@Speed(x−1)
∗EIRTempModFacx−1
∗EIRAirFlowModFacx−1
∗EIRWaterFlowModFacx−1
(15.548)
EIRx =
1.0
ReferenceUnitCOP@Speed(x)
∗EIRTempModFacx
∗EIRAirFlowModFacx
∗EIRWaterFlowModFacx
(15.549)
The total heating capacity at the corresponding speed ratio is:
Qtotal,SpeedRatio = (1.0 −SpeedRatio) ∗Qtotal,x−1 + SpeedRatio ∗Qtotal,x
(15.550)
and the power consumption is:
PowerSpeedRatio = (1.0 −SpeedRatio)∗Qtotal,x−1 ∗EIRx−1 +SpeedRatio∗Qtotal,x ∗EIRx (15.551)
The waste heat generated by this coil object is calculated as:
QRecoverHeat,SpeedRatio =
(1.0 −SpeedRatio)
∗ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel (x −1)
∗WasteHeatTempModFacx−1 ∗Qtotal,x−1 ∗EIRx−1
+SpeedRatio
∗ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel (x)
∗WasteHeatTempModFacx
∗Qtotal,x ∗EIRx
(15.552)
The total amount of heat absorbed by the evaporator is calculated as:
Qevap,SpeedRatio = Qtotal,SpeedRatio + QRecoverHeat,SpeedRatio −PowerSpeedRatio
(15.553)
Finally:
Qtotal,SpeedRatio = HeatingLoad
(15.554)
If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed x represents the
highest speed.
958
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.2.25.3
Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit
15.2.25.4
Overview
This model (object name Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit) sim-
ulates the performance of an variable-speed water-to-air heat pump with cooling capability.
It
fits
in
the
parent
objects
of
AirLoopHVAC:UnitaryHeatPump:WaterToAir
and
Zone-
HVAC:WaterToAirHeatPump.
It has the same logic for varying the compressor, indoor fan
and pump speeds as the Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit object. The
rated conditions for obtaining the capacities, COPs and SHR are indoor dry-bulb temperature
at 26.67◦C (80◦F), wet bulb temperature at 19.44◦C (67◦F), and the source side entering water
temperature at 29.4◦C (85 ◦F).
Variable-speed cooling coils lead to varied dehumidification behaviors, that the Bypass Factor
(BF) is not only dependent on the indoor air flow rate, but also on the refrigerant mass flow rate,
i.e. the compressor speed. It is necessary to assess the BF approach for single-speed DX coil, to be
used for the variable-speed systems.
TheDOE/ORNL Heat Pump Design Model(HPDM) is a steady-state vapor compression equip-
ment simulation model, which is able to simulate the performance of a VS WSHP system. We
rana calibrated HPDM model to produce performance data of a 2.5-ton, VS WSHPunit in space
cooling mode. We ran the model to get the total cooling capacities and SHRs, by specifying the
EWT at 65◦F, indoor air DB at 80◦F and relative humidity at 0.5, and then varying the indoor air
flow rate from 400 scfm to 1000 scfm, the compressor speed from 30 Hz to 90 Hz in a 7×7 matrix.
Based on the performance results, we used EES (Engineering Equation Solver) to back-calculate the
corresponding BF factors and the Ao (effective coil surface area) parameters,using the BF equations
for the single speed DX cooling coil in EnergyPlus Engineering Reference.
And then, we plotted the resultant Ao as a function of indoor air flow rate and compressor
speed, as below:
As indicated in the two figures above, the compressor speed is a significant factor impacting
the Ao parameter and the BF factor. So, the current BF factor approach should be upgraded to
accommodate variable-speed cooling coils.
As shown in the Ao figure, we can almost assume that the Ao parameter mainly depends on the
compressor speed. And thus, for enhancing the VS WSHP model, in the IDF file, we need to input
SHRs at individual compressor speeds (this is similar to the current multi-speed DX cooling coil).
And then, within the VS WSHP module, we calculate the Ao parameter specific to each compressor
speed at the design air flow rates, and then do linear interpolation of Ao between neighboring
compressor speeds. For calculating SHRs in energy simulations, we first calculate the Ao parameter
related to the actual compressor speed, and then use the simulated Ao parameter in the original
BF correlation to correlate effect of the varied indoor air flow rate.
15.2.25.5
Model Description
The Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit object is modeled in a manner
similar to the multiple-speed DX cooling coil model (Ref. Coil:Cooling:DX:MultiSpeed). Of course,
rather than referencing an air-cooled condenser, the new coil object references the water loop, and
have the water entering temperature in place of the condenser air entering dry bulb temperature.
It shall be noted for the total cooling capacity and flow rate inputs, three fields are autosizable,
which are Rated Total Cooling Capacity (Numeric Field 3) at Selected Nominal Speed Level, Rated
15.2. COILS
959
Figure 15.19: Effective Surface Area (Ao) Changing with Compressor Speed and Indoor SCFM
960
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.20: Bypass Factor (BF) Changing with Compressor Speed and Indoor SCFM
15.2. COILS
961
Volumetric Air Flow Rate (Numeric Field 4) and Rated Volumetric Water Flow Rate (Numeric
Field 5). They are used to scale the performances of an actual unit and correlate with the actual
loop flows. Except the three fields, all other total cooling capacity and flow rate inputs at individual
speed levels should be directly obtained from Reference Unit catalog data, specific to an actual unit.
The Rated Total Cooling Capacity at Selected Nominal Speed Level contains the rated total
cooling capacity to match the building sensible or latent cooling load. The rated cooling capacity
is used to determine a capacity scaling factor, as compared to the Reference Unit catalog capacity
at the nominal speed level.
CapacityScaleFactor =
RatedTotalCoolingCapacity
ReferenceUnitTotalCoolingCapacity@NominalSpeedLevel
(15.555)
And then, this scaling factor is used to determine capacities at rated condition for other speed
levels, as below,
RatedTotalCoolingCapacity@SpeedLevel(x) = CapacityScaleFactor
∗ReferenceUnitTotalCoolingCapacity@SpeedLevel(x)
(15.556)
The Rated Volumetric Air Flow Rate is used to determine an internal scaling factor, and cal-
culate the air flow rates in the parent objects, as follows:
AirFlowScaleFactor =
RatedV olumetricAirFlowRate
ReferenceUnitV olAirFlowRate@NominalSpeedLevel ∗CapacityScaleFactor
(15.557)
And the loop volumetric air flow rates in the parent objects are calculated as below,
LoopV olumetricAirFlowRate@SpeedLevel (x) = AirFlowScaleFactor
∗ReferenceUnitV olAirFlowRate@SpeedLevel(x) ∗CapacityScaleFactor
(15.558)
If the volumetric air flow rate at one speed level is higher than the flow rate allowed by the fan
in the parent object, the flow rate will be set back to the fan flow rate.
This Rated Volumetric Water Flow Rate is used to determine an internal scaling factor, and
calculate the loop water flow rates.
WaterFlowScaleFactor =
RatedV olumetricWaterFlowRate
ReferenceUnitV olWaterFlowRate@NominalSpeedLevel × CapacityScaleFactor
(15.559)
And the required volumetric water flow rates in the parent objects are calculated as below,
LoopV olumetricWaterFlowRate@SpeedLevel (x) = WaterFlowScaleFactor
∗ReferenceUnitV olWaterFlowRate@SpeedLevel(x) ∗CapacityScaleFactor
(15.560)
The required volumetric water flow rate as above is restricted by the pump in the parent object.
If AirFlowScaleFactor and WaterFlowScaleFactor are equal to unity, the loop flow rates
become the design flow rates of the original unit (after scaled by the rated total cooling capacity).
The Rated Volumetric Air Flow Rate and Rated Volumetric Water Flow Rate are introduced here
962
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
to correlate with the actual flow rates in the air and water loops, in case that these differ from
the design specifications. Certainly, it is recommended that the Rated Volumetric Air Flow Rate
and Rated Volumetric Water Flow Rate are selected in the way that AirFlowScaleFactor and
WaterFlowScaleFactor are unity, so as to get more accurate results from the performance curves.
Performance Curves:
This object includes 7 curve objects at each individual speed level.
1) Total cooling capacity modifier curve (function of temperature)
2) Total cooling capacity modifier curve (function of air flow fraction)
3) Total cooling capacity modifier curve (function of water flow fraction)
4) Energy input ratio (EIR) modifier curve (function of temperature)
5) Energy input ratio (EIR) modifier curve (function of air flow fraction)
6) Energy input ratio (EIR) modifier curve (function of water flow fraction)
7) Recoverable heat modifier as a function of indoor air wet-bulb and water entering tempera-
tures.
Curves (3) and (6) above are new curves as compared to those used for Multi-Speed Electric DX
Air Cooling Coil, to correlate the change in water flow rate at the speed. The flow fraction modifier
curves are used as a placeholder, to account for off-design flow rates if needed. If the manufacturer
doesn’t provide the off-design performances, we can simply use a default modification multiplier of
1.0.
At the lowest speed, there will be one additional performance curve to correlate the part-load
condition, i.e.
8) Part load fraction correlation (function of part load ratio)
More details on the above curves are provided in the following paragraphs.
1) Total cooling capacity modifier curve (function of temperature)
The total cooling capacity modifier as a function of temperature curve (CAP-FT) is a biquadratic
curve with two independent variables: wet-bulb temperature of the air entering the cooling coil and
the WSHP’s entering water temperature. The output of this curve is multiplied by the rated total
cooling capacity at the speed, to give the total cooling capacity at the specific entering air WB and
water temperatures at which the WSHP unit is operating (i.e., at temperatures different from the
rating point temperatures).
Note: The data used to develop the total cooling capacity modifier curve (function of tem-
perature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible
cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e.,
not providing any dehumidification) should not be included when developing this modifier curve.
This model automatically detects and adjusts for ‘dry coil’ conditions.
TotCapTempModFac = a+b∗WBi +c∗WB2
i +d∗EWT +e∗EWT 2 +f ∗WBi ∗EWT (15.561)
15.2. COILS
963
where:
WBi is the wet-bulb temperature of the air entering the heating coil (◦C)
EWT is the entering water temperature (◦C)
a-f are regression curve-fit coeﬀicients.
2) Total cooling capacity modifier curve (function of air flow fraction)
The total cooling capacity modifier curve (function of air flow fraction) is a cubic curve with the
independent variable being the ratio of the actual air flow rate across the cooling coil to the design
air flow rate (i.e., fraction of design flow at the speed).
TotCapAirFlowModFac = a + b ∗ffa + c ∗ff 2
a + d ∗ff 3
a
(15.562)
where:
ffa is the actual air mass flow rate/design air mass flow rate, at one speed level
DesignAirMassFlowRate@SpeedLevel(x) = ReferenceUnitAirMassFlowRate@SpeedLevel(x)
∗CapacityScaleFactor
(15.563)
a-d are regression curve fit coeﬀicients. If there is no data for correction, the user can simply
set a = 1.0, and the other coeﬀicients to 0.0.
3) Total cooling capacity modifier curve (function of water flow fraction)
The total cooling capacity modifier curve (function of water flow fraction) is a cubic curve with
the independent variable being the ratio of the actual water flow rate across the water-to-refrigerant
heat exchanger to the design water flow rate (i.e., fraction of design flow at the speed).
TotCapWaterFlowModFac = a + b ∗ffw + c ∗ff 2
w + d ∗ff 3
w
(15.564)
where:
ffw is the actual water mass flow rate/design water mass flow rate, at one speed level
DesignWaterMassFlowRate@SpeedLevel(x) = ReferenceUnitWaterMassFlowRate@SpeedLevel(x)
∗CapacityScaleFactor
(15.565)
a-d are regression curve-fit coeﬀicients. If there is no data available for the correction, the user
can simply set a = 1.0 and the other coeﬀicients to 0.0.
4) Energy input ratio (EIR) modifier curve (function of temperature)
The energy input ratio modifier curve as a function of temperature (EIR-FT) is a biquadratic
curve with two independent variables: wet-bulb temperature of the air entering the cooling coil and
the WSHP’s entering water temperature. The output of this curve is multiplied by the rated EIR
(inverse of the rated COP) at the speed level, to give the EIR at the specific entering air and water
964
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
temperatures at which the WSHP unit is operating (i.e., at temperatures different from the rating
point temperatures).
EIRTempModFac = a + b ∗WBi + c ∗WB2
i + d ∗EWT + e ∗EWT 2 + f ∗WBi ∗EWT (15.566)
where:
WBi is the wet-bulb temperature of the air entering the cooling coil (◦C)
EWT is the entering water temperature (◦C)
a-f are regression curve fit coeﬀicients.
5) Energy input ratio (EIR) modifier curve (function of air flow fraction)
EIRAirFlowModFac = a + b ∗ffa + c ∗ff 2
a + d ∗ff 3
a
(15.567)
where a-d are regression curve fit coeﬀicients. If there is no data available for the correction,
the user can simply set a = 1.0 and the other coeﬀicients to 0.0.
6) Energy input ratio (EIR) modifier curve (function of water flow fraction)
EIRWaterFlowModFac = a + b ∗ffw + c ∗ff 2
w + d ∗ff 3
w
(15.568)
where a-d are regression curve fit coeﬀicients. If there is no data available for the correction,
the user can simply set a = 1.0 and the other coeﬀicients to 0.0.
7) Recoverable heat modifier as a function of indoor wet-bulb and water entering temperatures.
Recoverable heat modifier function is to account for the recoverable heat at the condensing side,
as a fraction to the power input, which doesn’t discharged to the water side.
WasteHeatTempModFac = a+b∗WBi+c∗WB2
i +d∗EWT +e∗EWT 2+f∗WBi∗EWT (15.569)
where a-f are regression curve fit coeﬀicients.
8) Part load fraction correlation (function of part load ratio)
This field defines the name of a quadratic or cubic performance curve (Ref: Performance Curves)
that parameterizes the variation of electrical power input to the unit as a function of the part load
ratio (PLR, Sensible or Latent Load/Steady-State Sensible or Latent Capacity for Speed 1). The
description of the part load fraction correlation for the VS WSHP cooling coil is similar to the VS
WSHP heating coil.
Lowest Speed Operation:
The lowest speed operation of the VS WSHP is similar to the single speed DX cooling coil. The
total (gross) cooling capacity of the WSHP unit is calculated as follows:
15.2. COILS
965
Qtotal,1 =
RatedTotalCoolingCapacity@SpeedLevel (1)
∗TotCapTempModFac1
∗TotCapAirFlowModFac1
∗TotCapWaterFlowModFac1
(15.570)
The EIR is calculated as:
EIR1 =
1.0
ReferenceUnitCOP@Speed(1)EIRTempModFac1
∗EIRAirFlowModFac1
∗EIRWaterFlowModWaterFac1
(15.571)
The power consumption excluding the indoor fan and the water pump is,
Power1 = Qtotal,1 ∗EIR1 ∗RTF
(15.572)
where RTF is the run-time fraction.
The recoverable waste heat is:
QRecoverHeat,1 =
ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel (1)
∗Power1
∗WasteHeatTempModFac1
(15.573)
and the net heat discharged to the water loop is calculated as following:
Qcond,1 = Power1 + Qtotal,1 −QRecoverHeat,1
(15.574)
At the lowest speed, the dehumidification calculation is exactly the same as the single speed DX
coil. That is to use the rated SHR and the design air flow rate at the lowest speed to calculate rated
bypass factor of BFrated,1, and the corresponding effective surface area of Ao,1. Wh Ao,1 known, the
coil BF can be adjusted for non-rated air flow rates. It shall be noted if choosing to add hot gas
reheating to the supply side, QRecoverHeat,1 should be subtracted from bh the total cooling capacity
and the sensible cooling capacity.
The part load ratio for sensible cooling is:
PLR = SensibleCoolingLoad/(Qtotal,1 ∗SHR1)
(15.575)
For latent cooling:
PLR = LatentCoolingLoad/[Qtotal,1 ∗(1.0 −SHR1)]
(15.576)
Higher Speed Operation:
At the speed level between the lowest and the highest, there is no part-load loss. A parameter
of speed ratio (SpeedRatio) is used to define the capacity partition between Speed x-1 and Speed
x.
The design air and water flow rate at the speed ratio are given as following:
966
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
DesignAirFlowRateSpeedRatio =
ReferenceUnitAirMassFlowRate@SpeedLevel (x −1)
∗CapacityScaleFactor ∗(1 −SpeedRatio)
+ReferenceUnitAirMassFlowRate@SpeedLevel (x)
∗CapacityScaleFactor ∗SpeedRatio
(15.577)
DesignWaterFlowRateSpeedRatio =
ReferenceUnitWaterMassFlowRate@SpeedLevel (x −1)
∗CapacityScaleFactor ∗(1 −SpeedRatio)
+ReferenceUnitWaterMassFlowRate@SpeedLevel (x)
∗CapacityScaleFactor ∗SpeedRatio
(15.578)
And the fractions of air flow and water flow are given:
ffa,x−1 = ffa,x = actual air mass flow rate/DesignAirFlowRateSpeedRatio
(15.579)
ffw,x−1 = ffw,x = actual water mass flow rate/DesignWaterFlowRateSpeedRatio
(15.580)
The total cooling capacities and EIRs at Speed x-1 and Speed x are calculated:
Qtotal,x−1 =
RatedTotalCoolingCapacity@SpeedLevel (x −1)
∗TotCapTempModFacx−1
∗TotCapAirFlowModFacx−1
∗TotCapWaterFlowModFacx−1
(15.581)
Qtotal,x =
RatedTotalCoolingCapacity@SpeedLevel (x)
∗TotCapTempModFacx
∗TotCapAirFlowModFacx
∗TotCapWaterFlowModFacx
(15.582)
EIRx−1 =
1.0
ReferenceUnitCOP@Speed(x−1)EIRTempModFacx−1
∗EIRAirFlowModFacx−1
∗EIRWaterFlowModFacx−1
(15.583)
The total heating capacity at the corresponding speed ratio is:
Qtotal,SpeedRatio = (1.0 −SpeedRatio) ∗Qtotal,x−1 + SpeedRatio ∗Qtotal,x
(15.584)
and the power consumption, excluding the fan and pump power consumptions, is:
PowerSpeedRatio = (1.0 −SpeedRatio)∗Qtotal,x−1 ∗EIRx−1 +SpeedRatio∗Qtotal,x ∗EIRx (15.585)
15.2. COILS
967
The recoverable waste heat is:
QRecoverHeat,SpeedRatio =
(1.0 −SpeedRatio)
∗ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel (x −1)
∗WasteHeatTempModFacx−1 ∗Qtotal,x−1 ∗EIRx−1
+SpeedRatio
∗ReferenceUnitWasteHeatFractionofEnergyInput@SpeedLevel (x)
∗WasteHeatTempModFacx
∗Qtotal,x ∗EIRx
(15.586)
and the net heat discharged to the water loop is calculated as following:
Qcond,SpeedRatio = PowerSpeedRatio + Qtotal,SpeedRatio −QRecoverHeat,SpeedRatio
(15.587)
The effective surface area in the correlations of BF factor is calculated as:
Ao,SpeedRatio = (1 −SpeedRatio) ∗Ao,x−1 + SpeedRatio ∗Ao,x
(15.588)
Using Ao,SpeedRatio in the same BF and SHR calculation procedure as the single speed DX cooling
coil, we can get BFSpeedRatio, and SHRSpeedRatio. The sensible cooling capacity is calculated:
Qsensible,SpeedRatio = Qtotal,SpeedRatio ∗SHRSpeedRatio
(15.589)
It should be noted if choosing to add hot gas reheating to the supply side, QRecoverHeat,SpeedRatio
should be subtracted from both the total cooling capacity and the sensible cooling capacity.
At last, if the VS WSHP is used to match the sensible cooling load:
Qsensible,SpeedRatio = SensibleLoad
(15.590)
If it intends to match the latent cooling load:
Qtotal,SpeedRatio ∗(1.0 −SHRSpeedRatio) = LatentLoad
(15.591)
If the speed reaches the highest level, the speed ratio becomes 1.0, and Speed n represents the
highest speed.
15.2.25.6
References
Keith C. Rice, 2011, DOE/ORNL Heat Pump Design Model.
S.A. Klein 2011, User Manual of Engineering Equation Solver V8.
15.2.26
Secondary Coils of DX Systems and Heat Pumps
15.2.26.1
Overview
Secondary coils reject to or remove heat from a secondary zone. Secondary coil refers to a condenser
of a DX system or a heat pump in cooling operating mode or an evaporator of a heat pump in heating
mode. The secondary coil (e.g. condenser) of DX system or heat pumps is commonly installed
968
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
outdoor but when installed indoor either heat is dumped to or extracted from the secondary zone.
A secondary zone is a conditioned or unconditioned zone where the secondary coil is installed.
Secondary coils are not standalone DX coil objects but they are add-on features on existing DX coil
objects. A secondary DX coil is modelled by specifying additional inputs in single speed and multi
speed DX coil objects: The additional inputs allow us to model the heat rejected or extracted by
the secondary coil while the primary coil serves another controlled zone as shown in Figure 15.21.
A secondary coil is not controlled directly but responds to the requirements of the primary DX
coil. The operating mode of a secondary DX coil is determined by the primary DX coil serving the
conditioned zone. If the primary DX coil is in cooling mode, then the secondary coil is rejecting
heat (heating mode) to the secondary zone, or else if the primary DX coil is in heating mode, then
the secondary coil is extracting heat (cooling mode) from the secondary zone. Heat rejected to
a secondary zone by a condenser of a DX system or a heat pump is considered as sensible only.
Whereas energy extracted from a secondary zone may contain sensible and latent components.
The condenser type of the primary DX coils should be AirCooled. There is no need to specify
the condenser air inlet node. The model uses zone air node as the secondary coil air inlet node.
Air drawn by the secondary coil fan passes through the secondary coil and dumped back into the
secondary zone. The previous time step zone condition is used as an inlet condition to the current
time for the secondary DX coil model.
Figure 15.21: Schematic of DX System in cooling operating mode
Applications of this technology include: inter-zone heat pump in NTED (Dixon, 2010), and
PTAC or PTHP serving Oﬀices attached to a Warehouse, where the oﬀice partially or fully enclosed
by the warehouse and the condenser is placed inside the Warehouse. The heat rejected or extracted
by the secondary DX coil is estimated from the delivered capacity and electric power input of the
primary DX coils. And the rejected or extracted heat is treated as internal gain of the secondary
zone. Currently secondary DX coil are allowed in single speed, two speed and multi speed DX coil
objects:
Coil:Cooling:DX:SingleSpeed, Coil:Heating:DX:SingleSpeed, Coil:Cooling:DX:TwoSpeed,
Coil:Cooling:DX:MultiSpeed, and Coil:Heating:DX:MultiSpeed.
15.2.26.2
Model Description:
The secondary coil performance calculation is invoked using inputs in the DX coil objects. The
input required for cooling and heating operation of the primary DX coils are different. In the DX
cooling coils the only required input is the zone name where the secondary coil is installed. In
15.2. COILS
969
heating DX coils six inputs are required for single speed coils and a minimum of 11 input fields are
required for multispeed DX heating coils. And five more inputs are required for every additional
compressor speed. The extensible five input fields are used for splitting the total heat extraction
rate into sensible and latent components. These five input fields are: rated sensible heat ratio,
secondary air flow rates, scaling factor for auto-sizing secondary air flow rates, sensible heat ratio
modifier curves as a function of temperature and sensible heat ratio modifier curves as a function
of secondary air flow fraction. The secondary coil model assumes that liquid water from defrosting
operation is drained to the outdoor and has no impact on the zone air heat balance.
Cooling Operating Mode: the primary DX cooling coil of a DX system serving a primary
zone is on and heat is rejected by the secondary coil (condenser) into a secondary zone.
The
secondary zone name is specified in DX cooling coil objects. This operating mode applies to a DX
cooling system and cooling operating mode of air-to-air single and multi-speed heat pumps. The
heat rejected by the secondary coil (condenser) of a DX system or heat pump operating in cooling
mode is given by:
QCond = QEvap + PCompCondFan
(15.592)
where:
QEvap is the cooling load delivered by the primary DX cooling coil system (W)
PCompCondFan is the compressor and evaporator fan electric power input of a heat pump in
heating mode (W)
QCond is the heat rejected by the secondary coil (condenser) of a DX system or heat pump (W).
Heat rejected by a secondary coil (condenser) calculated at each time step becomes internal
gain of the secondary zone as shown in Figure 15.22. Whenever a secondary zone name is specified
in DX cooling coil objects, the secondary DX coil model calculation is invoked. New input field
required as add-on to the DX cooling coil objects is “Zone Name for Secondary Coil (condenser)
Placement”.
Figure 15.22: Schematic of DX system and secondary coil (condenser)
Heating Operating Mode: When a heat pump operates in heating mode then energy is
extracted from the secondary zone. The total energy extracted is estimated by rearranging the
equation above as follows:
970
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
QEvap = QCond −PCompCondFan
(15.593)
where:
QCond is the heat delivered by the primary heating DX coil to the primary zone (W)
PCompCondFan is the compressor and condenser fan electric power input of a DX system or heat
pump in cooling mode (W)
QEvap is the energy extracted by secondary coil (evaporator) from the secondary zone (W).
The total energy extracted from a secondary zone may contain sensible and latent components.
The secondary coil model checks for the coil inlet and full load outlet air condition to determine
whether dehumidification will occur. The sensible and latent split of the energy extracted is done
using a user specified rated sensible heat ratio (SHR) and SHR modifier curves for temperature
and the secondary air flow fraction. If the secondary coil operation is dry, then the SHR is set to
1.0. In addition, the model assumes that defrosting operation is on, then the defrosting melts the
frost and the liquid water from the collecting pan is drained to outside. Thus defrosting energy is
not included in the zone energy balance. The heat extracted from the secondary zone may contain
sensible and latent components and the secondary coil model does the sensible/latent heat split
calculation.
15.2.26.3
Sensible Heat Ratio Calculation
The SHR calculation method uses user specified SHR modifying curves for temperature and flow
fraction. The modifying curves correct the rated SHR value for a given secondary DX coil (evapora-
tor) entering air temperatures and air mass flow fraction for a given speed. If these SHR modifying
curves are not specified a constant SHR will be assumed. These two curves are a biquadratic SHR
modifier curve for temperature (SHRFT), and a quadratic SHR correction curve for flow fraction
(SHRFFF). The SHR is given by:
SHR = SHRrated · SHRFT (Twb,secondaryZone, Tdb,primaryCoil) · SHRFFF(FF)
(15.594)
where:
SHRFT is the sensible heat ratio modifier normalized biquadratic curve as a function of sec-
ondary DX coil entering air wet-bulb and primary DX coil entering air dry-bulb temperature. The
secondary DX coil (evaporator) entering air wet-bulb temperature is the secondary zone air wet-bulb
temperature.
SHRFFF is the sensible heat ratio modifier normalized quadratic curve as a function of air
mass flow fraction.
FF, flow fraction, is the ratio of actual to rated mass flow rate of air through the secondary DX
coil.
SHRrated is the sensible heat ratio at rated conditions.
For multispeed secondary DX coils when the system is cycling between two speeds of n and n-1
the operating SHR is weighted using SpeedRatio as follows:
SHR = SHRn · SpeedRatio + SHRn−1(1 −SpeedRatio)
(15.595)
where:
15.2. COILS
971
SHRn is the sensible heat ratio at speed n determined from user specified rated SHR, and SHR
modifier curves at speed n,
SHRn−1 is the sensible heat ratio at speed n-1 determined from user specified rated SHR, and
SHR modifier curves at speed n-1,
SpeedRatio is a parameter that relates performance between successive compressor speeds,
15.2.26.4
Sensible and Latent Split
The air enthalpy difference across the secondary DX coil (evaporator) at full load is given by:
hDelta = (QEvap/PLR)
˙mCond
(15.596)
The coil outlet enthalpy is calculated as follows:
hOutlet = hInlet −hDelta
(15.597)
Using the SHR calculated above, the secondary DX coil outlet humidity ratio and dry-bulb
temperature are given by:
hTin,ωout = hInlet −(1.0 −SHR) · (QEvap/PLR) · SHR
˙mCond · cp
(15.598)
ωOutlet = ω(TInlet, hTin,ωout)
(15.599)
TOutlet = T(hOutlet, ωOutlet)
(15.600)
Calculate the saturated outlet temperature at the outlet enthalpy and check the secondary outlet
air condition if super-saturation has occurred:
TOutlet,Sat = TSAT (hOutlet, PTot)
(15.601)
If TOutlet ≤TOutlet,Sat, then
TOutlet = TOutlet,Sat
(15.602)
ωOutlet = ω (TOutlet,Sat, hOutlet)
(15.603)
where:
hInlet is the enthalpy of air entering the passive coil (J/kg)
hOutlet is the enthalpy of air leaving the passive coil (J/kg)
hTin,ωout is the enthalpy of air at the leaving humidity ratio and the entering dry bulb temerature
˙msec is the secondary DX coil mass flow rate (kg/s)
PLR is the primary DX cooling coil compressor part-load ratio
PTot is the total pressure at the inlet of secondary DX coil (Pa)
TOutlet is the secondary coil outlet air temperature (◦C)
TOutlet,Sat is the secondary coil saturated air temperature at the outlet enthalpy (◦C)
ωInlet is the secondary coil inlet node air humidity ratio (kgH2O/kgDryair)
ωOutlet is the secondary coil outlet node air humidity ratio (kgH2O/kgDryair).
972
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Reference: Dixon, Erin Elizabeth, “Energy Model Development and Heating Energy Investi-
gation of the Nested Thermal Envelope Design (NTED (tm))” (2010). Theses and dissertations.
Paper 974.
15.2.27
Packaged Thermal Storage Cooling Coil
The DX cooling coil model for Coil:Cooling:DX:SingleSpeed:ThermalStorage is described in this
section. The following diagram shows the main aspects of the model for packaged thermal energy
storage cooling coil. This model allows charging and discharging to shift cooling energy use. The
dashed line shows the boundary of the empirical “black box” model.
The main parts are the
Condenser, Evaporator, Compressor, and Thermal Energy Storage (TES) tank. The model interacts
with the surroundings via a condenser inlet and outlet nodes, evaporator inlet and outlet nodes,
heat transfer between TES tank and surrounding ambient environment, and optional added plant
connection to the TES tank.
Figure 15.23: Highlights of Packaged Thermal Storage Cooling Coil
Depending on the operating mode, different parts are active. There are six modes to consider.
Off Mode is when the unit is not running but the TES tank still interacts with ambient and
the model needs to track the state of charge in the tank.
15.2. COILS
973
Figure 15.24: Thermal Storage Cooling Coil Off Mode
Governing equations for Off Mode include:
−Mcp
DT
Dt + ˙QAmb + ˙QPlant = 0
(water tank)
(15.604)
−Mhfs
DF
Dt + ˙QAmb + ˙QPlant = 0
(ice tank)
(15.605)
˙QAmb = (UA)Tank (TTES −TAmb)
(15.606)
˙QPlant = ˙mε (TTES −Tw,in)
(15.607)
Cooling Only Mode is when the unit is running but since it is neither charging nor discharging
the TES tank, the model is essentially the same as a normal single speed DX cooling coil.
The
latent degradation model is not available. The model uses SHR curves from user input.
The governing equations for Cooling Only Mode include:
−Mcp
DT
Dt + ˙QAmb + ˙QPlant = 0
(water tank)
(15.608)
−Mhfs
DF
Dt + ˙QAmb + ˙QPlant = 0
(ice tank)
(15.609)
˙W + ˙QEvap + ˙QCond = 0
(15.610)
974
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.25: Thermal Storage Coil Cooling Only Modee
15.2. COILS
975
˙QAmb = (UA)Tank (TTES −TAmb)
(15.611)
˙QPlant = ˙mcpε (TTES −Tw,in)
(15.612)
The input correlations are used in the following manner to determine cooling capacity and energy
consumption for a given set of operationg conditions.
One total evaporator cooling capacity modifier curve is a function of evaporator inlet wetbulb
temperature and condenser inlet drybulb temperature.
EvapCapTempModFac = f (Tevap,wb, Tcond,db)
(15.613)
Another total evaporator cooling capacity modifier curve is a function of air flow fraction through
the evaporator section where air flow fraction is the ratio of current air mass flow rate to the rated
air mass flow rate.
EvapCapFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.614)
One energy input ratio modifier curve is a function of evaporator inlet wetbulb temperature and
condenser inlet drybulb temperature.
EIRTempModFac = f (Tevap,wb, Tcond,db)
(15.615)
Another energy input ratio modifier curve is a function of flow fraction.
EIRFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.616)
Part load degradation curve is a function of part load ratio.
EvapPartLoadFac = f (PLR)
(15.617)
The results of the performance curves are applied as follows to determine cooling capacity and
energy performance:
˙QEvap = ˙QEvap,RatedCoolOnly (EvapCapTempModFac) (EvapCapFlowModFac)
(15.618)
˙Welec =
˙Qevap (EIRTempModFac) (EIRFlowModFac) (PLR)
(COPRated,CoolOnly) (EvapPartLoadFac)
(15.619)
The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. The
SHR temperature modifying factor is a function of evaporator entering wetbulb and evaporator
entering drybulb temperature.
SHRTempModFac = f (Tevap,wb, Tevap,db)
(15.620)
The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator
section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow
rate.
976
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
SHRFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.621)
The results of the performance curves are applied as follows to determine SHR:
SHR = SHRrated ∗SHRTempModFac ∗SHRFlowModFac
(15.622)
Cool and Charge Mode is when the unit is both cooling and charging the TES, then all the
parts are active. The electric power into the compressor is split into two terms to accommodate
devices that actually have dual compressors.
Figure 15.26: Thermal Storage Coil Cool and Charge Modes
Governing Equations for “Cool and Charge Mode”
15.2. COILS
977
−Mcp
DT
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(water tank)
(15.623)
−Mhfs
DF
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(ice tank)
(15.624)
˙WEvap + ˙WTES + ˙QEvap + ˙QCond + ˙QTES = 0
(15.625)
˙QAmb = (UA)Tank (TTES −TAmb)
(15.626)
˙QPlant = ˙mcpε (TTES −Tw,in)
(15.627)
The input correlations are used in the following manner to determine cooling capacity, chargine
capacity, and energy consumption for a given set of operationg conditions.
One total evaporator cooling capacity modifier curve is a function of evaporator inlet wetbulb
and condenser inlet drybulb temperatures and state of TES, STES (temperature of water or fraction
of ice).
EvapCapTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.628)
Another total evaporator cooling capacity modifier curve is a function of flow fraction.
EvapCapFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.629)
One evaporator energy input ratio modifier curve, function of evaporator inlet wetbulb and
condenser inlet drybulb temperatures and state of TES.
EIREvapTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.630)
Another energy input ratio modifier curve is a function of flow fraction.
EIREvapFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.631)
Part load degradation curve is a function of evaporator part load ratio.
EvapPartLoadFac = f (PLR)
(15.632)
One storage charge capacity modifier curve is a function of evaporator inlet wetbulb and con-
denser inlet drybulb temperatures and state of TES.
TESCapTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.633)
Another storage charge capacity modifier curve is a function of evaporator part load ratio.
TESCapPartLoadFac = f (PLR)
(15.634)
The results of the performance curves are applied as follows to determine cooling capacity and
energy performance:
978
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
˙QEvap = ˙QEvap,RatedCoolAndCharge (EvapCapTempModFac) (EvapCapFlowModFac)
(15.635)
˙QTES = ˙QCharge,Rated (TESCapTempModFac) (TESCapPartLoadFac)
(15.636)
˙WEvap,elec =

˙QEvap

(EIRTempModFac) (EIRFlowModFac) (EvapPLR)
(COPRated,Cooling) (EvapPartLoadFac)
(15.637)
˙WTES,elec =

˙QTES

(EIRStorTempModFac) (EIRStorFlowModFac) (StorPLR)
(COPRated,Charging) (StorPartLoadFac)
(15.638)
The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. There
are two options for the SHR temperature modifying factor, it can either be a function of evaporator
entering wetbulb and evaporator entering drybulb temperature or it can add a third independent
variable for the state of charge of TES.
SHRTempModFac =
(
f (Tevap,wb, Tevap,db)
f (Tevap,wb, Tevap,db, STES)
(15.639)
The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator
section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow
rate.
SHRFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.640)
The results of the performance curves are applied as follows to determine SHR:
SHR = SHRrated ∗SHRTempModFac ∗SHRFlowModFac
(15.641)
Cool and Discharge Mode is when the unit is both cooling and discharging the TES, then all
the parts are active. The electric power into the compressor is split into two terms to accommodate
devices that actually have dual compressors.
Governing Equations for “Cool and Discharge Mode”
−Mcp
DT
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(water tank)
(15.642)
−Mhfs
DF
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(ice tank)
(15.643)
˙WEvap + ˙WTES + ˙QEvap + ˙QCond + ˙QTES = 0
(15.644)
˙QAmb = (UA)Tank (TTES −TAmb)
(15.645)
15.2. COILS
979
Figure 15.27: Thermal Storage Coil Cool and Discharge Modes
980
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
˙QPlant = ˙mcpε (TTES −Tw,in)
(15.646)
The input correlations are used in the following manner.
One total evaporator cooling capacity modifier curve is a function of evaporator inlet wetbulb
and condenser inlet drybulb temperatures and state of TES.
EvapCapTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.647)
Another total evaporator cooling capacity modifier curve is a function of flow fraction.
EvapCapFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.648)
One evaporator energy input ratio modifier curve is a function of of evaporator inlet wetbulb
and condenser inlet drybulb temperatures and state of TES.
EIREvapTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.649)
Another evaporator energy input ratio modifier curve is a function of flow fraction.
EIREvapFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.650)
Evaporator part load degradation curve is a function of evaporator part load ratio.
EvapPartLoadFac = f (EvapPLR)
(15.651)
One storage discharge capacity modifier curve is a function of evaporator inlet wetbulb and
condenser inlet drybulb temperatures and state of TES.
TESCapTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.652)
Another storage discharge capacity modifier curve is a function of evaporator part load ratio.
TESCapPartLoadFac = f (EvapPLR)
(15.653)
One storage energy input ratio modifier curve is a function of evaporator inlet wetbulb and
condenser inlet drybulb temperatures and state of TES.
EIRStorTempModFac = ftriquadratic (Tevap,wb, Tcond,db, STES)
(15.654)
Another storage energy input ratio modifier curve is a function of flow fraction.
EIRStorFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.655)
Storage part load degradation curve is a function of storage discharge part load ratio.
StorPartLoadFac = f (StorPLR)
(15.656)
The results of the performance curves are applied as follows to determine cooling capacity and
energy performance:
15.2. COILS
981
˙QEvap = ˙QEvap,RatedCoolAndDischarge (EvapCapTempModFac) (EvapCapFlowModFac)
(15.657)
˙QTES = −˙QDischarge,Rated (TESCapTempModFac) (TESCapPartLoadFac)
(15.658)
˙WEvap,elec =

˙QEvap

(EIREvapTempModFac) (EIREvapFlowModFac) (EvapPLR)
(COPRated,Cooling) (EvapPartLoadFac)
(15.659)
˙WTES,elec =

˙QTES

(EIRStorTempModFac) (EIRStorFlowModFac) (StorPLR)
(COPRated,Discharging) (StorPartLoadFac)
(15.660)
The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. There
are two options for the SHR temperature modifying factor, it can either be a function of evaporator
entering wetbulb and evaporator entering drybulb temperature or it can add a third independent
variable for the state of charge of TES.
SHRTempModFac =
(
f (Tevap,wb, Tevap,db)
f (Tevap,wb, Tevap,db, STES)
(15.661)
The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator
section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow
rate.
SHRFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.662)
The results of the performance curves are applied as follows to determine SHR:
SHR = SHRrated ∗SHRTempModFac ∗SHRFlowModFac
(15.663)
Charge Only Mode is when the unit is only charging, there is no heat flow at the evaporator.
There is no modulation or part loading, when charging the unit charges at its nominal design rate
(adjusted for conditions).
The governing equations for “Charge Only Mode”
−Mcp
DT
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(water tank)
(15.664)
−Mhfs
DF
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(ice tank)
(15.665)
˙W + ˙QCond + ˙QTES = 0
(15.666)
982
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.28: Thermal Storage Coil Charge Only Mode
˙QAmb = (UA)Tank (TTES −TAmb)
(15.667)
˙QPlant = ˙mcpε (TTES −Tw,in)
(15.668)
The input correlations are used in the following manner.
Storage charge capacity modifier factor is a function of evaporator inlet wetbulb and condenser
inlet drybulb temperatures and state of TES.
TESCapTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.669)
Energy input ratio modifier factor is a function of evaporator inlet wetbulb and condenser inlet
drybulb temperatures and state of TES.
EIRTempModFac = f (Tevap,wb, Tcond,db, STES)
(15.670)
˙QTES =

˙QCharge,Rated

(TESCapTempModFac)
(15.671)
˙Welec =

˙QTES
 
1
COPRated,ChargeOnly

(EIRTempModFac)
(15.672)
Discharge Only Mode is when the unit is only discharging, there is no heat flow at the
condenser. The rate of discharge will modulate to meet part loading at the evaporator.
The governing equations for “Discharge Only Mode”
15.2. COILS
983
Figure 15.29: Thermal Storage Coil Discharge Only Mode
984
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
−Mcp
DT
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(water tank)
(15.673)
−Mhfs
DF
Dt + ˙QAmb + ˙QPlant + ˙QTES = 0
(ice tank)
(15.674)
˙W + ˙QEvap + ˙QTES = 0
(15.675)
˙QAmb = (UA)Tank (TTES −TAmb)
(15.676)
˙QPlant = ˙mcpε (TTES −Tw,in)
(15.677)
The input correlations are used in the following manner.
One total evaporator cooling capacity modifier factor is a function of evaporator inlet wetbulb
temperature and state of TES.
EvapCapTempModFac = f (Tevap,wb, STES)
(15.678)
Another total evaporator cooling capacity modifier factor is a function of flow fraction.
EvapCapFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.679)
One energy input ratio modifier factor is a function of evaporator inlet wetbulb temperature
and state of TES.
EIRTempModFac = f (Tevap,wb, STES)
(15.680)
Another energy input ratio modifier factor is a function of flow fraction.
EIRFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.681)
Part load degradation curve is a function of evaporator part load ratio.
EvapPartLoadFac = f (EvapPLR)
(15.682)
˙QEvap =

˙QEvap,RatedDischargeOnly

(EvapCapTempModFac) (EvapCapFlowModFac)
(15.683)
˙Welec =

˙Qevap

(EIRStorTempModFac) (EIRStorFlowModFac) (EvapPLR)
(COPRated,DischargeOnly) (EvapPartLoadFac)
(15.684)
˙QTES = ˙QEvap + ˙Welec
(15.685)
The sensible heat ratio (SHR) is determined by a rated SHR and two performance curves. There
are two options for the SHR temperature modifying factor, it can either be a function of evaporator
15.3. HVAC CONTROLLERS
985
entering wetbulb and evaporator entering drybulb temperature or it can add a third independent
variable for the state of charge of TES.
SHRTempModFac =
(
f (Tevap,wb, Tevap,db)
f (Tevap,wb, Tevap,db, STES)
(15.686)
The SHR flow fraction modifying factor is a function of air flow fraction through the evaporator
section where air flow fraction is the ratio of current air mass flow rate to the rated air mass flow
rate.
SHRFlowModFac = f

˙mevap,air
˙mevap,air,rated

(15.687)
The results of the performance curves are applied as follows to determine SHR:
SHR = SHRrated ∗SHRTempModFac ∗SHRFlowModFac
(15.688)
15.3
HVAC Controllers
15.3.1
Control Valve for Water-Based Air System Coils
The input object Controller:WaterCoil provides a simple controller model for adjusting water flow
rates to meet the desired air side conditions. It is really a solution inverter. For a water coil the
simulation cannot be inverted where the mass flow rate of the water through the coil can be solved
directly given an air temperature. Thus, this “controller” will numerically step through all of the
water flow possibilities by a root finding technique until the mass flow rate is determined to meet
the specified outlet air temperature within a specified user tolerance.
15.3.1.1
Model Description
The figure below illustrates the use of a simple controller used with a central chilled water coil
(control variable Temperature). The controller reads the desired temperature setpoint from the
control node (established by a SetpointManager) and modulates the chilled water flow rate at the
actuator node in order to meet the desired supply (coil outlet) air temperature.
In this case, the controller simply senses the temperature at the control node and compares this
value with the desired temperature setpoint. If the sensed temperature is above the desired setpoint
temperature, the chilled water flow rate is increased. This controller may be used for both chilled
water and hot water coils. The action parameter input is set to REVERSE for chilled water cooling
coils and NORMAL for hot water heating coils.
The simple controller may also be used to control both high temperature and high humidity
levels by controlling the water flow rate through a chilled water coil. Setting the controller’s control
variable to TemperatureAndHumidityRatio enables this feature. In this case, the controller monitors
two setpoint values, one for temperature control and the other for high humidity control. Note that
two setpoint managers must be used to establish these setpoints as shown in the figure below.
The limiting case for either temperature or high humidity control (i.e., the minimum supply air
temperature required to meet both setpoints) is used for controlling the water flow rate through
the chilled water coil. If high humidity control is the limiting case then colder supply air will be
986
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.30: Controller:WaterCoil used with Central Chilled Water Coil
delivered by the cooling coil to achieve proper dehumidification and some form of air reheat may
be required to avoid overcooling of the zones being served by this air loop.
Figure 15.31: Two Setpoint managers used in Controller:WaterCoil
When the control variable TemperatureAndHumidityRatio is used, the controller modulates
water flow through a chilled water coil to meet both a temperature and a humidity ratio setpoint.
These two setpoints are placed on the control node by setpoint managers.
The model first calculates the approach temperature using the dry-bulb temperature and dew-
point temperature of the air leaving the water coil:
Tdp = PsyTdpFnWPb (ωSA, P)
(15.689)
Tapproach = TSA −Tdp
(15.690)
15.3. HVAC CONTROLLERS
987
where:
Tapproach is the approach temperature (◦C)
ωSA is the supply (outlet) air humidity ratio (kg/kg)
P is the outdoor barometric pressure (Pa)
Tdp is the supply (outlet) air dewpoint temperature (◦C)
TSA is the supply (outlet) air dry-bulb temperature (◦C)
PsyTdpFnWPb is the EnergyPlus psychrometric function, returns dewpoint temperature given
humidity ratio and barometric pressure.
The supply air dewpoint temperature required to meet the humidity ratio setpoint
(placed on the control node by SetpointManager:SingleZone:Humidity:Maximum, SetpointMan-
ager:MultiZone:MaximumHumidity:Average or SetpointManager:MultiZone:Humidity:Maximum)
is then calculated as a function of the humidity ratio setpoint and barometric pressure as follows:
Tdp,SP = PsyTdpFnWPb (ωSP, P)
(15.691)
where:
Tdp,SP is the dewpoint temperature corresponding to wSP (◦C)
ωSP is the humidity ratio setpoint (kg/kg).
In order for the dewpoint temperature of the coil’s supply (outlet) air to reach Tdp,SP the dry-bulb
temperature of air leaving the cooling coil must be at Tdp,SP + Tapproach:
THR,SP = Tdp,SP + Tapproach
(15.692)
where: THR,SP is the supply air dry-bulb temperature setpoint required to achieve the specified
humidity ratio setpoint (◦C).
The supply air temperature setpoint required to achieve the specified humidity ratio setpoint is
then compared to the setpoint temperature required for zone temperature control, and the minimum
of these two setpoint values is used as the setpoint temperature for controlling the chilled water
coil.
TSP = MIN (TTemp,SP, THR,SP)
(15.693)
where:
TSP = chilled water coil supply air temperature setpoint (◦C)
TTemp,SP = supply air temperature setpoint required for zone temperature control (◦C).
As described previously, the controller varies the chilled water flow rate through the coil using
a root finding technique until the actual supply air temperature reaches Tspwithin the specified
tolerance:
TActual −TSP ≤Controller Convergence Tolerance
(15.694)
where TActual is the actual air temperature leaving the cooling coil (◦C).
15.3.2
Outdoor Air Damper Controller for Air Systems
When the heat exchanger assisted cooling coil is used with a furnace or unitary system (ref.
AirLoopHVAC:Unitary:Furnace:HeatCool or AirLoopHVAC:UnitaryHeatCool) or DX system (ref.
CoilSystem:Cooling:DX) located in an air loop (or DX system used in an outside air system), an
988
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
ecomizier function may be customized as necessary. For economizer control, an outdoor air con-
troller (ref. Controller:OutdoorAir) is used to define the economizer control inputs and determine
when economizer mode is active. The heat exchanger (ref. HeatExchanger:\*) object provides an
economizer lockout feature which disables heat recovery any time the economizer is active. This
feature can be turned on and off using the heat exchanger lockout input. Heat exchanger assisted
cooling coils used with the zone equipment described below disregard this economizer control fea-
ture. The heat recovery bypass control input may also be used to selectively control heat recovery.
15.3.2.1
Inputs
• Controller Name
• Relief air node
• Return air node
• Control node (the mixed air node)
• Actuated node (the outside air inlet node)
• Minimum outside air flow rate (at design) (m3/s)
• Maximum outside air flow rate ( ˙Voa,max) (m3/s)
• EconomizerChoice: FixedDryBulb | FixedEnthalpy | DifferentialDryBulb | DifferentialEn-
thalpy |
ElectronicEnthalpy |
FixedDewPointAndDryBulb
| DifferentialDryBulbAndEn-
thalpy | NoEconomizer
• Bypasschoice: MinimumFlowWithBypass | ModulateFlow
• High temperature limit (Thigh) (◦C)
• High specific enthalpy limit (hhigh) (J/kg)
• High dewpoint temperature limit (TDP,high) (◦C)
• Electronic Enthalpy limit (quadratic or cubic curve object)
• Low temperature limit (Tlow) (◦C)
• Lockout: LockoutWithHeating | LockoutWithCompressor
• MinimumLimit: FixedMinimum | ProportionalMinimum
• Minimum Outdoor Air Schedule (schedule values multiply the minimum outside air flow rate)
• Minimum Fraction of Outdoor Air Schedule(schedule values sets the limit on minimum outside
air fraction)
• Maximum Fraction of Outdoor Air Schedule(schedule values sets the maximum outside air
fraction possible in the system)
• Name of Controller:MechanicalVentilation object
15.3. HVAC CONTROLLERS
989
• Time-of-day economizer control schedule (economizer active when schedule values are greater
than 0)
• High humidity control flag: Yes | No
• Humidstat control zone name (zone name where humidistat is located)
• Control high indoor humidity based on outdoor humidity ratio: Yes | No
• High humidity outside air flow ratio (this flow ratio is multiplied by the maximum outside air
flow rate during periods of high indoor relative humidity)
• Heat Recovery Bypass Control Type:
BypassWhenWithinEconomizerLimits | Bypass-
WhenOAFlowGreaterThanMinimum
15.3.2.2
Economizer Limits
Economizer limits may be used to create single-point or multi-point controllers. The figure below
shows several examples of each type of controller. Single-point economizer controllers use a single
independent variable to specify the operation of the economizer. In all cases, the economizer is
disabled (OFF) when the outdoor weather condition exceeds the limit.
However, when a low
temperature limit is used the economizer is disabled when the outdoor temperature is below the low
dry-bulb temperature limit.
Economizer limits may also be used to create multi-point controllers where two or more limits
specify the economizer operating region. The economizer is disabled (OFF) if any single multi-point
economizer limit is exceeded.
Figure 15.32: Economizer Limit Controls
15.3.2.3
Simulation
The simulation contains 4 steps.
990
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.3.2.4
Step 1: Calculate the minimum outside air flow rate
The user inputs the minimum outside air flow rate (or it is automatically calculated by the program
from the user’s design inputs). This is converted to a mass flow rate ˙moa,min,des using the density
of dry air at 20◦C. If the economizer is on an air loop then the minimum outside air flow fraction
is initialized to:
foa,min = ˙moa,min,des/ ˙ms,des
(15.695)
where ˙ms,des is the design supply air mass flow rate. If the economizer is not on an air loop the
minimum outside air flow fraction is initialized to:
foa,min = ˙moa,min,des/ ˙moa,max,des
(15.696)
where ˙moa,max,des is the user input maximum outside air volumetric flow rate converted to mass
flow rate in the same manner as for the minimum outside air flow rate. If a minimum outside air
schedule has been input, foa,min is multiplied by the current schedule value.
15.3.2.5
Step 2: Calculate an initial outside air signal
We now define an initial outside air signal Soa,init .
If |Tr −Tin| > ∆Tsmall, then:
Soa,init = (Tr −Tmix,set)/(Tr −Ti)
(15.697)
Otherwise:
if Tr < Tmix,set and Tr ≥Ti, Soa,init is set to -1;
if Tr < Tmix,set and Tr < Ti, Soa,init is set to 1;
if Tr ≥Tmix,set and Tr ≥Ti, Soa,init is set to 1;
if Tr ≥Tmix,set and Tr < Ti, Soa,init is set to -1.
Finally, Soa,init is constrained to be: foa,min ≤Soa,init ≤1. Basically, if the outside air can not
accomplish cooling, Soa,init is set to foa,min. If it can do cooling, Soa,init is greater than the minimum
outside air flow fraction but not greater than 1. Here:
Tr is the return air temperature (◦C)
Ti is the outside air inlet temperature (◦C)
Tmix,set is the mixed air setpoint (◦C)
∆Tsmall is a small temperature difference (∆◦C), equal to 0.00001.
15.3.2.6
Step 3: Do the on/off and limit checks
• If EconomizerChoice = No Economizer, Soa,init = foa,min.
• If ˙Voa,max < ˙Vsmall , Soa,init = foa,min ; ˙Vsmall is.001 m3/s.
• If the economizer is locked out, Soa,init = foa,min.
Note: the above three checks also set the EconomizerOperationFlag and HighHumidityCon-
trolFlag to false (economizer and high humidity control not operating).
• If Ti > Tmix,set, Soa,init = 1.
15.3. HVAC CONTROLLERS
991
• If Differential dry-bulb was input as Economizer choiceand Ti > Tr, then Soa,init = foa,min.
• If Differential Enthalpy was input as Economizer choiceand hi > hr , then Soa,init = foa,min,
where hi and hr are the outside air inlet and return air enthalpies.
Setpoints are checked after this which include check for Fixed dry-bulb temperature
limit,
Enthalpy Limit, Dewpoint Limit and Humidity ratio limit if specified.
• If Differential Enthalpy was input as Economizer choiceand hi > hr , then Soa,init = foa,min,
where hi and hr are the outside air inlet and return air enthalpies.
Setpoints are checked after this which include check for Fixed dry-bulb temperature limit, En-
thalpy Limit, Dewpoint Limit and Humidity ratio limit if specified.
• If a FixedDryBulb / FixedEnthalpy / FixedDewPointAndDryBulb / ElectronicEnthalpy was
input as the economizer choice then the limits are checked as before.
• Limits are checked as follows:
– If a high temperature limit was input and Toa > Thigh, Soa,init = foa,min; where Toa is the
outside air temperature.
– If an enthalpy limit was input and hoa > hhigh, Soa,init = foa,min; where hoa is the outside
air specific enthalpy.
– If a dewpoint temperature limit was input and TDP,OA > TDP,high, Soa,init = foa,min;
where TDP,OA is the outside air dewpoint temperature and TDP,high is the dewpoint
temperature limit.
– If an electronic enthalpy curve was input and wOA > wCurveOutput, Soa,init = foa,min ;
where wOA is the outside air humidity ratio and wCurveOutput is the curve’s humidity
ratio output as a function of outdoor air dry-bulb temperature.
• Another Economizer choice called DifferentialDryBulbAndEnthalpy checks the outside air
temperature against return temperature and outside air enthalpy against return air enthalpy
and also checks the setpoints.
• If a low temperature limit was input and Toa < Tlow, Soa,init = foa,min.
Note: the above nine cases set the EconomizerOperationFlag to false (economizer not operating),
otherwise the economizer is active.
• If high humidity control is specified and the zone humidistat indicates a moisture load
(i.e. zone relative humidity greater than the relative humidity setpoint), the HighHumidi-
tyOperationFlag is set to true. If high humidity control is based on the outdoor humidity
ratio then the HighHumidityOperationFlag is set to true only when the outdoor air humidity
