ratio is less than the humidstat’s zone humidity ratio. A true HIghHumidityOperationFlag
also enables economizer operation in the heat exchangers as if the economizer flag used here
was also set to true (Ref. HeatExchanger:\* - field Economizer Lockout).
The economizer schedule is then checked to determine if a “push-button” type economizer con-
trol is used. When schedule values are greater than 0, the economizer is active (EconomizerOpera-
tionFlag = true). This test overrides the economizer limit checks described above in Step 3.
992
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.3.2.7
Step 4: Calculate the final outside air signal
If Soa,init is greater than foa,min and less than 1 and the mixed air mass flow rate is greater than
˙mverysmall (10−30 ) and night venting is not occuring and HighHumidityOperationFlag is false, then
we calculate a final outside air signal Soa by using the root solver method routine SolveRegulaFalsi
to zero the residual Tmix,set −Tmix by varying the outside air mass flow rate Soa · ˙mmix . Mass and
energy balance are used to obtain the mixed air humidity ratio and enthalpy from the recirculated
air and outside air inlet conditions. The psychrometric function PsyTdbFnHW is used to obtain
Tmix from the mixed air enthalpy and humidity ratio.
Otherwise, Soa = Soa,init.
15.3.2.8
Step 5: calculate the outside air flow rate and apply final constraints
If BypassChoice = True and HighHumidityOperationFlag = false, Soa = foa,min.
If the HighHumidityOperationFlag is true, then:
Soa = max

foa,min, OAFlowRatioHighRH
˙moa,max,des
˙mmix

(15.698)
If night ventilation is occuring, Soa = 1. Note that night ventilation has priority over the above
constraints.
Now, the outside air flow rate is calculated:
moa = Soa ∗mmix
(15.699)
Next, calculate the outside air mass flow rate:
If EconomizerOperationFlag is true and HighHumidityOperationFlag is false, then
˙moa = Soa · ˙moa,max,des
(15.700)
Otherwise:
˙moa = Soa · ˙mmix
(15.701)
Then the following constraints are applied:
• ˙moa must be greater than or equal to the air primary loop total exhaust air mass flow rate
( ˙mexhaust).
• If MinimumLimit = Fixed Minimum, ˙moa must be greater than or equal to the minimum
outside air mass flow rate.
• If the Minimum Fraction of Outdoor Air Schedule or the Maximum Fraction of Outdoor Air
Schedule is available, outside air fraction Soa = ˙moa / ˙mmix is checked against those fractions
from the schedule.
Soa = Maximum(Minimum OA fraction, Soa)
(15.702)
Soa = Minimum(Maximum OA fraction, Soa)
(15.703)
15.3. HVAC CONTROLLERS
993
• ˙moa must be ≤the maximum outside air mass flow rate.
• If there is an EMS override set ˙moa = EMS actuated OA mass flow rate.
• If there is a demand limiting override set ˙moa = Demand limiting OA mass flow rate.
• ˙moa must be ≤˙mmix .
If heat recovery bypass control is selected, the type of control determines how heat recovery is
simulated. If BypassWhenWithinEconomizerLimits is selected, heat recovery is only active when
the EconomizerOperationFlag is false. If BypassWhenOAFlowGreaterThanMinimum is selected
and the EconomizerOperationFlag is true and the outside air mass flow rate is greater than the
minimum flow rate, heat recovery is disabled, otherwise heat recovery is active. The heat recovery
bypass control option is used to optimize heat recovery in heating mode. Heat recovery is commonly
used to reduce the cooling load when outdoor conditions are higher than indoor conditions, however,
when outdoor conditions are favorable the heat exchanger can be turned off and the economizer
may be used to also reduce the cooling load. Economizer mode is typically involves increasing
the outdoor air flow rate. At some point the outdoor air flow rate must be reduced and the heat
exchanger should be turned back on to reduce or avoid an indoor heating requirement. This option
will typically be used with some form of supply air temperature control used with the heat recovery
equipment (Ref. HeatExchanger).
15.3.2.9
Step 6: Set the relief air mass flow rate
˙mrelief = max(0, ˙moa −˙mexhaust)
(15.704)
15.3.3
Outdoor Air Damper Controller for Zone Energy Recovery Ven-
tilator
The stand alone energy recovery ventilator (ERV) controller is used solely in conjunction with a
stand alone energy recovery ventilator (see figure below).
This controller object mimics virtually all of the control logic available for a conventional air-side
economizer as embodied in the object Controller:OutdoorAir. However, this controller is only used
with the stand alone energy recovery ventilator object (dedicated to serving a single zone, without a
traditional air distribution system) while the Controller:OutdoorAir is used with systems that utilize
an air loop to provide conditioned air to one or more zones. The purpose of this controller is to signal
the object HeatExchanger:AirToAir:SensibleAndLatent that favorable conditions are available for
free cooling and heat exchange should be suspended (i.e., air flow is fully bypassed around a fixed-
plate heat exchanger or the rotation of a rotary heat exchanger is stopped). A time-of-day schedule
may also be used to simulate a “push-button” type economizer. The air flow rate through the
stand alone ERV remains the same regardless of whether the controller is signaling for economizer
(free cooling) operation or not. In this way, this controller is very similar to Controller:OutdoorAir
with the field Economizer Control Action Type set to “MinimumFlowWithBypass”. However, the
supply and exhaust air flow rates may be modified in response to a high indoor humidity condition
(i.e., when the zone relative humidity is “predicted” to exceed the setpoint, at times the actual
zone relative humidity may be slightly below the setpoint. Ref. Zone/Sys Moisture Load Rate
Predicted.) and works in a similar fashion to the outside air controller where the air flow rates are
adjusted based on a user specified air flow ratio.
994
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
Figure 15.33: Schematic of the ZoneHVAC:EnergyRecoveryVentilator Compound Object
15.3.3.1
Controller Logic
In many ways, the logic for this controller follows that established for the object Con-
troller:OutdoorAir.
Nearly the same computations (source code) are used for this controller
as for Controller:OutdoorAir, except the addition of a few calculations that are unique for this
stand alone ERV controller. Refer to the Simulation discussion for the outdoor air controller to re-
view the calculation procedure. In some instances local variables used in the Controller:OutdoorAir
computations are set to specific values for ZoneHVAC:EnergyRecoveryVentilator:Controller to
allow the same computations and logic to be used for both controllers. The logic that is being
applied for ZoneHVAC:EnergyRecoveryVentilator:Controller is presented below.
As explained above the controller senses when air conditions are such that heat exchange by the
air-to-air heat exchanger should be suspended to provide free cooling to the zone, thereby reducing
the amount of mechanical cooling that needs to be provided by other equipment. The inputs for
this controller specify temperature and/or enthalpy conditions that are used to trigger economizer
operation. An economizer lockout input is provided in the heat exchanger object and is used for
customizing heat exchanger performance during economizer operation. Heat exchange is suspended
only if the heat exchanger’s economizer lockout input is set to Yes.
The user can enter a high and low temperature limit for economizer operation.
When the
supply inlet (outdoor) air is between these two values, heat exchange is suspended while air flow
rates remain unchanged. This logic represents a conventional single-point temperature economizer
control. If the user wishes to model differential temperature control, EXHAUST AIR TEMP LIMIT
should be specified in the proper input field. In this case, heat exchange is suspended whenever
the temperature of the exhaust air is greater than the temperature of the outdoor air. The user
still needs to set the low temperature limit to restart the heat exchange process when the outdoor
temperature falls too low.
15.4. BASEBOARD HEATERS
995
A high dewpoint temperature limit may also be specified. When the supply inlet (outdoor) air
is below this limit, heat exchange is suspended while air flow rates remains unchanged. The user
still needs to set the low temperature limit to restart the heat exchange process when the outdoor
temperature falls too low.
Similar logic can be used with air enthalpy. The user can enter a high enthalpy limit, and
heat exchange between the supply and exhaust air streams will be suspended when the outdoor air
enthalpy falls below this value. This logic represents single-point enthalpy economizer control. If
the user wishes to model differential enthalpy control, EXHAUST AIR ENTHALPY LIMIT should
be specified in the proper input field. Regardless of modeling single-point enthalpy or differential
enthalpy control, the user still needs to set the low temperature limit to restart the heat exchange
process when the outdoor temperature falls too low.
The user may also specify an electronic enthalpy curve object to represent a variable enthalpy
controller. A quadratic or cubic curve is used in this case. The output of this curve would represent
the maximum outdoor humidity ratio allowed as a function of outdoor dry-bulb temperature.
The air flow rates through the stand alone ERV may also be modified based on a high indoor
relative humidity condition. The change in air flow rates may occur at any time the indoor relative
humidity is high or when the indoor relative humidity is high and the outdoor humidity ratio is
lower than the indoor humidity ratio. This control mode modifies the air flow rates according to
the user specified high humidity outside air flow ratio. When high humidity control is active, heat
exchange is suspended in the same manner as if an economizer were used and, as with economizer
operation, heat exchange is suspended only if the heat exchanger’s economizer lockout input is set
to Yes.
The model is flexible, and checks all limits established by the user in the object’s input data.
The model initially assumes that heat exchange should be suspended, and then checks each one
of the limits that the user has set (single-point temperature, differential temperature, single-point
enthalpy and differential point enthalpy, single-point dewpoint or electronic (variable) enthalpy). If
any of the limits entered by the user is exceeded, then economizer operation is terminated and heat
exchange between the supply and exhaust air streams is modeled.
15.4
Baseboard Heaters
There are five different baseboard models in EnergyPlus. Two of these models are convection only
while three of these models have both radiative and convective heat transfer to the zone. The hot
water and electric baseboard models with only convection provide a simple convective heat gain to
the space via the baseboard unit. The models for these convection only units are fairly simple and
provide convective heating to the space in an attempt to meet whatever heating load is present.
The convection only models do not require iteration or resimulation of the surface heat balances
because it is assumed that there is no radiation given off by the unit.
The hot water, electric, and steam baseboard models with radiation and convection allow the
user to account for some of the energy given off by the unit to be via radiation. These models
are both more realistic and more sophisticated. They are more realistic because most baseboard
units will give off some amount of radiation, even if in many cases that fraction is small. They are
more sophisticated because adding radiation to a space is more complicated than simply adding
heat to the zone air heat balance directly via convection. The addition of radiation energy involves
distribution of that radiation and also the need to resimulate the surface heat balances to account
996
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
for this new thermal energy incident on surfaces throughout the space. This also then means that
the baseboard heaters with radiation and convection will take longer to simulate since all Zone
HVAC models that have a radiant component need to iterate through the surface heat balances
more than once. These iterations slow down the simulation but are necessary to correctly account
for the changes to the radiation balance on the surfaces in the zone.
This section provides some of the calculation details for the five different baseboard models. More
information on the input required for these models can be found in the Input/Output Reference for
EnergyPlus.
15.4.1
Hot Water Baseboard Heater with Only Convection
15.4.1.1
Model Description
The convective water baseboard heater (Ref. ZoneHVAC:Baseboard:Convective:Water) is a simple
model for establishing a convective-only heat addition to a space through a baseboard heater.
In most situations, the baseboard heater does give a significant amount of heat off via natural
convection, but some heat is given off via radiation.
In this model, the radiant component is
ignored and all heat is assumed to be delivered to the space via convection. The baseboard heater
is supplied with hot water from the primary system which is circulated through the inside of a
finned tube within the zone. Heat is transferred from the water inside the pipe, through the tube
and fins, and eventually convected to the surrounding air within the zone. EnergyPlus then assumes
that this heat is evenly spread throughout the zone thus having an immediate impact on the zone
air heat balance which is used to calculate the mean air temperature (MAT) within the zone.
In general, the hot water baseboard heater resides in the equipment list of two different half
loops–the zone equipment loop (the air side of the baseboard unit) and the plant demand loop (the
water side of the baseboard unit). The model utilizes an effective UA value to handle the heat
exchange between the water loop and the zone air. From there, it employs an effectiveness-NTU
heat exchanger model to determine the heat transfer between the water and the zone air. This is
necessary because during the simulation only the inlet water and “inlet air” (assumed to be zone
air) is known. As a result, the effectiveness-NTU heat exchanger methodology is better suited
to determine the performance of the system than the Log Mean Temperature Difference (LMTD)
approach to characterizing heat exchangers.
15.4.1.2
Convective Water Baseboard Heater Inputs
Like many other HVAC components, the convective-only water baseboard model requires a unique
identifying name, an availability schedule, and water side inlet and outlet nodes. These define the
availability of the unit for providing conditioning to the zone and the node connections that relate
to the primary system or the plant demand side loop. In addition, the user specifies a convergence
tolerance to help define the ability of the local controls to tightly control the system output. In
almost all cases, the user should simply accept the default value for the convergence tolerance unless
engaged in an expert study of controls logic in EnergyPlus.
The input also requires a UA value and a maximum design flow rate for the unit. Both of these
parameters can be auto-sized by EnergyPlus if the user so chooses. The UA value corresponds to
the convective heat transfer from the water to the pipe, the conduction through the pipe and fin
material, and the natural convection from the pipe/fins to the zone air. The maximum flow rate
and UA value define the performance and maximum output of the baseboard unit.
15.4. BASEBOARD HEATERS
997
15.4.1.3
Simulation and Control
The simulation of the convective water baseboard unit follows a standard effectiveness-NTU heat
exchanger methodology. It begins by calculating the product of the specific heat and mass flow
rate for both the air and water sides of the baseboard unit. In the initialization of the model, it is
assumed that the air mass flow rate is equal to 2.0 times the water mass flow rate. The purpose of
this calculation is to provide some reasonable estimate of the air mass flow rate so that the model
can calculate system performance correctly. This calculation is kept constant throughout the rest
of the simulation.
Each system time step, the baseboard attempts to meet any remaining heating requirement of
the zone through the following calculations:
Cwater = cp,water ˙mwater
(15.705)
Cair = cp,air ˙mair
(15.706)
Cmax = MAX (Cair, Cwater)
(15.707)
Cmin = MIN (Cair, Cwater)
(15.708)
Cratio = Cmin/Cmax
(15.709)
ε = 1 −e
(
NT U0.22
Cratio e(−CratioNT U0.78)−1
)
(15.710)
Once the effectiveness is determined, the outlet conditions for the baseboard unit are determined
using the following equations:
Tair,outlet = Tair,inlet + ε(Twater,inlet −Tair,inlet) Cmin/Cair
(15.711)
Twater,outlet = Twater,inlet −(Tair,outlet −Tair,inlet) Cair/Cwater
(15.712)
Now that the outlet conditions have been determined, the output of the baseboard unit (all
convective) is calculated from:
Output (Convective) = Cwater (Twater,inlet −Twater,outlet)
(15.713)
If the unit was scheduled off or there is no water flow rate through the baseboard unit, then
by definition there will be no heat transfer from the unit to the zone. The model assumes no heat
storage in the baseboard unit itself and thus no residual heat transfer in future system time steps
due to heat storage in the water or metal of the baseboard unit.
15.4.1.4
References
The effectiveness-NTU method is taken from Incropera and DeWitt, Fundamentals of Heat and
Mass Transfer, Chapter 11.4, p. 523, eq. 11.33. However, the user can always refer to any heat
transfer textbook for more information on heat exchanger methodology or the ASHRAE Handbook
series for general information on different system types as needed.
998
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
15.4.2
Electric Baseboard Heater with Only Convection
15.4.2.1
Model Description
The input object ZoneHVAC:Baseboard:Convective:Electric is used to define an electric baseboard
heaters that assumes only convective heat addition to a zone from the unit. In most situations,
the baseboard heater does give a significant amount of heat off via natural convection, but some
heat is given off via radiation. In this model, the radiant component is ignored and all heat is
assumed to be delivered to the space via convection. The baseboard heater provides heat to the
zone via electric resistance heating and thus consumes electricity rather than be supplied with hot
water. EnergyPlus then assumes that this heat is evenly spread throughout the zone thus having an
immediate impact on the zone air heat balance which is used to calculate the mean air temperature
(MAT) within the space.
15.4.2.2
Convective Electric Baseboard Heater Inputs
Like many other HVAC components, the convective-only electric baseboard model requires a unique
identifying name and an availability schedule. The availability schedule defines when unit is available
to provide heating to the zone. The input also requires a capacity and eﬀiciency for the electric
baseboard. While the eﬀiciency is a required input that defaults to unity, the user can choose to
have the capacity auto-sized by EnergyPlus.
15.4.2.3
Simulation and Control
When the unit is available and there is a heating load within a space, the electric baseboard unit will
meet the entire remaining provided that it has enough capacity to do so. The energy consumption
of the baseboard heat is calculated using the user-supplied eﬀiciency and the current load on the
baseboard unit as follows:
Energyelectric = Heatingbaseboard/Efficiency
(15.714)
If the unit was scheduled off or there is no heating load for the zone, then there will be no
convective heat transfer to the zone from the baseboard unit. The model assumes no heat storage
in the baseboard system itself and thus no residual heat transfer in future system time steps due to
heat storage in the metal of the baseboard unit.
15.4.2.4
References
While there are no specific references for this model as it is fairly intuitive, the user can always refer
to the ASHRAE Handbook series for general information on different system types as needed.
15.4.3
Hot Water Baseboard Heater with Radiation and Convection
15.4.3.1
Model Description
The input object ZoneHVAC:Baseboard:RadiantConvective:Water is used to model a hot water
baseboard unit that transfers heat to the zone air via convection and to the surfaces and people
via radiation. The actual system impact of the baseboard heater on the zone is the sum of the
convective heat transfer to the zone air, the additional convective heat transfer from the surfaces
15.4. BASEBOARD HEATERS
999
to the zone air after they have been heated, and the radiant heat transferred to people which is
assumed to be added to the zone air heat balance by convection from people to the zone air. This
actual convective power is used to directly meet any remaining heating requirement in the zone
based on the thermostatic controls. The model thus improves the accuracy of thermal comfort
predictions by allowing the impact of radiation from the baseboard unit to people in the zone to be
taken into account while better accounting for the actual effect of the radiation from the baseboard
unit to surfaces.
The baseboard heater is supplied with hot water from the primary system which is circulated
through the inside of a finned tube within the space. This could also be used to model a hot water
radiator (convector in the UK). Heat is transferred from the water inside the pipe, through the
tube and fins. It is also not only convected to the surrounding air but also radiated to the surfaces
and people within the zone. The user is allowed to specify the percentage of radiant heat from the
heater to the surfaces as well as how that radiation is distributed to individual surfaces through the
use of radiant distribution fractions. In addition, the user has the option to define what fraction
of radiation leaving the heater is incident directly on a person within the zone for thermal comfort
purposes. This amount of heat is then used in the thermal comfort models in the same way that
radiation from a high temperature radiant heater is utilized.
This model calculates a UA value using the log mean temperature difference (LMTD) method
for heat exchangers. The calculation is based on standard conditions of both fluids inputted by
the user who obtains the information in a rating document or manufacturer’s literature. Overall
energy balances to the hot water and air account for the heat exchange between the water loop and
the zone air. Once the UA for the baseboard heater has been determined, the model employs an
effectiveness-NTU heat exchanger method during simulation to determine the heat transfer between
the water and zone air. This is necessary because during the simulation only the inlet water and
“inlet air” (assumed to be zone air) temperatures are known. As a result, the effectiveness-NTU
heat exchanger methodology is better suited to determine the performance of the system during the
simulation than the Log Mean Temperature Difference (LMTD) approach to characterizing heat
exchangers.
15.4.3.2
Water Baseboard Heater Inputs
Like many other HVAC components, the water baseboard model requires a unique identifying name,
an availability schedule, and water inlet and outlet nodes. These define the availability of the unit
for providing heating to the zone and the node connections that relate to the primary system. For
the calculation of the UA value of the unit, standard conditions of both fluids are necessary. The
user specifies such standard conditions based on information obtained from manufacturers directly
or other documents such as the I = B = R rating guide. The information required includes the
rated capacity, average water temperature, water mass flow rate, and standard inlet air temperature.
However, the model also has the ability to autosize the rated capacity, which allows the user simulate
a generic baseboard unit when manufacturer’s data is unavailable.
The UA value characterizes the total heat transfer to the zone from the unit including the
convective heat transfer from the water to the tube, the conduction through the tube and fin
material, the natural convection from the tube/fins to the zone air, and radiation to the zone
surfaces. In addition, a convergence tolerance is requested of the user to help define the ability of
the local controls to manage the system output. In almost all cases, the user should simply accept
the default value for the convergence tolerance unless engaged in an expert study of controls logic
1000
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
in EnergyPlus.
Many of the inputs for the radiant heat transfer portion of the hot water baseboard model are
the same as for the high temperature radiant heater model. The user inputs the fraction radiant
and the fraction of radiant energy incident both on people and on surfaces as this information is
required to calculate the radiant energy distribution from the heater to people and surfaces in the
zone. The sum of these radiant distribution fractions (surfaces and people) must sum to unity, and
each water baseboard heater is allowed to distribute radiant energy to up to 20 surfaces.
15.4.3.3
Simulation and Control
One difference between the model for this baseboard unit and the convection-only baseboard model
is that this model determines the UA value of the unit based on rated heating capacities available in
manufacturers’ literature. Almost all baseboards or radiators are rated under standard conditions
such as the water flow rate, the inlet air temperature, and the average water temperature and thus
this information can be obtained from manufacturers. Based on this user supplied information, the
model determines the UA value of the unit, employing the log mean temperature difference (LMTD)
heat exchanger methodology. During the simulation, this UA value is then used to determine the
heating output from the baseboard heater.
So, EnergyPlus calculates the UA value once from
standard conditions of the air and water provided by the user during initialization and uses this
constant UA value throughout the simulation for this baseboard unit.
Base on manufacturer’s information for the rated capacity, the rated water flow rate, and the
rated average water temperature, standard conditions such as the rated heating capacity (qstd), the
average water temperature (Tw,avg), and the water mass flow rate ( ˙mw) can be determined based on
these user-supplied inputs. The standard water inlet temperature (Tw,in) and outlet temperature
(Tw,out) are obtained from the following expressions:
Tw,in =
qstd
2 ˙mwcp,w
+ Tw,avg
(15.715)
Tw,out = 2Tw,avg −Tw,in
(15.716)
where cp,w is the specific heat capacity of the water (calculated based on the average water
temperature).
The model then assumes the air mass flow rate is given by the following expression:
˙ma,std = 0.0062 + .0000275 ˙Qdesign
(15.717)
Since the inlet air temperature (Ta,in) is assumed to be 18◦C and the heating capacity of the
unit, i.e. the rated capacity, are known, the outlet air temperature (Ta,out) can be obtained from
the following expression:
Ta,out =
qstd
˙ma,stdcp,a
+ Ta,in
(15.718)
where cp,a is the specific heat capacity of the air at standard conditions.
At this point, all four temperatures (air inlet, air outlet, water inlet, and water outlet) are known,
and the mean temperature difference (∆Tlm) can be obtained from the following expressions:
∆T1 = Tw,in −Ta,out
(15.719)
15.4. BASEBOARD HEATERS
1001
∆T2 = Tw,out −Ta,in
(15.720)
∆Tlm = ∆T1 −∆T2
log

∆T1
∆T2

(15.721)
The UA value of the baseboard unit is thus:
UA =
qstd
∆Tlm
(15.722)
The user is able to specify both rated average water temperature and rated water mass flow rate
when manufacturer’s data is available. However, if this information is not available, EnergyPlus
will use default values for both of these fields.
If desired, EnergyPlus will autosize the rated capacity of the baseboard unit when the user does
not know this value. In this case, the model employs the design heating load and design water mass
flow rate in the zone, so that the standard water inlet and outlet temperatures are estimated as:
Tw,in =
qdesign
2 ˙mw,designcp,w
+ Tw,avg
(15.723)
Tw,out = 2Tw,avg −Tw,in
(15.724)
where qdesign is the design zone heating load estimated by EnergyPlus.
Similarly, the model estimates the air outlet temperature using the air mass flow rate calculated
above:
Ta,out =
qdesign
˙ma,stdcp,a
+ Ta,in
(15.725)
Temperatures at all four locations (air inlet, air outlet, water inlet, and water outlet) are now
known and the UA value is determined in the same way as shown above.
Once the UA value is determined, the model employs an effectiveness-NTU heat exchanger
method to determine the total overall heat transfer between the water and the zone air in the same
way that the convection-only model does (see “Hot Water Baseboard Heater with Only Convection”
model). For this calculation, the actual air mass flow rate is calculated from the design air mass
flow rate and a ratio of the actual water mass flow rate to the maximum water mass flow rate:
˙ma = ˙ma,std
˙mw
˙mw,max
(15.726)
The model then determines the radiant heat addition by:
qrad = q · Fracrad
(15.727)
where qrad is the total radiant heat transfer from the baseboard unit, q is the lesser of the heating
capacity of the unit and the zone heating load, and Fracrad is the user-defined radiant fraction for
the baseboard unit. The radiant heat additions to people and surfaces are thus:
qpeople = qrad · Fracpeople
(15.728)
1002
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
qsurface,i = qrad · Fracsurface,i
(15.729)
where qpeople is the radiant heat transfer to people, qsurface,i is the heat radiated to surface i,
Fracpeople is the fraction of the heat radiated to people, and Fracsurface,i is the fraction of the heat
radiated to surface i.
Based on these above equations, the model then distributes the radiant heat additions to the
appropriate surfaces and people in the zone and the convective heat addition to air in the zone.
The surface heat balances are then recalculated to account for the radiant heat added to the zone
surfaces by the baseboard unit. It is assumed that the radiant heat incident on people in the zone
is taken into account in the thermal comfort models and then is converted to convection to the zone
so that the zone heat balance includes this amount of heat which would otherwise be lost (see the
High Temperature Radiant Heater Model for more information about how radiant energy added by
these types of systems affect thermal comfort). The load met, the actual convective system impact
for the baseboard heater, qreq, is calculated using the following equation:
qreq = (qsurf,c −qsurf,z) + qconv + qpeople
(15.730)
where qsurf,c is the convection from the surfaces to the air in the zone once the radiation from
the baseboard unit is taken into account; qsurf,z is the convection from the surfaces to the air in
the zone when the radiation from the baseboard unit was zero; qconv is the convective heat transfer
from the heater to the zone air; and qpeople is radiant heat to the people.
The accounting of the radiant heat added to the zone (surfaces) by the water baseboard heater is
very similar to the method used in the high temperature radiant system model. After all the system
time steps have been simulated for the zone time step, an “average” zone heat balance calculation
is done (similar to the radiant systems). If the unit was scheduled off or there is no water flow rate
through the baseboard unit, then, there will be no heat transfer from the unit. The model assumes
no heat storage in the unit itself and thus no residual heat transfer in future system time steps due
to heat storage in the water or metal of the unit.
15.4.3.4
References
I = B = R Ratings for Boilers. 2009. Baseboard Radiation, Finned Tube (Commercial) Radiation,
and Indirect Fired Water Heaters, January 2009 Edition
Incropera and DeWitt. Fundamentals of Heat and Mass Transfer, Chapter 11.3 and 11.4, eq.
11.15, 11.17, and 11.33.
Li Lianzhong and M. Zaheeruddin. 2006. Dynamic modeling and simulation of a room with hot
water baseboard heater, International Journal of Energy Research; 30, pp. 427–445
15.4.4
Electric Baseboard Heater with Radiation and Convection
15.4.4.1
Model Description
The input object ZoneHVAC:Baseboard:RadiantConvective:Electric is used to specify electric base-
board heaters that include both convective and radiant heat additions to a zone from a baseboard
heater that uses electricity rather than hot water as a heating source. The radiant heat transfer
to people as well as surfaces within a zone is determined in the same fashion as both hot water
and steam baseboard heaters with radiation and convection heat transfer. The electric baseboard
15.4. BASEBOARD HEATERS
1003
heater receives energy via electric resistance heating. Radiant heat calculated by the user-defined
fraction from the heating capacity of a baseboard unit impacts the surface heat balances and ther-
mal comfort of occupants in a zone. EnergyPlus then assumes that the remaining convective gains
from the unit are evenly spread throughout the space thus having an immediate impact on the zone
air heat balance which is used to calculate the mean air temperature (MAT) within the space.
15.4.4.2
Convective Electric Baseboard Heater Inputs
Like many other HVAC components, the electric baseboard model requires a unique identifying
name and an availability schedule. The availability schedule defines when the unit can provide
heating the zone. The input also requires a capacity and eﬀiciency for the unit. While the eﬀiciency
is a required input that defaults to unity, the capacity can be chosen to be autosized by EnergyPlus.
All inputs for the radiant heat calculation are the same as the water and steam baseboard
heater with radiation and convection models in EnergyPlus. Users are required to input fractions
that specify the fraction of the total radiant heat delivered directly to surfaces as well as people in
a space. The sum of of these radiant distribution fractions must sum to unity, and each electric
baseboard heater is allowed to distribute energy to up to 20 surfaces.
15.4.4.3
Simulation and Control
The simulation and control of this model is fairly straightforward. When the unit is available and
there is a heating load within a space, the electric baseboard unit will attempt to meet the entire
remaining heating load if it has enough capacity to do so. If the zone heating load is greater than
the baseboard heating capacity, then the baseboard unit will run at its capacity. The model then
determines the radiant heat emitted by the baseboard unit using the following equation:
qrad = q · Fracrad
(15.731)
where qrad is the total radiant heat transfer from the baseboard unit, q is the lesser of the heating
capacity of the unit and the zone heating load, and Fracrad is the user-defined radiant fraction for
the baseboard unit. The radiant heat additions to people and surfaces are thus:
qpeople = qrad · Fracpeople
(15.732)
qsurface,i = qrad · Fracsurface,i
(15.733)
where qpeople is the radiant heat transfer to people, qsurface,i is the heat radiated to surface i,
Fracpeople is the fraction of the heat radiated to people, and Fracsurface,i is the fraction of the heat
radiated to surface i.
Based on these above equations, the model then distributes the radiant heat additions to the
appropriate surfaces and people in the zone and the convective heat addition to air in the zone.
The surface heat balances are then recalculated to account for the radiant heat added to the zone
surfaces by the baseboard unit. It is assumed that the radiant heat incident on people in the zone
is taken into account in the thermal comfort models and then is converted to convection to the zone
so that the zone heat balance includes this amount of heat which would otherwise be lost (see the
High Temperature Radiant Heater Model for more information about how radiant energy added by
1004
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
these types of systems affect thermal comfort). The load met, the actual convective system impact
for the baseboard heater, qreq, is calculated using the following equation:
qreq = (qsurf,c −qsurf,z) + qconv + qpeople
(15.734)
where qsurf,c is the convection from the surfaces to the air in the zone once the radiation from
the baseboard unit is taken into account; qsurf,z is the convection from the surfaces to the air in
the zone when the radiation from the baseboard unit was zero; qconv is the convective heat transfer
from the heater to the zone air; and qpeople is radiant heat to the people.
The accounting of the radiant heat added to the zone (surfaces) by the electric baseboard heater
is very similar to the method used in the high temperature radiant system model. After all the
system time steps have been simulated for the zone time step, an “average” zone heat balance
calculation is done (similar to the radiant systems).
The energy consumption of the baseboard heater is calculated using the user-supplied eﬀiciency
and the actual convective system impact calculated as
Qelec = q
η
(15.735)
where Qelec is the energy consumption and η is the eﬀiciency of the unit.
If the unit was scheduled off or there is no heating load for the zone, then there will be no heat
transfer from the unit. The model assumes no heat storage in the baseboard unit itself and thus no
residual heat transfer in future system time steps due to heat storage in the metal of the baseboard
unit.
15.4.4.4
References
While there are no specific references for this model as it is fairly intuitive, the user can always refer
to the ASHRAE Handbook series for general information on different system types as needed.
15.4.5
Steam Baseboard Heater with Radiation and Convection
15.4.5.1
Model Description
The input object ZoneHVAC:Baseboard:RadiantConvective:Steam is used to specify steam base-
board heaters that include both convective and radiant heat additions to a zone from a baseboard
heater that uses steam rather than hot water or electricity as a heating source. The radiant heat
transfer to people as well as surfaces within a zone is determined in the same fashion as both hot
water and electric baseboard heaters with radiation and convection heat transfer. The steam base-
board heater produces heat mostly as a result of the condensation of steam inside the baseboard
unit. Some sensible heat is also extracted through subcooling of the condensed steam (water) below
the phase change temperature. Since it is assumed that the steam temperature is much greater than
the zone temperature, all of the heat generated by the phase change and subcooling are assumed to
be transferred to the zone. Radiant heat calculated by the user-defined fraction from the heating
provided by the baseboard unit impacts the surface heat balances and thermal comfort of occupants
in a zone. EnergyPlus then assumes that the remaining convective gains from the unit are evenly
spread throughout the space thus having an immediate impact on the zone air heat balance which
is used to calculate the mean air temperature (MAT) within the space.
15.4. BASEBOARD HEATERS
1005
This model determines the heating provided by the unit from the sum of the latent heat transfer
and sensible cooling of water in a similar fashion as the steam coil model in EnergyPlus does. Overall
energy balances to the steam and air handle the heat exchange between the steam loop and the
zone air. The mass flow rate of steam is determined based on the heating demand in the zone. The
model requests the user input the desired degree of subcooling so that it determines the heating
rate from the heater due to the cooling of the condensate.
15.4.5.2
Steam Baseboard Heater Inputs
The steam baseboard model requires a unique identifying name, an available schedule, and steam
inlet and outlet nodes. These define the availability of the unit for providing heating to the zone
and the node connections that relate to the primary system. It also requires the desired degree of
subcooling to calculate the heating capacity and temperature of the condensate. A maximum design
flow rate is required, and the user can request this parameter to be auto-sized by EnergyPlus. In
addition, a convergence tolerance is requested of the user to control the system output. In almost all
cases, the user should simply accept the default value for the convergence tolerance unless engaged
in an expert study of controls logic in EnergyPlus.
All of the inputs used to characterize the radiant heat transfer are the same as for the water
and electric radiant-convective baseboard heater models in EnergyPlus. User inputs for the radiant
fraction and for the fraction of radiant energy incident both on people and on surfaces are required
to calculate radiant energy distribution from the heater to the people and surfaces. The sum of
these radiant distribution fractions must sum to unity, and each steam baseboard heater is allowed
to distribute energy to up to 20 surfaces.
15.4.5.3
Simulation and Control
The algorithm for the steam baseboard model with radiation and convection is similar to the steam
coil model in EnergyPlus while the simulation of radiant components is the same as the water
radiant-convective baseboard model. This model initializes all conditions at the inlet node such as
mass flow rate, temperature, enthalpy, and humidity ratio. The model then calculates the heating
output of the steam baseboard (q) using:
q = ˙ms(hfg + cpw∆t)
(15.736)
where ˙ms is the mass flow rate of steam in kg/s, hfg is the heat of vaporization of steam in J/kg,
cpw is the specific heat of water in J/kg.K, and ∆t is the degree of subcooling in ◦C.
The outlet steam temperature is then calculated from:
Ts,out = Ts,in −∆t
(15.737)
The model then determines the radiant heat emitted by the baseboard unit using the following
equation:
qrad = q · Fracrad
(15.738)
where qrad is the total radiant heat transfer from the baseboard unit, q is the lesser of the heating
capacity of the unit and the zone heating load, and Fracrad is the user-defined radiant fraction for
the baseboard unit. The radiant heat additions to people and surfaces are thus:
1006
CHAPTER 15. SIMULATION MODELS - ENCYCLOPEDIC REFERENCE
qpeople = qrad · Fracpeople
(15.739)
qsurface,i = qrad · Fracsurface,i
(15.740)
where qpeople is the radiant heat transfer to people, qsurface,i is the heat radiated to surface i,
Fracpeople is the fraction of the heat radiated to people, and Fracsurface,i is the fraction of the heat
radiated to surface i.
Based on these above equations, the model then distributes the radiant heat additions to the
appropriate surfaces and people in the zone and the convective heat addition to air in the zone.
The surface heat balances are then recalculated to account for the radiant heat added to the zone
surfaces by the baseboard unit. It is assumed that the radiant heat incident on people in the zone
is taken into account in the thermal comfort models and then is converted to convection to the zone
so that the zone heat balance includes this amount of heat which would otherwise be lost (see the
High Temperature Radiant Heater Model for more information about how radiant energy added by
these types of systems affect thermal comfort). The load met, the actual convective system impact
for the baseboard heater, qreq, is calculated using the following equation:
qreq = (qsurf,c −qsurf,z) + qconv + qpeople
(15.741)
where qsurf,c is the convection from the surfaces to the air in the zone once the radiation from
the baseboard unit is taken into account; qsurf,z is the convection from the surfaces to the air in
the zone when the radiation from the baseboard unit was zero; qconv is the convective heat transfer
from the heater to the zone air; and qpeople is radiant heat to the people.
The accounting of the radiant heat added to the zone (surfaces) by the steam baseboard heater
is very similar to the method used in the high temperature radiant system model. After all the
system time steps have been simulated for the zone time step, an “average” zone heat balance
calculation is done (similar to the radiant systems). Note that if the unit was scheduled off or there
is no steam flow rate through the baseboard unit, then, there will be no heat transfer from the unit.
The model assumes no heat storage in the unit itself and thus no residual heat transfer in future
system time steps due to heat storage in the steam or metal of the unit.
15.4.5.4
References
While there are no specific references for this model as it is fairly intuitive, the user can always refer
to the ASHRAE Handbook series for general information on different system types as needed. The
user can also consult information on the EnergyPlus steam coil for further details.
Chapter 16
Simulation Models – Encyclopedic
Reference
The following descriptions are grouped alphabetically (as much as possible) with some also having
additional tags of “Heat Balance”, “HVAC”, and “Plant”.
With the integrated solution, these
designations signify where the effects of these models have their first impacts.
Main Sections:
• Cooling Towers and Evaporative Fluid Coolers
• Demand Controlled Ventilation
• Evap Coolers
• Air System Fans
• Air System Component Groups
• VRF Systems
• Heat Exchangers
• Humidifiers
16.1
Cooling Towers and Evaporative Fluid Coolers
16.1.1
One, Two, and Variable Speed Cooling Towers and Evaporative
Fluid Coolers
16.1.1.1
Overview
The input objects CoolingTower:SingleSpeed, CoolingTower:TwoSpeed, and CoolingTower:VariableSpeed:Merk
provide models for single-speed, two-speed, and variable-speed cooling towers that are based on
Merkel’s theory (Merkel 1925), which is also the basis for the tower model included in ASHRAE’s
HVAC1 Toolkit for primary HVAC system energy calculations (ASHRAE 1999, Bourdouxhe et al.
1994). Cooling tower performance is modeled using effectiveness-NTU relationships for counterflow
heat exchangers.
The model can be used to simulate the performance of both single speed,
two speed, and variable speed mechanical-draft cooling towers. The model will also account for
tower performance in the “free convection” regime, when the tower fan is off but the water pump
remains on. For part-load operation, the model assumes a simple linear interpolation between two
steady-state regimes without accounting for any cycling losses.
1007
1008
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
For single speed cooling towers, the capacity control can be fan cycling or fluid bypass. In
fluid bypass mode, portion of the water goes through the tower media and gets cooled while the
remaining water flow gets bypassed, two water flows then mix together trying to meet the tower
exiting water setpoint temperature. In both the free convection cooling when fan is off and normal
cooling when fan is on for the entire time step, if the tower exiting water temperature is lower
than the setpoint, the tower operates in fluid bypass mode. The model determines the fluid bypass
fraction by iterations until the mixed water meets the tower exiting water temperature setpoint.
In the fluid bypass mode, except the free convection, the tower fan runs at full speed for the entire
time step. The maximum amount of tower water that can be bypassed is bounded by the freezing
point of the tower water – the tower exiting water temperature cannot be lower than the freezing
setpoint.
Evaporative fluid coolers are modeled very similar to cooling towers. The main difference be-
tween the two is in the “Performance input method” input field. Cooling tower has two choices
for this field namely “UFactorTimesAreaAndDesignWaterFlowRate” and “Nominal capacity”. The
nominal capacity is specified for the standard conditions i.e. entering water at 35◦C (95◦F), leaving
water at 29.44◦C (85◦F), entering air at 25.56◦C (78◦F) wet-bulb temperature and 35◦C (95◦F) dry-
bulb temperature. On the other hand evaporative fluid cooler has three choices for “Performance
input method” which are “UFactorTimesAreaAndDesignWaterFlowRate”, “StandardDesignCapac-
ity” and “UserSpecifiedDesignCapacity”. First method is same for both tower and fluid cooler.
Standard design capacity is specified for the same conditions which are used to specify nominal
capacity for tower as described above. If the capacity of fluid cooler for conditions other than the
standard ones is known then UserSpecifiedDesignCapacity method should be used. In this case, the
conditions for which the fluid cooler capacity is known i.e. entering water temperature, entering air
temperature and entering air wet bulb temperature must be specified in the input. To calculate
evaporation loss for fluid cooler, spray water flow rate which is different than the process fluid flow
rate must be specified for all the performance input methods. This is not required for cooling tower
because cooled fluid i.e. water is in direct contact with the air so the water loss is calculated by
using cooled fluid flow rate only. Unlike cooling tower, evaporative fluid cooler model does not
account for free convection.
Cooling tower model is described below which holds equally good for evaporative fluid cooler.
The differences are mentioned whenever required.
16.1.1.2
Model Description
Based on Merkel’s theory, the steady-state total heat transfer between the air and water entering
the tower can be defined by the following equation:
d ˙Qtotal = UdA
cp
(hs −ha)
(16.1)
where:
hs is the enthalpy of saturated air at the wetted-surface temperature (J/kg)
ha is the enthalpy of air in the free stream (J/kg)
cp is the specific heat of moist air (J/kg-◦C)
U is the cooling tower overall heat transfer coeﬀicient (W/m2-◦C)
A is the heat transfer surface area (m2).
Equation 16.1 is based on several assumptions:
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1009
• air and water vapor behave as ideal gases
• the effect of water evaporation is neglected
• fan heat is neglected
• the interfacial air film is assumed to be saturated
• the Lewis number is equal to 1
In this model, it is also assumed that the moist air enthalpy is solely a function of the wet-bulb
temperature and that the moist air can be treated as an equivalent ideal gas with its mean specific
heat defined by the following equation:
¯cpe =
∆h
∆Twb
(16.2)
where:
∆h is the enthalpy difference between the air entering and leaving the tower (J/kg)
∆Twb is the wet-bulb temperature difference between the air entering and leaving the tower (◦C).
Since the liquid side conductance is much greater than the gas side conductance, the wetted-
surface temperature is assumed to be equal to the water temperature. Based on this assumption
and Equations 16.1 and 16.2, the expression for total heat transfer becomes:
d ˙Qtotal = UedA (Tw −Twb)
(16.3)
where:
Ue = U ¯cpe
cp
(16.4)
Twb is the wet-bulb temperature of the air (◦C)
Tw is the temperature of the water (◦C).
An energy balance on the water and air sides of the air/water interface yields the following
equations:
d ˙Qtotal = ˙mwcpwdTw
(16.5)
d ˙Qtotal = ˙ma¯cpedTwb
(16.6)
where:
˙mw is the mass flow rate of water (kg/s)
˙ma is the mass flow rate of air (kg/s).
Assuming that the heat capacity rate ( ˙mcp ) for the cooling tower water is less than that for the
air, the effectiveness of the cooling tower can be defined by analogy to the effectiveness of a simple
heat exchanger:
ε = Twin −Twout
Twin −Twbin
(16.7)
where
1010
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
ε is the heat exchanger effectiveness
Twin is the inlet water temperature (◦C)
Twout is the outlet water temperature (◦C)
Twbin is the wet-bulb temperature of the inlet air (o◦C).
Combining Equations 16.3, 16.5, and 16.6 and integrating over the entire heat transfer surface
area, and combining the result with Equation 16.7 provides the following expression for cooling
tower effectiveness:
ε =
1 −exp
n
−NTU
h
1 −

˙Cw
˙Ca
io
1 −

˙Cw
˙Ca

exp
n
−NTU
h
1 −

˙Cw
˙Ca
io
(16.8)
where:
˙Cw = ˙mwcpw
(16.9)
˙Ca = ˙ma¯cpe
(16.10)
NTU = Number of Transfer Units = UAe
˙Cw
(16.11)
This equation is identical to the expression for effectiveness of an indirect contact (i.e., fluids
separated by a solid wall) counterflow heat exchanger (Incropera and DeWitt 1981). Therefore,
the cooling tower can be modeled, in the steady-state regime, by an equivalent counterflow heat
exchanger as shown in the following figure.
Figure 16.1: Cooling Tower Schematic
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1011
The first fluid is water and the second fluid is an equivalent fluid entering the heat exchanger
at temperature Twbin and specific heat ¯cpe. The heat exchanger is characterized by a single param-
eter, its overall heat transfer coeﬀicient-area product UAe. The actual cooling tower heat transfer
coeﬀicient-area product is related to UAe by the following expression:
UA = UAe
cp
¯cpe
(16.12)
This heat transfer coeﬀicient-area product is assumed to be a function of the air mass flow rate
only and can be estimated from laboratory test results or manufacturers’ catalog data.
The model for the variable speed Merkel tower also includes Scheier’s modifications.
Scheier
has extended the Merkel model to also include terms that adjust UA with three factors that model
how UA values change when the tower is operating away from its rated conditions. The first factor,
fUA,wetbulb , adjusts UA for the current outdoor wetbulb temperature. The user enters a performance
curve or lookup table that is a function of one independent variable.
The independent variable
is the difference between the design wetbulb temperature and the current wetbulb temperature, in
degrees Celsius.
fUA,wetbulb = func ((Tdes,wetbulb −Tcurrent,wetbulb))
(16.13)
The second factor, fUA,airflow, adjusts UA for the current air flow rate.
The user enters a
performance curve or lookup table that is a function of one independent variable. The independent
variable is the ratio of the current air flow rate to the design air flow rate at full speed.
fUA,airflow = func (AirFlowRatio)
(16.14)
The third factor, fUA,waterflow, adjusts UA for the current water flow rate.
The user enters a
performance curve or lookup table that is a function of one independent variable. The independent
variable is the ratio of the current water flow rate to the design water flow rate.
fUA,waterflow = func (WaterFlowRatio)
(16.15)
Then the UA value at any given time is calculated using:
UAe = UAdesign • fUA,wetbulb • fUA,airflow • fUA,waterflow
(16.16)
16.1.1.3
Method for Calculating Steady-State Exiting Water Temperature
The objective of the cooling tower model is to predict the exiting water temperature and the fan
power required to meet the exiting water setpoint temperature. Since only the inlet air and inlet
water temperatures are known at any simulation time step, an iterative procedure is required to
determine the exiting fluid temperatures using the equations defined in the previous section. In
the case of the EnergyPlus model, the iterations are performed to determine the exiting wet-bulb
temperature of the air. The exiting water temperature is then calculated based on an energy balance
that assumes that the energy absorbed by the air is equivalent to the energy removed from the water.
The procedure for calculating the steady-state, exiting air wet-bulb temperature is outlined below.
As explained previously, it is assumed that the moist air enthalpy can be defined by the wet-
bulb temperature alone. Therefore, the first step in the procedure is to calculate the enthalpy of
moist air entering the cooling tower based on the ambient wet-bulb temperature from the weather
1012
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
file. Since an iterative solution is required, a first guess of the outlet air wet-bulb temperature is
then made and the enthalpy of this estimated outlet air wet-bulb temperature is calculated. Based
on these inlet and outlet air conditions, the mean specific heat of the air is calculated based on
Equation 16.2, repeated here:
¯cpe =
∆h
∆Twb
(16.17)
With the overall heat transfer coeﬀicient-area product for the cooling tower entered by the user,
the effective heat transfer coeﬀicient-area product is calculated by rearranging Equation 16.12:
UAe = UA¯cpe
cp
(16.18)
With ¯cpe and UAe known, the effectiveness of the heat exchanger is then calculated:
ε =
1 −exp
n
−NTU
h
1 −
 ˙Cmin
˙Cmax
io
1 −
 ˙Cmin
˙Cmax

exp
n
−NTU
h
1 −
 ˙Cmin
˙Cmax
io
(16.19)
where:
˙Cmin = Minimum( ˙Cw, ˙Ca)
(16.20)
˙Cmax = Maximum( ˙Cw, ˙Ca)
(16.21)
˙Cw = ˙mwcpw
(16.22)
˙Ca = ˙ma¯cpe
(16.23)
NTU = Number of Transfer Units = UAe
˙Cmin
(16.24)
The heat transfer rate is then calculated as follows:
˙Qtotal = ε ˙Cmin (Twin −Twbin)
(16.25)
The outlet air wet-bulb temperature is then recalculated:
Twbout = Twbin +
˙Qtotal
˙Ca
(16.26)
The iterative process of calculating Twbout continues until convergence is reached.
Finally, the outlet water temperature is calculated as follows:
Twout = Twin +
˙Qtotal
˙Cw
(16.27)
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1013
16.1.1.4
Calculating the Actual Exiting Water Temperature and Fan Power
The previous section describes the methodology used for calculating the steady-state temperature
of the water leaving the cooling tower. This methodology is used to calculate the exiting water
temperature in the free convection regime (water pump on, tower fan off) and with the tower fan
operating (including low and high fan speed for the two-speed tower). The exiting water temperature
calculations use the fluid flow rates (water and air) and the UA-values entered by the user for each
regime.
The cooling tower model seeks to maintain the temperature of the water exiting the cooling tower
at (or below) a setpoint. The model obtains the target temperature setpoint from the setpoints
placed on either the tower outlet node or the loop’s overall setpoint node (typically set to the supply
side outlet node). The model checks to see if the outlet node has a setpoint placed on it and uses
that if it does.
If the outlet node does not have a temperature setpoint then the model uses the
loop-level outlet node specified in the input field called Loop Temperature Setpoint Node Name in
the PlantLoop or CondenserLoop object. The model first checks to determine the impact of “free
convection”, if specified by the user, on the tower exiting water temperature. If free convection is
not specified by the user, then the exiting water temperature is initially set equal to the entering
tower water temperature. If the user specifies “free convection” and the steady-state exiting water
temperature based on “free convection” is at or below the setpoint, then the tower fan is not turned
on.
If the exiting water temperature remains above the setpoint after “free convection” is modeled,
then the tower fan is turned on to reduce the exiting water temperature to the setpoint.
The
model assumes that part-load operation is represented by a simple linear interpolation between two
steady-state regimes (e.g., tower fan on for the entire simulation time step and tower fan off for the
entire simulation time step). Cyclic losses are not taken into account.
The fraction of time that the tower fan must operate is calculated based on the following
equation:
ω =
Tset −Twout,off
Twout,on −Twout,off
(16.28)
where:
Tset is the exiting water setpoint temperature (◦C)
Twout,off is the exiting water temperature with tower fan off (◦C)
Twout,on is the exiting water temperature with tower fan on (◦C).
The average fan power for the simulation time step is calculated by multiplying ω by the steady-
state fan power specified by the user.
The calculation method for the two-speed tower is similar to that for the single-speed tower
example described above.
The model first checks to see if “free convection” is specified and if
the resulting exiting water temperature is below the setpoint temperature. If not, then the model
calculates the steady-state exiting water temperature with the tower fan at low speed. If the exiting
water temperature at low fan speed is below the setpoint temperature, then the average fan power is
calculated based on the result of Equation 16.28 and the steady-state, low speed fan power specified
by the user. If low-speed fan operation is unable to reduce the exiting water temperature below
the setpoint, then the tower fan is increased to its high speed and the steady-state exiting water
temperature is calculated. If this temperature is below the setpoint, then a modified version of
Equation 16.28 is used to calculate runtime at high fan speed:
1014
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
ω =
Tset −Twout,low
Twout,high −Twout,low
(16.29)
where
Tset is the exiting water setpoint temperature (◦C)
Twout,low is the exiting water temperature with tower fan at low speed (◦C)
Twout,high is the exiting water temperature with tower fan at high speed (◦C).
The average fan power for the simulation time step is calculated for the two-speed cooling tower
as follows:
Pfan,avg = ω(Pfan,high) + (1 −ω) (Pfan,low)
(16.30)
The calculation method for the variable-speed Merkel/Scheier model is different from the
one- and two-speed models.
Whereas the other towers are setpoint driven, the variable speed
Merkel/Scheier model is driven by the load dispatched from the plant operation scheme, such
as PlantEquipmentOperation:CoolingLoad.
The plant operation scheme provides the cooling
tower model with a target load to meet and the tower is controlled to meet that load (as
opposed to meeting a leaving setpoint).
This allows complex configurations with more than
one cooling tower to be properly dispatched using all the features available in the various plant
operation schemes.
The model first evaluates the load provided with the fans off using only free
convection.
If the free convection mode meets or exceeds the target load then the tower runs in
free convection mode.
The model then evaluates the load provided by running the fans at full
speed.
If the full fan speed load provided is less than or equal to the target load then the tower
runs at full speed. The model then evaluates the load provided with the variable speed fan running
at the minimum air speed ratio, which is a user input (default is 0.2).
If the minimum fan speed
load provided meets or exceeds the target load, then tower runs at the minimum fan speed.
If
the target load is between the load provided by minimum and maximum fans speeds, then the
model solves for an airflow rate ratio that just meets the target load using root solver numerical
method.
The variable speed Merkel/Scheier model does not model bypass and may provided
excess cooling at times when running in free convection or at the minimum fan speed. Fan power
for the variable speed Merkel/Scheier model is then calculated from the airflow rate ratio using a
design fan power and a performance curve or lookup table with one independent variable for the
airflow ratio.
Pfan = Pfan,des • func (AirFlowRatio)
(16.31)
16.1.1.5
Tower Basin Heater
The tower basin heater operates in the same manner as the variable speed cooling tower basin
heater. Refer to the variable speed cooling tower basin heater description in the following section.
16.1.1.6
Cooling Tower Makeup Water Usage
The cooling tower makeup water usage is the same as the variable speed cooling tower makeup water
usage. Refer to the variable speed cooling tower makeup water usage description in the following
section.
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1015
16.1.1.7
References
Rosaler, Robert C. 1995.
Standard Handbook of Plant Engineering, 2nd Ed.
New York, NY:
McGraw-Hill, pp. 6-36-37.
16.1.2
Variable Speed Cooling Towers Empirical Models
16.1.2.1
Overview
The input object CoolingTower:VariableSpeed provides models for variable speed towers that are
based on empirical curve fits of manufacturer’s performance data or field measurements. The user
specifies tower performance at design conditions, and empirical curves are used to determine the
approach temperature and fan power at off-design conditions. The user defines tower performance
by entering the inlet air wet-bulb temperature, tower range, and tower approach temperature at
the design conditions. The corresponding water flow rate, air flow rate, and fan power must also
be specified. The model will account for tower performance in the “free convection” regime, when
the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low
level). Basin heater operation and makeup water usage (due to evaporation, drift, and blowdown)
are also modeled.
The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at
(or below) a setpoint. The setpoint temperature is defined by the setpoints placed on either the
tower outlet node or the loop’s overall setpoint node (typically set to the supply side outlet node).
The model checks to see if the outlet node has a setpoint placed on it and uses that if it does.
If
the outlet node does not have a temperature setpoint then the model uses the loop-level outlet
node specified in the input field called Loop Temperature Setpoint Node Name in the PlantLoop or
CondenserLoop object. The model simulates the outlet water temperature in four successive steps:
• The model first determines the tower outlet water temperature with the tower fan operating
at maximum speed. If the outlet water temperature is above the setpoint temperature, the
fan runs at maximum speed.
• If the outlet water temperature with maximum fan speed is below the setpoint temperature,
then the model next determines the impact of “free convection” (water flowing through tower
with fan off). If the exiting water temperature based on “free convection” is at or below the
setpoint, then the tower fan is not turned on.
• If the outlet water temperature remains above the setpoint after “free convection” is modeled,
then the tower fan is turned on at the minimum fan speed (minimum air flow rate ratio) to
reduce the leaving water temperature. If the outlet water temperature is below the setpoint
at minimum fan speed, the tower fan is cycled on and off to maintain the outlet water setpoint
temperature.
• If the outlet water temperature remains above the setpoint after minimum fan speed is mod-
eled, then the tower fan is turned on and the model determines the required air flow rate and
corresponding fan speed to meet the desired setpoint temperature.
1016
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.1.2.2
Model Description
The variable speed tower model utilizes user-defined tower performance at design conditions along
with empirical curves to determine tower heat rejection and fan power at off-design conditions.
Basin heater operation and makeup water usage are also modeled based on user inputs, tower
entering air conditions, and tower operation. The following sections describe how each of these
tower performance areas is modeled.
16.1.2.3
Tower Heat Rejection
Heat rejection by the variable speed cooling tower is modeled based on the CoolTools correlation,
YorkCalc correlation, or user-defined coeﬀicients for either the CoolTools or YorkCalc correlations.
These purely-empirical correlations model the tower approach temperature using a polynomial curve
fit with a large number of terms and either three or four independent variables.
The CoolTools correlation has 35 terms with four independent variables:
Approach =
Coeff(1) + Coeff(2)•FRair + Coeff(3)•(FRair)2+
Coeff(4)•(FRair)3 + Coeff(5)•FRwater+
Coeff(6)•FRair•FRwater + Coeff(7)•(FRair)2•FRwater+
Coeff(8)•(FRwater)2 + Coeff(9)•FRair•(FRwater)2+
Coeff(10)•(FRwater)3 + Coeff(11)•Twb + Coeff(12)•FRair•Twb+
Coeff(13)•(FRair)2•Twb + Coeff(14)•FRwater•Twb+
Coeff(15)•FRair•FRwater•Twb + Coeff(16)•(FRwater)2•Twb+
Coeff(17)•(Twb)2 + Coeff(18)•FRair•(Twb)2+
Coeff(19)•FRwater•(Twb)2 + Coeff(20)•(Twb)3 + Coeff(21)•Tr+
Coeff(22)•FRair•Tr + Coeff(23)•(FRair)2•Tr+
Coeff(24)•FRwater•Tr + Coeff(25)•FRair•FRwater•Tr+
Coeff(26)•(FRwater)2•Tr + Coeff(27)•Twb•Tr+
Coeff(28)•FRair•Twb•Tr + Coeff(29)•FRwater•Twb•Tr+
Coeff(30)•(Twb)2•Tr + Coeff(31)•(Tr)2 + Coeff(32)•FRair•(Tr)2+
Coeff(33)•FRwater•(Tr)2 + Coeff(34)•Twb•(Tr)2 + Coeff(35)•(Tr)3
(16.32)
where:
Approach is the approach temperature (◦C) which is equal to the outlet water temperature
minus the inlet air wet-bulb temperature
FRair is the air flow rate ratio (actual air flow rate divided by design air flow rate)
FRwater is the water flow rate ratio (actual water flow rate divided by design water flow rate)
Tr is the range temperature (◦C) which is the inlet water temperature minus the outlet water
temperature
Twb is the inlet air wet-bulb temperature (◦C)
Coeff(#) are the correlation coeﬀicients.
If the user selects Tower Model Type = CoolToolsCrossFlow, then the 35 coeﬀicients derived
for the CoolTools simulation model (Benton et al. 2002) are used and these coeﬀicients are already
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1017
defined within EnergyPlus as shown in Table 16.1.
If the user specifies Tower Model Type =
CoolToolsUserDefined, then the user must enter a CoolingTowerPerformance:CoolTools object to
define the 35 coeﬀicients that will be used by the CoolTools approach temperature correlation.
Table 16.1: Approach Temperature Correlation Coeﬀi-
cients
Coeﬀicient Number
Coeﬀicient Value
CoolTools
YorkCalc
Coeff(1)
0.52049709836241
-0.359741205
Coeff(2)
-10.617046395344
-0.055053608
Coeff(3)
10.7292974722538
0.0023850432
Coeff(4)
-2.74988377158227
0.173926877
Coeff(5)
4.73629943913743
-0.0248473764
Coeff(6)
-8.25759700874711
0.00048430224
Coeff(7)
1.57640938114136
-0.005589849456
Coeff(8)
6.51119643791324
0.0005770079712
Coeff(9)
1.50433525206692
-1.342427256E-05
Coeff(10)
-3.2888529287801
2.84765801111111
Coeff(11)
0.02577861453538
-0.121765149
Coeff(12)
0.18246428931525
0.0014599242
Coeff(13)
-0.08189472914009
1.680428651
Coeff(14)
-0.21501000399629
-0.0166920786
Coeff(15)
0.01867413096353
-0.0007190532
Coeff(16)
0.053682417759
-0.025485194448
Coeff(17)
-0.00270968955115
4.87491696E-05
Coeff(18)
0.00112277498589
2.719234152E-05
Coeff(19)
-0.00127758497498
-0.06537662555556
Coeff(20)
7.60420796601607E-05
-0.002278167
Coeff(21)
1.43600088336017
0.0002500254
Coeff(22)
-0.5198695909109
-0.0910565458
Coeff(23)
0.11733957691051
0.00318176316
Coeff(24)
1.50492810819924
3.8621772E-05
Coeff(25)
-0.13589890592697
-0.0034285382352
Coeff(26)
-0.15257758186651
8.56589904E-06
Coeff(27)
-0.05338438281146
-1.516821552E-06
Coeff(28)
0.00493294869566
N/A
Coeff(29)
-0.00796260394174
N/A
Coeff(30)
0.00022261982862
N/A
1018
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 16.1: Approach Temperature Correlation Coeﬀi-
cients
Coeﬀicient Number
Coeﬀicient Value
CoolTools
YorkCalc
Coeff(31)
-0.05439520015681
N/A
Coeff(32)
0.00474266879162
N/A
Coeff(33)
-0.01858546718156
N/A
Coeff(34)
0.00115667701294
N/A
Coeff(35)
0.00080737066446
N/A
Similarly, the YorkCalc correlation has 27 terms with three independent variables:
Approach =
Coeff(1) + Coeff(2)•Twb + Coeff(3)•Twb2 + Coeff(4)•Tr+
Coeff(5)•Twb•Tr + Coeff(6)•Twb2•Tr + Coeff(7)•Tr2+
Coeff(8)•Twb•Tr2 + Coeff(9)•Twb2•Tr2 + Coeff(10)•LGRatio+
Coeff(11)•Twb•LGRatio + Coeff(12)•Twb2•LGRatio+
Coeff(13)•Tr•LGRatio + Coeff(14)•Twb•Tr•LGRatio+
Coeff(15)•Twb2•Tr•LGRatio + Coeff(16)•Tr2•LGRatio+
Coeff(17)•Twb•Tr2•LGRatio + Coeff(18)•Twb2•Tr2•LGRatio+
Coeff(19)•LGRatio2 + Coeff(20)•Twb•LGRatio2+
Coeff(21)•Twb2•LGRatio2 + Coeff(22)•Tr•LGRatio2+
Coeff(23)•Twb•Tr•LGRatio2 + Coeff(24)•Twb2•Tr•LGRatio2+
Coeff(25)•Tr2•LGRatio2 + Coeff(26)•Twb•Tr2•LGRatio2+
Coeff(27)•Twb2•Tr2•LGRatio2
(16.33)
where:
Approach is the approach temperature (◦C) which is the outlet water temperature minus the
inlet air wet-bulb temperature
Tr is the range temperature (◦C) which is the inlet water temperature minus the outlet water
temperature
Twb is the inlet air wet-bulb temperature (◦C)
LGratio is the liquid-to-gas ratio which is the ratio of water flow rate ratio (FRwater) to air
flow rate ratio (FRair)
Coeff(#) are the correlation coeﬀicients.
If the user selects Tower Model Type = YorkCalc, then the 27 coeﬀicients derived for the
YorkCalc simulation model (York International Corp. 2002) are used and these coeﬀicients are
already defined within EnergyPlus as shown in Table 16.1. If the user specifies Tower Model Type
= YorkCalcUserDefined, then the user must enter a CoolingTowerPerformance:YorkCalc object to
define the 27 coeﬀicients that will be used by the YorkCalc approach temperature correlation.
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1019
The approach temperature correlations for the CoolTools and YorkCalc simulation models are
valid for a range of conditions defined in Table 16.2. If the user defines their own model coeﬀicients
(CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc), then they must also
define in that same object the range of conditions for which the model is valid. For all of these
correlation variables, the program issues warnings if the actual values are beyond the minimum/-
maximum values specified for the correlation being used. For inlet air wet-bulb temperature and
water mass flow rate ratio, the values of these variables used in the calculation of approach tem-
perature are limited to be within the valid minimum/maximum range. For approach, range, and
liquid-to-gas ratio the warnings are issued if the values are beyond the specified minimum/maxi-
mum range but the actual values are still used. The warnings issued do not necessarily indicate a
poor estimate of tower performance at the condition(s) which caused the warning, but are provided
to identify conditions outside the defined correlation limits. Exceeding the defined limits by a small
amount may not introduce significant errors, but large deviations may be problematic. It is for this
reason that we recommend using a very broad range of cooling tower performance data (i.e., data
covering the entire range expected during the simulation) when generating user-defined coeﬀicients
for the variable speed tower model.
Table 16.2:
Minimum and Maximum Limits for Ap-
proach Temperature Correlation Variables
Independent Variable Limit
CoolTools
YorkCalc
Minimum Inlet Air Wet-Bulb Temperature
-1.0°C
-34.4°C
Maximum Inlet Air Wet-Bulb Temperature
26.7°C
26.7°C
Minimum Tower Range Temperature
1.1°C
1.1°C
Maximum Tower Range Temperature
11.1°C
22.2°C
Minimum Tower Approach Temperature
1.1°C
1.1°C
Maximum Tower Approach Temperature
11.1°C
40°C
Minimum Water Flow Rate Ratio
0.75
0.75
Maximum Water Flow Rate Ratio
1.25
1.25
Maximum Liquid-to-Gas Ratio
N/A
8.0
The approach temperature correlation(s) used to simulate cooling tower heat rejection are based
on water and air flow rate “ratios” and are not directly dependent on the size of the tower or the
actual air and water flow rates through the tower. However, the model correlations are developed
based on a reference condition.
For Model Types “CoolToolsCrossFlow” and “YorkCalc”, the
reference condition is a water flow rate of 0.000043 m3/s per kW of heat rejected (2.4 gal/min per
ton of heat rejected) with 25.6◦C (78◦F) enter air wet-bulb temperature, 35◦C (95◦F) hot water
inlet temperature, and 29.4◦C (85◦F) cold water outlet temperature. The reference condition may
be different if the user defines tower model coeﬀicients using CoolingTowerPerformance:CoolTools
or CoolingTowerPerformance:YorkCalc.
Due to the inherent reference condition used to generate the tower performance curves, the water
flow rate at the reference condition must be determined using the design performance information
specified by the user and the tower model’s approach temperature correlation. This is done by
1020
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
using the model’s approach temperature correlation (described earlier in this section) to calculate
the water flow rate ratio which yields the user-defined design approach temperature based on an air
flow rate ratio of 1.0 (FRair = 1.0), the design inlet air wet-bulb temperature, and the design range
temperature. The calculated approach temperature (using the model correlation) must satisfy the
following two equations:
Twater,outlet,design = Twb,air,design + Tapproach,design
{FRair = 1.0}
(16.34)
Twater,inlet,design = Twb,air,design + Tapproach,design + Trange,design
{FRair = 1.0}
(16.35)
where:
Twater,outlet,design is the design outlet water temperature (◦C)
Twater,inlet,design is the design inlet water temperature (◦C)
Twb,air,design is the design inlet air wet-bulb temperature (◦C)
Tapproach,design is the design approach temperature (◦C)
Trange,design is the design range temperature (◦C)
FRair is the air flow rate ratio (actual air flow rate divided by design air flow rate).
The water flow rate ratio used in the approach temperature correlation which satisfies these two
equations is the ratio of the design water flow rate (specified by the user) to the water flow rate
at the reference condition. This ratio is used to calculate the reference water volumetric flow rate,
which is then used throughout the simulation to determine the actual water flow rate ratio used in
the approach temperature correlation for each simulation time step.
˙Vreference =
˙Vdesign
FRwater,reference
(16.36)
where:
˙Vreference is the water volumetric flow rate at the reference condition (m3/s)
˙Vdesign is the design water volumetric flow rate specified by the user (m3/s)
FRwater,reference is the design water flow rate divided by the reference water flow rate.
The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or
below) a setpoint. The setpoint temperature is defined by the field “Condenser Loop Temperature
Setpoint schedule or reference” for the CondenserLoop object. The model simulates the outlet water
temperature in four successive steps:
• The model first determines the tower outlet water temperature with the tower fan operating
at maximum speed. If the outlet water temperature is above the setpoint temperature, the
fan runs at maximum speed.
• If the outlet water temperature with maximum fan speed is below the setpoint temperature,
then the model next determines the impact of “free convection” (water flowing through tower
with fan off). If the exiting water temperature based on “free convection” is at or below the
setpoint, then the tower fan is not turned on.
• If the outlet water temperature remains above the setpoint after “free convection” is modeled,
then the tower fan is turned on at the minimum fan speed (minimum air flow rate ratio) to
reduce the leaving water temperature. If the outlet water temperature is below the setpoint
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1021
at minimum fan speed, the tower fan is cycled on and off to maintain the outlet water setpoint
temperature.
• If the outlet water temperature remains above the setpoint after minimum fan speed is mod-
eled, then the tower fan is turned on and the model determines the required air flow rate and
corresponding fan speed to meet the desired setpoint temperature.
For each simulation time step, the model first calculates the outlet water temperature with
the tower fan operating at maximum speed (FRair = 1.0). The calculated approach temperature
(using the correlations described above), inlet air wet-bulb temperature (weather data), and range
temperature are used to determine the tower outlet water temperature as follows:
Twater,outlet,fanMAX
= Twb,air + Tapproach
{FRair = 1.0}
= Twater,inlet + Trange
(16.37)
where:
Twater,outlet,fanMAX is the tower outlet water temperature at maximum fan speed (◦C)
Twb,air is the tower inlet air wet-bulb temperature (◦C)
Tapproach is the approach temperature at current operating conditions (◦C)
Trange is the range temperature at current operating conditions (◦C).
Note that the approach temperature correlation as described previously is a function of range
temperature, so the equations above must be solved iteratively to converge on a solution. If the
resulting outlet water temperature is above the desired setpoint temperature, then the fan runs at
maximum speed and does not cycle on/off (fan part-load ratio = FanPLR = 1.0 and FRair = 1.0).
If the outlet water temperature with maximum fan speed is below the setpoint temperature,
then the model next determines the impact of “free convection” (water flowing through tower with
fan off). In the free convection regime, the outlet water temperature is calculated using a fraction
of the water temperature difference through the tower when the fan is at its maximum speed. This
fraction is defined by the user (Fraction of Tower Capacity in Free Convection Regime).
Twater,outlet,fanOFF = Twater,inlet −[Fracfreeconv (Twater,inlet −Twater,outlet,fanMAX)]
(16.38)
where:
Twater,outlet,fanOFF is the tower outlet water temperature in free convection regime (◦C)
Twater,inlet is the tower inlet water temperature (◦C)
Fracfreeconv is the fraction of tower capacity in free convection regime (user specified).
If the outlet water temperature in the free convection regime is below the setpoint temperature,
the tower fan is not turned on and the fan part-load ratio is set equal to 0. In addition, the air
flow rate ratio through the tower is assumed to be equal to the fraction of tower capacity in the
free convection regime.
FanPLR = FanPLRfreeconv = 0.0
(16.39)
FRair = FRair,freeconv = Fracfreeconv
(16.40)
where:
1022
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
FanPLR is the fan part-load ratio
FanPLRfreeconv is the fan part-load ratio in free convection regime
FRair,freeconv is the air flow rate ratio in free convection regime.
If the outlet water temperature in the free convection regime is above the setpoint temperature,
then the fan is turned on at the minimum fan speed (minimum air flow rate ratio, FRair,min, entered
by the user) and the outlet water temperature is calculated as the inlet air wet-bulb temperature
plus the calculated approach temperature:
FRair = FRair,min
(16.41)
Twater,outlet,fanMIN = Twb,air + Tapproach
(16.42)
where:
Twater,outlet,FanMINis the outlet water temperature at minimum fan speed (◦C)
FRair,min is the air flow rate ratio at the minimum fan speed.
If the outlet water temperature at minimum fan speed is below the setpoint temperature, the
cooling tower fan cycles on and off at the minimum air flow rate ratio in order to meet the setpoint
temperature.
FanPLR =

Twater,outlet,fanOFF −Tsetpoint
Twater,outlet,fanOFF −Twater,outlet,fanMIN

(16.43)
where Tsetpoint is the outlet water setpoint temperature (◦C).
If the outlet water temperature at minimum fan speed is above the outlet water temperature
setpoint, then the cooling tower fan speed (FRair) is increased until the calculated approach tem-
perature produces the required outlet water temperature to meet the setpoint.
Tapproach = f (FRair)
(16.44)
Twater,outlet = Tsetpoint = Twb,air + Tapproach
(16.45)
FanPLR = 1.0 (i.e., fandoesnotcycleon/off)
(16.46)
16.1.2.4
Fan Power
When the cooling tower fan is operating, fan electric power is calculated based on the air flow rate
ratio required to meet the above conditions. If the user has entered a fan power curve object (cubic
curve), the output of that curve is multiplied by the design fan power. Otherwise, tower fan power
is assumed to be directly proportional to the cube of the air flow rate ratio. In either case, the fan
part-load ratio is applied to account for times when the tower fan cycles on/off to meet the setpoint
temperature. Fan energy consumption is calculated each simulation time step.
If FanPowerCurveObject is defined, then:
Pfan = (CurveOutput) (FanPLR) Pfan,design
(16.47)
Else:
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1023
Pfan = (Pfan,design) (FanPLR) (FRair)3
(16.48)
In addition:
Efan = (Pfan) (TimeStepSys) 3600
(16.49)
where:
FanPowerCurveObject is the name of fan power ratio as a function of air flow rate ratio curve
Pfan is the tower fan electric power (W)
Efan is the tower fan electric consumption (J)
CurveOutput is the output of FanPowerCurveObject evaluated at the operating air flow rate
ratio (FRair)
Pfan,design is the design fan power at design (maximum) air flow through the tower (W)
TimeStepSys is the HVAC system simulation time step (hr).
16.1.2.5
Tower Basin Heater
Calculations are also made to estimate the electric power input to the tower basin heater. A schedule
may be used to disable the basin heater during regular maintenance periods or other time periods
(e.g., during summer). If a schedule is not provided, the basin heater is assumed to be available the
entire simulation time period. The basin heater operates when it is scheduled on, the outdoor air
dry-bulb temperature is below the basin heater setpoint temperature, and the cooling tower is not
active (i.e., water is not flowing through the tower). The user is required to enter a basin heater
capacity (Watts per degree Kelvin) and a heater setpoint temperature (◦C) if they want to model
basin heater electric power.
P\_heater\_basin =0.0
IF (WaterNotFlowingThroughTower) THEN
IF (Scheduleheater\_basin is Defined) THEN
IF (CAPheater\_basin > 0 AND Scheduleheater\_basin = ON) THEN
P\_heater\_basin = MAX(0.0,CAP\_heater\_basin\*(T\_setpoint\_basin -T\_db\_outdoor))
ENDIF
ELSE
IF (CAPheater\_basin > 0) THEN
P\_heater\_basin = MAX(0.0,CAP\_heater\_basin\*(T\_setpoint\_basin -T\_db\_outdoor))
ENDIF
ENDIF
ENDIF
Eheater,basin = (Pheater,basin) (TimeStepSys) 3600
(16.50)
where:
Pheater,basin is the tower basin heater electric power (W)
Eheater,basin is the tower basin heater electric consumption (J)
Tsetpoint,basin is the basin heater setpoint temperature (◦C)
Tdb,outdoor is the outdoor air dry-bulb temperature (◦C)
CAPheater,basin is the basin heater capacity (W/K)
Scheduleheater,basin is the basin heater schedule (schedule value > 0 means ON).
1024
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.1.2.6
References
ASHRAE 1999. HVAC1 Toolkit: A Toolkit for Primary HVAC System Energy Calculations. At-
lanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Benton, D.J., Bowman, C.F., Hydeman, M., Miller, P. 2002.
An Improved Cooling Tower
Algorithm for the CoolToolsTM Simulation Model.
ASHRAE Transactions, Vol.
108, Part 1,
pp.760-768.
Bourdouxhe, J.P., M. Grodent, J. Lebrun and C. Silva.
1994.
Cooling tower model devel-
oped in a toolkit for primary HVAC system energy calculation: part 1. Proceedings of the fourth
international conference on system simulation in buildings, Liege (Belgium), December 5-7, 1994.
Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley
& Sons.
Merkel, F. 1925. Verduftungskuhlung. VDI Forschungarbeiten, No 275, Berlin.
Rosaler, Robert C. 1995. Standard Handbook of Plant Engineering, 2nd Ed. New York, NY:
McGraw-Hill, pp. 6-36-37.
Scheier, L. 2013. Personal communication.
York International Corporation,
2002.
“YORKcalcTM
Software,
Chiller-Plant Energy-
Estimating Program”, Form 160.00-SG2 (0502).
16.1.3
Cooling Towers with Multiple Cells
Many towers are constructed to be capable of being grouped together to achieve the desired capacity.
Thus, many cooling towers are assemblies of two or more individual cooling towers or “cells.” The
number of cells they have, e.g., an eight-cell tower, often refers to such towers.
For the operation of multi-cell towers, the first step is to determine the number of cells n, which
will be operating during the timestep using the calculation logic from DOE-2.1E.
The maximum and minimum flow rates per cell are determined according to the input fractions
(Minimum Water Flow Rate Fraction:kmin and Maximum Water Flow Rate Fraction: kmax) as
follows:
˙mw,min
=
˙mw,des
ntot
× kmin
˙mw,max
=
˙mw,des
ntot
× kmax
(16.51)
where ˙mw,des is the design water flow rate through the entire cooling tower.
Then, we determine the minimum and maximum number of cells that can operate with this
water flow rate:
nmin
= min

˙mw,tot
˙mw,max, ntot

nmax
= min

˙mw,tot
˙mw,min, ntot

(16.52)
where ntot is the total number of cells of the tower and ˙mw,tot is the water flow rate to the tower.
The number of cells operatingn is set accordingly:
If the Cell Control method is MinimalCell, n = nmin.
If the Cell Control method is MaximalCell, n = nmax.
Finally, the water mass flow rate per cell ( ˙mw) will be:
˙mw = ˙mw,tot
n
(16.53)
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1025
Then we simulate the performance of one cell with this flow rate per cell (calling the SimSim-
pleTower subroutine for single and two speed cooling tower objects). As we assume that each cell
is identical, the UA of one cell is calculated dividing the UA of the whole tower (obtained from the
input or from the auto sizing calculations). The air flow rate per cell is also equal to the one of the
whole tower divided by the number of cells operating:
UAcell = UAcell
ntot
(16.54)
˙mair,cell = ˙mair,tot
n
(16.55)
At the end, the total fan power of the tower operating with a certain number of cells is given
by:
FanPower = FanPowertot × n
ntot
(16.56)
If the cells operating do not meet the loads, we increase the number of cells if spare cells are
available and the water flow through each cell is within the user specified minimum and maximum
water flow rate fractions range. This is an iteration process.
16.1.4
Cooling Tower Makeup Water Usage
Makeup water use for all types of cooling towers is made up of three components: evaporation, drift,
and blowdown.
The first is the amount of water evaporated to reduce the water’s temperature
as it passes through the cooling tower. There are two methods that evaporation makeup water
can be modeled in EnergyPlus. The first method assumes that the tower outlet air conditions are
saturated (which may not always be the case for certain operating conditions). For this “Saturated
Exit” mode, the enthalpy of the tower’s outlet air is calculated as the inlet air enthalpy plus the
water side heat transfer divided by the air mass flow rate through the tower.
˙Qwater = ˙mwaterCp (Twater,inlet −Twater,outlet)
(16.57)
hsat air,outlet = hair,inlet +
˙Qwater
˙mair
!
(16.58)
where:
˙Qwater is the water-side heat transfer (W)
˙mwater is the mass flow rate of water through the tower (kg/s)
Cp is the specific heat of water (W/kg-K)
hsat air,outlet is the saturated outlet air enthalpy (J/kg)
hair,inlet is the inlet air enthalpy (J/kg)
˙mair is the mass flow rate of air through the tower (kg/s).
The saturation temperature and humidity ratio are then calculated for the tower’s outlet air.
Tsat air,outlet = PsyTsatFnHPb (hsat air,outlet, OutBaroPress)
(16.59)
ωsat air,outlet = PsyWFnTdbH (Tsat air,outlet, hsat air,outlet)
(16.60)
1026
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
Tsat air,outlet is the saturated outlet air temperature (◦C)
PsyTsatFnHPb is an EnergyPlus psychrometric function, returns saturation temperature given
enthalpy and barometric pressure
OutBaroPress is the outdoor barometric pressure (Pa)
ωsat air,outlet is the saturated outlet air humidity ratio (kgwater/kgdry air)
PsyWFnTdbH is an EnergyPlus psychrometric function, returns humidity ratio given dry-bulb
temperature and enthalpy.
The makeup water quantity required to replenish the water lost due to evaporation is then
calculated as the product of the air mass flow rate and the difference between the entering and
leaving air humidity ratio divided by the density of water.
˙Vevaporation,makeup = ˙mair (ωsat air,outlet −ωair,inlet)
ρwater
(16.61)
where:
˙Vevaporation,makeup is the makeup water usage due to evaporation (m3/s)
˙mair is the mass flow rate of air through tower (kg/s)
ωair,inlet is the humidity ratio of tower inlet air (kgwater/kgdry air)
ρwater is the density of water evaluated at the tower inlet air temperature (kg/m3).
The second method available for calculating water makeup for evaporation is for the user to
provide a value for a loss factor. The evaporation loss is then calculated as a fraction of the circu-
lating condenser water flow and varies with the temperature change in the condenser water.
The
value provided by the user is in units of percent-per-degree Kelvin. The evaporation rate will equal
this value times each degree Kelvin of temperature drop in the condenser water.
Typical values
are from 0.15 to 0.27 [percent/K]. The default is 0.2. The rate of water makeup for evaporation is
then calculated by multiplying this factor times the condenser water flow rate and the temperature
decrease in the condenser water flow rate. For evaporative fluid coolers, a numerical value of loss
factor can be entered in the same manner as for cooling towers. If this field is blank, an empirical
correlation will be used to calculate the value based on current outdoor dry bulb temperature and
relative humidity. The following correlation from Qureshi and Zubair (2007) is used to calculate
the loss factor:
Loss Factor = (113 −8.417ϕ + 1.6147tdb) ∗10−5
(16.62)
where ϕ is the relative humidity of inlet air and tdb is the dry-bulb temperature of inlet air.
Additional makeup water usage is modeled as a percentage of design water flow rate through
the tower to account for drift, and as a scheduled flow rate to model blowdown. Drift is water loss
due to the entrainment of small water droplets in the air stream passing through the tower. Drift
is defined by the model user as a percentage of the tower’s design water flow rate, and is assumed
to vary with tower air flow rate ratio as follows:
˙Vdrift,makeup = ˙mwater,design
PercentWatertoDrift
100.0

FRair
(16.63)
where:
˙Vdrift,makeup is the makeup water usage due to drift (m3/s)
˙mwater,design is the design (volumetric) water flow rate (m3/s)
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1027
PercentWatertoDrift is the percent of design water flow rate lost to drift at the tower design
air flow rate
FRair is the ratio of actual air flow rate to tower design air flow rate.
Blowdown is water flushed from the basin on a periodic basis to purge the concentration of
mineral scale or other contaminants. There are two ways that blowdown is calculated in Energy-
Plus. Blowdown water rates can be scheduled so that we have:.
If ScheduleBlowdown is defined, then:
˙Vblowdown,makeup = ScheduleV alueblowdown
(16.64)
Else:
˙Vblowdown,makeup = 0.0
(16.65)
where:
˙Vblowdown,makeup is the makeup water usage due to blowdown (m3/s)
ScheduleValueblowdown is the blowdown schedule value for the time step being simulated (m3/s).
The second (and default) way that blowdown can be calculated is to assume that blowdown
water is continually introduced at a rate that will provide a constant concentration ratio. As water
evaporates it leaves behind minerals and the like causing the concentration of water impurities to
be higher in the tower than in the makeup water. Acceptable concentration ratios are in the range
of 3 to 5 depending on the purity of the make up water.
Water lost as drift does not evaporate
and decrease the water needed for blowdown.
Using the “Concentration Ratio” method, the rate
of blowdown can be calculated using:
˙Vblowdown,makeup =
˙Vevaporation,makeup
Rconcentration −1 −˙Vdrift,makeup
(16.66)
where Rconcentration is the concentration ratio or the ratio of solids in the blowdown water to
solids in the makeup water.
The tower makeup water consumption (m3) for each simulation time step is calculated as the
sum of the individual components of makeup water usage multiplied by the simulation time step in
hours and the conversion for hours to seconds (3600 sec/hr). Makeup water usage is only calculated
when the cooling tower is active and water is flowing through the cooling tower.
Vwater, makeup =

˙Vevaporation,makeup + ˙Vdrift,makeup + ˙Vblowdown,makeup

· TimeStepSys · 3600 (16.67)
where Vwater,makeup is the tower makeup water consumption (m3).
16.1.4.1
References
Robert C. Rosaler. 1995. Standard Handbook of Plant Engineering, 2nd Ed. McGraw-Hill, New
York, NY, pp 6-36-37.
Quereshi, B.A. and S.M.Zubair. 2007. Prediction of evaporation losses in evaporative fluid
coolers, Applied Thermal Engineering 27 pp. 520-527
1028
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.1.5
One and Two Speed Fluid Coolers
16.1.5.1
Overview
The input objects FluidCooler:SingleSpeed and FluidCooler:TwoSpeed provide models for dry fluid
coolers. Fluid cooler’s performance is modeled using effectiveness-NTU relationships for cross flow
heat exchanger with both streams unmixed. The model can be used to simulate the performance of
both single speed and two speed mechanical-draft fluid coolers. For part-load operation, the model
assumes a simple linear interpolation between two steady-state regimes without accounting for any
cycling losses.
16.1.5.2
Model Description
The expression for fluid cooler effectiveness is as follows:
ε = 1 −exp



exp

−NTUCr
η

−1
Cr
η



(16.68)
where ε is the heat exchanger effectiveness and the following equations define terms important
to this equation:
Cr =
˙Cmin
˙Cmax
(16.69)
˙Ca = ˙macpa
(16.70)
˙Ca = ˙macpa
(16.71)
˙Cw = ˙mwcpw
(16.72)
˙Cmax = Max( ˙Ca, ˙Cw)
(16.73)
˙Cmax = Max( ˙Ca, ˙Cw)
(16.74)
˙Cmin = Min( ˙Ca, ˙Cw)
(16.75)
NTU = UA
˙Cmin
(16.76)
η = NTU (−0.22)
(16.77)
The first fluid is water and the second fluid is air entering the heat exchanger at temperature
Tdb,in and specific heat cpa. The heat exchanger is characterized by a single parameter, its overall
heat transfer coeﬀicient-area product UA.
When the user selects the nominal capacity method, the UA is calculated as follows:
16.1. COOLING TOWERS AND EVAPORATIVE FLUID COOLERS
1029
The model inputs (other than the UA) and the fluid cooler load that it must meet are specified
at design conditions. Then the fluid cooler model converges to a UA value, using the regulafalsi
method that will enable it to meet the design fluid cooler load given at the specified inputs.
16.1.5.3
Method for Calculating Steady-State Exiting Water Temperature
The objective of the fluid cooler model is to predict the exiting water temperature and the fan
power required to meet the exiting water setpoint temperature. The exiting water temperature is
calculated based on an energy balance that assumes that the energy absorbed by the air is equivalent
to the energy removed from the water. The procedure for calculating the steady-state, exiting air
dry-bulb temperature is outlined below.
With the overall heat transfer coeﬀicient-area product for the fluid cooler calculated by the
nominal capacity information entered by the user, the effectiveness of the heat exchanger is then
calculated as:
ε = 1 −exp



exp

−NTUCr
η

−1
Cr
η



(16.78)
The heat transfer rate is then calculated as follows:
˙Q = ε ˙Cmin(Tw,in −Tdb,in)
(16.79)
˙Q = ε ˙Cmin(Tw,in −Tdb,in)
(16.80)
Then the outlet air dry-bulb and outlet water temperature are calculated:
Tdb,out = Tdb,in +
˙Q
˙Ca
(16.81)
Tw,out = Tw,in −
˙Q
˙Cw
(16.82)
where:
Tw,in is the inlet water temperature (◦C)
Tw,out is the outlet water temperature (◦C)
Tdb,in is the dry-bulb temperature of the inlet air (◦C)
Tdb,out is the dry-bulb temperature of the outlet air (◦C).
16.1.5.4
Calculating the Actual Exiting Water Temperature and Fan Power
The previous section describes the methodology used for calculating the steady-state temperature
of the water leaving the fluid cooler.
This methodology is used to calculate the exiting water
temperature with the fluid cooler fans operating (including low and high fan speed for the two-
speed fluid cooler). The exiting water temperature calculations use the fluid flow rates (water and
air) and the Nominal capacity information entered by the user for each regime.
The fluid cooler model seeks to maintain the temperature of the water exiting the fluid cooler
at (or below) a setpoint. The setpoint schedule is defined by the field “Loop Temperature Set-
point Node or reference” for the CondenserLoop object.
1030
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The fluid cooler fans are turned on to reduce the exiting water temperature to the setpoint. The
model assumes that part-load operation is represented by a simple linear interpolation between two
steady-state regimes (e.g., Fluid cooler fans on for the entire simulation time step and fluid cooler
fans off for the entire simulation time step). Cyclic losses are not taken into account. If the outlet
water temperature is less than the set-point then the fraction of time for which the fluid cooler must
operate to meet the set-point is calculated by using the following equation:
ω =
Tset −Twout,off
Twout,on −Twout,off
(16.83)
where:
Tset is the exiting water setpoint temperature (◦C)
Twout,off is the exiting water temperature with all fluid cooler fans off (◦C)
Twout,on is the exiting water temperature with all fluid cooler fans on (◦C).
The average fan power for the simulation time step is calculated by multiplying ω by the steady-
state fan power specified by the user.
The calculation method for the two-speed fluid cooler is similar to that for the single-speed
fluid cooler example described above. The model first calculates the steady-state exiting water
temperature with the fluid cooler fans at low speed. If the exiting water temperature at low fan
speed is below the setpoint temperature, then the average fan power is calculated based on the
result of previous equation and the steady-state, low speed fan power specified by the user. If low-
speed fan operation is unable to reduce the exiting water temperature below the setpoint, then the
fluid cooler fans’ speed is increased to high speed and the steady-state exiting water temperature is
calculated. If this temperature is below the setpoint, then a modified version of previous equation
is used to calculate runtime at high fan speed:
ω =
Tset −Twout,low
Twout,high −Twout,low
(16.84)
where:
Tset is the exiting water setpoint temperature (◦C)
Twout,low is the exiting water temperature with fluid cooler fans at low speed (◦C)
Twout,high is the exiting water temperature with fluid cooler fans at high speed (◦C).
The average fan power for the simulation time step is calculated for the two-speed fluid cooler
as follows:
Pfan,avg = ω(Pfan,high) + (1 −ω) (Pfan,low)
(16.85)
16.2
Demand Controlled Ventilation
ASHRAE Standard 62.1, Ventilation for Acceptable Indoor Air Quality, contains provisions that
allow building ventilation systems to vary the amount of outdoor ventilation air delivered to occupied
zones based on feedback from sensors that monitor various indoor air contaminants (ASHRAE
2007). Although not a contaminant of concern in most buildings, carbon dioxide (CO2) levels can be
monitored as an indicator of building occupancy and the associated human bioeffluent concentration.
Demand controlled ventilation (DCV) is being increasingly used to modulate outdoor ventilation air
based on real-time occupancy (Emmerich and Persily 1997, Schell et al. 1998, Schell and Int-Hout
16.2. DEMAND CONTROLLED VENTILATION
1031
2001). Modulating the outdoor ventilation air while maintaining proper indoor air quality has the
potential for large energy savings compared to constant rate ventilation systems that are typically
designed to provide outdoor ventilation air based on maximum anticipated occupancy.
EnergyPlus can model DCV by the ventilation rate procedure (VRP) defined in ASHRAE
Standard 62.1-2007/2010 for single and multiple path systems, and the indoor air quality procedure
(IAQP) defined in Standard 62. The VRP first calculates the breathing-zone outdoor air flow rate
based on two components – the zone occupant component and the zone floor area component, then
it calculates the zone supply outdoor air flow rate considering the zone air distribution effectiveness
and secondary recirculation (for mult-path systems only), and finally calculates the system outdoor
air flow rate considering the zone diversity and system ventilation eﬀiciency. The user must include
the following five objects in their input data file in order to model DCV (using VRP or IAQP):
• AirLoopHVAC:OutdoorAirSystem to simulate the mixed air box of the air loop
• Controller:MechanicalVentilation with the DCV flag set to ‘Yes’ to determine the mini-
mum outdoor air flow rate to be provided by the mixed air box
• Controller:OutdoorAir to control the outside air flow rate introduced via the mixed air
box
• DesignSpecification:OutdoorAir to describe the outdoor air requirements for each zone
• DesignSpecification:ZoneAirDistribution to describe air distribution effectiveness and
secondary recirculation (for multi-path ventilation systems) for each zone
The outdoor air system (AirLoopHVAC:OutdoorAirSystem) is a subsystem of an AirLoopHVAC
which handles the mixed air portion of the primary air system: the system relief air, the outside
air inlet, and any components and controllers associated with the system relief air and outside air
streams. The inputs for this object are fully described in the EnergyPlus Input Output Reference.
Determining the outdoor air ventilation rate and introducing this ventilation via the mixed air box
are accomplished by the mechanical ventilation and outdoor air controller objects.
The VRP currently requires outdoor air ventilation rates to be determined based on the floor
area of each occupied zone plus the number of people in each zone. The number of people varies
based on the setting of the DCV flag in the Controller:MechanicalVentilation object. For using
occupancy at every time step, the DCV flag must be set to ‘Yes’. The outdoor air ventilation rate
can then be reset dynamically as operating conditions change (e.g., variations in occupancy). The
Controller:MechanicalVentilation object simplifies the procedure for calculating these outdoor air
ventilation requirements and resetting them based on varying occupancy levels. This is particularly
useful for large air distribution systems that serve a number of different zone types with varying
occupancy levels.
The IAQP (ASHRAE 2007) is a design procedure in which outdoor air intake and other system
design parameters are based on an analysis of contaminant sources, and contaminant concentration
targets. Although carbon dioxide is not considered as an indoor contaminant but is considered as
an indicator of indoor air quality in buildings, EnergyPlus uses IAQP to control carbon dioxide.
In addition, a generic contaminant may be introduced. The current IAQP in EnergyPlus allows
credit to be taken for controls that can be reliably demonstrated to result in indoor carbon dioxide
and generic contaminant concentrations equal to or lower that those achieved using the VRP. The
IAQP may also be used where the design is intended to attain specific target carbon dioxide and
generic contaminant levels.
1032
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.2.1
Ventilation Rate Procedure
16.2.1.1
Calculation of zone minimum outdoor air flow
For the i-th zone, first the breathing-zone outdoor air flow is calculated:
Vbz,i = Rp,i × Pi + Ra,i × Ai × SchedFraci
(16.86)
where:
Vbz,i is the breathing-zone outdoor air flow (m3/s)
Rp,i is the ventilation rate per person (m3/s-person)
Pi is the number of occupants for the zone
Ra,i is the ventilation rate per floor area (m3/s-m2)
Ai is the floor area of the zone (m2)
SchedFraci is the Outdoor Air Schedule value for the zone, if specified in the corresponding
DesignSpecification:OutdoorAir object (defaults to 1.0)
i is the index of the zone or zone list.
Next, the i-th zone outdoor air flow is calculated:
Voz,i = Vbz,i/Ei
(16.87)
Where:
Voz,i is the zone outdoor air flow (m3/s)
Ei is the zone air distribution effectiveness, see following figure for ASHRAE recommended
values.
16.2.1.2
Calculation of system minimum outdoor air flow
Occupant diversity, D, is the expected peak system population, Ps, divided by the sum of the design
zone population for all the zones attached to the air system, Pzsum. In EnergyPlus, D, Ps, and
Pzsum are determined by a side calculation, in the routine DetermineSystemPopulationDiversity.
This routine loops over each airloop in the model and processes the People descriptions in each
zone attached to a given airloop. The design level is summed and includes zone multipliers. The
concurrent system peak population is calculated by stepping through a full year of zone timesteps
and multiplying the people schedules (input field Number of People Schedule Name) to the design
level and summing up a total people concurrent at each timestep. The largest value for the total
concurrent people on a system is used for Pzsum. For single zone air systems, D is forced to be 1.0
because there is no diversity that could come from serving multiple zones.
For single zone systems, the system outdoor air flow:
Vot = Voz
(16.88)
For 100% outdoor air multi-zone systems, the system outdoor air flow:
Vot =
allzones
X
i=1
Voz,i
(16.89)
For non 100% outdoor air multi-zone systems, the system outdoor air flow:
16.2. DEMAND CONTROLLED VENTILATION
1033
Figure 16.2: Zone Air Distribution Effectiveness Typical Values (Source: ASHRAE Standard 62.1-
2010)
1034
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Vot = Vou/Ev
(16.90)
For non 100% outdoor air multi-zone systems, and when the “Standard62.1VentilationRateProcedureWithL
option is used, the system outdoor air flow:
Vot = min(Votdesign, Vou/Ev)
(16.91)
The “Standard62.1VentilationRateProcedureWithLimit” option should be used when the system
outdoor air intake must stay at or below the design minimum outdoor air flow rate. This option can
be used to meet the “Multiple-Zone VAV System Ventilation Optimization Control” requirements
in ASHRAE Standards 90.1-2010 (and onwards) as well as the “Outdoor Airflow Set Point for
ASHRAE Standard 62.1-2016 Ventilation” in Section 5.16.3.1 in the ASHRAE Guideline 36-2018.
where:
Vou is the uncorrected system outdoor air flow (m3/s)
Vou =
allzones
X
i=1
(Rp,i × Pi × SchedFraci) +
allzones
X
i=1
(Ra,i × Ai × SchedFraci)
(16.92)
Xs is the uncorrected system outdoor air fraction
Xs = Vou/Vps
(16.93)
Vps is the system supply air flow (m3/s)
Zd,i is the zone outdoor air fraction
Zd,i = Voz,i/Vdz,i
(16.94)
Vdz,i is the zone supply air flow (m3/s)
Ev is the system ventilation eﬀiciency, determined as the minimum of the zone ventilation
eﬀiciency among all ventilation zones served by the air handler
Ev is the minimum of (Evz)
Evz is the zone ventilation eﬀiciency, determined differently for single-path and multi-path sys-
tems.
For single-path systems:
Evz = 1 + Xs −Zd,i
(16.95)
For multi-path systems:
Evz = (Fa + Xs·Fb −Zd,i·Ep·Fc)/Fa
(16.96)
where system air fractions Fa, Fb, and Fc are determined as follows:
Fa = Ep + (1 −Ep)·Er
(16.97)
Fb = Ep
(16.98)
Fc = 1 −(1 −Ez)·(1 −Er)·(1 −Ep)
(16.99)
16.2. DEMAND CONTROLLED VENTILATION
1035
where:
Ep is the zone primary air fraction. For dual-fan dual-duct systems, the zone primary air is the
air from the cold duct. This can be expressed as: Ep = Vpz/Vdz,i
Er is the zone secondary recirculation fraction.
Single-path systems are special cases of multi-path systems where Er = 0, Ep = 1, Fa = Fb =
Fc = 1.0
The zone secondary recirculation fraction Er is determined by the designer based on system
configuration. For plenum return systems with secondary recirculation (e.g., fan-powered VAV with
plenum return) Er is usually less than 1.0, although values may range from 0.1 to 1.2 depending
upon the location of the ventilation zone relative to other zones and the air handler. For ducted
return systems with secondary recirculation (e.g., fan-powered VAV with ducted return), Er is
typically 0.0, while for those with system-level recirculation (e.g, dual-fan dual-duct systems with
ducted return) Er is typically 1.0. For other system types, Er is typically 0.75.
The program then calculates the minimum outdoor air flow fraction based on the information
provided in the object Controller:MechanicalVentilation and the maximum branch air flow rate as
follows:
MechV entOutsideAirMinFrac = Votρstd/ ˙mmaxbranch
(16.100)
where MechVentOutsideAirMinFrac is the outdoor air minimum fraction based on all zones
specified in the Controller:MechanicalVentilation object.
Controller:OutdoorAir controls the amount of outdoor ventilation air introduced via the mixed
air box based on several user inputs. The user can define the minimum outdoor air flow rate as a
percentage of the system’s supply air flow rate (e.g., for a variable-air volume system) or a fixed
minimum outdoor air flow rate (not as a percentage but a fixed value) (field MinimumLimit). DCV,
using the Controller:MechanicalVentilation object in conjunction with the Controller:OutdoorAir
object, allows a third option for setting the minimum outdoor air flow. Economizer operation can
also be specified to increase the outdoor air flow above the minimum flow rate to provide free cooling
when conditions permit (Controller:OutdoorAir, field Economizer Control Type).
EnergyPlus uses the largest outdoor air flow rate calculated by the various methods described
above when modeling system performance (as long this rate doesn’t exceed the maximum flow rate
specified for the main air loop branch or for the outdoor air controller itself).
The method used to calculate the outdoor ventilation air flow rate for each system simulation
time step is described in more detail below. The figure below schematically illustrates air flow paths
used in the calculation of outdoor air flow rate.
The minimum outdoor air flow rate is first calculated based on the minimum outdoor air flow
rate and the minimum outdoor air schedule value as defined by the user inputs for the object
Controller:OutdoorAir:
˙mminOA = ˙VminOA · MinOAScheduleV alue · ρstd
(16.101)
where:
˙mminOA is the minimum outdoor air flow rate for this time step (kg/s)
˙VminOA is the minimum outdoor air flow rate defined in Controller:OutdoorAir (m3/s)
MinOAScheduleValue is the minimum outdoor air schedule value defined by the schedule iden-
tified in Controller:OutdoorAir
1036
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.3: Demand Control Ventilation – Air Flow Paths
ρstd is the standard air density (1.204 kg/m3) adjusted for the local barometric pressure (standard
barometric pressure corrected for altitude, ASHRAE 1997 HOF pg. 6.1).
The outdoor air minimum fraction is then calculated as the ratio of the minimum outdoor air
flow rate calculated above to the maximum air flow rate defined in the Branch statement for the
main air loop (converted to mass flow rate).
OutAirMinFrac =
˙mminOA
˙mmax,branch
(16.102)
where ˙mminOA is the maximum branch air volume flow rate times ρstd (kg/s).
The program then calculates the minimum outdoor air flow fraction (MechVentOut-
sideAirMinFrac) according to the VRP based on the information provided in the object
Controller:MechanicalVentilation and the maximum branch air flow rate.
The algorithm then uses the larger of these outdoor air minimum fractions in subsequent calcu-
lations, and also makes sure that the resulting fraction is between 0 and 1.
OutAirMinFrac = MAX (OutAirMinFrac, MechV entOutsideAirMinFrac)
(16.103)
OutAirMinFrac = MIN (MAX (OutAirMinFrac, 0.0) , 1.0)
(16.104)
The algorithm goes on to determine if economizer operation is possible based on the user inputs
and the current conditions of the outdoor air and return air.
If conditions permit economizer
operation, the outdoor air flow fraction is increased beyond the minimum fraction to meet the mixed
air setpoint temperature (setpoint temperature assigned to the node defined in field “Control\_Node”
of Controller:OutdoorAir).
OAFrac = MAX(OutAirMinFrac, EconomizerOAFrac)
(16.105)
The mass flow rate of outdoor air is then calculated based on the outdoor air fraction determined
above and the mixed (supply) air mass flow rate:
16.2. DEMAND CONTROLLED VENTILATION
1037
˙mOA = OAFrac ∗˙mMixedAir
(16.106)
where:
˙mOA is the mass flow rate of outdoor air (kg/s)
OAFrac is the fraction of outdoor air in the mixed (supply) air stream
˙mMixedAir is the mass flow rate of the mixture of return air and outdoor ventilation air (kg/s).
The algorithm checks to make sure the calculated outdoor air mass flow rate is greater than or
equal to the air flow rate being exhausted.
˙mOA = MAX ( ˙mOA, ˙mExhaustAir)
(16.107)
If a fixed minimum outdoor air flow rate is specified (field Minimum Limit Type in Con-
troller:OutdoorAir) for a continuous air flow system, the program makes sure that the outdoor
air mass flow rate is greater than or equal to the minimum outdoor air flow rate specified by the
user.
˙mOA = MAX ( ˙mOA, ˙mmin OA)
(16.108)
The outdoor air mass flow rate should be less than or equal to the mixed (supply) air flow rate,
and the outdoor air flow rate is reset if necessary.
˙mOA = MIN ( ˙mOA, ˙mMixedAir)
(16.109)
The outdoor air mass flow rate should also be less than or equal to the maximum outdoor air
flow rate specified by the user, and the outdoor air flow rate is reset if necessary.
˙mOA = MIN ( ˙mOA, ˙mMaxOA)
(16.110)
where ˙mMaxOA is the maximum outdoor air mass flow rate which is equal to the maximum
outdoor air volume flow rate from Controller:OutdoorAir times ρstd (kg/s).
Finally, the relief air flow rate is calculated as the difference between the outside and exhaust
air mass flow rates.
˙mReliefAir = MAX ( ˙mOA −˙mExhaustAir, 0.0)
(16.111)
16.2.2
Indoor Air Quality Procedure
Like VRP, the user must include the following three objects in their input data file in order to model
CO2-based DCV with IAQP:
• AirLoopHVAC:OutdoorAirSystem to simulate the mixed air box of the air loop
• Controller:MechanicalVentilation to determine the minimum outside air flow rate to be
provided by the mixed air box
• Controller:OutdoorAir to control the outside air flow rate introduced via the mixed air
box
1038
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The outdoor air mass flow rate provided by the air loop is calculated as below:
˙mOA =
N
X
i
˙mOA,z,i × SchedFraci
(16.112)
where:
˙mOA,z,i is the outdoor air mass flow rate for the ith zone as calculated according to section
Carbon Dioxide Prediction located elsewhere in this document.
SchedFraci is the Outdoor Air Schedule value for the zone, if specified in the corresponding
DesignSpecification:OutdoorAir object (defaults to 1.0)
N is the number of zones served by the air loop, which is provided in the input for a Con-
troller:MechanicalVentilation object.
16.2.3
Proportional Control
The control has three choices: ProportionalControlBasedOnOccupancySchedule, ProportionalCon-
trolBasedOnDesignOccupancy, and ProportionalControlBasedOnDesignOARate. The difference is
occupancy level in the first two choices. The former uses real time occupancy, while the latter uses
design occupancy level. The third choice is used to calculate the outdoor airflow rate based on de-
sign outdoor air flow rate, specified in the DesignSpecification:OutdoorAir object. Like Ventilation
Rate Procedure and the Indoor Air Quality Procedure, the following three objects must be included
in the input data file in order to model CO2-based DCV with Proportional Control:
• AirLoopHVAC:OutdoorAirSystem to simulate the mixed air box of the air loop
• Controller:MechanicalVentilation to determine the minimum outside air flow rate to be
provided by the mixed air box
• Controller:OutdoorAir to control the outside air flow rate introduced via the mixed air
box
For the i-th zone, the outdoor air mass flow rate provided by the air loop is calculated as below:
1. The required intake flow of outdoor air for the design zone population, Pz,i
Vot−design,i = (Rp,i.Pz,i × SchedFraci) + (Ra,i.Az,i × SchedFraci)
Ei
(16.113)
If ProportionalControlBasedOnDesignOARate is specified, the required intake flow rate will be
revised as:
Vot−design,i = DesignOutdoorAirFlowRatei
Ei
(16.114)
The Design Outdoor Air Flow Rate is determined in the DesignSpecification:OutdoorAir object.
2. The required intake flow of outdoor air when the zone is unoccupied i.e. Pz,i = 0
16.2. DEMAND CONTROLLED VENTILATION
1039
Vot−min,i = (Ra,i.Az,i × SchedFraci)
Ei
(16.115)
If ProportionalControlBasedOnDesignOARate is specified, the required intake flow rate will be
revised as:
Vot−min,i = DesignOutdoorAirFlowRatei × SchedPropMini
Ei
(16.116)
3. The target indoor CO2 concentration at Vot−design,i
Cs−design,i = Co +
N
(Vot−design,i/Pz,i)
(16.117)
When the field of Maximum Carbon Dioxide Concentration Schedule Name is entered, the
schedule value is used for Cs−design,i instead of the calculated value.
4. The target indoor CO2 concentration at Vot−min is either a user input in the object ZoneCon-
trol:ContaminantController or equal to the outdoor CO2 concentration. The default is outdoor
CO2 concentration.
Cs−min,i = Co
(16.118)
When the indoor CO2 concentration equals Cs−design,i, Vot should equal Vot−design,i. When the
indoor CO2 concentration equals Cs−min,i, Vot should equal Vot−min,i. When the indoor CO2 con-
centration is between Cs−min,i and Cs−design,i, a controller should adjust outdoor air intake flow Vot
proportionally between Vot−min,i and Vot−design,i:
Vot,i = Vot−min,i + (Vot−design,i −Vot−min,i) (Cs−actual,i −Cs−min,i)
(Cs−design,i −Cs−min,i)
(16.119)
where:
Rp,i is the required outdoor air flow rate per person ((m3/s)/person)
Ra,i is the required outdoor air flow rate per unit area ((m3/s)/m2)
Pz,i is the design zone population (number of people)
SchedFraci is the outdoor Air Schedule value for the zone, if specified in the corresponding
DesignSpecification:OutdoorAir object (defaults to 1.0)
SchedPropMini is the Proportional Control Minimum Outdoor Air Flow Rate Schedule value
for the zone, if specified in the corresponding DesignSpecification:OutdoorAir object (defaults to
1.0). When ProportionalControlBasedOnDesignOccupancy is specified, number of people is equal
to the design occupancy times the current schedule value. When ProportionalControlBasedOnDe-
signOccupancy is specified, the number of people equals the design occupancy.
Az,i is the zone floor area (m2)
Ei is the zone air distribution effectiveness
N is the CO2 generation rate specified in the People object ((m3/s)/person)
Co is the CO2 concentration in the outdoor air (ppm)
Cs−design,i is the CO2 concentration in the space for the design conditions (ppm)
1040
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Cs−min,i is the minimum CO2 concentration in the space (ppm)
Cs−actual,i is the actual CO2 concentration in the space (ppm)
Vot−design,i is the required intake of outdoor air flow rate at Cs−design (m3/s)
Vot−min,i is the required intake of outdoor air flow rate at Cs−min (m3/s)
Vot,i is the required intake of outdoor air flow rate at Cs−actual (m3/s)
Except for Cs−min,i above, all other variables are already available in EnergyPlus (See Engineer-
ing Reference for “Ventilation Rate Procedure” above for further details). Cs−min can be specified
in the ZoneControl:ContaminantController object as a schedule. If Cs−min is not specified in the
ZoneControl:ContaminantController object, then outdoor air CO2 concentration will be used as
the minimum. In order for “ProportionalControl” to be active, the following conditions must be
met, otherwise default “VentilationProcedure” will be modeled and a warning will be issued during
runtime:
1. “Carbon Dioxide Control Availability Schedule Name” input field in the ZoneCon-
trol:ContaminantController object must be greater than zero.
2. CO2 gain from people in the zone must be greater than zero.
3. “Outdoor air flow per person” and “Outdoor air flow per zone floor area” in the corresponding
“DesignSpecification:OutdoorAir” object must be greater than zero.
16.2.4
Simplified Procedure
16.2.4.1
System Ventilation Eﬀiciency
The Simplified Procedure (SP) introduced in ASHRAE Standard 62.1-2019 provides an alternative
way to determine the ventilation eﬀiciency of a system (Ev). The eﬀiciency is calculated using
equation 16.120 when the occupant diversity, D, is less than 0.6 and equation 16.121 otherwise. Ev
is then used in the same manner as in the VRP to determine the system design outdoor air intake.
Ev = 0.88D + 0.22 for D < 0.60
(16.120)
Ev = 0.75 for D ≥0.60
(16.121)
16.2.4.2
Zone Minimum Air Flow
When set to autosize, the minimum (primary) air flow (or fraction) for these terminals will be
calculated using equation 16.122:
AirTerminal:SingleDuct:VAV:NoReheat (Constant Minimum
Air Flow Fraction or Fixed Minimum Air Flow Fraction), AirTerminal:SingleDuct:VAV:Reheat
(Constant Minimum Air Flow Fraction or Fixed Minimum Air Flow Fraction), AirTermi-
nal:SingleDuct:SeriesPIU:Reheat, AirTerminal:SingleDuct:ParallelPIU:Reheat.
Vpzmin = 1.5 ∗Voz
(16.122)
16.3. EVAPORATIVE COOLERS
1041
16.2.5
References
ASHRAE. 2007. ANSI/ASHRAE Standard 62.1-2007, Ventilation for acceptable indoor air quality.
Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2010.
ANSI/ASHRAE Standard 62.1-2010, Ventilation for acceptable indoor air
quality. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2019.
ANSI/ASHRAE Standard 62.1-2019, Ventilation for acceptable indoor air
quality. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2018.
ASHRAE Guideline 36-2018, High-performance sequences of operation for
HVAC systems. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engi-
neers, Inc.
Emmerich, S.J. and A.K. Persily. 1997. Literature review on CO2-based demand-controlled
ventilation. ASHRAE Transactions 103(2):229-243.
Schell, M.B., S.C. Turner, R.O. Shim.
1998.
Application of CO2-based demand controlled
ventilation using ASHRAE Standard 62-1989. ASHRAE Transactions 104(2):1213-1225.
Schell, M. and D. Int-Hout. 2001. Demand control ventilation using CO2. ASHRAE Journal,
February.
16.3
Evaporative Coolers
This section describes the evaporative coolers models for HVAC in EnergyPlus.
16.3.1
Direct Evaporative Cooler
The input object EvaporativeCooler:Direct:CelDekPad provides a model of a direct stage evapora-
tive cooler, shown in the figure below, that consists of a rigid media evaporative pad, with water
recirculated from a reservoir.
The water is pumped from the reservoir to a water distribution
header, for water feed by gravity from above the media. The evaporative pad provides the area for
the adiabatic saturation of the air.
While the process provides a lower dry-bulb temperature, the
moisture content of the leaving air is higher than the entering condition. The direct stage is used
for comfort cooling in a building where adding humidity to the air can be tolerated.
The thermodynamic process is a simultaneous heat and mass transfer, or adiabatic cooling, and
follows a constant enthalpy line on the psychrometric chart; it is shown in the figure below as a
process from A to B. Since the deviation of the constant wet-bulb line and the constant enthalpy
line is small, it is assumed that the wet-bulb temperature is constant across the direct evaporative
stage.
If the direct evaporative process were 100% eﬀicient, the leaving dry-bulb temperature would
equal the entering wet-bulb temperature.
The eﬀiciency of the direct evaporative process is less
than 100% and by defining saturation eﬀiciency (εse) for the direct stage or evaporative pad, the
leaving dry-bulb temperature can be expressed by the following equation.
Tdbsupout −Tdbsupin = εse · (Todb −Towb)
(16.123)
16.3.1.1
Saturation Eﬀiciency
Since the evaporative process is not 100% eﬀicient the saturation eﬀiciency is defined by.
1042
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.4: Direct Stage Evaporative Cooler
16.3. EVAPORATIVE COOLERS
1043
Figure 16.5: Psychrometric Chart – Constant Enthalpy
1044
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
εse = Tdbsupin −Tdbsupout
Todb −Towb
(16.124)
The saturation eﬀiciency is determined from manufacturer’s data, and the least squares curve
fit is discussed in Curve Fitting Evaporative Media section.
Using the saturation eﬀiciency (εse) for the direct stage evaporative pad, the leaving dry-bulb
temperature can be determined directly. The evaporative process approximately follows a constant
wet-bulb line.
Therefore, with the leaving dry-bulb temperature and assuming adiabatic heat
transfer across the direct stage, the outlet conditions for the direct stage are known.
The saturation eﬀiciency of the direct evaporative cooler is a function of the pad geometry
and airflow rate.
The pad geometry is constant throughout the simulation, but the airflow rate
can change from hour to hour when the evaporative cooler is used with an air economizer.
The
saturation eﬀiciency would then be determined from the flow for that hour with the geometry
of the direct evaporative cooler.
This gives the dry-bulb temperature leaving the evaporative
cooler.
Assuming adiabatic heat transfer across the direct stage, the evaporative process follows
the constant wet-bulb line or the constant enthalpy line on the psychrometric chart, therefore the
wet-bulb temperature is constant from inlet to outlet.
Some things that can cause departure from the ideal adiabatic saturation process in the direct
evaporative cooler are:
• makeup water entering the sump,
• friction from water re-circulation,
• heat transfer from surroundings,
• solar radiation (sun upon a cooler).
Thus, adiabatic saturation in evaporative cooling is only an approximation, however the adia-
batic saturation assumption in the rigid-media cooler is good, since the water recirculates rapidly
and approximates the wet-bulb temperature at steady state operation.
16.3.1.2
Curve Fitting Evaporative Media
The saturation eﬀiciency is usually reported as a function of airflow, pad face velocity, and pad
thickness.
The Figure below shows a typical graph of manufacturer’s data for the saturation
eﬀiciency.
A multi-variate least squares curve fit of the data was used to generate saturation
eﬀiciency functions for the evaporative models that use the CelDek rigid media pad.
The curve fit for saturation eﬀiciency was obtained using the functions listed below. The model
uses the air velocity (Airvel) through the pad and the depth of the media (Depth). The least squares
routine produced the following model that is used for the evaporative cooling rigid media pad. The
least squares routine produced an eleven-term multi-variate fit using a third order quadratic.
εse =
0.792714 + 0.958569(Depth) −0.25193(Airvel) −1.03215(Depth2)
+0.0262659 (Airvel2) + 0.914869(Depth ∗Airvel)
−1.48241(Airvel ∗Depth2) −0.018992(Airvel3 ∗Depth)
+1.13137(Depth3 ∗Airvel) + 0.0327622 (Airvel3 ∗Depth2)
−0.145384(Depth3 ∗Airvel2)
(16.125)
16.3. EVAPORATIVE COOLERS
1045
Figure 16.6: Graph of Saturation Eﬀiciency
where Airvel is in meters per second and Depth is in meters. This curve fit is used for the rigid
media in the EvapCooler:Direct:CelDekPad and EvapCooler:InDirect:CelDekPad.
16.3.2
Dry Coil Indirect Evaporative Cooler
The input object EvaporativeCooler:Indirect:CelDekPad provides a model of a dry coil indirect
evaporative cooler, shown in the figure below, that has a rigid media pad, similar to the direct
evaporative stage, where the adiabatic cooling takes place.
The secondary air leaves the rigid
media pad and enters an air-to-air heat exchanger where it cools the supply air flowing through
the heat exchanger tubes.
The moist secondary air is then exhausted to the environment.
The
secondary air stream has its own fan and includes consists of a rigid media evaporative pad, with
water recirculated from a reservoir. The water is pumped from the reservoir to a water distribution
header, for water feed by gravity from above the media. The evaporative pad provides the area for
the adiabatic saturation of the air.
The process that the secondary air goes through, A to C to D, is shown by the dashed lines
in the following figure. Process A to C is adiabatic cooling in the rigid media pad. Then the air
enters the shell side of the heat exchanger and is sensibly heated from C to D by the warm supply
air passing through the tube side.
The advantage of the dry coil heat exchanger is that the heat exchanger does not have the
evaporation taking place on the outside of the tubes, thus no mineral deposits are left on the heat
exchange surface to reduce the eﬀiciency of the heat exchanger. The rigid media pads are designed
to flush the mineral deposits to the sump, so the saturation eﬀiciency of the pad stays relatively
constant.
The following equations are used to determine the dry-bulb temperature leaving the evaporative
1046
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.7: Evaporative Cooler – Indirect Dry Coil
Figure 16.8: Secondary Air Process – Indirect Dry Coil Evap Cooler
16.3. EVAPORATIVE COOLERS
1047
media, given pad geometry and secondary airflow information.
The heat transfer in the heat
exchanger can be determined with the effectiveness of the heat exchanger according.
Tdb,sup,out = Tdb,sup,in −εse ∗(Todb −Towb)
(16.126)
QHx = εHx ∗Min(CFMsec, CFMsupply) ∗ρair ∗cp,air ∗(Todb −Tdb,sec,out)
(16.127)
After the heat transfer for the heat exchanger has been determined, an energy balance is done on
the supply airside to determine the dry-bulb temperature leaving the indirect evaporative cooler.
This assumes all the energy for is provided by the primary air stream so the effectiveness value
includes the air-to-air effectiveness of the heat exchanger.
Tdb,sup,out = Tdb,sup,in −
QHx
ρair ∗cp,air ∗CFMsupply
(16.128)
The wet-bulb temperature is determined from psychrometric routines using the leaving dry-
bulb temperature, humidity ratio, and barometric pressure, since humidity ratio is constant for the
supply air across the indirect stage.
The effectiveness of the heat exchanger is determined from a
parameter estimation using manufacturer’s performance data. For the indirect evaporative cooler
it was found that a value of 0.67 represented reasonable default effectiveness.
16.3.3
Wet Coil Indirect Evaporative Cooler
The input object EvaporativeCooler:Indirect:WetCoil provides a model for a wetted coil evaporative
cooler, shown in the figure below, that has water sprayed directly on the tubes of the heat exchanger
where latent cooling takes place. The vaporization of the water on the outside of the heat exchanger
tubes allows the simultaneous heat and mass transfer which removes heat from the supply air on
the tube side.
Then the moist secondary air is exhausted.
The secondary air stream has its own
fan.
The process that the secondary air goes through, A to C on the following figure, is a path of
simultaneous heat and mass transfer, but it does not follow a line of constant enthalpy as in the
direct stage. The process is not adiabatic due to the heat gain from the supply air flowing through
the tubes of the heat exchanger.
The wet coil heat exchanger can have a higher stage eﬀiciency than the dry coil due to a higher
heat transfer rate on the outside of the heat exchanger tubes.
Over the operating lifetime of
the heat exchanger, the vaporization taking place on the heat exchange surface can leave mineral
deposits that will decrease the effectiveness of the heat exchanger.
16.3.3.1
Eﬀiciencies of the Indirect Stage
In an indirect stage of an evaporative cooler, the secondary or wet side air stream acts as a heat sink
for the supply air.
The eﬀiciency of the indirect stage is given as the effectiveness of the sensible
heat exchange, εHx, and the saturation eﬀiciency on the wet streamside, εse.
These are expressed
as:
εHx =
q
qmax
= Csup(Tsup,in −Tsup,out)
Cmin(Tsec,in −Tsec,out)
(16.129)
1048
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.9: Wet Coil Indirect Evaporative Cooler
Figure 16.10: Secondary Air Process – Indirect Wet Coil Evaporative Cooler
16.3. EVAPORATIVE COOLERS
1049
εse = Tdbsecin −Tdbsecout
Todb −Towb
(16.130)
where Tdb,sup,in = Tdb,sec,in for the indirect cooler.
The maximum heat transfer possible would
be obtained if the supply stream was cooled all the way to the wet-bulb temperature.
So the
eﬀiciency of the indirect evaporative cooler is defined by:
εind = (Tdb,sup,in −Tdb,sup,out)
(Todb −Towb)
(16.131)
Using the combination of the effectiveness and saturation eﬀiciency, the total eﬀiciency of the
indirect stage can be expressed by:
εind = εHxεse
Csup
Cmin
(16.132)
In many cases, Csup = Cmin and the eﬀiciency of the indirect stage reduces to:
εind = εHxεse
(16.133)
An intuitive model determining the performance of the wet coil indirect model was devel-
oped.
This model can be used for all indirect models by curve fitting data from the evaporative
cooler of interest. The model development starts with the total eﬀiciency of the indirect evaporative
cooler:
εind = (Tdbsupin −Tdbsupout)
(Todb −Towb)
(16.134)
Solving for Tdb,sup,out gives the leaving conditions of the supply air at a constant humidity ratio:
Tdb,sup,out = Tdb,sup,in −ε ∗(Todb −Towb)
(16.135)
A form for the eﬀiciency of the indirect stage was devised using a maximum eﬀiciency with a
coeﬀicient to reduce the eﬀiciency depending on the ratio of the airflows.
εind = εmax −C1 ∗CFMsup
CFMsec
(16.136)
where C1 is the “Flow Eﬀiciency Ratio” and is determined from performance data.
A check of limits will verify that it makes physical sense.
As the magnitude of the secondary
flow increases, the second term of equation above becomes smaller. This would make the eﬀiciency
tend to go to the maximum eﬀiciency.
Physically this would be true since the convective terms
for heat and mass transfer would increase on the outside of the tube with the additional mass
flow rate.
Similarly, if the supply air flow goes to zero with a constant secondary air flow, the
second term of the equation above again becomes small, and the overall eﬀiciency of the stage
would approach the maximum. The constant C1 tells how quickly the eﬀiciency of the stage would
decrease with a mismatch of the supply and secondary flows.
The maximum eﬀiciency of the stage is a combination of the eﬀiciency due to the simultaneous
heat and mass transfer on the outside of the tube and the eﬀiciency of the heat exchanger.
This
value can be higher than the dry coil overall eﬀiciency since the convective coeﬀicients on the outside
of the tube are larger.
For example, a least squares fit for the maximum eﬀiciency showed this
1050
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
value was approximately 0.8 compared to the dry coil indirect value of approximately 0.65 (0.67 \*
0.97).
(The maximum eﬀiciency for the dry coil indirect was determined at the condition where
flow through the evaporative pad in the secondary air stream approached zero, for a 12-inch thick
pad.)
It should be noted again that over the operating life of the wet coil heat exchanger, the
mineral deposits that are left can decrease the effectiveness of the heat exchanger unless appropriate
maintenance has taken place. Therefore, if modeling an older system, the manufacturer’s data may
no longer describe the equipment effectiveness.
16.3.4
Two Stage Direct/Indirect Evaporative Cooler
A two stage cooler can be modeled by combining either a wet coil or the dry coil indirect evaporative
cooler staged with a direct evaporative cooler. The figure below shows a dry coil indirect evaporative
cooler with a direct evaporative cooler. This configuration is mainly used for total comfort cooling
for a building and would not normally be used as a pre-cooler for a refrigeration coil, since the
direct stage would increase the latent load on a refrigeration coil.
Figure 16.11: Two Stage Evaporative Cooler
The thermodynamic process for the supply air is shown below, going from A to B to C. The
process from A to B is sensible cooling in the indirect stage. The process from B to C is simultaneous
heat and mass transfer following a constant enthalpy line.
The air leaving the final stage has a
lower dry-bulb and wet-bulb temperature, and an increase in moisture from the direct stage.
Two stage evaporative coolers can be accomplished by putting the EvaporativeCooler:Direct:Cel-
DekPad, EvaporativeCooler:Indirect:CelDekPad, EvaporativeCooler:Indirect:WetCoil in series in
any combination the user desires in the supply air loop.
16.3.5
Indirect Evaporative Cooler Special Research Model
This section summarizes the model implemented in the component EvaporativeCooler:Indirect:Re-
searchSpecial. Examples of this evaporative cooler are shown in the following figures, without and
with a relief valve. This model differs from the other indirect evaporative coolers in that, under part
16.3. EVAPORATIVE COOLERS
1051
Figure 16.12: Thermodynamic Process for Supply Air Through Two Stage Evaporative Cooler
1052
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
load conditions, it can modulate so that the air leaving the cooler just meets a drybulb temperature
setpoint.
The indirect research special evaporative cooler (IEC) machine provides improved modeling
features needed for data center and other hybrid cooling applications. The new model includes
performance curves for variable effectiveness, fan power, and pump power. It is intended to be able
to model IEC machines that have 1) variable speed secondary fans, 2) variable speed pumps for
water recirculation and spraying, and 3) ability to operate in a dry mode. Such IEC machines can
modulate the cooling power during operation by varying either the secondary side fan speed or the
intensity of water spray or both. To simplify the model it is assumed that the device’s internal
controls are such that, when it is operating as a “Wet” evaporative cooler, secondary fan and spray
pump operation are linked together so that there is a one-to-one mapping between them at any
given part load situation. This allows formulating the fan and pump power performance curves to
be based on the same independent variable, secondary air flow fraction.
Figure 16.13: Research Special Indirect Evaporative Cooler
16.3.5.1
Model Formulation
Each time the model is called it takes the inputs on the left and produces the outputs on the right
as shown in Figure 16.14. “sys” is primary air stream and typically sits on an AirLoop HVAC
16.3. EVAPORATIVE COOLERS
1053
branch. “sec” is secondary purge air stream and is typically outdoor air. The model will set node
flow rates and “out\_sec” state variables on the secondary outlet.
Figure 16.14: Research Special Indirect Evaporative Cooler Input/Output Model
Figure: Illustration of Inputs-Outputs of Indirect Evaporative Cooler Research Special
The model runs either in dry mode or wet mode depending entering air conditions of the primary
and secondary air sides. Different effectiveness values are used depending on the operating modes.
16.3.5.2
Wet Mode Operation
If running “wet,” use wet bulb effectiveness and wet bulb temperature depression for delta T:
εwb,op
= εwb,design · fwb,mod (flowRatio)
flowRatio
=
˙msec
˙msys
(16.137)
where:
εwb,op is the current operation effectiveness with respect to wet bulb temperature depression
εwb,design is the user input for effectiveness at design air flow rates and full spray power
fwb,mod is the normalized wet mode operation effectiveness modifier performance curve as a
function of flow fraction. The curve value describes how effectiveness varies at different flow rates.
When conditions are appropriate, this curve is numerically inverted to find a FlowRatio that just
meets a setpoint.
˙msys is the primary air current time step mass flow rate (kg/s)
˙msec is the secondary air current time step mass flow rate (kg/s).
The leaving primary air dry bulb temperature in wet operating mode is calculated as follows:
Tdb,out,sys = Tdb,in,sys −εwb,op (Tdb,in,sys −Twb,in,sec)
(16.138)
Then check that there is suﬀicient heat capacitance flux (mcT) in the secondary air stream
to provide the conditioning. The following steps are for checking and adjusting for non-physical
outcomes that could happen with low secondary flow rates.
1. Calculate heat transfer rate
1054
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The secondary air entering wet-bulb temperature would be the loswest limit allowed, although
this temperature cannot be attained in most practical situations. This is checked as a limiting case.
Tdb,out,sys
= max (Tdb,out,sys, Tdb,out,setpoint)
˙QHX
= ( ˙mcp)sys,in · (Tdb,in,sys −Tdb,out,sys)
(16.139)
2. Calculate outlet enthalpy of the secondary air
enahalpyout,sec = enthalpyin,sec +
˙QHX
˙msec
(16.140)
One approximation that can be made is the outlet condition of the temperature and humidity
ratio combination that produces the outlet enthalpy of the secondary air calculated above.
A
conservative approach is that the secondary air leaves with water added at such a rate that it
results in the secondary air to leave at the same dry bulb temperature and all the total heat
transfer results in humidity ratio increases, i.e., latent heat transfer. Following this assumption the
secondary air outlet humidity ratio can be calculated in step 3.
3. Calculate outlet humidity ratio of the secondary air
Tdb,out,sec
= Tdb,in,sec
HumRatout,sec
= PsyWFnTbH
Tdb,out,sec, enthalpyout,sec

˙Vwater
=
˙QHX/[(HumRatout,sec−HumRatin,sec)·hfg,in,sec]
ρwater,T db,in,sec
or
=
˙Vwater
=
˙QHX/[(enthalpyout,sec−enthalpyin,sec)]
ρwater,T db,in,sec
(16.141)
16.3.5.3
Dry Mode Operation
Similarly, if running “dry” use dry bulb effectiveness and dry bulb based delta T
εdb,op = εdb,design · fdb,mod (flowRatio)
(16.142)
where:
εdb,op is the current operation effectiveness with respect to dry bulb temperature depression
εdb,design is the user input for effectiveness at design air flow rates and dry operation mode (no
water spray on the secondary air side)
fdb,mod is the normalized dry mode operation effectiveness modifier performance curve as a
function of flow fraction. The curve value describes how the dry mode effectiveness varies with
different flow rates. When conditions are appropriate, this curve is numerically inverted to find a
FlowRatio that just meets a setpoint.
The leaving primary air dry bulb temperature in dry operating mode is calculated as follows:
Tdb,out,sys = Tdb,in,sys −εdb,op (Tdb,in,sys −Tdb,in,sec)
(16.143)
Then check that there is suﬀicient heat capacitance flux (mcT) in the secondary air stream to
provide the conditioning. For dry operation, it should be suﬀicient to simply use inlet moist air
16.3. EVAPORATIVE COOLERS
1055
properties for density and specific heat. The following steps are for checking and adjusting for
non-physical outcomes that could happen with low secondary flow rates.
1. Calculate heat transfer
˙QHX = ( ˙mcp)sys,in (Tdb,in,sys −Tdb,out,sys)
(16.144)
2. Calculate secondary/scavenger leaving dry-bulb
Tdb,out,sec = Tdb,in,sec +
˙QHX
( ˙mcp)sys,in
(16.145)
3. Check for energy imbalance and adjust if needed
IF (Tdb,out,sec > Tdb,in,sys) , THEN Tdb,out,sec = Tdb,in,sys −0.2◦C
(16.146)
4. Recalculate heat transfer limit if imbalance found in step 3 using new secondary outlet drybulb
˙QHX,lim = ( ˙mcp)sec,in · (Tdb,out,sec −Tdb,in,sec)
(16.147)
5. Recalculate leaving supply air dryblub using new heat transfer rate from step 4
Tdb,out,sys = Tdb,in,sec +
˙QHX
( ˙mcp)sys,in
(16.148)
The IEC in dry and wet operating mode transfers no moisture to the primary system air, so the
humidity ratio remains the same:
HumRatout,sys = HumRatin,sys
(16.149)
16.3.5.4
Secondary Air Flow Fraction
The secondary air mass flow rate will either be set to ˙msec or solved for numerically as described
below. The secondary side flow fraction, ffsec , is defined as. (Note this is another flow ratio that
differs from the one used above which combined both streams into one ratio in effectiveness modifier
curves.)
ffsec =
˙msec
˙msec,design
(16.150)
And secondary air fan electric power psec,fan is calculated as.
Psec,fan = Psec,fan,design · fsec,fan,mod (ffsec)
(16.151)
where:
1056
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Psec,fan is the secondary air fan electric power value at current secondary air flow rate (W)
Psec,fan,design is the secondary air fan electric power value at design air flow rate (W)
fsec,fan,mod is the secondary air fan power modifier normalized performance curve as a function
of secondary air flow fraction
˙msec,design is the secondary air design mass flow rate (kg/s)
Recirculation and spray pump electric power is calculated using design pump electric power and
a normalized pump power modifier performance curve that describes how power varies as a function
of the secondary air flow fraction is given by:
Ppump = Ppump,design · fpump,mod (ffsec)
(16.152)
where:
Ppump is the recirculation and spray pump power value at current operation (W)
Ppump,design is the recirculation and spray pump power value at design air flow rate (W)
fpump,mod is the recirculation and spray pump power modifier normalized performance curve as
a function of secondary air flow fraction.
Three user specified operating temperature limits are included in the model. These allow con-
trolling when operation should shift from wet to dry and when the cooler should just be shut down
because the outdoor conditions are too warm or too wet to do anything beneficial.
The three
temperature limits are:
• Tdb,evapMinLimit is the Evaporative Operation Minimum Limit Outdoor Drybulb Temperature,
user input. Shut down wet mode with outdoor temperature is lower than this limit, typically
shifting to dry mode.
• Twb,evapMaxLimit is the Evaporative Operation Maximum Limit Outdoor Wetbulb Temperature,
user input. Shut down fan and pump and don’t operate when outdoor Wetbulb is higher than
this limit. The wet bulb is maybe warmer than the return air and attempting evaporative
cooling is wasteful.
• Tdb,evapMaxLimit is the Dry Operation Maximum Limit Outdoor Drybulb Temperature, user
input. Shut down dry operation attempts and don’t operate secondary fan when outdoor
dry bulb is higher than this limit. The dry bulb is maybe warmer than the return air and
attempting to do heat exchange is wasteful.
Algorithm to determine cooler operation proceeds as follows:
1. Retrieve leaving setpoint, Tdb,out,setpoint
2. Calculate leaving dry bulb for max cooling power available at full secondary air flow rate for
dry operation, Tdb,out,sys,dry,min
3. Check if dry operation limit (input field called Evaporative Operation Minimum Limit Out-
door Dry-Bulb Temperature) reached, Tdb,in,sec < Tdb,evapMinLimit
4. If dry limit not exceeded, then leaving dry bulb for max cooling power available at full
secondary air flow rate for wet operation, Tdb,out,sys,wet,min
16.3. EVAPORATIVE COOLERS
1057
5. Compare setpoint temperature needed to temperatures available, evaluate limits and choose
which case for operation is called for. The following table outlines the six cases in order of
increasing cooling power.
1058
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Case
Criteria
Off
Tdb,in,sec < Tdb,out,setpoint or (Tdb,in,sec > Tdb,dryMaxLimit and Twb,in,sec > Twb,evapMaxL
Dry Op Modulated
Tdb,in,sec < Twb,evapMinLimit; Tdb,in,sec < Tdb,dryMaxLimit Tdb,out,sys,dry,min < Tdb,out,setp
Dry Op Max
Tdb,in,sec > Tdb,evapMinLimit; Tdb,in,sec < Tdb,dryMaxLimit Tdb,out,setpoint < Tdb,out,sys,dry,m
Dry or Wet Op Modulated
Tdb,in,sec > TevapMinLimit; Tdb,in,sec < Tdb,dryMaxLimit Twb,in,sec < Twb,evapMaxLimit Tdb
Wet Op Modulated
Tdb,in,sec > Tdb,evapMinLimit; Twb,in,sec < Twb,evapMaxLimit Tdb,out.sys,wet,min < Tdb,out,set
Wet Op Max
Tdb,in,sec > Tdb,evapMinLimit; Twb,in,sec < Twb,evapMaxLimit Tdb,out,setpoint < Tdb,out,sys,dry
“Modulated” cases solve for a secondary flow rate using numerical method, such as root solver.
Residual is formulated by a difference between the dry bulb temperature leaving the cooler and
the setpoint. As the solver progress it varies flow rate on the secondary side until the setpoint is
met. For each iteration, a new effectiveness is calculated as a function of Flow Ratio. The new
flow is used for the ( ˙mcp)min term and the new effectiveness is used to calculate a result for leaving
drybulb. The numerical method is the same for dry and wet operation, only the functions will
use different curves and state variables to describe performance. The root solver solver can vary
secondary flow rate, ˙Vsec, to drive the following residual to zero:
residual = Tdb,out,sys −Tdb,out,setpoint
(16.153)
“Dry or Wet Op Modulated” is the most complex situation. There is an overlap and the cooler
could deliver the setpoint air using either dry operation or wet operation. The model proceeds
separately to calculate both wet and dry operation, with separate numerical solvers for modulation
in each mode. Then the fan and pump power is calculated for each mode. Select the lowest power
mode as the preferred choice. (This doesn’t really count the value of water, could bring in a source
factor but …). Discard results for the unused mode.
The purge air, or secondary airside, is the stream that evaporates water and indirectly cools
the primary, or system air.
The result from Equation 16.143 is then compared to a lower bound,
Tdb,out,bound, determined from the dewpoint of the incoming purge air using Equation 16.154.
Tdb,out,bound = Tdb,in,sys −β(Tdb,in,sys −Tdew,in,purge)
(16.154)
where:
Tdew,in,purge is the dewpoint of purge air entering the wet side of cooler [ºC]
β is a factor for how close to dewpoint is possible (eg. 0.9)
The final result (for PLF = 1) is the larger of the results from Equations 16.143 and 16.154.
The indirect cooler has the ability to overcool the air and therefore needs some form of modu-
lation. A Part Load Fraction, PLF, is used to model the implications of controlling the amount of
cooling. It is assumed that through on/off cycling that the cooling power can be varied to exactly
meet the desired temperature when PLF is less than unity.
˙QFull = ˙m (hout,sys −hin,sys)
(16.155)
˙QRequired = ˙m (hout,desired −hin,sys)
(16.156)
16.3. EVAPORATIVE COOLERS
1059
PLF =
˙QRequired
˙QFull
(16.157)
where PLF is the Part Load Fraction.
When PLF is less than 1.0, it is assumed that the
cooler will deliver the desired temperature air (as long as it is less than the inlet; it doesn’t need
heating).
The PLF is used along with secondary side flow fraction to modify the auxiliary fan
power when the fan power modifier curve is not specified and find when the unit will overcool.
Pfan = ∆P · ˙V · e · PLF · ffsec
(16.158)
Water pump power is also derated using the PLF and ffsec.
A third air stream input to the cooler was implemented in order to allow mixing building exhaust
air with outdoor air on the purge/secondary side of the cooler. The assumption when relief/tertiary
air is used is that all of the available relief zone air is used and the remainder made up with outdoor
air.
Moisture and energy balances are drawn to compute humidity ratio and enthalpy of mixed
secondary air. The volume is determined by the design volume flow rate (from secondary fan size).
16.3.5.5
Water Consumption
Water consumption is an important consideration when evaluating evaporative coolers.
Water
consumption of the evaporative cooler is modeled using Equation 16.159.
˙Vwater = ˙Vevap + ˙Vdrift + ˙Vblowdown
(16.159)
The three components of water consumption are evaporation, drift, and blowdown. Evaporation
is the water evaporated as the normal part of the evaporative cooler thermodynamic process and is
calculated using:
˙Vevap =
˙QIEC
ρwaterhfg
(16.160)
where:
˙Vevap is the volume flow rate of useful water evaporation (m3/s)
hfg is the heat of vaporization of water (taken as 2,500,000 J/kg)
˙QIEC is the rate of heat transfer of the indirect evaporator cooler or ˙QHX as shown in Equa-
tion 16.144 (W)
ρwater is the density of water (kg/m3).
Drift is water that leaves the secondary side as droplets and does not contribute to the evapo-
rative cooling process in a useful manner. It is calculated using a user input factor that describes
drift as a fraction of ˙Vevap.
˙Vdrift = ˙Vevap ∗fdrift
(16.161)
Blowdown is water drained from the sump to counter the build up of solids in the water that
would otherwise occur because of evaporation.
It is calculated using a user input factor for the
blowdown concentration ratio, Rconcentration, which is the ratio of solids in in the blowdown water
compared to the solids in the fresh makeup water and is limited to values of 2 or higher. The make
up water needed for blowdown is calculated using:
1060
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Vblowdown =
˙Vevap
(Rconcentration −1.0) −˙Vdrift
(16.162)
Figure 16.15: Research Special Indirect Evaporative Cooler Using Relief Air
16.3.5.6
Indirect Evaporative Cooler Sizing
The model for the object called EvaporativeCooler:Indirect:ResearchSpecial has a field for the sec-
ondary fan flow rate that can be autosized.
16.3.5.6.1
Secondary Air DesignFan Flow Rate
The secondary air design flow rate fan is not part of an airstream that is directly modeled in
EnergyPlus. Because the primary side air flows can be autosized as part of the air system, it is
convenentconvenient to also scale the size of the secondary flow. If the cooler is part of the main
loop of a central air system, then the secondary fan flow rate is sized to equal to the main design
flow rate.
User inputs for autosizing scaling factors are included so that when modeling an autosized IEC,
all the design values can be scaled off of Primary Design Air Flow Rate. User input for Secondary
Air Flow Sizing Factor is multiplied by DesMainVolFlowsys as follows:
16.3. EVAPORATIVE COOLERS
1061
˙Vsec,design = DesMainVolFlowsys · SecAirFlowScalingFactor
(16.163)
If the cooler is part of the outdoor air path of a central air system, then the secondary air design
flow rate is sized to be the maximum of either the design minimum outdoor air flow rate or one-half
of the main design flow rate.
˙Vsec,design = max (DesOutAirVolFlow, 0.5 · DesMainVolFlowsys)·SecAirFlowScalingFactor (16.164)
16.3.5.6.2
Secondary Fan Design Power
The Secondary Fan Design Power is outosized from secondary air design flow rate and user input
for Secondary Fan Sizing Specific Power in units of W/(m3/s) as follows:
Psec,fan,design = ˙Vsec,design · FanPowerScalingFactor
(16.165)
16.3.5.6.3
Recirculating Water Design Pump Power
The Recirculating Water Design Pump Power is sized from secondary air design flow rate and
user input for recirculating and spraying Water Pump Power Sizing Factor in units of W/(m3/s)
or W-s/m3 and is given by:
Ppump,design = ˙Vsec,design · PumpPowerScalingFactor
(16.166)
where:
˙Vsys,design is the primary air design volume flow rate in (m3/s)
˙Vsec,design is the secondary air design volume flow rate in (m3/s)
SecAirFlowScalingFactor is the user specified secondary air flow sizing factor in units of
W/(m3/s) for secondary design air flow rate calculation
FanPowerScalingFactor is the user specified secondary air fan sizing specific power in units of
W/(m3/s) for design fan power calculation
PumpPowerScalingFactor is the user specified recirculating and spraying water pump power
sizing factor in units of W/(m3/s) for design pump power calculation.
16.3.6
Direct Evaporative Cooler Special Research Model
This section summarizes the model implemented in the component EvaporativeCooler:Direct:Re-
searchSpecial. This model can use a simple constant effectiveness or a variable effectiveness model
that, under part load conditions, can modulate so that the air leaving the cooler just meets a
drybulb temperature setpoint.
The algorithm used to determine the changes to the system air
proceeds in four steps:
1. Calculate the current operation effectiveness using effectiveness modifying curve.
2. Calculate full load performance using a part load fraction (PLF) = 1 and Equation 16.167.
3. Calculate PLF using Equations 16.168, 16.169, and 16.170.
4. Recalculate cooler performance using the PLF.
1062
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
εop
= εdesign · fmod (flowRatio)
Tdb,out,sys
= Tdb,in,sys −εop · (Tdb,in,sys −Twb,in,sys)
Tdb,out
= Tdb,in −εop (Tdb,in −Twb,in)
(16.167)
where:
Tdb,out,sys is the drybub temperature of the air leaving the cooler (◦C) Tdb,in,sys is the drybulb
temperature of the air entering the cooler (◦C) Twb,in,sys is the wetbulb temperature of the air
entering the cooler (◦C) εdesign is the cooler design effectiveness εop is the cooler current operation
effectiveness fmod is the effectiveness modifier curve as a function of system air flow fraction.
The wetbulb temperature of air leaving a direct cooler is the same as the wetbulb temperature
entering the cooler. The leaving humidity ratio of the air is calculated using psychrometric functions
with leaving drybulb and wetbulb temperatures and outdoor air pressure as inputs.
The leaving
enthalpy of air is calculated using psychrometric functions with leaving drybulb temperature, leaving
humidity ratio, and outdoor air pressure as inputs.
The direct cooler sometimes has the ability to overcool the air and therefore some form of
modulation is useful for analysis. The special research model includes a Part Load Fraction, PLF,
used to model the implications of controlling the amount of cooling.
It is assumed that through
some sort of on/off cycling or wetness control that the cooling electric power can be varied to exactly
meet the desired temperature when PLF is less than unity.
The auxiliary water pump power is
then derated using user specified pump power modifier curve or linearly using a Part Load Fraction
and a fan flow fraction when the pump power modifier curve is not specified.
FullOutput = Tdb,out −Tdb,in
(16.168)
RequiredOutput = Tdb,desired −Tdb,in
(16.169)
PLF = RequiredOutput
FullOutput
(16.170)
16.3.6.1
Water Consumption
Water consumption is an important consideration when evaluating evaporative coolers.
Water
consumption of the evaporative cooler is modeled using the following equation:
˙Vwater = ˙Vevap + ˙Vdrift + ˙Vblowdown
(16.171)
The three components of water consumption are evaporation, drift, and blowdown. Evaporation
is the water evaporated as the normal part of the evaporative cooler thermodynamic process and is
calculated using:
˙Vevap = ˙m (wout −win)
ρwater
(16.172)
where:
˙Vevap is the volume flow rate of useful water evaporation (m3/s)
wout is the humidity ratio of the air leaving the cooler (kg/kg)
win is the humidity ratio of air entering the cooler (kg/kg)
16.4. AIR SYSTEM FANS
1063
˙m is the mass flow rate of air moving through the cooler (kg/s)
ρwater is the density of water (kg/m3).
Drift is water that leaves the cooler (and supply air duct) as droplets and does not contribute
to the evaporative cooling process in a useful manner.
It is calculated using a user input factor
that describes drift as a fraction of ˙Vevap.
˙Vdrift = ˙Vevap ∗fdrift
(16.173)
Blowdown is water drained from the sump to counter the build up of solids in the water that
would otherwise occur because of evaporation.
It is calculated using a user input factor for the
blowdown concentration ratio, Rconcentration, which is the ratio of solids in the blowdown water
compared to the solids in the fresh makeup water and is limited to values of 2 or higher. The make
up water needed for blowdown is calculated using:
˙Vblowdown =
˙Vevap
(Rconcentration −1.0) −˙Vdrift
(16.174)
16.4
Air System Fans
16.4.1
Overview
Four input objects (Fan:SystemModel, Fan:ConstantVolume, Fan:VariableVolume, and Fan:OnOff)
provide models for fans – the prime movers in most of the air loop and zonal air conditioning
systems in EnergyPlus. The Fan:SystemModel input object was added for version 8.7 with the intent
that it provide a single versatile input object that could eventually replace Fan:ConstantVolume,
Fan:VariableVolume, and Fan:OnOff. For these input objects, EnergyPlus uses a simple polynomial-
based curve-fit model to describe the relation between the volume flow rate and the fan electric
power, with no explicit modeling of fan pressure rise.
Consequently, duct-static-pressure reset
strategies can only be modeled using curves that have been specially developed to approximate static
reset. For CAV and VAV central air-handling systems, a fifth input object (Fan:ComponentModel)
provides a simple physics-based model for flow-dependent fan pressure rise and detailed models
for fan, belt, motor, and variable-frequency-drive eﬀiciencies and energy use. This latter input
object provides the capability to analyze the effects of duct-static-pressure reset strategies, as well
as changes in fan system element performance. All of these fan models calculate the fan energy
usage, which is often a large fraction of HVAC energy use and a significant portion of the building
energy consumption. They also calculate the temperature rise in the air stream caused by the static
pressure increase as the air goes through the fan. If the motor and belt are in the air stream, waste
heat from the motor and belt also acts to raise the air stream temperature.
16.4.2
Model
Each of the five fan models is a forward type: the model inputs describe the fan characteris-
tics and the conditions of the air at the fan inlet; the outputs are the fan electrical power con-
sumption and the conditions of the air at the fan outlet.
The model algorithms and data for
Fan:ConstantVolume, Fan:VariableVolume, Fan:OnOff and Fan:ComponentModel are contained in
the Fans.cc and Fans.hh files in EnergyPlus. The source code for the Fan:SystemModel added for
version 8.7 is contained in the HVACFan.cc and HVACFan.hh files.
1064
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.4.2.1
Inputs and Data
For the Fan:SystemModel model (added for version 8.7), the user describes the fan by entering
values for the design pressure rise across the fan, the design volume flow rate, the design electric
power consumption, and the fan motor eﬀiciency. The user also needs to specify the fraction of the
fan motor’s waste heat that will enter the air stream (usually 0 or 1). If the fan is indoors, the name
of a Zone and a fraction for the split between thermal radiation and convection can be entered so
that the portion of fan motor waste heat that does not enter the air stream can be added to the
thermal zone surrounding the fan. The user enters a choice for fan speed control method to be
either Continuous (for VAV) or Discrete (for constant volume, on-off, two-speed, or multi-speed).
A performance curve or lookup table defined separately can be referenced by the fan to describe the
variation in fan power as a function of flow rate. This curve is required for continuous speed control.
However, for discrete speed control the user has the option of directly entering a power modification
factor for each discrete speed and a curve is not necessary. For two- or multi-speed fans, the number
of speeds is entered and pairs of values for the flow fraction and power fraction at each speed level
are entered in increasing order. The design electric power consumption can be autosized using input
values for one of three available scaling factors: fan total eﬀiciency, electric power per unit flow rate,
or electric power per unit flow rate per unit pressure. Except for these sizing and control features,
the fan (system) model itself is based on the original fan models (Fan:VariableVolume, Fan:OnOff,
and Fan:ConstantVolume) and uses the same basic mathematical formulation.
For the Fan:ConstantVolume, Fan:VariableVolume, and Fan:OnOff models, the user describes
the fan by entering values for the design pressure rise across the fan, the design volume flow rate, the
fan total eﬀiciency, and the fan motor eﬀiciency. The user also needs to specify the fraction of the
fan waste heat that will enter the air stream (usually 0 or 1). For the Fan:VariableVolume model, the
user must also enter the coeﬀicients of a 4th order polynomial that relates the fan mass flow rate to
the fan power consumption.The independent variable is the volumetric flow fraction; the dependent
variable is the fan power part load ratio. For multi-speed fans, the user must enter a fan power ratio
as a function of speed ratio performance curve name. Multi-speed fans can only be simulated in
a parent object which allows multiple fan speeds (e.g., AirLoopHVAC:Unitary:Furnace:HeatCool,
ZoneHVAC:PackagedTerminalAirConditioner, etc.). An optional eﬀiciency curve may also be used
when simulating multi-speed fans to adjust the fan total eﬀiciency as the fan speed changes.
For the Fan:ComponentModel object, the user describes the fan in more detail, and also describes
the duct system characteristics as seen by the fan. In particular, the user specifies a pressure rise
curve with four coeﬀicients that relates the fan total pressure rise to the volumetric flow through
the fan, the duct-static-pressure set-point, and the static pressure of the spaces surrounding the
ducts. If duct-static-pressure reset is used, the user enters a linear curve with two coeﬀicients that
relates the pressure set-point to the volumetric flow through the fan. For the fan itself, the user
specifies the fan geometry (wheel diameter and outlet area), maximum eﬀiciency, the Euler number
corresponding to the maximum eﬀiciency, the maximum dimensionless flow, the names of four curves
with several coeﬀicients that describe the variation of fan eﬀiciency and dimensionless flow with the
Euler number in the normal and stall operation regions of the fan, and a sizing factor (applied to
the maximum flow through the fan). For the belt, the user specifies the maximum eﬀiciency (or a
curve with five coeﬀicients that defines the maximum eﬀiciency as a function of maximum fan shaft
input power), three curves with three coeﬀicients each that relate the belt part-load eﬀiciency to belt
fractional output torque, the motor/fan pulley diameter ratio, the belt output torque capacity, and
a sizing factor (applied to the maximum output torque of the belt). For the motor, the user specifies
16.4. AIR SYSTEM FANS
1065
the maximum eﬀiciency (or a curve with three coeﬀicients that define the maximum eﬀiciency as
a function of maximum belt input power), a curve with three coeﬀicients that relate the motor
part-load eﬀiciency to motor fractional output power, and a sizing factor (applied to the maximum
output power of the motor). For the variable-frequency-drive (VFD), the user specifies a curve with
three coeﬀicients that relate the VFD part-load eﬀiciency to motor fractional input power or to
motor fractional speed, and a sizing factor (applied to the maximum output power of the VFD).
16.4.2.2
Control
The models must decide whether the fan is on or off. The primary on/off trigger is the fan availability
schedule. This is an on/off schedule associated with each fan: a value of 1 indicates the fan is on;
a value of 0 indicates the fan is off. The fan schedule can be overruled by flags set by system
availability managers. If the flag TurnFansOn is true, a zero fan schedule value will be overridden
and the fan will be turned on. If the flag TurnFansOff is true the fan will be forced off. The inlet
air mass flow rate must be greater than zero for the fan to be on.
Generally the fan is a passive component: it accepts the mass flow on its inlet node, uses it
in its calculations of energy consumption and temperature rise, and passes it to the outlet node.
However the fan maximum and minimum airflow rates act as absolute limits on the airflow rate.
For multi-speed fans, the parent object determines the fan speed ratio (i.e., the selected speed
of the fan motor) and uses this value to determine flow rate and electric power consumption. For
a Fan:SystemModel operating with the Discrete choice for speed control, the fan model determines
the faction of time spent at the discrete speeds that bound it and will produce the average flow
requested by the parent object. Then the fan electric power consumption is determined for each
speed level and combined using a time-weighted average. For a fan operating with Continuous
speed control and a fan modeled with the Fan:OnOff object, the electric power is evaluated using
the power ratio performance curve at the (average) flow fraction requested by the parent object.
16.4.2.3
Simulation
For the Fan:SystemModel model based on design electric power consumption, the fan’s total eﬀi-
ciency is determined at the beginning of the simulation using:
εtot,max = ( ˙Vdesign,max · ∆P)
˙Qtot,design
(16.175)
For a fan with discrete speed control with more than one speed and input data for Speed x
Electric Power Fraction, the fan’s total eﬀiciency at each speed x is determined and stored using:
eεtot,x = (fflow,x · ˙Vdesign,max · ∆P)
(fpower,x · ˙Qtot,design)
(16.176)
For a fan with discrete speed control and no data for the power fraction at a speed, the power
performance curve (or table) is evaluated first using the flow fraction for the speed:
fpower,x = funcpowercurve(fflow,x)
(16.177)
The fan model and EnergyPlus’s modeling of flow at air system nodes is actually calculated
using mass flow rates. User input for design maximum volume flow rate is converted to a design
1066
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
mass flow rate using a design density of air that is adjusted for altitude above sea level and dry air
at 20°C drybulb.
˙mdesign,max = ˙Vdesign,max · ρair,design
(16.178)
For a fan with discrete speed control with more than one speed, the design mass flow rate at
each speed is determined and stored using:
˙mdesign,x = fflow,x · ˙Vdesign,max
(16.179)
Simple (Single Speed) Fan Model
The following equations define the model for this fan:
˙Qtot = ˙m · ∆P/(εtot,max · ρair)
(16.180)
˙Qshaft = εmotor · ˙Qtot
(16.181)
˙Qtoair = ˙Qshaft + ( ˙Qtot −˙Qshaft) · fmotortoair
(16.182)
hout = hin + ˙Qtoair/ ˙m
(16.183)
wout = win
(16.184)
Tout = PsyTdbFnHW(hout, wout)
(16.185)
Fan Model for Changing Flow Rates
The fan will operate at a flow fraction that is determined by other HVAC equipment in the air
system. A parent object will control the air flow rates and the fan flow fraction is defined as the
ratio of the current mass flow rate divided by the design mass flow rate.
fflow,cur =
˙mcur
˙mdesign,max
(16.186)
The determination of electric power consumed at a flow fraction depends on if the speed control
method is discrete or continuous.
Discrete Speed Control
For the Fan:SystemModel using discrete speed control, with the number of fan speeds set at 1,
and the flow fraction is less than one, then the fan will be modeled as cycling between ”off” and
”on” over the timestep. The time fraction is equal to the flow fraction so that:
RTFOn = fflow,cur
(16.187)
˙Qtot,elec = RTFOn ·
 ˙m · ∆P
εtot · ρair

(16.188)
16.4. AIR SYSTEM FANS
1067
Similarly, for two-speed and multi-speed fans, the current flow fraction will be used to find the
run time fraction for each of the adjacent speed levels \*x\* and \*x+1\* that bracket the flow fraction
such that
fflow,x ≤fflow,cur ≤fflow,x+1
(16.189)
The runtime fraction spent at each speed is determined using
RFTx =
(fflow,x+1 −fflow,cur)
(fflow,x+1 −fflow,x)

(16.190)
RFTx+1 =
 (fflow,cur −fflow,x)
(fflow,x+1 −fflow,x)

(16.191)
The electric power consumption is calculated using the design mass flow rates and the total
eﬀiciency stored for each speed and combined using the runtime fraction at each speed.
˙Qtot,elec = RTFx ·
 ˙mdesign,x · ∆P
etot,x · ρair

+ RTFx+1 ·
 ˙mdesign,x+1 · ∆P
εtot,x+1 · ρair

(16.192)
The temperature of the air stream leaving the fan is calculated as above using this result for
total power.
Continuous Speed Control
For the Fan:SystemModel using Continuous speed control the flow fraction is used to evaluate
the power performance modification factor which is defined in a separate curve or table.
fpower,cur = funcpowercurve(fflow,cur)
(16.193)
εtot,cur =
( ˙mcur · ∆P)
(fpower,cur · ˙Qtot,design · ρair)
(16.194)
Fan:OnOff Fan Model
The on/off fan model is similar to the simple fan model with the exception that the on/off fan
may cycle on and off during a simulation time step. The cycling rate of the fan is known as the
run time fraction. The calculation of run time fraction accounts for the part-load losses of other
equipment used in the HVAC system. A part-load factor (a.k.a. part-load ratio) is first calculated
for the fan as the ratio of the actual operating mass flow rate to the maximum fan mass flow rate.
The run time fraction is then calculated as the part-load factor divided by the part-load fraction.
The part-load fraction is determined by other HVAC equipment in the simulation (Ref. DX coil)
for use by this specific fan model.
fflow =
˙m
˙mmax
(16.195)
RTF = fflow
PLF
(16.196)
The total fan power is then calculated as the maximum fan power multipled by the run time
fraction.
˙Qtot = RTF [ ˙m · ∆P/ (εtot · ρair)]
(16.197)
1068
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The remaining calculations are the same as those described in the simple single-speed fan mode.
Multi-Speed Fan Model
The model used to simulate a multi-speed fan relies on the general fan laws to correct for speed
changes in the fan’s motor and the corresponding change in fan power and fan total eﬀiciency. Two
performance curves are used to define the change in power and eﬀiciency as shown below. The
power ratio curve must be used to simulate a multi-speed fan. The power ratio curve modifies the
fan power based on a change in fan speed according to the cubic fan law. Exponents other than
3 are allowed. The eﬀiciency ratio curve is used to correct for changes in nominal eﬀiciency at
alternate fan speeds. If either or both of these curves are not provided, the ratio is assumed to be
1.
The power ratio term is evaluated using an exponent performance curve.
The form of the
exponent curve equation is shown below.
ExponentCurveOutput = C1 + C2 ∗xC3
(16.198)
The exponent performance curve is used to evaluate the power ratio as a function of speed ratio
(x in the equation above). For typical fan performance, coeﬀicient C1 = 0 and coeﬀicient C2 = 1.
The exponent (C3) is typically equal to 3 (cubed fan law) but other values are allowed.
PowerRatio = f(Nratio)n = ExponentCurveOutput
(16.199)
The eﬀiciency ratio curve is a quadratic or cubic curve used to evaluate the eﬀiciency ratio as a
function of speed ratio (x in the following equation). The cubic equation form is shown below.
EfficiencyCurveOutput = C1 + C2(x)2 + C3(x)3
(16.200)
The curve coeﬀicients are determine by correlating the normalized fan total eﬀiciency (i.e., the
actual fan total eﬀiciency divided by the nominal fan total eﬀiciency at a speed ratio of 1) to the
speed ratio (i.e., the ratio of actual air flow rate through the fan to the maximum fan air flow rate).
EfficiencyRatio = f (Nratio) = EfficiencyCurveOutput
(16.201)
To account for the change in fan speed and to ensure that the run time fraction is accurately
calculated, an adjustment to the previous calculation for run time fraction is made. This adjusts
the calculated run time fraction to account for times when the fan speed has been reduced and the
new speed is now considered the fan’s maximum speed. The speed adjusted run time fraction is
then used in the fan power calculation.
RTF = RTF
Nratio
(16.202)
˙Qtot = RTF
 ˙m∆P
εtotρair
 
PowerRatio
EfficiencyRatio

(16.203)
Each of the performance curves described above may be used to model the performance of a
multi-speed fan motor, however, the power ratio curve must be used to envoke the multi-speed
simulation. These curves are used when the fan is used in an HVAC system having multiple flow
rates (i.e., different flow rates in cooling and heating mode). If an HVAC system operates at the
same speed in either cooling or heating mode, these curves are not required. When these curves
16.4. AIR SYSTEM FANS
1069
are not used, the associated ratio term in the equation above is assumed to be 1. The remaining
calculations are identical to the simple single-speed fan model described above.
Variable Speed Fan Model
The model for the variable speed fan is similar to the simple single-speed fan model except for
a part load factor that multiplies the fan power consumption.
fflow = ˙m/ ˙mdesign
(16.204)
fpl = c1 + c2 · fflow + c3 · f 2
flow + c4 · f 3
flow + c5 · f 4
flow
(16.205)
˙Qtot = fpl · ˙mdesign · ∆P/ (εtot · ρair)
(16.206)
The rest of the calculation is the same as for the simple fan.
The nomenclature for all of the simple models is as follows:
˙Qtot is the fan power (W)
˙m is the air mass flow (kg/s)
˙mdesign,max is the design (maximum) air flow (kg/s)
∆P is the fan design pressure increase (Pa)
εtot is the fan total eﬀiciency
ρair is the air density at standard conditions (kg/m3)
εmotor is the motor eﬀiciency
˙Qshaft is the fan shaft power (W)
˙Qtoair is the power entering the air (W)
Nratio is the ratio of actual fan flow rate (or speed) to maximum fan flow rate (or speed)
hin, hout are the inlet and outlet air stream specific enthalpies (J/kg)
win, wout are the inlet and outlet air stream humidity ratios
Tout is the outlet air temperature (◦C)
PsyTdbFnHW is an EnergyPlus psychrometric routine relating enthalpy and humidity ratio to
temperature
fflow is the flow fraction or part-load ratio
fpl is the part load factor.
Component Fan Model
The Fan:ComponentModel object is based upon combining: modified forms of fan, belt, motor,
and variable-frequency-drive (VFD) element models (Stein and Hydeman 2004); a simplified fan
pressure rise model with distribution system leakage, duct static pressure, and conditioned space
pressure control effects included (Sherman and Wray 2010); and a diagnostic-based simplified duct
static-pressure reset (SPR) scheme for air-handling systems (Federspiel 2004, 2005).
Fan electric power depends on fan air power (product of the airflow through and pressure rise
across the fan), mechanical eﬀiciencies (fan and belt), and electrical eﬀiciencies (motor and drive).
For systems with variable flows, none of these parameters is constant and all are interrelated.
For example, Figure 16.16 shows that fan eﬀiciency strongly depends on fan flow as well as pres-
sure rise, although this is not obvious from the manufacturer’s power and speed performance map
(top left). Fan eﬀiciency maps can be derived from the manufacturer’s performance map using a
commercially-available software-based data extraction tool such as DigitizeIt and by applying the
following equation to the extracted data:
1070
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
ηfan = ∆Pfan · Qfan
Hfan
(16.207)
where ∆Pfan is the fan pressure rise (Pa), Qfan is the fan flow at standard conditions (m3/s),
and Hfan is the fan shaft power (W). Fan speed values also can be derived from the manufacturer’s
performance map using a similar software-based data extraction tool.
Fan pressure rise must be suﬀicient to overcome the air-handling system pressure drop, which
depends on duct static pressure, on duct and equipment leakage, and on pressure drops across duct
and duct-like elements (e.g., dampers, fittings), coils, and filters that are connected to the fan.
Duct and duct-like pressure drops increase approximately as the square of the flow through them.
However, pressure drops across coils and filters behave differently: they are proportional to the flow
raised to a power n, which can approach one for high-eﬀiciency filters and wet coils (Liu et al. 2003,
Trane 1999).
The relation between system pressure drop and flow defines what is commonly called a “system
curve”. When system characteristics change, such as when the duct static pressure set point is
varied, a family of system curves results. The intersections of these curves with fan curves (e.g.,
power as a function of pressure rise and flow) on a pressure versus flow plot define one or more loci
of unique fan operating points. Each of these points has an associated fan eﬀiciency, power, and
speed.
Fan Pressure Rise Model: To calculate fan pressure rise based on flow through the fan, Sherman
and Wray (2010) have developed a simple physics-based data-driven four parameter duct system
model for the purpose of simulating its system curve. The embodiment of the model for a fixed
outdoor air fraction that can be applied to constant- or variable-volume central air-handling systems
is:
∆Pfan,tot = AfprQ2
fan + BfprQfan + CfprQfan
p
Psm −Po + Dfpr (Psm −Po)
(16.208)
where ∆Pfan,tot is the fan total pressure rise (Pa), Qfan is the fan flow at standard conditions
(m3/s), Psm is the duct static pressure set point (Pa), Po is the static pressure of the spaces
surrounding the ducts (Pa), and Afpr, Bfpr, Cfpr, and Dfpr are constant coeﬀicients that represent
different aspects of the fan pressure rise model as described below.
Fan static pressure rise is determined from the total pressure rise by subtracting the outlet
velocity pressure:
∆Pfan = ∆Pfan,tot −ρ
2
 Qfan
Afan,out
2
(16.209)
where Afan,out is the fan outlet area (m2) and ρ is the air density at the fan inlet (kg/m3).
The first term in Equation 16.208 looks like the common system curve in which the fan pressure
rise is proportional to the square of the fan flow, but here it also depends implicitly on supply and
return pressure losses, and in part on the fraction of the fan flow that is outdoor air (essentially
“leaks” into and out of the return side of the system). Very often it is the only term considered, but
that would only be correct with fixed-position dampers, no distribution system leakage, no linear
resistance components, and no duct static pressure control.
The second term accounts for significant flow resistances in the system where the pressure
difference is linearly proportional to the flow. Some filters and coils in the return may need this
16.4. AIR SYSTEM FANS
1071
Figure 16.16: Example Fan Performance Maps - Manufacturer’s Data from Loren Cook Company,
plus Derived Static Eﬀiciency (Three-Dimensional and Contours) (Dashed Parabolic Curve is “Do
Not Select Line”)
1072
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
term to be adequately described. This term could be ignored if there are no linear components or
if their pressure drops are very small compared to the other terms.
The third term, which depends on the fan flow and square root of the supply duct pressure Psm,
accounts in part for air leakage from the supply system when damper positions are fixed or are
changed independently of static pressure or fan flow. In this case, reducing or eliminating supply
leakage results in a different system curve. This, however, might be only a minor “correction” to the
simple system curves generally used. The third term is zero when VAV box dampers are modulated
to control flow.
Consequently, with variable-position supply dampers, reducing or eliminating
supply leakage does not change the system curve.
The last term also accounts in part for leakage from the supply system when damper positions
are fixed or are changed independently of static pressure or fan flow. This term indicates that the
same fan pressure rise can be achieved by raising the duct pressure and closing dampers. The only
change in the system in such a case is that the leakage flow may increase. The coeﬀicient for this
term is equal to one when the VAV box dampers are modulated to control flow. In both cases, this
term may be the most important “correction” to the simple system curves generally used, especially
at low flows.
In principle, especially for research applications of Energy Plus, the four individual fan pressure
rise coeﬀicients can be determined using duct design calculation tools for the entire system (e.g.,
Right-CommDuct, UNI-DUCT, Ductsize, Varitrane Duct Designer, T-Duct). In practice, however,
especially for existing buildings, the necessary details may not be known suﬀiciently. In that case,
one can make active measurements at different combinations of fan flows, outside air fractions,
damper positions (if they are variable), and duct static pressures and then use non-linear system
identification techniques to fit the data and determine the coeﬀicients. If passive measurements
can be made over a suﬀiciently long time so that a wide range of outside air settings, damper
positions, and fan flows is obtained, one could instead regress the data to find all of the parameters
in the equation. Unfortunately, there are no standardized test procedures available to draw upon,
even though some standards appear to be related (e.g., ASHRAE 1999, 2008). Consequently, field
test protocols need to be developed to determine the parameters for the new duct system model.
These protocols then need to be integrated into standardized data collection and analysis tools
such as Pacific Gas and Electric’s “Universal Translator” tool. The California Energy Commission
is funding such a project; data, procedures, and tools from this project will support the EnergyPlus
implementation of the fan and duct system models described here.
SPR Model: The model for duct-static-pressure reset (SPR) is based on a simple diagnostic
procedure and a linear correlation between duct static pressure and supply fan airflow (Federspiel
2004, 2005).
The diagnostic method involves measuring the static pressure at the duct static
pressure sensor and the velocity pressure at the fan inlet (represents the fan flow) at multiple points
over the fan’s operating range, while the VAV box dampers attempt to control flow in response to a
constant thermostat setpoint. The goal of the test is to define the lowest duct static pressure where
all VAV boxes are still in control (dampers modulating). In the model, the correlation between Psm
and Qfan is as follows for Qfan,min ≤Qfan ≤Qfan,max:
Psm = Psm,min + (Psm,max −Psm,min) ∗
(Qfan −Qfan,min)
(Qfan,max −Qfan,min) = C1 + C2 ∗Qfan
(16.210)
where:
16.4. AIR SYSTEM FANS
1073
C1 = Psm,min −C2 ∗Qfan,min
(16.211)
C2 = (Psm,max −Psm,min)
(Qfan,max −Qfan,min)
(16.212)
For Qfan < Qfan,min, Psm = Psm,min; forQfan > Qfan,max, Psm = Psm,max.
Fan Eﬀiciency and Shaft Input Power Model: A dimensionless parameter in the form of an Euler
number can be used to simplify the description of fan static eﬀiciency variations:
Eu =
∆Pfan ∗D4
fan

ρ ∗Q2
fan

(16.213)
where ∆Pfan is the fan static pressure rise (Pa), Dfan is the fan wheel outer diameter (m), ρ is
the air density at the fan inlet (kg/m3), and Qfan is the fan flow at standard conditions (m3/s). Eu
is nominally the ratio of pressure forces across the fan to inertial forces at the fan wheel exit.
By plotting the normalized fan static eﬀiciency (static eﬀiciency / maximum static eﬀiciency)
versus the logarithm base 10 of the normalized Euler number (Eu / Eu at maximum static eﬀi-
ciency), the dimensionless performance of various fan sizes is very similar (as one might expect
from the “fan laws”), but so also is the dimensionless performance of different types of fans (e.g.,
single-inlet plenum fans, double-inlet housed centrifugal fans, mixed flow fans, vane axial fans, fans
with backward or forward curved blades). An example of this correlation for the “normal operation”
(non-stall) and stall regions of eight fans is shown in Figure 16.17.
This model uses a continuous function to represent the normalized fan eﬀiciency (ηfan) variation.
The normalized exponential-conditioned skew-normal functional relationship is:
ηfan(xfan)
ηfan,max
=
e(−0.5∗Z2
1)[1 + Z2
|Z2| • erf

|Z2|
√
2

e(−0.5∗Z2
3)[1 + Z3
|Z3| • erf

|Z3|
√
2

(16.214)
where:
xfan = log10(Eu/Eumax)
(16.215)
Z1 = (xfan −afan)/bfan
(16.216)
Z2 = ((e(cfan∗xfan) ∗dfan ∗xfan) −afan)/bfan
(16.217)
Z3 = −afan/bfan
(16.218)
For conceptual design when only rough estimates are needed, a generic curve (also shown in
Figure 16.17) can be used and then one only needs to know the maximum eﬀiciency (ηfan,max)
and Eu at that maximum (Eumax) to entirely model the fan eﬀiciency and hence fan power. The
dimensionless coeﬀicients for the generic normalized fan eﬀiciency curve are as follows:
afan = −2.732094
(16.219)
1074
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.17: Normalized Eﬀiciency Curves for Eight Fans in Dimensionless Space \*(BC = backward
curved, FC = forward curved; SI = single inlet, DI = double inlet)\*
16.4. AIR SYSTEM FANS
1075
bfan = 2.273014
(16.220)
cfan = 0.196344
(16.221)
dfan = 5.267518
(16.222)
In this case, the coeﬀicient of determination R2 is 0.994. Also, the average and RMS differences
between the eﬀiciency values based on extracted data and the fitted generic curve are, respectively,
about 0.5% and 1.4%; maximum differences are about ±9%.
If more accuracy is needed for a specific fan, a similarly shaped curve can be developed for that
fan (using extracted data, Equation 16.214, and least-squares regression techniques), segmented
into normal operation and stall regions with specific coeﬀicients fitted for each region. Figure 16.18
shows an example, using the data from Figure 16.16.
Figure 16.18: Example Normalized Eﬀiciency Data for One Fan
For this specific fan, the coeﬀicients are:
1076
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 16.4: Normalized Fan Eﬀiciency Coeﬀicients for
Specific Backward-Curved Plenum Fan
Operating Region
a
b
c
d
Normal (Non-Stall)
0.072613
0.833213
0
0.013911
Stall
-2.354091
2.117493
0
2.753264
In this case, the average and RMS differences between the eﬀiciency values based on extracted
data and fitted specific curve (R2 is 0.999) are, respectively, about -0.1% and 0.3%; maximum
differences are about ±0.7%. Field tests are especially needed to determine the coeﬀicients for
installed fans because fans are susceptible to “system effects” (e.g., inlet obstructions) that are not
included in the manufacturer test data (AMCA 1990a).
To determine fan eﬀiciency and fan shaft power at a particular time step, first calculate the
fan pressure rise (∆Pfan) using the time step fan flow (Qfan) and Equation 16.208 (and also using
Equation 16.210 if there is SPR). Next, calculate Eu using Equation 16.213 and then xfan (log10 nor-
malized Eu), which is based on Eu and the specified Eumax (Eu at maximum eﬀiciency) for the fan.
The corresponding normalized eﬀiciency (ηfan(xfan)/etafan,max) is obtained using Equation 16.214.
The fan eﬀiciency (ηfan(xfan)) therefore is:
ηfan (xfan) = ηfan,max
ηfan (xfan)
ηfan,max

(16.223)
The fan shaft input power (mechanical, W) is:
Hfan = ∆Pfan · Qfan
ηfan (xfan)
(16.224)
Fan Shaft Speed and Torque Modeling: For rotating elements, power (H) is the product of torque
τ and rotational speed ω, or conversely, torque is power divided by rotational speed τ = H/ω.
The Stein and Hydeman variable-frequency-drive (VFD) component model correlates VFD eﬀi-
ciency as a linear function of VFD fractional output power (i.e., motor input power). Available data
for about 50 drives from Saftronics were apparently used to develop their model, but those data
represent VFD eﬀiciency as a function of motor fractional speed (ωmotor/ωmotor,max, or nominally,
drive output frequency divided by maximum output frequency, if motor slip is ignored).
To make use of the available data, the Stein and Hydeman linear correlation must intrinsically
make an assumption that motor speed and torque have some fixed relationship.
Although not
documented, their assumption might be the common belief that fractional torque (τ/τmax) for a
motor is simply the square of its fractional speed. For fans serving duct systems with components
such as filters and coils, with relatively low pressure drops elsewhere in the system, and for systems
that have a non-zero controlled duct static pressure, this assumption may be inappropriate. Con-
sequently, to make use of the available data and to avoid such assumptions, one needs to know the
fraction of full speed at which fan components operate.
For the fan, dimensionless flow (φ) can be defined as (ASHRAE 1993):
φ =
Qfan
ωfan · D3
fan
(16.225)
16.4. AIR SYSTEM FANS
1077
where ωfan is the fan speed (rad/s). This parameter can be calculated for each operating point
on the fan manufacturer’s performance map that represents fan speed as a function of flow and
fan pressure rise. To simplify the data representation to a single curve (as we have done for fan
eﬀiciency), one can plot normalized dimensionless flow (dimensionless flow divided by maximum
dimensionless flow, (φ(xfan)/varphimax) as a function of the log base 10 of the normalized Euler
(Eu) parameter (xfan). Figure 16.19 shows an example plot derived from the manufacturer’s data
in Figure 16.16.
Figure 16.19: Example Normalized Dimensionless Flow Data for One Fan
The following equation describes the sigmoidal functional form for normalized φ:
φ (xfan)
φmax
= (Aspd + Bspd/((1 + e[(Cspd−xspd)/Dspd])Espd)
(16.226)
where Aspd, Bspd, Cspd, Dspd, and Espd are coeﬀicients for the fan. Separate sets of coeﬀicients
for the normal operation and stall regions can be specified. For the curve shown in Figure 16.19,
these coeﬀicients are:
Table 16.5: Dimensionless Flow Coeﬀicients – Specific
Backward-Curved Fan
Operating Region
Aspd
Bspd
Cspd
Dspd
Espd
Normal (Non-Stall)
0
1.001423
0.123935
-0.476026
1
1078
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 16.5: Dimensionless Flow Coeﬀicients – Specific
Backward-Curved Fan
Operating Region
Aspd
Bspd
Cspd
Dspd
Espd
Stall
0
5.924993
-1.916316
-0.851779
1
For a generic centrifugal fan with backward-curved blades, the coeﬀicients are:
Table 16.6: Dimensionless Flow Coeﬀicients – Generic
Backward-Curved Fan
Operating Region
Aspd
Bspd
Cspd
Dspd
Espd
Normal (Non-Stall)
-0.551396
1.551467
-0.442200
-0.414006
0.234867
Stall
0.000608
0.586366
0.021775
-0.063218
0.072827
For any operating point of flow (Qfan) and fan pressure rise (∆Pfan), one can calculate the cor-
responding Euler number (Eu) for the given fan, and then determine the corresponding normalized
dimensionless flow (φxfan/φmax) from the sigmoidal dimensionless flow function (Equation 16.226).
With φxfan/φmax determined and knowing φmax for the fan, the dimensionless flow is:
φ (xfan) = φmax
φ (xfan)
φmax

(16.227)
With φxfan determined, the fan rotational speed (rad/s) is:
ωfan =
Qfan
φ(xfan) ∗D3
fan

(16.228)
Fan shaft torque (N￿m), which the belt drive must supply to the fan shaft, is then:
τfan = Hfan
ωfan
(16.229)
The fraction of full-load driven torque for the belt (τfan/τbelt,max), which is typically called “belt
load”, is thus τfan divided by the belt torque capacity (τbelt,max). For a particular belt type and
cross-section, belt torque capacity can be determined from manufacturer’s information such as a
shaft speed versus power chart.
Ignoring belt slip, motor shaft speed (ωmotor, rad/s) can then be determined using the fan speed
(ωfan) and the motor/fan pulley diameter ratio (Dpulley,motor / Dpulley,fan), which is typically called
the “drive” ratio:
ωmotor =
ωfan

Dpulley,motor
Dpulley,fan

(16.230)
Belt, Motor, and Variable-Frequency-Drive Eﬀiciency and Input Power Models – Overview: The
models for belt drives, motors, and VFDs that Stein and Hydeman included in their air-handling
system model represent maximum eﬀiciency as a function of power input to the adjacent downstream
16.4. AIR SYSTEM FANS
1079
component (e.g., the power input to a fan shaft by a belt drive), but they do not include part-load
models. The part-load models are needed, because part-load eﬀiciency for these components can
fall off rapidly at low load (e.g., to zero at zero load) and many systems operate occasionally (and
some much of the time) at low loads, in part because of current practices that result in substantial
oversizing of components.
Belt Eﬀiciency and Input Power Model: Figure 16.20 shows three maximum eﬀiciency (ηbelt,max)
curves for belts (low, medium, and high) as a function of maximum fan shaft torque. This set
of eﬀiciency curves is based on belt drive loss data from AMCA Publication 203 (1990b), which
reportedly is an aggregation of data from over 400 tests.
To determine ηbelt,max if data for a specific belt are not available, first use the maximum fan
shaft input power (Hfan,max) for the load spectrum to calculate the natural logarithm of belt power
capacity:
xbelt,max = ln(Hfan,max)
(16.231)
where Hfan,max is expressed in terms of hp.
Then, use the next two equations along with a choice of low, medium, or high eﬀiciency coeﬀi-
cients from Table 16.7, to calculate ηbelt,max.
Figure 16.20: Belt Maximum Eﬀiciency vs. Fan Shaft Power Input
The quardratic polynomial curves in Figure 16.20 and their coeﬀicients are as follows:
ηbelt,max,ln = c1 + c2 · xbelt,max + c3 · x2
belt,max + c4 · x3
belt,max + c5 · x4
belt,max
(16.232)
1080
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 16.7: Belt Maximum Eﬀiciency Curve Coeﬀicients
Eﬀiciency
Class (Loss)
c1
c2
c3
c4
c5
High
(Low
Loss)
-6.502E-2
2.475E-2
-6.841E-3
9.383E-4
-5.168E-5
Medium
(Medium
Loss)
-9.504E-2
3.415E-2
-8.897E-3
1.159E-3
-6.132E-5
Low
(High
Loss)
-1.422E-1
5.112E-2
-1.353E-2
1.814E-3
-9.909E-5
The belt maximum eﬀiciency is therefore:
ηbelt,max = eηbelt,max,ln
(16.233)
The normalized part-load belt eﬀiciency model is provided to modify the maximum eﬀiciency of
the belt. This model is based on part-load data for belts in ACEEE’s handbook on motor systems
(Nadel et al. 2002). To determine the normalized belt eﬀiciency at part-load (ηbeltxbelt)/ηbelt,max),
use the fan shaft (belt output) fractional torque (xbelt = τbelt/τbelt,max; τbelt = τfan) as the belt
fractional load in Equation 16.234 or 16.235 (select the equation for the region that contains xbelt)
and use coeﬀicients from Table 16.8 that correspond to that region and the belt type: V-Belt or
synchronous (toothed). Figure 16.21 shows a graphical representation of the curves defined by these
equations and coeﬀicients.
The belt normalized (part-load) eﬀiciency curves in Figure 16.21 for Regions 1 and 3 (single
rectangular hyperbola type 2) and Region 2 (exponential decay), respectively, and their coeﬀicients
are as follows:
Region 1 (0 < = xbelt < xbelt,trans) and Region 3 (xbelt > 1):
ηbelt(xbelt)
ηbelt,max
=
 abelt · xbelt
bbelt + xbelt

+ cbelt · xbelt
(16.234)
Region 2 (xbelt,trans < = xbelt < = 1):
ηbelt(xbelt)
ηbelt,max
= abelt + bbelt · e(cbelt·xbelt)
(16.235)
where xbelt = τbelt / τbelt,max
Belt eﬀiciency therefore is:
ηbelt(xbelt) = ηbelt,max
ηbelt(xbelt)
ηbelt,max

(16.236)
Belt input power (mechanical, W) at the motor shaft is:
Hbelt =
Hfan
ηbelt(xbelt)
(16.237)
16.4. AIR SYSTEM FANS
1081
Figure 16.21: Belt Normalized Eﬀiciency vs. Belt Fractional Load)
1082
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 16.8: Belt Normalized Eﬀiciency Curve Coeﬀicients
Belt Type
xbelt,trans
Region
abelt
bbelt
cbelt
V-Belt
0.167
1
0.920797
0.026269
0.151594
2
1.011965
-0.339038
-3.43626
3
1.037778
0.010307
-0.026815
Synchronous
0.137
1
0.982167
0.049135
0.158164
2
1.002134
-0.531885
-5.295707
3
1
0
0
Motor Eﬀiciency and Input Power Model:
Figure 16.22 shows three maximum eﬀiciency
(ηmotor,max) curves for motors (low, medium, and high) as a function of rated motor output power
(belt input power). This set of eﬀiciency curves is based on maximum eﬀiciency data in DOE’s
MotorMaster+ database (2003) from about 800 tests.
It is provided for use in the absence of
manufacturer’s data.
Figure 16.22: Maximum Motor Eﬀiciency vs. Belt Power Input (Motor Output)
To determine ηmotor,max if data for a specific motor are not available (e.g., as listed in Table 16.10),
first use the maximum belt input power (Hbelt,max) for the load spectrum (multiplied by whatever
oversizing factor may be desired) to calculate the natural logarithm of belt power capacity:
16.4. AIR SYSTEM FANS
1083
xmotor,max = ln(Hbelt,max)
(16.238)
where Hbelt,max is expressed in terms of hp.
Then, use Equation 16.239, along with a choice of low, medium, or high eﬀiciency coeﬀicients
from Table 16.9, to calculate ηmotor,max.
The maximum motor eﬀiciency curves in Figure 16.22 (single rectangular hyperbola type 1) and
their coeﬀicients are as follows:
ηmotor,max =
 amotor,max · xmotor,max
bmotor,max + xmotor,max

+ cmotor,max
(16.239)
Table 16.9: Motor Maximum Eﬀiciency Curve Coeﬀi-
cients
Case
amotor,max
bmotor,max
cmotor,max
High-Eﬀiciency
0.196205
3.653654
0.839926
Mid-Eﬀiciency
0.292280
3.368739
0.762471
Low-Eﬀiciency
0.395895
3.065240
0.674321
The normalized part-load motor eﬀiciency model is provided to modify the maximum eﬀiciency
of the motor. This model is based on part-load data for motors from DOE’s MotorMaster+ database
(2003). To determine the normalized motor eﬀiciency at part-load (ηmotor(xmotor)/ηmotor,max), use
the motor fractional power output (xmotor = Hbelt / Hbelt,max) as the fraction of motor output power in
Equation 16.240 and use coeﬀicients from Table 16.10, or for a specific motor, determined from DOE
MotorMaster+ data or from manufacturer’s data. Figure 16.23 shows a graphical representation of
eight example curves defined by these equations and coeﬀicients.
The example motor normalized eﬀiciency curves (single rectangular hyperbola type 2) and their
coeﬀicients as a function of motor load fraction in Figure 16.23 are determined from DOE Motor-
Master+ data and are as follows:
ηmotor(xmotor)
ηmotor,max
=
 aPLmotor · xmotor
bPLmotor + xmotor

+ cPLmotor · xmotor
(16.240)
Table 16.10:
Example Motor Normalized Eﬀiciency
Curve Coeﬀicients
Poles
Motor
Rated
Output (hp)
Maximum Ef-
ficiency
aPlmotor
bPlmotor
cPlmotor
8
1
0.6675
1.096694
0.097126
0.002011
4
1
0.7787
1.092165
0.08206
-0.0072
5
0.84
1.223684
0.08467
-0.135186
10
0.8745
1.146258
0.045766
-0.110367
1084
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 16.10:
Example Motor Normalized Eﬀiciency
Curve Coeﬀicients
Poles
Motor
Rated
Output (hp)
Maximum Ef-
ficiency
aPlmotor
bPlmotor
cPlmotor
25
0.8991
1.137209
0.050236
-0.08915
50
0.9129
1.088803
0.029753
-0.064058
75
0.9259
1.07714
0.029005
-0.04935
100
0.9499
1.035294
0.012948
-0.024708
125
0.9527
1.030968
0.010696
-0.023514
Motor eﬀiciency therefore is:
ηmotor(xmotor) = ηmotor,max
ηmotor(xmotor)
ηmotor,max

(16.241)
Motor input power (electrical, W) is:
Hmotor =
Hbelt
ηmotor(xmotor)
(16.242)
VFD Eﬀiciency and Input Power Model: For VFDs, published performance data are limited.
Data from DOE (2008) suggest using a functional relation similar to that used for motors to
represent VFD eﬀiciency (ηV FD) as a function of the fraction of full-load motor input power (xV FD
= Hmotor / Hmotor,max), as shown in Figure 16.24, or as a function of the fraction of full-load speed
(xV FD = ωmotor / ωmotor,max), as shown in Figure 16.25.
The performance curve (single rectangular hyperbola type 2) used here for VFD eﬀiciency is:
ηV FD =
 aV FD · xV FD
bV FD + xV FD

+ cV FD · xV FD
(16.243)
Example coeﬀicients derived from the DOE data as a function of the fraction of full-load motor
input power are listed in Table 16.11.
Table 16.11: Example VFD Eﬀiciency Curve Coeﬀicients
VFD Rated Output Power (hp)
avfd
bvfd
cvfd
3
0.978856
0.034247
-0.007862
5
0.977485
0.028413
-0.002733
10
0.978715
0.022227
0.001941
20
0.984973
0.017545
-0.000475
30
0.987405
0.015536
-0.005937
50
0.987910
0.018376
-0.001692
60
0.971904
0.014537
0.011849
16.4. AIR SYSTEM FANS
1085
Table 16.11: Example VFD Eﬀiciency Curve Coeﬀicients
VFD Rated Output Power (hp)
avfd
bvfd
cvfd
75
0.991874
0.017897
-0.001301
100
0.982384
0.012598
0.001405
>= 200
0.984476
0.009828
-0.004560
VFD input power (electrical, W) is:
HV FD = Hmotor
ηV FD
(16.244)
System Total Eﬀiciency: The combined eﬀiciency of the fan system components (i.e., fan, belt,
motor, and VFD) is:
ηTOTAL = ηfan · ηbelt · ηmotor · ηV FD

= Qfan · ∆Pfan
HV FD

(16.245)
Heat Loss to Air: To calculate the temperature rise from waste heat entering the air stream
from the fan, belt, and motor, it is assumed that the user-specified “motor in air fraction” applies
to the belt and motor but not to the VFD. The power “lost” to the air (W) is:
˙Qtoair = Hfan + (Hmotor −Hfan) · fmotortoair
(16.246)
16.4.3
Fan Energy Index
Fan Energy Index (FEI) is an energy-eﬀiciency metric for fans including their motors and drives.
This metric provides a standardized and consistent basis for comparing fan energy performance
across fan types and sizes at a given fan operating point. Fan specifiers can use it to understand
and communicate fan-eﬀiciency design intent, while legislative and regulatory bodies can use it to
define energy-eﬀiciency requirements of fans.
ANSI/AMCA Standard 208-18 defines the calculation method for FEI. The standard has been
written to support the adoption of energy eﬀicient fans in the energy and construction codes and
standards (e.g., ASHRAE Standards 90.1, 189.1, and California Appliances Standards Title 20) and
to support utility rebate programs. FEI is a replacement for fan eﬀiciency grade (FEG), a metric
currently referenced in model energy codes and standards such as ASHRAE 90.1, ASHRAE 189.1,
and IECC and in federal regulations in several Asian countries.
FEI is defined as a ratio of the electrical input power of a reference fan to the electrical input
power of the actual fan for which the FEI is calculated, both calculated at the same duty point, i,
which is characterized by a value of airflow (Qi) and pressure (Pt,i or Ps,i). FEI can be calculated
for each point on a fan curve.
FEI is reported in the EquipmentSummary table report in the Fans subtable.
FEIt,i or FEIs,i = ReferenceFanElectricalInputPower
ActualFanElectricalInputPower
= FEPref,i
FEPact,i
(16.247)
where:
1086
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.23: Motor Normalized Eﬀiciency vs. Motor Load Fraction
16.4. AIR SYSTEM FANS
1087
Figure 16.24: VFD Eﬀiciency vs. Fraction of Motor Full-Load Input Power (\*Source: DOE 2008\*)
1088
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.25: VFD Eﬀiciency vs. Fraction of Full-Load Motor Speed (\*Courtesy of Saftronics\*)
16.4. AIR SYSTEM FANS
1089
FEIt,i is the FEI based on fan total pressure
FEIs,i is the FEI based on fan static pressure.
The FEI is reported for Fan:SystemModel, Fan:ConstantVolume,Fan:OnOff, Fan:VariableVolume,
and Fan:ZoneExhaust objects. User defined Fan objects are used to simulate the actual fan elec-
trical input power FEPact,i at the design operating point. The reference fan electrical input power
FEPref,i is calculated using the following method.
Reference fan shaft power (Hi,ref) is calculated on a fan total pressure basis or a static pres-
sure basis, depending on the category of the reference fan to calculate FEI. For all EnergyPlus
fans (except) Fan:ComponentModel) total pressure is defined. So the FEI is reportable only for
limited category of fans that are calculated based on the fan total pressure, namely Centrifugal
Housed, Centrifugal Inline, Centrifugal PRV Supply, Axial Inline, Laboratory Exhaust, Jet Fan
and Circulating.
The reference fan concept is used to normalize the FEI calculation to a consistent power level
independent of fan type, fan drive components or any regulatory requirements. The reference fan
electrical input power is a function of airflow and fan pressure. The reference fan is defined as one
that requires a certain reference fan shaft power, uses a V-belt drive, has a motor eﬀiciency based
on the IE3 level for a four-pole 60 Hz motor and does not have a speed control.
FEPref,i = Hi,ref(
1
ηtrans,ref
)(
1
ηmtr,ref
)(
1
ηctrl,ref
)
(16.248)
where:
Hi,ref is the reference fan shaft power (kW)
ηtrans,ref is the reference fan transmission eﬀiciency
ηmtr,ref is the reference fan motor eﬀiciency
ηctrl,ref is the reference fan motor controller eﬀiciency
Reference fan shaft power
Reference fan shaft power (Hi,ref) is calculated on a fan total pressure basis:
Hi,ref =
(Qi + Q0)(Pt,i + P0 ×
ρ
ρstd)
1000 × η0
(16.249)
where:
Qi is the fan air flow (m3/s)
Pt,i is the fan total pressure (Pa)
ρ is the air density (kg/m3)
ρstd is the standard air density (1.2 kg/m3)
Q0 is 0.118 m3/s
P0 is 100 Pa
η0 is 66%.
Reference fan transmission eﬀiciency
For consistency, the reference fan is defined as one having a V-belt drive transmission, regardless
of the drive arrangement of the actual fan for which the FEI is calculated.
The reference fan
transmission eﬀiciency is calculated using the same equations as found in ANSI/AMCA Standard
207 for V-belt drives:
etatrans,ref = 0.96(
Hi,ref
Hi,ref + 1.64).05
(16.250)
1090
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Reference fan motor eﬀiciency
The reference fan is defined as having a motor eﬀiciency based on the IE3 level for a four-pole
60 Hz motor. In order to simplify the calculation of part load eﬀiciency for this reference fan motor
and to avoid sizing and otherwise identifying a specific motor for this reference fan, a curve fit is
used through the IE3 motor eﬀiciency requirements. The result is a reference motor eﬀiciency that
varies continuously based on the required motor output power.
Reference fan motor output power:
Ht,ref =
Hi,ref
ηtrans,ref
(16.251)
The reference fan motor eﬀiciency is calculated according to Equation 16.252 using the coeﬀi-
cients A–E found in Table 16.12:
ηmtr,ref = A·[log10(Ht,ref)]4+B·[log10(Ht,ref)]3+C·[log10(Ht,ref)]2+D·[log10(Ht,ref)]1+E (16.252)
Table 16.12: Reference Motor Eﬀiciency Coeﬀicients
Type
Ht,ref<185
kW
(<250 BHP)
Ht,ref≥185
kW
(≥250 BHP)
A
-0.003812
0
B
0.025834
0
C
-0.072577
0
D
0.125559
0
E
0.850274
0.962
Reference fan motor controller eﬀiciency
The reference fan is defined as a constant speed fan. Therefore, the motor controller eﬀiciency
is 100%.
ηctrl,ref = 1
(16.253)
16.4.4
References
AMCA. 1990a. “Fans and Systems”. Publication 201-90. Arlington Heights, IL: Air Movement and
Control Association International.
AMCA. 1990b. “Field Performance Measurement of Fan Systems”. Publication 203-90. Arling-
ton Heights, IL: Air Movement and Control Association International.
ASHRAE. 1993. HVAC 2 Toolkit: Algorithms and Subroutines for Secondary HVAC System
Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc.
ASHRAE. 1999. “ANSI/ASHRAE Standard 120 Method of Testing to Determine Flow Re-
sistance of HVAC Ducts and Fittings”. Atlanta: American Society of Heating, Refrigerating and
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1091
Air-Conditioning Engineers, Inc.
ASHRAE. 2008.
“ANSI/ASHRAE Standard 126 Method of Testing HVAC Air Ducts and
Fittings”. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc.
DOE. 2003. “MotorMaster 4.0 User Guide”. U.S. Department of Energy, Industrial Technologies
Program.
DOE. 2008.
“Energy Tips – Motor: Motor Tip Sheet #11”.
U.S. Department of Energy,
Industrial Technologies Program. June.
Federspiel, C. 2004. “Detecting Optimal Fan Pressure”. Final Report of Federspiel Controls to
the CEC Energy Innovations Small Grant Program. Grant #: 02-03.
Federspiel, C. 2005. “Detecting Critical Supply Duct Pressure”. ASHRAE Transactions, Vol.
111, Part 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc.
Heredos, Francis P. 1987. Selection and Application of Multispeed Motors, IEEE Transactions
on Industry Applications, Vol. 1A-23, No. 2, March/April.
Liu, M., D.E. Claridge, and S. Deng. 2003. “An Air Filter Pressure Loss Model for Fan Energy
Calculation in Air-Handling Units”. International Journal of Energy Research. Vol. 27, pp. 589-600.
Nadel, S., R.N. Elliot, M. Shepard, S. Greenberg, G. Katz, and A.T. de Almeida. 2002. “Energy-
Eﬀicient Motor Systems: A Handbook on Technology, Program, and Policy Opportunities” 2nd
Edition. Washington, DC: American Council for an Energy Eﬀicient Economy. p.188.
Sherman, M.H. and C.P. Wray. 2010. “Parametric System Curves: Correlations Between Fan
Pressure Rise and Flow for Large Commercial Buildings”. Lawrence Berkeley National Laboratory
Report, LBNL-3542E.
Stein, J. and M.M. Hydeman. 2004. “Development and Testing of the Characteristic Curve
Fan Model”. ASHRAE Transactions, Vol. 110, Part 1. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
Trane. 1999. “Delta-Flo Coils: Data Catalog PL-AH-COIL-000-D-2-799”. LaCrosse, WI: The
Trane Company. July.
16.5
Air System Compound Component Groups
16.5.1
Unitary Systems
16.5.1.1
Overview
The input object AirLoopHVAC:UnitarySystem provides a “virtual” component that collects and
controls a set of components: fan, heating coil, cooling coil, and/or reheat coil. Reheat coil is
modeled for controlling high zone humidity levels or supplementing a heat pump heating coil. The
unit may be configured to have either a blow through or draw through fan. In a blow through
configuration, fan is generally the fist component upstream of heating or cooling coil. In a draw
through fan configuration, fan is placed directly after the heating coil and before reheat coil.
16.5.1.2
Model Description
As described previously, the unitary system is a “virtual” component consisting of a fan, heating
coil, cooling coil and reheat coil. The sole purpose of the unitary system model is to properly
1092
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.26: Schematic of the EnergyPlus Unitary System (Blow Through Configuration)
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1093
coordinate the operation of the various system components. The following sections describe the
flow of information within the model, as well as the differences between cycling and continuous
supply air fan operation.
16.5.1.3
Controls
There are three types of control types allowed to be specified in the unitary system which are
setpoint based, load based or a load based control method according to ASHRAE Standard 90.1.
Each control type is described in detail below.
16.5.1.4
Setpoint based control:
The unitary system calculates the current sensible load using the temperature of the inlet node and
the System Node Setpoint Temp on the control node. If the control node is not the outlet node,
the desired outlet node temperature is adjusted for the current temperature difference between the
outlet node and the control node. Likewise, the current latent load is calculated using the humidity
ratio of the inlet node and the System Node Humidity Ratio Max on the control node. The controls
determine the required coil run-time fraction and dehumidification mode (if applicable) using the
steps outlined below.
16.5.1.4.1
Step 1 – Meet Sensible Load Requirement
The controls first attempt to meet the sensible requirement. The specified coil model is called
with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. This is compared
with the desired outlet node temperature and a sensible PLR is calculated. If the PLR is <1.0,
a root solver iteration routine is called to determine the coil run-time fraction which results in
the desired outlet node temperature. For a variable-speed DX cooling coil, if the load is smaller
than the sensible capacity at the lowest speed, the coil run-time fraction is determined in the same
way as a single-speed DX cooling coil. Otherwise, its speed number and speed ratio between two
neighboring speeds are selected to match the load.
16.5.1.4.2
Step 2 – Meet Latent Load Requirement (if activated)
If dehumidification controls are active, the leaving humidity ratio resulting from operation to
meet the sensible load (Step 1 above) is compared with the desired outlet node humidity ratio. If
the humidity requirement is already met, then no further control action is taken. If the humidity
requirement has not been met, then the coil is re-simulated depending on the type of humidity
control.
16.5.1.4.3
Step 2a – Humidity Control = MultiMode
If the humidity control type is MultiMode, then the coil’s enhanced dehumidification mode is
activated when the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode and Step 1
above is repeated to meet the sensible load using the coil performance resulting from the enhanced
dehumidificaiton mode. This is a semi-passive approach to dehumidification which may fall short
or may exceed the dehumidification requirement.
1094
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.5.1.4.4
Step 2b – Humidity Control = CoolReheat
If the humidity control type is CoolReheat, the coil is re-simulated to achieve the desired out-
let node humidity ratio.
This option is valid for all cooling coil types.
When the coil type is
Coil:Cooling:DX:TwoStageWithHumidityControlMode, only the cooling performance mode is used
for this step and enhanced dehumidification mode is not activated.
16.5.1.5
Load based control:
While the unitary system may be configured to serve multiple zones, system operation is controlled
by a thermostat located in a single “control” zone. One of the key parameters for the unitary
system component is the fraction of the total system air flow that goes through the control zone.
This fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply
inlet node for the control zone (e.g., AirTerminal:SingleDuct:ConstantVolume:NoReheat, field =
Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates
for the air loop’s supply inlet nodes for all zones served by this air loop. The unitary system module
scales the calculated load for the control zone upward based on this fraction to determine the total
load to be met by the unitary system. The module then proceeds to calculate the required part-
load ratio for the system coil and the supply air fan to meet this total load. The heating or cooling
capacity delivered by the unitary system is distributed to all of the zones served by this system
via the terminal units that supply air to each zone. The supply air fraction that goes though the
control zone is calculated as follows:
ControlZoneAirFlow Fraction =
˙mTUMax ControlZone
NumOfZones
P
j=1
˙mTUMax Zone j
(16.254)
where:
˙mTUMax ControlledZone is the maximum air mass flow rate for the air loop’s supply inlet node
(terminal unit) for the control zone (kg/s)
˙mTUMax Zone j is the maximum air mass flow rate for the air loop’s supply inlet node for the jth
zone (kg/s)
NumOfZones is the number of zones, or number of air loop supply air inlet nodes for all zones
served by the air loop.
The unitary system component is able to model supply air fan operation in two modes: cycling
fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must
be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan
ON. The fan operation mode is specified using a supply air fan operating mode schedule where
schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually
used) denote continuous fan operation. Using this schedule, the unitary system fan may be cycled
with cooling or heating coil operation or operated continuously based on time of day (e.g., cycling
fan operation at night and continuous fan operation during the daytime). If the fan operating mode
schedule name field is left blank in the unitary system object, the unitary system assumes cycling
or AUTO fan mode operation throughout the simulation.
The unitary system operates based on the user-specified (or autosized) design supply air flow
rate(s). The ‘design’ supply air mass flow rate may be different for cooling, heating, and when no
cooling or heating is required and the fan operates continuously based on user-specified inputs.
Cooling Operation
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1095
If EnergyPlus determines that the unitary system must supply cooling to the control zone to
meet the zone air temperature setpoint, then the model computes the total sensible cooling load to
be met by the unitary system based on the control zone sensible cooling load and the fraction of
the unitary system air flow that goes through the control zone.
UnitarySystemCoolingLoad =
ControlZoneCoolingLoad
ControlZoneAirFlowFraction
(16.255)
If the supply air fan operating mode schedule requests cycling fan operation, the model first
checks for the presence of an ecomomizer in the outside air system serving the unitary system’s
air loop (Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an
air-side economizer is not used, the unitary system’s compressor is used to meet the unitary system
cooling load. If an air-side economizer is used and is active (i.e., economizer controls indicate that
conditions are favorable to increase the outside air flow rate), the unitary system will try to meet
the cooling load by operating only the supply air fan. If the fan is able to satisfy the unitary system
cooling load, the compressor remains off for the entire simulation time step. If the operation of the
fan alone is unable to meet the entire cooling load, then the compressor is enabled and additional
calculations are performed to determine the compressor’s part-load ratio.
The model then calculates the unitary system’s sensible cooling energy rate delivered to the
zones being served when the system runs at full-load conditions and when the cooling coil is OFF.
If the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when
the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil
operation, then the sensible cooling energy rate will probably not be zero when the cooling coil
is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and
associated fan heat), the cooling coil, and the heating and reheat coil (simply to pass the air
properties and mass flow rate from its inlet node to its outlet node). For each of these cases (full
load and cooling coil OFF), the sensible cooling energy rate delivered by the unitary system is
calculated as follows:
Full Cool Output = (Mass Flow Ratefull load)(hout,full load −hcontrol zone)HR min −∆sen,full load
(16.256)
No Cool Output = (Mass Flow Ratecoil off)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.257)
where:
Mass Flow Ratefull load is the air mass flow rate through unitary system at full-load conditions
(kg/s)
hcoil,full load is the enthalpy of air exiting the unitary system at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air in the control zone where the thermostat is located (J/kg)
HRmin is the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of
the unitary system exiting air or the air in the control zone
Mass Flow Ratecoil off is the air mass flow rate through the unitary system with the cooling coil
OFF (kg/s)
hout,coil off is the enthalpy of air exiting the unitary system with the cooling coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
1096
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
∆sen,full load
= MassFlowRateZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
MassFlowRatefull load −MassFlowRateZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.258)
where:
Frac is the control zone air fraction with respect to the system mass flow rate
∆sen,coiloff is the sensible load difference between the system output node and the zone inlet
node with the heating coil OFF conditions.
∆sen,coil off
= MassFlowRateZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+
MassFlowRatecoil off −MassFlowRateZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.259)
With the calculated sensible cooling energy rates and the total sensible cooling load to be met
by the system, the part-load ratio for the unitary system is estimated.
PartLoadRatio = MAX

0.0, (UnitarySystemCoolingLoad −NoCoolOutput)
(FullCoolOutput −NoCoolOutput)

(16.260)
Since the part-load performance of the cooling coil is frequently non-linear, and the supply air
fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan),
the final part-load ratio for the cooling coil compressor and fan are determined through iterative
calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling
output matches the cooling load to be met within the convergence tolerance. The convergence
tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and
the unitary system’s cooling output divided by the load to be met.
Tolerance = 0.001 ≥(UnitarySystemCoolingLoad −QUnitarySystem)
UnitarySystemCoolingLoad
(16.261)
where QUnitarySystem is the unitary system delivered sensible capacity (W).
If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the
unitary system’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine
the average air mass flow rate for the system simulation time step. In this case, the air conditions
at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil
is operating.
If the fan operates continuously (i.e., when the supply air fan operating mode schedule values
are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as
the average of the user-specified air flow rate when the cooling coil is ON and the user-specified air
flow rate when the cooling coil is OFF (user-specified supply air volumetric flow rates converted to
dry air mass flow rates).
˙mUnitarySystem = PartLoadRatio ( ˙mCoolCoilON) + (1 −PartLoadRatio) ( ˙mCoilOFF)
(16.262)
where:
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1097
˙mHeatCoilON is the air mass flow rate through unitary system when the cooling coil is ON (kg/s)
˙mCoilOFF is the air mass flow rate through unitary system when no cooling or heating is needed
(kg/s).
In this case, the air conditions at nodes downstream of the cooling coil are calculated as the
average conditions over the simulation time step (i.e., the weighted average of full-load conditions
when the coil is operating and inlet air conditions when the coil is OFF).
Cooling Operation (multi or variable speed coils)
After the unitary system cooling load is determined as described in Equation 16.255 above, the
multi or variable speed cooling coil models calculations are described in this section.
The model calculates the unitary system’s sensible cooling energy rate delivered to the zones
being served when the system runs at full-load conditions at the highest speed and when the
DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling
energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously
regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling
coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and
associated fan heat) and the multi/variable speed DX cooling coil. The multi/variable speed DX
heating coil and the supplemental heating coil are also modeled, but only to pass the air properties
and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load at
highest cooling speed and DX cooling coil OFF), the sensible cooling energy rate delivered by the
unitary system is calculated as follows:
FullCoolOutputHighest Speed = ( ˙mHighestSpeed)(hout,full load −hcontrol zone)HRmin −∆sen,HighestSpeed
(16.263)
NoCoolOutput = ( ˙mCoilOff)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.264)
where:
˙mHighestSpeed is the air mass flow rate through unitary system at the highest cooling speed (kg/s)
hout,full load is the enthalpy of air exiting the unitary system at full-load conditions [J/kg]
hcontrol zone is the enthalpy of air leaving the control zone (where thermostat is located) (J/kg)
HRmin is the minimum humidity ratio of the unitary system exiting air or the air leaving the
control zone (kg/kg)
˙mCoilOff is the air mass flow rate through the unitary system with the cooling coil OFF (kg/s)
hout,coil off is the enthalpy of air exiting the unitary system with the cooling coil OFF (J/kg)
∆sen,HighestSpeed is the sensible load difference between the system output node and the zone
inlet node at full-load conditions
∆sen,coil off is the sensible load difference between the system output node and the zone inlet
node with the cooling coil OFF conditions.
∆sen,HighestSpeed =
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mHighestSpeed −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.265)
∆sen,coil off =
˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+
˙mcoil off −
˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.266)
1098
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where Frac is the control zone air fraction with respect to the system mass flow rate.
If the unitary system’s sensible cooling rate at the highest speed (full load, no cycling) is insuf-
ficient to meet the entire cooling load, the controlled zone conditions will not be met. The reported
cycling rate and speed ratio are 1, and the speed number is set to the highest index number. If
the total sensible cooling load to be met by the system is less than the sensible cooling rate at the
highest speed, then the following steps are performed.
First, calculate the sensible cooling energy rate at Speed 1:
FullCoolOutputSpeed1 = ( ˙mSpeed1)(hout,fullload −hcontrol zone)HRmin −∆sen,Speed1
(16.267)
where:
˙mSpeed1 is the air mass flow rate through unitary system at Speed 1 (kg/s)
∆sen,Speed1 is th sensible load difference between the system output node and the zone inlet node
at full-load conditions at Speed 1.
∆sen,Speed1 = ˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+

˙mSpeed1 −˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.268)
If the sensible cooling energy rate delivered by the unitary system at Speed 1 is greater or equal
to the sensible load, the cycling ratio (part-load ratio) for the unitary system is estimated.
CyclingRatio
= |(CoolingCoilSensibleLoad)|
FullCoolingCoilCapacity
= max

0.0, UnitarySystemCoolingLoad−AddedFanHeat
FullCoolOutputSpeed1−AddedFanHeatSpeed1

(16.269)
where:
AddedFanHeat is the generated supply air fan heat, which is a function of part load ratio and
as internal component cooling load (W)
AddedFanHeatSpeed1 is the generated supply air fan heat at Speed 1 for a part load ratio = 1
(W).
Since the part-load performance of the DX cooling coil is frequently non-linear,and the supply air
fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan),
the final part-load ratio for the cooling coil compressor and fan are determined through iterative
calculations (successive modeling of the cooling coil and fan) until the unitary system’s cooling
output matches the cooling load to be met within the convergence tolerance. The convergence
tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and
the unitary system’s cooling output divided by the load to be met.
Tolerance = 0.001 ≥(UnitarySystemOutputcycling −QUnitarySystem)
UnitarySystemCoolingLoad
(16.270)
where the UnitarySystemOutputCycling is the unitary system delivered sensible capacity for
Speed 1 operating at a specific cycling ratio (W).
UnitarySystemOutputcycling = ˙mUnitarySystem(hout −hControlZone)HR min −∆cycling
(16.271)
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1099
where:
˙mUnitarySystem is the average air mass flow rate defined in the next section (kg/s)
hout is the enthalpy of air exiting the unitary system at part load conditions (J/kg)
Δcycling is the average sensible load difference between the system output node and the zone
inlet node.
∆cycling = ˙mZoneInlet
frac
(hZoneInlet −hControlZone) +

˙mUnitarySystem −˙mZoneInlet
frac

(hOut −hControlZone)
(16.272)
where ˙mZoneInlet is the air mass flow rate in the supply inlet node in the controlled zone (kg/s).
For this case where speed 1 operation was able to meet the required cooling load, the speed
ratio is set to zero and speed number is equal to 1.
If the unitary system’s cooling output at full load for Speed 1 is insuﬀicient to meet the entire
cooling load, the Cycling ratio is set equal to 1.0 (compressor and fan are not cycling). Then the
cooling speed is increased and the delivered sensible capacity is calculated. If the full load sensible
capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the unitary
system is estimated:
SpeedRatio = ABS (UnitarySystemCoolingLoad −AddedFanHeat −FullCoolOutputSpeedn−1)
ABS (FullCoolOutputSpeedn −FullCoolOutputSpeedn−1)
(16.273)
Although a linear relationship is assumed by applying the speed ratio to obtain the effective
capacity and mass flow rate between speed n and n-1, the outlet air node conditions are dependent
on the combined outputs and may not be linear. In addition, the supply air fan heat varies with the
speed ratio due to different supply mass flow rates between speed n and n-1 . Therefore, the final
speed ratio for the cooling coil compressor and fan are determined through iterative calculations
(successive modeling of the cooling coil and fan) until the unitary system’s cooling output matches
the cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at
0.001 and is calculated based on the difference between the load to be met and the unitary system’s
cooling output divided by the load to be met.
Tolerance = 0.001 ≥(UnitarySystemCoolingLoad −UnitarySystemOutputSpeedRatio)
UnitarySystemCoolingLoad
(16.274)
where UnitarySystemOutputSpeedn is the unitary system delivered sensible capacity between two
consecutive speeds at a specific speed ratio (W).
UnitarySystemOutputSpeedRatio =
(SpeedRatio)FullCoolOutputSpeedn
+(1 −SpeedRatio)FullCoolOutputSpeedn−1
−AddedFanHeatSpeedRatio
(16.275)
where AddedFanHeatSpeedRatio is the generated supply air fan heat at a specific speed ratio (W).
In this case, the reported cycling ratio is 1 and speed number is equal to n.
1100
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.5.1.5.1
Air Mass Flow Rate Calculation
Speed 1 operation
If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the uni-
tary system’s operating supply air mass flow rate is determined by the cycling ratio (PartLoadRatio)
for Speed 1. The supply air mass flow rate is multiplied by the cycling ratio to determine the aver-
age air mass flow rate for the system simulation time step. The air conditions at nodes downstream
of the cooling coils represent the full-load (steady-state) values when the coil is operating.
˙mUnitarySystem = (CyclingRatio) ˙mSpeed1
(16.276)
If the fan operates continuously (i.e., when the supply air fan operating mode schedule values
are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated as
the average of the user-specified air flow rate when the unitary system cooling coil is ON at Speed
1 and the user-specified air flow rate when the unitary system cooling coil is OFF (user-specified
supply air volumetric flow rates converted to dry air mass flow rates).
˙mUnitarySystem = (CyclingRatio) ˙mSpeed1 + (1 −CyclingRatio) ˙mCoilOff
(16.277)
where:
˙mUnitarySystem is the average air mass flow rate through unitary system (kg/s)
˙mSpeed1 is the air mass flow rate through unitary system when cooling coil is ON at Speed 1
(kg/s)
˙mCoilOff is the air mass flow rate through unitary system when no heating or cooling is needed
(kg/s).
In this case, the air conditions at nodes downstream of the cooling coils are calculated as the
average conditions over the simulation time step (i.e., the weighted average of full-load conditions
when the coil is operating and inlet air conditions when the coil is OFF).
16.5.1.5.2
Higher Speed Operation
When the unitary system operates at higher speeds to meet the required cooling load, the supply
air mass flow rate is linearly interpolated between two consecutive speeds:
˙mUnitarySystem = (SpeedRatio) ˙mSpeedn + (1 −SpeedRatio) ˙mSpeedn−1
(16.278)
where:
˙mUnitarySystem is the average air mass flow rate through the unitary system for the time step
(kg/s)
˙mSpeedn is the air mass flow rate through unitary system when cooling coil is ON at Speed n
(kg/s)
˙mSpeedn−1 is the air mass flow rate through unitary system when cooling coil is ON at Speed n-1
(kg/s).
For this case of higher speed operation, the air conditions at nodes downstream of the cooling
coils are determined by the delivered cooling capacity and supply air mass flow rates between two
consecutive speeds.
Although the above sections present the capacity and air mass flow rate calculation separately,
they are dependent and change every iteration until convergence is reached for the time step being
simulated.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1101
Heating Operation
Calculations for heating operation are similar to those for cooling operation in most respects.
However, due to the inclusion of a supplemental heating coil, additional calculations are necessary
to properly meet the total heating load for the zones being served.
If EnergyPlus determines that the unitary system must supply heating to the control zone to
meet the zone air temperature setpoint, then the unitary system model computes the total sensible
heating load to be delivered to the zones being served based on the control zone sensible heating
load and the control zone airflow fraction.
UnitarySystemHeatingLoad =
ControlZoneHeatingLoad
ControlZoneAirFlowFraction
(16.279)
The model then calculates the unitary system’s sensible heating energy rate delivered to the
zones being served when the system runs at full-load conditions and when the heating coil is
OFF (without supplemental heater operation in either case). If the supply air fan cycles with the
compressor, then the sensible heating energy rate is zero when the compressor is OFF. However
if the fan is scheduled to run continuously regardless of coil operation, then the sensible heating
energy rate will not be zero when the compressor is OFF. Calculating the sensible heating energy
rate involves modeling the supply air fan (and associated fan heat), the cooling coil (simply to pass
the air properties and mass flow rate from its inlet node to its outlet node), the heating coil, and the
supplemental heating coil (simply to pass the air properties and mass flow rate from its inlet node
to its outlet node). For each of these cases (full load and heating coil OFF, without supplemental
heater operation in either case), the sensible heating energy rate delivered by the unitary system is
calculated as follows:
Full Heat Output = (Mass Flow Ratefull load)(hout,full load −hcontrol zone)HRmin −∆sen,full load
(16.280)
No Heat Output = (Mass Flow Ratecoil off)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.281)
where:
Mass Flow Ratefull load is the air mass flow rate through unitary system at full-load conditions
(kg/s)
hout,full load is the enthalpy of air exiting the unitary system at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air leaving the control zone (where thermostat is located) (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the unitary system exiting air or the air leaving the control zone
Mass Flow Ratecoil off is the air mass flow rate through the unitary system with the heating coil
OFF (kg/s)
hout,coil off is the enthalpy of air exiting the unitary system with the heating coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
1102
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
∆sen,full load = ˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+

˙mfull load −˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.282)
where:
Frac is the control zone air fraction with respect to the system mass flow rate
∆sen,coil off is the sensible load difference between the system output node and the zone inlet
node with the heating coil OFF conditions.
∆sen,coil off = ˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+

˙mcoil off −˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.283)
With the calculated sensible heating energy rates and the total sensible heating load to be met
by the system, the part-load ratio for the unitary system is estimated.
PartLoadRatio = MAX

0.0, (UnitarySystemHeatingLoad −NoHeatOutput)
(FullHeatOutput −NoHeatOutput)

(16.284)
Since the part-load performance of the heating coil is frequently non-linear, and the supply air
fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan),
the final part-load ratio for the heating coil compressor and fan are determined through iterative
calculations (successive modeling of the heating coil and fan) until the unitary system’s heating
output matches the heating load to be met within the convergence tolerance. The convergence
tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and
the unitary system’s heating output divided by the load to be met.
Tolerance = 0.001 ≥(UnitarySystemHeatingLoad −QUnitarySystem)
UnitarySystemHeatingLoad
(16.285)
where QUnitarySystem is the unitary system delivered sensible capacity (W).
If the unitary system’s heating coil output at full load is insuﬀicient to meet the entire heating
load, PartLoadRatio is set equal to 1.0 (compressor and fan are not cycling) and the remaining
heating load is passed to the supplemental heating coil. If the unitary system model determines
that the outdoor air temperature is below the minimum outdoor air temperature for compressor
operation, the compressor is turned off and the entire heating load is passed to the supplemental
gas or electric heating coil. The unitary system exiting air conditions and energy consumption are
calculated and reported by the individual component models (fan, heating coil, and supplemental
gas or electric heating coil).
If the unitary system has been specified with cycling fan/cycling coil (AUTO fan), then the
unitary system’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine
the average air mass flow rate for the system simulation time step. The air conditions at nodes
downstream of the heating coils represent the full-load (steady-state) values when the coils are
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1103
operating. If the fan operates continuously (i.e., when the supply air fan operating mode schedule
values are NOT equal to 0), the operating air mass flow rate through the unitary system is calculated
as the average of the user-specified air flow rate when the unitary system heating coil is ON and
the user-specified air flow rate when the unitary system heating coil is OFF (user-specified supply
air volumetric flow rates converted to dry air mass flow rates).
˙mUnitarySystem = PartLoadRatio ( ˙mHeatCoilON) + (1 −PartLoadRatio) ( ˙mCoilOFF)
(16.286)
where:
˙mHeatCoilON is the air mass flow rate through unitary system when the heating coil is ON (kg/s)
˙mCoilOFF is the air mass flow rate through unitary system when no heating or cooling is needed
(kg/s).
In this case, the air conditions at nodes downstream of the heating coils are calculated as the
average conditions over the simulation time step (i.e., the weighted average of full-load conditions
when the coils are operating and inlet air conditions when the coils are OFF).
16.5.1.6
Heating Operation (multi or variable speed coils )
After the unitary system heating load is determined as described in Equation 16.279 above, the
multi or variable speed heating coil models calculation are described in this section.
The model calculates the unitary system’s sensible heating energy rate delivered to the zones
being served when the system runs at full-load conditions at the highest speed and when the DX
heating coil is OFF (without supplemental heater operation in either case). If the supply air fan
cycles with the compressor, then the sensible heating energy rate is zero when the compressor is
OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the
sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible
heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling
coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node),
the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass
flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating
coil OFF, without supplemental heater operation in either case), the sensible heating energy rate
delivered by the unitary system is calculated as follows:
FullHeatOutputHighestSpeed = ( ˙mHighestSpeed)(hout,full load −hcontrol zone)HRmin −∆sen,HighestSpeed
(16.287)
NoHeatOutput = ( ˙mCoilOff)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.288)
where:
˙mHighestSpeed is the air mass flow rate through unitary system at the highest heating speed (kg/s)
hout,full load is the enthalpy of air exiting the unitary system at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air leaving the control zone (where thermostat is located) (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the unitary system exiting air or the air leaving the control zone
˙mCoilOff is the air mass flow rate through the unitary system with the heating coil OFF (kg/s)
1104
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
hout,coil off is the enthalpy of air exiting the unitary system with the heating coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
∆sen,HighestSpeed = ˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+

˙mHighestSpeed −˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.289)
where:
Frac is the control zone air fraction with respect to the system mass flow rate
∆sen,coiloff is the sensible load difference between the system output node and the zone inlet
node with the heating coil OFF conditions.
∆sen,coil off = ˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+

˙mcoil off −˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.290)
If the unitary system’s DX heating coil output full load at the highest speed is insuﬀicient to
meet the entire heating load, the remaining heating load is passed to the supplemental heating coil.
If the unitary system model determines that the outdoor air temperature is below the minimum
outdoor air temperature for compressor operation (specified by the user), the compressor is turned
off and the entire heating load is passed to the supplemental gas or electric heating coil. The unitary
system exiting air conditions and energy consumption are calculated and reported by the individual
component models (fan, DX heating coil, and supplemental gas or electric heating coil).
If the total heating load to be met by the system is less than the sensible heating rate at the
highest speed, then the following steps are performed.
First, calculate the sensible heating energy rate at Speed 1:
FullHeatOutputSpeed1 = ( ˙mSpeed1)(hout,full load −hcontrol zone)HRmin −∆sen,Speed1
(16.291)
where:
˙mSpeed1 is the air mass flow rate through unitary system at Speed 1 (kg/s)
∆sen,Speed1 is the sensible load difference between the system output node and the zone inlet
node at full-load conditions at Speed 1.
∆sen,Speed1 = ˙mZone Inlet
Frac
(hOut,full load −hZoneInlet)HRmin
+

˙mSpeed1 −˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.292)
Second, if the sensible heating energy rate delivered by the unitary system at Speed 1 is greater
or equal to the sensible load, the cycling ratio (part-load ratio) for the unitary system is estimated.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1105
CyclingRatio
= |(HeatingCoilSensibleLoad)|
FullHeatingCoilCapacity
= max

0.0, UnitarySystemHeatingLoad−AddedFanHeat
FullHeatOutputSpeed1−AddedFanHeatSpeed1

(16.293)
where:
AddedFanHeat is the generated supply air fan heat, which is a function of part load ratio and
as internal component heating load (W)
AddedFanHeatSpeed1 is the generated supply air fan heat at Speed 1 (part load ratio = 1) (W).
Since the part-load performance of the DX heating coil is frequently non-linear, and the supply
air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan),
the final part-load ratio for the heating coil compressor and fan are determined through iterative
calculations (successive modeling of the heating coil and fan) until the unitary system’s heating
output matches the heating load to be met within the convergence tolerance. The convergence
tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and
the unitary system’s heating output divided by the load to be met.
Tolerance = 0.001 ≥(UnitarySystemHeatingLoad −UnitarySystemOutputcycling)
UnitarySystemHeatingLoad
(16.294)
where UnitarySystemOutputcycling is the unitary system delivered sensible capacity for Speed 1
operating at a specific cycling ratio (W).
UnitarySystemOutputcycling = ˙mUnitarySystem (hout −hControl Zone)HRmin −∆cycling
(16.295)
where
˙mUnitarySystem is the average air mass flow rate defined in the next section (kg/s)
hout is the enthalpy of air exiting the unitary system at part load conditions (J/kg)
∆cycling is the average sensible load difference between the system output node and the zone
inlet node.
∆cycling = ˙mZoneInlet
frac
(hZoneInlet −hControlZone) +

˙mUnitarySystem −˙mZoneInlet
frac

(hOut −hControlZone)
(16.296)
where ˙mZone Inlet is the air mass flow rate in the supply inlet node in the controlled zone (kg/s).
For this case where Speed 1 operation was able to meet the required heating load, the speed
ratio is set to zero and speed number is equal to 1.
Third, if the unitary system’s heating output at full load for Speed 1 is insuﬀicient to meet the
entire heating load, the Cycling ratio (PartLoadRatio) is set equal to 1.0 (compressor and fan are
not cycling). Then the heating speed is increased and the delivered sensible capacity is calculated.
If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed
ratio for the unitary system is estimated:
SpeedRatio = ABS (UnitarySystemHeatingLoad −AddedFanHeat −FullHeatOutputSpeedn−1)
ABS (FullHeatOutputSpeedn −FullHeatOutputSpeedn−1)
(16.297)
1106
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Although a linear relationship is assumed by applying the speed ratio to obtain the effective
capacity and air mass flow rate between speed n and n-1, the outlet node conditions are dependent
on the combined outputs and may not be linear. In addition, the supply air fan heat varies based
on heating coil operation for the case of cycling fan/cycling coil (AUTO fan). Therefore, the final
speed ratio for the heating coil compressor and fan are determined through iterative calculations
(successive modeling of the heating coil and fan) until the unitary system’s heating output matches
the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at
0.001 and is calculated based on the difference between the load to be met and the unitary system’s
heating output divided by the load to be met.
Tolerance = 0.001 ≥(UnitarySystemHeatingLoad −UnitarySystemOutputSpeedRatio)
UnitarySystemHeatingLoad
(16.298)
where UnitarySystemOutputSpeedRatio is the unitary system delivered sensible capacity between
two consecutive speeds at a specific ratio (W).
UnitarySystemOutputSpeedRatio
= (SpeedRatio) FullHeatOutputSpeedn
+ (1 −SpeedRatio) FullHeatOutputSpeedn−1
−AddedFanHeatSpeedRatio
(16.299)
where AddedFanHeatSpeedRatio is the generated supply air fan heat at a specific speed ratio (W).
In this case, the reported cycling ratio is 1 and speed number is equal to n.
16.5.1.6.1
Air Mass Flow Rate Calculation
The air mass flow rate calculations during heating operation are the same as those described
above for cooling operation for multi/variable speed.
16.5.1.7
Single Zone VAV load based control:
The unitary system can also be used to simulate a system capable of maintaining a low fan speed
through a range of low to moderate loads. This control scheme is similar to single zone variable-
air-volume (VAV) control where the fan speed is maintained at a minimum level and the coil is
modulated to a point where the system outlet air temperature reaches a user specified limit. As
the outlet air temperature limit is reached and loads increase, the fan speed increases to maintain
thermostat control. When the fan speed reaches the maximum flow limit, the system outlet air
temperature may exceed the user specified limit, if the coil is capable of providing more capacity, to
meet increased load. This model is applicable to AirloopHVAC and ZoneHVAC equipment and is
active only for constant fan operating mode. Cycling fan operating may be used, however, during
time of cycling fan operating mode, the model reverts to control specified above for Load Based
control. Additionally, only specific coil types are allowed for the Single Zone VAV load based control
method.
Allowed coil types are:
Cooling coils:
• Coil:Cooling:Water
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1107
• Coil:Cooling:WaterDetailed
• Coil:Cooling:DX:SingleSpeed
Heating coils:
• Coil:Heating:Water
• Coil:Heating:Fuel
• Coil:Heating:Electric
• Coil:Heating:DX:SingleSpeed
Other coil types may be used when selecting the Single Zone VAV control method, however,
these coils will not be modeled using the Single Zone VAV load based control method and instead
will be modeled using the Load Based control method described in a previous section.
The example below shows two implementations of the Single Zone VAV model using the Air-
loopHVAC:UnitarySystem object as both air loop equipment serving multiple zones and as zone
equipment serving a single zone. Chilled and hot water coils are used with autosized limits on supply
air temperature. The supply air temperature limits are intended to reflect the model requirement
to allow low speed fan operation at zone loads less than or equal to 50% of the design load. The
zone cooling and heating loads identified in the figure are actual simulation data taken from the
zone sizing information representative of the control zones used for each system. Outdoor air loads
were eliminated for this example (i.e., Outdoor Air = 0).
Figure 16.27: Example of the EnergyPlus Unitary System Single Zone VAV Model
Supply air temperature limits are autosizable and calculated with respect to the zone tem-
peratures at the design cooling and heating peak load conditions. Once the temperature limits
are reached and the zone load continues to increase, the fan speed is increased while limiting the
maximum outlet air temperature up to the maximum fan speed. At this point, the maximum tem-
perature limits are ignored and the coils are allowed to provide excess temperatures when needed
to meet increasing loads. When a supplemental heating coil is used, this coil should be active
only when maximum fan speed is reached and will supplement any additional heating required to
meet the zone load. The supplemental heating coil also has no maximum temperature limit while
attempting to meet high heating loads.
1108
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.5.1.8
High Humidity Control
The specific configuration of the unitary system with supplemental heating coil is shown above (see
Figure 16.26). This figure shows the fan placement when a blow through fan is specified. If a draw
through fan is specified, the fan is located between the heating coil and the supplemental heating
coil. The system is controlled to keep the high relative humidity in the control zone from exceeding
the setpoint specified in the object ZoneControl:Humidistat. This option is available when the
supply air fan operates continuously (i.e., the supply air fan operating mode schedule values are
never equal to 0) or the supply air fan cycles with the compressor. In addition, when high humidity
control is specified and the compressor operates, the unitary system operates at the cooling air flow
rate when a zone heating load is present as determined by the zone thermostat. High humidity
control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type
input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification
performance of the cooling coil. The heat exchanger will be activated when the sensible part-load
ratio is insuﬀicient to meet the zone latent load. CoolReheat is specified when a cooling coil is used
to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental
heating coil will ensure the zone temperature does not fall below the zone heating temperature set
point. When a heat exchanger is used in conjunction with a cooling coil and CoolReheat is specified
as the Dehumidification Control Type, the heat exchanger is “locked on” to meet either the sensible
or latent cooling load. If the dehumidification control type is selected as None and a heat exchanger
assisted cooling coil is used, the heat exchanger is “locked on” and the air conditioner runs only
to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification
control types.
The model first calculates the PartLoadRatio required to meet the sensible cooling load.
The
unitary system’s sensible cooling load is determined from the control zone sensible cooling load to
the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature
setpoint in the control zone.:
UnitarySystemCoolingLoad =
ControlZoneCoolingLoad
ControlZoneAirFlowFraction
(16.300)
The unitary system’s sensible cooling load to be met and the full load cooling output are used
to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.
PartLoadRatio = MAX

0.0, (UnitarySystemCoolingLoad −NoCoolOutput)
(FullCoolOutput −NoCoolOutput)

(16.301)
When the unitary system’s sensible cooling capacity meets the system sensible cooling load at
a given sensible part load ratio, then the Unitary system meets the controlled zone cooling setpoint
temperature. If a moisture (latent) load exists because the control zone humidity has exceeded the
setpoint, the total moisture load to be met by the unitary systems (UnitarySystemMoistureLoad)
is calculated based on the control zone moisture load and the control zone air flow fraction.
UnitarySystemMoistureLoad =
ControlZoneMoistureLoad
ControlZoneAirFlowFraction
(16.302)
Then the LatentPartLoadRatio required to meet the high humidity setpoint is calculated as
follows:
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1109
LatentPartLoadRatio = MIN

PLRMin, (UnitarySystemMoistureLoad −NoLatentOutput)
(FullLatentOutput −NoLatentOutput)

(16.303)
The model uses the greater of the two part-load ratios, PartLoadRatio or LatentPartLoadRatio,
to determine the operating part-load ratio of the Unitary system’s DX cooling coil.
LatentPartLoadRatio = MAX (PartLoadRatio, LatentPartLoadRatio)
(16.304)
As previously described, iterations are performed to converge on the solution within the con-
vergence tolerance.
where:
ControlZoneCoolingLoad is the control zone sensible cooling load to the cooling setpoint (W)
ControlZoneMoistureLoad is the control zone moisture load to the dehumidifying relative
humidity setpoint (W)
ControlZoneAirFlowFraction is the supply air fraction that goes though the control zone
FullLatentOutput is the unitary system latent cooling energy rate at full-load conditions (W)
NoLatentOutput is the unitary system latent cooling energy rate with cooling coil OFF (W)
PartLoadRatio is the unitary system part-load-ratio required to meet system sensible load
LatentPartLoadRatio is the unitary system part-load-ratio required to meet system moisture
load
PLRMin is the minimum part-load ratio, which is usually 0.0. For the case when the latent
capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum
part-load ratio at which the cooling coil will dehumidify the air.
When the predicted zone air temperature is above the heating setpoint and if there is a de-
humidification load, the supplemental heating coil load is required to offset the excess cooling as
shown in Figure 16.28. If the model determines that the LatentPartLoadRatio is to be used as the
operating part-load ratio of the unitary system’s cooling coil, the supplemental heating coil is used
to offset the excess sensible capacity provided by the unitary system cooling coil. The model first
checks the sensible load that exists for the current simulation time step (predicted zone temperature
with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling
load or no sensible cooling or heating load exists, the model calculates the difference between the
sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and
the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRatio). In this
case, the supplemental heating coil is used to offset the excess sensible cooling energy provided by
the cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature
setpoint. Note that when a humidistat is used and high humidity control is required, the zone
dry-bulb temperature will typically move toward the heating temperature setpoint when a high
moisture (latent) load exists.
If a heating load exists (Figure 16.29), the supplementalheating coil is used to meet the heating
coil load and at the same time offset the entire sensible cooling energy rate of the cooling coil (to meet
the humidistat setpoint). Note that when a heating load exists and high humidity control is required,
the unitary system operates at the user-specified cooling air flow rate for the entire simulation time
step. As with the fan, and cooling coil, report variables associated with supplemental heating coil
performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating
coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.
1110
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.28: Supplemental heating coil load when predicted zone air temperature is above the
heating Setpoint
Figure 16.29: Supplemental heating coil load when predicted zone air temperature is below the
heating setpoint
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1111
16.5.1.9
Waste Heat Calculation
Waste heat calculations are done when the multi speed cooling and heating coils are specified in
the unitary system and the heat recovery is active (the value of the Design Heat Recovery Water
Flow Rate field is greater than 0), the outlet node temperature of heat recovery is calculated
based on the recoverable waste heat generated by the child objects Coil:Cooling:DX:MultiSpeed
and Coil:Heating:DX:MultiSpeed:
Toutlet = Tinlet + QWasteHeat
Cp ˙mhr
(16.305)
where:
Toutlet is the outlet node temperature of heat recovery (◦C)
Tinlet is the inlet node temperature of heat recovery (◦C)
QWasteHeat is the recoverable waste heat generated by its child objects (W)
Cp is the inlet node temperature of heat recovery (◦C)
˙mhr is the mass flow rate of heat recovery (kg/s).
If the outlet node temperature is above the value of the Maximum Temp for Heat Recovery
field, the outlet node temperature is reset to the value of Maximum Temp for Heat Recovery.
16.5.1.10
Multi-Speed Fan with Water Coils In Unitary System
When modeling multi-speed fan and water coils in unitary system object, the coil’s capacity is
modulated using speed ratio or part-load ratio. The system load is met by varying the supply air
fan speed while operating the coils at maximum water flow. When there is no system load to meet,
the water control valve is fully closed. This method of capacity control is called two-position coil
control. When the supply fan is cycling between stages, then the speed ratio is calculated, but
when the unit cycles between the minimum fan speed and off-position, part-load ratio is calculated.
The fan may be off or run at lowest speed continuously to provide ventilation air depending the fan
operating schedule. When the fan is operating at the lowest fan speed (Speed = 1), then the water
flow rate is reported as the average for the time step by multiplying the maximum water flow by
part load ratio. The speed ratio and part-load ratio are calculated iteratively. The set of equations
used for the multi-speed fan capacity control in unitary system for water coil AHU modeling are
summarized next
16.5.1.10.1
Cycling Between Stages:
When the supply fan is cycling between consecutive speeds, then the speed ratio (SR) and the
average mass flow rate are calculated as follows:
SRn = Abs(SystemLoad −FullLoadOutputn−1)/Abs(FullLoadOutputn −FullLoadOutputn−1)
(16.306)
˙m = ˙mon,nSRn + ˙mon,n−1(1 −SRn)
(16.307)
˙mw = ˙mw,max
(16.308)
1112
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.5.1.10.2
Cycling OnOff at Lowest Stage:
The average supply air flow rate calculation when the fan is running at the lowest fan speed
level depends on the fan operating schedule and load. The unitary system part load ratio is given
by:
PLR = Abs(SystemLoad −NoLoadOutput)/Abs(FullLoadOutput1 −NoLoadOutput) (16.309)
Continuous Fan:
˙m = ˙mon,1PLR + ˙moff(1 −PLR)
(16.310)
Cycling Fan:
˙m = ˙mon,1PLR
(16.311)
˙mw = ˙mw,max ∗PLR
(16.312)
where:
SRn is the speed ratio of the water coil unitary system at speed n
PLR is the part load ratio of the unitary system at speed 1
˙m is the average mass flow rate of supply air (kg/s)
˙mon,n−1 is the mass flow rate of supply air at fan speed level n-1 (kg/s)
˙mon,n is the mass flow rate of supply air at fan speed level n (kg/s)
˙moff is the mass flow rate of supply air when the coils are off (kg/s)
˙mw is the average mass flow rate of chilled or hot water (kg/s)
˙mw,max is the maximum or full mass flow rate of chilled or hot water (kg/s)
SystemLoad is the system load to be met by the unitary system (W)
FullLoadOutputn−1 is the fully load system output at fan speed level n-1 (W)
FullLoadOutputn is the fully load system output at fan speed level n (W).
16.5.2
Forced-Air Furnace and Central Air Conditioning
16.5.2.1
Overview
The input objects AirLoopHVAC:Unitary:Furnace:HeatOnly and
AirLoopHVAC:Unitary:Furnace:HeatCool provide a “virtual” component that collect and control
a set of components:
an on/off or constant volume fan component and a gas or electric heating
coil component. If the HeatCool version is selected, then a DX cooling coil is also modeled as part
of the system as shown in Figure 16.30 below. For the HeatCool version, an optional reheat coil
may also be modeled for controlling high zone humidity levels and the furnace’s configuration when
specifying this option is shown in Figure 16.31 below. The unit may be configured to have either
a blow through or draw through fan. If a blow through fan configuration is specified, the furnace
fan is placed before the heating coil for the HeatOnly version, or before the cooling coil for the
HeatCool version as shown in the figure below. If a draw through fan configuration is specified, the
fan is placed directly after the heating coil.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1113
Note: the coil order shown here has been revised from previous versions of EnergyPlus to
configure the cooling coil upstream of the heating coil. This configuration provides uniformity with
all unitary equipment. However, for unitary HeatCool systems that do not use a reheat coil, the
heating coil can also be placed upstream of the cooling coil. This optional coil placement is retained
to allow compatibility with previous versions of EnergyPlus. For input files developed using previous
versions of EnergyPlus, it is recommended that the coil order be revised according to the figure
below.
Figure 16.30: Schematic of the EnergyPlus Furnace (Blow Through Configuration)
While the furnace may be configured to serve multiple zones, system operation is controlled by a
thermostat located in a single “control” zone. One of the key parameters for the furnace component
is the fraction of the total system air flow that goes through the control zone. This fraction is
calculated as the ratio of the maximum air mass flow rate for the air loop’s supply inlet node for the
control zone (e.g., AirTerminal:SingleDuct:ConstantVolume:NoReheat, field = Maximum Air Flow
Rate, converted to mass flow) to the sum of the maximum air mass flow rates for the air loop’s
supply inlet nodes for all zones served by this air loop. The furnace module scales the calculated
1114
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
load for the control zone upward based on this fraction to determine the total load to be met by
the furnace. The module then proceeds to calculate the required part-load ratio for the system coil
and the supply air fan to meet this total load. The heating or cooling capacity delivered by the
furnace is distributed to all of the zones served by this system via the terminal units that supply
air to each zone. The supply air fraction that goes though the control zone is calculated as follows:
ControlZoneAirFlow Fraction =
˙mTUMax ControlZone
NumOfZones
P
j=1
˙mTUMax Zone j
(16.313)
where:
˙mTUMax ControlledZone is the maximum air mass flow rate for the air loop supply inlet node (ter-
minal unit) for the control zone (kg/s)
˙mTUMax Zone j is the maximum air mass flow rate for the air loop supply inlet node for the jth
zone (kg/s)
NumOfZones is the number of zones, or number of air loop supply air inlet nodes for all zones
served by the air loop.
The furnace component is able to model supply air fan operation in two modes: cycling fan
– cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must
be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan
ON. The fan operation mode is specified using a supply air fan operating mode schedule where
schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually
used) denote continuous fan operation. Using this schedule, the furnace fan may be cycled with
cooling or heating coil operation or operated continuously based on time of day (e.g., cycling fan
operation at night and continuous fan operation during the daytime). If the fan operating mode
schedule name field is left blank in the furnace object, the furnace assumes cycling or AUTO fan
mode operation throughout the simulation.
The only output variables reported by the furnace object are the fan part-load ratio and the
compressor part-load ratio (HeatCool only). The fan part-load ratio is defined as the actual air
mass flow rate through the system for the time step divided by the design supply air mass flow rate
specified for the furnace ( ˙mactual/ ˙mdesign). The furnace operates based on the user-specified (or
autosized) design supply air flow rate(s). The ‘design’ supply air mass flow rate may be different
for cooling, heating, and when no cooling or heating is required and the fan operates continuously
based on user-specified inputs (HeatCool only). For the HeatCool version, If alternate air flow rates
are specified for cooling, heating, and when no cooling or heating is required, the design supply
air mass flow rate is the maximum of these specified values. Also for the HeatCool version, the
compressor part-load ratio is reported as the ratio of the actual cooling load to the full-load sensible
capacity (see Equation 16.329). Reporting of other variables of interest for the furnace (heating
rate, cooling rate, energy consumption, etc.) is done by the individual system components (fan,
heating coil and DX cooling coil).
16.5.2.2
Model Description
As described previously, the furnace is a “virtual” component consisting of a fan, heating coil and,
for the HeatCool version, a cooling coil with an optional reheat coil.
The sole purpose of the
furnace model is to properly coordinate the operation of the various system components.
The
following sections describe the flow of information within the model for both the HeatOnly and
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1115
HeatCool configurations, as well as the differences between cycling and continuous supply air fan
operation. The last section describes the optional control of high zone humidity with a reheat coil
for the HeatCool configuration.
16.5.2.3
HeatOnly Configuration
The HeatOnly configuration consists of an on/off or constant volume fan and an electric or gas
heating coil. When the model is first called during an EnergyPlus simulation, all of the input data
specified for each furnace in the input data file are read into data structures for use throughout the
remainder of the simulation.
For each simulation time step when the performance of a heat-only furnace is being modeled,
the first step is to retrieve the heating load required to meet the thermostat setpoint for the “con-
trol” zone (see Figure 16.30. Schematic of the EnergyPlus Furnace). See the section “Summary of
Predictor-Corrector Procedure” elsewhere in this document for more details regarding load calcu-
lations. Since the furnace may be specified to serve several zones but controlled based on the load
calculated for the “control” zone, the total heating load to be met by the furnace is determined
from the following equation:
Furnace Heating Load =
Control Zone Heating Load
Control Zone Air Flow Fraction
(16.314)
The model then calculates the furnace’s sensible heating energy rate delivered to the zones being
served when the system runs at full-load conditions and when the heating coil is OFF. If the supply
air fan cycles on and off with the heater, then the sensible heating energy rate is zero when the
heating coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation,
then the sensible heating energy rate will not be zero when the heating coil is OFF. Calculating the
sensible heating energy rate involves modeling the supply air fan (and associated fan heat) and the
heating coil. For each of these cases (full load and heating coil OFF), the sensible heating energy
rate delivered by the furnace is calculated as follows:
Full Heat Output = (Mass Flow Ratefull load)(hout,full load −hcontrol zone)HRmin −∆sen,full load
(16.315)
No Heat Output = (Mass Flow Ratecoil off)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.316)
where:
Mass Flow Ratefull load is the air mass flow rate through furnace at full-load conditions (kg/s)
hout,full load is the enthalpy of air exiting the furnace at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air in the control zone where thermostat is located (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the furnace exiting air or the air in the control zone
Mass Flow Ratecoil off is the air mass flow rate through the furnace with the heating coil OFF
(kg/s)
hout,coil off is the enthalpy of air exiting the furnace with the heating coil OFF (J/kg)
∆sen,full load is the ensible load difference between the system output node and the zone inlet
node at full-load conditions.
1116
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
∆sen,full load
=
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mfull load −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.317)
where:
Frac is the control zone air fraction with respect to the system mass flow rate
∆sen,coil off is the sensible load difference between the system output node and the zone inlet
node with the heating coil OFF conditions.
∆sen,coil off
=
˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+
˙mcoil off −
˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.318)
With the calculated sensible heating energy rates and the total sensible heating load to be met
by the system, the part-load ratio for the furnace is estimated.
PartLoadRatio = MAX

0.0, MIN

1.0, ABS (FurnaceHeatingLoad −NoHeatOutput)
ABS(FullHeatOutput −NoHeatOutput)

(16.319)
The part-load ratio calculated above is used to determine the required heating coil capacity as
Qheating coil = Qdesign ∗PartLoadRatio where Qdesign is the nominal heating coil capacity as
specified in the heating coil object. If the fan cycles on and off with the heating coil (i.e., when the
supply air fan operating mode schedule values are equal to 0), then this part-load ratio is also used
to determine the operating mass flow rate of the furnace as
˙mfurnace = ˙mdesign ∗PartLoadRatio
(16.320)
If the fan operates continuously (i.e. fan ON), the operating mass flow rate is specified as ˙mdesign .
The furnace’s fan and heating coil are then re-simulated to determine the furnace’s delivered sensible
heating capacity at the above calculated part-load ratio.
Qfurnace = ( ˙mfurnace) (hout,actual −hcontrol zone)HRmin −∆sen,actual
(16.321)
where:
Qfurnace is the sensible heating capacity delivered by the furnace (W)
˙mfurnace is the air mass flow rate through the furnace (kg/s)
hout, actual is the enthalpy of air exiting the furnace (J/kg)
hout, control zone is the enthalpy of air in the control zone (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the furnace exiting air or the air in the control zone
∆sen,actual is the sensible load difference between the system output node and the zone inlet node
at the above calculated part-load ratio.
∆sen,actual
=
˙mZone Inlet
Frac
(hOut,actual −hZone Inlet)HRmin
+
˙mfurnace −
˙mZone Inlet
Frac

(hOut,actual −hControl Zone)HRmin
(16.322)
Since the part-load performance of the heating coil can be non-linear, and the supply air fan
heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan),
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1117
the final part-load ratio for the heating coil and fan are determined through iterative calculations
(successive modeling of the heating coil and fan) until the furnace’s heating output matches the
heating load to be met within the heating convergence tolerance. The convergence tolerance is fixed
at 0.001 and is calculated based on the difference between the load to be met and the furnace’s
heating output divided by the load to be met.
Tolerance ≡FurnaceHeatingLoad −Qfurnace
FurnaceHeatingLoad
≤0.001
(16.323)
If the furnace has been specified with cycling fan/cycling coil (AUTO fan), then the furnace’s
design air mass flow rate is multiplied by PartLoadRatio to determine the average air mass flow
rate for the system simulation time step. The air conditions at nodes downstream of the heating
coil represent the full-load (steady-state) values when the coil is operating. If the supply air fan is
specified to run continuously (fan ON), then the air mass flow rate remains at the furnace’s design
air mass flow rate. In this case, the air conditions at nodes downstream of the heating coil are
calculated as the average conditions over the simulation time step (i.e., the weighted average of
full-load conditions when the coil is operating and inlet air conditions when the coil is OFF).
For the case where the furnace is scheduled to operate with continuous supply air fan operation,
but no heating load is required to meet the setpoint temperature in the control zone, the supply
air fan model is still called to determine the fan exiting air conditions. The heating coil model is
also called, but for the case with no heating load the heating coil model simply passes the inlet air
conditions and mass flow rate from its inlet node to its outlet node. The air exiting the heating coil
is then sent to the direct air units for distribution to each zone served by the furnace, where the
zone heat balance is performed to determine the resulting zone air conditions. The furnace exiting
air conditions and energy consumption are calculated and reported by the individual component
models (fan and heating coil).
16.5.2.4
HeatCool Configuration
The HeatCool configuration consists of an on/off or constant volume fan, a DX cooling coil, and an
electric or gas heating coil. For the cases where a heating load is calculated for the control zone or
no heating/cooling load is calculated for the control zone, the model follows nearly identical com-
putational steps as described in the HeatOnly Configuration section above. The only difference is
the air mass flow rate during no cooling/heating operation with continuous supply air fan operation
can be different from the air mass flow rate during heater operation for the HeatCool configuration.
If a cooling load is calculated by EnergyPlus for the control zone, the solution methodology is also
virtually identical and is described here for completeness.
If EnergyPlus determines that the furnace must supply cooling to the control zone to meet the
zone air temperature setpoint, then the model computes the total sensible cooling load to be met
by the furnace based on the control zone sensible cooling load and the fraction of the furnace air
flow that goes through the control zone.
Furnace Cooling Load =
Control Zone Cooling Load
Control Zone Air Flow Fraction
(16.324)
If the supply air fan operating mode schedule requests cycling fan operation, the model first
checks for the presence of an ecomomizer in the outside air system serving the furnace’s air loop
(Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side
1118
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
economizer is not used, the furnace’s compressor is used to meet the furnace cooling load. If an air-
side economizer is used and is active (i.e., economizer controls indicate that conditions are favorable
to increase the outside air flow rate), the furnace will try to meet the cooling load by operating only
the supply air fan. If the fan is able to satisfy the furnace cooling load, the compressor remains off
for the entire simulation time step. If the operation of the fan alone is unable to meet the entire
cooling load, then the compressor is enabled and additional calculations are performed to determine
the compressor’s part-load ratio.
The model then calculates the furnace’s sensible cooling energy rate delivered to the zones
being served when the system runs at full-load conditions and when the DX cooling coil is OFF. If
the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when
the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil
operation, then the sensible cooling energy rate will probably not be zero when the cooling coil
is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and
associated fan heat), the DX cooling coil, and the heating coil (simply to pass the air properties
and mass flow rate from its inlet node to its outlet node). For each of these cases (full load and DX
cooling coil OFF), the sensible cooling energy rate delivered by the furnace is calculated as follows:
Full Cool Output = (Mass Flow Ratefull load)(hout,full load −hcontrol zone)HRmin −∆sen,full load
(16.325)
No Cool Output = (Mass Flow Ratecoil off)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.326)
where:
Mass Flow Ratefull load is the air mass flow rate through furnace at full-load conditions (kg/s)
hout,full load is the enthalpy of air exiting the furnace at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air in the control zone (where thermostat is located) (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the furnace exiting air or the air in the control zone
Mass Flow Ratecoil off is the air mass flow rate through the furnace with the cooling coil OFF
(kg/s)
hout,coil off is the enthalpy of air exiting the furnace with the cooling coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
∆sen,full load
=
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mfull load −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.327)
where:
Frac is the control zone air fraction with respect to the system mass flow rate
∆sen,coil off is the sensible load difference between the system output node and the zone inlet
node with the heating coil OFF conditions.
∆sen,coil off
=
˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+
˙mcoil off −
˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.328)
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1119
With the calculated sensible cooling energy rates and the total sensible cooling load to be met
by the system, the part-load ratio for the furnace is estimated.
PartLoadRatio = MAX

0.0, ABS (FurnaceCoolingLoad −NoCoolOutput)
ABS (FullCoolOutput −NoCoolOutput)

(16.329)
Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling
Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling
fan/cycling coil (AUTO fan), the final part-load ratio for the cooling coil compressor and fan are
determined through iterative calculations (successive modeling of the cooling coil and fan) until the
furnace’s cooling output matches the cooling load to be met within the convergence tolerance. The
convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load
to be met and the furnace’s cooling output divided by the load to be met.
Tolerance ≡FurnaceHeatingLoad −Qfurnace
FurnaceHeatingLoad
≤0.001
(16.330)
where Qfurnace is the furnace delivered sensible capacity (W).
If the furnace has been specified with cycling fan/cycling coil (AUTO fan) and high humidity
control has not been specified, then the furnace’s operating supply air mass flow rate is multiplied
by PartLoadRatio to determine the average air mass flow rate for the system simulation time step.
The air conditions at nodes downstream of the cooling coil represent the full-load (steady-state)
values when the coil is operating. If a cycling fan is used and high humidity control has been
specified, the calculation of average air mass flow rate is based on the greater of the heating or
cooling part-load ratio (see following section on high humidity control). When the heating part-
load ratio is greater than the cooling part-load ratio, the air conditions at nodes downstream of the
cooling coil represent the weighted average of full-load conditions when the cooling coil is operating
and inlet air conditions when the cooling coil is off (i.e., the fan continues to operate due to a
heating requirement where the heating PLR is greater than the cooling PLR). If the supply air
fan is specified to run continuously (fan ON), then the air mass flow rate continues to operate at
the user-specified supply air mass flow rate when no cooling or heating is required. In this case,
the air conditions at nodes downstream of the cooling coil are calculated as the average conditions
over the simulation time step (i.e., the weighted average of full-load conditions when the coil is
operating and inlet air conditions when the coil is OFF). The furnace exiting air conditions and
energy consumption are calculated and reported by the individual component models (fan and DX
cooling coil).
16.5.2.5
High Humidity Control with HeatCool Configuration
An optional reheat coil can be specified with the HeatCool configuration to allow the furnace to
control high zone humidity levels. The specific configuration of the HeatCool Furnace with high
humidity control option is shown in Figure 16.31. The figure below shows the fan placement when
a blow through fan is specified.
If a draw through fan is specified, the fan is located between
the heating coil and the reheat coil. The system is controlled to keep the relative humidity in
the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. This
option is available when the supply air fan operates continuously (i.e., the supply air fan operating
mode schedule values are never equal to 0) or the supply air fan cycles with the compressor. For
1120
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
the case of cycling fan mode when the high humidity control is specified as CoolReheat and the
heating part-load ratio is greater than the compressor part-load ratio, the air conditions at nodes
downstream of the cooling coil are calculated as the average conditions during the duration of fan
operation (i.e., the weighted average of full load conditions when the coil is operating and inlet air
conditions when the coil is off and the fan continues to operate to meet the heating load). For the
case where cycling fan mode is used and the heating part-load ratio is less than the compressor
part-load ratio, the air conditions at the nodes downstream of the cooling coil are simply the full
load (steady-state) values when the coil is operating. In addition, when high humidity control is
specified and the compressor operates, the furnace operates at the cooling air flow rate when a zone
heating load is present as determined by the zone thermostat.
High humidity control is specified as either None, MultiMode, or CoolReheat in the Dehumidi-
fication Control Type input field. MultiMode is specified when a heat exchanger is used to improve
the dehumidification performance of the cooling coil. The heat exchanger will be activated when
the sensible part-load ratio is insuﬀicient to meet the zone latent load. CoolReheat is specified when
a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load.
In this case, a reheat coil will ensure the zone temperature does not fall below the zone heating
temperature set point. When a heat exchanger is used in conjunction with a DX cooling coil and
CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on”
to meet either the sensible or latent cooling load. If the dehumidification control type is selected
as None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and
the air conditioner runs only to meet the sensible cooling load. Although a reheat coil is required
when CoolReheat is specified in the Dehumidification Control Type input field, this reheat coil may
optionally be present for the other Dehumidification Control Types (e.g., None and Multimode). If
the reheat coil is present and the dehumidification control type input is not specified as CoolReheat,
the reheat coil will not be active. This allows changing the dehumidification control option without
requiring a change in the unit’s coil configuration.
The model first calculates the PartLoadRatio required to meet the sensible cooling load as
described above (see Equation 16.329) to maintain the dry-bulb temperature setpoint in the control
zone. If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint,
the total moisture load to be met by the HeatCool furnace (SystemMoistureLoad) is calculated based
on the control zone moisture load and the control zone air flow fraction. The model then calculates
the LatentPartLoadRatio required to meet the humidistat setpoint.
SystemMoistureLoad =
Control Zone Moisture Load
Control Zone Air Flow Fraction
(16.331)
LatentPartLoadRatio = MAX

MinPLR, ABS (SystemMoistureLoad −NoLatentOutput)
ABS (FullLatentOutput −NoLatentOutput)

(16.332)
where:
FullLatentOutput is the furnace’s latent cooling energy rate at full-load conditions (W)
NoLatentOutput is the furnace’s latent cooling energy rate with the cooling coil OFF (W)
MinPLR is the minimum part-load ratio, which is usually 0.0. For the case when the latent
capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum
part-load ratio at which the cooling coil will dehumidify the air.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1121
The model uses the greater of the two part-load ratios, PartLoadRatio or LatentPartLoadRatio,
to determine the operating part-load ratio of the furnace’s DX cooling coil. As previously described,
iterations are performed to converge on the solution within the convergence tolerance.
Figure 16.31: Schematic for Blow Through Furnace with High Humidity Control
If the model determines that the LatentPartLoadRatio is to be used as the operating part-load
ratio of the furnace’s cooling coil, the reheat coil is used to offset the excess sensible capacity pro-
vided by the unit. The model first checks the sensible load that exists for the current simulation time
step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint
temperatures). If a sensible cooling load or no sensible cooling or heating load exists (Figure 16.32),
the model calculates the difference between the sensible heating load required to reach or maintain
the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by
the unit (with LatentPartLoadRatio). In this case, the reheat coil is used to offset the excess sensi-
ble cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of
the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity
control is required, the zone dry-bulb temperature will typically move toward the heating tempera-
ture setpoint when a high moisture (latent) load exists. If a heating load exists (Figure 16.33), the
1122
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
reheat coil is used to offset the entire sensible cooling energy rate of the DX cooling coil (to meet
the humidistat setpoint) and the heating coil is used to meet the entire heating load as described in
the HeatOnly configuration section above. Note that when a heating load exists and high humidity
control is required, the furnace operates at the user-specified cooling air flow rate for the entire
simulation time step. As with the fan, DX cooling coil, and heating coil, report variables associated
with reheat coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric
consumption, heating coil runtime fraction, etc.) are managed in the reheat (heating) coil object.
Figure 16.32: Reheat Coil Load when Predicted Zone Temperature is Above Heating Setpoint
Figure 16.33: Reheat Coil Load when Predicted Zone Temperature is Below Heating Setpoint
16.5.3
Unitary Systems
The input objects AirLoopHVAC:UnitaryHeatCool and AirLoopHVAC:UnitaryHeatOnly provides
models that are identical to the Furnace and Central Air models described above. Please reference
the previous section for details.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1123
16.5.4
Unitary System with Changeover-Bypass-Variable Air Volume
16.5.4.1
Overview
The input object AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass provides a model for a
changeover-bypass variable air volume (CBVAV) unitary system that is a compound object made
up of other components. Each CBVAV system consists of an outside air mixer, direct expansion
(DX) cooling coil, heating coil, and a supply air fan as shown in the figures below. Zone ther-
mostats and terminal units are required in each zone served by this system. The terminal units
are specific to this system type and are either AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat
or AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat. A zone humidistat and single zone max
humidity setpoint manager may also be specified to help control high humidity levels. These indi-
vidual components are described elsewhere in this document. The CBVAV unitary system object
coordinates the operation of these components and is modeled as a type of air loop equipment (Ref.
AirLoopHVAC).
Figure 16.34: Schematic of a Changeover Bypass VAV Unitary System with Draw Through Fan
The CBVAV unitary system conditions one or more zones and is controlled by thermostats
located in each zone (the use of a single humidistat is also allowed when using multi-mode DX
cooling coils). The CBVAV system operates to meet the zone sensible cooling or sensible heating
requirements as dictated by the thermostat schedule(s). The priority control input determines the
mode of operation and is specified as Cooling Priority, Heating Priority, or Zone Priority. If Cooling
Priority is specified, the system operates to meet the cooling load when any zone served by this
system (air loop) requires cooling. If Heating Priority is specified, the system operates to meet
the heating load when any zone requires heating. If Zone Priority is specified, the system operates
based on the maximum number of zones requiring either heating or cooling.
Once the operating mode is determined, the CBVAV model calculates a target supply air tem-
perature required to operate a single terminal unit at its maximum air flow rate. The remaining
1124
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.35: Schematic of Changeover Bypass VAV Unitary System with Blow Through Fan
terminal units will modulate as required to maintain the dry-bulb temperature in the zone they
are serving according to the thermostat schedule for their respective zone. The system air flow rate
(through the supply air fan, cooling coil and heat coil) remains constant during cooling operation,
heating operation, and no cooling/heating mode as specified by the user. Therefore, as the zone
terminal units modulate to reduce zone air flow rates, the excess system air flow is “bypassed” from
the bypass duct splitter node back to the bypass duct mixer node of the CBVAV system (see figures
above).
The CBVAV system is able to model supply air fan operation in two modes: cycling fan –
cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). A Fan:OnOff or
Fan:ConstantVolume is used in either case. Since the excess system air flow is bypassed while the
zone terminal units modulate, the supply air fan operates the entire simulation time step when
heating or cooling is required. For this reason, AUTO fan only allows the supply air fan to turn
off when no cooling or heating is required. If fan ON is specified, the supply air fan runs the entire
time the system is scheduled to operate (via its availability schedule). The mode of operation for
the supply air fan is specified through a fan operating mode schedule where a value of 0 in the
schedule indicates cycling fan mode and a value greater than 0 indicates continuous fan mode. If
the schedule is not provided, the supply air fan operating mode is considered to be continuous (fan
ON).
Output variables reported for the CBVAV system include the supply air fan part-load ratio, the
compressor part-load ratio, and the electric consumption of the CBVAV system. Additional output
variables report the total heating rate and total cooling rate provided by the CBVAV system. The
sensible and latent components for total system cooling and heating are also available as output
variables. Reporting of other variables of interest for the CBVAV system (DX coil cooling rate,
heating rate, crankcase electric power and energy, supply air fan electric power, etc.) is done by
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1125
the individual system components (fan, DX cooling coil, and heating coil).
16.5.4.2
Model Description
As described previously, the CBVAV system conditions one or more zones and is controlled by zone
thermostats (Ref. ZoneControl:Thermostat). For each simulation time step, EnergyPlus performs
a zone air heat balance to determine if cooling or heating is required to meet the zone thermostat
setpoints, excluding any impacts from CBVAV system operation. CBVAV system performance is
then modeled with all heating/cooling coils off but with the supply air fan operating according to
the user specified supply air fan operating mode schedule. If the zone air heat balance plus the
impact of CBVAV system operation with coils off results in no requirement for heating or cooling
by the CBVAV coils, or if the CBVAV system is scheduled off (via its availability schedule), then
the CBVAV coils do not operate and the compressor part-load ratio output variable is set to 0. If
the model determines that cooling or heating is required and the CBVAV system is scheduled to
operate, the model calculates a target supply air temperature required to maintain a single terminal
unit at it’s maximum air flow rate, the amount of bypass air returning to the bypass duct mixer
node, and the part-load ratio of the cooling or heating coils in order to meet the target supply air
temperature.
When high humidity control is desired, a ZoneControl:Humidistat input object and a Setpoint-
Manager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average
or
SetpointManager:MultiZone:Humidity:Maximum object are required. The air outlet node of the
CBVAV system is used as the control node for the setpoint manager.
For this reason, only
a single humidistat should be specified for one of the zones being served by this system.
If
humidistat/setpoint manager objects are specified for more than one zone served by this system,
only the last of the SetpointManager:SingleZone:Humidity:Maximum objects is used (the setpoint
manager objects are read in order of occurrence in the input file). Since the outlet node of the
CBVAV system is always used as the control node, the setpoints calculated by the previous
setpoint managers are overwritten by the last setpoint manager in the input.
When a heat
exchanger is used to improve the dehumidification performance of the cooling coil (i.e. CoilSys-
tem:Cooling:DX:HeatExchangerAssisted), the heat exchanger is always active and can not be
turned on and off based on zone humidity levels.
The remainder of this section describes the calculations performed when cooling or heating coil
operation is required. For any HVAC simulation time step, the CBVAV system can only cool or
heat the air, not both. Because the CBVAV system bypasses system air flow back to the inlet
of the CBVAV unit, the system operates for the entire simulation time step. If the user specifies
continuous fan operation, then the supply air fan continues to operate at a user-specified flow rate
even during periods when the coils cycle off. If the user specifies AUTO fan operation, then the
supply air fan cycles off for the entire simulation time step only when no cooling or heating is
required.
16.5.4.2.1
Operating Mode
The first step in modeling a CBVAV system is to obtain the cooling or heating load for each zone
as calculated by EnergyPlus based on the zone thermostat setpoint temperature(s). The calculated
loads for each zone are used to determine the total cooling and heating requirements for all zones
served by this system. In addition to summing the zone cooling and heating loads, the number
of zones in cooling and the number of zones in heating are totalized. The priority control mode
1126
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
specified by the user is then used to determine the operating mode for this simulation time step.
If Cooling Priority is specified and the total cooling requirement in all zones is not equal to zero,
then cooling is selected as the operating mode. If the total cooling requirement is equal to zero and
the total heating requirement is not equal to zero, then heating is selected as the operating mode.
If the total cooling requirement and total heating requirement are equal to zero then the zones are
allowed to float (no heating or cooling provided).
If Heating Priority is specified and the total heating requirement in all zones is not equal to
zero, then heating is selected as the operating mode. If the total heating requirement is equal to
zero and the total cooling requirement is not equal to zero, then cooling is selected as the operating
mode. If the total cooling requirement and total heating requirement are equal to zero then the
zones are allowed to float (no heating or cooling provided).
If Zone Priority is specified and the total number of zones requiring cooling is greater than the
total number of zones requiring heating, then cooling is selected as the operating mode. If the total
number of zones requiring heating is greater than the total number of zones requiring cooling, then
heating is selected as the operating mode. If the total number of zones requiring cooling is equal to
the total number of zones requiring heating, then the magnitude of the total cooling and heating
requirements for all zones sets the operating mode. In this case, if the magnitudes of the cooling and
heating requirements are zero, then the zones are allowed to float (no heating or cooing provided).
If the magnitudes of the cooling and heating requirements are non-zero and identical, then cooling
is selected as the operating mode.
16.5.4.2.2
Calculation of Bypass Duct Mixer Node Conditions
The operation of this system is unique in that it uses constant-air-volume equipment to provide
variable air volume to the conditioned zones. This is accomplished with the use of a bypass duct
(shown in the figures above) which shunts excess system air flow from the bypass duct splitter node
at the system’s outlet back to the bypass duct mixer node at the system’s inlet. The air conditions
at the bypass duct mixer node are based on the inlet air to the CBVAV system, the system outlet
air conditions required to meet the zone loads, and the fraction of bypassed air. The following
calculations are performed each simulation time step.
BypassFrac = 1.0 −
 ˙msupply
˙msystem

(16.333)
Tbypassductmixernode = (1 −BypassFrac) Tinlet + (BypassFrac) Toutlet
(16.334)
ωbypassductmixernode = (1 −BypassFrac) ωinlet + (BypassFrac) ωoutlet
(16.335)
hbypassductmixernode = PsyHFnTdbW (Tmixerinlet, ωmixerinlet)
(16.336)
where:
BypassFrac is the fraction of system air directed to the bypass duct mixer node
˙msupply is the air mass flow rate at the system’s air outlet node (kg/s)
˙msystem is the air mass flow rate through the CBVAV system including the coils and supply air
fan (kg/s)
Tbypassductmixernode is the air temperature at the bypass duct mixer node (◦C)
Tinlet is the air inlet node temperature (◦C)
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1127
Toutlet is the air outlet node temperature (◦C)
ωbypassductmixernode is the air humidity ratio at the bypass duct mixer node (kg/kg)
ωinlet is the air inlet node humidity ratio (kg/kg)
ωoutlet is the air outlet node humidity ratio (kg/kg)
hbypassductmixernode is the air enthalpy at the bypass duct mixer node (J/kg)
PsyHFnTdbW is an EnergyPlus psychrometric function calculating enthalpy given dry-bulb
temperature and humidity ratio.
16.5.4.2.3
Cooling Operation
If the model determines that the CBVAV system must supply cooling to the zones, the model
first calculates a target outlet air dry-bulb temperature required to operate a single terminal unit
at its maximum air flow rate. The minimum target temperature for all zones is used to control the
CBVAV system in cooling mode.
T i
target = T i
Zone +
Qi
Zone
˙mi
zone,maxCp
;
i = 1, n
(16.337)
Ttarget = MIN
T i
target

;
i = 1, n
(16.338)
where:
T i
target is the target supply air temperature for zone i (◦C)
T i
zone is the air temperature in zone i (◦C)
Qi
zone is the cooling or heating load for zone i where cooling loads are negative values and heating
loads are positive values (W)
Cp is the specific heat of supply air with coils off (J/kg-K)
˙mi
zone,max is the maximum terminal unit mass flow rate in zone i (kg/s)
Ttarget is the target supply (outlet) air temperature for the CBVAV system (◦C).
The model then calculates the part-load ratio of the DX compressor required to meet the target
supply (outlet) air temperature. Since the part-load performance of the DX cooling coil is frequently
non-linear (Ref: Coil:Cooling:DX:SingleSpeed model), the actual part-load ratio for the cooling coil
compressor is determined through iterative calculations (successive modeling of the DX cooling coil
model) until the CBVAV system’s outlet air temperature (including on/off cycling effects of the DX
coil) matches the target supply (outlet) air temperature within a small temperature convergence
tolerance (1E-5◦C).
Since the supply air fan operates continuously for each simulation time step (or is OFF for the
entire HVAC system time step), the air conditions at nodes downstream of the cooling coil are
calculated as the average conditions over the simulation time step (i.e., the weighted average of
coil’s outlet node conditions when the coil is operating and the coil’s inlet node conditions when
the coil is OFF).
16.5.4.2.4
Heating Operation
Modeling the CBVAV system’s DX heating coil is identical to the calculations described above
for cooling operation except that the maximum target supply air temperature for all zones is used
to control the CBVAV system in heating mode.
Ttarget = MAX
T i
target

;
i = 1, n
(16.339)
1128
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Iterative calculations (successive modeling of the DX heating coil model) are used to determine
the final heating coil part-load ratio to account for the non-linear performance of the DX heating
coil at part-load conditions.
When a gas or electric heating coil is used instead of a DX heating coil, the amount of heat
required by the coil is calculated based on the target supply (outlet) air temperature and the coil
inlet air temperature as follows:
Qheating = ˙msystemCp(Ttarget −Tinlet,heatcoil)
(16.340)
where:
Qheating is the heating coil load (W)
Cp is the specific heat of heating coil inlet air (J/kg-K)
Tinlet,heatcoil is the heating coil inlet air temperature (◦C).
16.5.4.2.5
Floating Operation (no cooling or heating)
When the zone thermostats determine that there is no cooling or heating requirement in any
zone, the CBVAV coils are OFF and the zone temperatures are allowed to float. However, a special
case exists where the user specifies continuous supply air fan operation and no cooling or heating
requirements exist in any zone. In this case, the outlet air temperature of the CBVAV system (with
fan ON and coils OFF) is compared to the target outlet air temperatures required to maintain the
zone’s cooling and heating setpoint temperatures. If the outlet air temperature with the supply
fan ON and coils OFF is below the target outlet air temperature required to maintain the heating
setpoint, then heating mode is enabled to avoid overshooting the zone heating setpoint temperature.
Conversely, if the outlet air temperature with the supply fan ON and coils OFF is above the target
outlet air temperature required to maintain the cooling setpoint, then cooling mode is enabled
to avoid overshooting the zone cooling setpoint temperature. This special case is handled at any
time a no load condition is reported by the thermostats and overshooting the zone air temperature
setpoint is possible regardless of the priority control mode selected by the user.
16.5.4.2.6
Minimum and Maximum Outlet Air Temperature in Cooling/Heating Op-
eration
The user also specifies a minimum outlet air temperature during cooling operation and a max-
imum outlet air temperature during heating operation. The target outlet air temperature, as cal-
culated above, is compared to each of these limits during each simulation time step. The resulting
target outlet air temperature is used to control the heating and cooling coils.
Ttarget = MAX (Ttarget, Tmin,cooling)
(16.341)
Ttarget = MIN (Ttarget, Tmax,heating)
(16.342)
where:
Tmin,cooling is the minimum outlet air temperature during cooling operation (◦C)
Tmax,heating is the maximum outlet air temperature during heating operation (◦C).
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1129
16.5.4.2.7
Air Flow Calculations
The changeover-bypass VAV system operates based on user-specified (or autosized) air flow rates.
The CBVAV system air flow rate (i.e., air flow through the supply air fan and heating/cooling coils)
during cooling operation may be different than the system air flow rate during heating operation.
In addition, the system air flow rate when no cooling or heating is required but the supply air fan
remains ON can be different than the air flow rates when cooling or heating is required. The outside
air flow rates can likewise be different in these various operating modes. The model takes these
different air flow rates into account when simulating the performance of the CBVAV system. The
system air flow rate for each simulation time step is based on the current operating mode (cooling,
heating, or no cooling/heating) and is reported on the inlet/outlet air nodes of the various CBVAV
components (e.g. fan, cooling coil, and heating coil). The supply air flow rate delivered to the
individual zones is calculated based on the sum of the air flow rates through each terminal unit and
is reported at the air inlet and outlet nodes of the CBVAV system each simulation time step. The
difference between the system air mass flow rate and the supply air mass flow rate delivered to all
zones is equal to the bypass air mass flow rate which is also reported each simulation time step.
The system and outside air flow rates when a system coil is ON (e.g., system air volumetric flow
rate during cooling operation, system air volumetric flow rate during heating operation, outside air
volumetric air flow rate during cooling operation, and outside air volumetric air flow rate during
heating operation) or the system coils are OFF and the fan operates continuously (e.g., system
air volumetric flow rate when no cooling or heating is needed and outside air volumetric air flow
rate when no cooling or heating is needed) are specified by the user, or can be autosized, and
are converted from volumetric flow rate to mass flow rate at standard conditions. If the user has
specified cycling fan operation, then the system air and outside air mass flow rates when the system
coils are OFF the entire time step are zero. If the user has specified constant fan operation, then
the air flow rates when no cooling or heating is needed are used when the system coils are OFF the
entire time step.
There is one special case. If the user has specified constant fan operation and they specify that
the system air volumetric flow rate when no cooling or heating is needed is zero (or if the field is
left blank), then the model assumes that the system air mass flow rate when the system coils are
OFF the entire time step is equal to the corresponding air mass flow rate when any system coil was
last operating (ON). This model handles the zero (or blank) entry for outside air volumetric flow
rate when no cooling or heating is needed in an analogous fashion.
˙msystem = ρair,std ∗˙Vmode
(16.343)
˙msystem,OA = ρair,std ∗˙Vmode,OA
(16.344)
˙msupply =
n
X
i=1
˙mzone
(16.345)
˙mbypass = ˙msystem −˙msupply
(16.346)
where:
ρair,std is the standard air density (1.204 kg/m3) adjusted for the local barometric pressure
(standard barometric pressure corrected for altitude, ASHRAE 1997 HOF pg. 6.1)
1130
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Vmode is the user-specified system volumetric flow rate in cooling, heating, or no cooling or
heating mode (m3/s)
˙msystem,OA is the outdoor air mass flow rate introduced through the CBVAV system (kg/s)
˙Vmode,OA is the user-specified outdoor air volumetric flow rate in cooling, heating, or no cooling
or heating mode (m3/s).
16.5.4.2.8
Calculation of System Heating and Cooling Rates
At the end of each HVAC simulation time step, this object reports the heating or cooling rate
and energy delivered by the system, as well as the electric power and consumption by the system.
In terms of thermal energy delivered by the system, the sensible, latent and total energy transfer
rates for the system are calculated as follows:
˙Qtotal = ( ˙msupply)(houtlet −hinlet)
(16.347)
˙Qsensible = ( ˙msupply)(houtlet −hinlet)HRmin
(16.348)
˙Qlatent = ˙Qtotal −˙Qsensible
(16.349)
where:
˙Qtotal is the total energy transfer rate by the system (W)
˙Qsensible is the sensible energy transfer rate by the system (W)
˙Qlatent is the latent energy transfer rate by the system (W)
hinlet is the enthalpy of the air entering the unit at its inlet node (J/kg)
houtlet is the enthalpy of the air leaving the unit at its outlet node (J/kg)
HRmin is the minimum of the inlet air and outlet air humidity ratio (kg/kg).
Since each of these energy transfer rates can be calculated as positive or negative values, individ-
ual reporting variables are established for cooling and heating and only positive values are reported.
The following calculations are representative of what is done for each of the energy transfer rates:
If ˙Qtotal < 0, then:
˙Qtotal,cooling
=
 ˙Qtotal

˙Qtotal,heating
= 0
(16.350)
Else:
˙Qtotal,cooling
= 0.0
˙Qtotal,heating
= ˙Qtotal
(16.351)
where:
˙Qtotal,cooling is the output variable ‘Unitary System Total Cooling Rate, W’
˙Qtotal,heating is the output variable ‘Unitary System Total Heating Rate, W’.
In addition to heating and cooling rates, the heating and cooling energy supplied by the system
are also calculated for the time step being reported. The following example for total zone cooling
energy is representative of what is done for the sensible and latent energy as well as the heating
counterparts.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1131
Qtotal,cooling = ˙Qtotal,cooling ∗TimeStepSys ∗3600
(16.352)
where:
Qtotal,cooling is the output variable ‘Unitary System Total Cooling Energy, J’
TimeStepSys is the HVAC system simulation time step (hr)
3600 is a conversion factor (sec/hr).
16.5.4.3
Changeover-bypass VAV Unitary System Sizing
The changeover-bypass VAV system is modeled as an air loop component and is sized according to
the methodology described elsewhere in this document (Ref. System Design Loads and Air Flow
Rates). The following volumetric air flow rates may be autosized:
• System air volumetric flow rate during cooling operation
• System air volumetric flow rate during heating operation
• System air volumetric flow rate when no cooling or heating is needed
• Outside air volumetric air flow rate during cooling operation
• Outside air volumetric air flow rate during heating operation
• Outside air volumetric air flow rate when no cooling or heating is needed
16.5.5
Unitary Air-To-Air Heat Pump
16.5.5.1
Overview
The input object AirLoopHVAC:UnitaryHeatPump:AirToAir provides a model for an air-to-air heat
pump that is a “virtual” component that consists of an on/off or constant volume fan component,
a DX cooling coil, a DX heating coil, and a gas or electric supplemental heating coil. The specific
configuration of the blow through heat pump is shown in the following figure. For a draw through
heat pump, the fan is located between the DX heating coil and the supplemental heating coil.
While the heat pump may be configured to serve multiple zones, system operation is controlled
by a thermostat located in a single “control” zone. One of the key parameters for the heat pump
component is the fraction of the total system airflow that goes through the control zone. This
fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply
inlet node for the control zone (e.g., AirTerminal:SingleDuct:ConstantVolume:NoReheat, field =
Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates
for the air loop’s supply inlet nodes for all zones served by this air loop. The heat pump module
scales the calculated load for the control zone upward based on this fraction to determine the total
load to be met by the heat pump. The module then proceeds to calculate the required part-load
ratio for the system coil and the supply air fan to meet this total load. The heating or cooling
capacity delivered by the heat pump is distributed to all of the zones served by this system via the
direct air units that supply air to each zone. The supply air fraction that goes though the control
zone is calculated as follows:
1132
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.36: Schematic of a Blow Through Air-to-Air Heat Pump
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1133
Control Zone Air Flow Fraction =
˙mTUMax ControlZone
NumOfZones
P
j=1
˙mTUMax Zone j
(16.353)
where:
˙mTUMax ControlledZone is the maximum air mass flow rate for the air loop’s supply inlet node
(terminal unit) for the control zone (kg/s)
˙mTUMax Zone j is the maximum air mass flow rate for the air loop’s supply inlet node for the jth
zone (kg/s)
NumOfZones is the number of zones, or number of air loop supply air inlet nodes for all zones
served by the air loop.
The heat pump component is able to model supply air fan operation in two modes: cycling fan
– cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be
used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON.
The fan operation mode is specified using a supply air fan operating mode schedule where schedule
values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually used)
denote continuous fan operation. Using this schedule, the furnace fan may be cycled with cooling
or heating coil operation or operated continuously based on time of day (e.g. cycling fan operation
at night and continuous fan operation during the day). If the fan operating mode schedule name
field is left blank in the heat pump object, the heat pump assumes cycling or AUTO fan mode
operation throughout the simulation.
The output variables reported by the heat pump object are fan part-load ratio and compressor
part-load ratio. Fan part-load ratio is defined as the actual air mass flow rate through the system
for the time step divided by the operating supply air mass flow rate specified for the heat pump
( ˙mactual/ ˙mON). The operating supply air mass flow rate may be different for cooling, heating, and
when no cooling or heating is required and the fan operates continuously. Compressor part-load ratio
is the actual load for the time step divided by the full-load sensible capacity (see Equation 16.359
or 16.367). Reporting of other variables of interest for the heat pump (heating rate, cooling rate,
energy consumption, etc.) is done by the individual system components (fan, DX cooling coil, DX
heating coil, and supplemental heating coil).
16.5.5.2
Model Description
As described previously, the heat pump is a “virtual” component consisting of a fan, DX cooling
coil, DX heating coil and a supplemental heating coil. The sole purpose of the heat pump model
is to properly coordinate the operation of the various system components. The following sections
describe the flow of information within the model, as well as the differences between cycling and
continuous supply air fan operation.
16.5.5.3
Cooling Operation
If EnergyPlus determines that the heat pump must supply cooling to the control zone to meet the
zone air temperature setpoint, then the heat pump model computes the total sensible cooling load
to be delivered to the zones being served based on the control zone sensible cooling load and the
fraction of the heat pump air flow that goes through the control zone.
1134
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Heat Pump Cooling Load =
Control Zone Cooling Load
Control Zone Air Flow Fraction
(16.354)
If the supply air fan operating mode schedule requests cycling fan operation, the model first
checks for the presence of an ecomomizer in the outside air system serving the heat pump’s air loop
(Ref. AirLoopHVAC:OutdoorAirSystem). If an outside air system is not present or if an air-side
economizer is not used, the heat pump’s compressor is used to meet the heat pump cooling load.
If an air-side economizer is used and is active (i.e., economizer controls indicate that conditions are
favorable to increase the outside air flow rate), the heat pump will try to meet the cooling load
by operating only the supply air fan. If the fan is able to satisfy the heat pump cooling load, the
compressor remains off for the entire simulation time step. If the operation of the fan alone is
unable to meet the entire cooling load, then the compressor is enabled and additional calculations
are performed to determine the compressor’s part-load ratio.
The model then calculates the heat pump’s sensible cooling energy rate delivered to the zones
being served when the system runs at full-load conditions and when the DX cooling coil is OFF. If
the supply air fan cycles with the compressor, then the sensible cooling energy rate is zero when the
cooling coil is OFF. However if the fan is scheduled to run continuously regardless of coil operation,
then the sensible cooling energy rate will not be zero when the cooling coil is OFF. Calculating the
sensible cooling energy rate involves modeling the supply air fan (and associated fan heat) and the
DX cooling coil. The DX heating coil and the supplemental heating coil are also modeled, but only
to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each
of these cases (full load and DX cooling coil OFF), the sensible cooling energy rate delivered by the
heat pump is calculated as follows:
Full Cool Output = (Mass Flow Ratefull load)(hout,full load −hcontrol zone)HRmin −∆sen,full load
(16.355)
No Cool Output = (Mass Flow Ratecoil off)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.356)
where:
Mass Flow Ratefull load is the air mass flow rate through heat pump at full-load conditions,
(kg/s)
hout,full load is the enthalpy of air exiting the heat pump at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air leaving the control zone where the thermostat is located (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the heat pump exiting air or the air leaving the control zone
Mass Flow Ratecoil off is the air mass flow rate through the heat pump with the cooling coil
OFF (kg/s)
hout,coil off is the enthalpy of air exiting the heat pump with the cooling coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
∆sen,full load
=
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mfull load −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.357)
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1135
where:
Frac is the control zone air fraction with respect to the system mass flow rate
∆sen,coil off is the sensible load difference between the system output node and the zone inlet
node with the heating coil OFF conditions.
∆sen,coil off
=
˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+
˙mcoil off −
˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.358)
With the calculated sensible cooling energy rates and the total sensible cooling load to be met
by the system, the part-load ratio for the heat pump is estimated.
PartLoadRatio = MAX

0.0, ABS (Heat Pump Cooling Load −NoCoolOutput)
ABS (FullCoolOutput −NoCoolOutput)

(16.359)
Since the part-load performance of the DX cooling coil is frequently non-linear, and the supply
air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan),
the final part-load ratio for the cooling coil compressor and fan are determined through iterative
calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output
matches the cooling load to be met within the convergence tolerance. The convergence tolerance
is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat
pump’s cooling output divided by the load to be met.
Tolerance ≡HeatPumpCoolingLoad −QHeatPump
HeatPumpCoolingLoad
≤0.001
(16.360)
where QHeatPump is the heat pump delivered sensible capacity (W).
If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat
pump’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average
air mass flow rate for the system simulation time step. In this case, the air conditions at nodes
downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating.
If the fan operates continuously (i.e., when the supply air fan operating mode schedule values
are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the
average of the user-specified air flow rate when the cooling coil is ON and the user-specified air flow
rate when the cooling coil is OFF (user-specified supply air volumetric flow rates converted to dry
air mass flow rates).
˙mfurnace = PartLoadRatio ( ˙mCoolCoilON) + (1 −PartLoadRatio) ( ˙mCoilOFF)
(16.361)
where:
˙mCoolCoilON is the air mass flow rate through heat pump when the cooling coil is ON (kg/s)
˙mCoilOFF is the air mass flow rate through heat pump when no cooling or heating is needed
(kg/s).
In this case, the air conditions at nodes downstream of the cooling coil are calculated as the
average conditions over the simulation time step (i.e., the weighted average of full-load conditions
when the coil is operating and inlet air conditions when the coil is OFF).
Heating Operation
1136
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Calculations for heating operation are similar to those for cooling operation in most respects.
However, due to the inclusion of a supplemental heating coil, additional calculations are necessary
to properly meet the total heating load for the zones being served.
If EnergyPlus determines that the heat pump must supply heating to the control zone to meet
the zone air temperature setpoint, then the heat pump model computes the total sensible heating
load to be delivered to the zones being served based on the control zone sensible heating load and
the control zone airflow fraction.
Heat Pump Heating Load =
Control Zone Heating Load
Control Zone Air Flow Fraction
(16.362)
The model then calculates the heat pump’s sensible heating energy rate delivered to the zones
being served when the system runs at full-load conditions and when the DX heating coil is OFF
(without supplemental heater operation in either case). If the supply air fan cycles with the com-
pressor, then the sensible heating energy rate is zero when the compressor is OFF. However if the
fan is scheduled to run continuously regardless of coil operation, then the sensible heating energy
rate will not be zero when the compressor is OFF. Calculating the sensible heating energy rate
involves modeling the supply air fan (and associated fan heat), the DX cooling coil (simply to pass
the air properties and mass flow rate from its inlet node to its outlet node), the DX heating coil,
and the supplemental heating coil (simply to pass the air properties and mass flow rate from its
inlet node to its outlet node). For each of these cases (full load and DX heating coil OFF, without
supplemental heater operation in either case), the sensible heating energy rate delivered by the heat
pump is calculated as follows:
Full Heat Output = ( ˙mfull load)(hout,full load −hcontrol zone)HRmin −∆sen,full load
(16.363)
No Heat Output = ( ˙mcoil off)(hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.364)
where:
˙mfull load is the air mass flow rate through heat pump at full-load conditions (kg/s)
hout,full load is the enthalpy of air exiting the heat pump at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air leaving the control zone (where thermostat is located) (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the heat pump exiting air or the air leaving the control zone
˙mcoil off is the air mass flow rate through the heat pump with the heating coil OFF (kg/s)
hout, coil off is the enthalpy of air exiting the heat pump with the heating coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
∆sen,full load
=
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mfull load −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.365)
where:
Frac is the control zone air fraction with respect to the system mass flow rate
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1137
∆sen,coil off is the sensible load difference between the system output node and the zone inlet
node with the heating coil OFF conditions.
∆sen,coiloff
=
˙mZoneInlet
Frac
(hOut,coiloff −hZoneInlet)HRmin
+
˙mcoiloff −
˙mZoneInlet
Frac

(hOut,coiloff −hControlZone)HRmin
(16.366)
With the calculated sensible heating energy rates and the total sensible heating load to be met
by the system, the part-load ratio for the heat pump is estimated.
PartLoadRatio = MAX

0.0, ABS (Heat Pump Heating Load −NoHeatOutput)
ABS (FullHeatOutput −NoHeatOutput)

(16.367)
Since the part-load performance of the DX heating coil is frequently non-linear (Ref: Single-
Speed Electric Heat Pump DX Air Heating Coil), and the supply air fan heat varies based on
heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio
for the heating coil compressor and fan are determined through iterative calculations (successive
modeling of the heating coil and fan) until the heat pump’s heating output matches the heating
load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is
calculated based on the difference between the load to be met and the heat pump’s heating output
divided by the load to be met.
Tolerance ≡HeatPumpHeatingLoad −QHeatPump
HeatPumpHeatingLoad
≤0.001
(16.368)
where QHeatPump is the heat pump delivered sensible capacity (W).
If the heat pump’s DX heating coil output at full load is insuﬀicient to meet the entire heating
load, PartLoadRatio is set equal to 1.0 (compressor and fan are not cycling) and the remaining
heating load is passed to the supplemental heating coil. If the heat pump model determines that the
outdoor air temperature is below the minimum outdoor air temperature for compressor operation,
the compressor is turned off and the entire heating load is passed to the supplemental gas or
electric heating coil. The heat pump exiting air conditions and energy consumption are calculated
and reported by the individual component models (fan, DX heating coil, and supplemental gas or
electric heating coil).
If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat
pump’s operating supply air mass flow rate is multiplied by PartLoadRatio to determine the average
air mass flow rate for the system simulation time step. The air conditions at nodes downstream of
the heating coils represent the full-load (steady-state) values when the coils are operating. If the
fan operates continuously (i.e., when the supply air fan operating mode schedule values are NOT
equal to 0), the operating air mass flow rate through the heat pump is calculated as the average
of the user-specified air flow rate when the heat pump heating coil is ON and the user-specified air
flow rate when the heat pump heating coil is OFF (user-specified supply air volumetric flow rates
converted to dry air mass flow rates).
˙mHeatPump = PartLoadRatio ( ˙mHeatCoilON) + (1 −PartLoadRatio) ( ˙mCoilOFF)
(16.369)
where:
˙mHeatCoilON is the air mass flow rate through heat pump when the heating coil is ON (kg/s)
1138
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙mCoilOFF is the air mass flow rate through heat pump when no heating or cooling is needed
(kg/s).
In this case, the air conditions at nodes downstream of the heating coils are calculated as the
average conditions over the simulation time step (i.e., the weighted average of full-load conditions
when the coils are operating and inlet air conditions when the coils are OFF).
16.5.5.4
High Humidity Control with AirToAir HeatPump Model
The specific configuration of the AirToAir HeatPump with supplemental heating coil is shown above
(see Figure 16.36). This figure shows the fan placement when a blow through fan is specified. If
a draw through fan is specified, the fan is located between the heating coil and the supplemental
heating coil. The system is controlled to keep the high relative humidity in the control zone from
exceeding the setpoint specified in the object ZoneControl:Humidistat. This option is available when
the supply air fan operates continuously (i.e., the supply air fan operating mode schedule values
are never equal to 0) or the supply air fan cycles with the compressor. In addition, when high
humidity control is specified and the compressor operates, the heatpump operates at the cooling air
flow rate when a zone heating load is present as determined by the zone thermostat. High humidity
control is specified as either None, MultiMode, or CoolReheat in the Dehumidification Control Type
input field. MultiMode is specified when a heat exchanger is used to improve the dehumidification
performance of the cooling coil. The heat exchanger will be activated when the sensible part-load
ratio is insuﬀicient to meet the zone latent load. CoolReheat is specified when a DX cooling coil
is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a
supplemental heating coil will ensure the zone temperature does not fall below the zone heating
temperature set point. When a heat exchanger is used in conjunction with a DX cooling coil and
CoolReheat is specified as the Dehumidification Control Type, the heat exchanger is “locked on”
to meet either the sensible or latent cooling load. If the dehumidification control type is selected as
None and a heat exchanger assisted cooling coil is used, the heat exchanger is “locked on” and the
air conditioner runs only to meet the sensible cooling load. A supplemental heating coil is required
for all dehumidification control types.
The model first calculates the PartLoadRatio required meeting the sensible cooling load.
The
heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the
cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint
in the control zone:
HeatPumpCoolingLoad =
ControlZoneCoolingLoad
ControlZoneAirFlowFraction
(16.370)
The heatpump’s sensible cooling load to be met and the full load cooling output are used to
calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.
PartLoadRatio = MAX

0.0, ABS (HeatPumpCoolingLoad −NoCoolOutput)
ABS (FullCoolOutput −NoCoolOutput)

(16.371)
When the heat pump’s sensible cooling capacity meets the system sensible cooling load at a given
sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint temperature.
If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the
total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is calculated based on
the control zone moisture load and the control zone air flow fraction.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1139
HeatPumpMoistureLoad =
ControlZoneMoitureLoad
ControlZoneAirFlowFraction
(16.372)
Then, the LatentPartLoadRatio required to meet the high humidity setpoint is calculated as
follows:
LatentPartLoadRatio = MIN

PLRMin, ABS (HeatPumpMoistureLoad −NoLatentOutput)
ABS (FullLatentOutput −NoLatentOutput)

(16.373)
The model uses the greater of the two part-load ratios, PartLoadRatio or LatentPartLoadRatio,
to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.
LatentPartLoadRatio = MAX (PartLoadRatio, LatentPartLoadRatio)
(16.374)
As previously described, iterations are performed to converge on the solution within the con-
vergence tolerance.
In the above equations, the following definitions apply:
ControlZoneCoolingLoad is the control zone sensible cooling load to the cooling setpoint (W)
ControlZoneMoistureLoad is the control zone moisture load to the dehumidifying relative
humidity setpoint (W)
ControlZoneAirFlowFraction is the supply air fraction that goes though the control zone
FullLatentOutput is the Heat Pump’s latent cooling energy rate at full-load conditions (W)
NoLatentOutput is the Heat Pump’s latent cooling energy rate with cooling coil OFF (W)
PartLoadRatio is the heat pump’s part-load-ratio required to meet system sensible load
LatentPartLoadRatio is the heat pump’s part-load-ratio required to meet system moisture load
PLRMIN is the minimum part-load ratio, which is usually 0.0. For the case when the latent
capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum
part-load ratio at which the cooling coil will dehumidify the air.
When the predicted zone air temperature is above the heating setpoint and if there is a dehumid-
ification load, the supplemental heating coil load is required to offset the excess cooling as shown in
Figure 16.37. If the model determines that the LatentPartLoadRatio is to be used as the operating
part-load ratio of the heatpump’s cooling coil, the supplemental heating coil is used to offset the
excess sensible capacity provided by the heat pump DX cooling coil. The model first checks the
sensible load that exists for the current simulation time step (predicted zone temperature with no
HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load
or no sensible cooling or heating load exists (see Figure 1.2), the model calculates the difference
between the sensible heating load required to reach or maintain the heating dry-bulb temperature
setpoint and the actual sensible cooling energy rate delivered by the unit (with LatentPartLoadRa-
tio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy
provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb
temperature setpoint. Note that when a humidistat is used and high humidity control is required,
the zone dry-bulb temperature will typically move toward the heating temperature setpoint when
a high moisture (latent) load exists.
If a heating load exists (Figure 16.38), the supplementalheating coil is used to meet the heating
coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to
meet the humidistat setpoint). Note that when a heating load exists and high humidity control is
1140
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.37: Supplemental heating coil load when predicted zone air temperature is above the
heating Setpoint
required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation
time step. As with the fan, and DX cooling coil, report variables associated with supplemental
heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric
energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.
Figure 16.38: Supplemental heating coil load when predicted zone air temperature is below the
heating setpoint
16.5.6
Unitary Multi-Speed Air-To-Air Heat Pump
16.5.6.1
Overview
The input object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed provides a model for a
multispeed air-to-air heat pump that is a “virtual” component that consists of an on/off or constant
volume fan component, a multispeed DX cooling coil, a multispeed DX heating coil, and a gas or
electric supplemental heating coil. The main difference between this heat pump object and other
EnergyPlus heat pump objects is that this object allows from two to four discrete compressor
speeds for heating and cooling operation (instead of a single speed for each mode). The specific
configuration of the blow through heat pump is shown in the following figure. For a draw through
heat pump, the fan is located between the DX heating coil and the supplemental heating coil.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1141
Figure 16.39: Schematic of a Multispeed Air-to-Air Heat Pump (Blow-through Configuration)
1142
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
While the heat pump may be configured to serve multiple zones, system operation is controlled
by a thermostat located in a single “control” zone. One of the key parameters for the heat pump
component is the fraction of the total system airflow that goes through the control zone. This
fraction is calculated as the ratio of the maximum air mass flow rate for the air loop’s supply
inlet node for the control zone (e.g., AirTerminal:SingleDuct:ConstantVolume:NoReheat, field =
Maximum Air Flow Rate, converted to mass flow) to the sum of the maximum air mass flow rates
for the air loop’s supply inlet nodes for all zones served by this air loop. The heat pump module
scales the calculated load for the control zone upward based on this fraction to determine the total
load to be met by the heat pump. The module then proceeds to calculate the required cycling
ratio, speed ratio and speed number for the system coil and determines the supply air mass flow
rate to meet this total load based on the speed number. The cycling ratio is the ratio of the sensible
load (heating or cooling) to the steady-state capacity of the multispeed heat pump’s DX heating
or cooling coil at Speed 1 for the entire system time step. It is equivalent to the part load ratio for
a single speed DX coil. The value is between 0.0 and 1.0 when the system operates at its lowest
speed (Speed 1) and 1.0 when the multispeed heat pump operates at speeds above 1. The speed
ratio is the ratio of time in a system time step that the compressor is at rated speed between two
consecutive speed numbers ([Compressor Speed - Compressor speed at Speed i-1] / [Compressor
speed at Speed i - Compressor speed at Speed i-1]). The compressor speed ratio is between 0.0 and
1.0 when the speed number is above 1 and is 0.0 during Speed 1 operation. The speed number is
the lowest index number whose corresponding full-load sensible capacity at the given air mass flow
rate is greater than or equal to the sensible load (heating or cooling) in a system time step. The
heating or cooling capacity delivered by the heat pump is distributed to all of the zones served by
this system via the direct air units that supply air to each zone.
The heat pump component is able to model supply air fan operation in two modes: cycling fan
– cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must
be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan
ON. The fan operation mode is specified using a supply air fan operating mode schedule where
schedule values of 0 denote cycling fan operation and schedule values other than 0 (a 1 is usually
used) denote continuous fan operation. Using this schedule, the supply air fan may be cycled with
cooling or heating coil operation or operated continuously based on time of day (e.g. cycling fan
operation at night and continuous fan operation during the day).
Several output variables are reported by the heat pump object including fan part-load ratio,
compressor part-load ratio, cycling ratio, speed ratio and speed number. Fan part-load ratio is
defined as the actual air mass flow rate through the system for the time step divided by the
operating supply air mass flow rate specified for the heat pump ( ˙mactual/ ˙mON ) at speed 1. Fan
part-load ratio is set to 1.0 when the heat pump operates at speeds above 1. The operating supply
air mass flow rate may be different for cooling, heating, and when no cooling or heating is required.
Compressor part-load ratio is the actual load for the time step divided by the full-load sensible
capacity (see Equation 16.382 or 16.399). If the defrost strategy is reverse cycle for a DX heating
coil, the compressor part-load ratio is the sum of the actual load and the defrost load divided by
the full-load sensible capacity. Therefore, the compressor part load ratio for the DX heating coil
may be greater than the cycling ratio. This heat pump object also reports the sensible, latent and
total cooling and heating rate, as well as the electricity consumption for the unit with separate
accounting of auxiliary electric consumption. Furthermore, five report variables related to waste
heat recovery are available if the user chooses to model this option.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1143
16.5.6.2
Model Description
As described previously, the heat pump is a “virtual” component consisting of a fan, multispeed
DX cooling coil, multispeed DX heating coil and supplemental heating coil. The sole purpose of
the heat pump model is to properly coordinate the operation of the various system components.
The following sections describe the flow of information within the model, as well as the differences
between cycling and continuous supply air fan operation.
16.5.6.3
Cooling Operation
The description of heat pump cooling operation is divided in two sections: sensible capacity and
average supply air flow rate. Actually, the determinations of capacity and supply air flow rate are
related, so these calculations are performed in unison.
16.5.6.3.1
Capacity calculation
If EnergyPlus determines that the heat pump must supply cooling to the control zone to meet
the zone air temperature setpoint, then the heat pump model computes the total sensible cooling
load (negative) to be delivered to the zones being served based on the control zone sensible cooling
load and the fraction of the heat pump air flow that goes through the control zone.
Heat Pump Cooling Load =
Control Zone Cooling Load
Control Zone Air Flow Fraction
(16.375)
The model then calculates the heat pump’s sensible cooling energy rate delivered to the zones
being served when the system runs at full-load conditions at the highest speed and when the
DX cooling coil is OFF. If the supply air fan cycles with the compressor, then the sensible cooling
energy rate is zero when the cooling coil is OFF. However if the fan is scheduled to run continuously
regardless of coil operation, then the sensible cooling energy rate will not be zero when the cooling
coil is OFF. Calculating the sensible cooling energy rate involves modeling the supply air fan (and
associated fan heat) and the multispeed DX cooling coil. The multispeed DX heating coil and the
supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate
from their inlet nodes to their outlet nodes. For each of these cases (full load at highest cooling
speed and DX cooling coil OFF), the sensible cooling energy rate delivered by the heat pump is
calculated as follows:
FullCoolOutputHighest Speed = ( ˙mHighestSpeed) (hout,full load −hcontrol zone)HRmin −∆sen,HighestSpeed
(16.376)
NoCoolOutput = ( ˙mcoil off) (hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.377)
where:
˙mHighestSpeed is the air mass flow rate through heat pump at the highest cooling speed (kg/s)
hout,full load is the enthalpy of air exiting the heat pump at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air leaving the control zone (where thermostat is located) (J/kg)
HRmin is the minimum humidity ratio of the heat pump exiting air or the air leaving the control
zone (kg/kg)
1144
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙mCoilOff is the air mass flow rate through the heat pump with the cooling coil OFF (kg/s)
hout,coil off is the enthalpy of air exiting the heat pump with the cooling coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
∆sen,HighestSpeed = ˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+

˙mHighestSpeed −˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.378)
where:
Frac is the control zone air fraction with respect to the system mass flow rate
∆sen,coil off is the sensible load difference between the system output node and the zone inlet
node with the cooling coil OFF conditions.
∆sen,coil off = ˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+

˙mcoil off −˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.379)
If the heat pump’s sensible cooling rate at the highest speed (full load, no cycling) is insuﬀicient
to meet the entire cooling load, the controlled zone conditions will not be met. The reported cycling
rate and speed ratio are 1, and the speed number is set to the highest index number. If the total
sensible cooling load to be met by the system is less than the sensible cooling rate at the highest
speed, then the following steps are performed.
First, calculate the sensible cooling energy rate at Speed 1:
FullCoolOutputSpeed1 = ( ˙mSpeed1) (hout,full load −hcontrol zone)HRmin −∆sen,Speed1
(16.380)
where:
˙mSpeed1 is the air mass flow rate through heat pump at Speed 1 (kg/s)
∆sen,Speed1 is the sensible load difference between the system output node and the zone inlet
node at full-load conditions at Speed 1.
∆sen,Speed1 =
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mSpeed1 −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.381)
Second, if the sensible cooling energy rate delivered by the heat pump at Speed 1 is greater or
equal to the sensible load, the cycling ratio (part-load ratio) for the heat pump is estimated.
CyclingRatio
= |(HeatingCoilSensibleLoad)|
FullHeatingCoilCapacity
= max

0.0,
|(HeatPumpHeatingLoad−AddedFanHeat)|
|(FullHeatOutputSpeed1−AddedFanHeatSpeed1)|

(16.382)
where:
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1145
AddedFanHeat is the generated supply air fan heat, which is a function of part load ratio and
as internal component cooling load (W)
AddedFanHeatSpeed1 is the generated supply air fan heat at Speed 1 for a part load ratio of 1
(W).
Since the part-load performance of the DX cooling coil is frequently non-linear,and the supply air
fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan),
the final part-load ratio for the cooling coil compressor and fan are determined through iterative
calculations (successive modeling of the cooling coil and fan) until the heat pump’s cooling output
matches the cooling load to be met within the convergence tolerance. The convergence tolerance
is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat
pump’s cooling output divided by the load to be met.
Tolerance ≡HeatPumpCoolingLoad −HeatPumpOutputCycling
HeatPumpCoolingLoad
≤0.001
(16.383)
where HeatPumpOutputCycling is the heat pump delivered sensible capacity for Speed 1 operating
at a specific cycling ratio (W).
HeatPumpOutputcycling = ˙mHeatP ump(hout −hControl Zone)HRmin −∆cycling
(16.384)
where:
˙mHeatPump is the average air mass flow rate defined in the next section (kg/s)
hout is the enthalpy of air exiting the heat pump at part load conditions (J/kg)
∆cycling is the average sensible load difference between the system output node and the zone
inlet node.
∆cycling
=
˙mZone Inlet
Frac
(hZone Inlet −hControl Zone)
+
˙mHeatPump −
˙mZone Inlet
Frac

(hOut −hControl Zone)
(16.385)
where ˙mZone Inlet is the air mass flow rate in the supply inlet node in the controlled zone (kg/s).
For this case where speed 1 operation was able to meet the required cooling load, the speed
ratio is set to zero and speed number is equal to 1.
Finally, if the heat pump’s cooling output at full load for Speed 1 is insuﬀicient to meet the
entire cooling load, the Cycling ratio is set equal to 1.0 (compressor and fan are not cycling). Then
the cooling speed is increased and the delivered sensible capacity is calculated. If the full load
sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the
heat pump is estimated:
Speed Ratio = ABS(Heat Pump Cooling Load −AddedFanHeat −Full Cool OutputSpeedn−1)
ABS(Full Cool OutputSpeedn −Full Cool OutputSpeedn−1)
(16.386)
Although a linear relationship is assumed by applying the speed ratio to obtain the effective
capacity and mass flow rate between speed n and n-1, the outlet air node conditions are dependent
on the combined outputs and may not be linear. In addition, the supply air fan heat varies with the
speed ratio due to different supply mass flow rates between speed n and n-1 . Therefore, the final
speed ratio for the cooling coil compressor and fan are determined through iterative calculations
1146
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
(successive modeling of the cooling coil and fan) until the heat pump’s cooling output matches the
cooling load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001
and is calculated based on the difference between the load to be met and the heat pump’s cooling
output divided by the load to be met.
Tolerance = 0.001 ≥Heat Pump Cooling Load −HeatPumpOutputSpeedRatio
Heat Pump Cooling Load
(16.387)
where HeatPumpOutputSpeedRatio is the heat pump delivered sensible capacity between two
consecutive speeds at a specific speed ratio (W).
HeatPumpOutputSpeedRatio
= (SpeedRatio)FullCoolOutputSpeedn
= (1 −SpeedRatio)FullCoolOutputSpeedn−1 −AddedFanHeatSpeedRatio
(16.388)
where AddedFanHeatSpeedRatio is the generated supply air fan heat at a specific speed ratio (W).
In this case, the reported cycling ratio is 1 and speed number is equal to n.
16.5.6.3.2
Air Mass Flow Rate Calculation
Speed 1 operation
If the heat pump has been specified with cycling fan/cycling coil (AUTO fan), then the heat
pump’s operating supply air mass flow rate is determined by the cycling ratio (PartLoadRatio) for
Speed 1. The supply air mass flow rate is multiplied by the cycling ratio to determine the average
air mass flow rate for the system simulation time step. The air conditions at nodes downstream of
the cooling coils represent the full-load (steady-state) values when the coil is operating.
˙mHeatPump = (CyclingRatio) ˙mSpeed1
(16.389)
If the fan operates continuously (i.e., when the supply air fan operating mode schedule values
are NOT equal to 0), the operating air mass flow rate through the heat pump is calculated as the
average of the user-specified air flow rate when the heat pump cooling coil is ON at Speed 1 and
the user-specified air flow rate when the heat pump cooling coil is OFF (user-specified supply air
volumetric flow rates converted to dry air mass flow rates).
˙mHeatPump = (CyclingRatio) ˙mSpeed1 + (1.0 −CyclingRatio) ˙mCoilOff
(16.390)
where:
˙mHeatPump is the average air mass flow rate through heat pump (kg/s)
˙mSpeed1 is the air mass flow rate through heat pump when cooling coil is ON at Speed 1 (kg/s)
˙mCoilOff is the air mass flow rate through heat pump when no heating or cooling is needed
(kg/s).
In this case, the air conditions at nodes downstream of the cooling coils are calculated as the
average conditions over the simulation time step (i.e., the weighted average of full-load conditions
when the coil is operating and inlet air conditions when the coil is OFF).
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1147
16.5.6.3.3
Higher Speed Operation
When the heat pump operates at higher speeds to meet the required cooling load, the supply
air mass flow rate is linearly interpolated between two consecutive speeds:
˙mHeatPump = (SpeedRatio) ˙mSpeedn + (1.0 −SpeedRatio) ˙mSpeedn−1
(16.391)
where:
˙mHeatPump is the average air mass flow rate through the heat pump for the time step (kg/s)
˙mSpeedn is the air mass flow rate through heat pump when cooling coil is ON at Speed n (kg/s)
˙mSpeedn−1 is the air mass flow rate through heat pump when cooling coil is ON at Speed n-1
(kg/s).
For this case of higher speed operation, the air conditions at nodes downstream of the cooling
coils are determined by the delivered cooling capacity and supply air mass flow rates between two
consecutive speeds.
Although the above sections present the capacity and air mass flow rate calculation separately,
they are dependent and change every iteration until convergence is reached for the time step being
simulated.
16.5.6.4
Heating Operation
The description of heat pump heating operation is divided in two sections: total (sensible) capacity
and average supply air flow rate. Actually, the determinations of capacity and supply air flow rate
are related, so these calculation are performed in unison.
16.5.6.4.1
Capacity calculation
If EnergyPlus determines that the heat pump must supply heating to the control zone to meet
the zone air temperature setpoint, then the heat pump model computes the total sensible heating
load (positive) to be delivered to the zones being served based on the control zone sensible heating
load and the fraction of the heat pump air flow that goes through the control zone.
Heat Pump Heating Load =
Control Zone Heating Load
Control Zone Air Flow Fraction
(16.392)
The model then calculates the heat pump’s sensible heating energy rate delivered to the zones
being served when the system runs at full-load conditions at the highest speed and when the DX
heating coil is OFF (without supplemental heater operation in either case). If the supply air fan
cycles with the compressor, then the sensible heating energy rate is zero when the compressor is
OFF. However if the fan is scheduled to run continuously regardless of coil operation, then the
sensible heating energy rate will not be zero when the compressor is OFF. Calculating the sensible
heating energy rate involves modeling the supply air fan (and associated fan heat), the DX cooling
coil (simply to pass the air properties and mass flow rate from its inlet node to its outlet node),
the DX heating coil, and the supplemental heating coil (simply to pass the air properties and mass
flow rate from its inlet node to its outlet node). For each of these cases (full load and DX heating
coil OFF, without supplemental heater operation in either case), the sensible heating energy rate
delivered by the heat pump is calculated as follows:
FullHeatOutputHighestSpeed = ( ˙mHighestSpeed) (hout,full load −hcontrol zone)HRmin −∆sen,HighestSpeed
(16.393)
1148
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
NoHeatOutput = ( ˙mCoilOff) (hout,coil off −hcontrol zone)HRmin −∆sen,coil off
(16.394)
where:
˙mHighestSpeed is the air mass flow rate through heat pump at the highest heating speed (kg/s)
hout, full load is the enthalpy of air exiting the heat pump at full-load conditions (J/kg)
hcontrol zone is the enthalpy of air leaving the control zone (where thermostat is located) (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the heat pump exiting air or the air leaving the control zone
˙mCoilOff is the air mass flow rate through the heat pump with the heating coil OFF (kg/s)
hout,coil off is the enthalpy of air exiting the heat pump with the heating coil OFF (J/kg)
∆sen,full load is the sensible load difference between the system output node and the zone inlet
node at full-load conditions.
∆sen,HighestSpeed =
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mHighestSpeed −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.395)
where:
Frac = Control zone air fraction with respect to the system mass flow rate
∆sen,coil off = Sensible load difference between the system output node and the zone inlet node
with the heating coil OFF conditions
∆sen,coil off =
˙mZone Inlet
Frac
(hOut,coil off −hZone Inlet)HRmin
+
˙mcoil off −
˙mZone Inlet
Frac

(hOut,coil off −hControl Zone)HRmin
(16.396)
If the heat pump’s DX heating coil output full load at the highest speed is insuﬀicient to meet
the entire heating load, the remaining heating load is passed to the supplemental heating coil. If the
heat pump model determines that the outdoor air temperature is below the minimum outdoor air
temperature for compressor operation (specified by the user), the compressor is turned off and the
entire heating load is passed to the supplemental gas or electric heating coil. The heat pump exiting
air conditions and energy consumption are calculated and reported by the individual component
models (fan, DX heating coil, and supplemental gas or electric heating coil).
If the total heating load to be met by the system is less than the sensible heating rate at the
highest speed, then the following steps are performed.
First, calculate the sensible heating energy rate at Speed 1:
FullHeatOutputSpeed1 = ( ˙mSpeed1) (hout,full load −hcontrol zone)HRmin −∆sen,Speed1
(16.397)
where:
˙mSpeed1 is the air mass flow rate through heat pump at Speed 1 (kg/s)
∆sen,Speed1 is the sensible load difference between the system output node and the zone inlet
node at full-load conditions at Speed 1.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1149
∆sen,Speed1 =
˙mZone Inlet
Frac
(hOut,full load −hZone Inlet)HRmin
+
˙mSpeed1 −
˙mZone Inlet
Frac

(hOut,full load −hControl Zone)HRmin
(16.398)
Second, if the sensible heating energy rate delivered by the heat pump at Speed 1 is greater or
equal to the sensible load, the cycling ratio (part-load ratio) for the heat pump is estimated.
CyclingRatio
= |(HeatingCoilSensibleLoad)|
FullHeatingCoilCapacity
= max

0.0,
|(HeatPumpHeatingLoad−AddedFanHeat)|
|(FullHeatOutputSpeed1−AddedFanHeatSpeed1)|

(16.399)
where:
AddedFanHeat is the generated supply air fan heat, which is a function of part load ratio and
as internal component heating load (W)
AddedFanHeatSpeed1 is the generated supply air fan heat at Speed 1 for a part load ratio of 1
(W).
Since the part-load performance of the DX heating coil is frequently non-linear (Ref: Single-
Speed Electric Heat Pump DX Air Heating Coil), and the supply air fan heat varies based on
heating coil operation for the case of cycling fan/cycling coil (AUTO fan), the final part-load ratio
for the heating coil compressor and fan are determined through iterative calculations (successive
modeling of the heating coil and fan) until the heat pump’s heating output matches the heating
load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is
calculated based on the difference between the load to be met and the heat pump’s heating output
divided by the load to be met.
Tolerance ≡HeatPumpHeatingLoad −HeatPumpOutputCycling
HeatPumpHeatingLoad
≤0.001
(16.400)
where HeatPumpOutputCycling is the heat pump delivered sensible capacity for Speed 1 operating
at a specific cycling ratio (W).
HeatPumpOutputcycling = ˙mHeatP ump(hout −hControl Zone)HR min −∆cycling
(16.401)
where:
˙mHeatPump is the average air mass flow rate defined in the next section (kg/s)
hout is the enthalpy of air exiting the heat pump at part load conditions (J/kg)
∆cycling is the average sensible load difference between the system output node and the zone
inlet node.
∆cycling
=
˙mZone Inlet
Frac
(hZone Inlet −hControl Zone)
+
˙mHeatPump −
˙mZone Inlet
Frac

(hOut −hControl Zone)
(16.402)
where ˙mZone Inlet is the air mass flow rate in the supply inlet node in the controlled zone (kg/s).
For this case where speed 1 operation was able to meet the required heating load, the speed
ratio is set to zero and speed number is equal to 1.
Finally, if the heat pump’s heating output at full load for Speed 1 is insuﬀicient to meet the
entire heatling load, the Cycling ratio (PartLoadRatio) is set equal to 1.0 (compressor and fan are
1150
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
not cycling). Then the heating speed is increased and the delivered sensible capacity is calculated.
If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed
ratio for the heat pump is estimated:
Speed Ratio = ABS(Heat Pump Heating Load −AddedFanHeat −Full Heat OutputSpeedn−1)
ABS(Full Heat OutputSpeedn −Full Heat OutputSpeedn−1)
(16.403)
Although a linear relationship is assumed by applying the speed ratio to obtain the effective
capacity and air mass flow rate between speed n and n-1, the outlet node conditions are dependent
on the combined outputs and may not be linear. In addition, the supply air fan heat varies based
on heating coil operation for the case of cycling fan/cycling coil (AUTO fan). Therefore, the final
speed ratio for the heating coil compressor and fan are determined through iterative calculations
(successive modeling of the heating coil and fan) until the heat pump’s heating output matches
the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at
0.001 and is calculated based on the difference between the load to be met and the heat pump’s
heating output divided by the load to be met.
Tolerance = 0.001 ≥Heat Pump Heating Load −HeatPumpOutputSpeedRatio
Heat Pump Heating Load
(16.404)
where Heat Pump OutputSpeedRatio is the heat pump delivered sensible capacity between two
consecutive speeds at a specific ratio (W).
HeatPumpOutputSpeedRatio
= (SpeedRatio)FullHeatOutputSpeedn
= (1 −SpeedRatio)FullHeatOutputSpeedn−1 −AddedFanHeatSpeedRatio
(16.405)
where AddedFanHeatSpeedRatio is the generated supply air fan heat at a specific speed ratio (W).
In this case, the reported cycling ratio is 1 and speed number is equal to n.
16.5.6.4.2
Air Mass Flow Rate Calculation
The air mass flow rate calculations during heating operation are the same as those described
above for cooling operation.
16.5.6.5
Fan Placement
Supply air fan placement impacts the iteration strategy. When the fan placement type is blow
through, the air mass flow rate and coil part load factor (PLF) affect the fan outlet conditions.
Since the fan is upstream of the coil components with this fan placement, the fan outlet conditions
are calculated without knowing the next component’s performance at the beginning of each iteration.
DX coil performance is strongly dependent on the inlet conditions, so without correct inlet conditions
the DX coil components may not be simulated correctly. Therefore, the heat pump components are
called twice for each iteration when fan placement is ‘blow through’. The correct part load factor
for the fan component is obtained after the first call, so that the more realistic fan outlet conditions
are used to simulate the coil performance in the second call. This extra call to the heat pump
components is not required for the draw through fan since the supply air fan is located downstream
of the DX coils with this fan placement.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1151
16.5.6.6
Waste Heat Calculation
When the heat recovery is active (the value of the Design Heat Recovery Water Flow Rate
field is greater than 0), the outlet node temperature of heat recovery is calculated based on
the recoverable waste heat generated by its child objects (Coil:Cooling:DX:MultiSpeed and
Coil:Heating:DX:MultiSpeed):
Toutlet = Tinlet + QWasteHeat
Cp ˙mhr
(16.406)
where:
Toutlet is the outlet node temperature of heat recovery (◦C)
Tinlet is the inlet node temperature of heat recovery (◦C)
QWasteHeat is the recoverable waste heat generated by its child objects (W)
Cp is the inlet node temperature of heat recovery (◦C)
˙mhr is the mass flow rate of heat recovery (kg/s).
If the outlet node temperature is above the value of the Maximum Temp for Heat Recovery
field, the outlet node temperature is reset to the value of Maximum Temp for Heat Recovery.
16.5.7
DX Cooling Package
16.5.7.1
Overview
The DX cooling package subsystem model provides a “virtual” component that consists of a DX
air cooling coil component as shown in the figure below. The CoilSystem:Cooling:DX input object
provides a container component that controls the associated DX cooling coil which is specified in
a separate object. This coil can be specified anywhere in the air loop simulation and is controlled
by the setpoint(s) on the control node. Optional dehumidification controls may also be specified.
CoilSystem:Cooling:DX assumes continuous fan operation for any given time step, because it is not
able to control cycling fan operation in the way that other AirLoopHVAC:Unitary\* systems can.
This system does not need any plant specification and will provide the electric consumption
necessary to operate the compressor and the condenser fan.
16.5.7.2
Controls
The system calculates the current sensible load using the temperature of the inlet node and the
System Node Setpoint Temp on the control node. If the control node is not the outlet node, the
desired outlet node temperature is adjusted for the current temperature difference between the
outlet node and the control node. Likewise, the current latent load is calculated using the humidity
ratio of the inlet node and the System Node Humidity Ratio Max on the control node. The controls
determine the required coil run-time fraction and dehumidification mode (if applicable) using the
steps outlined below.
16.5.7.2.1
Step 1 – Meet Sensible Load Requirement
The controls first attempt to meet the sensible requirement. The specified DX coil model is
called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. This is
compared with the desired outlet node temperature and a sensible PLR is calculated. If the PLR is
<1.0, a root solver iteration routine is called to determine the coil run-time fraction which results
1152
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.40: Schematic of Packaged DX Cooling Subsystem in Air Loop for a Blow-Thru Appli-
cation
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1153
in the desired outlet node temperature. For a variable-speed DX cooling coil, if the load is smaller
than the sensible capacity at the lowest speed, the coil run-time fraction is determined in the same
way as a single-speed DX cooling coil. Otherwise, its speed level and speed ratio between two
neighboring speeds are selected to match the load.
If the cooling coil type is specified as CoilSystem:Cooling:DX:CoolingHeatExchanganerAssisted
and the dehumidification control type is specified as CoolReheat, the heat exchanger is active during
this attempt to meet the sensible requirement.
16.5.7.2.2
Step 2 – Meet Latent Load Requirement (if activated)
If dehumidification controls are active, the leaving humidity ratio resulting from operation to
meet the sensible load (Step 1 above) is compared with the desired outlet node humidity ratio. If
the humidity requirement is already met, then no further control action is taken. If the humidity
requirement has not been met, then the coil is re-simulated depending on the type of humidity
control.
16.5.7.2.3
Step 2a – Humidity Control = MultiMode
If the humidity control type is MultiMode, then the coil’s enhanced dehumidification mode is
activated when the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode or the heat
exchanger is activated when the coil type is
CoilSystem:Cooling:DX:CoolingHeatExchangerAssisted and Step 1 above is repeated to meet the
sensible load using the coil performance resulting from the enhanced dehumidificaiton mode. This is
a semi-passive approach to dehumidification which may fall short or may exceed the dehumidifica-
tion requirement. If the user has specified Run on Latent Load = Yes in the CoilSystem:Cooling:DX
object, and there is no sensible load to be met, then the system will try to meet the entire dehu-
midification load. If dehumidification mode should not be active when there is no sensible load,
then choose Run on Latent Load = No.
16.5.7.2.4
Step 2b – Humidity Control = CoolReheat
If the humidity control type is CoolReheat, the coil is re-simulated to achieve the desired out-
let node humidity ratio.
This option is valid for all cooling coil types.
When the coil type is
Coil:Cooling:DX:TwoStageWithHumidityControlMode, only the cooling performance mode is used
for this step and enhanced dehumidification mode is not activated.
16.5.8
DX Heating Package
16.5.8.1
Overview
The DX heating package subsystem model provides a “virtual” component that consists of a DX
air-to-air heating coil component and associated controls. The CoilSystem:Heating:DX input object
provides a container component that controls the associated DX heating coil which is specified in
a separate object. See the entry called Single-Speed and Variable-Speed Electric Heat Pump DX
Air Heating Coil for details of the coil model itself. This coil can be specified anywhere in the air
loop simulation and is controlled by the setpoint on the heating coil’s outlet node. This model is
analogous to the model for CoilSystem:Cooling:DX which is similar but for cooling.
The model
assumes continuous fan operation for any given time step, because it is not able to control cycling
fan operation in the way that other AirLoopHVAC:Unitary\* systems can.
1154
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
This system does not need any plant specification and will provide the electric consumption
necessary to operate the compressor and the condenser fan.
16.5.8.2
Controls
The DX heating package system calculates how the coil should operate to meet current sensible
load using the temperature of the inlet node and the System Node Setpoint Temp on the outlet
node. The controls determine the required coil run-time fraction to meet the sensible requirement.
The Single-Speed Electric Heat Pump DX Air Heating Coil model is called with a part-load ratio
(PLR) of 1.0 to determine the full-load output of the coil. If the PLR is <1.0, a root solver iteration
routine is called to determine the coil run-time fraction which results in the desired outlet node
temperature. For a variable-speed DX heating coil, if the load is smaller than the heating capacity
at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX
heating coil. Otherwise, its speed level and speed ratio between two neighboring speeds are selected
to match the load.
16.5.9
Desiccant Dehumidifier Package
16.5.9.1
Overview
The input object Dehumidifier:Desiccant:System provides a model that packages components for
a desiccant-based subsystem that dehumidifies an air stream, normally called the process air
stream. A second heated air stream, called the regeneration air stream, is used to remove the
collected moisture from the desiccant heat exchanger and this moisture-laden air is then usually
exhausted from the building. This Dehumidifier:Desiccant:System object is similar to the Dehu-
midifier:Desiccant:NoFans object but has some additional modeling capabilities.
The Dehumidifier:Desiccant:System desiccant dehumidifier object in EnergyPlus is a compound
object that can be placed anywhere in an air loop. Common locations for this object are in an
AirLoopHVAC:OutdoorAirSystem or in the main air loop downstream of a cooling coil (postcool-
ing desiccant dehumidifier). This compound object coordinates the operation of several ‘children’
objects: a desiccant heat exchanger, a regeneration air fan, and an optional regeneration air heater.
If this dehumidifier is placed in the main air loop immediately downstream of a direct expansion
(DX) cooling coil, then the dehumidifier’s operation can be coordinated with the operation of the
companion DX coil and it is also possible to specify that the DX system’s condenser waste heat
can be used to help regenerate the desiccant heat exchanger. For the case of condenser waste heat
regeneration, an optional exhaust fan can also be modeled by this desiccant dehumidifier compound
object to help maintain a setpoint temperature for air entering the regeneration side of the desiccant
heat exchanger. Refer to the EnergyPlus Input Output Reference for the specific input syntax for
this desiccant dehumidifier object.
16.5.9.2
Control Logic
The model first decides if the dehumidifier can operate for the simulation time step, based on its
availability schedule and if there is air flow detected on the process air inlet node. If available
to operate, then the target humidity ratio for the process outlet air is determined based on the
maximum humidity ratio setpoint on the control node (System Node Setpoint Humidity Ratio
Max). If the control node is not the process air outlet node, the target humidity ratio is adjusted
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1155
Figure 16.41: Schematic of a Desiccant Dehumidifier with Draw Through Regeneration Fan Place-
ment
Figure 16.42: Schematic of a Desiccant Dehumidifier in Blow Through Regeneration Fan Placement
1156
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
for the current humidity ratio difference between the process air outlet node and the control node.
If the humidity ratio of the process inlet air is greater than the target humidity ratio for the process
outlet air, then the dehumidifier operates to meet the target to the extent possible.
Once it is determined that the dehumidifier should operate, the components upstream of the
desiccant heat exchanger’s regeneration inlet are modeled. The actual components that are modeled
depend on the configuration specified by the user.
If the waste heat from the companion cooling coil is being used to heat the regeneration air, then
this model determines the temperature of the air leaving the cooling coil condenser. The user may
also specify a setpoint temperature for the regeneration air entering the desiccant heat exchanger
and an optional exhaust fan, which can impact the condenser leaving air temperature. For this
case, the exhaust fan is used to control the condenser leaving air temperature by boosting the air
flow rate through the condenser to meet the setpoint temperature (minus regeneration fan heat if
blow through fan placement).
Note: If the desiccant dehumidifier is OFF for a simulation time step but its companion cooling
coil is operating and is specified to provide regeneration air heating, then the exhaust fan operates
at the maximum air flow rate (i.e., this fan serves at the condenser fan for the companion cooling
coil system when regeneration air heating is specified, so the inputs for the companion cooling coil
object should not include the condenser fan energy since the condenser fan energy is modeled by
the Dehumidifier:Desiccant:SystemDesiccant Dehumidifier object).
The exhaust fan power is determined as follows:
If dehumidifier is operating:
PLRexhaust
=
˙mexhaust
ρStd ˙Vexhaust,max
Pexhaust
= Pexhaust,max · ExhFanModFac
(16.407)
If dehumidifier is not operating, but companion coil is operating:
Pexhaust = Pexhaust,max · PLRcompanion coil
(16.408)
where:
PLRexhaust is the part load ratio of the exhaust fan
˙Vexhaust,max is the exhaust fan maximum volumetric flow rate, user input (m3/s)
ρStd is the density of air at standard temperature and pressure [dry air at 20°C] (m3/kg)
Pexhaust,max is the exhaust fan maximum power, user input (W)
ExhFanModFac is the exhaust fan power modifier curve evaluated at PLRexhaust. If modifier
curve not provided by the user, then this factor is assumed to be 1.0.
PLRcompanion coil is the part load ratio of the companion cooling coil
Pexhaust is the output variable ‘Dehumidifier Exhaust Fan Electric Power, W’.
The exhaust fan electric consumption is then calculated as:
Eexhaust = Pexhaust ∗TimeStepSys ∗3600
(16.409)
where:
Eexhaust is the output variable ‘Dehumidifier Exhaust Fan Electric Energy, J’
TimeStepSys is the HVAC system simulation time step (hr).
Once the outlet conditions from the companion coil condenser are determined (if present), then
the regeneration air fan (if blow through configuration) and regeneration air heater (if present) are
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1157
simulated. To the extent possible (e.g., if the heater is available to operate based on its availability
schedule and it has suﬀicient heating capacity), the regeneration air heater operates to raise its
outlet air temperature to the specified regeneration inlet air setpoint temperature.
With the inlet air conditions to the regeneration and process sides of the desiccant heat ex-
changer now known, the performance of the desiccant heat exchanger is modeled. If the desiccant
dehumidifier is specified with a companion cooling coil upstream of the heat exchanger’s process
inlet, then the model assumes that the dehumidifier operates at the same time as the companion
coil (same part-load ratio). If not, then the desiccant dehumidifier model calculates the fraction of
time it must operate to meet the process outlet air maximum humidity target (setpoint) using the
following equation:
DDPartLoadRatio
=
wP roc,in−wmax,setpoint
wP roc,in−wP roc,out,HXon
DDPartLoadRatio
= max (0.0, DDPartLoadRatio)
DDPartLoadRatio
= min (1.0, DDPartLoadRatio)
(16.410)
where:
DDPartLoadRatio is the output variable ‘Dehumidifier Part Load Ratio’
wProc,in is the process inlet air humidity ratio (kg/kg)
wmax,setpoint is the target humidity ratio (setpoint) for the process outlet air (kg/kg)
wProc,out,HXon is the process outlet air humidity ratio when the desiccant heat exchanger operates
(kg/kg).
After all of the desiccant dehumidifier components are modeled at the appropriate part load
ratio, the water removal rate and water removed are calculated.
˙mwater removed,Proc
= ˙mProc,in (wProc,in −wProc,out)
mwater removed,Proc
= ˙mwater removed,Proc · TimeStepSys · 3600
(16.411)
where:
˙mwater removed,Proc is the output variable ‘Dehumidifier Removed Water Mass Flow Rate, kg/s’
˙mProc,in is the air mass flow rate at the process air inlet node (kg/s)
wProc,out is the process outlet air humidity ratio (kg/kg)
mwater removed,Proc is the output variable ‘Dehumidifier Removed Water Mass, kg’.
16.5.9.3
References
ASHRAE. 2004. Chapter 22: Desiccant Dehumidification and Pressure-Drying Equipment. 2004
ASHRAE HVAC Systems and Equipment Handbook. Atlanta, GA: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February
2006.
Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through
Component Augmentation of the Cooling Coil. 15th Symposium on Improving Building Systems in
Hot and Humid Climates, July 24-26, 2006.
1158
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.5.10
Unitary Water-To-Air Heat Pump
16.5.10.1
Overview
The input object AirLoopHVAC:UnitaryHeatPump:WaterToAir provides a model for a water-to-Air
heat pump that is a “virtual” component that consists of an on/off fan component, a water-to-air
heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental
heating coil. The specific configuration of the blowthru heat pump is shown in the following figure.
For a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil
and the supplemental heating coil. The configuration of the water-to-air heat pump in the air
loop is similar to an air-to-air heat pump. In addition, a water-to-air heat pump has a water loop
connection on its source side. The water loop can be served by a condenser loop (like GHE for
Ground source systems), or by a cooling tower/ boiler plant loop (for water loop systems).
There are two different models for water-to-air heat pump cooling and heating coils.
Cooling and heating coils are modeled using a Single Speed or Variable Speed Equation Fit
model or a Parameter Estimation model.
The parameter estimation procedure is quite de-
tailed and the equation fit model is designed to simplify the user inputs.
Each model is
discussed in short in the following sections. The Variable-Speed Equation Fit model is described
in a separate section,
as Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and
Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit.
16.5.10.2
Single Speed Equation-Fit Model:
This section describes the equation-fit model for Water-to-Air heat pump (Object names:
Coil:Cooling:WaterToAirHeatPump:EquationFit and
Coil:Heating:WaterToAirHeatPump:EquationFit). This documentation is derived from the
M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site .
The model uses five non-dimensional equations or curves to predict the heat pump performance in
cooling and heating mode. The methodology involved using the generalized least square method to
generate a set of performance coeﬀicients from the catalog data at indicated reference conditions.
Then the respective coeﬀicients and indicated reference conditions are used in the model to simulate
the heat pump performance. The variables or inlet conditions that influenced the water-to-air heat
pump performance are load side inlet water temperature, source side inlet temperature, source side
water flow rate and load side water flow rate. The governing equations for the cooling and heating
mode are as following:
Cooling Mode:
Qtotal
Qtotal,ref
= A1 + A2
 Twb
Tref

+ A3
T w,in
T ref

+ A4
"
˙Vair
˙Vair,ref
#
+ A5
"
˙Vw
˙Vw,ref
#
(16.412)
Qsens
Qsens,ref
= B1 + B2
 T db
T ref

+ B3
 T wb
T ref

+ B4
T w,in
T ref

+ B5
"
˙Vair
˙Vair,ref
#
+ B6
"
˙V w
˙V w,ref
#
(16.413)
Powerc
Powerc,ref
= C1 + C2
 Twb
Tref

+ C3
T w,in
T ref

+ C4
"
˙Vair
˙Vair,ref
#
+ C5
"
˙Vw
˙Vw,ref
#
(16.414)
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1159
Figure 16.43: Source Side and Load Side Configuration of a BlowThru Water-To-Air Heat Pump
1160
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Heating Mode:
Qh
Qh,ref
= E1 + E2
 Tdb
Tref

+ E3
T w,in
T ref

+ E4
"
˙Vair
˙Vair,ref
#
+ E5
"
˙Vw
˙Vw,ref
#
(16.415)
Powerh
Powerh,ref
= F1 + F2
 Tdb
Tref

+ F3
T w,in
T ref

+ F4
"
˙Vair
˙Vair,ref
#
+ F5
"
˙Vw
˙Vw,ref
#
(16.416)
Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated
as following:
Qsource,c = Qtotal + Powerc
(16.417)
Qsource,h = Qh −Powerh
(16.418)
where:
A1 −F5 are the equation fit coeﬀicients for the cooling and heating mode
Tref is 283K
Tw,in is the entering water temperature (K)
Tdb is the entering air dry-bulb temperature (K)
Twb is the entering air wet-bulb temperature (K)
˙Vair is the load side air volumetric flow rate (m3/s)
˙Vw is the source side water volumetric flow rate (m3/s)
Qtotal is the total cooling capacity (W)
Qsens is the sensible cooling capacity (W)
Powerc is the power consumption in cooling mode (W)
Qsource,c is the source side heat transfer rate in cooling mode (W)
Qh is the total heating capacity (W)
Powerh is the power consumption in heating mode (W)
Qsource,h is the source side heat transfer rate in heating mode (W).
The inlet conditions or variables are divided by the reference conditions. This formulation allows
the coeﬀicients to fall into smaller range of values. Moreover, the value of the coeﬀicient indirectly
represents the sensitivity of the output to that particular inlet variable. The reference conditions
used when generating the performance coeﬀicients must be the same as the reference conditions
used later in the model. The reference temperature Tref is fixed at 283K. Temperature unit of
Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference
temperature positive value should the water inlet temperature drop below the freezing point.
For cooling mode, the reference conditions; reference load side air volumetric flow rate

˙Vair,ref

,
reference source side water volumetric flow rate

˙Vw,ref

, reference sensible capacity (Qsens,ref) and
reference power input (Powerc,ref) are the conditions when the heat pump is operating at the highest
cooling capacity or reference cooling capacity (Qtotal,ref) indicated in the manufacturer’s catalog.
Note that the reference conditions for heating mode might differ from the reference conditions
specified for the cooling mode.
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1161
16.5.10.3
Coeﬀicient estimation procedure:
The generalized least square method is used to generate the coeﬀicients. This method utilizes an
optimization method which calculates the coeﬀicients that will give the least amount of differences
between the model outputs and the catalog data. A set of coeﬀicients for the cooling mode is
generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and
C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate the
coeﬀicients E1-E5 and F1-F5. An information flow chart showing the inputs, reference conditions,
performance coeﬀicients and outputs are shown in the Figure 16.44.
16.5.10.4
High Humidity Control with WaterToAir HeatPump Equation Fit model
The specific configuration of the WaterToAir HeatPump with supplemental heating coil is shown
above (see Figure 16.43). This figure shows the fan placement when a blow through fan is specified.
If a draw through fan is specified, the fan is located between the heating coil and the reheat coil.
The system is controlled to keep the high relative humidity in the control zone from exceeding the
setpoint specified in the object ZoneControl:Humidistat. When high humidity control is specified
and the compressor operates, the heatpump always operates at the cooling air flow rate when a zone
heating load is present as determined by the zone thermostat. High humidity control is specified
as either None, or CoolReheat in the Dehumidification Control Type input field. CoolReheat is
specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone
latent load. In this case, a supplemental heating coil will ensure the zone temperature does not
fall below the zone heating temperature set point. If the dehumidification control type is selected
as None, the WaterToAir HeatPump uns only to meet the sensible cooling load. A supplemental
heating coil is required for all dehumidification control types.
The model first calculates the PartLoadRatio required meeting the sensible cooling load.
The
heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the
cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint
in the control zone:
HeatPumpCoolingLoad =
ControlZoneCoolingLoad
ControlZoneAirFlowFraction
(16.419)
The heatpump’s sensible cooling load to be met and the full load cooling output are used to
calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.
PartLoadRatio = MAX

