0.0, ABS (HeatPumpCoolingLoad −NoCoolOutput)
ABS (FullCoolOutput −NoCoolOutput)

(16.420)
When the heat pumps sensible cooling capacity meets the system sensible cooling load at a
given sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint
temperature.
If a moisture (latent) load exists because the control zone humidity has exceeded
the setpoint, the total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is
calculated based on the control zone moisture load and the control zone air flow fraction.
HeatPumpMoistureLoad =
ControlZoneMoitureLoad
ControlZoneAirFlowFraction
(16.421)
1162
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.44: Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang
2005)
16.5. AIR SYSTEM COMPOUND COMPONENT GROUPS
1163
Then the LatentPartLoadRatio required to meet the high humidity setpoint is calculated as
follows:
LatentPartLoadRatio = MIN

PLRMin, ABS (HeatPumpMoistureLoad −NoLatentOutput)
ABS (FullLatentOutput −NoLatentOutput)

(16.422)
The model uses the greater of the two part-load ratios, PartLoadRatio or LatentPartLoadRatio,
to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.
LatentPartLoadRatio = MAX (PartLoadRatio, LatentPartLoadRatio)
(16.423)
As previously described, iterations are performed to converge on the solution within the con-
vergence tolerance.
where:
ControlZoneCoolingLoad is the control zone sensible cooling load to the cooling setpoint (W)
ControlZoneMoistureLoad is the control zone moisture load to the dehumidifying relative
humidity setpoint (W)
ControlZoneAirFlowFraction
=is the supply air fraction that goes though the control zone
FullLatentOutput is the Heat Pump’s latent cooling energy rate at full-load conditions (W)
NoLatentOutput is the Heat Pump’s latent cooling energy rate with cooling coil OFF (W)
PartLoadRatio is the heat pump’s part-load-ratio required to meet system sensible load
LatentPartLoadRatio is the heat pump’s part-load-ratio required to meet system moisture load
PLRMIN is the minimum part-load ratio, which is usually 0.0. For the case when the latent
capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum
part-load ratio at which the cooling coil will dehumidify the air.
When the predicted zone air temperature is above the heating setpoint and if there is a de-
humidification load, the supplemental heating coil load is required to offset the excess cooling as
shown in Figure 16.45. If the model determines that the LatentPartLoadRatio is to be used as
the operating part-load ratio of the heatpump’s cooling coil, the supplemental coil is used to offset
the excess sensible capacity provided by the unit. The model first checks the sensible load that
exists for the current simulation time step (predicted zone temperature with no HVAC operation
compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling
or heating load exists (see Figure 16.45), the model calculates the difference between the sensible
heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual
sensible cooling energy rate delivered by the heat pump (with LatentPartLoadRatio). In this case,
thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the
DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature
setpoint. Note that when a humidistat is used and high humidity control is required, the zone
dry-bulb temperature will typically move toward the heating temperature setpoint when a high
moisture (latent) load exists.
If a heating load exists (Figure 16.46), the supplementalheating coil is used to meet the heating
coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to
meet the humidistat setpoint). Note that when a heating load exists and high humidity control is
required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation
time step. As with the fan, and DX cooling coil, report variables associated with supplemental
1164
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.45: Supplemental heating coil load when predicted zone air temperature is above the
heating Setpoint
heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric
energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.
Figure 16.46: Supplemental heating coil load when predicted zone air temperature is below the
heating setpoint
16.5.10.5
Parameter Estimation Model
The steady state simulation model (Object:
AirLoopHVAC:UnitaryHeatPump:WaterToAir)
for a water-to-air vapor compression heat pump is described in this section.
The model is
implemented under the air-loop manager similar to the algorithm discussed under AirLoopH-
VAC:UnitaryHeatPump. The heat pump ‘coil’ objects
(Coil:Cooling:WaterToAirHeatPump:ParameterEstimation and Coil:Heating:WaterToAirHeatPump:Paramete
actually consist of a steady state simulation of the unitary heat pump in cooling or heating mode
respectively.
This documentation is derived from the Ph.D. dissertation of Hui Jin which is
available on the Oklahoma State University web site .
The model parameters, solution technique
and solution algorithm are all identical to that of the water to water heat pump.
The only
difference between the two models is in the modeling of the water to air heat exchanger.
The effectiveness of this heat exchanger is given by:
ε = 1 −e−NTU
(16.424)
16.6. WATER TO WATER HEAT PUMPS
1165
where NTU is defined by:
NTU =
UA
( ˙mCp)water/air
(16.425)
UA for the source side and the load side are two of the parameters estimated in the parameter
estimation procedure.
Additional model details and a discussion of the parameters and parameter estimation technique
are described in the following section on Water to Water Heat Pumps.
16.6
Water To Water Heat Pumps
There are three water-water heat pump models available in EnergyPlus:
• Parameter estimation based
• Equation fit
• EIR-formulated
Detailed descriptions of the former two models are available in the references Tang and Jin. The
EIR formulation was added with EnergyPlus 9.1, based on the popular EIR formulation used in
the chiller model. This section describes the important details of the three models.
16.6.1
Equation Fit Water To Water Heat Pump Model
This section describes the equation-fit model for water-to-water heat pump. (Object names: Heat-
Pump:WaterToWater:EquationFit:Cooling
&
HeatPump:WaterToWater:EquationFit:Heating).
This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the
Oklahoma State University web site . The model uses four non-dimensional equations or curves to
predict the heat pump performance in cooling and heating mode. The methodology involved using
the generalized least square method to generate a set of performance coeﬀicients from the catalog
data at indicated reference conditions.
Then the respective coeﬀicients and indicated reference
conditions are used in the model to simulate the heat pump performance.
The variables that
influenced the water-to-water heat pump performance are load side inlet water temperature, source
side inlet temperature, source side water flow rate and load side water flow rate. The governing
equations for the cooling and heating mode are as following:
Cooling Mode:
Qc
Qc,ref
= A1 + A2
T L,in
T ref

+ A3
T S,in
T ref

+ A4
"
˙VL
˙VL,ref
#
+ A5
"
˙VS
˙VS,ref
#
(16.426)
Powerc
Powerc,ref
= B1 + B2
T L,in
T ref

+ B3
T S,in
T ref

+ B4
"
˙VL
˙VL,ref
#
+ B5
"
˙VS
˙VS,ref
#
(16.427)
Heating Mode:
1166
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Qh
Qh,ref
= C1 + C2
T L,in
T ref

+ C3
T S,in
T ref

+ C4
"
˙VL
˙VL,ref
#
+ C5
"
˙VS
˙VS,ref
#
(16.428)
Powerh
Powerh,ref
= D1 + D2
T L,in
T ref

+ D3
T S,in
T ref

+ D4
"
˙VL
˙VL,ref
#
+ D5
"
˙VS
˙VS,ref
#
(16.429)
Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated
as following;
Qsource,c = Qc + Powerc
(16.430)
Qsource,h = Qh −Powerh
(16.431)
where:
A1 −D5 are the equation fit coeﬀicients for the cooling and heating mode
Tref is 283.15K
TL,in is the entering load side water temperature (K)
TS,in is the entering source side water temperature (K)
˙VL is the load side volumetric flow rate (m3/s)
˙VS is the source side volumetric flow rate (m3/s)
Qc is the load side heat transfer rate in cooling mode (W)
Powerc is the power consumption in cooling mode (W)
Qsource,c is the source side heat transfer rate in cooling mode (W)
Qh is the load side heat transfer rate in heating mode (W)
Powerh is the power consumption in heating mode (W)
Qsource,h is the source side heat transfer rate in heating mode (W).
If the load side heat transfer rate (Qc or Qh) or power consumption (Powerc or Powerh) are less
than or equal to zero, then the heat pump is turned off for that simulation time step, a warning is
issued, and the simulation continues.
The inlet conditions or variables are divided by the reference conditions. This formulation allows
the coeﬀicients to fall into smaller range of values. Moreover, the value of the coeﬀicient indirectly
represents the sensitivity of the output to that particular inlet variable. The reference conditions
used when generating the performance coeﬀicients must be the same as the reference conditions
used later in the model. The reference temperature Tref is fixed at 283K. Temperature unit of
Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference
temperature positive value should the water inlet temperature drop below the freezing point.
For cooling mode, the reference conditions; reference load side volumetric flow rate, ˙VL,ref,
reference source side volumetric flow rate, ˙VS,ref, Powerc,ref and reference source side heat transfer
rate, Qsource,c,ref are the conditions when the heat pump is operating at the highest cooling capacity
or reference cooling capacity, Qc,ref indicated in the manufacturer’s catalog. Note that the reference
conditions for heating mode might differ from the reference conditions specified for the cooling mode.
16.6. WATER TO WATER HEAT PUMPS
1167
16.6.1.1
Coeﬀicient estimation procedure
The generalized least square method is used to generate the coeﬀicients.
This method utilizes
an optimization method which calculates for the coeﬀicients that will give the least amount of
differences between the model outputs and the catalog data. A set of coeﬀicients for the cooling
mode is generated which includes A1-A5 for load side heat transfer. The same procedure is repeated
B, C, and D coeﬀicients.
An information flow chart showing the inputs, reference conditions,
performance coeﬀicients and outputs are shown in the figure below:
Figure 16.47: Information Flow Chart for Water-To-Water Heat Pump Equation Fit (Tang 2005)
1168
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.6.2
Parameter Estimation Water-To-Water Heat Pump Model
A steady state simulation model for a water-to-water reciprocating vapor compression heat
pump
(Object
names:
HeatPump:WaterToWater:ParameterEstimation:Cooling
&
Heat-
Pump:WaterToWater:ParameterEstimation:Heating) is described in this section.
This docu-
mentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma
State University web site . The model incorporates a multivariable unconstrained optimization
algorithm to estimate several unspecific parameters.
The aim of the model is to describe the
detailed physical geometry and operation of each component and replicate the performance of the
actual unit in operation. Assuming the thermodynamic process in the expansion device and the
pressure drop at the suction and discharge valves to be isenthalpic the heat balance equation is
given by
˙Qs = ˙W + ˙QL
(16.432)
where:
˙Qs is the source side heat transfer rate (W)
˙QL is the load side heat transfer rate (W)
˙W is the compressor power input (W).
The compressor model is based on an isentropic process shown in Figure 16.48 governed by:
PV γ = Constant
(16.433)
where P is pressure and V is specific volume.
Since the refrigerant vapor in the clearance volume as shown in the previous figure goes through
a re-expansion procedure, the mass flow rate of the compressor refrigerant is a decreasing function
of the pressure ratio.
˙m = PD
νsuc

1 + C −C( P dis
P suc
)
1
γ

(16.434)
where:
˙m is the refrigerant mass flow rate
PD is the piston displacement
C is the clearance factor
Pdis is the discharge pressure
Psuc is the suction pressure
γ is the isentropic exponent.
16.6.2.1
Parameter estimation procedure
A set of parameters for the cooling mode is defined on the basis of the equations used in the model.
An information flowchart indicating the parameters, inputs to the model and the resulting outputs
acquired are shown in Figure 16.49. The estimation of parameters is conducted using the catalog
data.
The parameter definition include:
• Piston displacement, PD
16.6. WATER TO WATER HEAT PUMPS
1169
Figure 16.48: Schematic indicator diagram for a reciprocating Compressor(Jin 2002)
1170
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
• Clearance factor, C
• Pressure drop across the suction and discharge valves, ￿P
• Loss factor used to define the electromechanical losses supposed to be proportional to the
theoretical power, η
• Superheat in ◦C or F, ￿Tsh
• Constant part of the electromechanical losses, Wloss
• Source side heat transfer coeﬀicient, (UA)S
• Load side heat transfer coeﬀicient, (UA)L
Figure 16.49:
Information Flowchart for Water-To-Water Heat Pump Parameter Estimation
Mmodel implementation (Jin 2002)
where:
TWiL is the entering water Load side temperature
16.6. WATER TO WATER HEAT PUMPS
1171
TWiS is the entering water Source side temperature
˙mWiL is the entering water Load side mass flow rate
˙mWiS is the entering water Source side mass flow rate
S is the Thermostatic Signal.
The parameter estimation procedure incorporates an objective function that computes the differ-
ence between the model outputs and the catalog outputs. The objective function is then minimized
by using a multi variable unconstrained multi modal Nelder Mead optimization algorithm. As the
objective function value lowers after each iteration, the model outputs approach the catalog outputs
consequently leading to convergence and the correct parameters are estimated for the respective
model. The inputs to the model include the entering water temperatures and mass flow rates on
the load side and the source side. The calculation of the objective function is shown in the form of
a formula flowchart in Figure 16.50. The square of the sum of the errors (SSQE) for a given set of
parameter values that will be minimized is given by:
SSQE =
X
i=1



W cat

−
W

i

W cat



2
+



QLcat

−

QL

i

QLcat



(16.435)
Where
Wcat is the catalog power consumption
W is the model power consumption
QLcat is the catalog load side heat transfer
QL is the model load side heat transfer.
Extrapolation beyond the catalog data grants the parameter estimation model an upper hand
in comparison with the equation fit and deterministic models.
However, the detailed model is
computationally more intensive.
Moreover, when the model is implemented within a transient
system simulation program, it may come across figures that are random and unplanned by the
manufacturer such as low water flow rates or extreme temperatures. This oddity may result in
unrealistic set of results.
16.6.2.2
Control Strategy
Both water-to-water heat pump models; parameter estimation based model and curve-fit model use
the “cycle time control logic” developed by Murugappan (2002).
This strategy keeps the heat pump from short-cycling whereby the heat pump will stay on or off
for the specified cycle time after switching states. The control logic is identical to the operation of
a physical heat pump whereby the heat pump does not switch between on and off instantly. Refer
to Muraggapan (2002) for the further details on the control strategy.
16.6.2.3
References
Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis,
Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable
from http://www.hvac.okstate.edu/)
Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation
Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State
University. (downloadable from http://www.hvac.okstate.edu/)
1172
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.50: Flow diagram of EnergyPlus Water to Water Heat Pump implementation
16.6. WATER TO WATER HEAT PUMPS
1173
Murugappan, Arun.
2002.
Implementing Ground Source Heat Pump and Ground Loop
Heat Exchanger Models in the EnergyPlus Simulation Environment, M.S. Thesis, Department
of Mechanical and Aerospace Engineering, Oklahoma State University (downloadable from
http://www.hvac.okstate.edu/)
16.6.3
EIR Formulated Plant Loop Heat Pump Model
This section describes the EIR formulated model for plant loop heat pumps, which can be configured
as either a water-source or air-source object. (Object names: HeatPump:PlantLoop:EIR:Cooling
& HeatPump:PlantLoop:EIR:Heating). In general, these heat pump objects are treated the same
as the other heat pump models by the plant loop. Even though a heat pump is generally a single
load coil and a single source coil with a reversing valve, in EnergyPlus, the paradigm is to split
the operation into two separate coils, a heating and a cooling. It is certainly possible to connect
the load side of both of these to a single plant loop if the controls are established properly. For
water-source operation the source side of the coils are often placed on a single loop with some form
of condensing supply, either a ground loop heat exchanger or a cooling tower (or a combination of
the two). For air-source operation, the outdoor air node is used on the source-side inlet node.
Note that this component is currently a constant flow device (it will always request its full design
flow from the plant), with a future addition planned to make it respond to outlet setpoint in order
to vary the flow request.
The bookkeeping part of the heat pump code with regards to flow requests and nodal conditions
is identical to other water-to-water heat pump components, so this section will only briefly discuss
the mathematical formulation of the model.
Once load and source flow rates have been established for the component using the SetCompo-
nentFlowRate interface to the plant, and inlet temperatures for each side have been read, a function
calculates the response of the unit to these conditions. The process to evaluate the outlet state is
as follows:
1. Retrieve load side outlet temperature setpoint
2. Take the reference power usage as Preference
3. Evaluate the capacity modifier function using the source inlet temperature and the load side
setpoint temperature as the projected outlet temperature (fcap = f(Tout,load,set, Tin,src))
4. Calculate available load side capacity using the reference value and the modifier ( ˙qload,avail =
˙qreference · fcap)
5. Calculate the part load ratio using the current plant-dispatched load (constrained between
zero and one) (PLR = ˙qplant
˙qavail )
6. Calculate the actual operating load side heat transfer and the load side outlet temperature
( ˙qload = ˙qavailPLR, Tout,load = Tin,load ±
˙qload
˙mloadCp,load)) – note the plus/minus refers to how
the value will be added in heating mode and subtracted in cooling mode. This is required
because the sign convention is not consistent and a positive value for calculated heat rate will
be obtained for both units under normal conditions.
1174
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
7. Evaluate power usage by evaluating the EIR curves using the source inlet temperature, actual
load side outlet temperature, and the current part load ratio (feir,t = f(Tout,load,set, Tin,src),
feir,plr = f(PLR), P = Preferencefeir,tfeir,plr)
8. Perform an energy balance on the unit to determine the source side heat transfer rate and
the source side outlet temperature (qsrc = qload ± P, Tout,src = Tin,src ±
˙qsrc
˙msrcCp,src) – again the
plus/minus refers to the different behavior between cooling and heating mode.
16.7
Variable Refrigerant Flow Heat Pumps
A Variable Refrigerant Flow (VRF, or Variable Refrigerant Volume) system is an air-conditioning
system that varies the refrigerant flow rate using variable speed compressor(s) in the outdoor unit,
and the electronic expansion valves (EEVs) located in each indoor unit. The system meets the space
cooling or heating load requirements by maintaining the zone air temperature at the setpoint. The
ability to control the refrigerant mass flow rate according to the cooling and/or heating load enables
the use of as many as 60 or more indoor units with differing capacities in conjunction with one single
outdoor unit. This unlocks the possibility of having individualized comfort control, simultaneous
heating and cooling in different zones, and heat recovery from one zone to another. It may also lead
to more eﬀicient operations during part-load conditions. VRF can be divided into two common
types:
• Heat Pump (HP) type: the most general type that can be used for either cooling or heating,
but not simultaneously.
• Heat Recovery (HR) type: can deliver simultaneous heating and cooling to different zones
by transferring heat between the cooling and heating indoor units. This generally occurs in
the winter season in medium-sized to large-sized commercial buildings with a substantial core
such as computer rooms.
There are two alternative VRF models available in EnergyPlus to simulate the energy perfor-
mance of VRF:
1. System Curve based Model (VRF-SysCurve).
In this model, a number of system
level curves are used to describe the VRF system performance.
It uses the AirCondi-
tioner:VariableRefrigerantFlow object to describe both the HP and HR systems.
2. Physics based Model (VRF-FluidTCtrl). This model is able to consider the dynamics
of more operational parameters and is applicable for fluid temperature control. It uses the
AirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HP object for the HP sys-
tem and emphAirConditioner:VariableRefrigerantFlow:FluidTemperatureControl:HR for the
HR system.
16.7.1
System Curve based VRF Model (VRF-SysCurve)
16.7.1.1
Overview
This section describes the System Curve based VRF Model (VRF-SysCurve), which can address
both the heat pump and heat recovery operating modes and support air-, evaporatively-, or water-
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1175
cooled condenser equipment ( throughout this section, the term “condenser” refers to the outdoor
unit where the compressor is located. )
The figure below schematically depicts the AirConditioner:VariableRefrigerantFlow (VRF AC)
system. The outdoor unit is connected directly to the zone terminal units using a zone terminal unit
list (ref: ZoneTerminalUnitList). The VRF AC system conditions multiple zones and is controlled
by thermostats located in each zone. Zone terminal units operate to meet the zone sensible cooling
or sensible heating requirements as determined by the zone thermostat schedule.
When the heat pump does not operate to reclaim waste heat, the VRF AC system can only
operate in either cooling or heating mode. Based on the master thermostat priority control selection,
the operating mode is determined by polling the appropriate zone(s) served by the VRF HP system.
When the system is operating in cooling mode, the cooling coils will be enabled only in the terminal
units where zone cooling is required. When the system is operating in heating mode, the heating
coils will be enabled only in the terminal units where zone heating is required. Supply air fans will
continue to operate if the zone terminal unit’s fan operating mode is set to continuous fan.
When the heat pump does operate to reclaim waste heat, the VRF AC system can simulta-
neously cool and heat multiple zones. The heat pump will select an operating mode according to
the dominant load as reported by the zone thermostat(s). The calculation of the dominant load is
based on the master thermostat priority control selection and may either be based on individual
zone loads, the number of zones requiring cooling or heating, the master thermostat zone load, or
an operating mode schedule. The heat pump will operate in cooling mode, and provide waste heat
to zones with a heating load, when the dominant load among all zone terminal units is cooling. The
heat pump will operate in heating mode, and absorb heat from zones with a cooling load, when the
dominant load among all zone terminal units is heating.
The figure below shows the VRF AC terminal units with draw through fan placement. Blow
through fan placement can also be modeled by connecting the supply air fan inlet node to the
outside air mixer’s mixed air node if an outdoor air mixer is used or to the zone terminal unit
inlet node if an outdoor air mixer is not used. The variable refrigerant flow heat pump coordi-
nates the operation of these components and is modeled as a type of zone equipment where the
zone terminal units are specified in a zone equipment list (Ref. ZoneHVAC: EquipmentList and
ZoneHVAC:EquipmentConnections). The AirConditioner: VariableRefrigerantFlow object is not
specified in an air primary loop or a zone equipment list object.
The terminal unit is able to model supply air fan operation in two modes: cycling fan – cycling
coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to
model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON.
Output variables reported by the VRF AC object include the heat pump’s operating capacity
(cooling or heating), electric consumption, operating COP, defrost electric consumption, part-load
ratio (ratio of actual capacity to available capacity), runtime fraction (when cycling), cycling ratio
(actual compressor cycling rate), crankcase heater power, and other report variables associated with
an evaporative condenser. Report variables are also available to indicate the maximum available
terminal unit cooling or heating capacity (i.e., when the condensers available capacity is insuﬀicient
to supply the capacity requested by all terminal units). Reporting of other variables of interest for
the VRF AC (fan electric power, DX coil cooling rate, DX coil heating rate, terminal unit total
cooling rate, etc.) is done by the individual system components (e.g., fan, DX cooling coil, DX
heating coil, and zone terminal unit). For convenience, the total cooling and heating coil capacities
(i.e., the coil loads) is also reported.
1176
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.51: Variable Refrigerant Flow Heat Pump (draw through fan placement)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1177
Figure 16.52: Energyplus object connections for VRF-SysCurve model
16.7.1.2
Model Description
As described previously, the VRF AC system conditions multiple zones and is controlled by one
or more zone thermostats (ZoneControl:Thermostatic).
Each simulation time step, EnergyPlus
performs a zone air heat balance to determine if cooling or heating is required to meet each zone’s
thermostat set point. When heat pump mode is selected (i.e., heat recovery is not selected), an
operating mode is chosen based on the master thermostat priority control and all terminal units
are operated in that specific mode. When heat recovery mode is selected, the dominant load is
determined based on the master thermostat priority control and the outdoor unit operates in this
mode. The indoor terminal units operate in either cooling or heating mode based on the individual
coil loads. The heat pump condenser is then modeled to determine any impact the condensing unit
might have on the zone terminal units (i.e., capacity limitations due to over-sized terminal units,
operating limitations due to allowable operating temperature range, impacts of defrost operation,
changes in performance when heat recovery mode is active, etc.). The following sections describe
the performance calculations for cooling and heating.
16.7.1.3
Cooling Operation
The operating capacity of the heat pump is calculated based on the user defined input for the heat
pump’s rated cooling capacity, the ratio of indoor terminal unit capacity to outdoor unit capacity
(combination ratio), the actual operating conditions, and whether or not the system’s heat recovery
mode is active. Performance correction factors are used to correct for off-design performance as
follows:
1178
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.7.1.4
Cooling Combination Ratio Correction Factor
The cooling combination ratio correction factor is defined as the total terminal unit rated cooling
capacity divided by the heat pump’s rated cooling capacity. The combination ratio is important
when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit.
If the combination ratio is less than 1, the condenser’s rated capacity is assumed to be able to meet
the indoor terminal unit’s demand request. However, if the combination ratio is determined to be
greater than 1, the maximum cooling capacity available from the heat pump’s condenser may be
higher than the user specified rated cooling capacity. The combination ratio capacity correction
factor is based on a linear, quadratic or cubic curve and provides a multiplier > 1 to correct for
combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a
combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of
rated capacity) . The cooling combination ratio correction factor is applied to cooling performance
calculations. If the cooling combination ratio correction curve name is not specified by the user, the
cooling combination ratio correction factor (CRcooling,correction) in the following equation is assumed
to be equal to 1.
CRcooling,rated =
nP
1
˙Qcoil(i),cooling,rated
˙Qcooling,total,rated
(16.436)
CRcooling,correction = a + b (CRcooling,rated) + c(CRcooling,rated)2 + d(CRcooling,rated)3
(16.437)
CRcooling,correction = MAX (1.0, CRcooling,correction)
(16.438)
where:
˙Qcoil(i),cooling,rated is the rated total (sensible + latent) cooling capacity in zone i (W)
˙Qcooling,total,rated is the rated total cooling capacity of heat pump (W)
CRcooling,correction is the Cooling Combination Ratio capacity correction factor at rated conditions
(this value is reported in the eio file)
a −d are the equation coeﬀicients for cooling combination ratio correction factor
CRcooling,rated is the cooling combination ratio defined as the total indoor terminal unit’s rated
total cooling capacity divided by the rated total cooling capacity of the heat pump condenser.
The sum of the individual zone total cooling requirements is used to calculate the performance
of the outdoor condensing unit. The operating capacities of the indoor cooling coils are calculated
based on the indoor cooling coil’s rated cooling capacity and the actual operating conditions. The
operating capacity of the heat pump condenser is calculated in a similar fashion using a load-
weighted average indoor wet-bulb temperature of all operating cooling coils.
16.7.1.5
Cooling Capacity Ratio Modifier Function of Low Temperature
The heat pump’s cooling capacity correction factor (function of temperature) is determined by
averaging the zone cooling coil inlet air wet-bulb temperature for all operating cooling coils. A
load-weighted average inlet air wet-bulb temperature is used in the calculations. The weighted
average cooling coil inlet air wet-bulb temperature and the outdoor condenser entering air dry-bulb
temperature are then used to calculate the temperature correction factor in cooling mode for the
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1179
heat pump condenser. If the Condenser Type is WaterCooled, then the cooling capacity curve will
be function of weighted average cooling coil inlet air wet-bulb temperature and outdoor condenser
entering water temperature. The actual zone air wet-bulb temperature is used to calculate the
operating capacity of the individual zone cooling coils.
˙Qzone,total =
i
X
1
˙Qzone(i)
(16.439)
Twb,avg =
i
X
1
(Twb,i)
˙Qzone(i)
˙Qzone,total
!
(16.440)
The operating capacity of the heat pump is calculated using a bi-quadratic equation using
a load-weighted average indoor wet-bulb temperature and outdoor dry-bulb temperature as the
independent variables.
CAPFTHP,cooling = a + b (Twb,avg) + c(Twb,avg)2 + d (Tc) + e(Tc)2 + f (Twb,avg) (Tc)
(16.441)
The operating capacity of the terminal unit’s DX cooling coil is calculated using either a linear,
quadratic, or cubic curve. If more information is available to more accurately model the DX cooling
coil, a bi-quadratic curve may be used (i.e., if the performance of the DX cooling coil is also a
function of outdoor dry-bulb temperature).
CAPFTcoil, cooling = a + b (Twb,i) + c(Twb,i)2 + d(Twb,i)3
(16.442)
or
CAPFTcoil,cooling = a + b (Twb,i) + c(Twb,i)2 + d (Tc) + e(Tc)2 + f (Twb,i) (Tc)
(16.443)
where:
Twb,i is the wet-bulb temperature of the air entering the cooling coil in zone i (◦C)
Twb,avg is the load-weighted average wet-bulb temperature of the air entering all operating cooling
coils (◦C)
˙Qzone(i) is the total (sensible + latent) cooling load in zone i (W)
˙Qzone, total is the total (sensible + latent) cooling load in all zones (W)
CAPFTHP,cooling is the heat pump Cooling Capacity Ratio Modifier (function of temperature)
CAPFTcoil,cooling is the zone coil Cooling Capacity Ratio Modifier (function of temperature)
a −f are the equation coeﬀicients for Cooling Capacity Ratio Modifier
Tc is the temperature of the air entering an air-cooled or evaporatively-cooled condenser (◦C).
16.7.1.6
Using multiple curves to define Cooling Capacity Ratio Modifier
The cooling capacity ratio modifier determines the change in total (sensible + latent) capacity with
respect to the heat pump rated cooling capacity. This modifier corrects for off-design performance
and provides the operating total (sensible + latent) cooling capacity for the heat pump condenser.
The performance data for VRF AC systems may be specified using a single curve object, however,
if the performance data does not reflect a smooth change in performance as outdoor conditions
1180
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
vary, the overall performance of the system may be described using two cooling capacity ratio
modifier curves (i.e., a separate curve at low and high outdoor temperatures) and a boundary curve
(i.e., the curve defining the separation at specific outdoor temperatures). If the Condenser Type
is WaterCooled, the cooling capacity and EIR modifier curves may be represented using the low
temperature curve input field only.
16.7.1.7
Application of Dual Performance Curves
Two additional inputs are available to more accurately model the cooling performance of a VRF
AC system. The first additional input is a boundary curve which is used to distinguish differences
in performance at “low” and “high” outdoor temperature regions and the second input is a cooling
capacity performance curve for the “high” outdoor temperature region. The boundary curve is a
linear, quadratic or cubic curve defining the outdoor temperature as a function of average indoor wet-
bulb temperature. The cooling capacity ratio function of high temperature curve is a biquadratic
curve using average indoor wet-bulb temperature and outdoor dry-bulb temperature as the two
independent variables. These additional curves are used to define the performance over two separate
performance regions as shown in Figure 16.54. The red circles in the figure identify the points at
which the performance changes abruptly (i.e., slopes or shapes are significantly different) and are
used to create the boundary curve. The performance on either side of the boundary curve can be
a smooth curve changing with outdoor condition or a flat plateau where system controls maintain
a constant operating condition. This type of performance cannot be accurately simulated using a
single performance curve object. For this reason, dual capacity performance curves may be used.
Note: If the cooling performance can be described using a single performance curve object, the
boundary and high temperature performance curve objects are not required.
Manufacturers may also provide this information in a tabular format. In this case the data
should first be graphically displayed to identify any non-linearities and to also identify where an
abrupt change in performance occurs so that a boundary curve can be created.
The cooling capacity ratio boundary curve object is used to differentiate between dual cooling
capacity ratio performance curves. This curve defines the outdoor temperature below which the
cooling capacity ratio function of low temperature curve object is used, otherwise, the cooling
capacity ratio function of high temperature curve object is used.
TOA,DB = a + b (TI,WB) + c(TI,WB)2 + d(TI,WB)3
(16.444)
where:
TOA,DB is the outside air dry-bulb temperature (◦C)
a-d are the coeﬀicients for cooling capacity ratio boundary curve object
TI,WB is the weighted average indoor wet-bulb temperature (◦C).
For the performance data shown below in Figure 16.53, the boundary curve would be created
by identifying the outdoor dry-bulb temperature at which the performance changed abruptly for
each of the indoor wet-bulb temperature curves shown in the figure. The following example shows
the data interpreted from the figure used to regress the cooling capacity ratio boundary curve
coeﬀicients. For this example, the regression coeﬀicients were found to be: A1 = 29.87396, B1 =
-0.6928, C1 = 0.01928, D1 = -0.000532.
Although the capacity and energy performance curves each have an independent boundary curve
input, in this example the same boundary curve may be used for both the capacity and energy input
ratio curves. When the “low” and “high” predicted performance data do not line up at the boundary
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1181
Figure 16.53: Performance Data for Variable Refrigerant Flow Air Conditioner Model
curve points, the boundary curve may have to be modified slightly to allow a smooth transition in
performance from the “low” to “high” temperature region. In this case, the boundary curves for
capacity and energy may be different.
A regression is then performed on the data to the left of the boundary curve to calculate the low
temperature cooling performance curve coeﬀicients. A regression is also performed on the data to the
right of the boundary curve to create the high temperature cooling performance curve coeﬀicients.
The model then uses the boundary curve to determine which performance curve (low or high) to use
during the simulation. For example, given a particular average indoor wet-bulb temperature, if the
boundary curve object calculates an outdoor dry-bulb temperature that is above the actual outdoor
dry-bulb temperature then the cooling capacity ratio function of low temperature performance curve
is used to determine AC system performance for that specific simulation time step. When creating
the boundary curve, be careful to make sure the low and high performance curves meet, as closely
as possible, at the boundary curve points (i.e., that discontinuities do not exist or are minimized
to the extent possible). Tabular data may also be used to specify performance and will usually
eliminate the need for dual performance curves.
16.7.1.8
Determining Cooling Coil Sensible Capacity
The zone terminal unit’s cooling coil is controlled by a zone thermostat and must meet a zone
“sensible” load. The cooling coil’s sensible capacity is defined as the cooling coil’s total capacity
multiplied by the coil’s sensible heat ratio (SHR) at the current operation conditions. Since the
SHR of the variable refrigerant flow cooling coil changes as the inlet air wet-bulb temperature and
the operating part-load ratio change, an iterative solution technique must be used to determine the
coil’s sensible capacity. The target solution is found when the sensible capacity of the zone cooling
coil equals the zone sensible cooling load (if suﬀicient capacity is available). The iterative solution
converges when the difference (error) between the zone sensible cooling load and the terminal unit
sensible cooling capacity is within tolerance (0.001) or the terminal unit has insuﬀicient capacity
to meet the zone sensible cooling load. Refer to the description of the VRF cooling coil model for
further details (ref: Variable Refrigerant Flow Cooling Coil).
˙Qcoil(i),cooling,total = ˙Qcoil(i),cooling,rated (CAPFTcoil,cooling)
(16.445)
PLRi = 1
(16.446)
1182
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.54: Non-Linear Performance of VRF Heat Pump in Cooling Mode
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1183
Iteration Loop (PLRi)
SHRPLR = f (Twb,i, PLRi, ˙mi)
˙Qcoil(i),cooling,sensible = ˙Qcoil(i),cooling,total (SHRPLR) (PLRi)
Error =

˙Qzone(i) −˙Qcoil(i),cooling,sensible

/ ˙Qzone(i)
End Iteration Loop
(16.447)
where:
˙Qcoil(i),cooling,total is the zone terminal unit total (sensible + latent) cooling capacity (W), report
variable “Zone VRF Air Terminal Total Cooling Rate”
˙Qcoil(i),cooling,sensible is the zone terminal unit sensible cooling capacity (W), report variable “Zone
VRF Air Terminal Sensible Cooling Rate”
PLRi is the cooling coil sensible part-load ratio in zone i
SHRPLR is the cooling coil sensible heat ratio (function of PLR, inlet air wet-bulb temperature,
and cooling coil inlet air mass flow rate)
˙mi is the cooling coil inlet air mass flow rate (m3/s).
The terminal unit total cooling (sensible + latent) capacity is then summed to provide the total
terminal unit cooling requirement. The cooling coils capacity includes the impacts of fan heat and
any outdoor air provided to the zone.
˙Qcooling,TerminalUnits =
i
X
1

˙Qcoil(i),cooling,total

(PLR(i))
(16.448)
where ˙Qcooling, TerminalUnits is the total terminal unit cooling requirement (sensible + latent) in
all zones (W).
The piping correction factor is then used to adjust the total zone cooling requirement to account
for piping losses in the air conditioner’s refrigeration piping system.
16.7.1.9
Cooling Piping Correction Factor in cooling mode
The cooling piping correction factor is calculated using either one or two independent variables.
Both the equivalent piping length and the combination ratio are used together to determine piping
losses, or the equivalent piping length itself is used. The vertical height specified by the user is also
added to the result calculated by either. If a single independent variable is used, a linear, quadratic,
or cubic equation is used to determine the equivalent length correction factor. If two independent
variables are used, a biquadratic equation is used to determine the equivalent length correction
factor. The program will automatically use the correct equation based on the performance curve
type. In either case, a single coeﬀicient adjusts the piping correction factor based on the difference
in height from the highest to lowest terminal unit. Coeﬀicients a-d (e) in the following equation(s)
are inputs in the piping correction factor for length in cooling mode performance curve object.
Coeﬀicient f is a direct input to the VRF model as the piping correction factor for height in cooling
mode coeﬀicient. The equivalent piping length in cooling mode (PEQ,cooling) is also a direct input
in the VRF model. The cooling combination ratio (CRcooling) is automatically calculated by the
program. The vertical height, the difference between the highest and lowest terminal unit (e.g.,
12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for
both cooling and heating. When all terminal units are above or below the outdoor unit, an average
1184
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
positive or negative value is used. The limits on the calculated cooling piping correction factor are
0.5 < Pcorrection,cooling < 1.
CRcooling =
nP
1
˙Qcoil(i),cooling,rated
˙Qcooling,total,rated
(16.449)
Pcorrection,cooling = a + b (PEQ,cooling) + c (PEQ,cooling)2 + d (PEQ,cooling)3 + f (PH)
(16.450)
or
Pcorrection, cooling =
a + b (PEQ,cooling) + c (PEQ,cooling)2 + d (CRcooling) + e (CRcooling)2
+f (PEQ,cooling) (CRcooling) + g (PH)
(16.451)
where:
P correction,cooling is the Piping Correction Factor in Cooling Mode
a – f are equation coeﬀicients for piping correction factor in cooling mode
g is the user specified piping correction factor for height in cooling mode coeﬀicient
PEQ, cooling is the user specified equivalent piping length in cooling mode (m)
CRcooling is the combination ratio in cooling mode (total rated indoor terminal unit capacity
divided by the rated condenser cooling capacity) (reported to eio file)
PH is the user specified vertical height used for piping correction factor calculation (m).
An example piping correction factor chart is shown in the following figure. The height selected
for use in the equation above is selected to minimize the piping correction factor and serves to
identify the worst case piping losses.
Figure 16.55: Typical Piping Factor Correction Chart
The total demand on the heat pump condenser is then calculated as the quotient of the total
terminal unit cooling capacity and the cooling piping correction factor. The piping losses are fixed
throughout the simulation (i.e., these losses are not based on which terminal units are requesting
refrigerant).
˙Qcooling,total =
˙Qcooling,TerminalUnits
Pcorrection,cooling
(16.452)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1185
The heat pump’s total available cooling capacity is then calculated as:
˙QHP,cooling,total = ˙Qcooling,total,rated (CAPFTHP,cooling) (CRcooling,correction)
(16.453)
where:
˙Qcooling,total is the total heat pump condenser cooling load (W)
˙QHP,cooling,total is the heat pump total available cooling capacity (W).
16.7.1.10
Heat-Recovery-Cooling-Capacity-Modifier
When operating in heat recovery mode, the heat pump’s available cooling capacity is typically
different than the available capacity when operating in cooling only mode. This modifier is used to
adjust the available cooling capacity using a fraction when heat recovery is active. This fraction is
based on a bi-quadratic equation with weighted average indoor temperature (i.e., the indoor terminal
units weighted average inlet temperatures) and outdoor temperatures used as the independent
terms.
HRCapModHP,cooling = a + b (Tent) + c (Tent)2 + d (Tcond) + e (Tcond)2 + f (Tent) (Tcond)
(16.454)
This equation can be used to provide a constant fractional difference for available cooling capac-
ity in heat recovery mode (i.e., only a is non-zero) or a fractional term that varies with indoor and
outdoor conditions. With very limited performance data available at this time, it is recommended
that only the constant (a) term be used at this time. When the VRF system is not operating in
heat recovery mode, this fraction is set to 1. The available cooling capacity in heat recovery mode
is then:
˙QHR,cooling,total = ˙QHP,cooling,total (HRCapModHP,cooling)
(16.455)
where ˙QHR,cooling,total = heat recovery total available cooling capacity (W).
The figure below shows VRF system laboratory data for cooling only mode (solid characters) and
heat recovery mode (dotted characters). Using the limited laboratory data, the available cooling
capacity fraction used to model heat recovery mode is approximately 0.91 and the cooling energy
fraction is approximately 1.14. This is the only data available at this time to estimate the impact
of heat recovery mode on performance. In the bi-quadratic equation, only coeﬀicient a should be
used until more complete data sets exist. Laboratory testing will eventually provide more data and
better estimates of performance in heat recovery mode.
16.7.1.11
Transition from Cooling Only mode to Heat Recovery mode
When the VRF system transitions from cooling only operation to heat recovery operation, this
transition takes some finite amount of time. During the transition period the available cooling
capacity can change significantly, The following figure illustrates the transition between cooling
only mode and heat recovery mode. For this test, the VRF system was turned on and allowed to
reach steady-state operation. Three of the four indoor terminal units were operating in cooling
mode, When the fourth terminal unit was enabled in heating mode, the transition from cooling
only mode to heat recovery mode took approximately 45 minutes. During this time, the available
cooling is significantly reduced and recovers over time. When the system again reaches steady-state
1186
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.56: Comparison of cooling only and heat recovery mode operation
operation, the available cooling capacity and power consumption are markedly different. Although
computer models do not typically simulate this type of transitional performance, efforts to model
this aspect of performance were included in the VRF AC heat recovery model. The initial heat
recovery cooling capacity fraction and heat recovery cooling capacity time constant are used to
model this transition period.
The initial heat recovery cooling capacity fraction identifies the
fraction of available heat recovery mode cooling capacity at the start of the transition period, the
heat recovery cooling capacity time constant identifies the time needed to recover to 99% of the
steady-state value. This exponential model used for simulating the transition period can be turned
off by setting the initial heat recovery cooling capacity fraction to 1.
16.7.1.12
Heat Recovery Cooling Capacity Fraction and Time Constant
When the heat pump changes operating modes (i.e., from cooling only to heat recovery mode), the
transition does not happen immediately. There is a time delay, and a period of time where the
available cooling capacity is well below the steady-state capacity available after the system has had
time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the
start of the transition period, only a fraction (kcool) of the steady-state capacity in heat recovery
mode is available. The remaining capacity is recovered over a period of 5 time constants (tc) and is
modeled with the following equation. This equation was used to replicate both the cooling capacity
and condenser power curves in the previous figure.
˙QHR,avail,cooling = kcool

˙QHR,cooling,total

+ (1 −kcool)

˙QHR,cooling,total
 1 −e(−t/τc)
(16.456)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1187
Figure 16.57: Laboratory test identifies performance changes during transition period
where:
kcool is the fraction of steady-state capacity at beginning of heat recovery mode
tc is the time constant to reach steady-state operation, 5 time constants equals 99% of steady-
state capacity (hr)
QHR,avail,cooling is the available cooling capacity in heat recovery mode (W)

1 −e(−t/tc,cool)
is the multiplier used during the transition period from cooling mode to heat
recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat
Recovery Status Change Multiplier” (ref: object Output:Variable).
The operating part-load ratio of the VRF system can then be calculated:
PLR =
˙Qcooling,total
˙QHR,avail,cooling
(16.457)
where PLR is the heat pump part-load ratio, report variable “VRF Heat Pump Part Load
Ratio”.
Note: for calculation purposes ˙QHR,avail,cooling is equivalent to ˙QHR,cooling,total when heat recovery
mode is not active.
The heat pump total available cooling capacity must be greater than or equal to the total cooling
capacity requested by the zone terminal units. When the total operating capacity of all terminal
unit’s will be greater than the available operating capacity of the heat pump condenser, one or more
of the terminal unit’s operating capacity must be reduced to the point where the sum of the indoor
terminal unit demand request plus piping losses is equal to the total available cooling capacity of
the outdoor condenser. At this point, the part-load ratio of the heat pump condenser will be equal
to 1.
1188
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
A maximum terminal unit cooling capacity limit is used to restrict the cooling capacity of each
indoor terminal unit. The capacity limit is equivalent to a maximum allowed operating capacity
for all zone terminal units. This limit is used to conserve energy between multiple indoor terminal
units and a single outdoor condensing unit. Assuming no terminal unit can provide more capacity
than can be delivered by the outdoor condenser, the terminal unit total cooling capacity calculation
previously discussed is revised as follows:
˙Qcoil(i), cooling =
i
X
1
MIN

˙Qcoil(i),cooling,total

(PLR(i)) , CoolingCapacityLimit

(16.458)
where CoolingCapacityLimit(CLcooling) is the report variable (ref: Output:Variable) describing
the “VRF Heat Pump Maximum Capacity Cooling Rate” (W).
When multiple terminal units are operating, the terminal units near their maximum capacity
are more likely to be capacity limited than those terminal units operating well below their available
capacity. The assumption here is that terminal units that are not capacity limited can provide more
refrigerant to meet the same load. When the model finds that there is no terminal unit capacity
limit, this variable will report 1E+20 indicating that no limit exists. The figure below demonstrates
the application of the capacity limit factor for the case where all indoor terminal units are operating
at different capacities. A solution is reached when the sum of the indoor terminal unit’s cooling
capacities (accounting for piping losses) is equal to the heat pump condenser’s available cooling
capacity.
When the heat pump’s part-load ratio is less than 1 (i.e., the total capacity of all terminal unit’s
is less than the actual operating capacity of the heat pump condenser), the heat pump’s part-load
ratio is compared to the minimum heat pump part-load ratio. If the heat pump’s part-load ratio is
less than the minimum heat pump part-load ratio, the heat pump will cycle on and off to meet the
cooling load. A correction factor is used to account for startup losses of the compression system.
Cooling Part-Load Fraction Correlation (function of cycling ratio)
The cooling part-load fraction correlation (function of heat pump cycling ratio) is a linear,
quadratic or cubic curve with the independent variable being cycling ratio (part-load ratio / mini-
mum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR
modifier curves to give the “effective” EIR for a given simulation time step.
CyclingRatioFrac = a + b (CyclingRatio) + c (CyclingRatio)2 + d (CyclingRatio)3
(16.459)
where:
CyclingRatio =
PLR
PLRmin
(16.460)
a-c (d) are the coeﬀicients for the quadratic (cubic) cycling ratio correlation curve equation.
The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref:
Output:Variable).
The cooling part-load ratio correlation should be normalized to a value of 1.0 when the cycling
ratio equals 1.0 (i.e., no eﬀiciency losses when the heat pump runs continuously [PLR ≥PLRmin]
for the simulation time step). For cycling ratio values between 0 and 1 (0 ≤CyclingRatio < 1), the
following rules apply:
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1189
Figure 16.58: Example of Cooling Capacity Limit
1190
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
CyclingRatioFrac ≥0.7 and CyclingRatioFrac ≥CyclingRatio
If CyclingRatioFrac < 0.7 a warning message is issued, the program resets the CyclingRatioFrac
value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as
CyclingRatio/CyclingRatioFrac.
If CyclingRatioFrac < CyclingRatio, the runtime fraction will
exceed 1. In this case a warning message is issued and the runtime fraction of the heat pump is
limited to 1.0.
Heat Pump Runtime Fraction (HPRTF) =
CyclingRatio
CyclingRatioFrac
(16.461)
The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump
Runtime Fraction” (ref: Output:Variable).
Since manufacturers data do not typically provide information defining the cycling losses of VRF
AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g.,
residential or small commercial unit) may be substituted here as:
CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)
(16.462)
The electrical power consumed by the heat pump condenser is then calculated based on the heat
pump’s rated electric power consumption (including condenser fan power), the actual operating
conditions, and the cycling ratio of the refrigeration system. Performance correction factors are
used here to correct for off-design performance as follows:
16.7.1.13
Cooling Energy Input Ratio Modifier Function of Low Temperature
As described previously (Ref. Application of Dual Performance Curves), the cooling energy input
ratio modifier curve can either be applied as a single curve object as shown below, or applied using
dual performance curve objects. If the Condenser Type is WaterCooled, then the cooling energy
input ratio modifier curve will be function of weighted average indoor air wet-bulb temperature
and outdoor condenser entering water temperature. The equation form used for a single or dual
performance curve application is shown here.
EIRFTcooling = a + b (Twb,avg) + c (Twb,avg)2 + d (Tc) + e (Tc)2 + f (Twb,avg) (Tc)
(16.463)
where EIRFTcooling is the cooling energy input ratio modifier (function of temperature).
16.7.1.14
Cooling Energy Input Ratio Modifier Function of Part-Load Ratio
The cooling energy input ratio calculation is based on 2 EIR curves. One is used when the heat
pump part-load ratio is less than or equal to 1, and a second curve is used to describe the variation
of cooling energy input ratio when the part-load ratio is greater than 1. The part-load ratio curve
when PLR>1 is not a required input and when not used, the energy use is assumed to be constant
when PLR > 1.
IF (PLR ≤1) THEN
EIRFPLRcooling = a + b (PLR) + c (PLR)2 + d (PLR)3
ELSE
EIRFPLRcooling = e + f (PLR) + g (PLR)2 + h (PLR)3
(16.464)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1191
where:
EIRFPLRcooling is the cooling energy input ratio correction factor (function of part-load ratio)
a-d are the coeﬀicient for cooling energy input ratio correlation when part-load ratio ≤1
e-h are the coeﬀicient for cooling energy input ratio correlation when part-load ratio > 1.
The total power consumed by the heat pump condenser in cooling mode is based on the user
specified coeﬀicient of performance (COP) and calculated as:
CoolingPower =
˙Qcooling,total,ratedCAPFTcooling
COPcooling,reference
!
(EIRFTcooling) (EIRFPLRcooling) (HPRTF)
(16.465)
The cooling COP is then calculated as the ratio of the outdoor unit cooling capacity divided by
the total electric consumption rate of all components associated with the outdoor unit. Although
included in the equiation, defrost power is typically 0 during cooling mode operation.
COPcooling =
˙Qcooling,total
CoolingPower + PCrankCaseHeater + PEvapCoolerPower + Pdefrost
(16.466)
where:
COPcooling is the operating coeﬀicient of performance, report variable “VRF Heat Pump Cooling
COP”
CoolingPower is the operating electric consumption rate (W), report variable “VRF Heat Pump
Cooling Electric Power”
PCrankcaseHeater is the report variable for electric consumption rate of crankcase heater (W)
PEvapCoolerPump is the report variable for electric consumption rate of evaporatively-cooled con-
denser water pump (W)
Pdefrost is the report variable for average defrost power for the simulation time step (W).
When operating in heat recovery mode, equations similar to those used for available cooling
capacity are used to model heating electric consumption rate.
HREIRModHP,cooling = a + b (Tent) + c (Tent)2 + d (Tcond) + e (Tcond)2 + f (Tent) (Tcond)
(16.467)
This equation can be used to provide a constant fractional difference for cooling electric con-
sumption rate in heat recovery mode (i.e., only a is non-zero) or a fractional term that varies with
indoor and outdoor conditions. With very limited performance data available at this time, it is
recommended that only the constant (a) term be used at this time. When the VRF system is not
operating in heat recovery mode, this fraction is set to 1. The cooling electric consumption rate in
heat recovery mode is then:
CoolingPowerHR = CoolingPower (HREIRModHP, cooling)
(16.468)
PowerHR = kEIR, cool (CoolingPowerHR) + (1 −kEIR, cool) (CoolingPowerHR)

1 −e(−t/τc, EIR, cool)
(16.469)
where:
1192
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
kEIR,cool is the fraction of steady-state cooling electric consumption rate at beginning of heat
recovery mode
τc,EIR,cool is the time constant to reach steady-state operation, 5 time constants equals 99% of
steady-state capacity (hr)
CoolingPowerHR is the cooling electric consumption rate in heat recovery mode (W)

1 −e(−t/τc,EIR,cool)
is the multiplier used during the transition period from cooling mode to
heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump
Heat Recovery Status Change Multiplier” (ref: Output:Variable).
16.7.1.15
Heating Operation
Calculations of the heat pump’s heating performance is nearly identical to the calculations described
above for cooling operation.
The sum of the individual zone total heating requirements are used to calculate the performance
of the outdoor condensing unit. The operating capacity of the indoor heating coils are calculated
based on the indoor heating coil’s nominal heating capacity and the actual operating conditions. A
capacity correction factor is used to correct for off-design performance as follows:
Heating Combination Ratio Correction Factor (function of capacity ratio)
The heating combination ratio correction factor is defined as the total terminal unit rated
heating capacity divided by the heat pump’s rated heating capacity. In some instances, the cooling
combination ratio may be used to define the correction factor used to modify the heat pump’s
rated heating capacity and is manufacturer specific.
The combination ratio is important when
multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the
combination ratio is less than 1, the condenser has suﬀicient capacity to meet the indoor terminal
unit’s capacity request. However, if the combination ratio is determined to be greater than 1, the
maximum heating capacity available from the heat pump’s condenser may be higher than the user
specified rated heating capacity. The combination ratio capacity correction factor is based on a
linear, quadratic or cubic curve and provides a multiplier > 1 to correct for combination ratio’s
greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio
capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity)
. The heating combination ratio correction factor is applied to heating performance calculations.
If the heating combination ratio correction curve name is not specified by the user, the heating
combination ratio correction factor (CRheating,correction) in the following equation is assumed to be
equal to 1.
CRheating =
nP
1
˙Qcoil(i),heating,rated
˙Qheating,total,rated
(16.470)
CRheating,correction = a + b (CRheating) + c (CRheating)2 + d (CRheating)3
(16.471)
CRheating,correction = MAX (1.0, CRheating,correction)
(16.472)
where:
˙Qcoil(i),heating,rated is the rated total heating capacity in zone i (W)
˙Qheating,total,rated is the rated total heating capacity of heat pump (W)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1193
CRheating,correction is the heating Combination Ratio capacity correction factor at rated conditions
a −d are the cubic equation coeﬀicients for heating combination ratio correction factor
CRheating is the combination ratio in heating mode (total rated indoor terminal unit capacity
divided by the rated condenser heating capacity) (reported to eio file).
16.7.1.16
Heating Capacity Ratio Modifier (function of temperature)
As described previously (Ref. Application of Dual Performance Curves), the heating capacity ratio
modifier curve can either be applied as a single curve object as shown below, or applied using dual
performance curve objects. The single curve object application is described here.
The heat pump’s heating capacity ratio modifier (function of temperature) is determined by
averaging the zone heating coil inlet air dry-bulb temperature for all operating heating coils. A zone
load-weighted average is used when calculating the performance of the heat pump condenser. This
weighted-average heating coil inlet air dry-bulb temperature and the outdoor condenser entering
air wet-bulb temperature are then used to calculate the heat pump’s temperature correction factor
in heating mode.
Note that some manufacturers do not provide performance data as a function of outdoor wet-
bulb temperature. In this case, substituting outdoor dry-bulb temperature is permitted and the
Heating Performance Curve Outdoor Temperature Type input should be specified as DryBulbTem-
perature. This also means that performance curve coeﬀicients for both capacity (CAPFT) and
energy (EIRFT) should be calculated using indoor and outdoor dry-bulb temperature.
Tdb,avg =
i
X
1
(Tdb,i)
˙Qzone(i)
˙Qzone, total
!
(16.473)
CAPFTHP,heating = a + b (Tdb,avg) + c (Tdb,avg)2 + d (Tc) + e (Tc)2 + f (Tdb,avg) (Tc)
(16.474)
CAPFTcoil,heating = a + b (Tdb,i) + c (Tdb,i)2 + d (Tc) + e (Tc)2 + f (Tdb,i) (Tc)
(16.475)
where:
Tdb,i is the dry-bulb temperature of the air entering the heating coil in zone i (◦C
Tdb,avg is the weighted-average dry-bulb temperature of the air entering all operating heating
coils (◦C
CAPFTheating is the heating Capacity Correction Factor (function of temperature)
a −f are the bi-quadratic equation coeﬀicients
Tc is the wet-bulb temperature of the air entering an air-cooled condenser (◦C.
The total terminal unit heating capacity required is the simple sum of the terminal unit capacity.
If the heat pump is off or there is no zone heating requirement, the terminal unit total heating
requirement will be zero.
The heating coils capacity includes the impacts of fan heat and any
outdoor air provided to the zone.
˙Qheating,TerminalUnits =
i
X
1

˙Qcoil(i),heating,total

(PLR(i))
(16.476)
where:
1194
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Qheating,TerminalUnits is the heat pump’s outdoor condenser total zone heating requirement (W)
˙Qcoil(i),heating,total is the zone terminal unit total heating capacity (W), report variable “Zone
VRF Air Terminal Total Heating Rate”.
The piping correction factor is then used to adjust the zone heating requirement to account for
piping losses in the AC refrigeration system.
16.7.1.17
Piping Correction Factor in heating mode
The piping correction factor in heating mode is calculated based on the length of the farthest
terminal unit and the difference in height from the highest to lowest terminal unit. The piping
losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units
are requesting refrigerant).
Coeﬀicients a-f in the following equations are inputs in the piping
correction factor for length in heating mode curve object. The curve may use either one or two
independent variables. Coeﬀicient g is a direct input to the VRF model as piping correction factor
for height in heating mode coeﬀicient. The equivalent piping length in heating mode (PEQ,heating) is
also a direct input in the VRF model. The vertical height (PH), the difference between the highest
and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m
height), is a common input for both cooling and heating.
Pcorrection,heating = a + b (PEQ,heating) + c (PEQ,heating)2 + d (PEQ,heating)3 + g (PH)
(16.477)
or
Pcorrection,heating =
a + b (PEQ,heating) + c (PEQ,heating)2 + d (CRheating) + e (CRheating)2
+f (PEQ,heating) (CRheating) + g (PH)
(16.478)
where:
Pcorrection,heating is the piping correction factor in heating mode
a-f are the equation coeﬀicients for piping correction factor in heating mode
g is the user specified piping correction factor for height in heating mode coeﬀicient
PEQ,heating is the equivalent piping length for heating specified by the user (m)
PH is the user specified vertical height used for piping correction factor (m).
The heat pump’s total available heating capacity is then determined using the previously de-
scribed modifiers.
˙QHP,heating,total = ˙Qheating,total,rated (CAPFTHP,heating) (CRheating,correction)
(16.479)
16.7.1.18
Heat Recovery Heating Capacity Modifier
When operating in heat recovery mode, the heat pump’s available heating capacity is typically
different than the available capacity when operating in heating only mode. This modifier is used to
adjust the available heating capacity using a fraction when heat recovery is active. This fraction is
based on a bi-quadratic equation with weighted average indoor temperature (i.e., the indoor terminal
units weighted average inlet temperatures) and outdoor temperatures used as the independent
terms.
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1195
HRCapModHP,heating = a + b (Tent) + c (Tent)2 + d (Tcond) + e (Tcond)2 + f (Tent) (Tcond)
(16.480)
This equation can be used to provide a constant fractional difference for available heating capac-
ity in heat recovery mode (i.e., only a is non-zero) or a fractional term that varies with indoor and
outdoor conditions. With very limited performance data available at this time, it is recommended
that only the constant (a) term be used at this time. The available heating capacity in heat recovery
mode is then:
˙QHR,heating,total = ˙QHP,heating,total (HRCapModHP,heating)
(16.481)
16.7.1.19
Transition from Heating Only mode to Heat Recovery mode
When the VRF system transitions from heating only operation to heat recovery operation, this
transition takes some finite amount of time. During the transition period the available heating
capacity can change significantly, As described for the transition from cooling only operating to
heat recovery mode, the initial heat recovery heating capacity fraction and heat recovery heating
capacity time constant are used to model the transition from heating only mode to heat recovery
mode. The initial heat recovery heating capacity fraction identifies the fraction of available heat
recovery mode heating capacity at the start of the transition period, the heat recovery heating
capacity time constant identifies the time needed to recover to 99% of the steady-state value. This
exponential model used for modeling the transition period can be turned off by setting the initial
heat recovery heating capacity fraction to 1.0.
16.7.1.20
Heat Recovery Heating Capacity Fraction and Time Constant
When the heat pump changes operating modes (i.e., from heating only to heat recovery mode), the
transition does not happen immediately. There is a time delay, and a period of time where the
available heating capacity is different from the steady-state capacity available after the system has
had time to adjust. When this type of transition is modeled, an exponential decay curve is used.
At the start of the transition period, only a fraction (kheat) of the steady-state capacity in heat
recovery mode is available. The remaining capacity is recovered over a period of 5 time constants
(tc,heat) and is modeled with the following equation. This equation was used to replicate both the
cooling capacity and condenser power curves in the previous figure.
˙QHR,avail,heating = kheat

˙QHR,heating,total

+(1 −kheat)

˙QHR,heating,total
 
1 −e(−t/τc,heat)
(16.482)
where:
kheat is the fraction of steady-state heating capacity at beginning of heat recovery mode
τc,heat is the time constant to reach steady-state operation, 5 time constants equals 99% of
steady-state capacity (hr)
QHR,avail,heating is the available heating capacity in heat recovery mode (W)

1 −e(−t/τc,heat)
is the multiplier used during the transition period from heating mode to heat
recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat
Recovery Status Change Multiplier” (ref: Output:Variable).
1196
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.7.1.21
Defrost Energy Input Ratio Modifier (function of temperature)
The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve
with two independent variables: heating coil average entering air wet-bulb temperature and outdoor
air dry-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the
fractional defrost time period and the runtime fraction of the heating coil to give the defrost power
at the specific temperatures at which the coil is operating. The use of outdoor wet-bulb temperature
is explicit in this curve object and the defrost equation below and is independent of the selection
for Heating Performance Curve Outdoor Temperature Type.
DefrostEIRTempModFac = a+b (Twb,avg)+c(Twb,avg)2+d (Tc)+e(Tc)2+f (Twb,avg) (Tc) (16.483)
The heat pump condenser’s total heating load is then calculated as the quotient of the total
terminal unit capacity and the piping correction factor.
Additional load due to defrost is also
included (see following section).
˙Qheating,total =
˙Qheating,TerminalUnits
Pcorrection,heating
!
+ ˙Qdefrost
(16.484)
The heat pump’s total (gross) heating capacity is then calculated based on the capacity correc-
tion factor as a function of temperatures. The impact of defrost on total heat pump heating capacity
is also accounted for (see following section). The part-load ratio of the heat pump condenser can
then be calculated.
˙QHP,total = ˙Qtotal,rated (CAPFTHP,heating) (CRheating,correction) (HCAPdefrost)
(16.485)
PLR =
˙Qheating,total
˙QHP,total
(16.486)
where:
˙QHP,total is the heat pump total available heating capacity (W)
PLR is the heat pump part-load ratio
HCAPdefrost is the heating capacity correction factor for defrost mode.
As described for cooling operation, the available heating capacity of the heat pump is compared
to the requested heating capacity of all indoor terminal units. If the requested heating capacity of
all indoor terminal units is greater than the available heating capacity of the heat pump, one or
more of the indoor terminal unit’s capacity is limited such that the sum of the zone terminal unit
heating demand plus piping losses is equal to the available heat pump heating capacity (including
the impact due to defrost).
The electrical power consumed by the heat pump condenser is calculated based on the heat
pump’s nominal electric power consumption in heating mode and the actual operating conditions.
A performance correction factor is used to correct for off-design performance as follows:
Heating Part-Load Fraction Correlation (function of heat pump cycling ratio)
The part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or
a cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-
load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1197
curves to give the “effective” EIR for a given simulation time step. The cycling ratio correlation
accounts for startup losses of the heat pump’s compression system.
CyclingRatioFrac = a + b (CyclingRatio) + c (CyclingRatio)2
(16.487)
or
CyclingRatioFrac = a + b (CyclingRatio) + c (CyclingRatio)2 + d (CyclingRatio)3
(16.488)
where
CyclingRatio =
PLR
PLRmin
(16.489)
The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref:
Output:Variable).
The cycling ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals
1.0 (i.e., no eﬀiciency losses when the compressor(s) run continuously for the simulation time step).
For cycling ratio values between 0 and 1 (0 ≤CyclingRatio < 1), the following rules apply:
CyclingRatioFrac ≥0.7 and CyclingRatioFrac ≥CyclingRatio
If CyclingRatioFrac < 0.7 a warning message is issued, the program resets the CyclingRatioFrac
value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as
CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac < CyclingRatio, then a warning message is
issued and the runtime fraction of the heat pump is limited to 1.0.
Heat Pump Runtime Fraction (HPRTF) =
CyclingRatio
CyclingRatioFrac
(16.490)
The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump
Runtime Fraction” (ref: Output:Variable).
Since manufacturers data do not typically provide information defining the cycling losses of VRF
AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g.,
residential or small commercial unit) may be substituted here as:
CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)
(16.491)
Heating Energy Input Ratio Modifier (function of temperature)
As described previously (Ref. Application of Dual Performance Curves), the heating energy
input ratio modifier curve can either be applied as a single curve object as shown below, or applied
using dual performance curve objects. The single curve object application is discussed here.
EIRFTheating = a + b (Tdb,avg) + c (Tdb,avg)2 + d (Tc) + e (Tc)2 + f (Tdb,avg) (Tc)
(16.492)
where EIRFTheating = heating energy input ratio correction factor (function of temperature)
(0-1).
Heating Energy Input Ratio Modifier (function of part-load ratio)
1198
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
IF (PLR ≤1) THEN
EIRFPLRheating = a + b (PLR) + c (PLR)2 + d (PLR)3
ELSE
EIRFPLRheating = e + f (PLR) + g (PLR)2 + h (PLR)3
(16.493)
where:
EIRFPLRheating is the heating energy input ratio modifier (function of part-load ratio)
a-d are the coeﬀicients for the heating energy input ratio modifier when part-load ratio ≤1
e-h are the coeﬀicients for the heating energy input ratio modifier when part-load ratio > 1
The total power consumed by the heat pump condenser in heating mode is then calculated. A
correction for power consumed due to defrost is also included (see following section).
The total power consumed by the heat pump condenser in heating mode is based on the user
specified coeﬀicient of performance (COP). A correction for power consumed due to defrost is also
included (see following section).
HeatingPower =
 ˙Qheating, total, ratedCAPFTheating
COPheating,reference

(EIRFTheating) (EIRFPLRheating)
∗(HPRTF) (EIRdefrost)
(16.494)
The heating COP is then calculated as the ratio of the outdoor unit heating capacity di-
vided by the total electric consumption rate of all components associated with the outdoor unit.
Evaporatively-cooled condenser pump power is typically 0 during heating mode operation.
COPheating = ˙Qheating,total/ (HeatingPower + PCrankcaseHeater + PEvapCoolerPower + Pdefrost)
(16.495)
where:
COPheating is the operating coeﬀicient of performance, report variable “VRF Heat Pump Heating
COP”
HeatingPower is the operating electric consumption rate (W), report variable “VRF Heat Pump
Heating Electric Power”.
When operating in heat recovery mode, equations similar to those used for available heating
capacity are used to model operating power.
HREIRModHP,heating = a + b (Tent) + c (Tent)2 + d (Tcond) + e (Tcond)2 + f (Tent) (Tcond) (16.496)
This equation can be used to provide a constant fractional difference for heating electric con-
sumption rate in heat recovery mode (i.e., only \*a\* is non-zero) or a fractional term that varies
with indoor and outdoor conditions. With very limited performance data available at this time, it
is recommended that only the constant (a) term be used at this time. When the VRF system is not
operating in heat recovery mode, this fraction is set to 1.The available heating electric consumption
rate in heat recovery mode is then calculated as:
HeatingPowerHR = HeatingPower (HREIRModHP,heating)
(16.497)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1199
PowerHR = kEIR,heat (HeatingPowerHR)+(1 −kEIR,heat) (HeatingPowerHR)

1 −e(−t/τc,EIR,heat)
(16.498)
where:
kEIR,heat is the fraction of steady-state heating electric consumption rate at beginning of heat
recovery mode
τc,EIR,heat is the time constant to reach steady-state operation, 5 time constants equals 99% of
steady-state capacity (hr)
HeatingPowerHR is the heating electric consumption rate in heat recovery mode (W)

1 −e(−t/τc,EIR,heat)
= The multiplier used during the transition period from heating mode to
heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump
Heat Recovery Status Change Multiplier” (ref: Output:Variable).
16.7.1.22
Operating Coeﬀicient of Performance
Similar to the cooling and heating COP report variables, a report variable is included to identify the
overall COP of the system. The numerator represents the total cooling and heating coil capacities
(or loads) where piping losses have been accounted for. If heat recovery is not used only one of
these terms is non-zero. When heat recovery is used, one or both of these terms can be non-zero,
therefore, the operating COP includes recovered energy. The denominator includes the electric
consumption rates of all system components. For water-cooled VRF AC systems, the plant pump
power is not included.
COPoperating =

˙Qcooling,TerminalUnits + ˙Qheating,TerminalUnits

(OutdoorUnitPower + PCrankcaseHeater + PEvapCoolerPower + Pdefrost + PTU,fan + PTU,parasitic)
(16.499)
where:
OutdoorUnitPower is the cooling or heating electric consumption rate of outdoor unit (W)
PTU,fan is the electric consumption rate of all terminal unit fans (W)
PTU,parasitic is the electric consumption rate of all terminal unit parasitic electric (W).
16.7.1.23
Defrost Adjustment Factors
Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant
impact on heating capacity and energy use by the DX heating system. This model uses a timed
reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum
temperature for defrost operation, then the model calculates adjustment factors for heating capacity
and input power due to frost formation This method of accounting for the impacts of frosting/defrost
was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).
The model first estimates the outdoor coil temperature according to a linear empirical relation-
ship with outdoor air dry-bulb temperature as the independent variable.
Tcoil,out = 0.82Tdb,o −8.589
(16.500)
1200
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The difference between the outdoor air humidity ratio (from the weather file) and the saturated
air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is
used as an indication of frost formation on the outdoor coil.
∆ωcoil,out = MAX [1.0E −6, ωoutdoor −ωsat (Tcoil,out, OutBaroPress)]
(16.501)
Frost formation on the outdoor coil must be periodically removed. The fraction of compressor
runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating
coil capacity and input power due to frost formation on the outdoor coil are calculated by an
empirical model with ∆ωcoil,out as the independent variable as shown below.
HCAPdefrost = 0.909 −107.33 (∆ωcoil, out)
(16.502)
EIRdefrost = 0.9 −36.45 (∆ωcoil, out)
(16.503)
If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost
operation, the fractional defrost time period is set to zero and the heating capacity/input power
multipliers are set to unity (1).
16.7.1.24
Defrost Operation
If the fractional defrost time period is greater than zero for the simulation time step, then the
model calculates the electrical power used during defrost.
The additional heating load due to
defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing
heating load when calculating input power for the compressor(s) and outdoor coil fan(s).
Qdefrost = 0.01 (tfrac,defrost) (7.222 −Tdb,o)
Qtotal,rated
1.01667

(16.504)
Pdefrost = DefrostEIRTempModFac
Qtotal,rated
1.01667

(tfrac,defrost) (RTF)
(16.505)
where:
Qdefrost is the additional indoor heating load due to reverse-cycle defrost (W)
Qtotal,rated is the total full-load heating capacity of the coil at rated conditions (W)
Pdefrost is the report variable for average defrost power for the simulation time step (W)
DefrostEIRTempModFac is the energy input ratio modifier curve applicable during defrost
tfrac, defrost is the defrost time period fraction specified by user
RTF =

PLR
PartLoadFrac

= runtime fraction of the heating coil
(16.506)
16.7.2
Physics based VRF Heat Pump Model (VRF-FluidTCtrl-HP)
16.7.2.1
Overview
This section describes the Physics based VRF Model (VRF-FluidTCtrl) to simulate the energy
performance of Variable Refrigerant Flow (VRF) systems in the heat pump (HP) operation mode,
i.e., either cooling or heating is provided but not simultaneously.
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1201
Compared with the empirical system curves based VRF-SysCurve model, the VRF-FluidTCtrl
model adheres to a physics-based development providing the ability to simulate the refrigerant loop
performance and consider the dynamics of more operational parameters. This is essential for the
representation of many enhanced control logics, e.g., the adjustment of superheating degrees during
low load operations. Furthermore, this model implements component-level curves rather than the
system-level curves, and thus requires much fewer curves as model inputs. The definition of VRF
performance data for simulation as part of ASHRAE Standard 205 will ensure VRF manufacturers
provide adequate data to create the required performance curves.
The main features of the VRF-FluidTCtrl model include:
• Introduction of separate curves for capacities and power inputs of indoor and outdoor units
instead of overall curves for the entire system.
• Allowing of variable evaporating and condensing temperatures in the indoor and outdoor units
under various operational conditions.
• Allowing of variable fan speed based on the temperature and zone load in the indoor unit.
• Allowing of further modifications of operational parameters (e.g., evaporating temperature,
superheating degrees, and supply air flow rate) during low load conditions.
• Development of a physics-based model to calculate thermal loss in the refrigerant piping
network (varies with refrigerant flow rate, operational conditions, pipe length, and pipe and
insulation materials) instead of a constant correction factor.
These features enhance the simulation accuracy of the VRF system performance in both heating
and cooling modes, especially during low load operations. In addition, these features enable the
modeling of a multi-stage control strategy to adjust the system capacity during low load conditions,
as shown in Figure VRF-FluidTCtrl-1. Moreover, the VRF-FluidTCtrl model enables the potential
simulation of demand response of VRF systems by directly slowing down the speed of compressors
in the outdoor units with inverter technology.
Note that a number of calculation steps are coupled together in the VRF-FluidTCtrl model, for
instance, the piping loss calculation and the system performance calculation. More specifically, the
piping loss changes the operating conditions of the system, which may lead to a different control
strategy and thus in reverse affect the amount of piping loss. This makes it diﬀicult to obtain an
analytical solution for a number of operational parameters (e.g., enthalpy of refrigerant entering
the indoor unit), and therefore numerical iterations are employed to address this problem (refer
to Figure VRF-FluidTCtrl-3 for more details). Therefore, the VRF-FluidTCtrl model can have a
longer execution time to perform the simulation than the VRF-SysCurve model.
The object connections for VRF-FluidTCtrl model is similar to those for VRF-SysCurve
model.
The difference lies in the object used to describe a specific components.
For
example,
VRF-SysCurve model uses AirConditioner:VariableRefrigerantFlow
object to de-
scribe the VRF outdoor unit performance, while in VRF-FluidTCtrl model the AirCondi-
tioner:VariableRefrigerantFlow:FluidTemperatureControl object is used.
1202
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.59: Multi-stage control strategy to adjust the system capacity during low load conditions
Figure 16.60: EnergyPlus object connections for VRF-FluidTCtrl model
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1203
Figure 16.61: Schematic Pressure-Enthalpy Diagram for VRF Operation – Heating Mode
1204
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.62: Schematic Pressure-Enthalpy Diagram for VRF Operation – Cooling Mode
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1205
Figure 16.63: Flow Chart of the VRF-FluidTCtrl Model – Heating Mode
Figure 16.64: Flow Chart of the VRF-FluidTCtrl Model – Cooling Mode
1206
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.7.2.2
Model Description
Figures 16.61, 16.62, 16.63, and 16.64 illustrate the overall logic of the VRF-FluidTCtrl algorithms.
Detailed calculation procedures and explanations of equations are described in the following sections.
The VRF-FluidTCtrl algorithms are described in details below, including the models of both
the indoor and outdoor unit(s) of the VRF system. Because of the different control algorithms used
in the outdoor unit for cooling and heating modes, the heating and cooling modes are described
separately.
16.7.2.2.1
Modeling of the indoor unit (I/U) – Part I
Step 1.1: Obtaining zonal load/condition information
Obtain the following information for each zone from the zone modules within EnergyPlus:
• zone sensible loads Qin,sensible
• zone total loads Qin,total
• indoor air temperature Tin
• indoor air humidity ratio Win
The operation mode of the VRF system can therefore be determined from Qin,sensible.
Step 1.2: Calculate I/U required evaporator/condenser temperature
Evaluate the required coil surface air temperature Tfs and the required evaporator/condenser
refrigerant temperature Te,req/Tc,req for each indoor unit.
Assuming the coil air flow rate is at the maximum (Ga,rate), the entering air temperature after
the indoor coil fan can be calculated for each indoor unit:
Tcoil,in = Tin + Qfan/(Ga,rate × cp × ρin)
(16.507)
where:
cp is the air heat capacity (kJ/(kg·K))
Ga,rate is the volumetric flow rate of the air through the indoor unit, at the rated conditions
(m3/s)
Qfan is the sensible heat released by fan (W)
Tcoil,in is the temperature of air entering the indoor coil (°C)
ρin is the density of indoor air, fρ(Tin, Win) (kg/m3).
The supply air temperature Tout can be calculated by:
Tout = Tcoil,in −Qin,sensible/(Ga,rate × cp × ρin)
(16.508)
where Tout is the temperature of the air leaving the indoor unit (supply air) (◦C).
The coil surface air temperature Tfs can be calculated, given the bypass factor BF:
Tfs = Tcoil,in −(Tcoil,in −Tout)/(1 −BF)
(16.509)
where:
BF is the bypass factor (different values for cooling mode and heating mode)
Tfs is the indoor unit coil surface air temperature (◦C).
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1207
In the cooling mode, the superheating degree SH is given and thus the required evaporating
temperature Tereq for the associated indoor unit can be obtained:
Tereq = Tfs −[Ac · SH2 + Bc · SH + Cc]
(16.510)
Where
Ac, Bc, Cc are coeﬀicients
SH is the superheating degrees for the indoor unit (◦C)
SHref is the reference superheating degrees for the indoor unit (e.g., 3) (◦C)
Tereq is the required evaporating temperature for a specific indoor unit (◦C).
In the heating mode, the subcooling degree SC is given and thus the required condensing
temperature Tcreq for the associated indoor unit can be obtained:
Tcreq = Tfs + [Ah · SC2 + Bh · SC + Ch]
(16.511)
where:
Ah, Bh, Ch are coeﬀicients
SC is the subcooling degrees for the indoor unit (◦C)
SCref is the reference subcooling degrees for the indoor unit (e.g., 5) (◦C)
Tcreq is the required condensing temperature for a specific indoor unit (◦C).
Step 1.3: Calculate effective evaporating /condensing temperature
There are two refrigerant temperature control strategies for the indoor unit: (1) ConstantTemp,
(2) VariableTemp.
• In the ConstantTemp strategy, Te and Tc are kept at constant values provided by the user.
• In the VariableTemp strategy, Te and Tc are determined using the equations below:
In the cooling mode:
Te = min{max[min(Tereq,i), Temin], Temax}
(16.512)
where:
Tereq,i is the required evaporating temperature for the ith indoor unit (◦C)
Temin is the minimum evaporating temperature for the indoor unit (e.g. 3) (◦C)
Temax is the maximum evaporating temperature for the indoor unit (e.g. 13) (◦C).
In the heating mode:
Tc = min{max[min(Tcreq,i), Tcmin], Tcmax}
(16.513)
where:
Tcreq,i is the required condensing temperature for the ith indoor unit (◦C)
Tcmin is the minimum condensing temperature for the indoor unit (e.g. 42) (◦C)
Tcmax is the maximum condensing temperature for the indoor unit (e.g. 46) (◦C).
1208
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.7.2.2.2
Modeling of the outdoor unit (O/U) - Cooling Mode
Step 2c.1: Piping loss calculation in the cooling mode
Piping loss occurs when the refrigerant flows through the main pipe connecting the indoor and
outdoor units. It includes both the refrigerant pressure drop and heat loss. It affects the VRF
system operation in several ways. First, the heat loss creates an extra load to the system and leads
to higher energy consumptions. Second, the pressure drop and heat loss changes the operational
conditions of the compressor (i.e., compressor suction pressure and compressor suction temperature)
and thus affects its operational performance. Therefore, the piping loss calculation is critical for
the analysis of the whole system.
Note that the change of compressor operational conditions may lead to different control strategies
of the system, which in reverse affects the amount of piping loss. So the piping loss analysis and
system performance analysis are coupled together. Numerical iterations are designed to address the
coupling effect, as described below.
Calculate the refrigerant flow rate for each indoor unit using assumed hHexin:
Gi = Qi/(hHexout,i −hHexin)
(16.514)
where:
Gi is the refrigerant flow rate for the ith indoor unit (kg/s)
Qi is the total cooling load of the ith zone (W)
hHexin is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)
hHexout,i is the enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)
hHexout,i is a function of Pe, Te, and SHi. It can be calculated using refrigerant thermodynamic
property equations fg\_h(Pe, Te + SHi).
The enthalpy of the refrigerant in the main loop hHexout can be obtained by calculating the
weighted average of the enthalpy of the refrigerant in each indoor unit:
hHexout =
X
(hHexout,i × Gi/Gtot)
(16.515)
Gtot =
X
Gi
(16.516)
where:
Gtot is the refrigerant flow rate in the main loop (kg/s)
hHexout is the enthalpy of the main loop refrigerant leaving indoor units (kJ/kg).
The viscosity of the refrigerant within the pipe can be calculated via:
kv,1 = Pe/4926000
(16.517)
kv,2 = hHexout/383.55
(16.518)
kv,3 = (THexout + 273.15)/344.39
(16.519)
µ =
106 × (4.302 × kv,1 + 0.81622 × kv,1
2 −120.98 × kv,2 + 139.17 × kv,2
2
+118.76 × kv,3 + 81.04 × kv,3
2 + 5.7858 × kv,1 × kv,2
−8.3817 × kv,1 × kv,3 −218.48 × kv,2 × kv,3 + 21.58)
(16.520)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1209
where:
µ is the viscosity of the refrigerant within the pipe (Pa-s)
kv,i is the coeﬀicients to calculate the refrigerant viscosity
THexout is the temperature of main loop refrigerant leaving indoor units, fg\_t(Pe, hHexout) (◦C)
fg\_t are functions calculating the temperature of superheating refrigerant.
Given hHexout and Pe = fs\_p(Te), the following dimensionless quantities describing the refrigerant
flow state can be obtained:
Re = Gtot/3600/(0.25 × π × D2) × D/µ
(16.521)
Pr = µ × fg\_Cp(Pe, hHexout) × 0.001/fg\_λ(Pe, hHexout)
(16.522)
Nu = 0.023 × Re0.8 × Pr0.3
(16.523)
St = Nu/Re/Pr
(16.524)
where:
Pe is the evaporating pressure (Pa)
Re is the Reynolds number
Pr is the Prandtl number
Nu is the Nusselt number
St is the Stanton number
µ is the viscosity of the refrigerant within the pipe (Pa-s)
fs\_p are functions calculating the pressure of saturated refrigerant
fg\_Cp are functions calculating the specific heat of superheating refrigerant
fg\_λ are functions calculating the conductivity of superheating refrigerant.
Then the piping pressure loss ∆Ppipe can be obtained using the above dimensionless quantities:
∆Ppipe = 8×St×Pr2/3×L/D×fg\_ρ(Pe, hHexout)×V 2/2+H ×fg\_ρ(Pe, hHexout)×9.80665 (16.525)
Ps = Pe −∆Ppipe
(16.526)
where:
fg\_ρ are functions calculating the density of superheating refrigerant
D is the main pipe diameter (m)
H is the height difference between the outdoor unit node and indoor unit node of the main pipe
(m)
L is the main pipe length (outdoor unit to the first branch joint) (m)
Ps is the compressor suction pressure (Pa)
∆Ppipe is the pressure drop in the pipe (Pa)
V is the refrigerant flow velocity (m/s).
The suction saturated temperature T ′
e (i.e., saturated vapor temperature corresponding to the
compressor suction pressure) can be obtained via refrigerant thermodynamic property equations:
1210
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
T ′
e = fs\_t(Pe −∆Ppipe)
(16.527)
where:
fs\_t are functions calculating the temperature of saturated refrigerant
T ′
e is the suction saturated temperature at the compressor inlet (◦C).
The heat loss through the pipe can be obtained via:
k1 = Nu × fg\_λ(Pe, hHexout)
(16.528)
k2 = 2 × λi/Ln(1 + 2 × Wi/D)
(16.529)
k3 = h × (D + 2 × Wi)
(16.530)
Qpipe = (π × L) × (Ta −THexout)/(1/k1 + 1/k2 + 1/k3)
(16.531)
where:
fg\_λ are functions calculating the conductivity of superheating refrigerant
Qpipe is the heat loss through the pipe (W)
Ta is the average of outdoor air temperature and indoor temperature (◦C)
THexout is the temperature of main pipe refrigerant leaving indoor units (◦C)
wi is the pipe insulation thickness (m)
ki are coeﬀicients for the piping loss calculation.
Note that Qpipe is calculated using an assumed hHexin. Its value affects the compressor operation
calculations as shown in Steps 2c.2 - 2c.6 and may change the value of condensing temperature Tc.
This leads to an updated hHexin = f(Pc, Tc −SC). If the difference between the calculated hHexin
and the assumed hHexin is higher than the assigned tolerance (5%), a new round of iteration is
performed using the calculated hHexin.
Step 2c.2: Initialize O/U operation conditions
The compressor operation is coupled with a number operational parameters, which makes it
diﬀicult to obtain an analytical solution. In the algorithm, an iterative approach is designed to
obtain the energy consumption of the compressor (Step 2c.2 – 2c.6).
For the first iteration,
• Initialize outdoor unit SC with the reference value (from IDF input, e.g., 5◦C)
• Initialize the compressor power Ncomp with the value calculated from the reference COP (e.g.,
3.5):
N ′
comp =
P
i Qin,total,i
COP
(16.532)
where:
Ncomp is the compressor power (W)
N ′
comp is the assumed compressor power for the first iteration (W)
Qin,total,i is the total cooling load for zone i (W).
For the following iterations,
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1211
• Initialize SC with the calculated value in the previous iteration
• Initialize the compressor power Ncomp with the calculated value in the previous iteration
The heat rate released from the outdoor unit can be calculated by:
Qout =
X
i
Qin,total,i + Ncomp + Qpipe
(16.533)
where:
Qout is the heat rate released from the outdoor unit (W)
Qpipe is the heat loss through the pipe (W).
Step 2c.3: Calculate O/U effective condensing temperature
(1) Calculate the required coil surface air temperature Tfs
′ for the outdoor unit.
The temperature of the air leaving the outdoor unit Tout
′ can be calculated by:
Tout
′ = Tin
′ + Qout/(Ga,rate
′ × cp × ρin
′)
(16.534)
where:
Ga,rate
′ is the volumetric flow rate of the air through the outdoor unit, at the rating conditions
(m3/s)
Tout
′ is the temperature of the air leaving the outdoor unit (◦C)
Tin
′ is the temperature of the air entering the outdoor unit, i.e., outdoor air (◦C)
ρin′ is the air density at outdoor conditions, fρ(Tin
′, Win
′) (kg/m3).
The condenser surface temperature Tfs
′ can be calculated by:
Tfs
′ = Tin
′ + (Tout
′ −Tin
′)/(1 −BFc
′)
(16.535)
where BFc
′ is the bypass factor for the outdoor unit.
(2) Calculate required condensing temperature for the outdoor unit Tcreq and then the effective
condensing temperature Tc (between 42-46◦C)
Tcreq = Tfs
′ + [Ah · SC2 + Bh · SC + Ch]
(16.536)
Tc = Tcreq
(16.537)
where:
Ah, Bh, Ch are coeﬀicients
SC is the subcooling degrees for the outdoor unit (◦C)
SCref is the reference subcooling degrees for the outdoor unit (◦C)
Tcreq is the required condensing temperature for the outdoor unit (◦C)
Tc is the effective condensing temperature (◦C).
Step 2c.4: Calculate required Loading Index
Loading Index is used to describe the operational mode of the compressor system. The first
index represents minimal capacity operation, while the last index represents full capacity operation.
The required Loading Index can be calculated by the following procedures.
a. Calculate the evaporative capacity at a variety of Loading Index:
1212
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Mcap = (r1 + r2Tc + r3Te
′ + r4T 2
c + r5TcTe
′ + r6Te
′2)
(16.538)
Qrps = Ccap,system × Mcap × Qref
(16.539)
where:
Ccap,system is the evaporative capacity correction factor, describing the possible system configu-
ration difference between test bed and real system (a constant value obtained from manufacturer
data)
r1, …, r6 are the empirical coeﬀicients corresponding to rps
rps is the compressor speed (r/s)
Te
′ is the suction saturated temperature at the compressor inlet (◦C)
Tc is the effective condensing temperature (◦C)
Mcap is the multiplier for the evaporative capacity calculation (–)
Qrps is the evaporative capacity corresponding to rps (W)
Qref is the rated evaporative capacity (W).
An example of resulting capacity for different rps (at Tc=36◦C and Te
′=9◦C) is presented in
Table 16.13.
Table 16.13: Evaporative capacity at different Loading
Index
Loading Index (rps)
Evaporative
Capacity (kW),
Tc=36◦C, Te
′=9◦C
Loading Index (rps)
Evaporative
Capacity (kW),
Tc=36◦C, Te
′=9◦C
1 (18)
3.951
2 (25)
5.400
3 (30)
6.435
4 (36)
8.516
5 (45)
10.756
6 (60)
14.445
7 (75)
18.412
8 (90)
22.045
9 (108)
26.162
b. Find the rps range that covers the required evaporative capacity Qrps,modify .
Qrps,modify = Ccap,operation × (
X
Qin,total + Qpipe)
(16.540)
Ccap,operation = Ccap,density × Ccap,enthalpy
(16.541)
Ccap,density = ρtest/ρreal
(16.542)
Ccap,enthalpy = hEvapout,test −hEvapin,test
hCompin,real −hEvapin,real
(16.543)
hCompin,real = hHexout,real + Qpipe/Gtot
(16.544)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1213
where:
Ccap,operation is the evaporative capacity correction factor, describing the operational difference
between test cases and real cases (i.e., SH and SC )
Ccap,density is the evaporative capacity correction factor, describing the variations of refrigerant
density at test conditions and real operational conditions
Ccap,enthalpy is the evaporative capacity correction factor, describing the variations of refrigerant
enthalpy at test conditions and real operational conditions
Gtot is the refrigerant flow rate in the main loop (kg/s)
hEvapin,real is the enthalpy of refrigerant entering the evaporators (IU) at real conditions (kJ/kg)
hEvapout,real is the average enthalpy of refrigerant leaving the evaporators (IU) at real conditions
(kJ/kg)
hEvapin,test is the enthalpy of refrigerant entering the evaporator at test conditions (i.e., SC at
test conditions (e.g., 5◦C) and Tc) (kJ/kg)
hEvapout,test is the enthalpy of refrigerant leaving the evaporator at test conditions (i.e., SH at
test conditions (e.g., 8◦C) and Te) (kJ/kg)
hCompin is the enthalpy of refrigerant entering the compressor (kJ/kg)
Qpipe is the heat loss through the pipe (W).
For example, if the required capacity is 8 kW, the rps range is 30 to 36.
c. Calculate the rps that meets the required capacity by interpolation. In the above example,
the resulting rps is 34.5 rps.
d. If the calculated rps is lower than the minimum rps (e.g. 18 rps ), go to Step 2c.5, otherwise
skip Step 2c.5 and directly go to Step 2c.6.
Step 2c.5: Modify evaporating temperature to further reduce outdoor unit capacity
If the calculated rps is lower than the minimum rps (e.g. 18 rps ), it means that the zone cooling
load is even lower than the system evaporative capacity corresponding to the minimum compressor
speed. In this situation, the evaporating temperature Te as well as the superheating degree SH is
modified to further reduce the outdoor unit capacity. More specifically:
a. Set rps at its minimum value (e.g., 18 rps).
b. Update Te
′ to meet the required evaporative capacity, using equations described in Step 2c.4a.
c. Update Te to meet the updated Te
′ . Note that due to the Te updates, the refrigerant state
and flow rate are changed and thus the piping loss analysis should also be repeated (Step
2c.1). So is the calculation of Ccap,operation (Step 2c.2 - 2c.3).
d. SH can be updated based on the updated Te, using the equations shown in Step 1.2.
Step 2c.6: Calculate the compressor power
(1) Calculate the compressor power by the following procedures.
a. Calculate the compressor power at a variety of loading index using the following equation.
The resulting table from the same example used above is shown below in Table 16.14.
1214
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Mcomp = c1 + c2Tc + c3Te
′ + c4T 2
c + c5TcTe
′ + c6Te
′2
(16.545)
Ncomp,rps = Mcomp × Ncomp,ref
(16.546)
where:
c1, …, c6 are the empirical coeﬀicients corresponding to rps
Te
′ is the suction saturated temperature at the compressor inlet (◦C)
Tc is the effective condensing temperature (◦C)
Mcomp is the multiplier for the compressor power calculation (–)
Ncomp,ref is the rated compressor power (W)
Ncomp,rps is the compressor power corresponding to rps (W).
Table 16.14: Outdoor unit compressor power at different
Loading Index
Loading Index (rps)
Evaporative Capacity (kW), Tc=36◦C, Te
′=9◦C
1 (18)
3.951
2 (25)
5.400
3 (30)
6.435
4 (36)
8.516
5 (45)
10.756
6 (60)
14.445
7 (75)
18.412
8 (90)
22.045
9 (108)
26.162
b. According to the rps range determined, calculate the compressor power Ncomp by interpolation.
In the above example, the compressor power is 1.155 kW.
(2) Compare the calculated Ncomp above with the initialized Ncomp
′ in Step 2c.2:
• If Ncomp
′ −Ncomp > δ then go to Step 2c.2 for a new round of iteration.
• Else, end the iteration and go to Step 2c.7.
Step 2c.7: Total power consumption of the outdoor unit
Calculate the total electric power consumption by the outdoor unit:
Nout = Nfan + Ncomp/einv
(16.547)
where:
einv is the eﬀiciency of the inverter of compressor
Nfan is the electric power consumption by the outdoor fan (W)
Nout is the total electric power consumption by the outdoor unit (W).
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1215
16.7.2.3
Modeling of the outdoor unit (O/U) - Heating Mode
Step 2h.1: Piping loss calculation in the heating mode
Similarly to that in the cooling mode, the piping loss analysis in the heating mode needs to
address the coupling effect between the piping loss and system operations. However, due to the
control strategy difference between the two modes, the piping loss algorithm in the heating mode
requires different calculation steps and more numerical iterations, as shown below.
Calculate the refrigerant flow rate for each indoor unit using assumed hHexin:
Gi = Qi/(hHexin −hHexout,i)
(16.548)
where:
Gi is the refrigerant flow rate for the ith indoor unit (kg/s)
Qi is the total heating load of the ith zone (W)
hHexin is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)
hHexout,i is the enthalpy of the refrigerant leaving a specific indoor unit (kJ/kg)
hHexout,i is a function of Pc, Tc, and SCi. It can be calculated using refrigerant thermodynamic
property equations fgh(Pc, Tc −SCi).
The refrigerant flow rate in the main loop can be obtained by summing up the flow rate in each
indoor unit:
Gtot =
X
Gi
(16.549)
where Gtot refrigerant flow rate in the main loop (kg/s).
Calculate the average refrigerant pressure and enthalpy within the pipes, using assumed piping
pressure loss ∆Ppipe and hTdi :
Pave = Pc + ∆Ppipe/2
(16.550)
have = (hHexin + hTdi)/2
(16.551)
where:
have is the average refrigerant enthalpy within the main pipe (kJ/kg)
hHexin is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)
hTdi is the enthalpy of the refrigerant leaving the compressor (kJ/kg)
Pave is the average refrigerant pressure within the main pipe (Pa)
Pc is the condensing pressure (Pa)
∆Ppipe is the pressure drop in the main pipe (Pa).
The viscosity of the refrigerant within the pipe can be calculated given Pave and have, using the
following equations:
kv,1 = Pave/4926000
(16.552)
kv,2 = have/383.55
(16.553)
kv,3 = (Tave + 273.15)/344.39
(16.554)
1216
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
µ =
106 × (4.302 × kv,1 + 0.81622 × kv,1
2 −120.98 × kv,2 + 139.17 × kv,2
2
+118.76 × kv,3 + 81.04 × kv,3
2 + 5.7858 × kv,1 × kv,2
−8.3817 × kv,1 × kv,3 −218.48 × kv,2 × kv,3 + 21.58)
(16.555)
where:
µ is the viscosity of the refrigerant within the pipe (Pa-s)
kv,i are coeﬀicients to calculate the refrigerant viscosity
have is the average refrigerant enthalpy within the pipes (kJ/kg)
Pave is the average refrigerant pressure within the pipes (Pa)
Tave is the average temperature of refrigerant leaving indoor units, which corresponds to Pave
and have (◦C)
Given Pave and have, the following dimensionless quantities describing the refrigerant flow state
can be obtained:
Re = Gtot/3600/(0.25 × π × D2) × D/µ
(16.556)
Pr = µ × fgCp(Pave, have) × 0.001/fgλ(Pave, have)
(16.557)
Nu = 0.023 × Re0.8 × Pr0.4
(16.558)
St = Nu/Re/Pr
(16.559)
where:
Re is the Reynolds number
Pr is the Prandtl number
Nu is the Nusselt number
St is the Stanton number
µ is the viscosity of the refrigerant within the pipe (Pa-s)
fgCp are functions calculating the specific heat of superheating refrigerant
fgλ are functions calculating the conductivity of superheating refrigerant.
Then, the piping pressure loss ∆Ppipe can be obtained using the above dimensionless quantities:
∆Ppipe = 8 × St × Pr2/3 × L/D × fgρ(Pave, have) × V 2/2 −H × fgρ(Pave, have) × 9.80665 (16.560)
where:
fgρ are functions calculating the density of superheating refrigerant
D is the main pipe diameter (m)
H is the height difference between the outdoor unit node and indoor unit node of the main pipe
(m)
L is the main pipe length (outdoor unit to the first branch joint) (m)
St is the Stanton number
Re is the Reynolds number
Pr is the Prandtl number
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1217
∆Ppipe is the pressure drop in the pipe (Pa)
V is the refrigerant flow velocity (m/s).
Compare the calculated ∆Ppipe and the one assumed above. If the difference is higher than the
assigned tolerance (5%), a new round of iteration is performed using the calculated ∆Ppipe.
The compressor discharge saturated temperature T ′
c (i.e., saturated vapor temperature corre-
sponding to compressor discharge pressure) can be obtained via:
T ′
c = fst(Pc + ∆Ppipe)
(16.561)
where:
fst are functions calculating the temperature of saturated refrigerant
T ′
c is the discharge saturated temperature at the compressor outlet (◦C)
Pc is the condensing pressure (Pa)
∆Ppipe is the pressure drop in the pipe (Pa).
The heat loss through the pipe can be obtained via:
k1 = Nu × fgλ(Pave, have)
(16.562)
k2 = 2 × λi/Ln(1 + 2 × Wi/D)
(16.563)
k3 = h × (D + 2 × Wi)
(16.564)
Qpipe = (π × L) × (Ta −THexin)/(1/k1 + 1/k2 + 1/k3)
(16.565)
where:
fgλ are functions calculating the conductivity of superheating refrigerant
Qpipe is the heat loss through the pipe (W)
Ta is the average of outdoor air temperature and indoor temperature (◦C)
THexin is the average of entering indoor units (◦C)
wi is the pipe insulation thickness (m)
ki is the coeﬀicients for the piping loss calculation.
The enthalpy of the refrigerant entering the indoor unit can be updated using the calculated
Qpipe:
hTdi = hHexin + Qpipe/Gtot
(16.566)
where:
hHexin is the enthalpy of the refrigerant entering the indoor unit (kJ/kg)
hTdi is the enthalpy of the refrigerant leaving the compressor (kJ/kg)
Gtot is the refrigerant flow rate in the main loop (kg/s).
Compare the calculated hTdi and the one assumed above. If the difference is higher than the
assigned tolerance (5%), a new round of iteration is performed using the calculated hTdi.
Note that Qpipe is calculated using an assumed hHexin at the beginning of the piping loss
algorithm.
Its value affects the compressor operation calculations as shown in Step 2h.2~2h.6
and may change the value of evaporating temperature Te.
This leads to an updated hHexin =
f(Pe, Te +SH, Ncomp, Gtot). If the difference between the calculated result and the assumed value is
1218
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
higher than the assigned tolerance (5%), a new round of iteration is performed using the calculated
hHexin.
Step 2h.2: Initialize O/U operation conditions
Similar to that in cooling mode, an iteration approach is designed to determine the energy
consumption of the compressor (Step 2h.2 to Step 2h.6).
For the first iteration,
• Initialize outdoor unit SH with the reference value (from IDF input, e.g., 1.5◦C)
• Iinitialize the compressor power Ncomp with the value calculated from the reference COP (e.g.,
3.5):
N ′
comp =
P
i Qin,total,i
COP
(16.567)
where:
Ncomp is the compressor power (W)
N ′
comp is the assumed compressor power for the first iteration (W)
Qin,total,i is the total heating load for zone i (W).
For the following iterations:
• Initialize SH with the calculated value in the previous iteration
• Initialize the compressor power Ncomp with the calculated value in the previous iteration
Calculate the heat rate extracted by the outdoor unit by:
Qout =
X
i
Qin,total,i + Qpipe −Ncomp
(16.568)
where:
Qout is the heat rate extracted by the outdoor unit (W)
Qpipe is the heat loss through the pipe (W).
Step 2h.3: Calculate O/U effective evaporating temperature
(1) Calculate the required coil surface air temperature Tfs
′ for the outdoor unit.
The enthalpy of the air leaving the outdoor unit can be calculated by:
Hfs
′ = Hin
′ −Qout/(Ga,rate
′ × ρo)/(1 −BF ′)
(16.569)
The coil surface air temperature Tfs
′ can be calculated from the Hfs
′:
if Hfs
′ < H98%,Wo, then Tfs
′ = f(Hfs
′, 98%)
(16.570)
if Hfs
′ ≥H98%,Wo, then Tfs
′ = f(Hfs
′, Wo)
(16.571)
where:
BF ′ is the bypass factor for the outdoor unit
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1219
Ga,rate
′ is the volumetric flow rate of the air through the outdoor unit, at the rating conditions
(m3/s)
Hfs
′ is the enthalpy of the air leaving the outdoor unit (kJ/kg)
Hin
′ is the enthalpy of the air entering the outdoor unit, i.e., outdoor air (kJ/kg)
Wo is the humidity ratio of the outdoor air (kg/kg)
ρo is the density of the outdoor air (kg/m3).
(2) Calculate required evaporating temperature for the outdoor unit Tereq and then the effective
evaporating temperature Te.
Tereq = Tfs
′ −[Ac
′ · SH2 + Bc
′ · SH + Cc
′]
(16.572)
Te = Tereq
(16.573)
where:
Ac
′,Bc
′,Cc
′ are coeﬀicients
SH is the superheating degrees for the outdoor unit (◦C)
SHref is the reference superheating degrees for the outdoor unit (◦C)
Tereq is the required evaporating temperature for the outdoor unit (◦C)
Te is the effective evaporating temperature (◦C).
Step 2h.4: Calculate required compressor Loading Index
Calculate the required compressor Loading Index by the following procedures.
a. Calculate the evaporative capacity at a variety of speeds:
Mcap = Ccap,system × (r1 + r2Tc
′ + r3Te + r4Tc
′2 + r5Tc
′Te + r6T 2
e )
(16.574)
Qrps = Ccap,system × Mcap × Qref
(16.575)
where:
Ccap,system is the evaporative capacity correction factor, describing the possible system configu-
ration difference between test bed and real system (obtained from manufacturer data)
r1, …, r6 is the empirical coeﬀicients corresponding to rps
rps is the compressor speed (r/s)
Te is the effective evaporating temperature (◦C)
Mcap is the multiplier for the evaporative capacity calculation (–)
Tc
′ is the discharge saturated temperature at the compressor outlet (◦C)
Qrps is the evaporative capacity corresponding to rps (W)
Qref is the rated evaporative capacity (W).
An example of resulting capacity for different rps (at Tc
′ = 36◦C and Te = 9◦C) is presented in
Table 3.
Table 3– evaporative capacity at different Loading Index
b. Find the rps range that covers the required evaporative capacity Qrps,modify.
1220
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Qrps,modify = Ccap,operation × (
X
Qin,total + Qpipe −Ncomp)
(16.576)
Ccap,operation = Ccap,density × Ccap,enthalpy
(16.577)
Ccap,density = ρtest/ρreal
(16.578)
Ccap,enthalpy = hEvapout,test −hCondout,test
hCompin,real −hCondout,real
(16.579)
where:
Ccap,operation is the evaporative capacity correction factor, describing the operational difference
between test cases and real cases (i.e., SH and SC)
Ccap,density is the evaporative capacity correction factor, describing the variations of refrigerant
density at test conditions and real operational conditions
Ccap,enthalpy is the evaporative capacity correction factor, describing the variations of refrigerant
enthalpy at test conditions and real operational conditions
hCondout,test is the enthalpy of refrigerant leaving the condensers (IU) at test conditions which
corresponds to SH at test conditions (e.g., 8◦C) and Te) (kJ/kg)
hCondout,real is the average enthalpy of refrigerant leaving the condensers (IU) at real conditions
(kJ/kg)
hCompin,real is the enthalpy of refrigerant entering the compressor at real conditions which cor-
responds to SH and Te at real conditions (kJ/kg)
Qpipe is the heat loss through the pipe (W).
For example, if the required capacity is 8 kW, the rps range is 30 to 36 rps based on Table 3.
c. Calculate the rps that meets the need by interpolation. In the above example, the resulting
rps is 34.5 rps.
d. If the calculated rps is lower than the minimum rps (e.g. 18rps), go to Step 2h.5; otherwise,
skip Step 2h.5 and go to Step 2h.6.
Step 2h.5: Modify evaporating temperature to further reduce outdoor unit capacity
If the calculated rps is lower than the minimum rps (e.g. 18 rps), it means that the zone heating
load (indoor unit side) is so low that it leads to an evaporative capacity (outdoor unit side) which is
even lower than the system evaporative capacity corresponding to the minimum compressor speed.
In this situation, the evaporating temperature Te as well as the superheating degree SH is modified
to further reduce the outdoor unit capacity. More specifically:
a. Set rps at its minimum value (e.g., 18 rps).
b. Update Te to meet the required evaporative capacity, using equations described in Step 2h.4a.
c. SH for each indoor unit can be updated using the equations shown in Step 1.2.
It should be noted that, different from the corresponding step in the cooling mode (Step 2c.5), the
Te and SH updates in the heating mode do not affect the refrigerant state and flow rate calculations
(as shown in Step 2h.1). Therefore, the piping loss analysis does not need to be repeated here.
Step 2h.6: Calculate the compressor power
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1221
(1) Calculate the compressor power by the following procedures.
a. Calculate the compressor power at a variety of Loading Index using the following equation.
The resulting table (Table 3.3) from the same example is shown below.
Mcomp = c1 + c2Tc
′ + c3Te + c4Tc
′2 + c5Tc
′Te + c6T 2
e
(16.580)
Ncomp,rps = Mcomp × Ncomp,ref
(16.581)
where:
c1, …, c6 empirical coeﬀicients corresponding to rps
Te is the effective evaporating temperature (◦C)
Te,ref is the reference evaporating temperature (◦C)
Tc
′ is the discharge saturated temperature at the compressor outlet (◦C)
Tc,ref is the reference condensing temperature (◦C)
Mcomp is the multiplier for the compressor power calculation (–)
Ncomp,ref is the rated compressor power (W)
Ncomp,rps is the compressor power corresponding to rps (W).
Table 3.3 – Outdoor unit compressor power at different Loading Index
b. According to the rps range determined, calculate the compressor power Ncomp by interpolation.
In the above example, the compressor power is 1.155 kW.
(2) Compare the calculated Ncomp above with the initialized Ncomp
′ in Step 2h.2:
• If Ncomp
′ −Ncomp > δ then go to Step 2h.2 for a new round of iteration.
• Else, end the iteration and go to Step 2h.7.
Step 2h.7: Total power consumption of the outdoor unit
Same as that in the cooling mode (Step 2c.7)
16.7.2.4
Modeling of the indoor unit (I/U) - Part II - Cooling Mode
Step 3c.1: Update air flow rate for each indoor unit
(1) Calculate coil surface temperature for each indoor unit:
Tfs = Te + [Ac · SH2 + Bc · SH + Cc]
(16.582)
where:
Te is the evaporating temperature decided in the outdoor unit calculations (◦C)
Tfs is the coil surface temperature (◦C)
SH is the superheating degrees decided in the outdoor unit calculations (◦C).
2) Calculate the enthalpy of the air at the coil surface, Hfs:
1222
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
if
Tfs < T98%,Win, then
Hfs = f(Tfs, 98%)
(16.583)
if
Tfs ≥T98%,Win, then
Hfs = f(Tfs, Win)
(16.584)
where:
T98%,Win is the dew point temperature of the indoor air (◦C)
Hfs is the enthalpy of the air at the coil surface (kJ/kg).
3) Calculate the required air flow rate Ga for each indoor unit:
Ga = Qin,total/[(Hcoil,in −Hfs) × (1 −BF) × ρin]
(16.585)
where:
Qin,total is the total cooling load for the zone (W)
Hcoil,in is the enthalpy of the entering air of the indoor unit (kJ/kg)
ρin is the density of indoor air,fρ(Tin, Win) (kg/m3).
4) Decide whether to modify SH for further indoor unit capacity reduction.
• If Ga < Ga,min (e.g., 0.7× Ga,rate ) go to Step 3c.2
• Else, directly go to Step 3c.3
Step 3c.2: Modify SH to adjust the indoor unit capacity
Set Ga at its minimum value (e.g., 0.7× Ga,rate).
The required coil surface temperature Tfs can be determined as described in Step 1.2.
Given Tfs and Te, SH can be determined using the equation shown in Step 1.3.
• If SH > 15◦C, Set SH as 15◦C. On/Off control strategy may be implemented when needed.
Step 3c.3: Total power consumption of the indoor unit
The power consumption of the indoor unit comes from the fan operations. This can be calculated
using the existing VAV fan model in EnergyPlus. Please refer to the current EnergyPlus Engineering
Reference for more details.
16.7.2.5
Modeling of the indoor unit (I/U) - Part II - Heating Mode
Step 3h.1: Update air flow rate for each indoor unit.
1) Calculate coil surface temperature for all the indoor units:
Tfs = Tc −[Ah · SC2 + Bh · SC + Ch]
(16.586)
where:
Tc is the condensing temperature decided in the outdoor unit calculations (◦C)
Tfs is the coil surface temperature (◦C)
SC is the subcooling degrees decided in the outdoor unit calculations (◦C).
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1223
2) Calculate the required air flow rate Ga for each indoor unit:
Ga = Qin,total/[(Tfs −Tcoil,in) × (1 −BF) × ρin]
(16.587)
where:
Qin,total is the total heating load for the zone (W)
Tcoil,in is the temperature of the entering air of the indoor unit (◦C)
ρin is the density of indoor air,fρ(Tin, Win) (kg/m3).
3) Decide whether to modify SH for further indoor unit capacity reduction
• If Ga < Ga,min (e.g., 0.7× Ga,rate ) go to Step 3h.2
• Else, directly go to Step 3h.3
Step 3h.2: Modify SC to modify the indoor unit capacity
Set Ga at its minimum value (0.7× Ga,rate).
The required coil surface temperature Tfs can be determined as described in Step 2.
Given Tfs and Te, SC can be determined using the equation shown in Step 1.3.
• If SC > 20◦C, Set SC as 20◦C. On/Off control strategy may be implemented when needed.
Step 3h.3: Total power consumption of the indoor unit
Calculate electric power consumption by the indoor unit using the existing VAV fan model in
EnergyPlus. Please refer to the current EnergyPlus Engineering Reference for more details.
16.7.2.5.1
Additional energy consumption by defrost and crankcase heater
There may be additional energy consumption due to the defrost operation and crankcase heater
operation.
These components have no impact on the heat pump operations.
The calculation
methods in the VRF-FluidTCtrl model are the same as those in VRF-SysCurve model. Please refer
to the VRF-SysCurve section for more details.
16.7.3
Physics based VRF Heat Recovery Model (VRF-FluidTCtrl-
HR)
16.7.3.1
Overview
16.7.3.1.1
Introduction of VRF-HR Systems
This section introduces the model to simulate the energy performance of Variable Refrigerant
Flow (VRF) systems with heat recovery (HR) configurations, which is capable of achieving heat
recovery from cooling zones to heating zones and providing simultaneous zone cooling and heating
operations. The model is developed for the 3-pipe VRF-HR systems, which are the dominant system
configuration in the current VRF-HR market.
Compared with the VRF-HP system, VRF-HR is more complicated in terms of system con-
figuration and operational controls. Figure 16.65 shows the schematic chart of a typical 3-pipe
VRF-HR system. As can be seen in the figure, it has dedicated refrigerant pipes for suction gas,
1224
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
liquid and discharge gas. To enable simultaneous cooling and heating, complex refrigerant manage-
ment loop and more system components are implemented, including one additional heat exchanger
in the outdoor unit (OU) and multiple Branch Selector (BS) Units. The two heat exchangers in the
outdoor unit can work at different evaporator/condenser combinations to enable specific operational
modes to handle diverse and changing indoor heating/cooling load requirements. The Four-Way
Directional Valves (FWV) and BS units enable the system to provide separate refrigerant piping
connections for different operational modes. This leads to varying refrigerant flow directions and
different control logics for various operational modes, and therefore specific algorithm is needed for
different major operational modes.
Figure 16.65: Schematic chart of a 3-pipe VRF-HR system
16.7.3.1.2
VRF-HR operational modes
Depending on the indoor cooling/heating requirements and the outdoor unit operational states,
the operations of the VRF-HR system can be categorized into six modes:
• Mode 1: Cooling load only. No heating load. Both OU heat exchangers operate as condensers.
• Mode 2: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor
heat is much larger than the sum of the zone heating loads. Both OU heat exchangers operate
as condensers.
• Mode 3: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor
heat is slightly larger than the sum of the zone heating loads. One OU heat exchanger operates
as a condenser while the other as an evaporator.
• Mode 4: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor
heat is slightly smaller than the sum of the zone heating loads. One OU heat exchanger
operates as a condenser while the other as an evaporator.
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1225
• Mode 5: Simultaneous heating and cooling. The sum of the zone cooling loads and compressor
heat is much smaller than the sum of the zone heating loads. Both OU heat exchangers operate
as evaporators.
• Mode 6: Heating load only. No cooling load. Both OU heat exchangers operate as evaporators.
Figure 16.66: System-level Heat Balance Diagram for the Six VRF-HR Operational Modes
The system-level heat balance diagram for all the six operational modes are shown in Fig-
ure 16.66. Note that the heat recovery loss (HR loss) only exists in Mode 3 and Mode 4, in which
the OU evaporator and condenser run simultaneously. In these modes, the following two items are
at similar levels: (a) sum of IU heating loads and IU condenser side piping loss, and (b) sum of
IU cooling loads, IU evaporator side piping loss and heat released by the compressor. Take Mode
3 for example, item (b) is higher than item (a), and therefore the system requires the operation
of OU condenser to release the extra heat to ensure the system-level heat balance. However, the
extra heat is at a relatively low level so that the system needs to release more heat than required
via OU condenser and meanwhile runs OU evaporator to ensure the heat balance as well as system
reliability. This leads to the presence of HR loss.
16.7.3.1.3
System operation at various modes
With the help of FWV and BS units, every operational mode has its own refrigerant piping
connections to achieve different refrigerant flow directions, as shown in Figure 16.67. This leads
to different refrigerant operations and piping loss situations, as shown in the Pressure-Enthalpy
Diagrams in Figure 16.68.
1226
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Take Mode 3 for instance, the system utilizes one OU heat exchanger as an evaporator and the
other as a condenser. The superheated refrigerant coming out of the compressor is divided into
two parts. One part passes through the OU condenser within which the refrigerant is condensed
and subcooled (segment 2-4’), while the other part passes through the IU condenser to satisfy the
indoor heating requirements (segment 3-4). Note that before entering the IU condenser, the second
part of the refrigerant flow passes through the main discharge gas pipe connecting the indoor and
outdoor units, where the refrigerant pressure drop and heat loss occurs. This leads to extra heating
load and a lower condensing temperature level at IU condenser than that at OU condenser. The
two parts of refrigerant leaving condensers are then expanded through expansion valves following
segment 4”-5/5’ and pass through the IU evaporator (segment 5-6) and OU evaporator (segment
5’-1’). Similarly to the refrigerant passing through the main discharge gas pipe, the refrigerant
leaving IU evaporators passes through the main suction gas pipe where the refrigerant pressure
drop and heat loss occurs (segment 6-1”). This leads to extra cooling load and a higher evaporating
temperature level at IU evaporator than that at OU evaporator. Finally, the refrigerant flow leaving
the OU evaporator and that leaving the main discharge gas pipe are combined (segment 1’/1”-1)
and enter the compressors for the next cycle. In this regard, the system provides simultaneous
heating and cooling to the indoor environment.
A number of operational parameters are controlled to ensure system heat balance and stable
and reliable system operation, including evaporating temperature levels, condensing temperature
levels, superheating and sub-cooling degrees, and the refrigerant flow rates at various components.
The operational control logics for various modes are different and therefore particular algorithm
needs to be designed for different operational modes in the new VRF-HR model.
16.7.3.2
Model Description
The algorithm of the VRF-HR Cooling Only Mode and Heating Only Mode are the same as those
in the VRF-HP Cooling Mode (Figure 16.64) and Heating Mode (Figure 16.63), respectively. The
holistic logics of the VRF-HR Simultaneous Heating and Cooling Mode are illustrated in Fig-
ure 16.69. In general, the effective evaporating temperature and/or condensing temperature for
the indoor units is first determined based on the load requirements and indoor unit configurations.
Then the pressure and heat losses through the main pipe are calculated at the given operational
conditions. After that, the effective condensing temperature and/or evaporating temperature of
the outdoor unit is calculated, taking into account the piping loss. With the above calculations,
the compressor speed can be determined using the performance curves describing the evaporative
capacity of the system at specific condensing/evaporating temperature combinations at various
compressor speeds. Finally, the compressor power at that speed is calculated and the total electric
power consumption by the outdoor unit is obtained. Note that particular control logics are designed
for various operational modes, and therefore lead to different refrigerant temperature adjustments.
Also, note that a number of calculation steps are coupled together, for instance, the piping loss
calculation and the system performance calculation. More specifically, the piping loss changes the
operating conditions of the system, which may lead to a different control strategy and thus affect
the amount of piping loss. This makes it diﬀicult to obtain an analytical solution for a number
of operational parameters (e.g., enthalpy of refrigerant entering the indoor unit), and therefore
numerical iterations are employed to address this problem.
Detailed calculation procedures for the VRF-HR Simultaneous Heating and Cooling Mode are
summarized as follows.
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1227
Figure 16.67: Piping diagrams for the six VRF-HR operational modes
1228
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.68: Illustration of the six VRF-HR operational modes on Pressure-Enthalpy diagrams
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1229
Figure 16.69: Schematic chart of the new VRF-HR algorithm: Simultaneous Heating and Cooling
Mode
1230
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Step 1: Obtaining zonal load/condition information
The following information for each zone from the zone modules within EnergyPlus are obtained:
• zone sensible loads Qin,sensible
• zone total loads Qin,total
• indoor air temperature Tin
• indoor air humidity ratio Win
If there are only zone cooling loads and no zone heating loads, go to the VRF-HR Cooling Only
Mode, the algorithms of which is the same as those for the VRF-HP Cooling Mode. If there are
only zone heating loads and no zone cooling loads, go to the VRF-HR Heating Only Mode, the
algorithms of which is the same as those for the VRF-HP Heating Mode. Otherwise, go to the
VRF-HR Simultaneous Heating and Cooling Mode as described below.
Step 2: Calculate IU required evaporating temperature and/or the condensing tem-
perature Evaluate the required coil surface air temperature Tfs and then the required evaporator
refrigerant temperature Te,req for each indoor unit with cooling requirements. Likewise, evaluate the
required condenser refrigerant temperature Tc,req for each indoor unit with heating requirements.
(Refer to Step 1.2 in the VRF-FluidTCtrl-HP model for more details.)
Step 3: Calculate IU effective evaporating temperature Te and/or the condensing
temperature Tc There are two refrigerant temperature control strategies for the indoor unit: (1)
ConstantTemp, (2) VariableTemp.
• In the ConstantTemp strategy, Te and Tc are kept at constant values provided by the user.
• In the VariableTemp strategy, Te and Tc are determined using the required evaporating/con-
densing temperature calculated in Step 2.
(Refer to Step 1.3 in the VRF-FluidTCtrl-HP model for more details.)
Step 4: IU condenser side piping loss calculations
This section calculates the IU condenser side piping loss, which occurs at the High and Low Pres-
sure Gas Pipe where the refrigerant flowing from the OU compressor outlets to the IU condensers.
It includes both the refrigerant pressure drop ∆Ppipe and heat loss Qpipe. Note that the change
of compressor operational conditions may lead to different control strategies of the system, which
in reverse affects the amount of piping loss. So the piping loss analysis and system performance
analysis are coupled together. Numerical iterations are designed to address the coupling effect.
At this step, the compressor discharge saturated temperature T ′
c (i.e., saturated vapor tem-
perature corresponding to compressor discharge pressure) can be obtained using the calculated
refrigerant pressure drop ∆Ppipe.
(Refer to Step 2h.1 in the VRF-FluidTCtrl-HP model for more details.)
Step 5: IU evaporator side piping loss calculations
This section calculates the IU evaporator side piping loss, which occurs at Suction Gas Pipe
where the refrigerant flowing from the IU evaporators to the OU compressor inlets. Similarly to the
IU condenser side piping loss, it includes both the refrigerant pressure drop ∆Ppipe and heat loss
Qpipe.
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1231
At this step, the compressor suction saturated temperature T ′
e (i.e., saturated vapor temperature
corresponding to compressor suction pressure) can be obtained using the calculated refrigerant
pressure drop ∆Ppipe.
Note that one key input of the IU evaporator side piping loss calculations is the enthalpy
of the refrigerant at IU evaporator inlets. It is assumed to be equal to the average enthalpy of
the refrigerant at IU condenser outlets, which is obtained in the IU condenser side piping loss
calculations.
(Refer to Step 2c.1 in the VRF-FluidTCtrl-HP model for more details.)
Step 6: Determine the operational mode for simultaneous heating and cooling op-
erations
As noted earlier, simultaneous heating and cooling operations include the following modes:
• Mode 2: Cooling dominant w/o HR loss
• Mode 3: Cooling dominant w/ HR loss
• Mode 4: Heating dominant w/ HR loss
• Mode 5: Heating dominant w/o HR loss
This section determines the operational mode based on the load requirements and operational
conditions:
a. Calculate the Loading Index LI1 satisfying IU cooling load (Refer to Step 2c.4 in the VRF-
FluidTCtrl-HP model for more details.)
b. Calculate the Loading Index LI2 satisfying IU heating load (Refer to Step 2h.4 in the VRF-
FluidTCtrl-HP model for more details.)
c. If LI1 ≤LI2, the system operates at Mode 5
d. If LI1 > LI2 and Te′ < To - Tdiff, the system operates at Mode 2 (To: outdoor air dry-
bulb temperature; Tdiff: a constant value representing the difference between OU evaporating
temperature and outdoor air temperature during simultaneous heating and cooling)
e. If LI1 > LI2 and Te′ ≥To - Tdiff, the system operates at Mode 3 or 4 (these two modes can
be handled by one set of algorithms)
Step 7: OU operation analysis at Mode 5
If Te′ < To - Tdiff, perform the following procedures:
a. Select the compressor speed corresponding to LI2
b. Calculate the compressor power corresponding to LI2 and the previously obtained Tc and
Te′ (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)
c. Calculate the evaporative capacity Captot,evap provided by the compressor at LI2 and the
previously obtained Tc and Te′ (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more
details.)
d. Calculate the OU evaporator load Capou,evap based on system-level heat balance
e. Obtain the OU fan flow rate mairevap corresponding to Capou,evap, and thus the fan power
(Refer to Step 2c.3 in the VRF-FluidTCtrl-HP model for more details.)
If Te′ ≥To - Tdiff, perform the following procedures:
a. Select the compressor speed corresponding to LI1
b. Perform iterations between step b-i to identify the compressor Loading Index and power
consumption.
1232
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
c. Initialized compressor power Ncompini
c.1 For the 1st iteration step, calculate Ncomp = fpow,comp( Tc, To – 5, LI2)
c.2 For the following iteration steps, update Ncomp = (Ncompini + Ncompnew)/2
d. Calculate the OU evaporator load Capou,evap based on system-level heat balance
e. Obtain the OU evaporating temperature Te′ level using Capou,evap and the rated air flow rate
(Refer to Step 2c.3 in the VRF-FluidTCtrl-HP model for more details.)
f. Update Te level and IU evaporator side piping loss, corresponding to Te′ update
g.
Identify the compressor Loading Index LInew to provide suﬀicient evaporative capacity
Captot,evap at updated Te′ level (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more
details.)
h. Calculate the compressor power Ncompnew corresponding to LInew and the updated Te′
(Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)
i. Compare Ncompnew and Ncompini. Start a new round of iteration if the difference is greater
than the tolerance.
Step 8: OU operation analysis at Mode 2
a. Select the compressor speed corresponding to LI1
b. Calculate the compressor power corresponding to LI1 and the previously obtained Tc and
Te′ (Refer to Step 2c.6 in the VRF-FluidTCtrl-HP model for more details.)
c. Calculate the evaporative capacity Captot,evap provided by the compressor at LI1 and the
previously obtained Tc and Te′ (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for more
details.)
d. Calculate the OU condenser load Capou,cond based on system-level heat balance
e. Obtain the OU fan flow rate mair,cond corresponding to Capou,cond, and thus the fan power
Step 9: OU operation analysis at Mode 3 or 4
a. Select the compressor speed corresponding to LI1
b. Perform iterations between step b-e to identify the updated Te′ level within the range of To-5
and the original Te′.
c. Calculate the evaporative capacity Captot,evap provided by the compressor at LI1 and the
previously obtained Tc and assumed Te′ (Refer to Step 2c.4 in the VRF-FluidTCtrl-HP model for
more details.)
d. Calculate the OU evaporator load Captot,evap at assumed Te′ level and rated fan flow rate
(Refer to Step 2h.3 in the VRF-FluidTCtrl-HP model for more details.)
e. Perform iterations to identify the updated Te′ level to ensure the heat balance for the b. and
c. calculations
f. Update Te level and IU evaporator side piping loss, corresponding to Te′ update
g. Calculate the compressor power corresponding to LI1 and the updated Te′ (Refer to Step
2c.6 in the VRF-FluidTCtrl-HP model for more details.)
h. Calculate the OU condenser load Capou,cond based on system-level heat balance
i. Obtain the OU fan flow rate mair,cond corresponding to Capou,cond, and thus the fan power
Step 10: Modify IU operational parameters for capacity adjustments
The air flow rate and SH/SC value of each indoor unit can be manipulated to adjust the
cooling/heating capacity. (Refer to Step 3c and 3h in the VRF-FluidTCtrl-HP model for more
details.)
16.7. VARIABLE REFRIGERANT FLOW HEAT PUMPS
1233
16.7.4
Zone Terminal Unit List
The zone terminal unit list identifies the terminal units that are connected to a single variable
refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrig-
erant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone
terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units
may be connected to a single VRF outdoor condensing unit. This list is extensible if additional
indoor terminal units are required. The following figure shows the connection scheme between the
zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal
units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit
is entered in a list which represents all terminal units connected to a single VRF AC system. And
finally, the zone terminal unit list name is entered in the corresponding VRF AC object.
Figure 16.70: Zone Terminal List connections in EnergyPlus objects
16.7.5
References
R. Raustad.
A variable refrigerant flow heat pump computer model in EnergyPlus, ASHRAE
Transactions (2013), 119 (1):1-9.
T. Hong, K. Sun, R. Zhang, R. Hinokuma, S. Kasahara, Y. Yura. Development and validation
of a new variable refrigerant flow system model in EnergyPlus, Energy Build. 117 (2015): 399–411.
T. Hong, R. Zhang, K. Sun. Development, Validation and Performance Evaluation of VRF Heat
Recovery Systems. LBNL Report, 2016.
1234
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.8
Heat Exchangers
16.8.1
Air System Air-To-Air Sensible and Latent Effectiveness Heat
Exchanger
16.8.1.1
Overview
The input object HeatExchanger:AirToAir:SensibleAndLatent provides a model for a generic, sen-
sible and latent air-to-air heat exchanger that is an HVAC air system component that consists of
a heat exchanger and primary/secondary airflow bypass dampers. The specific configuration of the
component is shown in the following figure.
Figure 16.71: Schematic of the Sensible and Latent Air-to-Air Heat Exchanger
The sensible and latent air-to-air heat exchanger is typically used for exhaust or relief air heat
recovery. Heat exchanger performance can be specified to transfer sensible energy, latent energy or
both between the supply and exhaust air streams. The input requires no geometric data. Perfor-
mance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal
(rated) supply air flow rate in both heating and cooling conditions (Table 16.15).
Table 16.15: Operating Conditions for Defining Heat Ex-
changer Performance
Parameter
Conditions
Heating
Cooling
Entering supply air temperature:
Dry-bulb
1.7°C (35°F)
35°C (95°F)
Wet-bulb
0.6°C (33°F)
26°C (78°F)
Entering exhaust air temperature:
16.8. HEAT EXCHANGERS
1235
Table 16.15: Operating Conditions for Defining Heat Ex-
changer Performance
Parameter
Conditions
Heating
Cooling
Dry-bulb
21°C (70°F)
24°C (75°F)
Wet-bulb
14°C (58°F)
17°C (63°F)
Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute’s
Standard 1060 (ARI 2001).
Heat exchange between the supply and exhaust air streams occurs whenever the unit is sched-
uled to be available (availability schedule) and supply/exhaust air flows are present. This heat
exchanger object can be used in conjunction with a conventional air-side economizer (i.e., spec-
ify an appropriate economizer control type in the Controller:OutdoorAir object), whereby heat
exchange is suspended whenever the air-side economizer is active (i.e., air flow is fully bypassed
around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This
object is also able to suspend heat exchange for the purpose of providing free cooling operation
in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the
Controller:Outside Air object). Suspension of heat exchange during economizer mode may be cus-
tomized as necessary using the economizer lockout field. Note that the Economizer Type must be
set to something other than NoEconomizer for this control interaction to function.
1236
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Several methods of frost control are available to warm the heat exchanger core to prevent frost
formation. Available methods are preheat, exhaust only, exhaust air recirculation, and minimum
exhaust temperature. Preheat frost control uses a separate heater object placed in the supply inlet
air stream to keep the air temperature above the frost threshold temperature. All other frost control
methods are modeled within this heat exchanger object.
This heat exchanger object can also control the supply air outlet temperature to a setpoint when
a setpoint manager and temperature schedule are used. This temperature control is accomplished
through wheel speed modulation or bypassing supply air around the heat exchanger to maintain
the desired setpoint and avoid overheating or overcooling the supply air.
16.8.1.2
Model Description
The heat exchanger object models energy transfer between the supply air stream and the exhaust air
stream according to the effectiveness values that are specified by the user in the input data file (see
IO Reference Document, HeatExchanger:AirToAir:SensibleAndLatent). The operating volumetric
air flow rate through the heat exchanger (i.e., the average of the actual supply and exhaust air flow
rates for the simulation time step) should be between 50% and 130% of the nominal supply air flow
rate specified for the heat exchanger. Operating air flow rates outside this range result in a warning
message and a recommendation to adjust air flow rates to within the appropriate range.
The user must enter the sensible and latent effectiveness of the heat exchanger for heating and
cooling conditions (Table 16.15) with balanced air flow (supply flow equal to the exhaust flow) at
two flow rates: 75% and 100% of the nominal supply air flow rate. Heat exchanger manufacturers
can typically provide this performance information, and it is also available for equipment contained
in ARI’s Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment (ARI
2003). Values may be entered for sensible effectiveness, latent effectiveness, or both. The model
assumes default values of 0.0 for sensible and latent effectiveness, thus requiring the user to input
representative values for the heat exchanger being modeled.
To obtain the “operating” effectiveness of the heat exchanger at different air flow rates, the
model first calculates the average volumetric air flow rate through the heat exchanger (average of
the supply and exhaust air flow rates) for each simulation time step. Air flows through the heat
exchanger may be unbalanced (supply greater than exhaust, or vice versa), but an unbalanced air
flow ratio greater than 2:1 is not recommended (beyond this range a warning message is issued).
The model determines the operating effectiveness of the heat exchanger by linear interpolation or
extrapolation of the 100% flow and 75% flow effectiveness values specified in the input data file,
using the average volumetric air flow rate through the heat exchanger. Extrapolation is allowed
down to 50% and up to 130% of the nominal supply air flow rate (beyond this range a warning
message is issued).
εoperating,sensible = εsensible,75%flow + (εsensible,100%flow −εsensible,75%flow)
HXflowratio −0.75
1 −0.75

(16.588)
εoperating,latent = εlatent,75% flow + (εlatent,100% flow −εlatent,75% flow)
HXflowratio −0.75
1 −0.75

(16.589)
where:
16.8. HEAT EXCHANGERS
1237
εoperating,sensible is the operating sensible effectiveness of the heat exchanger
εoperating,latent is the operating latent effectiveness of the heat exchanger
εsensible,75% flow is the sensible effectiveness at 75% airflow condition
εsensible,100% flow is the sensible effectiveness at 100% airflow condition
εlatent,75% flow is the latent effectiveness at 75% airflow condition
εlatent,100% flow is the latent effectiveness at 100% airflow condition
HXflowratio is the ratio of the average operating volumetric air flow rate [(supply flow plus
exhaust flow) / 2.0] to the nominal supply air flow rate.
If the heat exchanger’s supply air inlet temperature is less than the exhaust air inlet temper-
ature, the operating sensible and latent effectivenesses are calculated using the 75% and 100%
heating condition values; otherwise, the 75% and 100% cooling effectiveness values are used in
Equations 16.588 and 16.589.
The supply air conditions leaving the heat exchanger are determined using the heat exchanger
operating effectiveness calculated above, the ratio of the air stream with the minimum heat capacity
rate to the supply air stream heat capacity rate, and the difference in temperature or humidity ratio
between the supply and exhaust inlet air:
˙mcp,min = MIN( ˙mcp,sup, ˙mcp,exh)
(16.590)
TSupAirOut = TSupAirIn + εoperating,sensible
 ˙mcp,min
˙mcp,sup

(TExhAirIn −TSupAirIn)
(16.591)
ωSupAirOut = ωSupAirIn + εoperating,latent
•m cp, min
•m cp, sup
!
(ωExhAirIn −ωSupAirIn)
(16.592)
where:
˙mcp,min is the minimum heat capacity rate (W/K)
˙mcp,sup is the heat capacity rate of the supply air stream (W/K)
˙mcp,exh is the heat capacity rate of the exhaust air stream (W/K)
TSupAirOut is the supply air temperature leaving the heat exchanger (◦C)
TSupAirIn is the supply air inlet temperature (◦C)
TExhAirIn is the exhaust air inlet temperature (◦C)
ωSupAirOut is the supply air humidity ratio leaving the heat exchanger (kg/kg)
ωSupAirIn is the supply air inlet humidity ratio (kg/kg)
ωExhAirIn is the exhaust air inlet humidity ratio (kg/kg).
Using the supply air outlet temperature and humidity ratio, the enthalpy of the supply air
leaving the heat exchanger is calculated.
hSupAirOut = PsyHFnTdbW(TSupAirOut, ωSupAirOut)
(16.593)
where:
hSupAirOut is the enthalpy of the supply air leaving the heat exchanger (J/kg)
PsyHFnTdbW is a psychrometric routine calculating air enthalpy as a function of temperature
and humidity ratio.
1238
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
If the predicted conditions of the supply air leaving the heat exchanger exceed the saturation
curve (>100% RH), then the temperature and humidity ratio of the air are reset to saturated
conditions (= 100% RH) at the enthalpy condition calculated above (hSupAirOut).
Next, the sensible and total heat recovery rates of the heat exchanger are calculated:
˙QSensible = ( ˙mcp,sup) (TSupAirIn −TSupAirOut)
(16.594)
˙QTotal = ˙mSupAir(hSupAirIn −hSupAirOut)
(16.595)
where:
˙QSensible is the sensible heat recovery rate (W)
˙QTotal is the total heat recovery rate (W)
hSupAirIn is the supply air inlet enthalpy (J/kg)
˙mSupAir is the mass flow rate of the supply air stream (kg/s).
The conditions of the exhaust (secondary) air leaving the heat exchanger are then calculated:
TExhAirOut = TExhAirIn +
˙QSensible
˙mcp,exh
(16.596)
hExhAirOut = hExhAirIn +
˙QTotal
˙mExhAir
(16.597)
ωExhAirOut = PsyWFnTdbH(TExhAirOut, hExhAirOut)
(16.598)
where:
TExhAirOut is the exhaust air temperature leaving the heat exchanger (◦C)
hExhAirOut is the exhaust air enthalpy leaving the heat exchanger (J/kg)
˙mExhAir is the mass flow rate of the exhaust air stream (kg/s)
ωExhAirOut is the exhaust air humidity ratio leaving the heat exchanger (kg/kg)
PsyWFnTdbH is a psychrometric routine calculating air humidity ratio as a function of temper-
ature and enthalpy.
As was done for the supply air, calculated exhaust air conditions beyond the saturation curve
are reset to saturation conditions at the calculated air enthalpy value.
Once the air conditions leaving each side of the heat exchanger (supply and exhaust) are calcu-
lated, this air is blended with any bypass air that was directed around the heat exchanger core to
determine the final air conditions leaving the heat exchanger unit. These outlet air conditions are
used in Equations 16.594 and 16.595 to determine the sensible and total heat recovery rate for the
overall heat exchanger unit. The latent heat recovery rate for the overall unit is then calculated as
the difference between the total and sensible heat recovery rates:
˙QLatent = ˙QTotal −˙QSensible
(16.599)
Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal
electric power rate for the heat exchanger is specified in the input data file, and can be used to
model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model
assumes that this electric power is consumed whenever the heat exchanger is scheduled to operate
and supply/exhaust air flow rates exist. The electric power is assumed to be zero for all other
16.8. HEAT EXCHANGERS
1239
times or if heat exchange is suspended to provide free cooling (economizer operation). None of this
electric power is assumed to contribute thermal load to either of the heat exchanger air streams.
At the end of each HVAC simulation time step, this object reports the sensible, latent and
total heat recovery rates for the overall unit as calculated above.
The heat recovery rates are
reported separately for times when the supply air is heated and when it is cooled (Ref: Hea-
tExchanger:AirToAir:SensibleAndLatent in the EnergyPlus Input Output Reference). The heat
recovery electric power is also reported for each simulation time step. In addition to the heat recov-
ery rates and electric power, heating/cooling energy transferred to the supply air and the electric
energy consumption by the heat exchanger unit are calculated for the time step being reported as
follows:
QSensibleCooling = ˙QSensibleCooling ∗TimeStepSys ∗3600
(16.600)
QLatentCooling = ˙QLatentCooling ∗TimeStepSys ∗3600
(16.601)
QTotalCooling = ˙QTotalCooling ∗TimeStepSys ∗3600
(16.602)
QSensibleHeating = ˙QSensibleHeating ∗TimeStepSys ∗3600
(16.603)
QLatentHeating = ˙QLatentHeating ∗TimeStepSys ∗3600
(16.604)
QTotalHeating = ˙QTotalHeating ∗TimeStepSys ∗3600
(16.605)
EHXUnit = PHXUnit ∗TimeStepSys ∗3600
(16.606)
where:
QSensibleCooling is the output variable ‘Heat Exchanger Sensible Cooling Energy, J’
˙QSensibleCooling is the output variable ‘Heat Exchanger Sensible Cooling Rate, W’ which is equal
to ˙QSensible during times when the supply air is cooled
TimeStepSys is the HVAC system simulation time step, hr
QLatentCooling is the output variable ‘Heat Exchanger Latent Cooling Energy, J’
˙QLatentCooling is the output variable ‘Heat Exchanger Latent Cooling Rate, W’ which is equal to
˙QLatent during times when the supply air is dehumidified
QTotalCooling is the output variable ‘Heat Exchanger Total Cooling Energy, J’
˙QTotalCooling is the output variable ‘Heat Exchanger Total Cooling Rate, W’ which is equal to
˙QTotal during times when the supply air enthalpy is reduced
QSensibleHeating is the output variable ‘Heat Exchanger Sensible Heating Energy, J’
˙QSensibleHeating is the output variable ‘Heat Exchanger Sensible Heating Rate, W’ which is equal
to ˙QSensible during times when the supply air is heated
QLatentHeating is the output variable ‘Heat Exchanger Latent Heating Energy, J’ and also the
output variable ‘Heat Exchanger Latent Gain Energy, J’
˙QLatentHeating is the output variable ‘Heat Exchanger Latent Gain Rate, W’ which is equal to
˙QLatent during times when the supply air is humidified
QTotalHeating is the output variable ‘Heat Exchanger Total Heating Energy, J’
1240
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙QTotalHeating is the output variable ‘Heat Exchanger Total Heating Rate, W’ which is equal to
˙QTotal during times when the supply air enthalpy is increased
EHXUnit is the output variable ‘Heat Exchanger Electric Energy, J’
PHXUnit is the output variable ‘Heat Exchanger Electric Power, W’.
16.8.1.3
Frost Control Methods
In cold weather, frost can form on the heat exchanger causing a reduction in air flow and heat re-
covery performance. Various strategies can be employed to limit frost formation. Heat exchangers
that transfer total energy (sensible plus latent) usually have a lower frost threshold temperature
than sensible-only heat exchangers. Frost threshold temperatures for sensible-only heat exchangers
may be -1◦C to -12◦C for plate and rotary heat exchangers respectively, while those for comparable
total (sensible plus latent) heat exchangers may be 10◦C lower. The frost threshold temperature
for a specific application is dependent on the exhaust air dry-bulb temperature and relative humid-
ity, heat exchanger type (e.g., sensible-only or total heat exchange, flat plate or rotary), and the
heat exchanger effectiveness. Consult manufacturer’s literature to obtain specific frost threshold
temperatures for the heat exchanger being modeled.
Four frost control strategies can be modeled for this air-to-air heat exchanger unit. Each of
these four strategies is discussed in detail below.
16.8.1.4
Preheat
One method to control frost formation is to preheat the cold outdoor (supply) air entering the heat
exchanger. When a preheat coil is used for frost control, a separate heating coil object must be placed
in the supply air stream at the inlet to the heat exchanger (Coil:Heating:Water, Coil:Heating:Electric
or Coil:Heating:Fuel). The preheat coil should be controlled to maintain a minimum supply air inlet
temperature thereby eliminating frost buildup on the heat exchanger core. When modeling preheat
frost control, specify “None” as the frost control method in the heat exchanger object. When model-
ing this heat exchanger as part of an air loop, refer to the objects AirLoopHVAC:OutdoorAirSystem
and SetpointManager:Scheduled the EnergyPlus Input Output Reference for additional information
on specifying a preheat coil and controlling its supply air temperature.This frost control method
is not currently available when this heat exchanger is being used as part of the compound object
ZoneHVAC:EnergyRecoveryVentilator.
16.8.1.5
Exhaust Only
This method of frost control bypasses the incoming supply air around the heat exchanger core
thereby warming the core using the exiting exhaust air. This method is similar to ‘supply air off’
frost control where the supply air fan is turned off for a predetermined period of time while the
exhaust air fan continues to operate. For the ‘supply air off’ method, the supply air flow is stopped
for a period of time thereby reducing the ventilation air supplied to the zone(s). In addition, the
building may be negatively pressurized for the period of time that the supply air flow is stopped
since the exhaust air fan continues to operate. On the other hand, the ‘exhaust only’ method of
frost control modeled by EnergyPlus continues to provide outdoor ventilation air to the zone(s),
but this air is simply bypassed around the heat exchanger core for a portion of the time and the
potential problem with negatively pressurizing the building is avoided. Since the supply airflow rate
through the heat exchanger core is purposely reduced to control frost formation, average volumetric
16.8. HEAT EXCHANGERS
1241
airflow rates below 50% of nominal are allowed when this frost control is active and no warning
message is issued.
The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost
time fraction increase. When the temperature of the supply air (e.g., outdoor air) entering the heat
exchanger is equal to or below the specified threshold temperature, the fractional amount of time
that the supply air is bypassed around the heat exchanger core is determined from the following
equation:
XDefrostTime = XInitial + XRateofIncrease(TThreshold −TSupAirIn)
(16.607)
where:
XDefrostTime is the fractional time period for frost control (0 ≤XDefrostTime ≤1)
XInitial is the initial defrost time fraction
XRateofIncrease is the rate of defrost time fraction increase (K−1)
TThreshold is the threshold temperature (◦C)
TSupAirIn is the supply air inlet temperature (◦C).
During the defrost time, supply air flow is fully bypassed around the heat exchanger core and
no heat transfer takes place. For the remainder of the time period, no air is bypassed and full
heat exchange is achieved. The average supply air flow bypassed around the heat exchanger core is
calculated as follows:
˙mSupAirBypass = (XDefrostTime) ˙mSupAir
(16.608)
To determine the average heat transfer rates for the simulation time step, the supply air outlet
conditions are first calculated as if the heat exchanger were not in defrost mode (see previous section,
Model Description). The sensible and total heat transfer rates are then calculated and multiplied
by the fractional time period that the heat exchanger is not in defrost mode (1-XDefrostTime).
˙QSensible = (1 −XDefrostTime) ( ˙mcp,sup) (TSupAirIn −TSupAirOut)
(16.609)
˙QTotal = (1 −XDefrostTime) ˙mSupAir(hSupAirIn −hSupAirOut)
(16.610)
Once the average heat transfer rates are determined, the average conditions of the supply air
exiting the overall heat exchanger unit are calculated as follows:
TSupAirOut = TSupAirIn −
˙QSensible
˙mcp,sup
(16.611)
hSupAirOut = hSupAirIn −
˙QTotal
˙mSupAir
(16.612)
ωSupAirOut = PsyWFnTdbH(TSupAirOut, hSupAirOut)
(16.613)
As described previously, if the predicted conditions of the exiting supply air exceed the saturation
curve (>100% RH), then the temperature and humidity ratio of the air are reset to saturated
conditions ( = 100% RH) at the enthalpy condition calculated above (hSupAirOut). If the supply air
temperature is reset, the average sensible heat transfer rate is recalculated before the exhaust air
outlet conditions are determined:
1242
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
TExhAirOut = TExhAirIn +
˙QSensible
˙mcp,exh
(16.614)
hExhAirOut = hExhAirIn +
˙QTotal
˙mExhAir
(16.615)
ωExhAirOut = PsyWFnTdbH(TExhAirOut, hExhAirOut)
(16.616)
16.8.1.6
Exhaust Air Recirculation
This method of frost control routes exhaust (outlet) air back through the supply side of the heat
exchanger to warm the core.
Since this method routes exhaust air back into the building, the
building is typically not depressurized when this frost control is active. However, the incoming
supply (outdoor ventilation) air flow is stopped for the fractional period of time that frost control
is active. If significant periods of time exist when outdoor temperatures are below the selected
threshold temperature and outdoor ventilation air is continuously required, an alternative method
of frost control should be considered.
The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost
time fraction increase. When the temperature of the inlet supply air (e.g., outdoor air) is equal to or
below the specified threshold temperature, the fractional amount of time that this heat exchanger
frost control strategy is active is determined from the following equation:
XDefrostTime = XInitial + XRateofIncrease(TThreshold −TSupAirIn)
(16.617)
The air mass flow rate of the supply air leaving the heat exchanger unit is then calculated using
the defrost time fraction calculated above the mass flow rates of supply and exhaust air entering
the unit.
˙mSupAirOut = (1 −XDefrostTime) ˙mSupAirIn + XDefrostTime ˙mExhAirIn
(16.618)
The model assumes that no heat exchange occurs during defrost, and the average supply supply
air conditions are simply a blend of the conditions when the unit is not in defrost and the exhaust
air inlet conditions during defrost operation:
TSupAirOut = (1 −XDefrostTime) ˙mSupAirInTSupAirOut,NoDefrost + XDefrostTime ˙mExhAirInTExhAirIn
˙mSupAirOut
(16.619)
ωSupAirOut = (1 −XDefrostTime) ˙mSupAirInωSupAirOut,NoDefrost + XDefrostTime ˙mExhAirInωExhAirIn
˙mSupAirOut
(16.620)
hSupAirOut = PsyHFnTdbW(TSupAirOut, ωSupAirOut)
(16.621)
The operating effectivenesses of the heat exchanger are initially calculated according to Equa-
tions 16.588 and 16.589 assuming no defrost operation. Since the supply air flow across the heat
16.8. HEAT EXCHANGERS
1243
exchanger core is not reduced during defrost operation, the sensible and latent effectiveness are
therefore derated (for reporting purposes) in direct proportion to the fraction of time that frost
control is not active.
εoperating,sensible = (1 −XDefrostTime)εoperating,sensible
(16.622)
εoperating,latent = (1 −XDefrostTime)εoperating,latent
(16.623)
Since the exhaust outlet air is recirculated through the supply side of the heat exchanger core,
the incoming supply air and exiting exhaust air flows are stopped for the fraction of the time when
frost control is active. The average air mass flow rate at the supply air inlet and the exhaust air
outlet nodes are therefore reduced accordingly.
˙mSupAirIn = (1 −XDefrostTime) ˙mSupAirIn
(16.624)
˙mExhAirOut = (1 −XDefrostTime) ˙mExhAirOut
(16.625)
The conditions of the exiting (outlet) exhaust air (temperature, humidity ratio and enthalpy)
are reported as the values when frost control is not active (i.e., the conditions when exhaust air is
actually leaving the unit).
16.8.1.7
Minimum Exhaust Temperature
With this frost control method, frost formation is avoided by continuously maintaining the temper-
ature of the exhaust air leaving the heat exchanger core above a specified setpoint. The minimum
exhaust air temperature is maintained by modulating heat exchanger rotational speed or by by-
passing supply air around a plate heat exchanger. For this frost control method, the user must only
enter the threshold (minimum) temperature.
For the case of modulating heat exchanger rotation, the operating effectivenesses and outlet air
conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description).
If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified
threshold temperature, then the operating effectivenesses are reduced as follows:
XDefrostTime = (TThreshold −TExhAirOut)
(TExhAirIn −TExhAirOut)
(16.626)
εoperating,sensible = (1 −XDefrostTime)εoperating,sensible
(16.627)
εoperating,latent = (1 −XDefrostTime)εoperating,latent
(16.628)
The supply air and exhaust air outlet conditions are then recalculated using these reduced
effectiveness values. Finally the sensible, latent and total heat recovery rates are calculated along
with the unit’s electric power and electric consumption.
The calculation procedure is slightly different for the case of a plate heat exchanger where the
supply air is bypassed around the heat exchanger core. Since the volumetric air flow rate through
the heat exchanger core is reduced when frost control is active, an iterative process is used to
determine the operating effectiveness of the heat exchanger.
The operating effectivenesses and
1244
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model
Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is
below the specified threshold temperature, then the fractional defrost time is calculated as follows:
XDefrostTime = (TThreshold −TExhAirOut)
(TExhAirIn −TExhAirOut)
(16.629)
The iteration process then begins to determine the heat exchanger effectiveness and the exhaust
air outlet temperature as if frost control were active. The operating mass flow rate through the
supply side of the heat exchanger core is calculated.
Beginning of iteration process:
˙mSupAirCore = (1 −XDefrostTime) ˙mSupAirIn
(16.630)
˙mSupAirBypass = (XDefrostTime) ˙mSupAirIn
(16.631)
The ratio of average volumetric flow rate through the heat exchanger core to heat exchanger’s
nominal volumetric flow rate (HXflowratio) is then determined and used to calculate the operating
effectiveness of the heat exchanger using Equations 16.588 and 16.589. Since the supply airflow rate
through the heat exchanger core is purposely reduced to control frost formation, average volumetric
airflow rates below 50% of nominal are allowed and no warning message is issued.
Supply air
outlet temperature (leaving the heat exchanger core), sensible heat transfer, and exhaust air outlet
temperature are then calculated using the revised heat exchanger effectiveness.
TSupAirOut = TSupAirIn + εoperating,sensible
 ˙mcp,min
˙mcp,sup

(TExhAirIn −TSupAirIn)
(16.632)
˙QSensible = (1 −XDefrostTime) ( ˙mcp,sup) (TSupAirInlet −TSupAirOutlet)
(16.633)
TExhAirOut = TExhAirIn +
˙QSensible
˙mcp,exh
(16.634)
The error between the exhaust outlet temperature and the threshold temperature for frost
control and a new defrost time fraction are subsequently calculated.
Error = TExhAirOut −TThreshold
(16.635)
XDefrostTime = XDefrostTime
TExhAirIn −TExhAirOut
TExhAirIn −TThreshold

(16.636)
End of iteration process:
The iteration process ends when the calculated error is within an error tolerance of 0.001. The
air streams passing through the heat exchanger core and bypassing the core through the bypass
damper are then blended together to provide the air conditions leaving the heat exchanger unit.
Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric
power and electric consumption.
16.8. HEAT EXCHANGERS
1245
16.8.1.8
Economizer Operation
A conventional air-side economizer may be used in conjunction with this heat exchanger object.
The air-side economizer is specified through the use of an outside air controller (see object: Con-
troller:OutdoorAir). Specify the appropriate economizer control type, and provide the required
control points and air flow rates as defined in the outside air controller object. Energy transfer
provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the
air-side economizer is activated) and the user specified economizer lockout input is specified as Yes.
For plate heat exchangers, heat transfer is suspended by fully bypassing the supply and exhaust air
around the heat exchanger core. For rotary heat exchangers, air flows continue through the core
but it is assumed that heat exchanger rotation is stopped.
Heat exchange can also be suspended for the purposes of providing free cooling operation in the
absence of a conventional air-side economizer. In this case specify “MinimumFlowWithBypass” as
the economizer choice and again provide the required control points as defined in the outside air
controller object. Energy transfer provided by the heat exchanger will be suspended whenever free
cooling is available and the user specified economizer lockout input is specified as Yes, however the
supply air flow rate will remain at the minimum value specified in the outside air controller object.
Note that the Economizer Type must be set to something other than NoEconomizer for this control
interaction to function.
If economizer operation is not required, specify “NoEconomizer” as the economizer control type
in the outside air controller object. The heat exchanger will operate according to its availability
schedule and free cooling will not be provided. . If economizer operation is required and the heat
exchanger should not provide free cooling, specify the input for the heat exchanger’s economizer
lockout as No and heat recovery will remain active during economizer mode.
Heat recovery for this heat exchanger may also be suspended during a high humidity control
event (see object Controller:OutdoorAir) in a similar manner. Specifying Yes for economizer lockout
will also suspend heat recovery when high humidity control is activated. The default value for
economizer lockout is Yes and must be specifically entered as No to disable the economizer or high
humidity control lockout feature.
16.8.1.9
Supply Air Outlet Temperature Control
This heat exchanger object can also control the supply air outlet temperature to a setpoint to avoid
overheating or overcooling the supply air. This temperature control is accomplished through wheel
speed modulation or bypassing supply air around the heat exchanger. To model this temperature
control, the user must specify ‘Yes’ for the Supply Air Outlet Temperature Control field in this
heat exchanger object, and a separate setpoint manager (see object: SetpointManager:Scheduled)
and temperature schedule must be specified for the heat exchanger unit’s supply air outlet node.
This control strategy is typically used in conjunction with economizer operation (see object
Controller:OutdoorAir), and an example control profile is shown in the figure below. When the
outdoor air temperature falls to the specified maximum limit for economizer operation, heat ex-
change is suspended (air is fully bypassed around the heat exchanger core or heat exchanger rotation
is stopped). The figure below shows economizer operation being initiated based on outdoor tem-
perature but other triggers can be used (e.g. differential temperature [outdoor temperature with
respect to exhaust air temperature], single point enthalpy or differential enthalpy). Heat exchange
remains suspended until the outdoor temperature falls to the minimum temperature (temperature
1246
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
lower limit) for economizer control. The setpoint for the supply air outlet temperature control
should match the economizer temperature lower limit.
As the outdoor air temperature falls further below the setpoint for the supply air outlet temper-
ature (same as the economizer lower temperature limit), the heat exchanger bypass dampers will
modulate closed to maintain the desired supply air temperature for a plate heat exchanger. For
a rotary heat exchanger the rotary heat exchanger speed will gradually increase to maintain the
desired supply air temperature. Modulation of heat exchanger performance will continue until the
supply air temperature setpoint can no longer be maintained. This control will attempt to achieve
the desired temperature set point whether the heat exchanger is cooling or heating the supply air
stream. Care should be used to set the supply outlet air temperature set point to the desired value
for proper control.
Figure 16.72: Air to Air Heat Exchanger with Supply Air Temperature Control
Other types of temperature setpoint control may also be used.
For example, the operation
described here is used to minimize heating energy and proper control of the supply air temperature
set point could also be used to minimize cooling energy or minimize both heating and cooling energy.
16.8.1.10
References
ARI. 2001. Rating Air-to-Air Heat Exchangers for Energy Recovery Ventilation Equipment. Ar-
lington, Virginia: Air-Conditioning & Refrigeration Institute.
ARI. 2003. Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment.
Arlington, Virginia: Air-Conditioning & Refrigeration Institute.
16.8. HEAT EXCHANGERS
1247
16.8.2
Air System Air-To-Air Flat Plate Heat Exchanger
16.8.2.1
Overview
The input object HeatExchanger:AirToAir:FlatPlate provides an NTU – effectiveness model of a
static flat plate air-to-air heat exchanger. Humidity issues are ignored in this model. A full, detailed
description of the model can be found in the reference.
The inputs for the model are the design values for the primary air flow rate, primary air inlet
and outlet temperature, secondary air flow rate, and secondary air inlet temperature. No design
UAs are required: instead, the ratio (at design conditions) of the primary hA to the secondary hA
(rhA) is input. The flow configuration is also an input (counter, parallel, or crossflow).
An important feature of this model is that the heat exchanger total UA is a time varying function
of the primary and secondary mass flow rates and inlet temperatures.
16.8.2.2
Model Description
The design inlet / outlet conditions determine a design effectiveness eff des. From the design capacity
flow ratio, the flow arrangement, and eff des, the NTU – effectiveness formulas give the NTUdes and
UAdes.
The time varying calculations proceed as follows. First, the UA is determined:
UA = UAdes(rhA + 1)/(( ˙mp,desTp,des/ ˙mpTp).78 + rhA( ˙ms,desTs,des/ ˙msTs).78)
(16.637)
where des means design, p means primary, s means secondary, T is air stream temperature, and
˙m is air stream mass flow rate. From the UA and the capacity flow ratio the NTU is determined:
NTU = UA/Cmin. Then the NTU – effectiveness formulas are used to calculate the effectiveness.
From the effectiveness and the inlet conditions, outlet condtions are determined.
16.8.2.3
Economizer Operation
A conventional air-side economizer may be used in conjunction with this heat exchanger object.
The air-side economizer is specified through the use of an outside air controller (see object: Con-
troller:OutdoorAir). Specify the appropriate economizer control type, and provide the required
control points and air flow rates as defined in the outside air controller object. Energy transfer
provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the
air-side economizer is activated) or high humidity control is active and the user specified economizer
lockout input is specified as Yes. For this flat plate heat exchanger, heat transfer is suspended
by fully bypassing the supply and exhaust air around the heat exchanger core. If the economizer
lockout is specified as No, the flat plate heat exchanger is operational even when economizer or high
humidity mode is active. The default value for economizer lockout is Yes and must be specifically
entered as No to disable the economizer or high humidity control lockout feature.
16.8.2.4
References
M. Wetter. 1999. Simulation Model: Air-To-Air Plate Heat Exchanger, LBNL-42354. This docu-
ment can be downloaded from http://simulationresearch.lbl.gov.
1248
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.8.3
Air System Air-To-Air Balanced Flow Desiccant Heat Exchanger
16.8.3.1
Overview
The input object HeatExchanger:Desiccant:BalancedFlow provides a model for a desiccant heat
exchanger that is an HVAC component used to model both temperature (sensible) and moisture
(latent) heat exchange between two air streams (Figure 16.73). The model assumes balanced air flow
through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air
volume flow rates and face velocities are the same). Heat exchanger performance is specified through
a performance data type object (e.g., Heat Exchanger:Desiccant:BalancedFlow:Performance Data
Type 1). Refer to the EnergyPlus Input Output Reference for the specific input syntax for this
desiccant heat exchanger object.
Figure 16.73: Schematic of the Balanced Flow Desiccant Heat Exchanger
EnergyPlus has another air-to-air heat exchanger object for modeling sensible and latent heat
transfer between two air streams that uses the input object HeatExchanger:AirToAir:SensibleAndLatent.
That heat exchanger model uses effectiveness values specified by the user to determine
exiting air conditions from each side of the heat exchanger.
In contrast, the balanced
flow desiccant heat exchanger references a performance data type object (e.g.,
HeatEx-
changer:Desiccant:BalancedFlow:PerformanceDataType1) which defines the model equations,
user-specified model coeﬀicients, and min/max limits for the model’s independent and dependent
variables.
16.8. HEAT EXCHANGERS
1249
16.8.3.2
Model Description
This heat exchanger is a simple object that performs three basic functions:
1. Informs the associated performance data type object (e.g., HeatExchanger:Desiccant:Balanc-
edFlow:PerformanceDataType1) if it should calculate heat exchange for a simulation time
step, or if heat exchange is suspended for the time step (i.e., bypass air flow around a fixed-
plate heat exchanger or stop the rotation of a rotary heat exchanger),
2. Passes the process and regeneration air inlet conditions (e.g., dry-bulb temperature, humidity
ratio, air mass flow rate) to the associated performance data type object, and
3. Reports the total, sensible and latent cooling/heating rates and electric power based on the
results from the performance data type model that is specified.
While the desiccant heat exchanger object’s availability to provide heat exchange between the
two air streams is determined by the user-specified availability schedule, other objects that call
this heat exchanger object can also control its heat exchange during a simulation time step. Cur-
rently, this desiccant heat exchanger model can be referenced by two compound objects: Coil-
System:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are
used to provide enhanced dehumidification over conventional systems. If this heat exchanger is
referenced by a compound object, the compound object will control heat exchanger operation (i.e.,
tell the heat exchanger if heat exchange is needed or not for each simulation time step). Details for
how the compound objects control exchanger operation are described elsewhere in this document
(ref. CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System).
This desiccant heat exchanger object may also be specified directly in a AirLoopHVAC
(air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem:EquipmentList without being
referenced by a compound object.
If specified directly in a AirLoopHVAC loop or AirLoopH-
VAC:OutdoorAirSystem:EquipmentList, then the heat exchanger can be controlled to provide
heat exchange based on a maximum and/or minimum humidity setpoint placed on the process
air outlet node (ref.
SetpointManagers).
If no humidity setpoints are provided on this node,
then heat exchange will be provided whenever the heat exchanger is available to operate (via
its availability schedule) and there is a temperature and/or humidity ratio difference between
the two air streams. Further details regarding heat exchanger control via humidity setpoints on
the process air outlet node are described in the section for the associated data type object (e.g.,
HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).
The balanced flow desiccant heat exchanger model first checks for three conditions to be true
before calling the specified performance data type model to calculate heat exchanger performance:
• Non-zero air mass flow rates on the process and regeneration inlet air nodes,
• Desiccant heat exchanger is available to operate based on its availability schedule,
• If a compound object is calling this desiccant heat exchanger, it is requesting that heat
exchange be provided.
If any of these conditions is false, then heat exchange is suspended and the model simply passes
the air conditions on the process and regeneration air inlet nodes to the respective outlet air nodes.
In addition, the heat exchanger electric power is set to zero.
1250
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
If all of the above conditions are true, then heat exchange is active and the specified performance
data type model is called to calculate the process and regeneration outlet air conditions and heat
exchanger electric power. Immediately before this call to the performance data type model, a check
is made to determine if the operating air flow rates through the heat exchanger (i.e., the actual
air flow rates for the simulation time step) are equal (balanced flow). If a difference of more than
2% exists between the process and regeneration air flow rates at any time during the simulation, a
warning is issued.
After the specified performance data type model calculates the process/regeneration air outlet
conditions and heat exchanger electric power, the balanced flow desiccant heat exchanger model uses
that information to report overall performance. Specifically, the heat exchanger’s sensible, latent
and total heating and cooling rates are calculated for the process air side of the heat exchanger.
Since energy must be conserved, the same heating or cooling rates apply to the regeneration air
stream although they are opposite in heat transfer direction (e.g., a sensible cooling rate on the
process air side of the heat exchanger would indicate an equivalent sensible heating rate on the
regeneration air side).
˙QSensible = ˙mProcCpP roc,in (TProc,out −TProc,in)
(16.638)
˙QTotal = ˙mProc (hProc,out −hProc,in)
(16.639)
˙QLatent = ˙QTotal −˙QSensible
(16.640)
where:
˙QSensible is the sensible heat transfer rate to the process air stream (W)
˙QTotal is the total heat transfer rate to the process air stream (W)
˙QLatent is the latent heat transfer rate to the process air stream (W)
˙mProc is the process air mass flow rate (kg/s)
CpP roc,in is the specific heat of inlet process air (J/kg-K)
TProc,out is the process air outlet temperature (°C)
TProc,in is the process air inlet temperature (°C)
hProc,out is the process air outlet enthalpy (J/kg)
hProc,in is the process air inlet enthalpy (J/kg).
To simplify the accounting of heat exchanger performance, the sensible, latent, and total heat
transfer rates for the process side of the heat exchanger are stored in cooling and heating report
variables. For example, if the sensible heat transfer rate is negative, the absolute value is stored in
a “cooling” rate report variable. Conversely, if the sensible heat transfer rate is positive, the value
is stored in a “heating” rate report variable. Similar accounting is performed for the latent and
total heat transfer rate variables as follows:
IF

˙QSensible ≤0

˙QSensibleCooling = ABS

˙QSensible

(16.641)
IF

˙QSensible > 0

˙QSensibleHeating = ˙QSensible
(16.642)
IF

˙QLatent ≤0

˙QLatentCooling = ABS

˙QLatent

(16.643)
16.8. HEAT EXCHANGERS
1251
IF

˙QLatent > 0

˙QLatentHeating = ˙QLatent
(16.644)
IF

˙QTotal ≤0

˙QTotalCooling = ABS

˙QTotal

(16.645)
IF

˙QTotal > 0

˙QTotalHeating = ˙QTotal
(16.646)
At the end of each HVAC simulation time step, this object reports the sensible, latent and total
cooling/heating energy and electric consumption for the heat exchanger as follows:
QSensibleCooling = ˙QSensibleCooling ∗TimeStepSys ∗3600
(16.647)
QLatentCooling = ˙QLatentCooling ∗TimeStepSys ∗3600
(16.648)
QTotalCooling = ˙QTotalCooling ∗TimeStepSys ∗3600
(16.649)
QSensibleHeating = ˙QSensibleHeating ∗TimeStepSys ∗3600
(16.650)
QLatentHeating = ˙QLatentHeating ∗TimeStepSys ∗3600
(16.651)
QTotalHeating = ˙QTotalHeating ∗TimeStepSys ∗3600
(16.652)
EHXUnit = PHXUnit ∗TimeStepSys ∗3600
(16.653)
where:
QSensibleCooling is the output variable ‘Heat Exchanger Sensible Cooling Energy, J’
˙QSensibleCooling is the output variable ‘Heat Exchanger Sensible Cooling Rate, W’ which is equal
to ˙QSensible during times when the process air is cooled
TimeStepSys is the HVAC system simulation time step, hr
QLatentCooling is the output variable ‘Heat Exchanger Latent Cooling Energy, J’
˙QLatentCooling is the output variable ‘Heat Exchanger Latent Cooling Rate, W’ which is equal to
˙QLatent during times when the process air is dehumidified
QTotalCooling is the output variable ‘Heat Exchanger Total Cooling Energy, J’
˙QTotalCooling is the output variable ‘Heat Exchanger Total Cooling Rate, W’ which is equal to
˙QTotal during times when the process air enthalpy is reduced
QSensibleHeating is the output variable ‘Heat Exchanger Sensible Heating Energy, J’
˙QSensibleHeating is the output variable ‘Heat Exchanger Sensible Heating Rate, W’ which is equal
to ˙QSensible during times when the process air is heated
QLatentHeating is the output variable ‘Heat Exchanger Latent Gain Energy, J’
˙QLatentHeating is the output variable ‘Heat Exchanger Latent Gain Rate, W’ which is equal to
˙QLatent during times when the process air is humidified
QTotalHeating is the output variable ‘Heat Exchanger Total Heating Energy, J’
˙QTotalHeating is the output variable ‘Heat Exchanger Total Heating Rate, W’ which is equal to
˙QTotal during times when the process air enthalpy is increased
1252
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
EHXUnit is the output variable ‘Heat Exchanger Electric Energy, J’
PHXUnit is the output variable ‘Heat Exchanger Electric Power, W’.
16.8.3.3
Economizer Operation
A conventional air-side economizer may be used in conjunction with this heat exchanger object.
The air-side economizer is specified through the use of an outside air controller (see object: Con-
troller:OutdoorAir). Specify the appropriate economizer control type, and provide the required
control points and air flow rates as defined in the outside air controller object. Energy transfer
provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the
air-side economizer is activated) or high humidity control is active and the user specified economizer
lockout input is specified as Yes. For the desiccant heat exchanger, heat transfer is assumed to be
provided by a rotating heat exchanger core. For this reason, air continues to flow through the core
when the outdoor air economizer is active but it is assumed that the rotation of the heat exchanger
core is stopped. If the economizer lockout is specified as No, the desiccant heat exchanger is opera-
tional even when economizer or high humidity mode is active. This specific type of heat exchanger
is typically not controlled by an outdoor air economizer. For this reason, the default value for
economizer lockout is No and must be specifically entered as Yes to enable the economizer or high
humidity control lockout feature.
16.8.3.4
Desiccant Heat Exchanger Performance Data
16.8.3.4.1
Overview
The input object HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 specifies a
performance model and model coeﬀicients for a balanced flow desiccant heat exchanger.
The
HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object is referenced by a HeatEx-
changer:Desiccant:BalancedFlow object. This performance data object is used to specify the thermal
performance and electric consumption of the heat exchanger. Some representative inputs for this
object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf).
This model predicts the regeneration air stream outlet temperature and humidity ratio values
based on the entering regeneration and process air stream temperature, humidity ratio and face
velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a
simple heat and moisture balance. The model requires that the user enter the nominal volumetric
flow rate and a nominal face velocity, electric power consumption, empirical model coeﬀicients for
the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum
and maximum values for both the independent and dependent variables for the empirical model
coeﬀicients provided. Refer to the EnergyPlus Input Output Reference for details regarding the
input syntax for this object.
16.8.3.4.2
Heat Exchanger Face Area and Air Velocity
The user is required to enter a nominal volumetric air flow rate and a nominal face velocity.
From these inputs, a heat exchanger face area (applicable for both the regeneration and process
sides of the heat exchanger) is calculated and used to determine the operating face velocity during
the simulation.
Aface = Vface,nom
˙vface,nom
(16.654)
16.8. HEAT EXCHANGERS
1253
RFV =
˙mReg,in
ρstdAface
(16.655)
where:
Aface is the heat exchanger face area (m2)
Vface,nom is the nominal air volume flow rate specified for the heat exchanger (m3/s)
˙vface,nom is the nominal air face velocity specified for the heat exchanger (m/s)
RFV is the face velocity of the regeneration (and process) air stream (m/s)
˙mReg,in is the mass flow rate of the regeneration air stream (kg/s)
ρStd is the density of air at standard temperature and pressure [dry air at 20◦C] (m3/kg).
The face velocity calculated each simulation time step is used in the empirical equations (see
‘Model Calculations’ below) and should be within the minimum and maximum velocity boundaries
specified for the model coeﬀicients (see ‘Empirical Model Boundaries (Minimum and Maximum)‘
below). When the calculated air velocity exceeds one of the boundaries, a warning is issued and the
velocity is reset to the appropriate boundary value before being passed to the empirical equations for
calculating regeneration air outlet temperature and humidity ratio. If the user is confident in their
empirical model coeﬀicients, the minimum and maximum velocity boundaries may be expanded
slightly (caution should be used here) to allow extrapolation of the empirical equations during the
simulation.
16.8.3.4.3
Model Calculations
The model coeﬀicients may be obtained by curve fitting field measurements or the results from
other computer models that accurately reflect the performance of a balanced flow desiccant heat
exchanger. A wide range of data is necessary to properly define the performance of the desiccant
heat exchanger such that all operating conditions expected during a simulation are included in the
range of data used to obtain the model coeﬀicients. The minimum and maximum boundaries for
the independent variables used to generate the empirical model coeﬀicients are used by this model
to ensure that model extrapolation does not occur at any point during the simulation. For this
reason, it is recommended that the widest possible range of data be used to determine the model
coeﬀicients.
The dry-bulb temperature of the regeneration outlet air is determined using the equation shown
below.
RTO = B1+B2∗RWI+B3∗RTI+B4∗
RWI
RTI

+B5∗PWI+B6∗PTI+B7∗
PWI
PTI

+B8∗RFV
(16.656)
where:
RTO is the regeneration outlet air dry-bulb temperature (◦C)
RWI is the regeneration inlet air humidity ratio (kg/kg)
RTI is the regeneration inlet air dry-bulb temperature (◦C)
PWI is the process inlet air humidity ratio (kg/kg)
PTI is the process inlet air dry-bulb temperature (◦C)
RFV is the regeneration (and process) face velocity (m/s).
Similarly, the humidity ratio of the regeneration outlet air is defined using the same empirical
equation form; however, different coeﬀicients are used as follows:
1254
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
RWO = C1+C2∗RWI+C3∗RTI+C4∗
RWI
RTI

+C5∗PWI+C6∗PTI+C7∗
PWI
PTI

+C8∗RFV
(16.657)
where RWO is the regeneration outlet air humidity ratio (kg/kg).
If the regeneration outlet air conditions exceed the saturation curve, RTO and RWO are reset
to saturated conditions (100% RH) at the enthalpy calculated based on the original RTO and RWO
values.
Once the regeneration outlet air conditions are determined as described above, the dry-bulb
temperature and humidity ratio differences across the regeneration side of the heat exchanger are
calculated.
Tdiff = RTO −TReg,in
(16.658)
wdiff = RWO −wReg,in
(16.659)
where:
TReg,in is the actual regeneration inlet air dry-bulb temperature (◦C)
wReg,in is the actual regeneration inlet air humidity ratio (kg/kg)
Tdiff is the regeneration air temperature difference based on empirical model (◦C)
wdiff is the regeneration air humidity ratio difference based on empirical model (kg/kg)
The regeneration outlet air conditions described above represent the full load outlet conditions
under steady-state operation. However, there are times when the heat exchanger may not operate for
the entire simulation time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the
rotation of a rotary heat exchanger for a portion of the time step). For example, the parent object
calling this heat exchanger model may request that it only provide heat exchange for a portion of the
time step (HXPartLoadRatio). Another example would be if this heat exchanger is not called by a
parent object but is instead placed directly in a AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem
and a setpoint manager is used to place a minimum and/or maximum humidity ratio setpoint on
the process air outlet node. For this case the humidity setpoints, if present, are used to calculate a
part-load ratio for the heat exchanger assuming the full-load process air humidity ratio difference
is equivalent (but opposite in sign) to the regeneration air humidity ratio difference (wdiff):
If wdiff > 0, then (Regen air humidified, process air dehumidified):
HXPartLoadRatio = wProc,in −wmax,setpoint
wdiff
(16.660)
Else, if wdiff < 0, then (Regen air dehumidified, process air humidified):
HXPartLoadRatio = wProc,in −wmin,setpoint
wdiff
(16.661)
And finally, HXPartLoadRatio is constrained to be within the range 0 to 1.
If this heat exchanger is not being called by a parent object and no humidity setpoints are placed
on the process air outlet node, then the model assumes that the heat exchanger operates for the
entire simulation time step when it is available to operate (based on its availability schedule) and
there is a temperature and/or humidity ratio difference between the two air streams.
16.8. HEAT EXCHANGERS
1255
EnergyPlus has an established convention for placing information on outlet air nodes. If the
air flow rate is continuous but the device only operates for a portion of the simulation time step,
then the average outlet conditions (temperature, humidity and enthalpy) are placed on the outlet
air node. If the air flow rate cycles on and off during the simulation time step, then the full load
outlet conditions are placed on the outlet air node along with the average air mass flow rate for the
simulation time step. To account for these cases, this model uses the following logic:
If FanOpMode is equal to CycFanCycComp or if RegAirInletIsOANode is true then:
TReg,out
= TReg,in + Tdiff
wReg,out
= wReg,in + wdiff
(16.662)
Otherwise:
TReg,out
= TReg,in + Tdiff · HXPartLoadRatio
wReg,out
= wReg,in + wdiff · HXPartLoadRatio
(16.663)
where:
TReg, out is the regeneration outlet air dry-bulb temperature (◦C)
wReg, out is the regeneration outlet air humidity ratio (kg/kg)
HXPartLoadRatio is the heat exchanger part-load ratio (determined by parent object calling
this model, or calculated based on a minimum/maximum humidity ratio setpoints as shown above).
In the logic shown above, RegAirInletIsOANode is true if the regeneration air inlet node is an
outside air node. If so, the model assumes that the air flow through the regeneration side of the
heat exchanger cycles on and off as required during the simulation time step. Also, the regeneration
outlet air humidity ratio is limited to be between 1E-5 and 1.0.
The regeneration outlet air enthalpy is then calculated using the regeneration outlet air tem-
perature and humidity ratio.
hReg,out = PsyHFnTdbW (TReg,out, wReg,out)
(16.664)
Using the regeneration outlet air conditions, the heat transfer on the regeneration side of the
heat exchanger is then calculated:
˙QSensible,Reg = ˙mRegCpReg,in (TReg,out −TReg,in)
(16.665)
˙QTotal,Reg = ˙mReg (hReg,out −hReg,in)
(16.666)
where:
˙QSensible,Reg is the sensible heat transfer rate to the regeneration air stream (W)
˙QTotal,Reg is the total heat transfer rate to the regeneration air stream (W)
˙mReg is the regeneration air mass flow rate (kg/s)
CpReg,in is the specific heat of inlet regeneration air (J/kg-K).
Since the model assumes that total and sensible heat transfer is conserved, these heat transfer
rates are then used to calculate the process air outlet conditions:
hProc,out = hProc,in −
˙QTotal,Reg
˙mProc
!
(16.667)
1256
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
TProc,out = TProc,in −
˙QSensible,Reg
˙mProcCpP roc,in
!
(16.668)
wProc, out = PsyWFnTdbH (TProc,out, hProc,out)
(16.669)
where:
hProc, out is the process outlet air enthalpy (J/kg)
TProc, out is the process outlet air dry-bulb temperature (◦C)
wProc, out is the process outlet air humidity ratio (kg/kg)
˙mProc is the process air mass flow rate (kg/s)
CpProc,in is the specific heat of inlet process air (J/kg-K).
Like the regeneration outlet air conditions, the process outlet air conditions are also checked
for exceeding saturated conditions and, if detected, the temperature and humidity ratio are reset
assuming constant enthalpy.
Tsat = PsyTsatFnHPb (hProc,out, PB)
(16.670)
If Tsat > TProc,out, then:
TProc,out
= Tsat
wProc,out
= PsyWFnTdbH (TProc,out, hProc,out)
(16.671)
Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal
electric power for the heat exchanger is specified in the input data file, and can be used to model
controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes
that this electric power is consumed whenever the heat exchanger operates. The electric power is
assumed to be zero for all other times. None of this electric power is assumed to contribute thermal
load to either of the heat exchanger air streams. As with the thermal performance of the heat
exchanger, the power used by the heat exchanger is also proportional to the heat exchanger part
load ratio.
PHXUnit = PHX,nom (HXPartLoadRatio)
(16.672)
where:
PHXUnit is the output variable ‘Heat Exchanger Electric Power, W’ reported by the HeatEx-
changer:Desiccant:BalancedFlow object.
PHX, nom is the user specified ‘Nominal Electric Power, W’.
16.8.3.4.4
Empirical Model Boundaries (Minimum and Maximum)
Since this model uses empirical equations and extrapolation can cause unexpected results, the
entering air conditions to both the regeneration and process sides of the heat exchanger are checked
during each simulation time step to make sure they are within the valid range defined by the user.
If any of the independent variables used in the equations for RTO and RWO above are outside
the minimum and maximum limits specified for each independent variable, the values for these
specific independent variables are limited to the appropriate boundary (min/max) value for use by
the empirical equations and a warning is issued.
16.8. HEAT EXCHANGERS
1257
Additional model checks occur by testing the regeneration and process inlet air relative hu-
midities. In this case, the process and regeneration inlet air relative humidities are calculated and
compared to the minimum/maximum values specified by the user. If the calculated relative hu-
midity exceeds the specified range at any point during the simulation when the heat exchanger is
operating, a warning message is issued but the simulation proceeds.
If the user is confident in their empirical model coeﬀicients, the minimum and maximum inde-
pendent variable boundaries may be expanded (caution should be used here) to allow extrapolation
of the empirical equations during the simulation.
In addition to checking the inlet air conditions, the model allows the user to specify limits for
the regeneration air outlet conditions (RTO and RWO). If the calculated value for RTO or RWO
exceeds the minimum/maximum limits specified by the user, then the calculated value is reset to
the appropriate boundary (min/max) value and a warning message is issued.
This model also assumes that the performance of the desiccant heat exchanger (i.e., the output
of the empirical equations) conforms to the following two guidelines.
1. The regeneration outlet air temperature (RTO) is always less than or equal to the regeneration
inlet air temperature (TRegIn)
2. The regeneration outlet air humidity ratio (RWO) is always greater than or equal to the
regeneration inlet air humidity ratio (wRegIn)
When the calculated regeneration outlet air conditions do not follow these guidelines, a warning
is issued and the simulation proceeds.
16.8.4
Plant Loop Deep-Ground-To-Water Vertical U-Tube Field Heat
Exchanger
This model (GroundHeatExchanger:System) is used to determine the borehole temperature re-
sponse. Response factors, which are the non-dimensional temperature response of the borehole field
to a heat pulse over a given time period, need to be precomputed before the model can simulate the
ground heat exchanger. These response factors are referred to as g-functions. The variable time-
step model presented here uses both long time-step g-functions and short time-step g-functions to
predict the boreholes response to short term fluctuations in the load.
16.8.4.1
Long Time-Step Response Factors
Eskilson(1987) originally developed g-functions for various borehole configurations. He plotted the
g-function curves for different sets of borehole spacing to borehole length ratio B/H typically for
.05, 0.1, 0.15, 0.2, 0.3 and ∞(∞represents the single borehole configuration). For any other radius
a simple relation between the two radii as given by Eskilson (1987) can be used. Eskilson gives the
g-function curves for 38 different configurations.
Figure 16.74 shows the g-function plotted against the non-dimensional time defined as ln(t/ts),
ts = H2/9α for various configurations of vertical boreholes with B/H ratio of .1 along with single
borehole. It is seen from this figure that the thermal interaction between boreholes increases with
time and with the number of boreholes in field.
The g-functions developed by Eskilson are given only down to values of ln t/ts = −4.5, which
for typical system and soil types can be on the order of 100 days. The values can be extended by
1258
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.74: Short Time Step g Function Curve as an Extension of Long Time Step g Function
Curves for Different Configuration of Boreholes (Eskilson 1987, Yavuzturk 1999).
16.8. HEAT EXCHANGERS
1259
the applying a line source model down to a time of t = 5r2
b/α. This time varies from 3-6 hours for a
typical borehole field. This is because the analytical line source model, based on which the Eskilson
model was developed, does not give a prompt increase in borehole wall temperature at r = rb . It
gives acceptable results only after the non-dimensional times of αt/r2
b > 5. But to model short time
responses of a borehole we need response factors which can give accurate results down to minutes.
In order to generate the long time-step response functions on the fly, EnergyPlus has two different
models that make two different approximations for the calculation of the response functions. The
first model uses uniform heat flux boundary conditions (UHFcalc model) – that is, it assumes
that all boreholes have the same uniform heat flux. The heat flux may vary over time, but it is
always uniform throughout the field. The second model uses uniform borehole wall temperatures
(UBHWTcalc model) – the heat flux will vary between boreholes and vary vertically for each
borehole.
Calculation of g-functions with uniform heat flux boundary conditions is simpler, but accu-
racy can decrease as the borehole-to-borehole interference increases. Consider a case with a large
rectangular borefield, say 9x16 boreholes – if there is a significant annual imbalance in the heat
rejection/heat extraction, the interior of the field will become thermally saturated, and the heat
flux in the interior of the field will decrease over time. See Spitler, et al. (2020) for an illustration.
The accuracy of using this approximation is discussed by Malayappan and Spitler (2013) with ap-
plication to sizing of ground heat exchangers. As shown there, use of the UHFcalc model tends
to overpredict the long-term temperature change for fields with significant borehole-to-borehole
interference and significant annual heat rejection/heat extraction.
In general, the UBHWTcalc
model can be recommended for all applications, even though for a smaller numbers of boreholes the
UHFcalc model offers suﬀicient accuracy.
For the UHFcalc model, EnergyPlus builds the model developed by Marcotte & Pasquier(2009)
which uses a discretized line source model.
The g-functions are generated using the following
equation. The boreholes are discretized into segments. The temperature response of each segment
on all other segments is then used to determine response factor for that particular geometry. The
model estimates surface effects by creating “imaginary” boreholes which are mirrored about the
ground surface.
g =
1
2HT
N
X
i=1
N
X
j=1




Z ui
2
ui
1
Z ui
2
ui
1
erfc

d(ui,uj)
2
√
αt

d(ui, uj)
−
erfc

d(ui,u
′
j)
2
√
αt

d(ui, u
′
j)




(16.673)
where:
N is the number of boreholes
HT is the length of borehole
α is the ground thermal diffusivity
t is the simulation time
u1 is the starting discretization point for borhole
u2 is the final discretization point for borehole
d(ui, uj) is the distance between current point and point on other borehole
d(ui, u
′
j) is the distance between current point and point on other imaginary borehole.
For the UBHWTcalc model, EnergyPlus builds on the model developed by Cimmino (2018a,
2018b, 2019), with improvements (Cook and Spitler 2021) to reduce memory consumption and
increase speed. The general approach is similar to that of the UHFcalc model, but the heat flux is
1260
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
adjusted for each segment to enforce the uniform borehole wall temperature model. Additionally, the
methodology of Cimmino (UBHWTcalc) is a semi-analytical solution, so the solution is dependent
on the number of segments used. The number of segments are adaptively discretized to approximate
a uniform inlet fluid temperature (UIFT) g-function.
Cimmino (2015) introduced a UIFT g-function calculation that most closely matches physical
reality. As boreholes are usually plumbed in parallel, the entering fluid temperatures are approx-
imately uniform, and the actual distribution of heat within the field then depends on both the
heat transfer outside the borehole and the heat transfer within the borehole. Thus, the g-function
calculated with the UIFT boundary conditions depends on the flow rate and borehole thermal re-
sistance in addition to the geometric configuration of the boreholes. Like, the UBHWT g-function
calculation, the UIFT calculation also depends on the number of segments used – as the number of
segments used increases, the solution converges.
So, though it’s possible to find a converged solution for the UIFT g-function, it strictly speaking
only applies when the borehole thermal resistance and flow rate remain fixed. Both commonly
change during the system operation, as changing fluid temperatures affect the fluid properties.
Therefore, the UIFT solution might be thought of as having a range of g-functions that change
slightly with time. Therefore, in much the same way that radiation heat transfer within a zone
is modeled with simplified methods because the occupants are likely to move the furniture, the
UBHWT calculation can be used as a reasonable approximation to the UIFT calculation.
As
shown by Spitler, et al. (2020) the UIFT g-function can closely match the UIFT g-function, with
considerably fewer segments. The number of segments required to closely approximate the UIFT
g-function varies with the number of boreholes and the borehole depth. Therefore, the UBHWT
model uses an adaptive discretization algorithm that uses a smaller number of segments than the
UIFT calculation. This provides excellent accuracy while requiring less computational time and
memory.
16.8.4.2
Short Time-Step Response Factors
The short timestep response is calculated by applying the model developed by Xu and Spitler (2006).
This model maps the 2D geometry of the borehole onto a 1D radial geometry which preserves the
thermal mass of the system, including the fluid. The multipole method (Claesson and Helström,
2011) is used to correct the conductivity of the pipe and grout so the correct borehole resistance is
maintained. The temperature response of the 1D domain is solved using a finite volume approach.
The temperature at the borehole wall is then used to compute the g-function for short time-steps.
16.8.4.3
Description of the Load Aggregation Scheme
A load aggregation scheme was developed for energy simulation software with variable short time
steps down to one minute.
A major issue in the development was the calculation of the g-
functions. As discussed previously in the variable time step environments, the time step increments
are not uniform. As a result, g-functions cannot e pre-calculated. Figure 16.75 shows a schematic
of the variable time step ground loop heat exchanger model. The figure shows the larger monthly
block loads, hourly loads and sub hourly loads and along with the time of occurrence of those loads.
The figure also shows the time at which the g-functions are applied to different load blocks.
To calculate the response of a past load on the borehole temperature we apply the g-function
corresponding to the time elapsed since the load was applied. This is easily understood form the
16.8. HEAT EXCHANGERS
1261
Figure 16.75: Schematic of Variable Time Step Model g Function Calculation.
1262
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
schematic. For example, to calculate the response of the aggregated load 1” (at the end of 730hrs.)
for the current time step (2193.733hrs) we apply a g-function at 1463.73hrs. The g-function for the
same block 1” at the previous time step, which occurred at 2193.25 hrs, would be at 1463.25hrs.
From the schematic it is also seen that for the other two aggregated monthly loads 2”, 3” the
g-function are applied at 733.73 hrs and 3.73 hrs for the current time-step and at 733.25 hrs and
3.25 hrs respectively for the previous time-step. The same scheme applies to hourly and sub-hourly.
Thus to estimate the time at which the past monthly, hourly or sub-hourly loads occur, we might be
tempted to store the simulation times at each time step for the entire simulation, storing load times
for the whole length of simulation for a multi year simulation with a variable short time step would
require a large amount of memory. But little consideration shows that it is not necessary.
Since
the monthly and hourly loads occur at equal intervals of time 730hrs and 1hr respectively, the
g-functions can be estimated with the current simulation time and the time at which the load block
ends, which is a multiple of the monthly duration of the block size. Only the sub-hourly loads
require storage of simulation times.
For example from the schematic (Figure 16.76), for the sub hourly load 1, which occurred at the
end of 2193.25 a g-function at .48 hrs has to be applied and for the next load 2 a g-function at 0.34
hrs has to be applied. Since the time intervals are not even for the sub hourly loads, we need to
store the time steps at which those loads occurred. These times are required to estimate the time
elapsed between the current simulation time and the time at which the sub hourly loads occurred.
Thus, the algorithm keeps track of the sub hourly loads along with their time of occurrence for
a user-defined length of time during which the sub hourly calculations are made. The algorithm
also estimates the time weighted hourly load from their corresponding sub hourly loads as each
hour passes. The sub-hourly loads are time weighted because of the irregular intervals at which the
time-step occurs. This is also illustrated in Figure 16.76. The sub hourly loads 1,2 &3 occur for
varying length of time. The load 3 occurs for a longer duration than 1 and 2 in that order. This
implies that the load 3 has to be given more weight than 1 and 2. So the sub hourly loads for a
particular hour are multiplied by the length of their respective period of occurrence and averaged
over the hour. This is further explained by the schematic in Figure 2.3.
The bottom text in the boxes represents the magnitude of the sub hourly loads in W/m for each
time step. The duration of the occurrence of each time-step for the each block is shown below the
respective block. The first hourly load is given by the expression:
q1 =
"
(8.36 × .159) + (6.51 × .339) + (10.3 × .107)
+ (6.92 × .162) + (9.03 × .181) + (12 × .05)
#
= 7.993W/m
(16.674)
where q1 is the first hourly load (W/m).
The algorithm keeps track of enough of these past hourly loads to calculate the monthly load.
As each month or user defined time passes, hourly loads over the entire month or user defined time
“blocks” are averaged and stored in arrays for the respective monthly user defined block of time.
The borehole temperature for any time step is computed by superposing the monthly (larger time
block loads) hourly and sub-hourly loads for each time step. To understand more clearly consider
the schematic in Figure 16.76 where the borehole temperature at 2193.733 hour is to be estimated.
Here the monthly block time is 730 hrs. We have three monthly aggregated load blocks for 730 hrs,
1460 hrs and 2190 hrs and hourly loads from 2191st hr to 2193rd hour. For the remaining 0.733 hours
a sub hourly calculation is done. The three monthly aggregated load blocks when superposed using
long time g-functions, yields the borehole temperature at the end of 2190th hour. Then the hourly
16.8. HEAT EXCHANGERS
1263
Figure 16.76: Schematic Showing the Calculation of Hourly Load from the Sub Houly Loads.
1264
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
loads from 2191st to 2193rd hrs are superposed using the corresponding short time step g functions
values yielding the borehole temperature at the end of 2193rd hour. The sub-hourly variations for
the current hour are obtained, by superposing the sub-hourly loads. From the schematic, we see
there are two sub-hourly loads, 1 and 2. Thus the borehole temperature at the end of 2193.733 is
expressed as:
T2193.733 = Tground +
3
X
m=1
qm −qm−1
2πkground
g
t2193.733 −t730(m−1)
ts
, rb
H

(16.675)
+
2193
X
n=2190
qn −qn−1
2πκground
g
t2193.733 −tn−1
ts
, rb
H

(16.676)
+
2193.733
X
p=2193
 qp −qp−1
2πκground
g
t2193.733 −tp
ts
, rb
H

(16.677)
where:
q is the average monthly loads
q is the average hourly loads
Q is the sub-hourly loads
m is the index for monthly aggregated blocks
p is the array index for sub hourly loads
t is time
tp is the sub hourly time steps over the history period (here, the increment is not always unity).
Superposing the temperature responses of monthly (larger) blocks over the shorter, namely
the hourly and sub hourly, introduces some error in the borehole temperature calculation at the
beginning of every month. Yavuzturk and Spitler suggest a method to reduce the error in borehole
temperature prediction by using a minimum hourly history period during which only the short
time step superposition is carried out. In our model this idea is extended to sub hourly loads as
well. Thus a user specified minimum sub-hourly history period is included along with the minimum
hourly history period to model the sub-hourly variations. During this period only sub-hourly and
hourly superpositions are made. This guarantees that at any given time step the superposition of
temperature responses involves a minimum period of short time responses, which ensures a better
estimation of borehole temperature. For example, a minimum hourly history period of 96 hrs and
a minimum sub hourly history period of 5 hours would result in only 2 monthly aggregation blocks
(1” and 2”). The last monthly aggregation does not occur because neither of the minimum hourly
history period of 96 hours or sub-hourly history period of five hrs is met. So an hourly superposition
of the load is carried out for the third month until the minimum sub-hourly history period after
which sub hourly superposition is carried out. The equation becomes
T2193.733 = Tground +
2
X
m=1
qm −qm−1
2πkground
g
t2193.733 −t730(m−1)
ts
, rb
H

(16.678)
+
2188
X
n=1460
qn −qn−1
2πκground
g
t2193.733 −tn−1
ts
, rb
H

(16.679)
16.8. HEAT EXCHANGERS
1265
+
2193.733
X
p=2188
 qp −qp−1
2πκground
g
t2193.733 −tp
ts
, rb
H

(16.680)
Yavuzturk and Spitler have done a detailed analysis on the effect of minimum hourly history
period. They found that a minimum hourly history period of 192 hrs for an annual simulation would
reduce the running time by 90%. They also found that for a 20-year simulation, the computation
time of the aggregated load scheme is just 1% of the non-aggregated load scheme.
16.8.4.4
Summary of Variable Short Time Step Response Factor Model
The load aggregation scheme developed in line with the above example is summarized eight steps
as follows:
1. Define monthly load blocks duration (mb) in hrs (generally 730 hrs) and the minimum hourly
history period and minimum sub hourly history period.
2. Read Borehole Geometry Parameters: number of boreholes, borehole length radius thickness
of the pipe etc. Read Ground and Fluid thermal properties: Ground conductivity, volumetric
specific heat capacity of the ground and heat carrier fluid. Read the short and long time-step
g-functions into arrays with their respective non-dimensionalized times.
3. Start Simulation from p = 1 to nts. Here “nts” is the number of time steps that have occurred
since the start of simulation. (Note that P in not a count of number of hour elapsed in the
simulation)
4. Compute the hourly loads as each hour passes. This is done by averaging the sub hourly
loads during the past hour. The monthly loads are calculated by averaging the hourly loads
during that month. This is done by summing the hourly loads during that monthly period
and dividing the sum by 730 hours NumMonths(the number of months used in aggregation
calculations) is set to the number of months of simulation (current number of aggregated load
blocks)
5. If the simulation time is less than the minimum sub hourly history period the borehole tem-
perature is estimated with no aggregation. Only sub hourly loads are superposed as given by
the following equation.
Tnts = Tground +
nts
X
p=1
 qp −qp−1
2πκground
g
tnts −tp
ts
, rb
H

(16.681)
6. If the simulation time is less than sum of minimum hourly history and sub hourly history
periods, then decomposed hourly aggregated loads are superposed using their corresponding
g function until the sub hourly history required. Then the sub hourly temperature differences
are found by superposing the decomposed sub hourly loads with their short time step g
functions. Average borehole temperature is found by superposing the hourly and sub hourly
temperature differences with the following equation
1266
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Tnts =
nh−sh
X
n=1
qn −qn−1
2πκground
g
tnts −tn−1
ts
, rb
H

+
nts
X
p=nts−sh
 qp −qp−1
2πκground
g
tnts −tp
ts
, rb
H

(16.682)
7. If the simulation time is greater then the sum of a monthly period, sub hourly history and
the hourly history period. Then monthly load aggregation is performed. Here if the difference
between the simulation time and product of a monthly block period and the current number
of monthly blocks is greater than the sum of the minimum hourly history and sub hourly
history periods then the average borehole temperature is found by the following equation.
Tnts =
Tground +
calb
P
m=1
h
qm−qm−1
2πκgroundg
 tnts−tmb[m−1]
ts
, rb
H
i
+
nh−sh
P
n=nh−[calb(mb)+sh]
h
qn−qn−1
2πκgroundg

tnts−tn−1
ts
, rb
H
i
+
nts
P
p=nts−sh
h
qp−qp−1
2πκgroundg

tnts−tp
ts
, rb
H
i
(16.683)
8. If the difference between the simulation time and product of a monthly block period and
the current number of monthly blocks is less than the sum of the minimum hourly history
and sub hourly history periods, then NumMonths is set to one month less than the actual
number of months of simulation completed. The average borehole temperature is calculated
by superposing the long and time step temperature differences using the following equation.
Tnts =
Tground +
calb−1
P
m=1
h
qm−qm−1
2πκgroundg
 tnts−tmb[m−1]
ts
, rb
H
i
+
nh−sh
P
n=nh−[(calb−1)(mb)+sh]
h
qn−qn−1
2πκgroundg

tnts−tn−1
ts
, rb
H
i
+
nts
P
p=nts−sh
h
qp−qp−1
2πκgroundg

tnts−tp
ts
, rb
H
i
(16.684)
The following is a summary of the above eight steps:
Define Monthly block duration, minimum hourly history period and minimum sub hourly history
period (Step 1)
Read Borehole Geometry parameters, Ground and carrier fluid properties and read short and
long time-step g functions (Step 2)
Do until p = 1 to number of time-steps (nts) (Step 3)
Compute the Ground Load for the current time step using Entering Fluid temperature (For the
first time-step TFarField may be used)
Compute the hourly loads as each hour and monthly loads as each month passes. Calculate the
number of monthly blocks (NumMonths)(Step 4)
If (Current time less than minimum sub hourly history) (Step 5)
use Equation 16.681
Else If (Current Simulation Time less than sum of minimum hourly history and minimum
sub hourly history) (step 6)
16.8. HEAT EXCHANGERS
1267
use Equation 16.682
Else
If (Difference between current simulation
time and duration of the total number
months is Greater than sum of minimum hourly and sub hourly histories) (step 7)
use Equation 16.683
Else (step 8)
use Equation 16.684
End if
End if
End do
16.8.4.5
References
Claesson, J., G. Helström. 2011. Multipole method to calculate borehole thermal resistances in a
borehole heat exchanger. HVAC&R Research. 17(6), 895-911.
Cook, J. C. and J. D. Spitler.
2021.
Faster computation of g-functions used for modeling of
ground heat exchangers with reduced memory consumption. Building Simulation 2021. Bruges,
Belgium, IBPSA.
Cimmino, M. (2015).“The effects of borehole thermal resistances and fluid flow rate on the g-
functions of geo-thermal bore fields.” International Journal of Heat and Mass Transfer 91:
1119-1127.
Cimmino, M. 2018a. “Fast calculation of the g-functions of geothermal borehole fields using sim-
ilarities in the evaluation of the finite line source solution.” Journal of Building Performance
Simulation 11(6): 655-668.
Cimmino, M. 2018b. pygfunction: an open-source toolbox for the evaluation of thermal. eSim 2018,
Montreál, IBPSA Canada.
Cimmino, M. 2019. “Semi-Analytical Method for g-Function Calculation of bore fields with series-
and parallel-connected boreholes.” Science and Technology for the Built Environment 25(8):
1007-1022.
Eskilson, P. 1987. Thermal Analysis of Heat Extraction Boreholes. Ph.D. Thesis, Department of
Mathematical Physics, University of Lund, Lund, Sweden.
Malayappan, V. and J. D. Spitler. 2013. Limitations of Using Uniform Heat Flux Assumptions in
Sizing Vertical Borehole Heat Exchanger Fields. Clima 2013. Prague (Czech Republic).
Spitler, J. D., J. C. Cook and X. Liu. 2020. A Preliminary Investigation on the Cost Reduction
Potential of Optimizing Bore Fields for Commercial Ground Source Heat Pump Systems. Pro-
ceedings, 45th Workshop on Geothermal Reservoir Engineering. Stanford, California, Stanford
University.
Spitler, J. D., J. C. Cook and X. Liu. 2020. FY20 Second Milestone Report for Advanced Techno-
Economic Model-ing for Geothermal Heat Pump Applications in Residential, Commercial, and
Industry Building, Oak Ridge Na-tional Laboratory.
Xu, X., J.D. Spitler. 2006. Modeling of Vertical Ground Loop Heat Exchangers with Variable
Convective and Thermal Mass of Fluid. Proceedings of the 10th International Conference on
Thermal Energy Storage-Ecostock 2006, Pomona, NJ.
Yavuzturk, C. 1999. Modeling of Vertical Ground Loop Heat Exchangers for Ground Source Heat
Pump Systems. Ph.D. Thesis, Department of Mechanical and Aerospace Engineering, Okla-
homa State University, Stillwater, Oklahoma.
1268
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Yavuzturk, C., J.D. Spitler. 1999. A Short Time Step Response Factor Model for Vertical Ground
Loop Heat Exchangers. ASHRAE Transactions. 105(2):475-485.
16.8.5
GroundHeatExchanger:Slinky
This model reuses much of the same code including the load aggregation and temperature response
caluclations which are described above in the GroundHeatExchanger:Vertical model. As a result,
that section can also be used as reference material. This model is unique in that it generates it’s
own temperature response factor g-functions, rather than relying on the other software or data to
generate the g-functions. These are generated based on the work by Xiong et al. 2015.
16.8.5.1
Horizontal Slinky Temperature Response Functions
Equation used for calculating the g-function temperature response factors for the horizontal Slinky
HX are seen below.
gs (t) =
Nring
∑
i=1
Nring
∑
j=1
R
4πNring
∫2π
0
∫2π
0


erfc
(
d (Pj, Pi) /2
√
αt
)
d (Pj, Pi)
−
erfc
(√
d (Pj, Pi)2 + 4h2/
(
2
√
αt
))
√
d (Pj, Pi)2 + 4h2

dωdφ
(16.685)
where:
d (Pj, Pi) = d (Pii, Pj) + d (Pio, Pj)
2
(16.686)
d (Pii, Pj) =
q
[x0i + (R −r) cos φ −x0j −R cos ω]2 + [y0i + (R −r) sin φ −y0j −R sin ω]2
(16.687)
d (Pio, Pj) =
q
[x0i + (R −r) cos φ −x0j −R cos ω]2 + [y0i + (R + r) sin φ −y0j −R sin ω]2
(16.688)
16.8.5.2
Vertical Slinky Temperature Response Functions
Equations used for calculating the g-function temperature response factors for the vertical Slinky
HX are seen below.
gs (t) =
Nring
X
i=1
Nring
X
j=1
R
4πNring
Z 2π
0
Z 2π
0
"
erfc
d (Pj, Pi) /2
√
αt

d (Pj, Pi)
−erfc
d (Pj′, Pi) /2
√
αt

d (Pj′, Pi)
#
dωdφ
(16.689)
where:
d (Pj, Pi) = d (Pii, Pj) + d (Pio, Pj)
2
(16.690)
16.8. HEAT EXCHANGERS
1269
d (Pj′, Pi) = d (Pii, Pj′) + d (Pio, Pj′)
2
(16.691)
d (Pii, Pj) =
√
[x0i + (R −r) cos φ −x0j −R cos ω]2 + [y0i −y0j]2 + [z0i + (R −r) sin φ −z0j −R sin ω]2
(16.692)
d (Pio, Pj) =
√
[x0i + (R + r) cos φ −x0j −R cos ω]2 + [y0i −y0j]2 + [z0i + (R + r) sin φ −z0j −R sin ω]2
(16.693)
d
(
Pii, Pj′
)
=
√
[x0i + (R −r) cos φ −x0j −R cos ω]2 + [y0i −y0j]2 + [z0i + (R −r) sin φ −z0j −2h −R sin ω]2
(16.694)
d
(
Pio, Pj′
)
=
√
[x0i + (R + r) cos φ −x0j −R cos ω]2 + [y0i −y0j]2 + [z0i + (R + r) sin φ −z0j −2h −R sin ω]2
(16.695)
16.8.5.3
Model Simplifications for Computational Eﬀiciency
Several simplifications were used to ensure the g-function temperature response factors are compu-
tationally eﬀicient. The first simplification is achieved by taking advantage of symmetry. In the
Figure 16.77 below, we can see that by taking advantage of symmettry the temperature response
for only one quarter of the rings needs be calculated.
The second simplification occurs by realizing that the effect between two rings decreases expo-
nentially as the distance between the rings increases. Near-field rings are defined as rings whose
centers are within 2.5m + D distance from the center of ring i as is seen in Figure 16.77. Far-field
rings are defined as rings whose centers are beyond 10m + D, with middle-field rings occupying
the space in between the near-field and far-field rings. Near-field ring temperature response factors
are determined as indicated above for horzontal or vertical slinkys. Middle-field rings are consider-
ably simplified – the interaction between ring is approximated as that of two point sources at their
centers. Thermal effect of far-field rings are ignored.
The third and final simplification takes advantatge of geometric similarity that ring share. Ring
pairs that are geometrically similar do not require recalculation of distances or reponse factors.
Thus the calculations for geometrically similar ring pairs can be reused.
For more information, see the Xiong et al. (2015) reference listed below.
16.8.5.4
References
Xiong, Z., D.E. Fisher, and J.D. Spitler.
2015.
Development and Validation of a Slinky(TM)
Ground Heat Exchanger Model. Applied Energy 141: 57-69.
16.8.6
Plant Loop Pond-To-Water Heat Exchanger
The pond model (Object: GroundHeatExchanger:Pond) is a ‘lumped parameter’ model where the
pond is represented by a single node with thermal mass. The pond surface temperature is the same
as the temperature at this node, i.e. the surface temperature is the same as the bulk temperature.
1270
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 16.77: Schematic of first and second improvements to the algorithm for computational
eﬀiciency
16.8. HEAT EXCHANGERS
1271
Figure 16.78: Heat Transfer Mechanisms in a Pond (Chiasson 1999)
A first order differential equation is solved in the model to calculate the pond temperature at each
time step. This type of heat rejecter is modeled as several circuits connected in parallel.
Rees (2002) implemented the model developed by Chiasson (1999) for the shallow ponds. The
model is based on the assumption that thermal gradients in shallow ponds are negligible, especially
during times of heat rejection. Using the lumped parameter approach, an overall energy balance
for the pond may be devised as:
qin −qout = V ρCp
dT
dt
(16.696)
where:
qin is the heat transfer to the pond
qout is the heat transfer from the pond
V is the pond volume
ρ is the density of pond water
qin is the heat transfer to the pond
Cp is the specific heat capacity of pond water
dT
dt is the rate of change of temperature of the pond water.
The rate of change in average pond temperature is given as:
dT
dt = qsolar + qthermal + qconvection + qgroundwater + qevaporation + qfluid
V ρCp
(16.697)
where:
qsolar is the solar radiation heat gain to the pond
qthermal is the thermal radiation heat transfer at the pond surface.
qconvection is the convection heat transfer at the pond surface
1272
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
qground is the heat transfer to/from ground to the pond
qgroundwater is the heat transfer due to ground water inflow/outflow
qevaporation is the heat transfer due to evaporation at the pond surface
qfluid is the total heat transfer to/from the heat exchanging fluid flowing in all spools or coils
in the pond.
A heat balance is calculated at a single node that represents the pond. Heat transfer takes
place by surface convection, long-wave radiation to the sky, absorption of solar energy, ground
heat transfer and heat exchange with the fluid. A heat exchanger analogy is used to calculate the
heat transfer between the heat transfer fluid and the pond. The differential equation defined by
the heat balance is solved using a fourth order Runge-Kutta numerical integration method. The
implementation along with the model equations are summarized in the figure below.
Figure 16.79: Pond Model Component Configuration (Chiasson 1999)
The model overall pond model consists in a number of sub-models which are enumerated below.
16.8.6.1
Solar radiation heat gain to the pond
ρ′ = τa −τ
(16.698)
16.8. HEAT EXCHANGERS
1273
where:
ρ′ is the reflectance
τ is the transmittance of solar radiation by the pond surface and the subscript ‘a’ refers to the
absorbed component.
τa = e
−µ′d
cos θr
(16.699)
and
τ = 1
2
1 −rpar
1 + rpar
+ 1 −r⊥
1 + r⊥

e
−µ′d
cos θr
(16.700)
where:
µ′ is the extinction coeﬀicient for water
d is the pond depth
rpar represents the parallel component of unpolarized radiation and r⊥represents the perpen-
dicular component of unpolarized radiation which are computed by Duﬀie and Beckman (1991)
as:
rpar = tan2 (θr −θ)
tan2 (θr + θ)
(16.701)
r⊥= sin2 (θr −θ)
sin2 (θr −θ)
(16.702)
Finally, the amount of solar radiation absorbed by the pond (qsolar) is expressed as:
qsolar = I (1 −ρ′) Apond
(16.703)
where:
I is the solar radiation flux incident on the pond surface (here, the total reflectance is approxi-
mated by the beam reflectance)
Apond is the area of the pond surface.
The model also accepts solar radiation in the form of beam (Ib) and diffuse (Id) components, in
which case I is computed from:
I = Ib cos θ + Id
(16.704)
16.8.6.2
Thermal radiation heat transfer at the pond surface
qthermal = σα(T 4
surface −T 4
sky)
(16.705)
where:
α is the thermal absorptivity
σ is the Stefan Boltzman constant.
1274
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.8.6.3
Convection heat transfer at the pond surface
qconvection = hc(T pond −T db)
(16.706)
ASHRAE simple convection coeﬀicient model is used to obtain the convection coeﬀicient for
external surfaces. Initializing of pond temps to mean of dry-bulb temperature Tdb and ground tem-
peratures is useful because repeated warm up days tend to drive the initial pond temperature toward
the dry-bulb temperature Hence, for each environment the simulation starts the pond temperature
Tpond midway between the dry-bulb and ground temperature.
16.8.6.4
Heat transfer to/from ground to the pond
Hull et al (1984) expressed the following equation for ground heat losses from any pond.
The
equations are also based on the assumption that, for all practical purposes, the constant temperature
sink is the ground water table (Kishore and Joshi 1984):
qground = U groundAground(T groundwater −T pond)
(16.707)
U ground = 0.999

kground
dgroundwater −dpond

+ 1.37
kgroundP pond
Apond

(16.708)
where:
kground is the thermal conductivity of the ground
dgroundwater is the depth of water table
dpond is the pond depth
P pond is the pond perimeter.
16.8.6.5
Heat transfer due to evaporation at the pond surface
Evaporation is calculated assuming a fixed Lewis number unlike the Chaisson model.
qevaporation =
Pr
Sc
2/3 
hc
Cp,air

(HRf −HRa) (ql)
(16.709)
where:
Pr is the Prandtl number for air
Sc is the Schmidt number for air
hc is the convection coeﬀicient
HRf is the humidity ratio at pond surface/film temperature
HRa is the humidity ratio of air
ql is the latent heat of air.
Air properties are obtained by applying the existing the psychometric functions of EnergyPlus.
16.8.6.6
Total heat transfer to/from the heat exchanging fluid flowing in all spools or
coils in the pond
qfluid = UApipe(T fluid −T pond)N circuit
(16.710)
where:
UApipe is the overall heat transfer coeﬀicient expressed in terms of inside pipe area
16.8. HEAT EXCHANGERS
1275
N circuit is the number of spools installed in the pond.
The fluid temperature Tfluid is computed as the average fluid temperatures of the inlet and the
outlet node at a given temperature.
UApipe = 2πri · Lspool
P rt
(16.711)
where:
ri is the inner pipe radius
Lspool is the length of one spool
P rt is the composite thermal resistance defined as the resistance due to fluid flow in the pipe
plus the external pipe thermal resistance plus the fouling factor.
16.8.6.7
References
Chiasson, A.D. 1999.
Advances in modeling of groundsourceheat pump systems.
Master’s the-
sis,Oklahoma State University, Stillwater, OK
Duﬀie, J.A., and W.A. Beckman. 1991. Solar engineering of thermal processes, 2d ed. New
York: John Wiley & Sons.
Hull, J.R., K.V. Liu, W.T. Sha, J. Kamal, and C.E. Nielsen. 1984. Dependence of ground heat
losses upon solar pond size and perimeter insulation—Calculated and experimental results. Solar
Energy 33(1): 25-33
Kishore, V.V.N., and V. Joshi. 1984. A practical collector eﬀiciency equation for nonconvecting
solar ponds. Solar Energy 33(5): 391-395.
Rees, S.J., J.D. Spitler and X. Xiao, X 2002.Transient Analysis of Snow-melting System Perfor-
mance.ASHRAE Transactions.108(2):406-423.
16.8.7
Plant Loop Surface-Ground-To-Water Heat Exchanger
This model (Object: GroundHeatExchanger:Surface) is based on the QTF formulation of heat
transfer through building elements with embedded heat sources/sinks.
The model uses a heat
exchanger analogy to relate the inlet fluid temperature to the net heat transfer rate and consequently
outlet temperature. The model is entirely passive, i.e. it does not set any flow rates or incorporate
any controls. In order to deal with the non-linear boundary conditions at the top surface due to the
presence of ice/snow fluxes have to be calculated by the QTF model and temperature calculated
from the surface heat balance. This requires some iteration. Note, top surface variables correspond
to ‘outside’ variables in standard CTF/QTF definition. Bottom surface variables correspond to
‘inside’ variables.
For given current surface temperatures the terms of the QTF equations can be grouped into
constant terms, and those depending on the current source flux. The surface heat balance may be
given by the following equation (Strand, 1997):
QS =
M
X
m=1
Xk,mT i,t−m+1 −
M
X
m=1
Y k,mT o,t−m+1 +
k
X
m=1
F mqi,t−m +
M
X
m=1
W mq′′
source,t−m+1
(16.712)
T S =
M
X
m=1
Xk,mT i,t−m+1 −
M
X
m=1
Y k,mT o,t−m+1 +
k
X
m=1
F mqi,t−m +
M
X
m=1
W mq′′
source,t−m+1
(16.713)
1276
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
Ts is the temperature of the node where the heat source or sink is present
QS is the surface heat balance
q′′
source is the heat flux at the location of the heat source or sink
Tis the temperature
i is the inside of the building element
o is the outside of the building element
t is the current time step
X, Y, F, W are conduction transfer functions.
The surface balance equation includes terms for incident solar energy, radiation heat transfer
from internal sources, linearized radiation between surfaces using the mean radiation temperature
concept and convection to the surrounding air.
The heat balance on the water loop is given by:
q = ˙mcp(T wi −T wo)
(16.714)
where:
q is the heat transferred between the water loop and the building elements
˙m is the mass flow rate of water
T wi is the inlet water temperature
T wo is the outlet water temperature.
From the second law of thermodynamics the maximum amount of heat transfer is:
qmax = ( ˙mcp)water(T wi −T s)
(16.715)
where Ts = temperature at the source location
The effectiveness of the heat exchanger is given by:
ε = 1 −e−NTU
(16.716)
where NTU is defined by:
NTU =
UA
( ˙mCp)water
(16.717)
and
UA = hπDL
(16.718)
where h is the convection coeﬀicient, D is the interior tube diameter, and L is the total length
of the tube.
The Colburn equation is used to define the Nusselt number Nu:
Nu = hD
k
= 0.023Re4/5
D Pr1/3
(16.719)
where Pr is the Prandtl number, Re is the Reynolds number and k is the thermal conductivity
of the fluid.
ReD = 4 ˙m
πµD
(16.720)
16.8. HEAT EXCHANGERS
1277
where µ is the absolute viscosity of water.
16.8.8
Plant Loop Fluid-to-Fluid Heat Exchanger
This component (Object: HeatExchanger:FluidToFluid) is a simple hydronic heat exchanger that
can be used to couple two (hydronic) plant or condenser loops.
Sizing and nominal capacity
calculations are discussed elsewhere in this document, see the section called Plant Heat Exchanger
Sizing. This section first discusses the heat transfer modeling and the control issues.
Heat exchanger performance modeling uses classic effectiveness-NTU correlations. The heat
exchanger model can be specified as one of seven types:
cross flow both fluid streams unmixed,
cross flow both fluid streams mixed, cross flow Loop Supply Side mixed and Loop Demand Side
unmixed, cross flow Loop Supply Side unmixed and Loop Demand Side mixed, counter flow, parallel
flow, or ideal. The model correlations determine a heat transfer effectiveness value, ε, which is a
function of heat exchanger UA, the mass flow rates through boths sides, and the specific heat of the
fluids in the streams. The effectiveness of an ideal heat exchanger is set to 1.0 and no correlation
is needed.
Because the heat exchanger is intended to be generic, its two sides are distinguished by the
nature of loop side being connected.
One side is called “Loop Supply Side” to indicate the heat
exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side”
to indicate it is on the demand side of a loop.
The heat exchanger is intended to act as a supply
component for the loop connected to it as the “Loop Supply Side” and as a demand component for
the loop connected to it as the “Loop Demand Side.” From the point of view of the heat exchanger
component itself, the Loop Demand Side acts like a supply source/sink for the Loop Supply Side
which acts like a demand to the component.
The mass flow rates and specific heat capacity are multiplied together to evaluate flow thermal
capacity for each side and the minimum, maximum, and capacity ratio, RC, are determined.
( ˙mcp)SupLoop = ˙mSupLoop ∗cpSupLoop
(16.721)
( ˙mcp)DmdLoop = ˙mDmdLoop ∗cpDmdLoop
(16.722)
( ˙mcp)Min = MIN

( ˙mcp)SupLoop, ( ˙mcp)DmdLoop

(16.723)
( ˙mcp)Max = MAX

( ˙mcp)SupLoop, ( ˙mcp)DmdLoop

(16.724)
RC = ( ˙mcp)Min
( ˙mcp)Max
(16.725)
NTU, or Number of Transfer Units, is calculated using:
NTU =
UA
( ˙mcp)Min
(16.726)
For a counter flow heat exchanger, effectiveness is calculated using:
ε =
1 −exp [−NTU (1 −RC)]
1 −RCexp [−NTU (1 −Rc)]
(16.727)
1278
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
For a parallel flow heat exchanger, effectiveness is calculated using:
ε = 1 −exp [−NTU (1 + RC)]
(1 + RC)
(16.728)
For a cross flow heat exchanger with both streams unmixed, effectiveness is calculated using:
ε = 1 −exp
NTU 0.22
RC

exp
−RCNTU 0.78
−1

(16.729)
For a cross flow heat exchanger with both streams mixed, the effectiveness is calculated using:
ε =

1
1 −exp (−NTU) +
RC
1 −exp (−RCNTU) −
1
NTU
−1
(16.730)
For a cross flow heat exchanger with the stream with the higher capacity mixed and the stream
with the lower capacity unmixed, the effectiveness is calculated using:
ε =
1
RC
{1 −exp [RC (exp (−NTU) −1)]}
(16.731)
For a cross flow heat exchanger with the stream with higher capacity unmixed and the stream
with lower capacity mixed, the effectiveness is calculated using:
ε = 1 −exp

−1
RC
[1 −exp (−RCNTU)]

(16.732)
Effectiveness values are always limited to be no higher than 1.0.
The program code protects
from evaluating the exponential with operands that are too large or too small. Once the effectiveness
value is determined, the heat transfer rate is calculated using:
˙Q = ε( ˙mcp)Min (TSupLoop,In −TDmdLoop,In)
(16.733)
Lastly, the fluid temperatures leaving the heat exchanger are calculated using:
TSupLoop,Out = TSupLoop,In −
˙Q
( ˙mcp)SupLoop
(16.734)
TDmdLoop,Out = TDmdLoop,In +
˙Q
( ˙mcp)DmdLoop
(16.735)
The plant heat exchanger offers a number of control options for a wide variety of applica-
tions.
This section documents the control decision logic. The general goal of the control is to
provide appropriate conditioning of the fluid at the Loop Supply Side connection. The basic con-
trol action is to request the appropriate flow rates for each side of the heat exchanger.
For all of
the control modes, there is also an availability schedule that provides a level of supervisory control
to determine if the heat exchange is available to run at all. If the device is scheduled off, then zero
flow is requested for both connections. All the control modes can also use minimum and maximum
temperature limits.
If the limits are used and either of the two inlet temperatures exceeds the
limit, the zero flow is requested for both connections.
16.8. HEAT EXCHANGERS
1279
UncontrolledOn. This control type is very simple. If scheduled on it requests the full design
flow rate on the Loop Supply Side connection.
If the Loop Supply Side flow rate exceeds a small
tolerance, then the full design flow rate is requested for the Loop Demand Side connection.
OperationSchemeModulated.
This control type uses the plant operation schemes. Any
of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad
or PlantEquipmentOperation:HeatingLoad ). When the heat exchanger is called, the operation
scheme will pass a value for the load to be met.
If the absolute value of the load is less than a
small tolerance (1 W), then zero flow is requested for both connections.
If load is significant and
negative, then the heat exchanger will attempt to provide cooling.
If the load is significant and
positive, then it will attempt to provide heating.
The two inlet fluid temperatures are compared
and if their difference exceeds the minimum temperature difference and has the correct sign for
heating or cooling as needed, then the heat exchanger is turned “on.” The model requests the full
design flow rate on the Loop Supply Side connection.
If the Loop Supply Side flow rate exceeds
a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the
load.
The load value is converted to a target temperature for the fluid leaving the Loop Supply
Side connection.
The target temperature is then used with the numerical method root solver to
solve for the flow rate.
OperationSchemeOnOff.
This control type uses the plant operation schemes. Any of the
various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or
PlantEquipmentOperation:HeatingLoad). When the heat exchanger is called, the operation scheme
will pass a value for the load to be met. If the absolute value of the load is less than a small tolerance
(1 W), then zero flow is requested for both connections. If load is significant and negative, then the
heat exchanger will attempt to provide cooling. If the load is significant and positive, then it will
attempt to provide heating. The two inlet fluid temperatures are compared and if their difference
exceeds the minimum temperature difference and has the correct sign for heating or cooling as is
needed, then the heat exchanger is turned “on.”
The model requests the full design flow rate on
the Loop Supply Side connection.
If the Loop Supply Side flow rate exceeds a small tolerance,
then the full design flow rate is requested for the Loop Demand Side connection.
HeatingSetpointModulated. This control scheme uses a node setpoint. The two inlet fluid
temperatures are compared to see if their difference exceeds the minimum temperature difference
and has the correct sign for heating to be possible.
The temperature setpoint on the reference
node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired. If
heating is both desired and possible, then the heat exchanger is turned “on.” The model requests
the full design flow rate on the Loop Supply Side connection.
If the Loop Supply Side flow rate
exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet
the setpoint. The setpoint temperature is then used with the numerical method root solver to solve
for the flow rate.
HeatingSetpointOnOff.
This control scheme uses a node setpoint.
The two inlet fluid
temperatures are compared to see if their difference exceeds the minimum temperature difference
and has the correct sign for heating to be possible.
The temperature setpoint on the reference
node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired. If
heating is both desired and possible, then the heat exchanger is turned “on.” The model requests
the full design flow rate on the Loop Supply Side connection.
If the Loop Supply Side flow rate
exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side
connection.
CoolingSetpointModulated. This control scheme uses a node setpoint. The two inlet fluid
1280
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
temperatures are compared to see if their difference exceeds the minimum temperature difference
and has the correct sign for cooling to be possible.
The temperature setpoint on the reference
node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired. If
cooling is both desired and possible, then the heat exchanger is turned “on.”
The model requests
the full design flow rate on the Loop Supply Side connection.
If the Loop Supply Side flow rate
exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet
the setpoint. The setpoint temperature is then used with the numerical method root solver to solve
for the flow rate.
CoolingSetpointOnOff.
This control scheme uses a node setpoint.
The two inlet fluid
temperatures are compared to see if their difference exceeds the minimum temperature difference
and has the correct sign for cooling to be possible. The temperature setpoint on the reference node
is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired. If cooling
is both desired and possible, then the heat exchanger is turned “on.”
The model requests the full
design flow rate on the Loop Supply Side connection. If the Loop Supply Side flow rate exceeds a
small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.
CoolingSetpointOnOffWithComponentOverride.
This control scheme uses one of three
different control signals, a node setpoint, outdoor air drybulb temperature, or outdoor air wetbulb
temperature. The two inlet fluid temperatures are compared to see if their difference exceeds the
minimum temperature difference and has the correct sign for cooling to be possible.
The control
signal is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired. If
cooling is both desired and possible, then the heat exchanger is turned “on.”
When the heat
exchanger is on, the remote chiller component is turned off.
The model requests the full design
flow rate on the Loop Supply Side connection.
If the Loop Supply Side flow rate exceeds a small
tolerance, then the full design flow rate is requested for the Loop Demand Side connection.
CoolingDifferentialOnOff. This control scheme is based on a simple temperature difference.
The two inlet fluid temperatures are compared to see if their difference exceeds the minimum
temperature difference and has the correct sign for cooling to be possible.
If cooling is possible
then it is assumed to be desired and the heat exchanger is turned “on.” The model requests the full
design flow rate on the Loop Supply Side connection. If the Loop Supply Side flow rate exceeds a
small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.
DualDeadbandSetpointModulated.
This control scheme uses dual setpoints on a node.
The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive
its temperature into the deadband whenever its inlet temperature is outside the deadband.
The
model expects dual temperature setpoints to be placed on the setpoint, for example using the object
SetpointManager:Scheduled:DualSetpoint.
The heat exchanger will operate to cool the Loop Supply Side fluid when the following three
conditions are all met:
1) the two inlet fluid temperatures are compared to see if their difference exceeds the minimum
temperature difference and has the correct sign for cooling to be possible,
2) the higher temperature setpoint on the reference node is compared to the inlet temperature
for the Loop Supply Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for cooling to be possible, and
3) the higher temperature setpoint on the reference node is compared to the inlet temperature for
the Loop Demand Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for cooling to be possible.
16.8. HEAT EXCHANGERS
1281
The heat exchanger will operate to heat the Loop Supply Side fluid when the following three
conditions are all met:
1) the two inlet fluid temperatures are compared to see if their difference exceeds the minimum
temperature difference and has the correct sign for heating to be possible,
2) the lower temperature setpoint on the reference node is compared to the inlet temperature for
the Loop Supply Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for heating to be possible, and
3) the lower temperature setpoint on the reference node is compared to the inlet temperature for
the Loop Demand Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for heating to be possible.
When the heat exchanger is turned “on,” the model requests the full design flow rate on the
Loop Supply Side connection.
If the Loop Supply Side flow rate exceeds a small tolerance, then
a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.
The setpoint
temperature is then used with the numerical method root solver to solve for the flow rate.
DualDeadbandSetpointOnOff. This control scheme uses dual setpoints on a node. The
basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive
its temperature into the deadband whenever its inlet temperature is outside the deadband.
The
model expects dual temperature setpoints to be placed on the setpoint, for example using the object
SetpointManager:Scheduled:DualSetpoint.
The heat exchanger will operate to cool the Loop Supply Side fluid when the following three
conditions are all met:
1) the two inlet fluid temperatures are compared to see if their difference exceeds the minimum
temperature difference and has the correct sign for cooling to be possible,
2) the higher temperature setpoint on the reference node is compared to the inlet temperature
for the Loop Supply Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for cooling to be possible, and
3) the higher temperature setpoint on the reference node is compared to the inlet temperature for
the Loop Demand Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for cooling to be possible.
The heat exchanger will operate to heat the Loop Supply Side fluid when the following three
conditions are all met:
1) the two inlet fluid temperatures are compared to see if their difference exceeds the minimum
temperature difference and has the correct sign for heating to be possible,
2) the lower temperature setpoint on the reference node is compared to the inlet temperature for
the Loop Supply Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for heating to be possible, and
3) the lower temperature setpoint on the reference node is compared to the inlet temperature for
the Loop Demand Side to see if their difference exceeds the minimum temperature difference
and has the correct sign for heating to be possible.
When the heat exchanger is turned “on,” the model requests the full design flow rate on the
Loop Supply Side connection.
If the Loop Supply Side flow rate exceeds a small tolerance, then
the full design flow rate is requested for the Loop Demand Side connection.
1282
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.8.9
References
Strand, R.K. and C.O. Pedersen, 1997. Implementation of a Radiant Heating and Cooling Model
Into an Integrated Building Energy Analysis Program, ASHRAE Transactions v. 103, n. 1, pp
949-958, 1997.
Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley
& Sons.
Mills, A.F.1999. Heat Transfer, Second Edition. Prentice Hall. New Jersey.
Presentation by Taylor Engineering.
16.9
Air System Humidifiers
16.9.1
Overview
Air system humidifiers are components that add moisture to the supply air stream. They fall into 2
broad categories: spray type humidifiers which act like direct evaporative coolers, cooling the supply
air as well as humidifying it; and dry steam humidifiers, which humidify the supply air stream while
causing almost no change to the supply air stream temperature. The EnergyPlus electric and gas
fired steam humidifier uses electrical energy and thermal energy, respectively, to convert ordinary
tap water to steam which it then injects into the supply air stream by means of a blower fan. The
actual electric dry steam unit might be an electrode-type humidifier or a resistance-type humidifier.
16.9.2
Electric and Gas Steam Humidifier
The electric and gas steam humidifier models (object names: Humidifier:Steam:Electric and Humid-
ifier:Steam:Gas) are based on moisture and enthalpy balance equations plus standard psychrometric
relationships. The approach is similar to that taken in the ASHRAE HVAC 2 Toolkit, page 4-112
(ASHRAE 1993). EnergyPlus contains its own module of psychrometric routines; the psychro-
metric theory and relations are given in the 2001 edition of ASHRAE Fundamentals, Chapter 6
(ASHRAE 2001). The model contains both an ideal controller and the component. The control
model assumes that there is a minimum humidity setpoint on the component air outlet node. This
setpoint is established by a setpoint manager described elsewhere.
16.9.2.1
Model
The component model is a forward model: its inputs are its inlet conditions; its outputs are its
outlet conditions and its energy consumption. The inputs are the temperature, humidity ratio,
and mass flow rate of the inlet air stream, which are known; and the water addition rate (kg/s)
which is determined by the controller. The moisture mass balance and psychometric calculations
are identical for both gas and electric dry steam humidifiers. The only difference is how a heat
source (electric or gas) is used to generate the steam.
16.9.2.2
Controller
The controller first decides whether the humidifier is on or off. For the humidifier to be on:
• the humidifier schedule value must be nonzero;
16.9. AIR SYSTEM HUMIDIFIERS
1283
• the inlet air mass flow must be greater than zero;
• the inlet air humidity ratio must be less than the minimum humidity ratio setpoint.
If the humidifier is off, the water addition rate is set to zero. If the humidifier is on, the water
addition rate needed to meet the humidity setpoint is calculated.
˙ma · win + ˙mw,add,needed = ˙ma · wset
(16.736)
where:
˙ma is the the air mass flow rate (kg/s)
win is the inlet air humidity ratio (kg/kg)
˙mw,add,needed is the water addition rate needed to meet the setpoint (kg/s)
wset is the humidity ratio setpoint (kg/kg).
Equation 16.736 is the moisture balance equation for the component. It is solved for ˙mw,add,needed
(the other variables are known) which is passed to the humidifier component model as its desired
inlet water addition rate.
16.9.2.3
Component
The inputs to the component model are the air inlet conditions and mass flow rate and the water
addition rate set by the controller. The outputs are the air outlet conditions. First the desired
water addition rate is checked against component capacity.
˙mw,add,needed,max = Min( ˙mw,add, Capnom)
(16.737)
where Capnom is the humidifier nominal capacity (kg/s), a user input.
If ˙mw,add,needed,max is zero, the outlet conditions are set to the inlet conditions and the water
addition rate is set to zero. If the humidifier is scheduled on the component power consumption is
set to the standby power consumption: Whum = Wstby. Otherwise Whum = 0.
If ˙mw,add,needed,max > 0, then the moisture and enthalpy balance equations are:
˙ma · win + ˙mw = ˙ma · wout
(16.738)
˙ma · hin + ˙mw · hw = ˙ma · hout
(16.739)
where:
˙mw is set equal to ˙mw,add,needed,max and then the above equations are solved for wout and hout
˙ma is the air mass flow rate (kg/s)
win is the inlet air humidity ratio (kg/kg)
˙mw is the inlet water addition rate (kg/s)
wout is the outlet air humidity ratio (kg/kg)
hin is the inlet air specific enthalpy (J/kg)
hw is the steam specific enthalpy = 2676125 J/kg at 100◦C
hout is the outlet air specific enthalpy (J/kg).
The outlet temperature is obtained from:
Tout = PsyHFnTdbW(hout, wout)
(16.740)
1284
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
Tout is the outlet air temperature (◦C)
PsyHFnTdbW is an EnergyPlus psychrometric function.
The humidity ratio at saturation at the outlet temperature is:
wout,sat = PsyWFnTdbRhPb(Tout, 1.0, Patmo)
(16.741)
where:
Patmo is the barometric pressure (Pa)
1.0 is the relative humidity at saturation
PsyWFnTdbRhPb is an EnergyPlus psychrometric function.
IF wout ≤wout,sat, then the outlet condition is below the saturation curve and the desired
moisture addition rate can be met.
˙mw,add is set to ˙mw,add,needed,max and the calculation of outlet
conditions is done. But if wout > wout,sat then it is assumed that this condition will be detected
and the steam addition rate throttled back to bring the outlet conditions back to the saturation
condition. We need to find the point where the line drawn between state 1 (inlet) and state 2 (our
desired outlet) crosses the saturation curve. This will be the new outlet condition. Rather than
iterate to obtain this point, we find it approximately by solving for the point where 2 lines cross:
the first drawn from state 1 to state 2, the second from T1, w1,sat to T2, w2,sat; where:
T1 is the inlet temperature (◦C)
w2,sat is the humidity ratio at saturation at temperature T1 (kg/kg)
T2 is the desired outlet temperature (◦C)
w2,sat is the humidity ratio at saturation at temperature T2 (kg/kg).
The 2 lines are given by the equations:
w = w1 + ((w2 −w1)/(T2 −T1)) · (T −T1)
(16.742)
w = w1,sat + ((w2,sat −w1,sat)/(T2 −T1)) · (T −T1)
(16.743)
Solving for the point (state 3) where the lines cross:
w3 = w1 + ((w2 −w1) · (w1,sat −w1))/(w2 −w2,sat + w1,sat −w1)
(16.744)
T3 = T1 + (w3 −w1) · ((T2 −T1)/(w2 −w1))
(16.745)
This point isn’t quite on the saturation curve since we made a linear approximation of the
curve, but the temperature should be very close to the correct outlet temperature. We will use this
temperature as the outlet temperature and move to the saturation curve for the outlet humidity
and enthalpy. Thus, we set Tout = T3 and:
wout = PsyWFnTdbRhPb(Tout, 1.0, Patmo)
(16.746)
hout = PsyHFnTdbW(Tout, wout)
(16.747)
where PsyHFnTdbW is an EnergyPlus psychrometric function. The water addition rate is set
to:
16.9. AIR SYSTEM HUMIDIFIERS
1285
˙mw,add = ˙ma · (wout −win)
(16.748)
We now have the outlet conditions and the adjusted steam addition rate for the case where
the desired outlet humidity results in an outlet state above the saturation curve.
The energy
consumption of the electric and gas steam humidifiers is calculated separately.
The electric steam humidifier electric consumption is given by:
Whum = ( ˙mw,add/Capnom) · Wnom + Wfan + Wstby
(16.749)
where:
Wfan is the nominal fan power (W), a user input
Wstby is the standby power (W), a user input.
The gas steam humidifier performance calculation is done for fixed and variable entering water
temperature. The calculation procedure for fixed and variable entering water temperature are as
follows.
16.9.2.4
Fixed Inlet WaterTemperature:
The gas steam humidifier gas consumption rate for fixed entering water temperature is given by:
˙QNG =
˙mw,add
˙mcap,nom
QNG,nom
(16.750)
The actual gas use rate accounting for gas fired humidifier thermal eﬀiciency variation with part
load ratio is given by:
QNG = ˙QNG
ηrated
ηactual
(16.751)
ηactual = ηrated × EffModCurveValue (PLR)
(16.752)
PLR =
\_QNG
QNG,nom
(16.753)
where:
EffModCurveV alue is the thermal eﬀiciency modifier curve value as function of part load
ratio. This curve is generated from manufacturer’s part load performance data
PLR is the part load ratio
QNG,nom is the nominal or rated gas use rate, (Watts)
QNG is the actual gas use rate, (Watts)
ηrated is the nominal or rated thermal eﬀiciency of gas fired steam humidifier
ηactual is the actual thermal eﬀiciency of gas fired steam humidifier accounting for part load
performance.
1286
CHAPTER 16. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
16.9.2.5
Variable Inlet WaterTemperature:
The gas use rate is determined from the theoretical gas input rate and actual thermal eﬀiciency.
The actual thermal eﬀiciency is the rated thermal eﬀiciency corrected for part load ratio operation.
At steady state the gas use rate is given by:
QNG = ˙mw (hfg + cp,w (100 −Tw,inlet))
ηrated
(16.754)
PLR =
\_QNG
QNG,nom
(16.755)
ηactual = ηrated × EffModCurveValue (PLR)
(16.756)
QNG = ˙QNG
ηrated
ηactual
(16.757)
where Tw,inlet is the temperature of water entering the gas steam humidifier(◦C). This value
depends on the water source.
If the rated gas use rated input field is not autosized, then user specified thermal eﬀiciency
will be overridden with a value calculated from user specified rated gas use rate, nominal capacity
(m3/s) and design conditions as follows:
ηrated =
˙Vcap,nomρw (hfg + cp,w∆Tw)
QNG,nom
(16.758)
The gas steam humidifier requires electric power input to the blower fan and associated control
units. The auxiliary electric power input rate of the gas steam humidifier is given by:
Waux = Wfan + Wcontrols
(16.759)
where:
Wfan is the nominal fan power (W), a user input
Wcontrols is the control electric power (W), a user input.
The water consumption rate, in m3/s, for electric and steam humidifier at a reference tempera-
ture of 5.05◦C is given by:
˙Vcons = ˙mw,add/ρw
(16.760)
where:
˙Vcons is the water consumption rate (m3)
ρw is the density of water (998.2 kg/m3).
16.9.2.6
References
ASHRAE. 1993. HVAC 2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculations.
Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2001. 2001 ASHRAE Handbook Fundamentals. Atlanta: American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc.
Chapter 17
Simulation Models – Encyclopedic
Reference
The following descriptions are grouped alphabetically (as much as possible) with some also having
additional tags of “Heat Balance”, “HVAC”, and “Plant”.
With the integrated solution, these
designations signify where the effects of these models have their first impacts.
Main Sections:
• Zone Internal Gains
• Indoor Swimming Pool
• Pipes
• Pumps
• Ideal Loads Air System
• District Cooling
• District Heating
• CentralHeatPumpSystem
• ChillerHeater
• Plant Temperature Source Component
17.1
Zone Internal Gains
17.1.1
Sources and Types of Gains
Internal heat gains from lights, people, and equipment of various types are often significant ele-
ments in the zone thermal balance.
EnergyPlus allows the user to specify heat gains for several
equipment types including people, lights, gas/electric equipment, and several other types.
The
total heat gain is comprised of convective, radiant and latent gains in various proportions from
these sources. Convective gains are instantaneous additions of heat to the zone air. Radiant gains
are distributed on the surfaces of the zone, where they are first absorbed and then released back
into the room (with some fraction conducted through the surface) according to the surface heat
balances. {See Surface Heat Balance Manager / Processes in this document}.
Latent gains must
be handled by ventilation or air conditioning equipment. Recommended heat gains are given in the
ASHRAE Handbook of Fundamentals.
These recommendations include the sensible (convective
plus radiative) and latent proportions. Sensible gains from equipment are primarily radiant. The
1287
1288
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
user can specify the heat gains and proportions for any type of equipment. Determining the gains
from lights, people and baseboard heat are slightly more complicated.
17.1.2
Heat Gain from Lights
The input object Lights provides a model for internal gains from lights. Radiant gains from lights
must be handled differently from other radiant gains for reasons described here (long wavelength
description).
The total radiant gains from lights must be divided into visible and thermal por-
tions.
For example, the total electric input to typical incandescent lights is converted to 10%
visible radiation, 80% thermal radiation, and 10% convective gain.
In contrast, the electric input
to typical fluorescent lights is converted to 20% visible radiation, 20% thermal radiation, and 60%
convective gain (see Carrier 1965). These percentage splits are under user control with the Lights
input object.
When the value of Return Air Fraction is greater than 0 and the return air flow rate is greater
than 0, the portion of light heat will be added to the return air node. The added heat will make the
node temperature rise. The temperature difference is calculated in the CalcZoneLeavingConditions
funtion of the ZoneEquipmentManager module:
TempRetRise =
QRetAir
MassFlowRA ∗CpAir
(17.1)
where:
TempRetRise is the temperature rise due to added light heat gain (C)
QRetAir is the added heat gain from return air fraction (W)
MassFlowRA is the mass flow rate at the return node (kg/s)
CpAir is the specific heat (J/kg)
When both node names of return air and exhaust air are entered in the Lights object, the return
heat is shared by both nodes. Both nodes will have the same temperature due to added return
heat:
TempRetRise =
QRetAir
(MassFlowRA + MassFlowEx) ∗CpAir
(17.2)
where:
TempRetRise is the temperature rise due to added light heat gain (C)
QRetAir is the added heat gain from return air fraction (W)
MassFlowRA is the mass flow rate at the return node (kg/s)
MassFlowEx is the mass flow rate at the exhaust node (kg/s)
CpAir is the specific heat (J/kg)
Although a single Lights object allows a return node and an exhaust node, it is possible to
have multiple Lights objects with different return nodes and referrred to the same exhaust node.
Therefore, the exhaust node will share return heat from different return nodes. The temperature
rise at i-th return node is given below:
TempRetRisei =
QRetAiri
(MassFlowRAi + MassFlowEx) ∗CpAir
(17.3)
TempRetRisei is the temperature rise at i-th return node due to added light heat gain (C)
QRetAiri is the added heat gain from return air fraction at i-th return node (W)
17.1. ZONE INTERNAL GAINS
1289
MassFlowRAi is the mass flow rate at i-th return node (kg/s)
MassFlowEx is the mass flow rate at the exhaust node (kg/s)
CpAir is the specific heat (J/kg)
The temperature arise at the exhaust node is a sum of all return node temperature rise:
TempRetRise =
n
X
i=1
QRetAiri
(MassFlowRAi + MassFlowEx) ∗CpAir
(17.4)
where:
TempRetRise is the temperature rise at the exhaust node due to added light heat gain (C)
QRetAiri is the added heat gain from return air fraction (W)
MassFlowRAi is the mass flow rate at the return node (kg/s)
MassFlowEx is the mass flow rate at the exhaust node (kg/s)
CpAir is the specific heat (J/kg)
n is the number of Lights objects with the same exhaust node
17.1.3
Heat Gain from People
The input object People provides a model for internal gains from occupants. Heat is generated in
the human body by oxidation at a rate called the metabolic rate (see Thermal Comfort discussion for
more details). This heat is dissipated from the body surface and respiratory tract by a combination
of radiation, convection, and evaporation.
The relative proportions of sensible (radiation plus
convection) and latent (evaporation) heat from people is a complex function of the metabolic rate
and the environmental conditions.
EnergyPlus uses a polynomial function to divide the total
metabolic heat gain into sensible and latent portions.
That function is based on a fit to data [3]
at average adjusted metabolic rates of 350, 400, 450, 500, 750, 850, 1000 and 1450 Btu/h each at
temperatures of 70, 75, 78, 80, 82◦Fahrenheit. Sensible gains of 0 at 96◦F and sensible gains equal
to the metabolic rate at 30◦F were assumed in order to give reasonable values beyond the reported
temperature range.
Average adjusted metabolic rate (Carrier 1965b) is the metabolic rate to be applied to a mixed
group of people with a typical percent composition based on the following factors:
• Metabolic rate, adult female = Metabolic rate, adult male X 0.85
• Metabolic rate, children = Metabolic rate, adult male X 0.75
The original data was in I-P (Inch-Pound) units, but the following correlation is in SI (Systems-
International) units.
S
= 6.461927 + .946892M + .0000255737M 2 + 7.139322T −.0627909TM
+.0000589172TM 2 −.198550T 2 + .000940018T 2M −.00000149532T 2M 2
(17.5)
where:
M is the metabolic rate (W)
T is the air temperature (C)
S is the sensible gain (W).
1290
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Latent Gain is simply the total gain (metabolic rate) – sensible gain:
LatentGain = MetabolicRate −SensibleGain
(17.6)
Figure 17.1: Sensible Heat Gain from People Correlation
The function for sensible gain calculation is compared to the original data points in the following
figure. The radiant fraction of the sensible gain is a user input on the People object.
17.1.4
Heat Gain from IT Equipment
The input object ElectricEquipment:ITE:AirCooled describes air-cooled electric information tech-
nology equipment (ITE) which has variable power consumption as a function of loading and tem-
perature. The calculations are described below.
17.1.4.1
Variable Definitions – User Inputs:
• PDesign is the design power input when fully loaded and entering air temperature is at the
user-specified design inlet temperature (W)
• PFanFracDesign is the design fan power input fraction of total power input when fully loaded
and entering air temperature is at the user-specified design inlet temperature
• SchDesignLevel is the scheduled fraction of this equipment which is powered up
• SchCPULoading is the scheduled fraction of CPU loading
• TAirInDesign is the air inlet temperature at design condition (◦C)
17.1. ZONE INTERNAL GAINS
1291
• VAirDesign is the air volume flow rate at design condition (m3/s)
• VAirfLoadTAir is the air volume flow rate modifier function of TAirIn and SchCPULoading
• PCPUfLoadTAir is the CPU power input modifier function of TAirIn and SchCPULoading
• PFanfFlowFrac is the fan power input modifier function of air flow fraction
• RecircFracDesign is the recirculation fraction at design condition (◦C)
• RecircfLoadTAir is the recirculation fraction modifier function of TAirSupply and SchCPU-
Loading
• UPSEﬀicDesign is the design electric power supply eﬀiciency
• UPSEﬀicfPLR is the electric power supply eﬀiciency function of part load ratio
• UPSLossFracToZone is the fraction of electric power supply losses to zone
17.1.4.2
Variable Definitions – Simulation Inputs:
• TAirIn is the air inlet temperature at current conditions (◦C)
• TAirSupply is the supply air node temperature at current conditions (◦C)
• TZone is the zone air temperature at current conditions (◦C)
• TRoomAirNodeIn is the room air model inlet node air temperature at current conditions (◦C)
• RhoAir is the air density (kg/m3)
• CpAir is the air specific heat (J/kg-K)
17.1.4.3
Variable Definitions – Intermediate Calculations:
• PCPUDesign is the design CPU power input when fully loaded and entering air temperature
is at the user-specified design inlet temperature (W)
• PFanDesign is the design fan power input when fully loaded and entering air temperature is
at the user-specified design inlet temperature (W)
• UPSPLR is the electric power supply part load ratio (can be greater than 1.0)
17.1.4.4
Variable Definitions – Outputs:
• PCPU is the CPU power input (W)
• PFan is the fan power input (W)
• PUPS is the electric power supply net power input (W)
• TAirOut is the air outlet temperature (◦C)
• VAir is the air volume flow rate (m3/s)
• FlowFrac is the air volume flow rate fraction of design flow rate
• RecircFrac is the recirculation fraction
• QAir is the air cooling rate (W)
• QUPS is the electric power supply heat loss rate to zone (W)
• QConv is the convective heat gain rate to zone heat balance (W)
• SHI is the supply heat index
• SHIZone is the zone average supply heat index
17.1.4.5
Calculations
The design power input is first split into portions for the CPU (everything in the equipment except
the cooling fans) and the fan(s).
1292
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
PCPUDesign = PDesign ∗(1 −PFanFracDesign)
(17.7)
PFanDesign = PDesign ∗PFanFracDesign
(17.8)
For each time step, the air inlet and outlet temperature is calculated depending on the type of air
flow calculation method. Considering data centers are different from normal well-mixed zones due
to the uneven air distribution, two methods are implemented to calculate the IT inlet temperature
and zone return air temperature, FlowFromSystem and FlowControlWithApproachTemper-
atures. Specifically, the IT inlet temperature differs from AHU supply air temperature, and the
actual AHU return air temperature differs from the regular return air temperature when the zone
is well mixed.
When using FlowFromSystem, the zone is assumed to be well-mixed. The air inlet tempera-
ture is calculated depending on the type of air node connection.
TAirIn:
• If Air Node Connection Type = AdjustedSupply
RecircFrac = RecircFracDesign ∗RecircfLoadTAir(SchCPULoadingTAirSupply)
(17.9)
TAirIn = TAirSupply ∗(1–RecircFrac) + TAirZone ∗RecircFrac
(17.10)
• If Air Node Connection Type = ZoneAirNode
TAirIn = TAirZone
(17.11)
• If Air Node Connection Type = RoomAirModel
TAirIn = TRoomAirNodeIn
(17.12)
Using the air inlet temperature, the CPU power consumption, air flow rate, fan power consump-
tion, and power supply power consumption are calculated.
PCPU = PCPUDesign ∗SchDesignLevel ∗PfLoadTAir(SchCPULoading, TAirIn) (17.13)
FlowFrac = V AirfLoadTAir(SchCPULoading, TAirIn)
(17.14)
V Air = V AirDesign ∗FlowFrac
(17.15)
PFan = PFanDesign ∗SchDesignLevel ∗PFanfFlowFrac(FlowFrac)
(17.16)
UPSPLR = (PCPU + PFan)/(PCPUDesign + PFanDesign)
(17.17)
PUPS = (PCPU + PFan) ∗(1 −UPSEfficDesign ∗UPSEfficfPLR(UPSPLR))
(17.18)
17.1. ZONE INTERNAL GAINS
1293
The convective heat gain to the zone and the air outlet temperature are then calculated. The
user specified fration of power supply losses are always added to the general zone heat balace
convective heat gain. For air node connection types AdjustedSupply and ZoneAirNode, the CPU
and fan power consumption are also added to the zone convective heat gain. For air connection
type RoomAirModel, the gains from the CPU and fan power consumption are added to the outlet
room air model node.
QAir = PCPU + PFan
(17.19)
QUPS = PUPS ∗UPSLossFracToZone
(17.20)
QConv:
• If Air Node Connection Type = AdjustedSupply OR ZoneAirNode
QConv = QAir + QUPS
(17.21)
• If Air Node Connection Type = RoomAirModel
QConv = QUPS
(17.22)
TAirOut = TAirIn + QAir/(V Air ∗RhoAir ∗CpAir)
(17.23)
The individual ITE supply heat index is calculated as shown below.
SHI = (TAirIn −TAirSupply)/(TAirOut −TAirSupply)
(17.24)
The zone average ITE supply heat index is weighted by the air flow rate of each ITE object.
SHIZone = Σ[V Air ∗(TAirIn −TAirSupply)]/Σ[V Air ∗(TAirOut −TAirSupply)]
(17.25)
If FlowControlWithApproachTemperatures is chosen, Two indices are introduced to rep-
resent the deviation: (1) Supply approach temperature (δTsupply) and (2) Return approach temper-
ature (δTreturn). The two temperature differences indicate to what degree the air flow management
of data centers affects the air distribution, and how much they deviate from the regular well-mixed
zone scenario.
δTsupply = Tin −Tsupply
(17.26)
δTreturn = Treturn −Tout
(17.27)
where:
Tin is the IT equipment inlet temperature
Tsupply is the AHU supply air temperature
Treturn is the actual AHU return air temperature
Tout is the IT equipment outlet temperature.
The two approach temperatures can be calculated by CFD tools for typical IT load levels and
air flow management of data centers, or provided by measurement data or lookup tables.
It should be noted that, when FlowControlWithApproachTemperatures is chosen,
1294
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
• The inputs of Air Inlet Connection Type, Design Recirculation Fraction and Recirculation
Function of Loading and Supply Temperature Curve Name are ignored.
• For multiple ITE objects defined for one zone, the same calculation method should apply. The
return air temperature of this zone would be set as the weighted average return temperature
of all ITE objects in this zone.
• Other return air heat gains from window or lights are not allowed.
• Apart from a single VAV terminal unit, other HVAC systems do not apply this method in the
ITE zone.
When FlowControlWithApproachTemperatures method is applied, during sizing and sim-
ulation, as the zone is assumed to be unevenly distributed, the supply air flow rate of the AHU is
calculated as:
˙msys = Qsys/(Cp,air · (Treturn −Tsupply))
(17.28)
where Treturn is the weighted return air temperature from all ITE objects in the zone, and Tsupply
is the designed supply air temperature to the ITE objects.
Another modified assumption for this case is, in zones with ITE objects, to make sure the zone
heat balance converge, unlike the original thermostat setpoint control logic, the well-mixed zone
temperature is not controlled. The actual controlled object is the supply air temperature. So when
using this method, the user input of zone cooling setpoint is ignored and the unmet hour for cooling
does not apply.
17.1.5
Heat Gain from Baseboard Heat
The input object ZoneBaseboard:OutdoorTemperatureControlled provides a model for an outdoor
temperature controlled baseboard heater that adds energy to the zone according a control profile
as shown in the following figure. At TA = T2, the baseboard heat gain is Q2. For TA > T2, there
is no heat gain. For TA < T1, a maximum amount of energy, Q1, is added to the zone. There is
proportional control between those two temperatures:
Q = Q2 −(Q2 −Q1) · (T2 −TA)
(T2 −T1)
(17.29)
These temperature and capacity fields can be autosized based upon envelope, infiltration, and
ventilation loads. To autosize these fields, users may set a design zone heating temperature that is
assumed to be 20◦C if blank.
The capacity at low temperature is the maximum capacity of the unit. It includes external
envelope conduction load, infiltration load, and ventilation load in a space where the unit serves.
The model first finds the lowest outdoor air temperature throughout design days included in the
simulation, and determines the conduction load through external envelope as:
qCond = UA (THtg −TL)
(17.30)
where:
qCond is the conduction load through external envelope (W)
17.1. ZONE INTERNAL GAINS
1295
Figure 17.2: Control of Outdoor Temperature Controlled Baseboard Heat
1296
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
U is the heat transfer coeﬀicient of external wall (W/m2K)
A is the area of external wall (m2)
THtg is the baseboard zone heating setpoint temperature (◦C)
TL is the low temperature, (◦C).
The capacity at the low temperature that is the maximum capacity of the unit is thus expressed
as:
CapTL = qCond + qI + qV
(17.31)
where:
CapTL is the capacity at low temperature (W)
qI is the design infiltration sensible load (W)
qV is the design ventilation sensible load (W).
The capacity at the high temperature is then prorated against the reference low and high
temperatures as:
CapTH = CapTL
(THtg −TH)
(THtg −TL)
(17.32)
where:
CapTH is capacity at high temperature (W)
TH is high temperature (◦C).
17.1.6
Distribution of Radiant Gains
It is useful to consider the distribution of short wavelength (including visible) radiant energy sepa-
rate from long wavelength (thermal) radiant energy because many materials have different optical
properties at different wavelengths. An extreme example is glass that is opaque to the long wave-
lengths and transparent to the short.
Properties of materials vary across the entire spectrum of
wavelengths.
In EnergyPlus, all radiant interactions are represented in terms of only two wave-
lengths: “short” and “long”.
Short wavelength refers to the distribution given by a ~6000K black
body source such as the sun.
Long wavelengths refer to radiation from ~300K sources such as
walls or people.
There is negligible overlap between these two distributions.
Some sources, such
as lights, must be considered as emitting both long and short wavelength radiation in proportions
that approximate their actual effects on room surfaces.
Long wavelength radiation from all internal sources, such as people, lights and equipment, is
combined and then distributed over surfaces. (see Internal Long-Wave Radiation Exchange).
Some fraction of the beam solar radiation transmitted into the zone is directly absorbed by
the interior surfaces according to the solar distribution algorithm (see Solar Distribution) selected
by the user.
The beam radiation not directly absorbed, plus the diffuse sky and ground-reflected
radiation, plus the short wavelength radiation from lights are combined and distributed over the
surfaces of the zone according to:
QSIi = QSn · αi/
NS
X
i=1
Si · (1 −ρi)
(17.33)
If all surfaces in the room are opaque, the radiation is distributed in proportion to the
area\*absorptance product of each surface. For surfaces which are transparent,
17.2. INDOOR SWIMMING POOL
1297
ρi = 1 −αi −τi
(17.34)
That fraction of radiation represented by τi is lost from the zone.
The transmittance and absorptance of transparent surfaces (windows or glass doors) are cal-
culated as in section Window Calculation Module based on the optical properties of the window
material layers.
The total absorptance of the window is computed for the interior shading de-
vice, the inside surface, and the outside surface for diffuse solar radiation incident from outside
the zone.
Those absorptances are used for short wavelength radiation incident from inside the
zone.
In most cases, this should not cause significant error.
When movable insulation covers the
window, the radiation that would have been transmitted is absorbed at the outer surface of the
window (thermally equal to the inside surface of the insulation).
17.1.7
References
ASHRAE. 2001. Handbook of Fundamentals, pp 29.8-29.13, Atlanta: ASHRAE.
Carrier Air Conditioning Company. 1965a. Handbook of Air Conditioning System Design, pp
1-99 to 1-100. New York: McGraw Hill.
Carrier Air Conditioning Company. 1965b. Handbook of Air Conditioning System Design, pp
1-100, Table # 48. New York: McGraw Hill.
17.2
Indoor Swimming Pool
The modeling of the indoor swimming pool is integrated into the surface heat balance procedures
already in EnergyPlus with special modifications for radiation between the pool water surface and
the surrounding of the space, convection to the surrounding air, evaporation of water, conduction
to the pool bottom, and solar radiation absorbed in the pool water, the pool heating system, the
presence of a cover, etc. Effectively, the pool water mass is “added” to or lumped into the inside
face of the surface to which the pool is “linked”. Conduction through the floor uses the standard
CTF formulation, however the heat balance is modified to include other terms specific to the pool
water.
Some assumptions of the model are given below, followed by more details of individual compo-
nents of the model.
• The pool water is lumped together at the inside face of a surface and follows the standard
EnergyPlus heat balance methodology with some modifications based on the pool model
details described in this section.
• The pool itself must reference a surface that is specifically defined as a floor and it covers the
entire floor to which it is linked.
• The pool cannot by part of a low temperature radiant system (meaning that the construction
of the floor cannot have any embedded pipes for heating or cooling). In addition, the floor/pool
cannot be defined with any movable insulation or be defined as a ventilated slab.
• The pool/floor surface must use the standard CTF solution algorithm.
• The pool may be covered and the fraction covered is defined by user input. This value may
vary from 0.0 to 1.0.
1298
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
• The pool cover has an impact on evaporation, convection, short-wavelength radiation, and
long-wavelength radiation. Each of these has a separate user input that reduces the heat
transfer parameter from the maximum achieved with a cover. While the cover percentage
is allowed to vary via a user schedule input, each individual parameter for these four heat
transfer modes is a fixed constant. For evaporation and convection, the factors simply reduce
the amount of heat transfer proportionally. For the radiation terms, the factors reduce the
amount of radiation that impacts the surface (pool) directly.
The remaining radiation is
assumed to be convected off of the pool cover to the zone air.
• Pool water heating is achieved by defining the pool as a component on the demand side of a
plant loop.
• Makeup water replaces any evaporation of water from the pool surface and the user has control
over the temperature of the makeup water.
• The pool is controlled to a particular temperature defined by user input.
• Evaporation of water from the pool is added to the zone moisture balance and affects the
zone humidity ratio.
• The pool depth is small in comparison to its surface area. Thus, heat transfer through the
pool walls is neglected. This is in keeping with the standard assumption of one-dimensional
heat transfer through surfaces in EnergyPlus.
17.2.1
Energy Balance of Indoor Swimming Pool
Heat losses from indoor swimming pools occur by a variety of mechanisms. Sensible heat transfer by
convection, latent heat loss associated with evaporation, and net radiative heat exchange with the
surrounding occur at the pool surface. Conductive heat losses take place through the bottom of the
pool. Other heat gains/losses are associated with the pool water heating system, the replacement
of evaporated water with makeup water The energy balance of the indoor swimming pool estimates
the heat gains/losses occurring due to:
• convection from the pool water surface
• evaporation from the pool water surface
• radiation from the pool water surface
• conduction to bottom of pool
• fresh pool water supply
• pool water heating by the plant
• changes in the pool water temperature
Detailed methods for estimating these heat losses and gains of the indoor swimming pools are
described in the subsections below.
17.2.2
Convection from the pool water surface
The convection between the pool water and the zone are defined using:
Qconv = h · A · (Tp −Ta)
(17.35)
h = 0.22 · (Tp −Ta)1/3
(17.36)
17.2. INDOOR SWIMMING POOL
1299
where:
Qconv is the convective heat transfer rate (W/m2)
h is the convection heat transfer coeﬀicient (W/m2-◦C)
Tp is the pool water temperature (◦C)
Ta is the air temperature over pool (◦C).
When a cover is present, the cover and the cover convection factor reduce the heat transfer coef-
ficient proportionally. For example, if the pool is half covered and the pool cover reduces convection
by 50%, the convective heat transfer coeﬀicient is reduced by 25% from the value calculated using
the above equation.
17.2.3
Evaporation from the pool water surface
There are 5 main variables used to calculate the evaporation rate (Qevap). Note that the units of
the equation below are IP units, but this equation is used with conversion factors internally in the
EnergyPlus code.
• Pool water surface area
• Pool water temperature
• Room air temperature
• Room air relative humidity
• Pool water agitation and Activity Factor
˙mevap = 0.1 · A · AF · (Pw −Pdp)
(17.37)
where:
˙mevap is the evaporation rate of pool water (lb/h)
A is the surface area of pool water (ft2)
AF is the activity factor
Pw is the saturation vapor pressure at surface of pool water (in. Hg)
Pdp is the partial vapor pressure at room air dew point (in. Hg).
Table 17.1: Typical Activity Factor (AF)
Type of Pool
Activity Factor (AF)
Recreational
0.5
Physical Therapy
0.65
Competition
0.65
Diving
0.65
Elderly Swimmers
0.5
Hotel
0.8
Whirlpool, Spa
1.0
Condominium
0.65
Fitness Club
0.65
1300
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Type of Pool
Activity Factor (AF)
Public, Schools
1.0
Wave Pool, Water Slides
1.5 – 2.0
When a cover is present, the cover and the cover evaporation factor reduce the amount of evapo-
ration proportionally. For example, if the pool is half covered and the pool cover reduces convection
by 50%, the convective heat transfer coeﬀicient is reduced by 25% from the value calculated using
the above equation. The value is converted to a latent gain (loss) through multiplication of the
evaporation rate by the heat of vaporization of water.
The user should be aware of two key assumptions built into the equations for calculating the
evaporation from the pool. First, when the activity factor is zero, no evaporation will take place.
Thus, activity factor is not the same thing as occupancy and should not be zero when there are no
people in the pool as that will completely eliminate evaporation. Second, when the cover evaporation
factor is zero, the cover will not reduce evaporation at all. A cover factor of 1.0 means that the
cover will completely block evaporation.
17.2.4
Radiation exchange with the pool water surface
This uses the EnergyPlus internal short- and long-wavelength radiation balances already in place.
When a cover is present, it acts to reduce the amount of radiation that arrives at the pool water
surface in comparison to the no cover case. Any reduction in either type of radiation is accounted
for by adding a convective gain/loss to the zone air. So, in effect, the cover absorbs some radiation
and then convects it to the zone air.
17.2.5
Conduction through the bottom of the pool
The model ignores 2-d effects of pool walls and assume that pool depth is much less than the pool
area. Conduction is calculated using the Conduction Transfer Function (CTF) equation with the
outside temperature determined by the outside heat balance and the inside surface temperature
calculated using the pool water heat balance that is lumped together with the inside surface heat
balance.
17.2.6
Makeup pool water supply
Qfw = ˙mfw · cw · (Tp −Tfw)
(17.38)
where:
mfw is the mass flow rate of fresh water (kg/s)
cw is the specific heat of water (J/kg-◦C)
Tp is the pool water temperature (◦C)
Tfw is the fresh water supply temperature (◦C).
17.2.7
Heat Gain from People
The input for the swimming pool requires that the user enter the maximum number of people
in the pool, a schedule modifying the maximum number of people for different pool occupancies,
17.2. INDOOR SWIMMING POOL
1301
and a heat gain per person schedule for differing activities. These three parameters allow for the
calculation of a total heat gain from people during a given time. It is assumed that all of the heat
gain from people is via convection to the pool water.
17.2.8
Heat from auxiliary pool heater
Qfw = ˙mhw · cw · (Tp −Thw)
(17.39)
where:
mhw = Mass flow rate (kg/s)
cw = Specific heat of water (J/kg-◦C)
Tp = Pool water temperature (◦C)
Thw = Heated water supply temperature (◦C).
17.2.9
Pool Heating to Control the Pool Water Temperature
The equation used to determine the flow rate request of hot water from the plant is an extremely
simplified version of the pool heat balance. This is because the mass of the pool is so much larger
than any of the other heat flows. As a result, for the sake of establishing a heated water flow rate,
the following equation is used:
mwcp
∆t (Tset −Told) = ˙mp · cp · (Tin −Tset)
(17.40)
where:
mw is the mass of pool water (kg)
cp is the specific heat of water (J/kg-◦C)
∆t is the time step length (s)
Tset is the desired pool water temperature (◦C)
Told is the temperature of water at the last time step (◦C)
mp is the needed mass flow rate of water from the plant (kg/s)
Tin is the inlet water temperature from the plant (◦C).
This equation is rearranged to solve for the needed mass flow rate of water from the plant since
all of the other terms are known or given based on user input. This establishes a flow request to
the plant and is capped at the maximum value defined in input by the user.
17.2.10
Pool/Surface Heat Balance Equation Summary
The following equation is the basis for the pool/surface heat balance.
As has been mentioned
previously, the pool water is “merged” with the inside surface heat balance which is essentially the
same thing as lumping the entire water of the pool in the inside surface heat balance.
mw · cp
∆t
(Tset −Told) = Qcond + Qconv + Qlwrad + Qswrad + Qdamp + Qmuw + Qheater + Qevap (17.41)
where:
mw·cp
∆t (Tset −Told) is the change in energy stored in the pool water
Qcond is the net conduction to/from the pool water to the floor
1302
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Qconv is the net convection between the pool water and the zone air
Qlwrad is the net long-wavelength radiation between the pool water/floor and the surrounding
surfaces as well as from internal heat gains
Qswrad is the net short-wavelength radiation to the pool water/floor from solar and internal heat
gains
Qdamp is the standard damping term used in the inside heat balance to avoid large swings in the
radiation balance that sometimes cause instability in the solution (see the standard heat balance
information for more details)
Qmuw is the net gain/loss from replacing water evaporated from the pool with makeup water
Qheater is the net heat added to the pool via the plant loop (controlled to maintain a setpoint
temperature as described above)
Qevap is the net heat loss due to evaporation of pool water to the zone air.
Details on each of these terms was either provided in previous parts of this section or in the
standard EnergyPlus heat balance discussion elsewhere in the Engineering Reference.
17.2.11
Other additional information
The following subsections are some useful information that those wishing to model a swimming
pool in EnergyPlus might find helpful. Further information can be found on-line or in reputable
sources such as the ASHRAE Handbooks.
17.2.12
Swimming Pool Flow Rate
The flow rate of the circulating pump is designed to turn over (circulate) the entire volume of water
in the pool in 6 to 8 hours, or 3 or 4 times in 24 hours. About 1 or 2 percent of the pumped
circulation rate should be provided as continuous makeup water demand to overcome losses from
evaporation, bleed-off, and spillage. To fill the pool initially, a separate quick-fill line should be
provided to do the job in 8 to 16 hours; however, filling is usually done at off-peak hours. Thus, the
demand flow rate need not be considered in the system demand calculations, unless it out-weighs
the demand of all other demands even during the off-peak hours.
17.2.13
Comfort and Health
Indoor pools are normally maintained between 50 and 60% RH for two reasons:
• Swimmers leaving the water feel chilly at lower relative humidity due to evaporation off the
body
• It is considerably more expensive (and unnecessary) to maintain 40% RH instead of 50% RH
17.2.14
Air Delivery Rates (Indoor Pool)
Most codes require a minimum of 6 ACH, except where mechanical cooling is used. This rate may
prove inadequate for some occupancy and use. Where mechanical dehumidification is provided,
air delivery rates should be established to maintain appropriate conditions of temperature and
humidity. The following rates are typically desired:
• Pools with no spectator areas, 4 ~ 6 ACH
17.3. PIPES
1303
• Spectator areas, 6 ~ 8 ACH
• Therapeutic pools, 4 ~ 6 ACH
Table 17.2: Typical Swimming Pool Design Conditions
Type of Pool
Air Temperature (◦C)
Water Temperature (◦C)
Recreational
24-30
24-30
Physical Therapy
26-30
30-32
Competition
26-29
24-28
Diving
27-29
27-32
Elderly Swimmers
29-32
29-32
Hotel
28-29
28-30
Whirlpool / Spa
27-29
36-40
17.2.15
References
ASHRAE (2011). 2011 ASHRAE Handbook – HVAC Applications. Atlanta: American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc., p.5.6-5.9.
Janis, R. and W. Tao (2005). Mechanical and Electrical Systems in Buildings. 3rd ed. Upper
Saddle River, NJ: Pearson Education, Inc., p.246.
Kittler, R. (1989). Indoor Natatorium Design and Energy Recycling. ASHRAE Transactions
95(1), p.521-526.
Smith, C., R. Jones, and G. Löf (1993). Energy Requirements and Potential Savings for Heated
Indoor Swimming Pools. ASHRAE Transactions 99(2), p.864-874.
17.3
Pipes
17.3.1
Heat Transfer Pipes (Objects: Pipe:Indoor & Pipe:Outdoor)
17.3.1.1
Heat Loss and Time Delay in Pipes
The effects of heat loss and time delay in plant loop pipes exposed to air (Pipe:Indoor and
Pipe:Outdoor) can be modeled explicitly in EnergyPlus. Users can select the environment with
which the pipe transfers heat. Currently users have three options: ‘OutdoorAir’, ‘Zone’ and ‘Sched-
ule’. Simulation for each of the environments is similar except the way in which the heat transfer
between the pipe outer wall and the surrounding environment is calculated. When using the ‘Out-
doorAir’ option, the current outdoor dry-bulb temperature and wind velocity from the weather
file (or design day input) are used. When the environment is specified as ‘Zone’, the mean air
temperature and room air velocity of the corresponding zone are used.
In the case of a pipe in a zone, the heat loss or gain is accounted for in the pipe heat transfer
calculation and is also included in the zone air heat balance calculations. When the environment
is specified as ‘Schedule’, the user specifies a temperature and velocity schedule which will be used
to calculate the heat transfer.
1304
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Pipe heat transfer in EnergyPlus is simulated by discretizing the pipe length into a number
of nodes (20) and is an implementation of the model by Hanby et al. (2002). A control volume
drawn around a node in the pipe is shown in Figure 17.3. Three nodes are defined at each discrete
section of the pipe and represent the fluid, pipe wall and external environment. The fluid and pipe
have defined thermal capacitance (mass). The insulation around the pipe is currently modeled as
steady-state (no thermal mass), and so the effect of this resistance is accounted for within the hf
term in the following description. For the fluid, there is one-dimensional flow from each upstream
node.
Figure 17.3: Control Volume drawn around node \*i\*
The model is formulated from the heat balances on the fluid and wall nodes.
Mf,iCP,f
dTf,i
dt
= ˙mCP,f (Tf,i−1 −Tf,i) −hfAi (Tf,i −Tw,i)
(17.42)
Mw,iCP,w
dTw,i
dt
= hfAi (Tf,i −Tw,i) −heAi (Tw,i −Te)
(17.43)
where subscripts w, f and e denote the values for pipe wall, fluid and environment, respectively.
The current node is represented by a subscript of i, while the previous node is represented by i-1.
In the previous two equations, the terms are defined by:
M is the mass
Cp is the specific heat
˙m is the mass flow rate of fluid in pipe
T is the Temperature
A is the heat transfer area
h is the film convective resistance
t is time.
17.3. PIPES
1305
The exterior film convective resistance is calculated based on either wind speed, room air velocity,
or a scheduled value based on the type of pipe heat transfer object. However, when the velocity gets
too low, natural convection must be modeled. This is handled within the program by having a lower
limit on the Nusselt number. For natural convection from a horizontal cylinder, a constant Nusselt
number is assumed based on information from Spang (referenced below). This Nusselt number
is 0.36.
The Nusselt number used in calculating the exterior convection coeﬀicient (Incropera
and Dewitt 1996) is the maximum of the Nusselt number from the forced convection coeﬀicient
correlation and this natural convection Nusselt number (0.36).
In addition, the exterior resistance from the pipe wall inner surface to the environment will
include resistance values for the pipe wall itself and any insulation specified around the pipe. This
is treated as steady state value, so the simulation results are not affected by a change in insulation
specific heat. However, the resistance is calculated based on thermal conductivity and thickness
(using radial coordinate system), so the simulation results will vary with material conductivity
changes. Again, this resistance is added in series with the exterior surface film convective resistance
such that hf contains film and insulation resistance.
Approximating the derivatives using backward differencing enables these equations to be repre-
sented as simultaneous algebraic equations. For the fluid, at time step n, the heat balance is:
Mf,iCP,f
∆t
T n
f,i −T n−1
f,i

= ˙mCP,f
T n
f,i−1 −T n
f,i

−hfAi
T n
f,i −T n
w,i

(17.44)
Rearranging gives:
T n
f,i [Mf,iCP,f + ˙mCP,f∆t + hfAi∆t] = ˙mCP,f∆tT n
f,i−1 + hfAi∆tT n
w,i + Mf,iCP,fT n−1
f,i
(17.45)
or:
a1T n
f,i = a2T n
f,i−1 + a3T n
w,i + a4T n−1
f,i
(17.46)
where:
a1
= Mf,iCp,f + ˙mCp,f∆t + hfAi∆t
a2
= ˙mCp,f∆t
a3
= hfAi∆t
a4
= Mf,iCp,f
(17.47)
Similarly, taking backwards differences for the conduit wall at time step n, the heat balance
becomes:
Mw,iCP,w
∆t
T n
w,i −T n−1
w,i

= hfAi
T n
f,i −T n
w,i

−heAi
T n
w,i −T n
e

(17.48)
Rearranging gives:
T n
w,i [Mw,iCP,w + hfAi∆t + heAi∆t] = hfAi∆tT n
f,i + heAi∆tT n
e + Mw,iCP,wT n−1
w,i
(17.49)
or:
1306
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
b1T n
w,i = b2T n
f,i + b3T n
e,i + b4T n−1
w,i
(17.50)
where:
b1
= Mw,iCp,w + hfAi∆t + heAi∆t
b2
= hfAi∆t
b3
= heAo∆t
b4
= Mw,iCp,w
(17.51)
Substituting Equation 17.50 into Equation 17.46 gives an equation for the current fluid temper-
ature:
a1T n
f,i = a2T n
f,i−1 + a3
b2T n
f,i + b3T n
e,i + b4T n−1
w,i

/b1 + a4T n−1
f,i
(17.52)
T n
f,i =
1
(a1 −a3b2/b1)

a2T n
f,i−1 + a3
b3T n
e,i + b4T n−1
w,i

/b1 + a4T n−1
f,i

(17.53)
The conduit is simulated by solving Equation 17.53 followed by Equation 17.46 for each of the
twenty cells in the model and incrementing the time step. The fluid temperature of the last node
is taken to be the pipe outlet temperature.
17.3.1.2
References
Hanby, V.I., Wright, J.A., Fletcher, D.W and Jones, D.N.T. 2002. Modeling the Dynamic Response
of Conduits. International Journal of HVACR&R, Vol.8, No.1. pp. 1-12.
Incropera, F.P. and Dewitt, D.P. 1996. Fundamentals of Heat Transfer, 4th Edition, pp. 369-370.
Spang, Bernhard. Correlations for Convective Heat Transfer. Chemical Engineers’ Resource
Page:
17.3.2
Underground Pipe (Object: Pipe:Underground)
17.3.2.1
Description of Model
The buried pipe model in EnergyPlus is similar to the other pipe heat transfer objects (i.e.,
Pipe:Indoor and Pipe:Outdoor) except for the way in which the pipe boundary condition is de-
veloped. For a buried pipe the ground between the pipe and the surface must be modeled. For
a shallow buried pipe, the GroundHeatExchanger:Surface object may be used, which uses modi-
fied conduction transfer functions to model the ground. However, beyond a certain thickness, the
transfer function method fails, and EnergyPlus will respond with a fatal error due to convergence
problems. Therefore, when a pipe is buried deeper than about one meter, this new buried pipe model
should be used. When the pipe is buried shallower than one meter, either model may be used. Due
to the finite difference nature of the Pipe:Underground model, the GroundHeatExchanger:Surface
may be slightly faster and therefore more desirable.
The buried model develops a grid around the pipe. The grid was based originally on a model
by Piechowski (1999), and still carries the model nomenclature. The grid extends from the ground
surface down to a calculated distance below the pipe.
The domain extends sideways from the
symmetric center of the pipe to a calculated distance from the pipe. The grid stretches along the
17.3. PIPES
1307
full length of the pipe. At each cross section, transient 2D Cartesian finite difference equations are
used, updating each node except the node centered on the pipe. Axial heat transfer is not modeled
in the soil. The large view of the outer Cartesian grid system is shown in Figure 17.4.
Figure 17.4: Pipe:Underground Outer Finite Difference Grid
When the model encounters the pipe node, the existing model for Pipe:Interior and Pipe:Exterior
pipes is used. The finite difference temperatures neighboring the pipe, grid spacing and soil prop-
erties are used to create an average boundary temperature for the pipe along with a conductance
value. With a boundary temperature available and a conductance value mimicking the convection
coeﬀicient, the simulation continues exactly as with the other pipe heat transfer objects. To avoid
redundancy, see the Pipe:Indoor or Pipe:Outdoor objects for a detailed description of the pipe
model.
17.3.2.2
Boundary Conditions
The boundary conditions for this model include a symmetric vertical boundary centered on the
pipe, the ground surface, a ‘far-field’, and a ‘deep ground’. The ground surface boundary uses
current simulation outdoor dry-bulb temperature, and the user-entered convection coeﬀicient. The
‘far-field’ and ‘deep ground’ temperatures come from the “undisturbed” ground temperature object
specified in the input.
Currently, the model is set up to be exposed to open soil above the pipe. If the user intends
on simulating this buried pipe under a foundation slab, the effects can be approximating by use
of the basement/slab heat transfer preprocessor program. This program takes in general building
information, and performs a simulation which generates ground temperatures.
Typically these
effects are used to generate boundary conditions for the floor zone, but they may also be used in
generating the ground surface temperatures for this pipe model. The data from the slab program
will be monthly temperatures, so the user can use these as a surface ground temperature object
which provides boundary data to the Pipe:Underground model.
1308
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
17.3.2.3
Geometry
The model develops the pipe depth and ground thickness from the user-entered construction infor-
mation. The soil, pipe wall, and optional pipe insulation are entered as materials (with inherent
thicknesses). The soil is entered as a standalone material, while the pipe insulation (if applica-
ble) and the pipe wall should be given as a construction containing one or two materials. With
knowledge of each individual thickness, the pipe geometry is obtained. The pipe length and inside
diameter are the only additional geometry inputs.
17.3.2.4
Model Assumptions
• Constant properties throughout domain
• Moisture is not directly involved with the model operation, so careful selection of soil thermal
conductivity is a priority
• Negligible axial heat transfer compared to radial heat transfer
• Axisymmetric heat transfer in near pipe region
• Surface convection coeﬀicient is constant throughout simulation (does not vary with wind
speed)
17.3.2.5
References
Kusuda, T. & Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations
in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.
Piechowski, M. 1999. ‘Heat and Mass Transfer Model of a Ground Heat Exchanger: Theoretical
Development’, Energy Research 23 (7), pp. 571–588.
17.3.3
PipingSystem:Underground Simulation
In order to simulate diverse underground piping systems, a generalized model has been implemented
which allows placement of pipes in a solid medium (soil). The model simulates circuiting effects of
multiple pipes by allowing fluid to flow in the pipes in different directions. The model also has the
capability of simulating interaction with zone surfaces to account for things such as basement heat
transfer in a foundation heat exchanger. Different aspects of the modelling approach are described
in this section which can assist the user in determining if this model is appropriate for a particular
application, and determining input parameter values.
An alternative interface is implemented which provides a simpler set of inputs for simulating
horizontal trench heat exchangers.
The key limitations of the simpler inputs include all piping in
the domain being on a single circuit, all trenches equidistance apart, and each trench with the same
burial depth. If this is satisfactory for an application, the GroundHeatExchanger:HorizontalTrench
object is a suitable object.
The object uses the same underlying simulation algorithms and data
structures as the detailed piping system model, but with a simpler set of input parameters. For other
cases and more detailed studies, the PipingSystem:Underground:\* objects provide full flexibility.
A dual-coordinate system finite volume heat transfer model of pipes buried in a conducting
medium is employed. The dual-coordinate system consists of a coarse Cartesian system in the con-
ducting region (the soil, for example) with a refined radial system in the near-pipe region. The pipes
17.3. PIPES
1309
are connected as objects on the plant loop and are simulated as needed during loop convergence,
while the ground itself is only simulated once per system time step.
17.3.3.1
Approach:
17.3.3.2
General Development and Solution Scheme
A new heat transfer model is implemented to handle a diverse set of buried pipe conditions.
The
model uses a dual-coordinate system approach to solve a finite volume domain in a computationally
eﬀicient manner.
The main idea behind the dual coordinate system technique is to focus the
computational effort to the region where it is most needed: near the pipe(s). To this end, a coarse
grid Cartesian coordinate system is used to solve the slow-moving ground heat transfer.
Then,
within one of these cells, a radial coordinate system is configured around the pipe/insulation with
a specialized interface cell between the systems. Figure 17.5 shows an example of cells surrounding
a pipe, including the radial region in the near-pipe cell, while Figure 17.6 shows a zoomed-in view
of the near-pipe cell itself.
The ground heat transfer model can be set up in a fully-3D or quasi-3D manner.
In either
case, there is a three-dimensional grid of Cartesian cells placed in the domain.
In fully-3D mode,
the axial heat transfer is accounted for; in quasi-3D mode, the axial effects are ignored and the
result is essentially a set of 2D slices along the length of the domain. The determination of which
method will be utilized in the final model shall be based upon final testing and on a balance between
accuracy vs. computation time.
This option could be left to the end-user, but this will likely be
unnecessary input overhead.
A fully implicit (and thus numerically stable) formulation is used to describe all cells, which
means an iteration loop must be implemented. In this solver, an outer iteration loop is used to bring
the entire domain to convergence, while an inner iteration loop is used over all the radial cells. This
is intended to focus the computational effort even further. The outer region may converge within
one or two iterations, while the “near-pipe” cells may take much more iteration.
For this reason,
it does not make sense to iterate over the entire domain a large number of times.
17.3.3.3
Boundary Conditions
The farfield boundary condition is defined by a Kusuda and Achenbach (1965) correlation, which
requires annual ground surface temperature data.
As with the current Pipe:Underground model,
the user will be able to enter the correlation parameters directly, or information from the monthly
ground temperature input object will be used to infer the parameters.
The ground surface boundary condition is defined by an energy balance between the sur-
rounding interior cells and the ground surface, including convection and radiation.
As with the
Pipe:Underground object, the ground surface sun exposure may be an optional input to allow for
a shaded ground surface.
In addition to the standard conduction, convection, and both short-
and long-wave solar radiation at the surface, the ground surface boundary condition also includes
the effects of evapotranspiration in the surface vegetation—the heat loss due to evaporation from
soil to plant surface, and transpiration internal to the plant itself.
The evapotranspiration rate is
calculated as a moisture loss by using the Walter et al. (2005) model, and translated into a heat loss
by multiplication with the density and latent heat of evaporation of water. The evapotranspiration
rate is dependent on the type of vegetation at the surface; the user can vary the surface vegetation
from anywhere between a concrete surface and a fairly tall grass (about 7”).
1310
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 17.5: Radial ”near-pipe” cell within a Cartesian cell
17.3. PIPES
1311
Figure 17.6: Close-up view of example radial cell
1312
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Based on the application, an adiabatic boundary condition will also be implemented and em-
ployed on particular surfaces of the domain.
For the case where a basement or under-slab region
is present, for example, an adiabatic boundary will represent the vertical line of symmetry.
17.3.3.4
“Pipe Cell” Simulation
The ground is discretized into coarse Cartesian cells, some of which will contain a pipe.
These
“pipe-cells” are further discretized into a radial system with a specialized interface cell to couple
these systems.
The radial cells consist of a number of ground cells, with an optional insulation
cell, then the pipe cell, followed by the fluid itself.
The fluid is modeled as a cylindrical cell interacting with incoming fluid and heat transfer to the
pipe.
When there is no flow in the system, the cell essentially becomes radially adiabatic so that
the fluid temperature will float during off periods.
It will not be equal to ground temperatures,
unless it is off for a long time and the transient heat is allowed to dissipate. When there is flow in
the system, the incoming fluid and heat transfer from the pipe wall balance with the mass of the
cell to come up with a new fluid temperature for that cell, to be passed downstream to the next
cell.
The fluid within the cells is modeled directionally, so that the flow can be circuited through
multiple pipe segments in different directions.
The flow direction in each pipe is specified by a
choice field input.
17.3.3.5
Basement Interaction
The model can also interact with basement surfaces. The interaction is split into two sections: floor
surfaces and wall surfaces. For each of these, the analysis is lumped, i.e., all walls are treated as one
average wall surface and all floors are treated as one average floor surface.
The distance that the
basement impinges within the domain is defined by a simple width and height specification.
The
domain is then cutaway for that region. Note that these distances then refer to the exterior surface
of the wall or floor.
The ground heat transfer model does not perform any transient simulation of the basement
surfaces.
The transient condition through these surfaces are left to the appropriate surface heat
balance algorithms.
Instead, this model interacts directly at the outer boundary through the use
of an OtherSideConditions model.
The ground heat transfer model will take the current exterior
surface heat flux and use that as the boundary for neighboring cells. Once convergence is achieved,
the ground model will then effectively apply a constant surface temperature boundary condition by
using a very high value of convection coeﬀicient.
The surface heat balance algorithms will then
pick this up during the next zone time step.
17.3.3.6
Mesh Development
The mesh is developed by using a few simple parameters.
There are two distinct categories, the
large-scale Cartesian mesh and the near-pipe refined radial mesh.
• X, Y, Z mesh
– Mesh Layout
– Cell density
17.3. PIPES
1313
• Radial mesh
– Radial mesh thickness
– Cell count
The Cartesian mesh uses a cell density parameter to define the number of cells to use in the
simulation.
Instead of requiring a detailed specification of all cell regions in the domain, this one
parameter is used to specify a mesh density and is applied to all domain regions. The cell density
parameter represents the number of cells within any two domain partitions.
A domain partition
is a basement wall or a pipe placed in the domain.
Once these partitions are all laid out and
validated, the regions between them are populated with the number of cells specified in the cell
density parameter.
Although this may lead to a variation of cell size within the domain, it is
assumed that this will help focus computational intensity in the domain.
Of course, the number
of cells (cell density parameter) can be different for each of the X, Y, and Z directions to allow for
further fine tuning of the domain.
The Cartesian mesh is laid out in either a uniform or symmetric-geometric fashion.
In the
former, the cells between any two domain partitions are equally sized.
In the latter, the cells
are smaller near the partitions to again help fine-tuning computational intensity.
If the latter is
selected, the amount of non-uniformity is specified by an additional parameter.
The radial coordinate system is always uniform for the soil cells, The two parameters to be
specified for this region are the cell count (the number of soil cells to be generated outside of
the pipe cell), and the radial mesh thickness (the radial distance from pipe outer wall to the cell
boundary).
Each soil cell will then have a radial thickness equal to the radial mesh thickness
divided by the cell count.
17.3.3.7
Simulation Methodology
The actual simulation of this model is performed in two parts: the ground simulation and the pipe
cell simulation.
Since the ground is likely to be slow-moving and easily converging, it is simulated once per
system time step.
This will simulate all the cells in the domain which do not contain a pipe
segment. The boundary conditions for this step are then the current surface conditions and farfield
model along with the previous values for pipe cell temperature.
This small lag should provide
suitable accuracy as the system time step will usually be smaller than the time constant of the pipe
cell. This decoupling leverages the core of the model development by again placing computational
effort where it is needed most, near the pipes.
The ground simulation is performed once per time step, but the pipe cell simulation is performed
at each call to the component. Each pipe will be placed on a plant loop, but not necessarily on the
same plant loop or loop side. Thus, at each call to the object, that pipe will use the temperatures
of the ground cells near the pipe as boundary conditions to simulate the “near-pipe” radial cells
and fluid cell.
In this manner, the pipes will simulate numerous times following the convergence
flow of the plant loop system.
17.3.3.8
References
Kusuda, T. & Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations
in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.
1314
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Allen, R.G., Walter, I.A., Elliott, R.L., Howell, T.A., Itenfisu, D., Jensen, M.E., Snyder, R.L.
2005. The ASCE standardized reference evapotranspiration equation. Reston, VA:American Society
of Civil Engineers. 59 p.
17.4
Pumps
The water pump is quite simply the component that drives the flow in plant and condenser loops.
How it reacts depends on several different conditions. In total, there are three different decision
variables, two of which are defined by user input. These three deciding factors are whether the
pump is constant or variable speed, whether the pump operation is continuous or intermittent, and
whether or not there is a load on the loop. The pump is simulated first on the supply side loop after
the demand side loop has determined what the demand on the loop will be. For further reference
look at sections Pump Control for Plant and Condenser Loops, Plant/Condenser Supply Side, and
Plant/Condenser Demand Side in the Plant Flow Resolver of this document.
17.4.1
Summary of Pump Rules
• Pumps in Plant Loop can be on the supply side or demand side
• A Pump, if present, in the demand side of plant loop must be the first component of the inlet
branch.
• Pumps in Condenser loop must be on supply side
• Pumps can operate as constant or variable flow.
• Pumps can run continuously or intermittently.
• Single boiler/chiller with NO bypass, use Pump:ConstantSpeed
– Boiler/chiller should be constant flow
– Pump should be intermittent
• Single boiler/chiller with NO bypass, Pump:VariableSpeed
– Boiler/chiller should be variable flow, regardless of whether pump is intermittent or
continuous (runs at the minimum if demand is less than minimum, this includes zero.)
• Single boiler/chiller with bypass, Pump:ConstantSpeed
– Boiler/chiller can be constant or variable flow
– Pump may be intermittent or continuous as long as the bypass can handle the entire
pump volume when the boiler is not operating
Multiple branches add more complexity, but it is nothing more than continuity. If the pump is
putting out flow then it has to have a branch to flow down whether it is a chiller or a bypass. It can
be safer to add the bypass for a simulation. If the active machines require the flow the bypass will
17.4. PUMPS
1315
be dry. If performing a pressure simulation, and the flow goes through a machine which is off, the
pressure drop will be accounted for, but no heat transfer through the machine will be calculated.
If the user designates a pump that is operating continuously, the pump will run regardless of
whether or not there is a load. This may have the net effect of adding heat to the loop if no
equipment is turned on. If the pump operates intermittently, the pump will run at its capacity if
a load is sensed and will shut off if there is no load on the loop. If the pump is scheduled, the
schedule modifies the Rated Volumetric Flow Rate of the pump on a time basis. The default is that
the pump is ON and runs according to its other operational requirements.
Shown below is pseudo code for the calculation of the total eﬀiciency of the pump and the actual
pumping eﬀiciency when the motor eﬀiciency is accounted for either variable or constant volume
pumps.
! Total Eﬀiciency % = Rated Volume Flow Rate \* Rated Pump Head / Rated Power Use
TotalEﬀic = PumpEquip(PumpNum)%NomVolFlowRate \*
&
PumpEquip(PumpNum)%NomPumpHead / &
PumpEquip(PumpNum)%NomPowerUse
! Calculated Pump Eﬀiciency % = Total Eﬀiciency % / Motor Eﬀiciency %
PumpEquip(PumpNum)%PumpEﬀic = TotalEﬀic /
PumpEquip(PumpNum)%MotorEﬀic
17.4.2
Dynamic Pump Pressure Head
There is an option when performing plant/condenser loop simulations to account for dynamically
changing loop pressure drop. For the current implementation, the loop pressure drop is calculated
based on pressure drop data on each branch of the loop, then this total pressure drop is set as the
pump pressure head. There is no pump curve implemented yet, so it is assumed that the pump can
always handle this pressure value. This is a first approximation to actually having the pump ride
a curve, and this initial implementation allows the user to enter minimal data, and yet get a more
dynamic output for pump power, which is calculated based on current pressure drop and flow rate.
The equation for pump power is now:
Pump Electric Power = Pump V olume Flow Rate ∗
Pump Head
Total Efficiency
(17.54)
Without the pressure simulation, the pump power is based on the rated value entered with
the pump object. For further information, see the input-output reference for Branch objects, and
PlantLoop/CondenserLoop objects; as well as the Plant/Condenser loop section of this engineering
reference.
17.4.3
Variable Speed Pump
A variable speed pump (object name: Pump:VariableSpeed) is defined with maximum and minimum
flow rates that are the physical limits of the device.
The pump will operate and select a flow
somewhere between the minimum and maximum limits. In the case where the pump is running,
the pump will try to meet the flow request made by demand side components.
All of the pump rules and eﬀiciency and power calculations are applicable from the introduction
in the pump group section. The main difference between the the variable volume pump and the
1316
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
constant volume pump is the Part Load Performance Curve.The fraction of full load power is
determined by the cubic equation:
FractionFullLoadPower = C1 + C2PLR + C3PLR2 + C4PLR3
(17.55)
where C1,C2,C3,and C4 are Coeﬀicients 1 – 4 and PLR is the Part Load Ratio. In the pseudo
code below, the FracFullLoadPower modifies the NomPowerUse for the total pump “Power” and
shows the “ShaftPower” and the “PumpHeattoFluid”.
VolFlowRate = PumpMassFlowRate / LoopDensity
PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate
FracFullLoadPower = PumpEquip(PumpNum)%PartLoadCoef(1)
&
+ PumpEquip(PumpNum)%PartLoadCoef(2) \* PartLoadRatio
&
+ PumpEquip(PumpNum)%PartLoadCoef(3) \* PartLoadRatio\*\*2 &
+ PumpEquip(PumpNum)%PartLoadCoef(4) \* PartLoadRatio\*\*3
Power = FracFullLoadPower \* PumpEquip(PumpNum)%NomPowerUse
ShaftPower = Power \* PumpEquip(PumpNum)%MotorEﬀic
! This adds the pump heat based on User input for the pump
! We assume that all of the heat ends up in the fluid eventually since this is a closed loop
! PumpHeattoFluid = ShaftPower\*(1-PumpEquip(PumpNum)%PumpEﬀic)
PumpHeattoFluid = ShaftPower + (Power - ShaftPower) &
\*PumpEquip(PumpNum)%FracMotorLossToFluid
Node(OutletNode)%Temp = Node(InletNode)%Temp &
+ PumpHeattoFluid/(PumpMassFlowRate \* LoopCp)
PumpEquip(PumpNum)%Power = Power
17.4.4
Pressure-based Flow for Variable Speed Pumps
With the introduction of pressure simulations in plant loops, the variable speed pump object now
has the capability to model a more realistic variable speed operation. There are two operation modes
which are introduced: differential pressure control is a widely used VFD control method while most
VFDs also have a manual control mode in which the user determines the input frequency of the
electric motor. The mode can be selected as ‘ManualControl’ or ‘PressureSetpointControl’ in the
VFD Control Type input in Pump:VariableSpeed objects.
In manual VFD control mode the specified schedule will determine the current pump rotational
speed throughout the simulation. This RPM value will be used to scale the pump curve which
is entered by the user in non-dimensional form. Once the pump curve has been fixed then the
successive substitution method will use this curve with the system curve to resolve the operating
point. VFD manual control mode is implemented in EnergyPlus with the use of the RPM schedule
input.
Differential pressure based control will maintain the differential pressure within the specified
range.
The pressure drop corresponding to the mass flow request will be calculated using the
effective pressure constant of the system. This pressure drop will be checked against the pressure
set point range. If the pressure drop is within the user specified range, then the mass flow rate will
be checked against mass flow rates of operating points corresponding to maximum and minimum
rotational speeds. Maximum and minimum differential pressure and rotational speeds are schedule
inputs and can be entered as constant schedule.
17.4. PUMPS
1317
The allowable mass flow rate range for the Differential pressure control is explained in the
Figure 17.7.
Figure 17.7: Allowable mass flow rate range for the Differential pressure control
17.4.5
Constant Speed Pump
The operation of a constant speed pump (object name: Pump:ConstantSpeed) is fairly straightfor-
ward. The user designates a maximum flow rate and when this pumpo operates it will run at that
capacity. The main difference between the constant speed pump and the variable speed pump is
that the fraction of full load power is always = 1. In the pseudo code below, the FracFullLoadPower
is = 1.0, therefore the Power is always the full power.
VolFlowRate = PumpMassFlowRate / LoopDensity
PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate
FracFullLoadPower = 1.0
Power = FracFullLoadPower \* PumpEquip(PumpNum)%NomPowerUse
ShaftPower = Power \* PumpEquip(PumpNum)%MotorEﬀic
1318
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
! This adds the pump heat based on User input for the pump
! We assume that all of the heat ends up in the fluid eventually since this is a closed loop
! PumpHeattoFluid = ShaftPower\*(1-PumpEquip(PumpNum)%PumpEﬀic) &
PumpHeattoFluid = ShaftPower + (Power - ShaftPower) &
\* PumpEquip(PumpNum)%FracMotorLossToFluid
Node(OutletNode)%Temp = Node(InletNode)%Temp &
+ PumpHeattoFluid/(PumpMassFlowRate \* LoopCp)
PumpEquip(PumpNum)%Power = Power
17.4.6
Pressure-based Flow for Constant Speed Pumps
The constant speed pump can flow can also be overridden dynamically based on a response to
the plant loop pressure drop. In “single-loop-pump” simulations (no branch pumps, no common
pipe), the user can enter a dimensionless pump curve on the Pump:ConstantSpeed (see I/O ref)
object which represents the single speed pressure-flow relationship of the pump. In the process of
determining the operating flow rate for the pump, the pump will check to see if a valid pressure
simulation is being performed. If it is, a flow will be prescribed based on a resolution between
system pressure characteristics and the pump pressure curve. This will cause the pump flow to be
“unpredictable,” meaning that it will not always be a constant, expected value, which is basically
what the constant speed pump gives you without the pressure simulation. There is more detail on
the pressure based simulation in the Plant/Condenser loop sections of this documentation.
17.4.7
Pump Heat Addition to the Loop
Due to the fact that a pump is a mechanical device that acts on the fluid it is circulating, it causes
the fluid to increase in temperature. The EnergyPlus model assumes that all pressure increase
caused by the pump will eventually be lost due to friction, and that friction will be added as heat to
the fluid. Since the plant and condenser loops are not yet true pressure-based models, EnergyPlus
assumes that all of the heat resulting from the pump itself and from friction throughout the loop.
Therefore, as of version 7, the pump heat is added to the plant loop interface by injecting the heat
into the mixed tanks used to model loop thermal capacitance(previously it was added at the outlet
node of the pump). The amount of heat added to the fluid is calculated using the following two
equations:
ShaftPower = PumpPower ∗PumpMotorEfficiency
(17.56)
PumpHeatToFluid = ShaftPower + (PumpPower −ShaftPower) ∗FracMotorLossToFluid
(17.57)
where the pump motor eﬀiciency is defined by the user input and the FracMotorLossToFluid is
the amount of heat generated by the pump motor that is added to the fluid loop (as opposed to
being lost to the environment where the pump is located). FracMotorLossToFluid is also a user
input.
Note that the shaft power relates to the increase in head through the pump. Since all of this
head is lost through the piping network due to frictional heat, this represents a heat gain by the
fluid throughout the network. For simplicity, this heat is added along with the heat resulting from
17.4. PUMPS
1319
the pump motor. The difference between the pump power and the shaft power is the ineﬀiciency
of the pump—or the amount of energy input into the pump that the motor converts to heat rather
than mechanical energy. Some of this heat is added to the fluid being pumped. These two terms are
shown in the PumpHeatToFluid equation shown above. Since EnergyPlus Version 7, this heat is
added to the loop capacitance tank(s) rather than at the pump’s outlet and so the outlet temperatue
is equal to the inlet temperaure.
17.4.8
Pump Heat Addition to Surrounding Zone
If the user input includes naming a Zone that surrounds the pump, then the pump becomes a source
of internal heat gain to that zone.
The amount of heat transmitted to the surrounding zone is
simply the difference between power input and the rate of heat transferred to the fluid. The user
can also input a fraction, frad, that controls the overall split between thermal radiation and sensible
convection. The pump’s sensible zone gains are determined using the following equations:
TotalZoneGain = PumpPower −PumpHeatToFluid
(17.58)
ConvectiveZoneGain = (1 −frad) ∗TotalZoneGain
(17.59)
RadiativeZoneGain = frad ∗TotalZoneGain
(17.60)
17.4.9
Headered Pumps
The input objects HeaderedPumps:ConstantSpeed and HeaderedPumps:VariableSpeed
provide
models for headered pumps that consist of two or more pumps connected in parallel. The headered
pump is simulated as a single component, and it is specified as an integer number of a specific
pump. The flow rate provided by the headered pump is determined by the number of pumps in
operation and the flow rate of the individual pump. The total flow rate is calculated as
FlowProvided = NumPumpsON ∗IndividualPumpFlowRate
(17.61)
The simulation starts by turning ON all pumps in the group. The pumps are then turned OFF
one at a time until the flow provided is less than the flow requested. Finally the last pump is turned
back ON to meet the remaining flow (FlowDifference) requested. The flow rate of the last pump
depends on the pump bank type. For constant speed headered pumps, the last pump runs at the
nominal flow rate, thereby giving a final headered pump flow which is equal to or greater than the
flow requested. In a variable speed headered pump the last pump runs at part load so that the flow
provided matches the flow requested. The power of the headered pump is then calculated as
Power = (PRFL∗NFL + PRPL∗NPL)∗PNom
(17.62)
where:
Power is the power consumed by the pump bank
PRFL is the power ratio at full load (generally equal to 1)
NFL is the number of pumps running at full load
PRPL is the power ratio at part load
1320
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
NPL is the number of pumps running at part load
PNom is the nominal power consumption of individual pumps.
For a constant speed headered pump, NPL is zero. For a variable speed headered pump, NPL is
equal to one.
17.4.10
Condensate Pumps
The input object Pump:VariableSpeed:Condensate provides a model for steam condensate pumps,
see the discussion for steam loops, reference: Condensate Pump.
17.5
Ideal Loads Air System
17.5.1
Overview
The input object ZoneHVAC:IdealLoadsAirSystem provides a model for an ideal HVAC system. It
occupies a place in the program hierarchy corresponding to a zone HVAC unit. It is not connected
to a central air system – instead each ZoneHVAC:IdealLoadsAirSystem object supplies cooling or
heating air to a zone in suﬀicient quantity to meet the zone load or up to its limits, if specified. The
ideal loads air system(s) may be optionally connected to a return plenum. The supply air conditions
are controlled based on specifications in the ZoneHVAC:IdealLoadsAirSystem input. The system
has options for humidity control, outdoor air, economizer, demand controlled ventilation, and heat
recovery.
Figure 17.8: Ideal Loads Air System with and without plenum
17.5. IDEAL LOADS AIR SYSTEM
1321
17.5.2
Model
The ZoneHVAC:IdealLoadsAirSystem object is modeled as an ideal VAV terminal unit with variable
supply temperature and humidity. The supply air flow rate is varied between zero and the maximum
in order to satisfy the zone heating or cooling load, zone humidity controls, outdoor air requirements,
and other constraints, if specified.
17.5.2.1
Inputs and Data
The user specifies some or all of the following data for each ZoneHVAC:IdealLoadsAirSystem object:
• name of unit availability schedule
• name of the zone inlet node
• name of the zone exhaust node
• name of the system inlet node (if plenum is used)
• maximum supply air temperature when in heating mode Tmax,heating (◦C)
• minimum supply air temperature when in cooling mode Tmin,cooling (◦C)
• maximum supply air humidity ratio when in heating mode Wmax,humid (kg water/kg dry air)
• minimum supply air humidity ratio when in cooling mode Wmin,dehum (kg water/kg dry air)
• heating limit type flag (LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity or No-
Limit) HeatingLimit
• maximum heating air flow rate (m3/s)
• maximum sensible heating capacity (W)
• cooling limit type flag (LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity or No-
Limit) CoolingLimit
• maximum cooling air flow rate (m3/s)
• maximum total cooling capacity (W)
• name of heating availability schedule
• name of cooling availability schedule
• dehumidification control type flag (ConstantSensibleHeatRatio, Humidistat, None, or Con-
stantSupplyHumidityRatio) DehumidCtrlType
• cooling sensible heat ratio
• humidification control type flag (Humidistat, None, or ConstantSupplyHumidityRatio) Hu-
midCtrlType
1322
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
• name of a DesignSpecification:OutdoorAir object
• outdoor air inlet node name
• demand controlled ventilation control type flag (None, OccupancySchedule or CO2Setpoint)
• outdoor air economizer type flag (NoEconomizer, DifferentialDryBulb, or DifferentialEn-
thalpy)
• heat recovery type flag (None, Sensible, or Enthalpy)
• sensible heat recovery effectiveness
• latent heat recovery effectiveness
All input data for the ZoneHVAC:IdealLoadsAirSystem is stored in the array Pur-
chAir. The model and data are encapsulated in the module PurchasedAirManager.
• Set the unit on/off flag UnitOn. The unit is off (UnitOn = False) if the unit availability
schedule value is ≤0; otherwise the unit is on (UnitOn = True).
If the unit is on, the
calculation proceeds through the remaining steps.
If the unit is off, the zone inlet node
conditions are set to the zone node condition, the inlet node mass flow rate is set to zero, and
the unit outputs are set to zero.
• Calculate the minimum outdoor air mass flow rate based on the specifications in the Design-
Specification:OutdoorAir object, if specified.
• Calculate the sensible and latent impact of the outdoor air flow relative to the zone conditions
• Determine if the unit needs to heat or cool
– If outdoor air sensible impact is ≥load to zone cooling setpoint and the current ther-
mostat type is not SingleHeatingSetPoint, then unit is in cooling mode
– If outdoor air sensible impact is < load to zone heating setpoint then unit is in heating
mode
– Else if neither condition is true, then unit is in deadband mode (provides outdoor air
but shuts off economizer and heat recovery and all humidity control options except
Humidistat option)
• If in cooling mode, simulate outdoor air economizer and adjust outdoor air mass flow rate
• Calculate supply air mass flow rate
– If outdoor air flow rate exceeds applicable maximum flow rate (heating or cooling) then
reduce outdoor air mass flow rate, issue warning, and set supply air mass flow rate equal
to outdoor air mass flow rate
Else
17.5. IDEAL LOADS AIR SYSTEM
1323
– Calculate supply air mass flow rate required to meet zone sensible load at the applicable
(heating or cooling) supply temperature limit (Tmax,heating or Tmin,cooling)
˙ms = ˙Qz/(cp,air · (Ts −Tz))
(17.63)
– If DehumidCtrlType = Humidistat (and other conditions are met, see below), then cal-
culate the supply air mass flow rate required to meet the humidistat dehumidification
setpoint at Wmin,dehum
– If HumidCtrlType = Humidistat (and other conditions are met, see below), then calculate
the supply air mass flow rate required to meet the humidistat humidification setpoint at
Wmax,humid
– Set the supply air mass flow rate to the greatest of these, but limit to the applicable
(heating or cooling) maximum flow rate
• Calculate the mixed air conditions, modeling heat recovery, if applicable
– The recirculation air conditions are set equal to the zone return air node conditions; if
there is no return air node the recirculation air conditions are set equal to the conditions
at the zone node.
– The unit entering conditions are then:
If ˙ms > ˙moa, then:
hma = ( ˙moa · hoa + ( ˙ms −˙moa) · hrecirc)/ ˙ms
(17.64)
Wma = ( ˙moa · Woa + ( ˙ms −˙moa) · Wrecirc)/ ˙ms
(17.65)
Tma = PsyHFnTdbW(hma, Wma)
(17.66)
Otherwise the entering air conditions are set equal to the outside air conditions.
• Calculate the supply air temperature required to meet the zone sensible load at the supply
air mass flow rate, but limit to the applicable (heating or cooling) supply temperature limit
(Tmax,heating or Tmin,cooling)
Ts = Tz + ˙Qz/(cp,air · ˙ms)
(17.67)
• Calculate the supply humidity ratio based on the specified humidity control types, but limit
to the applicable (heating or cooling) supply humidity ratio limit
– DehumidCtrlType = None sets the supply air humidity ratio equal to the mixed air
humidity ratio.
– DehumidCtrlType = Humidistat, this will actively dehumidify to the humidistat dehu-
midification setpoint during cooling and deadband operation, and during heating oper-
ation if HumidCtrlType = Humidistat
1324
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
– DehumidCtrlType = ConstantSensibleHeatRatio sets the supply air humidity ratio using
the cooling sensible heat ratio.
– DehumidCtrlType = ConstantSupplyHumidityRatio sets the supply air humidity ratio =
Wmin,dehum.
– HumidCtrlType = None sets the supply air humidity ratio equal to the mixed air humidity
ratio.
– HumidCtrlType = Humidistat, this will actively humidify to the humidistat humidify-
ing setpoint during heating and deadband operation, and during cooling operation if
DehumidCtrlType = Humidistat
– HumidCtrlType = ConstantSupplyHumidityRatio sets the supply air humidity ratio =
Wmax,humid.
• Limit supply humidity ratio to saturation at the supply temperature
• Check the applicable capacity limits (sensible heating and total cooling) and adjust supply
air temperature and humidity if needed.
• Set the zone inlet node conditions to the supply air mass flow rate, temperature, and humidity
ratio.
• Calculate the unit output and load components.
• If a zone return plenum is used, after all ideal loads systems that are connected to the plenum
are simulated, simulate the return plenum.
17.6
District Cooling
When the user is not interested in a plant simulation or there is some centralized source of chilled
water, the following model can be used in the input. This allows the user to achieve a simulation
without specifying operating parameters or curve fits for chiller models.
This model only needs
the connections to the loop and the nominal capacity to simulate. See the InputOutput Reference
for additional information (Object: DistrictCooling).
This model calculates the output capacity
necessary from the inlet temperature to the setpoint temperature for that loop with the given mass
flow rate in Watts.
17.7
District Heating
When the user is not interested in a plant simulation or there is some centralized source of hot
water, the following model can be used in the input. This allows the user to achieve a simulation
without specifying operating parameters or curve fits for boiler models.
This model only needs
the connections to the loop and the nominal capacity to simulate. See the InputOutput Reference
for additional information (Object: DistrictHeating).
This model calculates the output capacity
necessary from the inlet temperature to the setpoint temperature for that loop with the given mass
flow rate in Watts.
17.8. CENTRALHEATPUMPSYSTEM
1325
17.8
CentralHeatPumpSystem
17.8.1
Overview
The CentralHeatPumpSystem object simulates the performance of a central heat pump system
containing one or more chiller-heater objects. The main function of the object is to call relevant
calculation methods for the chiller-heater objects depending on their operating modes, and to cal-
culate temperatures at the outlet nodes and the total energy transfer. The object can be connected
to plant loops and a source loop (see Input-Output Reference document), and the node connections
are solely dependent on individual chiller-heaters’ operating modes. The central system receives
water flows from each plant and source loop and then distributes them to individual chiller-heaters
as requested. The conditioned water flows leaving the chiller-heaters are then returned to the sys-
tem, and in turn flow back to the plant loops and source loop to produce heating and cooling, or
exchange heat with the source loop.
17.8.2
Model Description
The model first determines operating modes based on the cooling and heating loads on the system,
and then decides which calculation algorithm is called. It calls the cooling calculation subroutine
when cooling load is demanded, the heating calculation subroutine when heating load is demanded,
and both cooling and heating calculation subroutines when both cooling and heating loads are
demanded, i.e., simultaneous cooing-heating mode. It then calculates mass-weighed temperatures
and heat transfer energy. Six different operating modes (0 through 5) are possible:
0: off
1: cooling-only mode
2: heating-only mode
3: heat recovery mode
4: cooling dominant simultaneous cooling-heating mode
5: heating dominant simultaneous cooling-heating mode.
The model reads different node information over the operating mode so that outlet water con-
ditions at each node of the system can be appropriately determined.
In cooling-only mode (mode 1), the system is connected to the chilled water loop and source
loop. It thus reads the evaporator outlet temperatures and mass flow rates of the chiller-heaters to
calculate a mass-weighed chilled water temperature at the system outlet node, and the condenser
outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source
water temperature at the system outlet node.
In heating-only mode (mode 2), the system is
connected to the hot water loop and source loop. It thus reads the condenser temperatures and
mass flow rates of the chiller-heaters to calculate a mass-weighed hot water temperature at the
system outlet node, and the evaporator temperatures and mass flow rates of the chiller-heaters to
calculate a mass-weighed source temperature at the system outlet node.
In simultaneous cooling-heating mode, three different operating modes (mode 3 through 5) are
possible. The model checks which simultaneous cooling-heating mode (3, 4, or 5) each chiller-heater
is in, and calculates relevant mass-weighed temperatures. The system may be connected to three
loops such as chilled water loop, hot water loop, and source water loop in mode 4 or mode 5.
In heat recovery mode, both evaporator temperatures and condenser temperatures are read and
a mass-weighed temperature for both chilled water and hot water is calculated. The chiller-heaters
1326
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
in mode 3 do not exchange heat with source water. At least one of the chiller-heaters within the
system is in heat recovery mode during simultaneous cooling-heating mode. The system may be
only connected to both chilled water loop and hot water loop if all operating chiller-heaters are in
heat recovery mode.
The following nomenclature is used in the equations for this model shown below:
˙mcw,bypass is the chilled water bypass mass flow rate in the system (kg/s)
˙mhw,bypass is the hot water bypass mass flow rate in the system (kg/s)
˙msrc,bypass is the source water bypass mass flow rate in the system (kg/s)
˙mcw,CH is the chilled water mass flow rate of ith chiller-heater’s evaporator [kg/s]
˙mhw,CH is the hot water mass flow rate of ith chiller-heater’s condenser (kg/s)
˙msrc,CH is the source water mass flow rate of ith chiller-heater, which varies with operating modes
(kg/s)
˙mcw,sys is the chilled water mass flow rate of the system (kg/s)
˙mhw,sys is the hot water mass flow rate of the system (kg/s)
˙msrc,sys is the source water mass flow rate of the system (kg/s)
Tcw,sys is the chilled water outlet temperature of the system (◦C)
Thw,sys is the hot water outlet temperature of the system (◦C)
Tsrc,sys is the source water outlet temperature of the system (◦C)
Tcw,bypass is the mass-weighed bypass chilled water temperature in the system (◦C)
Thw,bypass is the mass-weighed bypass hot water temperature in the system (◦C)
Tsrc,bypass is the mass-weighed bypass source water temperature in the system (◦C)
Tcw,CH is the mass-weighed chilled water outlet temperature from chiller-heaters (◦C)
Thw,CH is the mass-weighed hot water outlet temperature from chiller-heaters (◦C)
Tsrc,CH is the mass-weighed source water outlet temperature from chiller-heaters (◦C)
Tcw,i is the chilled water inlet temperature of the system (◦C)
Thw,i is the hot water inlet temperature of the system (◦C)
Tsrc,i is the source water inlet temperature of the system (◦C)
Tcw,out is the chilled water outlet temperature of ith chiller-heater (◦C)
Thw,out is the hot water outlet temperature of ith chiller-heater (◦C)
Tsrc,out is the source water outlet temperature of ith chiller-heater (◦C).
The model reads node information and local variables of individual chiller-heaters. The nodes
and local variables vary with the operating modes as described above in order to calculate mass-
weighed temperatures. In the cooling-only mode, it calculates a mass-weighed chilled water tem-
perature (Tcw,CH) and a source water temperature (Tsrc,CH) as follows:
Tcw,CH =
n
X
CH=1
Tcw,out
˙mcw,CH
mcw,sys
(17.68)
Tsrc,CH =
n
X
CH=1
Tsrc,out
˙msrc,CH
msrc,sys
(17.69)
In heating-only mode, it calculates a mass-weighed hot water temperature (Thw,CH) and a source
water temperature (Tsrc,CH) as follows:
Thw,CH =
n
X
CH=1
Thw,out
˙mhw,CH
mhw,sys
(17.70)
17.8. CENTRALHEATPUMPSYSTEM
1327
Tsrc,CH =
n
X
CH=1
Tsrc,out
˙msrc,CH
msrc,sys
(17.71)
When all chiller-heaters are in heat recovery mode, it calculates a mass-weighed chilled water
temperature (Tcw,CH) and hot water temperature (Thw,CH) as follows:
Tcw,CH =
n
X
CH=1
Tcw,out
˙mcw,CH
mcw,sys
(17.72)
Thw,CH =
n
X
CH=1
Thw,out
˙mhw,CH
mhw,sys
(17.73)
In cooling or heating dominant simultaneous cooling-heating mode (mode 4 and 5), at least one
chiller-heater should be in heat recovery mode, and the other(s) are in either mode 4 or mode 5.
The system is connected to three loops such as chilled water loop, hot water loop, and source water
loop. The model thus calculates a mass-weighed chilled water temperature (Tcw,CH), hot water
temperature (Thw,CH), and source water temperature (Tsrc,CH) as follows:
Tcw,CH =
n
X
CH=1
Tcw,out
˙mcw,CH
mcw,sys
(17.74)
Thw,CH =
n
X
CH=1
Thw,out
˙mhw,CH
mhw,sys
(17.75)
Tsrc,CH =
n
X
CH=1
Tsrc,out
˙msrc,CH
msrc,sys
(17.76)
The model then calculates a mass-weighed temperature for the by-pass flows remained in the
system as follows:
Tcw,bypass = Tcw,i
˙mcw,bypass
mcw,sys
(17.77)
Thw,bypass = Thw,i
˙mhw,bypass
mhw,sys
(17.78)
Tsrc,bypass = Tsrc,i
˙msrc,bypass
msrc,sys
(17.79)
The outlet temperatures at each outlet node of the system are then determined as it sums both
mass-weighed temperatures up as follows:
Tcw,sys = Tcw,CH + Tcw,bypass
(17.80)
Thw,sys = Thw,CH + Thw,bypass
(17.81)
Tsrc,sys = Tsrc,CH + Tsrc,bypass
(17.82)
1328
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The total heat transfer energy of the system is also calculated in the same manner as the
temperature calculations. The model simply sums all heat transfer energy of the chiller-heaters
depending on their operating modes.
17.9
ChillerHeaterPerformance:Electric:EIR
17.9.1
Overview
The object simulates the performance of a chiller-heater which can receive pre-cooled or pre-heated
water from the source loop, and provide cooling, heating, or simultaneous cooling-heating. The
object needs to work with the Central Heat Pump System object to be controlled properly. This
model does not simulate the thermal performance or the power consumption of associated pumps
or cooling towers. The Central Heat Pump System object holds the input/output nodes connection
of the chiller-heater and its control scheme, once the chiller-heater is properly referred.
17.9.2
Model Description
The model uses user-input performance information at design conditions along with three perfor-
mance curves (curve objects) for cooling capacity and eﬀiciency to determine chiller operation at
off-design conditions. Three additional performance curves for heating capacity and eﬀiciency are
used when the chiller is operating in a heating-only mode or simultaneous cooling-heating mode.
17.9.2.1
Cooling-only mode
The following nomenclature is used in the cooling equations:
CompMotorEﬀic is the compressor motor eﬀiciency
CompPowerclg is the compressor power (W)
CompPower@PLRmin is the compressor power at the minimum part-load ratio (W)
Cp,cw is the chilled water specific heat (J/kg-K)
CyclingRatio is the compressor cycling ratio which is equal to PLRactual / PLRmin
EvapCapAvailclg is the available full-load cooling capacity at current conditions (W)
EvapCapFTclg is the cooling capacity function of temperature curve
EIRFTclg is the electric input to cooling output factor for temperature function curve
EIRFPLRclg is the electric input to cooling output factor for part-load function curve
˙mcw is the chilled water mass flow rate (kg/s)
˙mavail,cw is the chilled water maximum available mass flow rate (kg/s)
PLRclg is the cooling part-load ratio which is equal to CoolingLoad / EvapCapAvailclg
PLRactual is the actual part-load ratio at current conditions
PLRmin is the minimum part-load ratio
QCondclg is the total condenser heat transfer energy (J)
˙QCondclg is the condenser heat transfer rate (W)
QEvapclg is the total evaporator heat transfer energy (J)
˙QEvapclg is the evaporator heat transfer rate (W)
˙Qfalseloading,clg is the false loading rate (W)
RefCOPclg is the reference coeﬀicient of performance (W/W)
RefEvapCapclg is the reference evaporator capacity (W)
17.9. CHILLERHEATERPERFORMANCE:ELECTRIC:EIR
1329
FullLoadPwrclg is the reference full load power which is equal to EvapCapAvailclg / RefCOPclg
(W)
Tcond is either the entering or the leaving condenser water temperature depending on user input
for the condenser water independent variable: Tcond,l if “LeavingCondenser” is chosen or Tcond,e if
“EnteringCondenser” is chosen.
Tcond,e is the entering condenser water temperature (◦C)
Tcond,l is the leaving condenser water temperature (◦C)
Tcw,e is the entering chilled water temperature (W)
Tcw,l is the leaving chilled water temperature (W)
∆Tcw is the chilled water inlet and outlet temperature difference (◦C)
∆Tcw,max is the maximum chilled water inlet and outlet temperature difference (◦C).
The model sequentially calls each chiller-heater module in the order defined in the Central Heat
Pump System object. It then determines cooling load that each chiller-heater needs to meet and
water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it
determines cooling capacity and eﬀiciency using user-supplied performance information.
Three performance curves are used in the calculation of cooling capacity and eﬀiciency as follows:
1. Cooling mode cooling capacity function of temperature curve (EvapCapFTclg)
2. Cooling mode electric input to cooling output ratio function of temperature curve (EIRFTclg)
3. Cooling mode electric input to cooling output ratio function of part load ratio curve
(EIRFPLRclg)
The Cooling Capacity Function of Temperature Curve (EvapCapFTclg) represents the fraction
of the cooling capacity of the chiller-heater as it varies by temperature. The curve should have a
value of 1.0 at the reference conditions. The output of a bi-quadratic curve with the input variables
being the leaving chilled water temperature and either the entering or leaving condenser water
temperature is given by:
EvapCapFTclg = a + bTcw,l + cTcw,l
2 + dTCond + eTCond
2 + fTcw,lTCond
(17.83)
The Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature (EIRFTclg)
curve represents the fraction of electricity to the chiller-heater at full load as it varies by temper-
ature. The output of a bi-quadratic curve with the input variables being the leaving chilled water
temperature and either the entering or leaving condenser water temperature is given by:
EIRFTclg = a + bTcw,l + cTcw,l
2 + dTCond + eTCond
2 + fTcw,lTCond
(17.84)
The Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio
(EIRFPLRclg) curve represents the fraction of electricity to the chiller-heater as the load on the
chiller varies at a given set of operating temperatures. The curve is normalized so that at full load
the value of the curve should be 1.0. Note that the bi-cubic formulation below is generally only
valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water
Temperature Curve Input Variable whereas the quadratic curve can be used for both choices, i.e.,
LeavingCondenser and EnteringCondenser. Bi-cubic may also be used when the chiller-heater uses
a variable-speed compressor motor drive. The output of this curve can be determined by one of
the following three performance curves:
1330
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
EIRFPLRclg = a+bTCond,l +cTCond,l
2 +dPLR+ePLR2 +fTCond,lPLR+g ·0+hPLR3 +i·0+j ·0
(17.85)
EIRFPLRclg = a + bPLR + cPLR2
(17.86)
EIRFPLRclg = a + bPLR + cPLR2 + dPLR3
(17.87)
The full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures
different from the design temperatures) is then computed as follows:
EvapCapAvailclg = RefEvapCapclg · EvapCapFTclg
(17.88)
The model then determines current chiller-heater’s evaporator heat transfer rate based on the
total cooling load required a central heat pump system to meet and the maximum available chiller-
heater cooling capacity. The maximum evaporator temperature difference between the entering
chilled water temperature (Tcw,e) and the leaving chilled water temperature (Tcw,l) obtained from
the plant loop setpoint temperature can also be determined. It then calculates mass flow rate for
variable flow control chiller-heaters and the temperature difference for constant flow control chiller-
heaters, setting the cooling load each chiller-heater needs to meet equal to the evaporator heat
transfer rate.
As for variable flow control chiller-heaters, the chilled water mass flow rate is computed as
follows:
˙mcw =
˙QEvapclg
Cp,cw∆Tcw,max
(17.89)
The chilled water mass flow rate calculated is then compared to the maximum available mass flow
rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets
the chilled water mass flow rate equal to the maximum. It then adjusts the temperature difference
based on the evaporator heat transfer rate and the maximum mass flow rate.
If the adjusted
temperature difference also exceeds the maximum, the model finally adjusts the evaporator heat
transfer rate at the maximum temperature difference and mass flow rate as follows:
˙QEvapclg = ˙mavail,cwCp,cw∆Tcw,max
(17.90)
As for constant flow control chiller-heaters, the model calculates chilled water temperature
difference as follows:
∆Tcw =
˙QEvapclg
˙mavail,cwCp,cw
(17.91)
The temperature difference calculated is then compared to the maximum temperature differ-
ence allowed. If the calculated one is bigger than the maximum, the model sets the chilled water
temperature difference equal the maximum, and then adjusts the evaporator heat transfer rate at
the given conditions as follows:
˙QEvapclg = ˙mavail,cwCp,cw∆Tcw,max
(17.92)
17.9. CHILLERHEATERPERFORMANCE:ELECTRIC:EIR
1331
The model then calculates the part-load ratio as the ratio of the evaporator heat transfer rate
to the available chiller-heater capacity as follows:
PLRc lg =
˙QEvapc lg
˙QEvapAvailc lg
(17.93)
The part-load ratio calculated is set to be between the maximum of 1.0 and the minimum of
0.0 when it is out of the range. Once the part-load ratio is calculated the cycling ratio and false
loading rate can be obtained as follows:
CyclingRatio = PLRactual
PLRmin
(17.94)
˙Qfalseloading,c lg = EvapCapAvailclg · PLRc lg · CyclingRatio −˙QEvapclg
(17.95)
The compressor power demand is then computed by:
CompPowerc lg = RefFullLoadPowerclg · EIRFTc lg · EIRFPLRc lg · CyclingRatio
(17.96)
The heat transfer rate for the chiller-heater condenser can then be computed as follows:
˙QCondclg = ComPowerclg · CompMotorEffic + ˙QEvapclg + ˙Qfalseloading,clg
(17.97)
The total heat transfer energy by the evaporator and condenser can be calculated as follows:
QEvapclg = ˙QEvapclg · TimeStepSys · 3600
(17.98)
QCondc lg = ˙QCondc lg · TimeStepSys · 3600
(17.99)
Water consumption for the evaporative-cooled condenser is calculated using the difference in air
humidity level across the evaporative media and the condenser air mass flow rate:
Vwater = ˙mair (ωevapcond,out −ωevapcond,in)
ρwater
(PLR) (TimeStepSys) (3600)
(17.100)
where:
Vwater is the DX cooling coil evap condenser water consumption (m3)
˙mair is the evaporative condenser air mass flow rate (kg/s)
ωevapcond,in is the humidity ratio of outdoor air entering the evap condenser (kg/kg)
ωevapcond,out is the humidity ratio of air leaving the evap condenser (kg/kg)
ρwater is the density of water at the outdoor dry-bulb temperature (kg/m3)
TimeStepSys is the HVAC system simulation time step (hr).
1332
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
17.9.2.2
Heating-only mode and Simultaneous cooling-heating mode
The following nomenclature is used in the heating equations:
CompMotorEﬀic is the compressor motor eﬀiciency
CompPowerhtg is the compressor power demand (W)
CompPower@PLRmin is the compressor power at the minimum part-load ratio (W)
Cp,evap is the evaporator water specific heat (J/kg-K)
Cp,hw is the hot water specific heat (J/kg-K)
CyclingRatio is the compressor cycling ratio which is equal to PLRactual / PLRmin
EvapCapAvailhtg is the available full-load cooling capacity at current conditions (W)
EvapCapFThtg is the heating mode cooling capacity function of temperature curve
EIRFThtg is the electric input to cooling output factor for temperature function curve
EIRFPLRhtg is the electric input to cooling output factor for part-load function curve
˙mavail,evap is the evaporator water maximum available mass flow rate (kg/s)
˙mavail,hw is the condenser water maximum available mass flow rate (kg/s)
˙mhw is the hot water mass flow rate (kg/s)
PLRhtg is the cooling part-load ratio which is equal to RefCap / EvapCapAvailhtg
PLRmax is the maximum part-load ratio at current conditions
PLRmin is the minimum part-load ratio
QCondhtg is the total condenser heat transfer energy (J)
˙QCondAvailhtg is the available full-load heating capacity at current conditions (W)
˙QCondhtg is the condenser heat transfer rate (W)
QEvaphtg is the total evaporator heat transfer energy (J)
˙QEvaphtg is the evaporator heat transfer rate (W)
˙Qfalseloading,htg is the false loading rate (W)
RefCOPhtg is the reference coeﬀicient of performance (W/W)
RefEvapCaphtg is the reference evaporator capacity (W)
FullLoadPwrhtg is the reference full load power which is equal to EvapCapAvailhtg/ RefCOPhtg
(W)
Tcond is either entering or leaving condenser water temperature depending on user input for
condenser water independent variable. Tcond,l if “LeavingCondenser” is chosen or Tcond,e if “Enter-
ingCondenser” is chosen.
Tcond,e is the entering condenser water temperature (◦C)
Tcond,l is the leaving condenser water temperature (◦C)
Tcw,l is the leaving chilled water temperature (◦C)
Thw,e is the entering hot water temperature (◦C)
Thw,l is the leaving hot water temperature (◦C)
∆Tevap is the evaporator inlet and outlet water temperature difference (◦C)
∆Thw is the hot water inlet and outlet temperature difference (◦C)
∆Thw,max is the maximum hot water inlet and outlet temperature difference (◦C).
The calculations for the evaporator side are similar to the cooling-only mode calculations. The
evaporator capacity and eﬀiciency is determined by a different set of three performance curves read
in the cooling-only mode, and the performance curve set is used for both heating-only mode and
simultaneous cooling-heating mode. During these modes, the evaporator side is not connected to
the chilled water loop, but source water loop. The model thus assumes that each chiller-heater does
17.9. CHILLERHEATERPERFORMANCE:ELECTRIC:EIR
1333
not meet the plant loop chilled water setpoint temperature while the evaporator operates at the
full load capacity to produce heating at a constant water flow rate.
The model sequentially calls each chiller-heater module in the order of the definition in the
central heat pump system. It then determines heating load that each chiller-heater needs to meet
and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate,
it determines heating capacity and eﬀiciency using the following performance curves:
1. Heating mode cooling capacity function of temperature curve (EvapCapFThtg)
2. Heating mode electric input to cooling output ratio function of temperature curve (EIRFThtg)
3. Heating mode electric input to cooling output ratio function of part load ratio curve
(EIRFPLRhtg)
The output of a Heating Mode Cooling Capacity Function of Temperature curve with the input
variables being the leaving chilled water temperature and either the entering or leaving condenser
water temperature is given by:
EvapCapFThtg = a + bTcw,l + cTcw,l
2 + dTCond + eTCond
2 + fTcw,lTCond
(17.101)
The output of a Heating Mode Cooling Output Ratio Function of Temperature curve with
the input variables being the leaving chilled water temperature and either the entering or leaving
condenser water temperature is given by:
EIRFThtg = a + bTcw,l + cTcw,l
2 + dTCond + eTCond
2 + fTcw,lTCond
(17.102)
The output of Heating Mode Cooling Output Ratio Function of Part Load Ratio curve can be
determined by one of the following three performance curves as follows:
EIRFPLRhtg = a+bTCond,l +cTCond,l
2 +dPLR+ePLR2 +fTCond,lPLR+g ·0+hPLR3 +i·0+j ·0
(17.103)
EIRFPLRhtg = a + bPLR + cPLR2
(17.104)
EIRFPLRhtg = a + bPLR + cPLR2 + dPLR3
(17.105)
The full-load evaporator capacity at specific temperature operating conditions is then given by:
EvapCapAvailhtg = RefEvapCaphtg · EvapCapFThtg
(17.106)
The part-load ratio is set to be between zero and the maximum, and the evaporator heat transfer
rate is computed by:
˙QEvaphtg = EvapCapAvailhtgPLRhtg
(17.107)
The evaporator inlet and outlet temperature difference is then given by:
∆Tevap =
˙QEvaphtg
˙mavail,evapCp,evap
(17.108)
1334
CHAPTER 17. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Once the part-load ratio is calculated the cycling ratio and false loading rate are computed by:
CyclingRatio = PLRactual
PLRmin
(17.109)
˙Qfalseloading,htg = EvapCapAvailhtg · PLRhtg · CyclingRatio −˙QEvaphtg
(17.110)
The compressor power demand is then computed by:
CompPowerhtg = FullLoadPowerhtg · EIRFThtg · EIRFPLRhtg · CyclingRatio
(17.111)
The heat transfer rate of the chiller-heater condenser is then computed as follows:
˙QCondAvailhtg = ComPowerhtg · CompMotorEffic + ˙QEvaphtg + ˙Qfalseloading,htg
(17.112)
Once condenser available heating capacity is determined, the model calculates current chiller-
heater’s condenser heat transfer rate based on the total heating load required a central heat pump
system to meet as well as available heating capacity of the chiller-heater. The maximum condenser
temperature difference between the entering hot water temperature (Thw,e) and the leaving hot
water temperature (Thw,l) obtained from the plant loop setpoint temperature can also be obtained.
It then calculates condenser water mass flow rate for variable flow control chiller-heaters and the
hot water temperature difference for constant flow control chiller-heaters, setting the cooling load
that each chiller-heater needs to meet equal the evaporator heat transfer rate.
As for variable flow control chiller-heaters, the condenser water mass flow rate is computed as
follows:
˙mhw =
˙QCondhtg
Cp,hw∆Thw,max
(17.113)
The condenser water mass flow rate calculated is then compared to the maximum available
mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the
model sets the condenser water mass flow rate equal the maximum. It then adjusts the hot water
temperature difference at the maximum mass flow rate. If the adjusted temperature difference also
exceeds the maximum, the model finally adjusts the condenser heat transfer rate at the maximum
allowable conditions as follows:
˙QCondhtg = ˙mavail,hwCp,hw∆Thw,max
(17.114)
As for constant flow control chiller-heaters, the model calculates condenser temperature differ-
ence as follows:
∆Thw =
˙QCondhtg
˙mavail,hwCp,hw
(17.115)
The temperature difference calculated is then compared to maximum hot water temperature
difference. If the calculated one is bigger than the maximum, the model sets the hot water tem-
perature difference equal the maximum, and then adjusts the condenser heat transfer rate at the
given conditions as follows:
17.10. PLANT TEMPERATURE SOURCE COMPONENT
1335
˙QCondhtg = ˙mavail,hwCp,hw∆Thw,max
(17.116)
Finally, the total heat transfer energy by the evaporator and condenser can then be calculated
as follows:
QEvaphtg = ˙QEvaphtg · TimeStepSys · 3600
(17.117)
QCondhtg = ˙QCondhtg · TimeStepSys · 3600
(17.118)
17.9.3
References
Central Geothermal Systems, Applications Engineering Manual, Trane Company, April 2010, SYS-
APM009-EN.
17.10
Plant Temperature Source Component
This component (Object: PlantComponent:TemperatureSource) is a simple object used to simulate
systems with a known supply temperature. This could include a river, well, or other configuration
where a known temperature is pumped back into the plant system.
This fluid could be isolated
from chilled water and other loops by using a heat exchanger connection between the loops.
The temperature of the source of this object can be either constant or scheduled. If scheduled,
it could also be actuated by EMS to allow a calculated temperature at run-time.
The logic of this component is quite simple: if there is flow through the component, the outlet
temperature is always the source temperature. The component requests flow from the design flow
rate, which can be autosized.
Chapter 18
Simulation Models – Encyclopedic
Reference
The following descriptions are grouped alphabetically (as much as possible) with some also having
additional tags of “Heat Balance”, “HVAC”, and “Plant”.
With the integrated solution, these
designations signify where the effects of these models have their first impacts.
Main Sections:
• Radiant System Models
• Refrigeration Equipment
• Setpoint Managers
• Solar Collectors
• System Availability Managers
18.1
Radiant System Models
18.1.1
Low Temperature Radiant System Model
The input objects ZoneHVAC:LowTemperatureRadiant:ConstantFlow,
ZoneHVAC:LowTemperatureRadiant:VariableFlow, and
ZoneHVAC:LowTemperatureRadiant:Electric provide models for low temperature radiant heating
and cooling systems that appear, on the surface, to be relatively simple systems.
The system
circulates hot or cold fluid through tubes embedded in a wall, ceiling, or floor or runs current
through electric resistance wires embedded in a surface or a panel. Energy is thus either added to
or removed from the space, and zone occupants are conditioned by both radiation exchange with
the system and convection from the surrounding air that is also affected by the system.
Unless
specifically required for indoor air quality considerations, fans, ductwork, dampers, etc. are not
needed.
Despite the relative simplicity of the low temperature radiant systems, the integration of such
a system within an energy analysis program requires one to overcome several challenges.
First,
for systems with significant thermal mass, the conduction transfer function method for modeling
transient conduction must be extended to include embedded heat sources or sinks. Second, one must
integrate this formulation within an energy analysis program like EnergyPlus.
Finally, one must
1336
18.1. RADIANT SYSTEM MODELS
1337
overcome the fact that the radiant system is both a zone heat balance element and a conditioning
system. Each of these issues will be addressed in the next several subsections.
18.1.1.1
One Dimensional Heat Transfer Through Multilayered Slabs
One of the most important forms of heat transfer in energy analysis is heat conduction through
building elements such as walls, floors, and roofs.
While some thermally lightweight structures
can be approximated by steady state heat conduction, a method that applies to all structures must
account for the presence of thermal mass within the building elements. Transient one dimensional
heat conduction through a homogeneous layer with constant thermal properties such as the one
shown in Figure 18.1 is governed by the following equation:
∂2T
∂x2 = 1
α
∂T
∂t
(18.1)
where:
T is the temperature as a function of position and time
x is the position
t is the time
α is the thermal diffusivity of the layer material which is equal to
k
ρcp
k is the thermal conductivity
ρ is the density
cp is the specific heat.
This equation is typically coupled with Fourier’s law of conduction that relates the heat flux at
any position and time to temperature as follows:
q′′ (x, t) = −k∂T (x, t)
∂x
(18.2)
While analytical solutions exist for the single homogeneous layer shown in Figure 18.1, the
solution becomes extremely tedious for the multiple layered slab shown in Figure 18.2.
18.1.1.2
Time Series Solutions:
Conduction Transfer Functions
Equations 18.1 and 18.2 can be solved numerically in a variety of ways. As mentioned in the previous
section, other models have used control theory and numerical methods such as finite difference and
finite element.
However, each of these methods have drawbacks which render them inappropriate
for use within an energy analysis program which requires both accuracy and eﬀiciency from the
simulation.
Another possible modeling method is a time series solution.
Several of the detailed energy
analysis programs such as EnergyPlus use a time series solution to transient heat conduction. The
most basic time series solution is the response factor equation which relates the flux at one surface
of an element to an infinite series of temperature histories at both sides as shown by:
q′′
i,t =
∞
X
m=1
XmTi,t−m+1 −
∞
X
m=1
YmTo,t−m+1
(18.3)
where q” is heat flux, T is temperature, i signifies the inside of the building element, o signifies
the outside of the building element, and t represents the current time step.
1338
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.1: Single Layered Building Element
18.1. RADIANT SYSTEM MODELS
1339
Figure 18.2: Multilayered Building Element
While in most cases the terms in the series decay fairly rapidly, the infinite number of terms
needed for an exact response factor solution makes it less than desirable. Fortunately, the similarity
of higher order terms can be used to replace them with flux history terms. The new solution contains
elements that are called conduction transfer functions (CTFs).
The basic form of a conduction
transfer function solution is shown by the following equation:
q′′
i,t =
M
X
m=1
XmTi,t−m+1 −
M
X
m=1
YmTo,t−m+1 +
k
X
m=1
Fmq′′
i,t−m
(18.4)
where k is the order of the conduction transfer functions, M is a finite number defined by the order
of the conduction transfer functions, and X, Y, and F are the conduction transfer functions. This
equation states that the heat flux at the interior surface of any generic building element for which
the assumption of one dimensional conduction heat transfer is valid is linearly related to the current
and some of the previous temperatures at both the interior and exterior surface as well as some of
the previous flux values at the interior surface.
A similar equation holds for the heat flux at the
exterior surface.
The final CTF solution form reveals why it is so elegant and powerful.
With a single, rela-
tively simple equation, the conduction heat transfer through an element can be calculated.
The
coeﬀicients (CTFs) in the equation are constants that only need to be determined once. The only
storage of data required is the CTFs themselves and a limited number of temperature and flux
terms. The formulation is valid for any surface type and does not require the calculation or storage
of element interior temperatures.
As the next several sections will detail, there are two main methods for calculating conduction
transfer functions:
the Laplace Transform method and the State Space method.
Both methods
are well suited for the main focus of this research, the extension of conduction transfer functions to
1340
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
include heat sources or sinks.
18.1.1.3
Laplace Transform Formulation
The traditional method for calculating conduction transfer functions is described in detail by Hittle
(1981).
Beginning with the transient one dimensional heat conduction equation {Equation 18.1}
and Fourier’s law of conduction {Equation 18.2}, the Laplace transform method is used to convert
the governing equations into the s-domain for a single layer such as the one shown in Figure 18.1.
d2T (x, s)
dx2
= s
αT (x, s)
(18.5)
q′′ (x, s) = −kdT (x, s)
dx
(18.6)
The transformed equations are solved and then put in matrix form as shown below:
"
T1 (s)
q1 (s)
#
=
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# "
T2 (s)
q2 (s)
#
(18.7)
where:
T1(s), T2(s), q1(s), and q2(s) are the temperature and flux terms in the Laplace domain
A1 (s) = cosh

ℓ1
p
s/α1

(18.8)
B1 (s) =

1
.
k1
p
s/α1

sinh

ℓ1
p
s/α1

(18.9)
C1 (s) = k1
p
s/α1 sinh

ℓ1
p
s/α1

(18.10)
D1 (s) = cosh

ℓ1
p
s/α1

(18.11)
k1 is the thermal conductivity of the layer
α1 is the thermal diffusivity of the layer
ℓ1 is the thickness of the layer.
The 2 x 2 matrix consisting of A1(s), B1(s), C1(s), and D1(s) is called the transmission matrix
and contains all of the thermophysical properties of the layer necessary to calculate transient con-
duction heat transfer through it. It can easily be shown that a second layer could be characterized
in a similar way as:
"
T2 (s)
q2 (s)
#
=
"
A2 (s)
B2 (s)
C2 (s)
D2 (s)
# "
T3 (s)
q3 (s)
#
(18.12)
where A2(s), B2(s), C2(s), and D2(s) are calculated using the properties of the second
layer. This can be substituted into Equation to provide insight how the extension to multilayered
slabs is achieved.
"
T1 (s)
q1 (s)
#
=
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# "
A2 (s)
B2 (s)
C2 (s)
D2 (s)
# "
T3 (s)
q3 (s)
#
(18.13)
18.1. RADIANT SYSTEM MODELS
1341
Thus, for a multilayered element as shown in Figure 18.2, each separate layer has a transmission
matrix of Ai(s), Bi(s), Ci(s), and Di(s) associated with it.
The form of the matrix equation for
the multilayered element is the same as the equation for a single layer:
"
T1 (s)
q1 (s)
#
=
"
A (s)
B (s)
C (s)
D (s)
# "
Tn+1 (s)
qn+1 (s)
#
(18.14)
but the transmission matrix is replaced by:
"
A (s)
B (s)
C (s)
D (s)
#
=
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# "
A2 (s)
B2 (s)
C2 (s)
D2 (s)
#
· · ·
"
An (s)
Bn (s)
Cn (s)
Dn (s)
#
(18.15)
Equation 18.14 is typically rearranged as follows:
"
q1 (s)
qn+1 (s)
#
=
" D(s)
B(s)
−1
B(s)
1
B(s)
−A(s)
B(s)
# "
T1 (s)
Tn+1 (s)
#
(18.16)
which relates the flux at either surface of the element to the temperature histories at both
surfaces.
When the temperature histories are formulated as triangular pulses made up of simple
ramp functions, the roots of this equation can be found and result in response factors. The response
factors can be simplified as described above through the introduction of flux history terms to form
conduction transfer functions.
A simplified method of finding the roots of the Laplace domain
equations is described by Hittle and Bishop (1983) and is used by the current version of BLAST.
18.1.1.4
State Space Formulation
Recently, another method of finding conduction transfer functions starting from a state space repre-
sentation has begun receiving increased attention (Ceylan and Myers 1980; Seem 1987; Ouyang and
Haghighat 1991). The basic state space system is defined by the following linear matrix equations:
d [x]
dt
= [A] [x] + [B] [u]
(18.17)
[y] = [C] [x] + [D] [u]
(18.18)
where x is a vector of state variables, u is a vector of inputs, y is the output vector, t is time,
and A, B, C, and D are coeﬀicient matrices.
Through the use of matrix algebra, the vector of
state variables (x) can be eliminated from the system of equations, and the output vector (y) can
be related directly to the input vector (u) and time histories of the input and output vectors.
This formulation can be used to solve the transient heat conduction equation by enforcing a
finite difference grid over the various layers in the building element being analyzed. In this case, the
state variables are the nodal temperatures, the environmental temperatures (interior and exterior)
are the inputs, and the resulting heat fluxes at both surfaces are the outputs. Thus, the state space
representation with finite difference variables would take the following form:
1342
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
d


T1
...
Tn


dt
= [A]


T1
...
Tn

+ [B]
"
Ti
To
#
(18.19)
"
q′′
i
q′′
o
#
= [C]


T1
...
Tn

+ [D]
"
Ti
To
#
(18.20)
where T1, T2, …, Tn−1, Tn are the finite difference nodal temperatures, n is the number of nodes,
Ti and To are the interior and exterior environmental temperatures, and q′′
i
and q′′
o
are the heat
fluxes (desired output).
Seem (1987) shows that for a simple one layer slab with two interior nodes as in Figure 18.3 and
convection at both sides the resulting finite difference equations are given by:
C dT1
dt = hA (To −T1) + T2 −T1
R
(18.21)
C dT2
dt = hA (Ti −T2) + T1 −T2
R
(18.22)
q′′
i = h (Ti −T2)
(18.23)
q′′
o = h (T1 −To)
(18.24)
where:
R is the thermal resistance which is equal to
ℓ
kA
C is the thermal capacitance which is equal to ρcpℓA
2
To is the outside temperature
Ti is the inside temperature
T1 is the temperature of node 1
T2 is the temperature of node 2
A is the area of the surface exposed to the environmental temperatures.
In matrix format:
"
dT1
dt
dT2
dt
#
=
"
−1
RC −hA
C
1
RC
1
RC
−1
RC −hA
C
# "
T1
T2
#
+
"
hA
C
0
0
hA
C
# "
To
Ti
#
(18.25)
"
q′′
i
q′′
o
#
=
"
0
−h
h
0
# "
T1
T2
#
+
"
0
h
−h
0
# "
To
Ti
#
(18.26)
The important aspect of the state space technique is that through the use of relatively simple
matrix algebra the state space variables (nodal temperatures) can be eliminated to arrive at a
matrix equation that gives the outputs (heat fluxes) as a function of the inputs (environmental
temperatures) only.
This eliminates the need to solve for roots in the Laplace domain.
In
18.1. RADIANT SYSTEM MODELS
1343
Figure 18.3: Two Node State Space Example
1344
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
addition, the resulting matrix form has more physical meaning than complex functions required by
the Laplace transform method. The current version of EnergyPlus uses the state space method for
computing CTFs.
The accuracy of the state space method of calculating CTFs has been addressed in the liter-
ature.
Ceylan and Myers (1980) compared the response predicted by the state space method to
various other solution techniques including an analytical solution.
Their results showed that for
an adequate number of nodes the state space method computed a heat flux at the surface of a
simple one layer slab within 1% of the analytical solution. Ouyang and Haghighat (1991) made a
direct comparison between the Laplace and state space methods. For a wall composed of insulation
between two layers of concrete, they found almost no difference in the response factors calculated
by each method.
18.1.1.5
Extension of Time Series Solutions to Include Heat Sources and Obtain In-
ternal Temperatures
18.1.1.6
Laplace Transform Formulation
Degiovanni (1988) proposed two methodologies for including sources or sinks in the Laplace Trans-
form Formulation.
The first method shows how a source that varies as a function of time and
location can be incorporated.
The resulting equations involve some fairly complicated terms in-
cluding spatial derivatives.
The second method that will be analyzed in more detail involves the addition of a source or
sink at the interface between two layers.
The derivation of the necessary equations is begun by
analyzing the simple two layer element shown in Figure 18.4.
Figure 18.4: Two Layer Example for Deriving the Laplace Transform Extension to Include Sources
and Sinks
For the first layer, it was determined that in the Laplace domain:
18.1. RADIANT SYSTEM MODELS
1345
"
T1 (s)
q1 (s)
#
=
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# "
T2 (s)
q2 (s)
#
(18.27)
For the second layer:
"
T2 (s)
q2 (s)
#
=
"
A2 (s)
B2 (s)
C2 (s)
D2 (s)
# "
T3 (s)
q3 (s)
#
(18.28)
To link the two layers and include the heat source between them, the following substitution is
made:
"
T2 (s)
q2 (s)
#
=
"
T2+ (s)
q2+ (s)
#
+
"
0
qsource (s)
#
(18.29)
which results in:
"
T1 (s)
q1 (s)
#
=
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# ("
T2+ (s)
q2+ (s)
#
+
"
0
qsource (s)
#)
(18.30)
"
T1 (s)
q1 (s)
#
=
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# ("
A2 (s)
B2 (s)
C2 (s)
D2 (s)
# "
T3 (s)
q3 (s)
#
+
"
0
qsource (s)
#)
(18.31)
"
T1 (s)
q1 (s)
#
=
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# "
A2 (s)
B2 (s)
C2 (s)
D2 (s)
# "
T3 (s)
q3 (s)
#
+
"
A1 (s)
B1 (s)
C1 (s)
D1 (s)
# "
0
qsource (s)
#
(18.32)
While Degiovanni concludes with this formula, some insight into what the generic equation for
an element that has n layers might look like is gained by working with Equation 18.32.
If a layer
is added to the left of the first layer, the entire right hand side of Equation 18.32 is multiplied by
the transmission matrix of the new layer. Conversely, if a layer is added to the right of the second
layer in Figure 18.4, the vector containing the Laplace transform of the temperature and heat flux
at interface 3 is replaced by the product of the transmission matrix of the new layer and the vector
for temperature and heat flux at the next interface, and the term dealing with the heat source is
not affected. The general equation for a building element with n layers and m layers between the
left hand surface and the heat source can be derived as:
"
T1 (s)
q1 (s)
#
=
n
Y
i=1
"
Ai (s)
Bi (s)
Ci (s)
Di (s)
#! "
Tn+1 (s)
qn+1 (s)
#
+
m
Y
i=1
"
Ai (s)
Bi (s)
Ci (s)
Di (s)
#! "
0
qsource (s)
#
(18.33)
or in more compact form:
"
T1 (s)
q1 (s)
#
=
"
A (s)
B (s)
C (s)
D (s)
# "
Tn+1 (s)
qn+1 (s)
#
+
"
a (s)
b (s)
c (s)
d (s)
# "
0
qsource (s)
#
(18.34)
1346
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
"
A (s)
B (s)
C (s)
D (s)
#
=
nQ
i=1
"
Ai (s)
Bi (s)
Ci (s)
Di (s)
#
and
"
a (s)
b (s)
c (s)
d (s)
#
=
mQ
i=1
"
Ai (s)
Bi (s)
Ci (s)
Di (s)
#
.
Next, Equation 18.34 must be rearranged to match the form of Equation 18.16, which relates
the heat flux at both sides of the element to the temperature at each side.
The matrix equation
that is obtained shows that:
"
q1 (s)
qn+1 (s)
#
=
" D(s)
B(s)
−1
B(s)
1
B(s)
−A(s)
B(s)
# "
T1 (s)
Tn+1 (s)
#
+
"
d (s) −D(s)b(s)
B(s)
b(s)
B(s)
#
[qsource (s)]
(18.35)
This equation bears a striking resemblance to Equation 18.16.
If the source term in Equa-
tion 18.35 is dropped, then the equation is identical to Equation 18.16. This result conforms with
the superposition principle which was used to develop the conduction transfer functions from the
summation of a series of triangular pulses or ramp sets. Now, the effect of the heat source is simply
added to the response to the temperature inputs.
While Equation 18.35 is correct for any single or multilayered element, the first term in the heat
source transmission matrix does not appear to match the compactness of the other terms in the
matrix equation.
It can be shown (see Strand 1995: Equations 32 through 42 which detail this
derivation) that the heat source transmission term for a two-layer problem reduces to:
"
q1 (s)
q3 (s)
#
=
" D(s)
B(s)
−1
B(s)
1
B(s)
−A(s)
B(s)
# "
T1 (s)
T3 (s)
#
+
" B2(s)
B(s)
B1(s)
B(s)
#
[qsource (s)]
(18.36)
If this is extended to a slab with n layers and a source between the m and m+1 layers, the
general matrix equation for obtaining heat source transfer functions using the Laplace transform
method is:
"
q1 (s)
qn+1 (s)
#
=
" D(s)
B(s)
−1
B(s)
1
B(s)
−A(s)
B(s)
# "
T1 (s)
Tn+1 (s)
#
+
"
¯b(s)
B(s)
b(s)
B(s)
#
[qsource (s)]
(18.37)
where:
"
A (s)
B (s)
C (s)
D (s)
#
=
n
Y
i=1
"
Ai (s)
Bi (s)
Ci (s)
Di (s)
#
(18.38)
"
a (s)
b (s)
c (s)
d (s)
#
=
m
Y
i=1
"
Ai (s)
Bi (s)
Ci (s)
Di (s)
#
(18.39)
"
¯a (s)
¯b (s)
¯c (s)
¯d (s)
#
=
n
Y
i=m+1
"
Ai (s)
Bi (s)
Ci (s)
Di (s)
#
(18.40)
At first glance, the terms in the heat source transmission matrix may appear to be reversed. It
is expected that only the layers to the left of the source will affect q1(s), but the presence of ¯b (s)
in the element multiplied by qsource(s) to obtain q1(s) seems to be contradictory. In fact, the entire
term, ¯b (s)

B (s) , must be analyzed to determine the effect of qsource(s) on q1(s).
In essence, the
appearance of ¯b (s) removes the effects of the layers to the right of the source from B(s) leaving
18.1. RADIANT SYSTEM MODELS
1347
only the influence of the layers to the left of the source. The form displayed by Equation 18.37 is,
however, extremely convenient because the terms in the heat source transmission matrix have the
same denominators, and thus roots, as the terms in the temperature transmission matrix.
Thus,
the same roots that are calculated for the CTFs can be used for the QTFs, saving a considerable
