amount of computer time during the calculation of the transfer functions.
Once Equation 18.37 is inverted from the Laplace domain back into the time domain, the
combined CTF–QTF solution takes the following form:
q′′
i,t =
M
X
m=1
XmTi,t−m+1 −
M
X
m=1
YmTo,t−m+1 +
k
X
m=1
Fmq′′
i,t−m +
M
X
m=1
Wmqsource,t−m+1
(18.41)
This relation is identical to Equation 18.4 except for the presence of the QTF series that takes
the heat source or sink into account.
18.1.1.7
State Space Formulation
The two-node example introduced by Seem (1987) can be utilized to examine the extension of the
state space method to include heat sources or sinks. Figure 18.5 shows the simple two node network
with a heat source added at node 1.
The nodal equations for the finite difference network shown in Figure 18.5 are:
C dT1
dt = hA (To −T1) + T2 −T1
R
+ qsourceA
(18.42)
C dT2
dt = hA (Ti −T2) + T1 −T2
R
(18.43)
q′′
i = h (Ti −T2)
(18.44)
q′′
o = h (T1 −To)
(18.45)
In obtaining the matrix equivalent for this set of equations, it should be noted that the source
term is not a constant but rather an input that varies with time.
Thus, it must be grouped with
the environmental temperatures as inputs. The resulting matrix equations take the following form:
"
dT1
dt
dT2
dt
#
=
"
−1
RC −hA
C
1
RC
1
RC
−1
RC −hA
C
# "
T1
T2
#
+
"
hA
C
0
A
C
0
hA
C
0
# 

To
Ti
qsource


(18.46)
"
q′′
1
q′′
2
#
=
"
0
−h
h
0
# "
T1
T2
#
+
"
0
h
0
−h
0
0
# 

To
Ti
qsource


(18.47)
Equation 18.47 appears to suggest that the source term has no direct effect on the heat flux at
either side of the element because its coeﬀicients are zero.
This is not the case.
Equation 18.47
only relates variables that have a direct influence on heat flux. So, while Ti has no direct influence
1348
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.5: Two Node State Space Example with a Heat Source
18.1. RADIANT SYSTEM MODELS
1349
on q′′
o, it does have an indirect influence through the nodal network. The same would hold for the
influence of qsource.
If this analysis is extended to a finite difference network with n nodes, the corresponding matrix
equations can be shown to be:
d


T1
...
Tn


dt
= [A]


T1
...
Tn

+ [B]


To
Ti
qsource


(18.48)
"
q′′
i
q′′
o
#
= [C]


T1
...
Tn

+ [D]


To
Ti
qsource


(18.49)
The influence of the heat source is also confirmed by the final solution form, which is identical
to the Laplace transform result shown in Equation 18.41 As with the Laplace solution method, the
state space method results in a set of QTFs that relate the heat source at the current time step and
several previous time steps to the current heat flux at the surface of the element.
Other similarities between the two solution methods are evident.
It is interesting to note
that as with the Laplace method there is no alteration of the CTFs calculated by the state space
method.
Thus, the principle of superposition is still valid.
Furthermore, the introduction of the
source term did not substantially increase the computing effort required to calculate the additional
transfer functions.
In the Laplace method, this was shown by the common roots, B(s), shared by
both the CTFs and the QTFs.
In the state space method, it can be noted that the A matrices in
Equations 18.25 and 18.46 are identical.
Since the state space method requires the inversion and
the exponentiation of the A matrix only, the additional QTF terms will not require a substantial
amount of additional computing time for their calculation.
18.1.1.8
Two-Dimensional Solutions for Radiant Systems
One distinct advantage of the State Space method presented in the previous section over the Laplace
Transform method is that it can be adapted to more than one dimension. In fact, as long as one
can apply a network of nodes to a problem, the State Space method can be adapted to it. For
EnergyPlus, the biggest implication is that conduction through a construction can be expanded
from one-dimensional in nature to two-dimensional. This is particularly important in a hydronic
radiant system where the presence of water tubes is clearly more than one-dimensional.
The modeling of two-dimensional conduction used when ConstructionPoperty:InternalHeatSource
objects are attached to surfaces is thus possible by expanding the network of nodes shown in the
above examples in the direction perpendicular to the main direction of heat transfer. Essentially,
when a user requests the two-dimensional solution for a ConstructioniProperty:InternalHeatSource
surface, the network of nodes is expanded perpendicular to the direction of heat transfer. While
this is not an overly complex process, here are some rules and limitations to the application of
two-dimensional solutions in EnergyPlus:
• Even though the solution internal to the surface is two-dimensional, in order to work within the
confines of the standard EnergyPlus heat balance, the boundary condition at both the inside
1350
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
and outside face of the surface is that the temperature across the surface is the same at all
points or that the surfaces are still isothermal. The point of this is so that once the conduction
transfer functions are calculated that the the surface heat balance formulations remain the
same as any other surface that is using a one-dimensional assumption in EnergyPlus.
• The domain being modeled for a two-dimensional approach goes from one face of the sur-
face to the other face as a one-dimensional model. In the second dimension, perpendicular
to the main direction of heat transfer, the domain goes from the line that goes through the
tubing to the line of symmetry at the mid-point between adjacent tubing. The perpendicular
distance for this domain is given by the tubing spacing user input in the ConstructionProp-
erty:InternalHeatSource object. This tubing spacing is halved to determine the perpendicular
distance for the solution domain.
• While the number of nodes used for each layer of a construction is determined by the thermo-
physical properties of the material for the layer to maintain solution stability, the number of
nodes in the perpendicular direction is fixed for all layers of the construction. Currently in
EnergyPlus, the number of nodes in the perpendicular direction is fixed at 7. This number was
chosen as a result of testing with an evaluation version of one of the precedessor programs of
EnergyPlus. This number of nodes was a balance between accuracy requirements and solution
speed. Because the speed of the process required to calculate conduction transfer functions
increases greatly as the number of nodes used in the model increases, increasing the number
of nodes in the perpendicular direction too much will result in an unacceptible increase in the
time required to calculate the conduction transfer functions.
• The heat source or sink is applied evenly over the entire node where the user defines the
location of the source through the ConstructionProperty:InternalHeatSource input. For cal-
culating the conduction transfer functions, the model ignores the presence of the tubing and
fluid and simply assumes that the entire layer consists of the appropriate material as defined
by the Construction:InternalSource input. The radiant model does take into account heat
transfer between the material and the fluid being circulated through the system.
• The location of the heat source and the calculation of an additional point that can be used for
controlling the slab (see next section) are defined by input provided in the ConstructionProp-
ery:InternalHeatSource input. The location of the tubing where heat is added or subtracted
from the slab is always defined at one side of the solution domain. The location of the ad-
ditional user temperature request is controlled by both the fields for the location of the user
temperature request (between two layers) and the perpendicular direction for this tempera-
ture. This temperature can then be used for controlling a radiant system. (See section on
Low Temperature Radiant System Controls for more information about controlling a
radiant system.
These assumptions are applied to a low temperature radiant system within EnergyPlus and
their impact can be seen in the next three diagrams. First, one can see the symmetry inherent in
a low temperature radiant system in Figure 18.6 below.
Given the lines of symmetry in Figure 18.6, the solution domain can be narrowed down to what
is shown in Figure 18.7 below.
Once the solution domain has been set, a network of nodes can be applied to this solution domain
for the State Space method using the assumptions given above. An example of this is shown in
18.1. RADIANT SYSTEM MODELS
1351
Figure 18.6: Cross Section of a Low Temperature Radiant System with Planes of Symmetry
Figure 18.8 below. Note that in EnergyPlus there are actually 7 nodes in perpendicular direction,
not 5 as shown in this figure.
As mentioned in the figure above, the source or sink is applied at a node along the left side of
this solution domain and the depth established by user input. The number of nodes in the main
direction of heat transfer for each layer of the construction is calculated in the same manner as
for a standard layer with 1-D heat conduction. The number of nodes chosen for the perpendicular
direction is set to 7 in EnergyPlus as a balance between calculation accuracy and solution speed.
18.1.1.9
Determination of Internal Temperatures
One aspect of low temperature radiant systems that has not been addressed to this point is the
appropriateness of specifying the effect of the system on slab response via a heat source term. For
a heating system that employs electrical resistance heating, the use of a heat source as the input
variable is logical. The heat produced by such a system can easily be related to the current passing
through the heating wire. However, for a hydronic heating or cooling system, the known quantity
is not heat but rather the temperature of the water being sent to the building element.
The use of a temperature to simulate the presence of a heating or cooling system presents one
major obstacle. When fluid is not being circulated, there is no readily available temperature value
available for use as an input variable.
In a hydronic system, a link between the fluid temperature being sent to the slab and the heat
delivered to the slab exist.
The most effective way of relating these two variables is to consider
the slab to be a heat exchanger.
Using heat exchanger relationships, an equation could then be
formulated to obtain the heat delivered to the slab based on the inlet fluid temperature.
Most heat exchangers are used to thermally link two fluids.
In the case of a hydronic radiant
system, there is only one fluid and a stationary solid. Presumably, if the inlet fluid temperature, the
system geometry, and the solid temperature are known, then the outlet temperature and thus the
heat transfer to the building element can be computed. This leads to an interesting question: what
1352
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.7: Two-Dimensional Solution Domain for a Low Temperature Radiant System
18.1. RADIANT SYSTEM MODELS
1353
Figure 18.8: Two-Dimensional Node Example for a Low Temperature Radiant System
1354
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
is the solid temperature?
By definition, for one dimensional conduction heat transfer, the solid temperature is the tem-
perature of the building element at the depth where the hydronic loop is located.
Typically, this
temperature is not known because it is not needed. The goal of both methods of calculating CTFs
was the elimination of internal temperatures that were not needed for the simulation.
For a hy-
dronic system, it is necessary to extract this information to solve for the heat source term.
Two
methods of accomplishing this are described below.
Returning to the two layer example shown in Figure 18.4, it can be shown that the final solution
form in the time domain for the slab with a source at the interface between the two layers is:
q′′
1,t =
M
X
m=1
Xk,mT1,t−m+1 −
M
X
m=1
Yk,mT3,t−m+1 +
k
X
m=1
Fmq′′
1,t−m +
M
X
m=1
Wmqsource,t−m+1
(18.50)
A similar equation could be written for the response of the first layer in absence of any source
term and is given by:
q′′
1,t =
M
X
m=1
xk,mT1,t−m+1 −
M
X
m=1
yk,mT2,t−m+1 +
k
X
m=1
fmq′′
1,t−m
(18.51)
While the current temperature at the interface is not known, presumably the previous values
of this parameter will be known.
In addition, the temperatures and the flux histories at surface
1 are also know.
The unknowns in Equation 18.51 are the current heat flux at surface 1 and the
temperature at surface 2. However, Equation 18.50 does define the current value of the heat flux at
surface 1 based on temperature, heat flux, and heat source histories. Thus, if this value is used in
Equation 18.51, the only remaining unknown in this equation is the current temperature at surface
2, the surface where the heat source or sink is present.
Rearranging Equation 18.51 provides an
equation from which the temperature at the source location may be calculated:
T2,t =
M
X
m=1
¯Xk,mT1,t−m+1 −
M−1
X
m=1
¯Yk,mT2,t−m +
k+1
X
m=1
¯Fmq′′
1,t−m+1
(18.52)
where the new coeﬀicients are obtained from the standard conduction transfer functions for the
first layer via the following equations:
¯Xk,m = xk,m
y1
(m = 1, · · · , M)
(18.53)
¯Yk,m = yk,m+1
y1
(m = 1, · · · , M −1)
(18.54)
¯F1 = 1
y1
(18.55)
¯Fm = fm−1
y1
(m = 2, · · · , k + 1)
(18.56)
This system for backing out an internal temperature through the use of a second, rearranged
CTF equation is valid regardless of whether the Laplace transform or state space method is utilized
18.1. RADIANT SYSTEM MODELS
1355
to calculate the CTFs and QTFs.
The state space method, however, offers a more direct method
of obtaining an internal temperature through its definition as an additional output variable.
Consider again the state space example shown in Figure 18.5. Two output variables were defined
for this example: q′′
i
and q′′
o .
The temperature of the node where the source is present can also
be defined as an output variable through the identity equation:
T1 = T1
(18.57)
When this equation for T1 is added to Equation 18.47, the resulting output matrix equation for
the heat flux at both surfaces and the internal temperature is:


q′′
i
q′′
o
T1

=


0
−h
h
0
1
0


"
T1
T2
#
+


0
h
0
−h
0
0
0
0
0




Ti
To
qsource


(18.58)
The only difference between this relation and Equation 18.47 is the presence of T1 on both the
right and left hand side of the equation.
The dual role of T1 as a state variable and an output
parameter may seem to contradict the goal of the state space method of eliminating the state
variables. However, due to the flexibility of the formulation, nodal temperatures can be extracted
in the same manner that any other output quantity would be obtained.
For an element with n
layers, Equation 18.58 becomes:


q′′
i
q′′
o
Ts

= [C]


T1
...
Tn

+ [D]


Ti
To
qsource


(18.59)
where Ts is the temperature of the node where the heat source or sink is present. The transfer
function equation for the calculation of Ts that results from Equation 18.59 is identical in form to
Equation 18.41:
Ts,t =
M
X
m=1
xk,mTi,t−m+1 −
M
X
m=1
yk,mTo,t−m+1 +
k
X
m=1
fmTs,t−m +
M
X
m=1
wmqsource,t−m+1
(18.60)
Instead of the flux at either side of the element characterized as a function of temperature, flux,
and source history terms, the temperature at the source location is related to source and temperature
histories including histories of Ts.
The validity of these internal temperature calculation methods
as well as heat source transfer functions in general will be discussed in the next chapter.
18.1.1.10
Low Temperature Radiant System Controls
The use of this equation allows the low temperature radiant system to be handled like any other
surface within the heat balance framework.
Heat balances at the inside and outside surfaces take
on the same form as other surfaces, and the participation of the radiant system in the radiation
balance within the space and thermal comfort models is automatically included. Thus, the radiant
system model is fully integrated into the heat balance, and any improvements that are made in
areas such as convection coeﬀicients, shading models, etc. are immediately available to the radiant
system as part of the overall heat balance solution.
1356
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Once the transient nature of the system is accounted for, one must then turn to the next
diﬀicult issue: controls.
Controls are problematic for almost any simulation program.
The
problem is not whether something can be simulated because typically a simulation program
offers the ability to experiment with many different control strategies.
Rather, the problem
is typically the diversity of controls that are implemented and keeping the controls that can
be simulated up to date.
EnergyPlus offers two different flow control schemes: variable flow
(ZoneHVAC:LowTemperatureRadiant:VariableFlow)
and
constant
flow/variable
temperature
(ZoneHVAC:LowTemperatureRadiant:ConstantFlow).
The control strategies are different enough
that they were developed as separate system types.
More details of the controls are described
below.
The controls for variable flow low temperature radiant systems within EnergyPlus are fairly
simple though there is some flexibility through the use of schedules.
The program user is allowed
to define a setpoint temperature as well as a throttling range through which the system varies
the flow rate of water (or current) to the system from zero to the user defined maximum flow
rate.
The flow rate is varied linearly with the flow reaching 50% of the maximum when the
controlling temperature reaches the setpoint temperature. Setpoint temperatures can be varied on
an hourly basis throughout the year if desired.
The controlling temperature can be the mean air temperature, the mean radiant temperature,
the operative temperature of the zone, the outdoor dry-bulb temperature, the outdoor wet-bulb
temperature, the surface inside face temperature, or the surface interior temperature. The choice
of controlling temperature is left to the user’s discretion and set by input as described in the Input
Output Reference.
For radiant system controls, the operative temperature is calculated as the
average of MAT and MRT. The surface inside face temperature is the temperature of the surface in
which the radiant system is embedded at the inside face (the side facing the zone being conditioned).
When the user opts to control the radiant system on the surface interior temperature, this
temperature is inside the slab itself, and its location is defined using input that describes the con-
struction of the slab (ConstructionProperty:InternalHeatSource–see the Input Output Reference for
more details). Note that this user defined temperature still must be at the interface between two
layers, but this is easy to overcome by splitting any material into two separate layers. When the
user elects to perform a two-dimensional solution, an additional input parameter in the Construc-
tionProperty:InternalHeatSource object allows the user to chose the location of the user requested
temperature in the direction perpendicular to the main direction of heat transfer. This location
can be in-line with the hydronic tubing, at the mid-point between two adjacent pipes, or at any
node/point in between. Due to the State Space method and a fixed number of nodes in the direction
(currently seven), the user’s decimal input for location between one side of the solution domain and
the other is converted to a specific node. However, this does allow the user quite a bit of flexibility
in the solution and also defining a point on the interior of a radiant system that can be used for
controlling a radiant system.
Since flow rate is varied in a variable flow radiant system, there is no explicit control on the inlet
water temperature or mixing to achieve some inlet water temperature in a hydronic system. How-
ever, the user does have the ability to specify on an hourly basis through a schedule the temperature
of the water that would be supplied to the radiant system. Graphical descriptions of the controls for
the low temperature radiant system model in EnergyPlus are shown in Figure 18.9 for a hydronic
system. In a system that uses electric resistance heating, the power or heat addition to the system
varies in a manner similar to mass flow rate variation shown in Figure 18.9.
In the constant flow/variable temperature systems, the controls are also considered piecewise
18.1. RADIANT SYSTEM MODELS
1357
linear functions, but in this case the user selects both the control temperatures and the water
temperatures via schedules.
This offers greater flexibility for defining how the radiant system
operates though it may not model every situation.
Figure 18.10 shows how the “desired” inlet
water temperature is controlled based on user schedules.
The user has the ability to specify
the high and low water and control temperature schedules for heating and cooling (separately;
a total of eight temperature schedules).
Note that this inlet temperature is a “desired” inlet
temperature in that there is no guarantee that the system will provide water to the system at that
temperature.
The model includes a local loop that attempts to meet this demand temperature
through mixing and recirculation.
Finally, the control temperature options are the same for a
constant flow/variable temperature system as they are for the variable flow and electric radiant
systems: mean air temperautre, mean radiant temperature, operative temperature, outdoor dry-
bulb temperature, outdoor wet-bulb temperature, surface inside face temperature, and surface
interior temperature.
Figure 18.9: Variable Flow Low Temperature Radiant System Controls
The constant flow (variable temperature) low temperature radiant system model is actually a
combination of mixing valves, a pump (constant speed, but the maximum flow can be modified by
a schedule), and the radiant system (surface, panel, or group of surfaces/panels). This is connected
to the main loop through the standard inlet connections as shown in Figure 18.11.
The system
controls determine the desired inlet temperature and system flow rate while loop controls determine
1358
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.10: Variable Temperature Low Temperature Radiant System Controls
18.1. RADIANT SYSTEM MODELS
1359
the flow rate and temperature of the loop. Note that pump heat also factors into the model through
a simple constant speed pump model and user input.
There are four possible conditions (separate for heating and cooling).
First, if the loop has
adequate temperature and flow to meet system requests, then the model sets the radiant system
inlet temperature and controls to the desired values based on the controls and simulates.
This is
the best condition and recirculation and bypass amounts are adjusted accordingly based on radiant
system outlet temperatures.
Second, if the loop temperature is adequate but the loop flow rate
is less than the radiant system flow rate, we may or may not be able to meet the desired inlet
temperature since recirculation might lower the temperature below the desired temperature.
In
this second case, the model first simulates the radiant system with the desired conditions and then
resimulates it to solve for the actual inlet temperature (see later in this section) if it cannot achieve
the desired inlet temperature.
Third, if the loop flow is greater than the radiant flow but the
temperature of the loop is not adequate, then there is no amount of mixing that will solve this
problem. All of the radiant flow comes from the loop and the loop temperature (after pump heat
addition) becomes the radiant system inlet regardless of the temperature controls. Finally, if both
the temperature and the flow of the loop are inadequate, then the model simply solves for the actual
radiant system inlet temperature and does not try to meet the controls (merely tries to get as close
as physically possible given the loop conditions).
Figure 18.11: Variable Temperature Low Temperature Radiant System Component Details
One remaining challenge is the merging of the low temperature radiant system model with an
integrated building simulation program. In the past, most simulation programs have simulated the
building envelope, the space conditioning systems, and the central plant equipment in three separate
steps.
While this had some advantages and was partly due to a lack of computing capacity, the
large drawback for this arrangement is that there is no feedback from the space conditioning system
or central plant response to the building conditions. Thus, if the system or plant was undersized,
it was reported as an “unmet load” and does not affect the temperatures experienced within the
1360
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
building. IBLAST, a predecessor (Taylor 1991) to EnergyPlus, resolved this issue by integrating all
three major components of a building simulation and thus allowing feedback between the equipment
and the building envelope.
This integration was not a trivial task and required that the systems be simulated at shorter
time steps in some cases to maintain solution stability.
In essence, the system simulation will
shorten its time step whenever it senses that conditions are changing too rapidly.
While this is
effective in maintaining solution stability, it can present problems for a radiant system. The radiant
system has either a direct or an indirect impact on the surfaces within a building.
So, it must be
simulated with the building envelope. Yet, it is also a space conditioning system that must act on
the space like any other system and thus must also be simulated at the system time step, which
can be less than the building time step and can also vary within EnergyPlus.
This issue was handled using a multi-step approach. In EnergyPlus, the heat balance is always
simulated first.
When this happens, the radiant system is temporarily shut-off to find how the
building would respond if there was no heat source/sink.
Then, as the system and plant are
simulated at multiple shorter time steps, the radiant system is allowed to operate per the controls
specified by the user. Flow rate is allowed to vary at each system time step, and the radiant system
model is simulated at each time step as if the current flow rate was being used throughout the entire
zone time step.
This means that each time the heat source/sink in the radiant system is varied
during the system simulation the zone heat balance must be recomputed to see what the reaction
of the rest of the zone is to this change in the conditions of one (or more) of the surfaces.
In reality, this is not physically correct because each change in the flow rate throughout the
system simulation will have an impact on the system time steps remaining before the heat balance
is simulated during the next zone time step. Yet, other approaches to solving the mismatch between
the system and the zone response of radiant systems are not feasible. One could force the system
to run at the same time step as the zone, but this could result in instabilities in other types of
systems that might be present in the simulation.
On the other hand, one could try to force the
zone to run at the shorter time steps of the system, but this could lead to instability within the
heat balance due to limits on the precision of the conduction transfer function coeﬀicients.
Despite the fact that the simulation algorithm described above may either over- or under-predict
system response dependent on how the system has been controlled in previous system time steps,
it is reasonable to expect that the effect of these variations will balance out over time even though
it might lead to slightly inaccurate results at any particular system time step.
The long-term
approach is also in view in the final simulation step at each zone time step.
After the system
has simulated through enough system time steps to equal a zone time step, the radiant system
will rerun the heat balance using the average heat source/sink over all of the system time steps
during the past zone time step. This maintains the conservation of energy within the heat balance
simulation over the zone time steps and defines more appropriate temperature and flux histories at
each surface that are critical to the success of a conduction transfer function based solution.
A
graphical picture of this somewhat complex multiple step simulation is shown in Figure 18.12.
18.1.1.11
Heat Exchanger Formulation for Hydronic Systems
As has been mentioned previously, the actual heat transferred between the building element and
the hydronic loop is related to the temperature of the building element at the source location as
well as the water system inlet and outlet temperatures.
In EnergyPlus, it is assumed that the
inlet temperature to the slab (defined by a user schedule and the plant simulation) and the mass
18.1. RADIANT SYSTEM MODELS
1361
Figure 18.12: Resolution of Radiant System Response at Varying Time Steps
1362
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
flow rate (determined by the control algorithm) are known and that the remaining parameters must
be calculated.
However, the heat balance equations require the heat transferred to the building
element from the water loop in order to calculate the heat transferred from the element to the
building environment.
Even though systems defined by this model can vary somewhat, the same characteristic link
between the system variables exist.
For modeling purposes, the overall water/slab system can
be thought of as a heat exchanger.
While in principle there are two alternative heat exchanger
methodologies, it is more convenient to use the effectiveness-NTU method in this case.
Several assumptions will be incorporated into the heat exchanger analysis.
It is assumed that
the building element that contains the hydronic loop is stationary and that its temperature along the
length of the tubing is constant. The latter part of this assumption stems from assumptions made
in both the one and two dimensional heat source transfer function derivations. In either case, the
source was added at a single node that was characterized by a single temperature. For consistency,
this assumption must be made again in the heat exchanger analysis.
Another assumption for the
current EnergyPlus model is that the fluid in the tubing is water. Additionally, it is assumed that
the thermal properties of the water do not vary significantly over the length of the tubing and that
the water flows at a constant flow rate. Finally, the temperature at the inside surface of the water
tubing is assumed to be equal to the temperature at the source location.
In other words, it is
assumed that the water tubing itself has no appreciable effect on the heat transfer process being
modeled.
Using these assumptions and the effectiveness-NTU heat exchanger algorithm, several equations
can be defined which establish the relationship between the heat source and the water tempera-
tures. First, a heat balance on the water loop results in:
q = ( ˙mcp)water (Twi −Two)
(18.61)
where q is the energy transferred between the water loop and the building element, ˙m is the
mass flow rate of the water, cp is the specific heat of the water, Twi is the inlet water temperature,
and Two is the outlet water temperature.
The maximum amount of heat transfer that is possible according to the Second Law of Ther-
modynamics is:
qmax = ( ˙mcp)water (Twi −Ts)
(18.62)
where qmax is the maximum amount of energy transfer that is possible and Ts is the temperature
at the source location.
The effectiveness of the heat exchanger, ε, is defined as the ratio of the actual energy transfer
to the maximum possible, or:
ε ≡
q
qmax
(18.63)
For a heat exchanger where one fluid is stationary, the effectiveness can be related to NTU, the
number of transfer units, by the following equation (Incropera and DeWitt 1985):
ε = 1 −e−NTU
(18.64)
where NTU is defined by:
18.1. RADIANT SYSTEM MODELS
1363
NTU ≡
UA
( ˙mcp)water
(18.65)
EnergyPlus includes two possible methods for calculating the heat exchange between the circu-
lating fluid and the rest of the system and these are controlled by user input: ConvectionOnly and
ISOStandard. Both are described in more detail below.
ConvectionOnly Heat Transfer Model. In this model, the water tubes were assumed to
have no effect on the heat transfer process. So, the only term present in the overall heat transfer
coeﬀicient, UA, is a convection term. Thus, the equation for UA is:
UA = h (πDL)
(18.66)
where h is the convection coeﬀicient, D is the interior tube diameter, and L is the total length
of the tube.
The convection coeﬀicient can be obtained from internal flow correlations that relate the Nusselt
dimensionless number to other flow properties.
For laminar flow in a tube of constant surface
temperature, the Nusselt number is defined by:
NuD = hD
k
= 3.66
(18.67)
where k is the thermal conductivity of the water.
For turbulent internal flow, the Colburn equation can be used to define the Nusselt number:
NuD = hD
k
= 0.023Re4/5
D Pr1/3
(18.68)
where Pr is the Prandtl number of water and ReD is the Reynolds number which is defined by:
ReD = 4 ˙m
πµD
(18.69)
The parameter m is the absolute viscosity of water. For internal pipe flow, the flow is assumed
to be turbulent for ReD ≥2300.
ISOStandard Heat Transfer Model. In this model, the convection between the fluid and
the tubes and the conduction resistance of the tubes themselves are assumed to have an impact on
the overall heat transfer. The method used in EnergyPlus for this model is based on ISO Standard
11855-2(2012) which is entitled “Building environment design — Design, dimensioning, installation
and control of embedded radiant heating and cooling systems — Part 2: Determination of the
design heating and cooling capacity”. The key equations from the ISO Standard are summarized
in Appendix B of Standard 11855-2 and are outlined below.
In ISO Standard 11855-2, the heat convection for turbulent flow between the circulating fluid
and the inside wall of the tube is characterized by the following equation:
Rconv = W 0.13
8π
Dout −Din
˙mL
0.87
(18.70)
where W is the tube separation in the direction perpendicular to the main heat transfer direction,
Dout is the outside tube diameter, Din is the inside tube diameter, ˙m is the fluid mass flow rate in
the tube, and L is the tube length.
1364
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The resistance of the pipe wall is characterized by this equation:
Rtube =
WlnDout
Din
2πktube
(18.71)
where ktube is the thermal conductivity of the tube material.
Finally, the U-value for this model is calculated using:
U =
1
Rconv + Rtube
(18.72)
This U-value is then used in Equation 18.65 to calculate NTU in the heat exchanger formulation
shown above.
Knowledge of the flow conditions allows Equations 18.63 through 18.69 to be calculated. This
essentially eliminates ε as an unknown.
The controls and the plant define the water mass flow
rate and the inlet water temperature, leaving two equations (Equations 18.61 and 18.62) and three
unknowns. The third equation that can be used in conjunction with Equations 18.61 and 18.62 is
Equation 18.60, which is the CTF/QTF equation for the temperature at the source location.
Knowing the inlet water temperature and water mass flow rate, the calculation procedure is
somewhat involved and requires, in addition to Equations 18.60, 18.61, and 18.62, the use of a
modified form of Equation 18.41.
Equation 18.41 is the standard conduction transfer function
formula for a building element with an embedded source/sink of heat. In EnergyPlus, the surface
flux on the left hand side of the equation is replaced with a surface heat balance:


Surface
Heat
Balance

=
M
X
m=1
Xk,mT1,t−m+1 −
M
X
m=1
Yk,mT3,t−m+1 +
k
X
m=1
Fmq′′
1,t−m +
M
X
m=1
Wmqsource,t−m+1
(18.73)
The surface heat balance includes terms for incident solar energy, radiation heat transfer from
internal heat sources such as lights and electrical equipment, radiation between surfaces using
Hottel’s Gray Interchange concept, and convection to the surrounding air.
The presence of the
surface temperature in the heat balance does not pose any problems since Equation 18.73 will
be rearranged to solve for this temperature.
Since the radiation heat balance is dependent on
conditions at the other surfaces, an iteration loop is required to provide a more accurate estimate of
the radiative exchange within the building. This is not the case with the mean air temperature. An
assumption of the heat balance is that the mean temperature of the surrounding air is equal to the
final air temperature of the previous time step.
Using this estimate in the heat balance avoids a
second iterative loop around the radiative iteration loop.
Thus, the terms of the heat balance on the left hand side of the equation have been set with
the only unknown quantity being Ti, the inside surface temperature at the current time step.
On
the right hand side of Equation 18.73, most of the terms are already defined since they depend on
known values from previous time steps (temperature, flux, and source histories).
The only terms
which are not defined are the inside surface temperature (Ti), outside surface temperature (To), and
internal heat source/sink (qsource) of the current time step.
The outside surface temperature will depend on the type of environment to which it is ex-
posed.
For example, if the surface is a slab on grade floor, the outside surface temperature is
18.1. RADIANT SYSTEM MODELS
1365
defined as ground temperature and does not require an outside surface heat balance.
If the el-
ement is an interior surface which has both surfaces exposed to the same air space, the outside
surface temperature is redefined to be equal to the inside surface temperature.
In cases where
the outside surface temperature is not simply defined such as a surface exposed to the exterior
environment, a heat balance similar to Equation 18.73 is required to define the outside surface
temperature. However, to again avoid iteration, the heat balance equation for the outside surface
assumes that conditions at the inside surface were the same as the previous time step.
In most
cases, since the influence of the current inside surface temperature on the outside surface temper-
ature is very small, this is a valid assumption.
In cases were the inside surface temperature has
a significant effect, an approximate inside surface heat balance which defines the inside surface
temperature is used.
This approximate inside balance uses mean air and radiant temperatures
from the previous time step.
At this point in the simulation algorithm then, all of the terms in Equation 18.73 have been
defined except the value at the current time step of the inside surface temperature and the heat
source/sink. Thus, Equation 18.73 can be rewritten in a simpler form:
Ti,t = C1 + C2qsource,t
(18.74)
where the variable C1 includes surface heat balance and past history terms as well as the influence
of the current outside temperature. The term C2 will depend on the heat source transfer function
term and the coeﬀicients of terms linked directly to Ti,t.
Equation 18.60, which was the CTF/QTF equation for the temperature at the source location,
can be simplified in a similar manner.
Grouping the temperature and source history terms which
are known quantities together with the effect of the outside surface temperature which is defined
as described above, the original equation (Equation 18.60 repeated here):
Ts,t =
M
X
m=1
xk,mTi,t−m+1 −
M
X
m=1
yk,mTo,t−m+1 +
k
X
m=1
fmTs,t−m +
M
X
m=1
wmqsource,t−m+1
(18.75)
can be reduced to:
Ts = C3 + C4qsource,t + C5Ti,t
(18.76)
where C3 includes all of the history terms and the effect of the current outside temperature,
C4 is the heat source transfer function for the current time step, and C5 is the conduction transfer
function for the inside surface temperature at the current time step.
Substituting Equation 18.74 into Equation 18.76 and noting that qsource,t is the same quantity
as q in Equations 18.61 and 18.62 results in:
Ts = C3 + C4q + C5 (C1 + C2q)
(18.77)
When this equation is combined with Equation 18.62, the heat source, which results from a
known water inlet temperature, can be shown to be:
q =
Twi −C3 −C1C5
1
ε( ˙mcp)water + C4 + C2C5
(18.78)
1366
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
With both q and Twi known, it is a trivial matter to calculate Two andTs from Equations 18.74
and 18.76 , respectively.
Even though the coeﬀicients in Equation 18.78 are fairly complex, the
final equation relating the heat source directly to inlet water temperature is compact and does not
require any iteration. As with flux control, once the heat source/sink is defined, the inside surface
heat balance can be performed to determine the surface temperatures.
It should be noted that Equations 18.74 through 18.78 are a slight simplification of the actual
implementation in EnergyPlus. The development shown above follows the heat balance conventions
that assume previous values of the inside temperature to calculate the outside temperature. This, in
reality, is not necessary and since the radiant system can be significantly influenced by the delay that
such an assumption might cause, the initial implementation of radiant systems in EnergyPlus used a
development (shown below) that does not lag either the inside or the outside surface temperature. In
effect, we can establish three basic equations for the temperature at the inside and outside surface
as well as at the location of the heat source/sink:
Tinside = Ca + CbToutside + CCq′′
(18.79)
Toutside = Cd + CeTinside + Cfq′′
(18.80)
Tsource = Cg + Chq′′ + CiTinside + CjToutside
(18.81)
where:
Tinside is the temperature at the inside surface
Toutside is the temperature at the outside surface
Tsource is the temperature within the radiant system at the location of the source/sink
Ca is all of the other terms in the inside heat balance (solar, LW exchange, conduction history
terms, etc.)
Cb is the current cross CTF term
Cc is the QTF inside term for the current heat source/sink
Cd is all of the other terms in the outside heat balance (solar, LW exchange, conduction history
terms, etc.)
Ce is the current cross CTF term (should be equal to Cb)
Cf is the QTF outside term for the current heat source/sink
Cg is the summation of all temperature and source history terms at the source/sink location
Ch is the QTF term at the source/sink location for the current heat source/sink
Ci is the CTF inside term for the current inside surface temperature
Cj is the CTF outside term for the current outside surface temperature.
Equations 18.79 and 18.80 above can be solved to remove the other surface temperature. Sub-
stituting the new equations for Tinside and Toutside as a function of C and q” into the equation for
Tsource and simplifying results in the following equation:
Tsource = Ck + Clq′′
(18.82)
where:
Ck = Cg + Ci (Ca + CbCd) + Cj (Cd + CeCa)
1 −CeCb
(18.83)
18.1. RADIANT SYSTEM MODELS
1367
Cl = Ch + Ci (Cc + CbCf) + Cj (Cf + CeCc)
1 −CeCb
(18.84)
Combining this with heat exchanger analysis as shown above, we eventually arrive at the fol-
lowing equation to relate the flux to the slab to the water inlet temperature and mass flow rate:
q′′ = Twater,in −Ck
Cl
A +
1
ε( ˙mcp)water
(18.85)
which includes all of the inside and outside heat balance terms (“hidden” in the Ck and Cl
coeﬀicients).
Once the flux to the slab is known, the remaining terms of interest (outlet water
temperature, inside and outside surface temperatures, etc.) can be calculated using the relatively
simpler equations shown above.
Note that the above development is valid for both the hydronic (variable flow) low temperature
radiant system and for constant flow (variable temperature) low temperature radiant systems where
the inlet temperature is known (based on controls).
However, when due to loop conditions and
the presence of recirculation, it is not possible to know the inlet temperature to the radiant system
without simulating it, we must either iterate or perform more mathematics to arrive at the inlet
temperature.
The implementation in EnergyPlus chose to avoid iteration and solved for the inlet
temperature as shown in the next paragraphs.
The previous equation combines with the following equation which is valid for an surface in the
current radiant system:
qj=\_mjcp(Twater,in−Twater,out,j)
(18.86)
where qj is the heat transfer to the jth surface in the radiant system, ˙mj is the mass flow rate
only to this surface, and Twater,out,j is the outlet temperature for the jth surface.
Combining the
previous two equations results in:
(Twater,in−Twater,out,j) = εj (Twater,in −Ck,j)
1 + εj ˙mjcpCl,j
A
(18.87)
If for each surface in the radiant system, we let:
Cm,j =
εj
1 + εj ˙mjcpCl,j
A
(18.88)
then the previous equations because the slightly less complex:
(Twater,in−Twater,out,j) = Cm,j (Twater,in −Ck,j)
(18.89)
Rearranging to obtain the outlet temperature for the jth surface:
Twater,out,j = (1 −Cm,j) Twater,in + Cm,jCk,j
(18.90)
The overall outlet temperature from the radiant system is just a simple mixing of all of the
surface outlet temperatures based on flow fraction and results in Twater,out.
An energy balance on the mixing valve-pump group results in the following equation that relates
the radiant system inlet temperature (Twater,in) to the loop inlet water temperature (Tloop,in), the
radiant system outlet temperature (Twater,out), and the pump heat addition:
1368
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Twater,in =
˙mloop
˙msystem
Tloop,in +
˙mrecirc
˙msystem
Twater,out + PumpHeat
˙msystemcp
(18.91)
Plugging in the definition of Twater,out based on the summation of Twater,out,j equations results
in:
Twater,in = LoopTerm + RecircTerm
TwiCoeff
(18.92)
where:
LoopTerm =
˙mloop
˙msystem
Tloop,in + PumpHeat
˙msystemcp
(18.93)
RecircTerm =
˙mrecirc
˙msystem
X
j
FlowFractionjTwater,out,j
(18.94)
TwiCoeff =

1 −
˙mrecirc
˙msystem
 X
j
[FlowFractionj (1 −Cm,j)]
(18.95)
Once the actual water inlet temperature is calculated with this equation, it is then possible to
calculate individual outlet temperatures for each surface, the overall outlet temperature, and finally
all of the necessary flow and loop quantities.
This procedure avoids iteration but is somewhat
complex to follow. However, this second mathematical process is only needed for select cases of the
constant flow radiant system when the inlet temperature is not known explicitly. With the proper
establishment of input data, it can be avoided.
NOTE: In some “low-energy” applications, it is possible that during cooling mode the elevated
water temperatures may result in a heat source (or net heating) to the radiant system.
To avoid
heating the slab when cooling is desired, EnergyPlus performs a temperature limit check. If heating
would result during cooling mode or cooling during heating mode, the model will cut-off the flow
rate until the inlet water temperature will produce the proper effect.
18.1.2
High Temperature Radiant Heater Model
The input object ZoneHVAC:HighTemperatureRadiant provides a model for a high temperature
radiant heater that is intended to encapsulate an entire class of heating devices that seek to heat
the occupants within a zone by direct radiation.
This encompasses a wide variety of heaters
including both gas-fired and electric. In most cases, the heater appears much like a lamp or a tube
that is suspended from the ceiling of a space, and the surface temperatures are high enough that
the heaters must be a safe distance away from the occupied portion of the space for safety concerns.
In EnergyPlus, the high temperature radiant heater model allows the user a reasonable amount
of flexibility. Rather than specifying an exact location for the radiant heater(s), the user is allowed
to specify the percentage of heat leaving the heater as radiation and then on which surfaces this
radiation is incident.
In addition, the user is also allowed the ability to define what fraction of
radiation leaving the heater is incident directly on a person within the zone for thermal comfort
purposes.
This amount of heat is then used in the thermal comfort models as shown in Equa-
tions 19.7 for Fanger, 19.26 for Pierce Two-Node and 19.50 for KSU Two-node. These equations
18.1. RADIANT SYSTEM MODELS
1369
are similar in form to the equation promoted by Fanger (1970). The input parameters for the high
temperature radiant heater model are shown below.
Tradiant =
T 4
MRT

+
Qheater→person
σAperson
0.25
(18.96)
HIGH TEMP RADIANT SYSTEM,! Program keyword for high temp. radiant heaters
Zone 1 Radiant Heater, ! Zone name
Radiant Operation,
! Availability schedule
SHOP ZONE,
! Zone name (name of zone system is serving)
10000,
! maximum power input (in Watts)
GAS,
! type of heater (either gas or electric)
0.85,
! combustion eﬀiciency (ignored for elec. heaters)
0.75,
! fraction radiant
0.05,
! fraction latent
0.05,
! fraction lost
OPERATIVE,
! temperature control type (MAT, MRT also possible)
2.0 ,
! heating throttling range (in C)
Heating Setpoints,
! schedule of heating setpoint temperatures
0.05,
! fraction of radiant energy to people
Zn001:Flr001, 0.75,
! surface/fraction of radiant energy incident on it
Zn001:Wall001, 0.05,
! surface/fraction of radiant energy incident on it
Zn001:Wall002, 0.05,
! surface/fraction of radiant energy incident on it
Zn001:Wall003, 0.05,
! surface/fraction of radiant energy incident on it
Zn001:Wall004, 0.05;
! surface/fraction of radiant energy incident on it
The input for the high temperature radiant heater has two additive relationships that are as-
sumed.
First, the fractions of radiant, convective, latent, and lost heat must sum to unity.
The
user is required to enter the fractions radiant, latent, and lost with the remainder assumed to be
convective energy. The fraction latent is added to the latent energy balance and will affect moisture
levels within the zone.
The fraction lost is assumed to have no impact on the energy balance of
the zone and is assumed to be lost or vented to the exterior environment.
The second additive relationship is within the distribution of the radiant fraction. This energy is
distributed to people and to the surfaces within the zone. The sum of all of these distribution frac-
tions (the last six lines of input shown above) must sum to unity. Note that each high temperature
radiant heater is allowed to distribute energy to up to 20 surfaces and that radiant energy placed
on a surface using these distribution fractions is assumed to be completely absorbed.
Thus, the
distribution fractions should also take into account any differences in long wavelength absorptivity
among the surfaces.
Several things should be noted about the fraction of heat that is radiated directly to people. This
parameter is somewhat sensitive and will have a direct impact on the thermal comfort models. This
is exactly the intent of the high temperature radiant heaters; however, one must use caution when
determining this fraction since overestimation of this number might lead to predictions of thermal
comfort where in fact it does not exist. In addition, this fraction of radiant energy to people does
not have a direct impact on any of the surface heat balances. The thermal comfort energy balance
is completely separate from and has no bearing on the zone air or the surface heat balances. Thus,
in order to not “lose” this amount of energy from the perspective of the zone air or the surface
heat balances, the model assumes that any radiation from the high temperature radiant heater that
1370
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
is incident directly on people is accounted for in the thermal comfort model using Equation 18.96
but is also assumed to be added to the zone air heat balance via convection from people to the
surrounding air.
This guarantees that the people within the space feel the direct radiative effect
of the heaters and that this quantity of energy is not “lost” within the heat balance routines.
Many of the control and integration aspects of the high temperature radiant system model in
EnergyPlus are very similar to the low temperature radiant system model.
The controls are the
same as shown in “Figure 18.9. Variable Flow Low Temperature Radiant System Controls” where
the amount of heat generated by the radiant heater varies as a function of the difference between the
controlling and the setpoint temperatures.
As with the low temperature radiant system, the con-
trolling temperature is allowed to be the mean air, the mean radiant, or the operative temperature,
and the setpoint temperature is allowed to vary hourly based on a user defined schedule.
(Oper-
ative temperature for radiant system controls is the average of MAT and MRT.) Also, since the
high temperature radiant heater has a direct impact on the surfaces within a zone, the surface
heat balances are recalculated to determine an approximate response to the radiation from the
heater.
A final “average” heat balance calculation is done after all of the system time steps have
been simulated to maintain continuity within the surface heat balances.
The algorithm shown in
“Figure 18.12. Resolution of Radiant System Response at Varying Time Steps is also used for high
temperature radiant heaters.
18.1.3
Simple Cooling Panel
18.1.3.1
Overview
The simple chilled ceiling model (ZoneHVAC:CoolingPanel:RadiantConvective:Water) is similar to
the high temperature radiant system and the hot water radiant/convective baseboard models and
was developed to make the modeling of certain radiant systems easier. The existing chilled beam
model in EnergyPlus, while useful for modeling active chilled beam systems, is a convective heat
transfer only model that is not suitable for all radiant panels or passive chilled beam systems.
18.1.3.2
Modeling Considerations/Assumptions
The model is intended to be simple so several assumptions have been made regarding the perfor-
mance of this system type:
• Water is flowing through a pipe and that the water has a known inlet temperature defined by
the plant loop. The outlet water temperature is unknown and must be calculated as part of
the simulation process.
• No information regarding the shape or material of the chilled ceiling panel is required as this
is intended to be a simple model only.
• The air conditions of the space are known quantities and though the presence of this sys-
tem will potentially impact this temperature, it will be assumed that the air temperature is
“constant” for the time step in question.
• The entity being modeled is essentially a heat exchanger with flowing water on one side and
air on the other.
• Since the water is changing temperature but the air is “not”, we effectively have a similar sort
of heat exchanger formulation as the low temperature radiant heating system, but here the
water temperature varies while the air temperature is “constant”. Thus, an effectiveness-NTU
18.1. RADIANT SYSTEM MODELS
1371
heat exchanger formulation is best and allows the calculation of total heat gain to the panel
and outlet water temperature.
• The total net heat loss to the zone is determined using a user defined coeﬀicient to calculate
a zone temperature.
This “fraction” radiant parameter defines what portion of the zone
temperature is based on the zone MRT with the remainder determined by the zone MAT.
While this user defined coeﬀicient remains constant throughout the simulation in keeping with
the simple nature of this model, it is not the same as defining a fixed radiant/convective split
since this will vary with changing MRT and MAT. More information on this is given below.
• The load met by the system is included in the zone air heat balance just as with any other
system.
The impact of the system includes the convective load, the radiant gain that is
distributed to people (assumed that it is converted into a convective loss), and the increased
convection loss from the zone surfaces.
• The radiant loss/gain is distributed to the surfaces as per the radiant surface list that lists
which surfaces the radiant cooling panel will interact with and what fraction of radiation each
surface will “see”. This is similar to the existing radiant-convective baseboard model and
these fractions are user inputs.
• The model is an HVAC level model but interacts with the zone heat balances much like the
radiant system and radiant/convective baseboard models.
• Controls are based on controlling water flow rate (like the hydronic radiant system) to meet
the thermostatic setpoint temperature of the unit with control types options including MAT,
MRT, OpTemp, ODB, or OWB much like the low temperature radiant systems. Controls
based on standard air system thermostatic controls are also possible.
• In the event that condensation is predicted on the surface of a panel, the model uses the
same condensation control options as the low temperature radiant system. These include:
ignoring the problem and allowing the simulation to continue, shutting the system down
when condensation is predicted, and a variable response that tries to keep the system running
at a lower output while avoiding condensation conditions.
• In order to avoid any violations of the Second Law of Thermodynamics or heating by the
system, the cooling panel will be shut off if the inlet water temperature is above the zone
temperature.
18.1.3.3
Algorithm Details: Unit Performance and Calculation of the UA Value
As stated above in the assumptions, the most prudent simple method for calculating the performance
of a radiant cooling panel is to use a heat exchanger style formulation. Since the air within the
space (and the other surfaces of the space) will presumably be at a “constant” temperature while
the water flowing through the panel will change temperature, we have a situation where one fluid
is changing temperature and one remains at the same temperature. This is very similar to the low
temperature radiant system models which use the effectiveness-NTU method for calculating heat
exchange between the water in the loop and the slab in which the pipes are embedded. A summary
of how this is modeled for the radiant cooling panel follows in the next paragraphs.
Several heat balances can be constructed that relate to the situation at hand. First, a heat
balance on the water loop results in:
q = ( ˙mcp)water (Twi −Two)
(18.97)
where q is the energy transferred between the water loop and the surrounding space to which
1372
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
the cooling panel is exposed, ˙m is the mass flow rate of the water, cp is the specific heat of the
water, Twi is the inlet water temperature and Two is the outlet water temperature.
The maximum amount of heat transfer that is possible according to the Second Law of Ther-
modynamics is:
qmax = ( ˙mcp)water (Twi −Tz)
(18.98)
where qmax is the maximum possible energy transfer and Tz is the temperature of the surround-
ings (assumes that the air and the unconditioned surfaces in the space are at the same temperature
for the sake of this development and the calculation of a UA; more explanation of Tz is given in the
next section).
The ratio of the actual energy exchange to the maximum possible is known as the effectiveness
of the heat exchanger, ε:
ε =
q
qmax
(18.99)
For the case when one fluid is stationary in a heat exchanger, Incropera and DeWitt (1985) state
that the effectiveness of a heat exchanger can be related to the number of transfer units (NTU)
through the following relation:
ε = 1 −e−NTU
(18.100)
and NTU is defined by:
NTU =
UA
(mcp)water
(18.101)
The above equations will be used to model the performance of the panel within EnergyPlus and
also to obtain a “design” UA value for the panel.
Calculating the UA value of a cooling panel or coming up with a relationship for such a term is
not a simple matter. However, most devices are either rated or tested by the manufacturer under
certain conditions. From this rating information, a UA value can be calculated. The EnergyPlus
model requests rating information (inlet water temperature, mass flow rate, “air” temperature, and
panel output under rating conditions) and then uses it to calculate a UA value that is used to model
the performance of the panel.
The development of the method for estimating the panel UA value uses the same equations
shown above but simply with the purpose of calculating UA rather than the performance of the
device, i.e. determining the output of the panel. The method for estimating the UA value of the
panel begins with the panel rating data that includes the following values:
• Rating Inlet Water Temperature (Trwi)
• Rating Air/Surroundings Temperature (Trz)
• Rating Water Mass Flow Rate ( ˙mr)
• Rated Output Capacity (Qr)
To find UA, first rearrange the equations above to make NTU a function of effectiveness as
follows:
ε = 1 −e−NTU
(18.102)
18.1. RADIANT SYSTEM MODELS
1373
NTU = −ln (1 −ε)
(18.103)
where ε = Qr/qmax and qmax is calculated using design conditions. This leads to:
NTU = −ln

1 −
Qr
( ˙mrcp)water (Trwi −Trz)

(18.104)
Finally, substituting the definition of NTU as shown above, one can obtain an equation for UA
that is calculated directly from the rated values that the user supplies:
UA = −( ˙mrcp)water ln

1 −
Qr
( ˙mrcp)water (Trwi −Trz)

(18.105)
This UA value is used by the simple model to calculate the output of the radiant cooling panel
based on the current water inlet temperature and mass flow rate as well as the space temperature
(combination of air and radiant temperature) as described below.
18.1.3.4
Algorithm Details: Zone Temperature for Radiant Panel Output and “Frac-
tion Radiant” Input
The output from the panel will be based on the mean air temperature (MAT) and the mean radiant
temperature (MRT) from the space.
These two temperatures are combined to create a “zone”
temperature that is used in the model to calculate the radiant cooling panel output. As shown in
the previous section, a UA value is calculated using rated conditions. This UA value is assumed to
be constant and used in conjunction with the effectiveness-NTU method described in the previous
section to determine the output of the panel based on water inlet temperature, water mass flow
rate, and space conditions. The space conditions take into account both the mean air temperature
and the mean radiant temperature via the following equation:
Tz = xrMRT + (1 −xr)MAT
(18.106)
where xr is the “Fraction Radiant” for the radiant cooling panel that the user provides.
This is then used in the equation for qmax above to calculate the maximum possible panel
output.
Knowing UA and knowing what the water mass flow rate for the system is based on
controls, the NTU parameter can be calculated. Once NTU is calculated, the effectiveness can be
computed and used with the maximum possible panel output to calculated the actual panel output
(q) from:
q = εqmax
(18.107)
Thus, the modeling equation to find the panel output is:
q =

1 −e
−UA
( ˙mcp)water

( ˙mcp)water (Twi −Tz)
(18.108)
Using the results of the above equation, the outlet water temperature can also be calculated
using a rearranged form of the water loop heat balance equation given at the beginning of this
section.
There has been some concern expressed that the “Fraction Radiant” value (xr) used to calculate
the zone temperature (Tz) is diﬀicult to estimate and that the correct modeling of the performance
1374
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
of certain models, particularly the high temperature radiant heater, are highly dependent on having
a good estimate for this value. The high temperature radiant heater is a high output device that is
highly radiant and the control of these high output devices can be diﬀicult to simulate. The radiant
cooling panels discussed here are generally not high output devices. A reasonable estimate for xr
generally falls within a range of 0.6-0.7 when calculating Tz above. While this value could vary
for different scenarios, choosing a value within this range should be a reasonable approximation of
the performance of a radiant cooling panel and should not result in significant inaccuracies in the
model.
18.1.4
References
Ceylan, H.T. and G.E. Myers.
1980.
Long-time solutions to heat conduction transients with
time-dependent inputs. ASME Journal of Heat Transfer, Volume 102, Number 1, pp. 115-120.
Degiovanni, A. 1988.
Conduction dans un “mur” multicouche avec sources:
extension de la
notion de quadripole.
International Journal of Heat and Mass Transfer, Volume 31, Number 3,
pp. 553-557.
Fanger, P.O. 1970. Thermal Comfort-Analysis and Applications in Environmental Engineering,
Danish Technical Press, Copenhagen.
Hittle, D.C.
1981.
Calculating building heating and cooling loads using the frequency re-
sponse of multilayered slabs. Ph.D. Thesis, Department of Mechanical and Industrial Engineering,
University of Illinois at Urbana-Champaign and Technical Manuscript E-169, United States Army
Construction Engineering Research Laboratory, Champaign, IL.
Hittle, D.C. and R. Bishop.
1983.
An improved root-finding procedure for use in calculating
transient heat flow through multilayered slabs.
International Journal of Heat and Mass Transfer,
Volume 26, Number 11, pp. 1685-1693.
Hottel, H.C. and A.F. Sarofim. 1967. Radiative Transfer, McGraw-Hill, New York.
Incropera, F.P. and D.P. DeWitt.
1985.
Introduction to Heat Transfer.
New York:
John
Wiley & Sons.
Lee, J. and R.K. Strand. 2001. “An Analysis of the Effect of the Building Envelope on Thermal
Comfort using the EnergyPlus Program”, submitted for publication in the proceedings of the 2001
ACSA (Association of Collegiate Schools of Architecture) Technology Conference, Austin, TX.
Liesen, R.J. and C.O. Pedersen. 1997. “An Evaluation of Inside Surface Heat Balance Models
for Cooling Load Calculations”, ASHRAE Transactions, Volume 103, Part 2.
Maloney, D. 1987. “Development of a radiant heater model and the incorporation of thermal
comfort considerations into the BLAST energy analysis program”, M.S. thesis, University of Illinois
at Urbana-Champaign, Department of Mechanical and Industrial Engineering.
McClellan, T.M. and C.O. Pedersen. 1997. “Investigation of Outside Heat Balance Models for
Use in a Heat Balance Cooling Load Calculation Procedure”, ASHRAE Transactions, Volume 103,
Part 2.
Pedersen, C.O., D.E. Fisher, and R.J. Liesen. 1997. “Development of a Heat Balance Procedure
for Cooling Loads”, ASHRAE Transactions, Volume 103, Part 2.
Pedersen, C.O., D.E. Fisher, J.D. Spitler, and R.J. Liesen. 1998. Cooling and Heating Load
Calculation Principles, ASHRAE.
Seem, J.E. 1987. Modeling of heat transfer in buildings. Ph.D. Thesis, University of Wisconsin-
Madison.
18.2. REFRIGERATION EQUIPMENT
1375
Strand, R.K., and C.O. Pedersen. 1994. “Analytical verification of heat source transfer func-
tions”, First Joint Conference of International Simulation Societies, Zürich, Switzerland.
Strand, R.K. 1995. “Heat source transfer functions and their application to low temperature
radiant heating systems”, Ph.D. dissertation, University of Illinois at Urbana-Champaign, Depart-
ment of Mechanical and Industrial Engineering.
Strand, R.K. and C.O. Pedersen. 1997. “Implementation of a Radiant Heating and Cooling
Model into an Integrated Building Energy Analysis Program”, ASHRAE Transactions, Volume
103, Part 1.
Strand, R.K. and C.O. Pedersen. 2001. “Modularization and Simulation Techniques for Heat
Balance Based Energy and Load Calculation Programs: the Experience of the ASHRAE LOADS
Toolkit and EnergyPlus”, International Building Performance Simulation Association, Conference
Proceedings of Building Simulation 2001, Rio de Janeiro, Brazil.
Taylor, R.D., C.O. Pedersen, D. Fisher, R. Liesen, and L. Lawrie. 1991. “Impact of simultane-
ous simulation of building and mechanical systems in heat balance based energy analysis programs
on system response and control”, International Building Performance Simulation Association, Con-
ference Proceedings of Building Simulation 1991, Nice, France.
18.2
Refrigeration Equipment
18.2.1
Overview
EnergyPlus can model refrigerated case equipment consisting of a compressor rack, multiple refrig-
erated cases and walk-in coolers, secondary loop equipment, and
optional heat reclaim air and
water heating coils. The refrigerated case equipment models perform four major functions:
• calculate the electric consumption of refrigerated cases and walk-in coolers connected to a
compressor rack
• determine the impact of refrigerated cases and walk-in coolers on zone cooling and dehumid-
ification loads (i.e., case credits), including the effects of HVAC duct configuration
• calculate the electric consumption and COP of the compressor rack, and the electric and
water (if applicable) consumption related to cooling the compressor rack’s condenser.
• determine the total amount of heat rejected by the compressor rack’s condenser and store
this information for use by waste heat recovery models (e.g., using Desuperheater heating
coil (object: Coil:Heating:Desuperheater) as an air reheat coil for high humidity control in a
supermarket)
The case and walk-in models account for nearly all performance aspects of typical supermarket
refrigeration equipment. Refrigerated case and walk-in performance are based on the combined
effects of evaporator load, fan operation, lighting, defrost type, and anti-sweat heater operation.
Optional air and water heating coils can be modeled to reclaim available waste heat (superheat)
from the compressor rack.
The user has two options when describing the balance of the system. Energy used to cool the
condenser is simulated in both approaches. The simplest option is to use a compressor rack object,
combining the compressors and condenser into a single unit with the performance determined by
1376
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
the heat rejection environment and the total case load. An example schematic of a compressor rack
system is shown in Figure 18.13 below.
A detailed refrigeration system object models compressor and condenser performance separately.
The detailed refrigeration system also includes the ability to transfer refrigeration load from one
system to another using subcoolers, cascade condensers, and secondary loops. An example schematic
of the detailed refrigeration system is shown in Figure 18.14 below. Subcooler #2 is shown twice
on
Figure 18.14 because it represents a liquid suction heat exchanger. This type of subcooler
uses the cool suction gas to subcool the warmer condensed liquid.
Subcoolers #1 and #3 on
Figure 18.14 represent mechanical subcoolers. These subcoolers are used to subcool the condensate
on a lower-temperature system using the cold liquid refrigerant from a higher temperature system.
On this example, only subcoolers #1 and #2 would be defined as a part of the refrigeration system.
However, subcooler #3 would place a refrigerating load, similar to the load of a refrigerated case,
on the system.
Figure 18.13: Typical Compressor Rack Equipment Schematic
Four classes of secondary refrigeration loops can be modeled:
• a separate water loop is used to remove heat rejected by the condenser,
• a lower-temperature refrigeration system rejects heat to a higher-temperature refrigeration
system via a cascade condenser,
• a fluid, such as a brine or glycol solution, is cooled in a secondary evaporator and is then
circulated to chill the refrigerated cases and walk-ins, and
• a refrigerant, such as CO2, is partially evaporated in the refrigerated cases and walk-ins in a
liquid-overfeed circuit, and then condensed in a secondary evaporator.
The first two classes of secondary loops are modeled using Refrigeration:System objects
with Refrigeration:Condenser:WaterCooled and Refrigeration:Condenser:Cascade objects, respec-
tively.
Figure 18.14 shows how cascade condensers and secondary evaporators are treated as
18.2. REFRIGERATION EQUIPMENT
1377
Figure 18.14: Typical Detailed Refrigeration System Equipment Schematic
a refrigeration load on a primary detailed system. The second two classes are modeled with a
Refrigeration:SecondarySystem object described later in this section.
The compressor rack, detailed and secondary refrigeration systems, refrigerated case, and
other component models are described below.
The optional air and water heating coils
are described elsewhere in this document (Ref.
objects Coil:Heating:Desuperheater and
Coil:WaterHeating:Desuperheater).
18.2.2
Refrigeration Compressor Racks
The refrigerated case compressor rack object works in conjunction with the refrigerated case and
walk-in cooler objects (Refrigeration:Case and Refrigeration:WalkIn) to simulate the performance
of a simple supermarket-type refrigeration system. This object (Refrigeration:CompressorRack)
models the electric consumption of the rack compressors and the cooling of the compressor rack’s
condenser. Heat removed from the refrigerated cases and walk-ins and compressor/condenser fan
heat can be rejected either outdoors or to a zone. Compressor rack condenser waste heat can also
be reclaimed for use by an optional air heating coil (Ref. object Coil:Heating:Desuperheater) or by
a user-defined plant water loop (Ref. object Coil:WaterHeating:Desuperheater).
The performance of the compressor rack is simulated using the sum of the evaporator loads for all
refrigerated cases and walk-ins connected to the rack. Whether a single refrigerated case is connected
to a rack (e.g., stand-alone refrigerated case, meat cooler, or produce cooler) or several cases are
connected to a rack, the rack electric consumption is calculated based on the total evaporator load
for the connected cases and walk-ins and the coeﬀicient of performance (COP) for the compressor
rack. At least one refrigerated case or walk-in must be connected to the compressor rack. The
model assumes the compressor rack has suﬀicient capacity to meet the connected refrigeration load
for any simulation time step. Additionally, the model neglects compressor cycling losses at part-load
conditions.
1378
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
For condenser heat rejection to the outdoors, condenser cooling can be modeled as dry air
cooling, wet evaporative cooling, or water loop cooling.
Using evaporative cooling rather than
dry air cooling will allow for more eﬀicient condenser heat rejection based on the entering air
approaching the wet-bulb temperature rather than the dry-bulb temperature.
Analyses under
the International Energy Agency’s (IEA) Heat Pumping Programme Annex 26 indicates that this
measure can improve refrigeration system eﬀiciency by up to 10% (IEA 2003).
The use of an
evaporative-cooled condenser requires a water pump and, optionally, a basin sump water heater (to
protect against freezing). Makeup water will also be required to replace that lost by evaporation. In
colder climates, some evaporative-cooled condensers are drained for the winter months and run as
dry air units. This scenario can be modeled by using an optional evaporative condenser availability
schedule.
The simulation of the evaporative cooled condenser utilizes an effective air dry-bulb tempera-
ture that is assumed to be the result of evaporation of water in the air stream (similar to object
EvaporativeCooler:Direct:CelDekPad). As discussed below, this effective temperature is used by
performance curves that are a function of temperature. While some designs of evaporative coolers
use water film cascading across the condenser coil for evaporative cooling, the current model uses the
effective temperature method as a surrogate for the more complex water film on coil calculations.
If the condenser heat rejection is specified as water cooled, an appropriate plant water loop
must be defined by the user (see documentation on Plant/Condenser Loops for additional details
about plant loops).
This will include defining cooling supply components, such as pumps, water
storage tanks, and cooling towers, as well as related branches, nodes, and connectors. The heat
rejection from the refrigeration condenser is modeled as a cooling demand, which is satisfied by
heat extraction devices (e.g., water tank and cooling tower) on the cooling supply side of a water
loop. An example of such an arrangement is shown in Figure 18.15.
Figure 18.15: Example Of Condenser Heat Recovery To Water Storage Tank
18.2.2.1
Compressor Energy Use
Calculation of compressor rack electric power uses a simple model based on the total evaporator
load (sum of the evaporator loads for all refrigerated cases and walk-ins connected to a rack) and
the compressor rack operating COP which accounts for the air temperature entering the condenser:
COPoperating = COPdesign (COPfTemp)
(18.109)
18.2. REFRIGERATION EQUIPMENT
1379
where:
COPoperating is the compressor coeﬀicient of performance at actual operating conditions (W/W)
COPdesign is the compressor coeﬀicient of performance at design conditions (W/W)
COPfTemp is the output of the normalized “Compressor Rack COP as a Function of Temper-
ature Curve” (dimensionless).
Because the COP curve is defined only as a function of the condensing temperature, it is im-
portant that this curve definition corresponds to the lowest evaporating temperature served by the
compressor rack. The air temperature used to evaluate the “Compressor Rack COP as a Function
of Temperature Curve” depends on where the compressor rack’s condenser is located (Heat Rejec-
tion Location). When modeling condenser heat rejected directly to a zone (typical of a stand-alone
packaged refrigerated case with integral condenser located in a building zone), the zone air dry-bulb
temperature is used to calculate the change in compressor COP from the design value. If more than
one refrigerated case and no walk-ins are attached to a compressor rack that rejects its condenser
heat to a zone, then all cases served by this rack must reside in the same zone. When modeling
a compressor rack serving at least one walk-in, OR with condenser heat rejected to outdoors, the
refrigerated cases and walk-ins connected to this rack may be located in different zones. If the con-
denser type is specified as “Air Cooled”, the outdoor air dry-bulb temperature is used to evaluate
the “Compressor Rack COP as a Function of Temperature Curve.” If the condenser type is specified
as “Evap Cooled”, the air temperature leaving the condenser is related to the effectiveness of the
evaporative cooling system. If the evaporative process were 100% effective, the effective tempera-
ture of air leaving the evaporative media would equal the air wet-bulb temperature. However, the
eﬀiciency of the direct evaporative process is typically less than 100%, and the effective temperature
leaving the condenser is determined by:
Teffective = Towb + (1 −ε) ∗[Todb −Towb]
(18.110)
where:
Teffective is the effective dry-bulb temperature of air leaving the condenser cooling coil (◦C)
Towb is the outdoor air wet-bulb temperature (◦C)
Todb is the outdoor air dry-bulb temperature (◦C)
ε is the evaporative condenser effectiveness.
If the user is modeling an evaporative cooled condenser and is using COPfTemp curve data
(e.g., manufacturer’s data) based on wet-bulb temperature rather than dry-bulb temperature, the
evaporative condenser effectiveness should be set to 1.0 for consistency.
If the condenser is water cooled, the effective temperature experienced by the condenser is based
on the return water temperature from the plant loop heat rejection system (e.g., cooling tower) that
is defined by the user. This return water temperature is typically related to the outdoor ambient
conditions at each time step.
The electric power input to the rack compressor(s) is calculated for each simulation time step
as the sum of the connected refrigerated case evaporator loads divided by the operating COP:
Prack =
P ˙Qcase + P ˙Qwalkin
COPoperating
(18.111)
where:
Prack is the output variable “Refrigeration Compressor Rack Electric Power [W]”, electric power
input to the rack compressor(s)
1380
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Qcase is the evaporator load for each refrigerated case connected to the rack (W)
˙Qwalkin is the refrigeration load for each walk-in connected to the rack (W).
18.2.2.2
Condenser Heat Rejection, Energy Use, and Water Use
The compressor rack can reject heat to an air-, water-, or evaporative-cooled condenser.
The
condenser type determines the heat rejection temperature used for the compressor rack COP calcu-
lation. The compressor rack also allows superheat heat reclaim and heat rejection to a conditioned
zone.
18.2.2.2.1
Condenser Fan Energy Use
Condenser fan power for any simulation time step is calculated by multiplying the design fan
power by the condenser fan power as a function of temperature curve.
PCondFan = PCondFan,design (CondFanfTemp)
(18.112)
where:
PCondFan is the output variable “Refrigeration Compressor Rack Condenser Fan Electric Energy
[W]”
PCondFan,design is the design condenser fan power (W)
CondFanfTemp is the output of the optional “Condenser Fan Power as a Function of Temper-
ature Curve”.
Similar to the compressor rack energy use described above, the air temperature used to evaluate
the “Condenser Fan Power as a Function of Temperature Curve” depends on where the condenser
rack’s condenser is located (i.e., zone air dry-bulb temperature if the condenser is located in a zone,
outdoor air dry-bulb temperature if the condenser is located outdoors and is specified as air cooled,
or effective temperature if the condenser is outdoors and is specified as evaporative cooled). If the
sum of the evaporator loads for the refrigerated cases connected to the rack is equal to zero, the
condenser fan power is set equal to zero. If the user does not provide a “Condenser Fan Power as a
Function of Temperature Curve”, then the model assumes the condenser fan power is at the design
power level when any of the refrigerated cases connected to this rack are operating.
If the user is modeling an evaporative cooled condenser and is using CondFanfTemp curve
data based on wet-bulb temperature rather than dry-bulb temperature, the evaporative condenser
effectiveness should be set to 1.0 for consistency.
For a water cooled condenser, there is no fan load at the condenser (i.e., the water/refrigerant
heat exchanger). Any fan load would be related to and accounted for at the heat rejection object
(e.g., cooling tower).
18.2.2.2.2
Superheat Reclaim Heating Coil
EnergyPlus can simulate waste heat being reclaimed from a compressor rack for use by a
refrigerant-to-air or refrigerant to water heating coil. Heat reclaimed from the compressor rack
is assumed to be recovered from the superheated refrigerant gas leaving the compressor(s) and does
not directly impact the performance of the compressor rack or refrigerated cases connected to the
rack. The total heat rejected by the condenser (in Watts) is calculated each time step as follows:
˙Qcondenser =
X ˙Qcase +
X ˙Qwalkin
 
1 +
1
COPoperating

(18.113)
18.2. REFRIGERATION EQUIPMENT
1381
The heat reclaim heating coil is able to transfer a fixed percentage of this total amount
of rejected energy (not to exceed 30%) and use it to heat air and water.
Refer to objects
Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater for a complete description of
how these coils are modeled.
NOTE: When modeling a heat reclaim coil, the heat rejection location in the Refrigera-
tion:CompressorRack object must be “Outdoors”. If the compressor rack heat rejection location is
“Zone”, the total amount of waste heat available for reclaim (e.g., by a desuperheater heating coil)
is set to zero by the compressor rack object and the simulation proceeds.
18.2.2.2.3
Heat Rejection to Zone
The compressor rack model can simulate condenser heat being rejected to a zone. As explained
previously, if this heat rejection option is selected then all refrigerated cases connected to the rack
must be located in the same zone and a superheat heat reclaim heating coil can not be modeled
(Ref. Superheat Reclaim Heating Coil).
The refrigerated case and walk-in objects (Refrigeration:Case and Refrigeration:WalkIn) already
calculate and report the sensible case credits which impact the zone air heat balance (Ref. Sensible
Case Credits).
When refrigerated cases and/or walk-ins are served by a compressor rack that
rejects condenser waste heat directly to the zone (e.g., a stand-alone refrigerated case with integral
compressor and condenser), this condenser waste heat also impacts the zone air heat balance and
offsets some or all of the sensible case credits.
If only cases are served, the amount of condenser waste heat rejected to the zone and/or the
HVAC return air (zone return air path outlet node) is calculated and reported by the refrigerated
case compressor rack object as follows:
˙QZone,heating =
P 
˙Qcase[1 −RAF]

P 
˙Qcase


˙Qcondenser + PCondFan

(18.114)
˙QHV AC,heating =

˙Qcondenser + PCondFan

−˙Qzone,heating
(18.115)
where:
˙QZone,heating is the output variable “Refrigeration Compressor Rack Zone Sensible Heating Rate”
(W)
RAF is the return air factor for each case connected to the rack (Ref. Figure 18.16)
˙QHV AC,heating is the output variable “Refrigeration Compressor Rack Return Air Sensible Heat-
ing Rate” (W).
If the HVAC system is off for a simulation time step (no return air mass flow), the rack condenser
heat normally attributed to the HVAC return is set equal to zero and all condenser heat energy is
applied to the zone air heat balance.
If, however, walk-in cooler(s) are also served by this compressor rack, no condenser heat is
rejected to the HVAC return air. For walk-in cooler(s), the user must specify the zone that accepts
the condenser heat rejection (because walk-ins can exchange heat with multiple zones). In that
case:
˙QZone,heating = ˙Qcondenser + PCondFan
(18.116)
1382
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.2.2.2.4
Water Cooled Condenser
If the refrigeration condenser is water cooled, a water plant loop must be defined in the input
file. At a minimum, the loop must contain a pump and one or more heat sinks of suﬀicient capacity
to remove the condenser heat load. In the system shown in Figure 18.15, the heat sinks are the
water heater tank and the cooling tower. The water pump in the loop can be either constant (Ref.
Pump:ConstantSpeed)
or variable speed (Ref.
Pump:VariableSpeed).
A variable speed pump
permits the loop flow to vary and allows for a setpoint to be established on the condenser outlet
water temperature. As the refrigeration condenser heat load varies through time, the speed of the
pump can be adjusted to achieve a mass flow consistent with a desired outlet water temperature
according to
˙m =
Qcondenser
cp · (Tout −Tin)
(18.117)
where:
˙m is the mass flow in the water loop
Qcondenser is the heat rejected by the condenser
cp is the specific heat of water
Tout is the desired water outlet temperature
Tin is the return water inlet temperature.
The desired water outlet temperature is specified using a schedule, subject to a maximum water
outlet temperature (input specified). The maximum temperature is typically defined by constraints
on the refrigerant loop pressures and temperatures. The desired mass flow in the water loop to
meet the temperature schedule is also compared to the user-supplied maximum flow rate. If the
desired mass flow is greater than the maximum allowed flow, the flow rate is set to the maximum
value and the resulting water outlet temperature is determined.
The return water inlet temperature is a function of the cooling system defined by the user. A
minimum return water temperature may need to be taken into consideration to prevent lowering
the resulting refrigerant condensing pressure to the point that refrigerant expansion valve operation
becomes impaired.
When ambient conditions produce low temperature warnings based on the
minimum return water temperature, an outlet temperature setpoint control may need to be placed
on the water heat sink object (e.g., cooling tower) to keep the return water temperature above the
minimum.
If the water loop flow is constant (i.e., driven by a constant speed pump), then the outlet water
temperature will vary with the amount of heat rejected by the condenser.
Using the equation
above, the resulting water outlet temperature is calculated as
Tout = Qcondenser
cp · ˙m
+ Tin
(18.118)
18.2.2.2.5
Evaporative Condenser Water Pump
If the condenser type is specified as “Evap Cooled”, a water pump is required to circulate water
in the evaporative condenser. The pump power can be input directly or be autocalculated using
a relationship of 0.004266 W per watt [15 W/ton] of rated total cooling capacity where the total
cooling capacity is the sum of the rated total cooling capacities for the refrigeration load connected
to this compressor rack. Following manufacturer’s recommendations regarding the avoidance of
scaling, the water pump does not cycle when there is no cooling demand (i.e., when the compressors
18.2. REFRIGERATION EQUIPMENT
1383
are not running), but rather runs continuously. However, if the evaporative condenser availability
schedule is set such that evaporative cooling is not available (e.g., during very cold months to avoid
freezing), then the pump power consumption will be zero during that period.
18.2.2.2.6
Evaporative Condenser Water Consumption
With evaporative cooling of the condenser’s entering air, makeup water is needed to replenish
the water lost due to evaporation. The quantity required is calculated as the product of the air
mass flow rate and the difference between the entering and leaving air humidity ratio, divided
by the density of water.
The air mass flow rate is determined by multiplying the evaporative
condenser air volume flow rate times the density of the entering air (i.e., at the condenser air
inlet node if provided, or outdoor air conditions [e.g., no adjustment for height above ground] if
the condenser air inlet node field is left blank). The volumetric air flow rate is either specified
directly in the user input or is autocalculated using the relationship 0.000144 m3/s per watt of
rated total cooling capacity [850 cfm/ton] where the total cooling capacity is the sum of the rated
total cooling capacities for the refrigerated cases and walk-ins connected to this compressor rack
(Ref. Refrigeration:Case and Refrigeration:WalkIn). The air mass flow rate is multiplied by the
variable CondFanfTemp, described above, to simulate the modulation of air flow by the condenser
fans (e.g., staging, multi-speed, or variable speed) as a function of temperature. Mathematically,
˙Vevaporation,makeup = ˙mair (CondFanfTemp) (ωair,outlet −ωair,inlet)
ρwater
(18.119)
where:
˙Vevaporation,makeup is the Refrigeration Compressor Rack Evaporative Condenser Water Volume
Flow Rate (m3/s)
˙mair is the mass flow rate of air through the evaporative condenser (kg/s)
ωair,outlet is the humidity ratio of air leaving the evaporative media (kgwater/kgdryair) based on
the effective dry-bulb temperature Teffective, as described above, outdoor air wet-bulb temperature,
and outdoor barometric pressure
ωair,inlet is the humidity ratio of inlet air (kgwater/kgdryair) based on conditions at the condenser
air inlet node if provided, or outdoor air conditions (e.g., no adjustment for height above ground)
if the condenser air inlet node field is left blank
ρwater is the density of water evaluated at the effective air temperature (kg/m3).
The source of the makeup water may be specified as a water storage tank. If not specified, the
makeup water is assumed to come from the building mains (Ref. Water Mains Temperatures).
18.2.2.2.7
Evaporative Condenser Basin Heater
In cold climates, a basin heater may be needed to prevent freezing of the evaporative cooling
water. This feature is included in the model whereby an electric basin heater provides heat to the
sump water only when the condenser cooling system is idle (i.e., no refrigeration load) and when the
outdoor air dry-bulb temperature is below a user-specified setpoint. Since heat balances and basin
water temperatures are not explicitly determined, a linear loading relationship, as a function of the
difference in outdoor air dry-bulb temperature and the setpoint temperature, is used calculate the
power demand at a given time step by the basin heater.
Pbasinheater = Pheatercapacity ∗(Tsetpoint −TOutDb)
(18.120)
1384
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
Pbasinheater is the electric power demand for basin heater in current time step (W)
Pheatercapacity is the electric heater capacity as a function of differential temperature (W/K)
Tsetpoint is the setpoint temperature below which the heater turns on (◦C)
TOutDb is the outdoor air dry-bulb temperature (◦C).
A default value for the basin heater capacity of 200 W/K has been established based on manu-
facturer data.
18.2.2.2.8
Evaporative Condenser Availability Schedule
Some manufacturer’s evaporative cooling systems for refrigeration condensers permit seasonal
draining in the colder months and operation as an air-cooled system during that time. This optional
feature is available through an availability schedule. This is important in climates subject to freezing
weather in order to avoid excessive ice formation on the condenser surfaces and surroundings. (The
Availability Schedule is the correct way to model the use of evaporative condensers in cold climates.
However, some users may take a single input description and use it to model a building with a
refrigeration system in a variety of climates.
To avoid modeling the use of evaporative coolers
in freezing weather, the code includes a cutout to switch to dry operation whenever the outdoor
drybulb temperature drops below 4◦C.) During periods when evaporative cooling is not available,
the outdoor condenser behaves as an air-cooled system with no water consumption or pump and
basin heater loads. The effective temperature of air entering the condenser coil during this period
(used to evaluate COPfTemp and CondFanfTemp) is equal to the outdoor air dry-bulb temperature
at the condenser air inlet node if provided, or outdoor air conditions (e.g., no adjustment for height
above ground) if the condenser air inlet node field is left blank.
18.2.3
Refrigerated Cases
The refrigerated case object (Refrigration:Case) works in conjunction with the compressor rack, de-
tailed refrigeration system, or secondary refrigeration system object (Refrigeration:CompressorRack,
Refrigeration:System, or Refrigeration:SecondarySystem) to simulate the performance of a refrig-
erated case system. The refrigerated case model uses performance information at rated conditions
along with performance curves for latent case credits and defrost heat load to determine perfor-
mance at off-rated conditions. Energy use for lights, fans and anti-sweat heaters is modeled based
on inputs for nominal power, schedules, and control type. The refrigerated case model accounts for
the sensible and latent heat exchange with the surrounding environment (termed “case credits”)
which impacts the temperature and humidity in the zone where the case is located. The simplified
model described here provides the flexibility to simulate a broad range of refrigerated case types.
The total load on the refrigerated case evaporator is made up of various components:
˙Qcase = ˙Qwalls + ˙Qrad + ˙Qinf,sens + ˙Qinf,lat + ˙Qlights + ˙Qas + ˙Qdef + ˙Qfan + ˙Qrestock
(18.121)
where:
˙Qcase is the total load on the refrigerated case evaporator (W)
˙Qwalls is the heat transfer through case walls due to the difference between the refrigerated case
operating dry-bulb temperature and the zone air dry-bulb temperature (W)
˙Qrad is the radiant heat transfer to the refrigerated case (W)
18.2. REFRIGERATION EQUIPMENT
1385
˙Qinf,sens is the sensible heat transfer by air infiltration to the refrigerated case through the air
curtain or via door openings (W)
˙Qinf,lat is the latent heat transfer by air infiltration to the refrigerated case through the air
curtain or via door openings (W)
˙Qlights is the lighting heat load (W)
˙Qas is the anti-sweat heater load (W)
˙Qdef is the defrost heat load (W)
˙Qfan is the fan heat load (W)
˙Qrestock is the sensible load on the refrigerated case due to restocking of products that are at a
higher temperature than the case (W).
The model assumes that these load components are known for a refrigerated case at rated
ambient air conditions (typically 23.9◦C [75◦F] and 55% relative humidity) and the specified case
operating temperature. A combination of user input curves and fixed correlations (defined within
EnergyPlus) adjust for case performance at off-rated conditions. Several of the load components are
typically provided by the case manufacturer (e.g., total rated load, fan, lighting, anti-sweat heater,
and defrost loads). The remaining load components are not usually provided by the manufacturer
and must be estimated (heat conduction through case walls, radiation heat transfer, sensible/latent
air infiltration, and restocking).
For estimating the latent air infiltration load, the model requires that the user provide the
latent heat ratio (LHR) for the refrigerated case at rated conditions. Research results are available
to provide guidance in selecting this value (ASHRAE 2002, Howell 1993a, Howell 1993b). The rated
LHR for refrigerated cases typically ranges from 0.1 to 0.3 depending on case configuration (e.g.,
glass door reach-in versus multi-deck open case) and case operating temperature.
The case loads due to wall heat conduction, radiation, and sensible air infiltration are estimated
by the model as a single lumped value (sensible case credits). The sensible case credits are calculated
by subtracting the known loads at rated conditions (fan, lighting, anti-sweat heater, defrost and
latent case credits) from the rated total cooling capacity of the case which is provided by the case
manufacturer ( ˙Qcase,rated).
Using these assumptions and the schedule inputs provided by the user, the refrigerated case
evaporator load components in Equation 18.121 are determined for each simulation time step. The
variation in certain loads with respect to changes in ambient air temperature and/or humidity
(e.g., latent and sensible case credits, defrost load, and anti-sweat heater load) are factored into the
calculation based on user-provided inputs or by the model itself.
Whenever the total heat load on the case is greater than the available evaporator capacity, such
as during defrost (when the evaporator capacity is set to zero) or restocking, the load is accumulated
to be met during subsequent time steps. This accounts for the energy required to bring the case
back down to the rated operating temperature even though the rise in case temperature during
defrost or restocking is not explicitly modeled. Following defrost, it may take multiple time steps
to meet this accumulated load.
The specific calculations for case evaporator load components and electric power for these loads
(as applicable) are provided below.
18.2.3.1
Case Evaporator Fan
The refrigerated case evaporator fan electric power is calculated for each simulation time step as
the product of the operating case fan power per unit length of case, the length of the refrigerated
1386
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
case, and the fraction of time that the case is not being defrosted. For cases with hot-gas or electric
defrost (with or without temperature termination), the fan is disabled during the entire scheduled
defrost drip-down time period. The evaporator fan operates continuously for off-cycle defrost or no
defrost.
Pfan = P ′
fan,oper (Lcase) (1 −SCHdefrost,dripdown)
(18.122)
where:
Pfan is the output variable “Refrigerated Case Evaporator Fan Electric Power [W]”
P ′fan,oper is the operating case fan power per unit length (W/m)
Lcase is the case length (m)
SCHdefrost,dripdown is the fraction of time case is being defrosted (0 to 1), including drip-down
period (based on the defrost drip-down schedule) for hot-gas or electric defrost. For off-cycle defrost
or no defrost, this value is set to zero for this calculation.
The model assumes that the evaporator fan is entirely contained within the thermal envelope of
the case, and that all fan power results in a direct heat load on the case evaporator:
˙Qfan = Pfan
(18.123)
18.2.3.2
Case Lighting
The refrigerated case lighting electric power is calculated for each simulation time step as the
product of the installed case lighting power per unit length of case, the lighting schedule value, and
the length of the refrigerated case:
Plights = P ′
lights,installed(Lcase)(SCHlights)
(18.124)
where:
Plights is the output variable “Refrigerated Case Lighting Electric Power [W]”
P ′
lights,installed is the installed case lighting power per unit length (W/m)
SCHlights is the case lighting schedule value (0 to 1).
A maximum schedule value of 1.0 means the lights are fully on at the installed case lighting
power level. Schedule values of 0.0 indicate the lights are off and 0.5 at half-power.
The user can specify the fraction of lighting energy that directly contributes to the case evapo-
rator heat load:
˙Qlights = Plights (Fl)
(18.125)
where Fl is the fraction of lighting energy to case.
The remainder of the lighting energy (1 - Fl) is a heating load to the zone where the case is
located, which is discussed further in section Sensible Case Credits below. This fraction (1 - Fl) can
be used to represent lighting ballasts and/or bulbs located outside the air curtain of the refrigerated
case.
18.2.3.3
Anti-Sweat Heater Performance
Anti-sweat heaters warm the refrigerated case rails or doors to provide protection from moisture
condensation. Different anti-sweat heater control strategies are used depending on the case tem-
perature and the type of anti-sweat heater installed. Several types of anti-sweat heater control
18.2. REFRIGERATION EQUIPMENT
1387
strategies can be simulated with this model: constant, linear variation with ambient relative hu-
midity or dewpoint temperature, and a theoretical model that determines the minimum anti-sweat
heater power required to maintain the case surface just above the temperature where condensation
would occur. Additionally, anti-sweat heater performance can be disregarded if the type of refrig-
erated case does not warrant its use. For the control strategies described below (except “None”
and “Constant Method”), the model does not allow the anti-sweat heater power to be less than
the minimum power nor greater than the case anti-sweat heater power specified by the user. Each
anti-sweat heater control type is described in detail below.
18.2.3.3.1
None
Used for refrigerated cases that do not require an anti-sweat heater.
˙Qas = 0
(18.126)
where ˙Qas is the anti-sweat heater load on the case evaporator (W).
18.2.3.3.2
Constant Method
For refrigerated cases requiring constant anti-sweat heater output, the power use is simply
calculated as the case anti-sweat heater power per unit length multiplied by the length of the case.
This method is used when the manufacturer recommends that cycling of the heaters not occur.
Pas = P ′
as (Lcase)
(18.127)
where:
Pas is the output variable “Refrigerated Case Anti-Sweat Heater Electric Power” (W)
P ′as is the case anti-sweat heater power per unit length (W).
18.2.3.3.3
Relative Humidity Method
Anti-sweat heater power can be reduced at lower ambient relative humidity levels to save energy
while still protecting from moisture condensation on cold surfaces. For this control type, anti-sweat
heater power use is reduced linearly based on case anti-sweat heater power at the rated ambient
relative humidity (typically 55% RH), the relative humidity specified by the user where no anti-
sweat heater power is required, and the relative humidity of the ambient (zone) air surrounding the
case.
Pas = P ′
as (Lcase)

1 −
 RHrated −RHair
RHrated −RHmin

(18.128)
where:
RHair is the relative humidity of the ambient (zone) air (%)
RHrated is the rated ambient relative humidity (%)
RHmin is the relative humidity at zero anti-sweat heater energy (%).
18.2.3.3.4
Dewpoint Method
Anti-sweat heater power can also be reduced as a function of ambient air dewpoint temperature
based on a similar correlation to that used by the relative humidity method. This control method
varies the anti-sweat heater power linearly based on the ambient air dewpoint temperature, the
1388
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
case operating temperature, and the rated ambient dewpoint temperature (calculated by the model
using the rated ambient temperature and rated ambient relative humidity entered by the user).
Pas = P ′
as (Lcase)
 Tdp,air −Tcase
Tdp,rated −Tcase

(18.129)
where:
Tdp,air is the dewpoint temperature of the ambient (zone) air (◦C)
Tdp,rated is the rated ambient dewpoint temperature (◦C)
Tcase is the case operating temperature (◦C).
18.2.3.3.5
Heat Balance Method
A theoretical model may also be used to simulate the performance of anti-sweat heater operation
at various indoor dewpoint temperatures (Henderson and Khattar 1999). The model calculates
that amount of heat required to hold the case or door surface at (or slightly above) the dewpoint
temperature of the ambient air using the following simple heat balance equation:
Pas =
(Tdp,air −Tdb,air) Hcase
Rair
+ (Tdp,air −Tcase) Hcase
Rcase

Lcase
(18.130)
where:
Tdp,air is the dewpoint temperature of the ambient (zone) air (◦C)
Tdb,air is the dry-bulb temperature of the ambient (zone) air (◦C)
Hcase is the height of the case (m)
Rair is the air film resistance (assumed constant at 0.3169 m2-◦C/W)
Rcase is the heat transfer resistance of case (m2-◦C/W)
Tcase is the case operating temperature (◦C)
Lcase is the case length (m).
The model above provides a linear relationship of anti-sweat heater power with varying ambient
air dewpoint temperature at constant ambient air dry-bulb and case temperatures. By assuming
that the ‘nominal’ anti-sweat heater power entered by the user is required to avoid moisture con-
densation at rated ambient air conditions, the value of Rcase can be determined by rearranging the
equation and solving as follows:
Rcase =
(Tdp,rated −Tcase)

P ′as
Hcase

−

Tdp,rated−Tdb,rated
Rair

(18.131)
where Tdb,rated is the rated ambient temperature (◦C)
With Rcase known, Pas can be calculated for each simulation time step using the actual ambient
(zone) air dry-bulb and dewpoint temperatures.
18.2.3.3.6
All Anti-Sweat Heater Control Methods
For all control methods, the user can specify the fraction of anti-sweat heater energy that directly
contributes to the case evaporator heat load:
˙Qas = Pas (Fas)
(18.132)
where Fas is the fraction of anti-sweat heater energy to case.
18.2. REFRIGERATION EQUIPMENT
1389
The remainder of the anti-sweat heater energy (1 - Fas) is a heating load to the zone where the
case is located, which is discussed further in section Sensible Case Credits below.
18.2.3.4
Case Restocking
The impact of restocking the refrigerated case with product that is not at the case operating
temperature is modeled with the case restocking schedule. The schedule is entered as a heat gain
rate per unit length of the refrigerated case (W/m). The heat load due to restocking is calculated
as the scheduled load multiplied by the length of the refrigerated case. The load due to product
restocking is assumed to be only sensible (temperature) heat; a latent (moisture) component is not
modeled.
˙Qrestock = SCHrestock (Lcase)
(18.133)
where SCHrestock is the refrigerated case restocking schedule value (W/m).
The restocking heat load is removed by the refrigerated case evaporator any time the case is not
being defrosted and excess sensible cooling capacity is available. If the evaporator cooling capacity
is insuﬀicient to remove the entire restocking load, the unmet portion is carried over to the next
simulation time step.
18.2.3.5
Case Defrost
Eight refrigerated case defrost strategies can be simulated: none, off-cycle, electric, electric with
temperature termination, hot-gas, hot-gas with temperature termination, hot-brine, and hot-brine
with temperature termination. Some research has shown that the defrost times for cases defrosted
using hot brine can be significantly shorter than defrost times for electric or hot gas.(Terrell, W. J.
Jr., 1999) For each of these strategies, the refrigerated case evaporator is turned off for the required
time period to allow accumulated frost to melt. Additional time can be scheduled (drip-down) to
allow the water to drip from the evaporator and drain from the case.
Refrigerated cases typically require a specific number of defrost cycles per day for a pre-
determined length of time. Refer to manufacturer’s recommendations for proper defrost frequency
and duration. For example, a refrigerated case may have a single defrost period each day with
defrost scheduled from 7:00 – 7:40 am and defrost drip-down scheduled from 7:00 – 7:55 am. Notice
the drip-down schedule and the defrost schedule start at the same time, and the drip-down schedule
is longer than the defrost schedule. These schedules should normally repeat for each day of the
year.
For electric, hot gas, and hot brine defrost types, energy use by the defrost heater occurs during
the scheduled defrost period. For defrost with temperature termination, the energy is also multiplied
by the defrost ratio simulating a defrost duration shorter than the defined (maximum) period. For
all non-electric defrost types, defrost electric power is set equal to zero (and is not available as an
output variable). For hot gas and hot brine defrost types in cases served by a detailed system,
the condenser heat rejection load is reduced by the amount of heat recovered for use in the defrost
system. This condenser credit is not applied for the simple compressor rack system.
If DefrostType is electric, then:
Pdef = P ′
defLcaseSCHdefrost
(18.134)
Else if DefrostType is ElectricWithTempTermination, then:
1390
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Pdef = P ′
defLcaseSCHdefrost (DefrostRatio)
(18.135)
Otherwise:
Pdef = 0.0
(18.136)
where:
Pdef is the output variable “Refrigerated Case Defrost Electric Power” (W)
P ′def is the case defrost power per unit length (W)
Lcase is the case length (m)
SCHdefrost is the case defrost schedule value (0 to 1)
DefrostRatio is the fraction of maximum defrost time, used with temperature termination.
Frost accumulation on the case evaporator will vary with the humidity level in the ambient
air surrounding the case. Therefore, defrost heater operation can be reduced when ambient air
humidity levels are low. Several methods are used to reduce unnecessary defrost heater opera-
tion, including terminating heater operation when the measured evaporator temperature indicates
that the accumulated frost has been completely melted.
For modeling refrigerated cases with
temperature-terminated defrost, EnergyPlus allows the user to specify a defrost energy correction
curve to account for variations in defrost energy as ambient air humidity levels change. The user
can select from four correction curve types: None, Case Temperature Method, Relative Humidity
Method, or Dewpoint Method.
For type None (default):
DefrostRatio = 1
(18.137)
For type Case Temperature Method:
DefrostRatio = 1 −(RHrated −RHair)
a + bTcase + cT 2
case + dT 3
case

(18.138)
For type RH Method:
DefrostRatio = e + f (RHair) + g
RH2
air

+ h
RH3
air

(18.139)
For type Dewpoint Method:
DefrostRatio = i + jTdp,air + kT 2
dp,air + lT 3
dp,air
(18.140)
where:
RHrated is the rated ambient relative humidity (%)
RHair is the relative humidity of the ambient (zone) air (%)
Tcase is the case operating temperature (◦C)
Tdp,air is the dewpoint temperature of the ambient (zone) air (◦C)
a, …, l is the user-defined coeﬀicients using a cubic curve object (Curve:Cubic).
The user specifies the defrost energy correction curve type and the name of the cubic curve
object (Curve:Cubic) that defines the curve coeﬀicients. Representative curve coeﬀicients for curve
type “Case Temperature Method” are provided in Table 18.1.
18.2. REFRIGERATION EQUIPMENT
1391
Table 18.1: Representative Defrost Energy Correction
Curve Coeﬀicients for Case Temperature Method
Coeﬀicient
Single-shelf
horizontal
display
case
Multi-shelf
vertical
display
case
a
2.3632E-2
2.4598E-2
b
6.2320E-4
7.6439E-4
c
2.8320E-5
-3.8637E-5
d
4.4035E-7
7.45686E-7
Note: Coeﬀicients derived for RHrated = 55% and a rated
ambient temperature of 23.9◦C (75◦F). Source: Howell 1993b.
As mentioned above, the refrigerated case evaporator is turned off while it is being defrosted.
Heat gains during defrost must be removed once the defrost period (drip-down schedule) has ended.
The model assumes that heat gains due to defrost heater operation are at least partially offset
by converting accumulated frost to liquid water (condensate) which drains from the case. Frost
accumulation during each simulation time step is estimated by the model using the actual latent
heat transfer to the refrigerated case and the heat of vaporization plus the heat of fusion for water.
The model assumes that frost is not accumulated on the evaporator during the defrost drip-down
time period.
Frost = Frost+
˙Qcase,rated (Lcase) (RTFrated) (LHRrated) (LatentRatio) (tzn)
(hf + hfg)
!
(1 −SCHdefrost,dripdown)
(18.141)
where:
Frostis the amount of accumulated frost on the case evaporator (kg)
˙Qcase,rated is the case rated total cooling capacity per unit length (W/m)
Lcase is the case length (m)
RTFrated is the runtime fraction of the refrigerated case at rated conditions
LHRrated is the latent heat ratio of the refrigerated case at rated conditions
LatentRatio is the ratio of actual latent load to rated latent load on the case, based on latent
case credit curve (see section Latent Case Credits below)
tzn is the duration of zone simulation time step (s)
hfg is the heat of vaporization of water (assumed constant at 2,498,000 J/kg)
hf is the heat of fusion of water (335,000 J/kg)
SCHdefrost,dripdown is the defrost drip-down schedule value (0 to 1).
During defrost (SCHdefrost), the model assumes that the hot gas, hot brine, or electric heater
energy directly contributes to melting the frost (heat of fusion of water).
Defrost energy not
attributed to melting frost from the evaporator coil results in a heat load on the refrigerated case
evaporator ( ˙Qdef). When the defrost drip-down time period ends, this defrost energy heat load
is added to the actual case load (up to the maximum evaporator capacity) until the total defrost
energy heat load is removed (which may take several simulation time steps).
1392
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
If DefrostType is Electric, HotGas, or HotBrine, then:
˙Qdef = max

0.0,

P ′
defLcaseSCHdef −Frost (hf)
tzn

(18.142)
Otherwise:
˙Qdef = 0.0
(18.143)
where ˙Qdef is the defrost heat load (W).
18.2.3.6
Sensible Case Credits
Refrigerated cases remove sensible energy from the surrounding environment (termed “sensible
case credits”).
In this model, the sensible case credits are composed of wall heat conduction,
radiation heat transfer, and sensible heat transfer by air infiltration ( ˙Qwalls + ˙Qrad + ˙Qinf,sens in
Equation 18.121). To quantify this energy transfer, the model first calculates the rated sensible case
credits by subtracting the known loads at rated conditions (fan, lighting, and anti-sweat heater)
from the rated sensible cooling capacity of the case. It should be noted that the lighting and fan
heat discussed here are for standard-eﬀiciency equipment. Manufacturers typically provide ratings
for both standard and high-eﬀiciency fan and lighting equipment; however, the standard equipment
is used to determine rated sensible case credits. (Some manufacturers no longer include any lighting
in their rated capacity values. For these cases, P’lights,std will equal zero.)
˙Qccsens,rated =
h
˙Qcase,rated (RTFrated) (1 −LHRrated) −P ′
lights,std (Fl) −P ′
as (Fas) −P ′
fan,std
i
Lcase
(18.144)
where:
˙Qccsens,rated is the sensible case credits at rated conditions (W)
˙Qcase,rated is the case rated total cooling capacity per unit length (W/m)
RTFrated is the runtime fraction of the refrigerated case at rated conditions
LHRrated is the latent heat ratio of the refrigerated case at rated conditions
P ′lights,std is the standard case lighting power per unit length (W/m)
Fl is the fraction of lighting energy to case
P ′as is the case anti-sweat heater power per unit length (W)
Fas is the fraction of anti-sweat heater energy to case
P ′fan,std is the standard case fan power per unit length (W/m)
Lcase is the case length (m).
For every simulation time step, the rated sensible case credits are then adjusted to account for
variations at off-rated ambient air temperatures. The model also allows the user to define a case
credit fraction using a schedule object. This case credit fraction can be useful for modeling cases
that operate differently during specific time periods. For example, metal or plastic coverings may
be installed on refrigerated display cases during unoccupied hours which would significantly reduce
case credits (e.g., air infiltration) compared to occupied hours when the coverings are removed. If
the user does not define a case credit fraction schedule, then the fraction is assumed to be 1 for the
entire simulation.
18.2. REFRIGERATION EQUIPMENT
1393
˙Qccsens = ˙Qccsens,rated
 Tdb,air −Tcase
Tdb,rated −Tcase

(SCHcc)
(18.145)
where:
˙Qccsens is the sensible case credits adjusted for ambient temperature and case credit fraction
(W)
Tdb,air is the dry-bulb temperature of the ambient (zone) air (◦C)
Tcase is the case operating temperature (◦C)
Tdb,rated is the rated ambient (zone) dry-bulb temperature (◦C)
SCHcc is the case credit fraction (schedule value, 0 to 1).
The sensible case credits calculated above are considered heat loads on the refrigerated case
evaporator. The net impact of the case credits on the surrounding zone includes adjustment for
the portion of the lighting and anti-sweat heater power that does not directly contribute to the case
evaporator load. Sensible case credits are negative values when heat is removed from the zone load.
˙Qccsens,NET = Plights(1 −Fl) + Pas(1 −Fas) −
˙Qccsens
(18.146)
where:
˙Qccsens,NET is the net impact of the sensible case credits on the surrounding zone, negative for
cooling (W)
Plights is the case lighting electric power (W)
Fl is the fraction of lighting energy to case
Pas is the anti-sweat heater electric power (W)
Fas is the fraction of anti-sweat heater energy to case.
When refrigerated cases are served by a compressor rack that rejects condenser waste heat
directly to the zone (e.g., a stand-alone refrigerated case with integral compressor and condenser),
this condenser waste heat offsets some or all of the sensible case credits. The amount of condenser
waste heat rejected to the zone is calculated and reported by the refrigerated case compressor rack
object (Ref. Heat Rejection to Zone).
18.2.3.7
Latent Case Credits
Refrigerated cases also remove latent energy (moisture) from the surrounding environment (termed
“latent case credits”). In this model, the latent case credit is composed solely of the latent heat
transfer by air infiltration ˙Qinf,lat in Equation 18.121. The latent case credits are calculated as the
product of the case length and the total cooling capacity per unit length, latent heat ratio, and
runtime fraction at rated conditions. As described previously (Ref. Sensible Case Credits), a case
credit fraction schedule is used to model cases that operate differently during specific time periods.
The same case credit fraction is used to modify both the sensible and latent case credits. If the user
does not define a case credit fraction schedule, then the fraction is assumed to be 1 for the entire
simulation. The calculation of latent case credits also includes a factor (LatentRatio) that accounts
for lower ambient humidity levels. Latent case credits are set to zero during the defrost-dripdown
periods.
˙Qinf,lat =
−˙Qcclat =
˙Qcase,rated (LHRrated) (RTFrated) (SCHcc) (LatentRatio) Lcase
(18.147)
1394
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
˙Qinf,lat is the latent load on the refrigerated case evaporator at current ambient conditions (W)
˙Qcclat is the latent case credit impact on zone load, negative for dehumidification (W)
˙Qcase,rated is the case rated total cooling capacity per unit length (W/m)
LHRrated is the latent heat ratio of the refrigerated case at rated conditions
RTFrated is the runtime fraction of the refrigerated case at rated conditions
SCHCC is the case credit fraction (schedule value, 0 to 1)
LatentRatio is the ratio of actual latent load to rated latent load on the case, based on latent
case credit curve
Lcase is the case length (m).
Latent load on the refrigerated case evaporator will vary with ambient humidity levels. There-
fore, the refrigerated case model allows the user to specify a latent case credit curve to adjust
case credits based on ambient humidity, and the user can select from three curve types: Case
Temperature Method, Relative Humidity Method, or Dewpoint Method.
If CurveType is Case Temperature Method:
LatentRatio = 1 −(RHrated −RHair)
m + nTcase + oT 2
case + pT 3
case

(18.148)
Else if CurveType is RH Method:
LatentRatio = q + r (RHair) + s
RH2
air

+ t
RH3
air

(18.149)
Else if CurveType is Dewpoint Method:
LatentRatio = u + vTdp,air + wT 2
dp,air + xT 3
dp,air
(18.150)
where:
RHrated is the rated ambient relative humidity (%)
RHair is the relative humidity of the ambient (zone) air (%)
Tcase is the case operating temperature (◦C)
Tdp,air is the dewpoint temperature of the ambient (zone) air (◦C)
m, …, x is the user-defined coeﬀicients using a cubic curve object (Curve:Cubic).
The user specifies the latent case credit curve type and the name of the cubic curve object
(Curve:Cubic) that defines the curve coeﬀicients. Representative curve coeﬀicients for curve type
“Case Temperature Method” are provided in Table 18.2.
Table 18.2: Representative Latent Case Credit Curve Co-
eﬀicients for Case Temperature Method
Coeﬀicient
Single-shelf horizontal
Multi-shelf vertical
m
2.0376E-2
2.6520E-2
n
2.4378E-4
1.0780E-3
o
1.1400E-5
-6.0256E-5
p
1.8110E-7
1.2373E-6
Note: Coeﬀicients derived for RHrated = 55% and a rated
ambient temperature of 23.9◦C (75◦F). Source: Howell 1993b.
18.2. REFRIGERATION EQUIPMENT
1395
18.2.3.8
Refrigerated Case Credits With Under Case Return Air
For certain refrigerated case types, the sensible case credits provided to the zone can create an
uncomfortably cold environment in the surrounding area. For this reason, return air ducts are
frequently placed behind these cases to draw this cold air under the case and direct it back to the
HVAC system. This reduces localized over-cooling and improves occupant comfort.
Figure 18.16: Return Air Factor Versus Under Case HVAC Return Air Fraction
Since under case return ducts reduce the temperature and humidity of the air being recirculated
to the HVAC system, this can impact HVAC system performance. Figure 18.16 shows the rela-
tionship that is used by the refrigerated case model to determine the fraction of case credits that
directly cool and dehumidify the HVAC system return air. This fraction, referred to as the Return
Air Factor (RAF), is a function of the fraction of the HVAC system return air that comes from
under the cases. The remaining fraction of the case credits (1-RAF) becomes part of the overall
zone air energy balance. If the HVAC system is off for a simulation time step (no return air mass
flow), the sensible and latent case credits normally attributed to the HVAC return are set equal
to zero (even though they get calculated and reported here as non-zero values) and all case credit
energy is applied to the zone air heat balance.
˙Qccsens,zone = ˙Qccsens,NET (1 −RAF)
(18.151)
˙Qcclat,zone = ˙Qcclat (1 −RAF)
(18.152)
˙Qccsens,HV AC = ˙Qccsens,NET (RAF)
(18.153)
1396
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Qcclat,HV AC = ˙Qcclat (RAF)
(18.154)
where:
˙Qccsens,zone is the sensible case credit applied to the zone air heat balance (W)
˙Qcclat,zone is the latent case credit applied to the zone air heat balance (W)
˙Qccsens,HV AC is the sensible case credit applied to the HVAC return air (zone return air path
outlet node) (W)
˙Qcclat,HV AC is the latent case credit applied to the HVAC return air (zone return air path outlet
node) (W)
RAF is the return air factor (see Figure 18.16 above).
18.2.3.9
Variable Evaporator Temperature
Control systems are now available that increase the evaporator temperature to improve compressor
eﬀiciency whenever the total loads on a system are less than the system capacity. To model these
systems, a variable evaporator temperature is an option available with the detailed refrigeration
system object (Refrigeration:System). If this option is selected, the model will compare the refrig-
eration load on each case to the load at rated conditions. If the case load in a particular time step
is less than the rated load, an acceptable elevated evaporator temperature is determined for that
case. The evaporator temperature for the whole refrigeration system is then set by the minimum
evaporator temperature needed for any particular case.
LFcase =
˙Qcase,actual
˙Qcase,rated
(18.155)
TEvap,Allowed = Tcase −LFcase (Tcase −TEvap,Design)
(18.156)
where:
LFcase is the load factor for a particular case
TEvap is the evaporator temperature (◦C).
18.2.4
Walk-In Coolers and Freezers
The walk-in object (Refrigeration:WalkIn) is another type of refrigeration load that can be
placed on either a refrigeration compressor rack, detailed refrigeration system, or secondary
refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigera-
tion:SecondarySystem).
Walk-in coolers and freezers differ from refrigerated cases in that they
may have surfaces facing more than one zone and in that they are always equipped with doors,
that is, they do not have open shelves. Their sensible and latent exchange with zones is therefore
calculated in a different manner than for refrigerated cases.
Also, the walk-in model does not
interact directly with the HVAC system, that is, the return air fraction option available in the
refrigerated case model is not included.
The walk-in cooler performance is based on the ASHRAE load model, which includes infiltra-
tion through door openings and sensible loss through walls/ceilings described by the user for each
zone.(ASHRAE 2006d, ASHRAE 2006e, Gosney, W.B., Olama, G.A.-L. 1975) All equipment loads
(fan, light, heaters) are modeled as well.
Sensible and latent exchange with multiple adjoining
zones is included. A master schedule is used for the Walk In operation and additional schedules
18.2. REFRIGERATION EQUIPMENT
1397
control the lights, defrost, and heater operation.
Just as for cases, unmet refrigeration loads are
accumulated to be met the following time step. This usually occurs during defrost and restocking.
18.2.4.1
Walk-In Sensible and Latent Heat Exchange
A walk-in can exchange both sensible and latent energy with multiple zones.
The heat transfer
calculations are performed separately for each zone so that the heat transfer impact, or zone credits,
can be determined. The area of all walls and ceilings facing each zone are described by the user by
their thermal conductance and area. Sensible energy exchange takes place between these surfaces
and the surrounding zones.
Because these walls interface with conditioned zones at relatively
constant temperatures, this heat exchange is modeled very simply:
QSurfacesZn = USurfacesZn · ASurfacesZn · ∆TZn
(18.157)
QDoorSensZn = UDoorZn · AreaDoorZn · ∆TZn
(18.158)
The heat transfer through the floor is similarly modeled.
QFloor = AFloorxUFloorx(TGround −TWalkIn)
(18.159)
Where:
AFloor is the area of the walkin floor (m2)
ASurfacesZn is the area of surfaces facing Zone n (m2)
QDoorSensZn is the sensible heat transfer through the closed door(s) facing Zone n (W)
QsurfacesZn is the sensible heat transfer through walls and ceilings facing Zone n (W)
TGround is the ground temperature (◦C)
TWalkIn is the walk-in operating temperature (◦C)
UFloor is the thermal conductance of floor (W/m2-K)
UDoorZn is the thermal conductance of doors facing Zone n (W/m2-K)
USurfacesZn is the thermal conductance of surfaces facing Zone n (W/m2-K)
∆TZn is the difference between walk-in operating temperature and Zone n drybulb temperature
(◦C).
Infiltration through doorways places both a sensible and a latent load upon the walk-in, and
corresponding credits upon the adjacent zone.
Two types of doors are available, nominally called
‘stock’ and ‘glass’ doors, to enable the user to model doors that differ in thermal conductance, door
protection type, and frequency of opening.
The sensible and latent infiltration loads are modeled
according to the guidance specified in (ASHRAE 2006d, ASHRAE 2009, and Gosney and Olama,
1975).
The air within the cooler is assumed to be at 90% relative humidity. Equal air exchange
is assumed, that is, the mass of dry air infiltrating into the walkin is assumed to equal the mass of
dry air infiltrating out of the walkin.
QInfiltration = QFullFlow · FactorDoorOpen · FactorFlow · (1 −FactorProtection)
(18.160)
QFullFlow = 0.221∗ADoor(hZoneAir−hAirWalkIn)ρAirWalkIn(1−ρZoneAir/ρAirWalkIn)0.5(g∗HDoor)0.5FactorDensity
(18.161)
1398
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
FactorDensity = (2/(1 + (ρAirWalkIn/ρZoneAir)0.333))1.5
(18.162)
mDryAir = QInfiltration/(hZoneAir −hAirWalkIn)
(18.163)
mWater = mDryAir · (WZoneAir −WAirWalkIn)
(18.164)
QWalkInLatentZn = mWater · ∆hIcetoV apor · (1 −SCHDefrost,DripDown)
(18.165)
QWalkInSensInfZn = QInfiltration −(mWater · ∆hIcetoV apor)
(18.166)
where:
Adoor is the area of door facing Zone n (m2)
FactorDoorOpen is the value scheduled by user, fraction of time door open during time step
FactorFlow is the doorway flow factor, = 0.8 if ∆TZn ≥11◦C; = 1.1 if ΔT∆TZn < = 11◦C
FactorProtection is the doorway protection factor, = 0 for no protection; = 0.5 for an air curtain;
and 0.9 for a strip curtain
g is the gravitational constant
hAirWalkIn is the enthalpy of the air within the walk in, = f(TWalkIn,POutdoor, 90%RH) (J/kg)
hZoneAir is the enthalpy of the air in Zone n (J/kg)
Hdoor is the height of door facing Zone n (m)
QFullFlow is the sensible and latent refrigeration load for fully established flow (W)
QInfiltration is the average infiltration (sensible and latent) refrigeration load for the time step
(W)
QWalkInLatentZn is the latent load upon the walk in facing Zone n (W)
QWalkInSensInfZn is the sensible load due to infiltration upon the walkin facing Zone n (W)
mDryAir is the mass of dry air infiltrating into the walk-in (kg/s)
mWater is the mass of water removed from the infiltrating air (kg/s)
POutdoor is the outdoor air pressure (Pa)
SCHDefrost,DripDown is the value from 0 to 1 indicating whether the system is in the dripdown
period
WAirWalkIn is the humidity ratio of the air within the walk in, =
f(TWalkIn,POutdoor, 90%RH)
(kg/kg)
WZoneAir is the humidity ratio of Zone n air, kg/kg
∆hIcetoV apor is the latent heat absorbed to change ice to vapor (J/kg)
ρAirWalkIn is the density of the air within the walk in =
f(TWalkIn,POutdoor, 90%RH) (kg/m3)
ρZoneAir is the density of air in Zone n (kg/m3).
The sensible load on the case and the sensible credit to the zone continue throughout the defrost
and dripdown periods.
However, to be consistent with the treatment of refrigerated cases, there
is no latent credit to the zone or latent load upon the cooler during the dripdown period. Latent
load and latent credit are both based on reducing the infiltrating vapor to ice. The sensible heat
exchange between the walk in and the zone is then the total of the heat transfer through the doors
and surfaces and the infiltration sensible load. The latent load upon the walkin is converted to the
amount of frost added to the coils during each time step. This accumulating value is used later to
determine the load placed upon the walkin during the defrost cycle.
18.2. REFRIGERATION EQUIPMENT
1399
QWalkInSensZn = QWalkInSensInfZn + QDoorZn + QsurfacesZn
(18.167)
QZoneLatent = −QWalkInLatentZn
(18.168)
QZoneSens = −QWalkInSensZn
(18.169)
∆FrostZn = (mWater∆time) · (1 −SCHDefrost,DripDown)
(18.170)
where:
QWalkInSensZn is the total sensible heat exchange between the walkin and Zone n (W)
QZoneLatent is the latent load upon the Zone n (W)
QZoneSens is the sensible load upon Zone n (W)
∆FrostZn is the change in frost inventory (kg)
∆time is the length of time step (s).
After the heat exchange with each zone is calculated, the total load on the walkin is calculated:
QWalkInLatentTot =
X
QWalkInLatentZn
(18.171)
QWalkInSensTot =
X
QWalkInSensZn+QLight+QFan+QHeater+QDefrost+QStocking+QFloor (18.172)
QWalkInTotal = QWalkInLatentTot + QWalkInSensTot
(18.173)
∆FrostTot =
X
∆FrostZn
(18.174)
where QLight, QFan, QHeater, QStocking, and QDefrost are described below.
18.2.4.2
Walk-In Fans, Heaters, Lighting, and Restocking
Sensible heat loads are placed on a walk-in by fans, heaters, and lighting.
Unlike refrigerated
cases, there is no option to allocate any portion of these heat loads to the surrounding zone(s).
Larger walk-ins will have separate fans at the cooling coil and for general circulation. The general
circulation fan is assumed to run at all times. The cooling coil fan is assumed to be off for Hot-Fluid
and Electric defrost. Lighting, heating, and restocking are modeled according to the schedule values
entered by the user. For lighting and heating, the maximum power is entered along with a scheduled
ratio (between 0 and 1) to be applied for any point in time. The heating power includes all heaters
except those used for defrost purposes. The heater power should include anti-sweat, door, floor,
and drain-pan heaters. For restocking, the total sensible load in Watts is scheduled for each point
in time (the restocking latent load is assumed to be zero).
QLight = RatedQLighting ∗SCHLighting
(18.175)
QFan = PowerCircFan + PowerCoilFan ∗(1 −SCHDripDown)
(18.176)
1400
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
QHeater = PowerHeater ∗SCHHeater
(18.177)
QStocking = SCHStocking
(18.178)
where:
QLight is the refrigeration load due to lighting during current time step (W)
RatedQLighting is the maximum lighting load specified for the walk-in (W)
SCHLighting is the scheduled value between 0 and 1 for the current time step
QFan is the refrigeration load due to fan power during the current time step (W)
PowerCircFan is the rated circulating fan power (W)
PowerCoilFan is the rated coil fan power (W)
SCHDripDown is the scheduled value between 0 and 1 for the current time step
QHeater is the refrigeration load due to heaters during current time step (W)
PowerHeater is the rated total heater(s) power (including anti-sweat, floor, door, etc.) (W)
SCHHeater is the scheduled value between 0 and 1 for the current time step
QStocking is the refrigeration load due to stocking during the time step (W)
SCHStocking is the scheduled value of load due to stocking (W).
18.2.4.3
Defrost
The defrost types available for the walk-in model include none, off-cycle, electric, and hot-fluid.
Defrosts are started according to scheduled times and can be ended either by schedule or by tem-
perature termination. Dripdown schedules are used to keep the cooling coil off long enough to drain
any condensate from the system.
For defrost types none and off-cycle, the refrigeration load on the walk-in due to defrost is
zero. For off-cycle, the walk-in refrigeration capacity is set to zero during the drip-down scheduled
time.
The energy required for hot-fluid defrost is assumed to be reclaimed from the compressor exhaust
(for detailed systems, this energy appears as a credit against the heat rejection needed at the
condenser). The energy used by electric defrost is available as an output variable.
If the defrost cycle is controlled by the schedule, the refrigeration load placed upon the walk-in is
calculated as the product of the defrost capacity and the defrost schedule. The load is then reduced
according to the amount of accumulated ice melted during that time step.
QDefrost = CapacityDefrost · SCHDefrost −∆frost · ∆hIceMelt/∆time
(18.179)
where:
QDefrost is the refrigeration load imposed by defrost heat (W)
CapacityDefrost is the rated defrost power (W)
SCHDefrost is the scheduled value between 0 and 1 for the current time step
∆frost is the amount of frost melted during time step (kg)
∆hIceMelt is the heat of fusion for ice (J/kg)
∆time is the time step (s)
If the defrost is controlled by temperature termination, the defrost cycle is assumed to end when
all the ice is melted.
However, we need to recognize not all defrost heat goes to melt ice. Some
of the defrost heat goes to raising the temperature of the coil mass to greater than 0C, and some
18.2. REFRIGERATION EQUIPMENT
1401
is transferred to the walk-in environment as some of the coils are defrosted before others.
The
user enters a ‘defrost energy fraction’ to specify the portion of the defrost energy that goes directly
to melting ice.
The default for defrost energy fraction is 0.7 for electric defrost and 0.3 for warm
fluid defrost.( Baxter, V. D., Mei, V.C., 2002) For this type of defrost control, the model calculates
the amount of energy available to melt the ice in each time step. The accumulated amount of ice
is then reduced accordingly. When all the ice is melted, the defrost schedule value is set to zero
and no further defrost load is placed upon the walk-in cooler.
If the defrost schedule ends before
the ice is melted, the schedule is used and the ice continues to accumulate until the next defrost
cycle. The refrigeration capacity is kept at zero until the end of the drip-down schedule. Until the
accumulated ice is melted, the defrost heat load upon the walk-in is:
QDefrost = CapacityDefrost · SCHDefrost · (1 −FractionDefrostEnergy)
(18.180)
18.2.5
Air Chillers and Air Chiller Sets
The Air Chiller object (Refrigeration:AirChiller) is another type of refrigeration load that can
be placed on either a refrigeration compressor rack, detailed refrigeration system, or secondary
refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigera-
tion:SecondarySystem).
Air chillers are used to model the type of equipment typically used in
refrigerated warehouses. For that reason, there is a major difference between the air chiller model
and those for refrigerated cases or walk-ins.
For cases and walk-ins, a portion of the model is
directed toward calculating the amount of refrigeration needed to maintain the refrigerated volume
at the desired temperature due to heat exchange with the surrounding zone, and that zone is
conditioned to a nearly constant temperature.
In a refrigerated warehouse, the refrigeration load
is caused by heat exchange with a variable external environment.
For that reason, the loads for
these zones are calculated by the usual EnergyPlus zone heat balance. The amount of refrigeration
needed to maintain the specified temperature set points is then passed to the air chiller model, in a
similar fashion to the load passed to a window air conditioner model. The air chillers are therefore
solved using the system time step, not the zone time step used for cases and walk-ins.
The air chiller performance is based on three types of manufacturers ratings, Unit Load Factor,
Total Capacity Map, or a set of European standards. Correction factors for material and refrigerant
are applied to all of these ratings.
18.2.5.1
Unit Load Factor Capacity
Bruce Nelson has provided a useful description of the Unit Load Factor approach.(Nelson, B.I.,
2010)
\*“One well-known method used to calculate the sensible cooling capacity of evaporators is the
effectiveness method.(Kays,\* W.M., A.L. London, 1964)
Heat exchanger effectiveness is defined
as the ratio of the actual amount of heat transferred to the maximum possible amount of heat that
could be transferred with an infinite area. This method is extremely useful because cooling capacity
can be calculated directly knowing only the dimensional characteristics of the coil and the initial
temperature difference (entering air temperature minus the evaporating temperature). This initial
temperature difference is referred to as “DT1” … in the refrigeration industry.
Sensible cooling
capacity is calculated as follows:
1402
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
qsens = ˙m × cp × ε × (Tcoil,inlet −Tevap) = ˙m × cp × ε × DT1
(18.181)
For a given size of coil operating with constant airflow rate, the effectiveness can be considered
constant over the small op- erating temperature ranges typical of refrigeration applications, and
therefore, capacity can be considered to be proportional to the ratio of DT1. Hence, if evaporator
coil sensible capac- ity is known for a given DT1, then capacity at a new initial temperature difference,
DT1\*, can be found by multiplying the original capacity by the ratio DT1\*/DT1.”
where:
qsens is the cooling capacity (sensible only) (W)
˙m is the mass flow rate of air (kg/s)
cp is the specific heat capacity of moist air (J/kg-◦C)
ε is the effectiveness ( = (Tcoil,inlet - Tcoil,exit)/(Tcoilinlet - Tevap)
Tcoil,inlet is the dry-bulb air temperature entering the coil (◦C)
Tevap is the average refrigeratnt evaporating temperature (◦C)
Tcoil,exit is the dry-bulb air temperature leaving the coil (◦C)
DT1 is the initial temperature difference (◦C).
Using this approach, the manufacturer specifies the Unit Load Factor in terms of sensible ca-
pacity per degree of temperature difference.
ULF = CapacityRated,Sensible/DT1Rated
(18.182)
The total capacity is the sum of the sensible and latent capacity. The sensible heat ratio (SHR)
is the sensible heat transfer divided by the total (sensible plus latent) heat transfer. Again, from
Nelson, (Nelson, B.I., 2010)
The mass transfer process is much more “thermally effective” than the sensible heat transfer
process, that is, the heat flux through the evaporator surfaces during the mass transfer process is
extremely high.(AHRI, 2001) Consequently, if the surface effectiveness of the coil were to remain
constant, the increase in the evaporator cooling capacity during combined sensible and latent cooling
would be equal to the sensible cooling capacity divided by the SHR… However, the increase in heat flux
through the fin surfaces has the effect of decreasing fin eﬀiciency and overall surface effectiveness
due to an increase in the fin surface temperature gradient.7 The result is a slightly lower total cooling
capacity.
Qideal = qsens
SHR
(18.183)
SHR = qsens
Qtotal
(18.184)
where:
Qideal is the cooling capacity (total) if fin eﬀiciency and total effectiveness were constant (W)
QTotal is the cooling capacity (total), actual.
The total capacity is therefore a function of the sensible heat ratio, which is a function of the
total capacity, and they are both, of course a function of the psychometrics of the air flowing through
the chiller. This is handled with a two step estimation process.
18.2. REFRIGERATION EQUIPMENT
1403
∆T
= min ∆Tmax, (Tcoil,inlet −Tevap)
qsens,max
= ULF · ∆T · (1 −SCHDefrost,DripDown) · SCHCoil
TCoil,exit,estimate
= TCoil,inlet −
qsens,max
˙mDryAirCp,CoilInletDryAir
hCoil,exit,estimate
= f (TCoil,exit,estimate, PBarometric)
at a Relative Humidity of 1
QTotal,estimate
= ˙mmax (hCoil,Inlet −hCoil,exit,estimate)
SHR
=
qsens,max
QT otal,estimate
Correction
= f(SHR); Function input by user, linear or quadratic curve
QTotal
= Correction × qsens,max
(18.185)
where:
∆T is the temperature difference between the inlet air and the average evaporating temperature
(◦C)
∆T Max is the maximum temperature difference specified by the user (◦C)
SCHCoil is the coil availability schedule
hCoil,exit is the enthalpy of air at the coil exit
hCoil,inlet is the enthalpy of air at the coil inlet
PBarometric is the barometric air pressure (Pa).
The “Correction” function must be obtained from the chiller manufacturer. Some curves typical
of ammonia chillers have been published (see, for example, Fig. 2 in (Nelson, B.I., 2010)). A default
linear approximation of this curve is provided as an input option.
18.2.5.2
European Standard Ratings
Five standard rating conditions have been defined in a European rating system. The capacity is
reported at the rating condition as either the “Nominal” or “Standard” capacity. The “Nominal”
capacity includes both latent and sensible loads and the “Standard” capacity includes sensible loads
only. “Wet Coil Factors” are provided with the ratings to translate between the two, along with a
chart giving the impact of Air Inlet Temperature on the Wet Coil Factor. The user identifies the
rating condition used and whether the capacity input is “Nominal” or “Standard”. These rating
factors, along with the air inlet temperature and evaporating temperature are used to calculate the
actual cooling capacity.
QTotal = QNominal ×
WetCoilFactor(TCoil,inlet)
WetCoilFactor(StandardCondition) ×
∆T
∆TRated
(18.186)
18.2.5.3
Total Capacity Map
Some manufacturers are beginning to provide more comprehensive performance information. For
these air chillers, the manufacturers specify a Rated Total Capacity at a given inlet air relative hu-
midity. A table or set of curves is then provided to calculate the total capacity QTotal, as a function
of the inlet air temperature and relative humidity, and the average evaporating temperature.
1404
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.2.5.4
Sensible and Latent Capacity
The sensible and latent loads served are then calculated as:
hCoil,exit
= hCoil,Inlet −
QT otal
˙VAir,MaxρCoil,Inlet
TCoil,exit
= f (hCoil,exit)
at a Relative Humidity of 1
HRCoil,exit
= f (TCoil,exit, hCoil,exit)
˙mWater
= ˙mdryair,max (HRCoil,exit −HRCoil,inlet)
qlatent
= ˙mwaterhicetovapor
qsens
= QTotal −qlatent
(18.187)
where:
˙VAir,Max is the maximum air flow (m3/s)
HR is the Humidity Ratio (kg water/kg dry air)
hice to vapor is the enthalpy of phase change from vapor to ice.
When the sensible capacity provided is greater than the sensible load requested from the zone
energy balance, the coil fan speed is varied as described later for the condenser fan. The latent load
and amount of water condensed from the air are scaled accordingly.
The frost accumulation and defrost cycles are handled as described previously for walk-in coolers.
The net sensible heat impact on the zone is the difference between the coil’s sensible cooling
capacity and any energy added during that time step by heaters, fan motors, and defrost.
18.2.6
Detailed Refrigeration Systems
The detailed refrigeration system object (Refrigeration:System) is an alternative to the refrigeration
compressor rack object (Refrigeration:CompressorRack).
Either works in conjunction with the
refrigerated case and walk-in objects (Refrigeration:Case and Refrigeration:WalkIn) to simulate the
performance of a retail refrigeration system. The detailed system model differs from the compressor
rack model in that it:
1. requires performance data for each compressor (see the RefrigerationCompressorCurves
dataset),
2. requires condenser performance curves for air- and evaporative-cooled condensers,
3. explicitly calculates the amount of superheat available for reclaim in an optional air or water
heating coil,
4. allows the suction temperature to rise when the case loads are less than the design loads, thus
improving compressor eﬀiciency,
5. allows the transfer of loads from one system to another, including cascade condensers and
secondary systems typically used to reduce the amount of refrigerant inventory in the primary
system, and mechanical subcoolers typically used to transfer a part of the refrigeration load
from a lower-temperature system to a more eﬀicient higher-temperature system,
6. allows the use of liquid suction heat exchangers which will improve the cycle eﬀiciency for
some refrigerants,
18.2. REFRIGERATION EQUIPMENT
1405
7. models three condenser fan types,
8. allows the user to keep track of refrigerant inventory,
9. does not assume that the compressor and condenser capacity is suﬀicient to meet the case
loads, but carries unmet load over to the next time step,
10. provides optional suction piping heat gain for comparison to distribution piping heat gain for
secondary systems. [Note, these piping heat gains are also reflected in the zone heat balance.
This piping heat gain is not to be confused with the pressure change in the suction piping,
even though this pressure change is typically expressed in terms of an change in the saturated
suction temperature].
18.2.6.1
Refrigeration System Loads and Convergence
The refrigeration loads for refrigerated cases and walk-ins are added to provide the first value for the
refrigeration load on a detailed system, as well as the evaporating temperature. (If there are no cases
or walk-ins served directly by a system, that system is not solved until the energy transfer loads
are available.) The user can also choose to include suction pipe heat gain as a load on the system.
The performance of refrigeration compressors is dependent upon the condensing and evaporating
temperatures. The calculation starts with an estimated condensing temperature, which is used to
calculate the compressor power use.
˙QRefrigeration =
X ˙Qcase +
X ˙Qwalkin(+
X ˙QPipeHeatGain)
(18.188)
˙QSystem,Estimated = ˙QRefrigeration + PCompressors,Estimated
(18.189)
These values are in turn used to determine the total heat rejection load on the condenser, which
produces a new estimate for the condensing temperature. A few iterations are usually necessary to
converge upon the final condensing temperature and compressor power for each time step for each
system.
After each detailed refrigeration system has been solved, all energy transfers (subcoolers, sec-
ondary loops, and cascade condensers) among the systems are made.
˙QTransfer
= P ˙QCascadeCondenser + P ˙QSecondaryLoop + P ˙QMechanicalSubcooler
˙QRefrigeration
= P ˙QCase + P ˙QWalkIn + P ˙QTransfer + P ˙QPipeHeatGain
(18.190)
This two step process is repeated twice to ensure that all the energy transfers among systems
are balanced.
Suction piping heat gain is an optional element in the load calculation.
Typically, the suction
pipe heat gain is small compared to the other loads.
However, when comparing DX systems to
secondary systems, this portion of the total load can be very different. (Hinde, D., et al. 2009)
To calculate the pipe heat gain load, the user must first calculate the U-value and area for the
suction piping. The U-value is the total conductance from the inside skin coeﬀicient to the outside
skin coeﬀicient.
This value must be multiplied by the area to provide the “sum of the UA in
W/C,” required in the input.
1406
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.2.6.2
Compressor Energy Use
The compressor object (Refrigeration:Compressor) calculations start with the determination of the
inlet (suction) and outlet (discharge) conditions. The suction pressure is defined by the saturated
suction temperature (equal to the evaporating temperature in the refrigeration loads connected to
the suction group) minus the pressure drop in the suction pipes. With proper design, this pressure
drop typically corresponds to a saturated suction temperature drop of about 1◦C. The saturated
discharge pressure is defined by the condensing temperature plus the pressure drop in the discharge
pipes. With proper design, this discharge pipe pressure drop typically corresponds to a saturated
discharge temperature increase of about 0.5◦C (ASHRAE 2006a). These two temperatures are then
used with the manufacturer’s performance curves for each compressor. The performance curves are
defined in ARI Standard 540 and take the following form (ARI 2004):
X
= C1 + C2(S) + C3(D) + C4(S2) + C5(SD) + C6(D2) + C7(S3) + C8(DS2) + C9(SD2) + C10(D3)
S
= Tevap −1.
D
= Tcondense + 0.5
(18.191)
where:
X can represent power input or cooling capacity (W)
C is the compressor performance coeﬀicient (be sure to see the IO Reference guide because the
Energy Plus input order for this equation does not match this ARI form)
S is the saturation temperature corresponding to the suction pressure (◦C)
D is the saturation temperature corresponding to the discharge pressure (◦C)
Tevap is the evaporating temperature (◦C).
The rated values for the cooling capacity and power consumption from the manufacturer include
a specified amount of subcooling before the thermal expansion valve and a certain amount of
superheat in the suction gas.
Adjustments must be made to these rated values to reflect the
actual subcooling and superheat conditions. Actual subcooling is determined by the condenser’s
rated subcooling and by the subcooling provided by optional subcoolers. The actual superheat
is determined by the refrigerated case superheat (usually set to ensure that there is no liquid in
the suction lines leading to the compressors), set here at 4◦C, and the effect from any optional
subcoolers(ASHRAE 2006b). These various state points are shown in Figure 18.17.
Once the corrected capacity is calculated for each compressor, the compressors are dispatched
one at a time until the system load is met. The last compressor dispatched is assumed to run at
full load for the fraction of the time step necessary to meet the load, That is, the model neglects
compressor cycling losses at part-load conditions. Using the state point identification from Fig-
ure 18.17, these corrections are shown in the following equations. If the capacity available from
all the compressors is less than the sum of the case loads for that time period, the unmet load is
accumulated to be met in succeeding time steps. If this accumulated unmet load becomes too great,
a warning message is generated.
Capcorrected
= ρ1b
ρ1c × h1b−h4
h1c−h4cCaprated
˙m
= Capcorrected
h1b−h4
(18.192)
where:
˙m is the mass flow rate of refrigerant (kg/s)
18.2. REFRIGERATION EQUIPMENT
1407
Figure 18.17: State Points and Energy Flows for Detailed Refrigeration System
1408
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
ρ is the density (kg/m3)
h is the enthalpy (J/kg)
Cap is the refrigeration capacity of an individual compressor (W).
Compressor performance can also be improved by allowing the suction pressure to rise whenever
the sum of the loads on the refrigerated cases served by the compressors is less than the design
load. The calculation of the maximum allowable evaporator temperature is described in “Variable
Evaporator Temperature” in the discussion of Refrigeration Cases.
18.2.6.3
Two-Stage Compression Systems
In addition to the single-stage compression refrigeration system illustrated above, two-stage com-
pression systems can be modeled.
For low temperature applications where the pressure ratio
between the low- and high-pressure sides of the system could be 1:10 or more, it may be benefi-
cial to utilize two stages of compressions (Evans 2008).
Two smaller compressors in series have
a smaller displacement and usually operate more eﬀiciently than one large compressor that covers
the entire pressure range from the evaporator to the condenser. This is especially true in ammonia
refrigeration systems due to the large amount of superheating that occurs during the compression
process (ASHRAE 2009b).
Between the two stages of compression, an intercooler is used to cool the discharge gas exiting
the low-stage compressor before it enters the high-stage compressor.
The cooling is performed
within the intercooler by refrigerant at an intermediate pressure. The degree to which intercooling
reduces the power requirement of a refrigeration cycle depends on the refrigerant which is being
used as well as the temperature lift between the evaporator and the condenser.
Several methods of two-stage compression and intercooling have been used. For large industrial
refrigeration systems, typical of ammonia systems used in refrigerated warehouses, both shell-and-
coil intercooling (Figure 18.18) and flash intercooling (Figure 18.19) are used.
The two stages of
compression in these systems may be performed by separate low- and high-stage compressors or
with a compound compressor containing both the low and high stages within the same compressor
body.
For two-stage compression systems with intercooling, there is an optimum intermediate pressure
that minimizes the total power consumption of the system.
In the case of an ideal intercooler in
which the refrigerant gas enters the high-stage compressor at the same temperature as it enters
the low-stage compressor, the minimum compressor work is achieved using the same pressure ratio
across both compressors (Baek et al.
2005).
Typically, the optimum intermediate pressure is
approximated as the geometric mean pressure of the system as follows:
Pintercooler =
q
(Pevaporator) (Pcondenser)
(18.193)
where Pintercooler is the pressure within the intercooler shell, Pevaporator is the evaporating pressure
and Pcondenser is the condensing pressure.
The low-stage compressors operate between the evaporator pressure and the intercooler pres-
sure while the high-stage compressors operate between the intercooler pressure and the condensing
pressure.
The performance of both the low-stage and high-stage compressors are modeled using
the compressors’ performance curves defined by ARI Standard 540 (ARI 2004), as discussed previ-
ously in the “Compressor Energy Use” section. In addition, capacity corrections are applied to the
compressor performance curves to account for deviations between the actual operating conditions
and the rated conditions.
18.2. REFRIGERATION EQUIPMENT
1409
Figure 18.18: Two-Stage Compression System with a Shell-and-Coil Intercooler.
Figure 18.19: Two-Stage Compression System with a Flash Intercooler.
1410
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Refering to Figure 18.18 for a two-stage system with a shell-and-coil intercooler, the performance
of the intercooler is modeled with a “Shell-and-Coil Intercooler Effectiveness”, defined as follows:
η = T4 −T5a
T4 −T3
(18.194)
where η is the shell-and-coil intercooler effectiveness, T4 is the inlet temperature of the liquid
refrigerant at Location 4, T5a is the outlet temperature of the liquid refrigerant at Location 5a,
and T3 is the saturated refrigerant temperature within the intercooler shell.
Valid values for the
effectiveness range from 0.0 to 1.0.
An effectiveness of zero indicates that no heat is transferred
from the refrigerant in the shell-side of the intercooler to the liquid refrigerant in the coil-side of
the the intercooler, and thus, there is no change in the temperature of the liquid refrigerant from
Location 4 to Location 5a.
An effectiveness of 1.0 indicates that the temperature of the liquid
exiting the coil-side of the intercooler at Location 5a is equal to the temperature of the saturated
refrigerant in the shell-side of the intercooler.
The user may specify a value for the intercooler
effectiveness and a default value of 0.8 is used if no value is specified.
Furthermore, it is assumed
that saturated vapor refrigerant exits the shell-and-coil intercooler at Location 9.
For the flash intercooler shown in Figure 18.19, it is assumed that saturated liquid exits the
intercooler at Location 3a and saturated vapor refrigerant exits the intercooler at Location 7.
The two-stage compression refrigeration system may include an optional mechanical subcooler
or liquid-suction subcooler. These subcoolers cool the liquid refrigerant which exits the intercooler
before the refrigerant enters the thermal expansion valve.
Further details regarding the modeling
of mechanical and liquid-suction subcoolers may be found in the “Subcoolers” section.
18.2.6.4
Condenser Performance
Only one condenser is allowed per system. However, multiple refrigeration systems can reject heat
through the same condenser. If a single condenser is used by multiple refrigeration systems, the
code will iterate just as it does for loads transferred between systems to ensure that the total load
on the condenser is accounted for in determining the saturated condensing temperature.
The condenser can be modeled as dry air cooling, wet evaporative cooling, water loop cooling,
or cascade cooling. (The detailed system can not be used for a compressor rack discharging heat
into a conditioned zone.) The condenser performance is modeled to determine: (1) the condensing
temperature and enthalpy of the refrigerant entering the refrigerated cases attached to the suction
group, both of which will influence the eﬀiciency of the compressors, (2) auxiliary power consumption
for fans and pumps, and (3) water consumption for evaporative and water-cooled condensers.
EnergyPlus can simulate waste heat being reclaimed from a detailed refrigeration sys-
tem for use by refrigerant-to-air and refrigerant-to-water heating coils.
(Refer to objects
Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater for a complete description of
how these coils are modeled.) Heat reclaimed from the detailed refrigeration system is limited to
the portion of the rejected heat in the superheat region. Using the state point nomenclature from
Figure 18.17, this value is calculated by the detailed compressor and condenser models each time
step as follows:
˙QAvailableSuperheat = ˙m (h2a −h2b)
(18.195)
Heat reclaimed for hot gas or hot brine defrost is not limited to the superheat range. However,
if an excessive amount of the system rejected heat is diverted for that purpose, a warning is issued
18.2. REFRIGERATION EQUIPMENT
1411
advising the user to increase the diversity of the defrost schedules.
The total heat rejection load on the condenser is the sum of the case and walk-in loads,
any transfer loads (e.g., mechanical subcooler or secondary system (see object Refrigera-
tion:SecondarySystem)) on the system(s), and the total compressor power. The condenser load is
reduced by any heat reclaimed by desuperheating coils for HVAC or water heating purposes and
hot gas or hot brine defrost. If a secondary system or cascade condenser is served by the system(s)
using this condenser, any defrost heat rejection credits from loads on the secondary system are
assigned to this condenser.
˙QRejected =
X ˙QSystem −
X ˙QReclaimed
(18.196)
where:
˙QRejected is the heat rejected by the condenser (W)
P ˙QReclaimed is the sum of all the heat reclaimed by desuperheater coils and hot gas and hot
brine defrost (W).
Depending upon the condenser type, the heat rejection environment is set to the ambient condi-
tions, conditions corresponding to a defined ouside air node (sometimes used to represent condensers
located above ground level) or zone node, to a temperature specified for a water-cooled condenser,
or according to the evaporating temperature for a higher-temperature loop (used for cascade con-
densers).
The enthalpy of the condensed refrigerant leaving the condenser is equal to:
hcondenser,out = hsat,liquid(Tcondense) −cp,sat,liquid(Tcondense) · ∆TRatedSubcooling
(18.197)
where:
hcondenser,out is the enthalpy leaving the condenser (J/kg)
hsat,liquid is the enthalpy of saturated liquid at the condensing temperature (J/kg)
cp,sat,liquid is the specific heat of saturated liquid at the condensing temperature )J/kg-◦C)
∆TRatedSubcooling is the amount of subcooling included in condenser rated heat rejection (◦C).
A minimum condensing temperature is specified for the detailed refrigeration system, and is
usually required to maintain acceptable thermal expansion valve performance. When the calcu-
lated condensing temperature is less than this minimum, the air flow for air and evaporative-cooled
condensers is reduced to reduce the condenser capacity and maintain the required condensing tem-
perature.
18.2.6.4.1
Air-Cooled Condensers
The heat rejection capacity of a dry air-cooled condenser object (Refrigeration:Condenser:AirCooled)
is directly proportional to the difference between the condensing temperature and the drybulb tem-
perature for the heat rejection environment. The manufacturers typically provide the performance
data, at one standard atmosphere, in a linear relationship between heat rejection and temperature
difference. A correction factor is applied to account for the variation in air density with elevation
(Carrier 1999).
HrejRated
= C1 + C2 (Tcondenser −Tdrybulb)
HrejRated,corrected
= HrejRated (1 −(7.17E −5 × Elevation))
(18.198)
where:
1412
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
HrejHrejRated is the manufacturer’s rated heat rejected by the condenser (W)
C1 is the intercept taken from manufacturer’s condenser performance data (W)
C2 is the coeﬀicient taken from the manufacturer’s condenser performance data (W/◦C)
Tcondense is the condensing temperature (◦C)
Tdrybulb is the drybulb temperature for the local environment (◦C)
Elevation is the local elevation (m)
The manufacturer’s form of performance data is used internally to define the condensing tem-
perature as a function of the heat rejection load.
Tcondense = Tdrybulb +
Hrej −C1
C2

÷ (1 −7.17E −5 × Elevation)
(18.199)
This calculated condensing temperature is then compared to the minimum condensing temper-
ature allowed for that system. If necessary, the air flow to the condenser is reduced to maintain
the condensing temperature at or above that minimum value.
18.2.6.4.2
Condenser Fan Energy Use
Condenser fan power for air-cooled condensers is determined by the type of fan control, fixed,
variable speed, or two-speed. For all three fan control types, the fan power is set equal to the rated
fan power whenever the calculated condensing temperature is greater than or equal to the minimum
allowed condensing temperature. If the calculated temperature is less than the minimum allowed,
the condenser air flow must be reduced. The reduced rated capacity is calculated using the previous
equation for HrejRated with the specified minimum condensing temperature. (Note, the minimum
condensing temperature is often determined by the expansion valve performance, and is therefore
input with the system description, not with the condenser description.) The air flow for the reduced
condenser capacity is:
Hrej
∝AirVelocityN
Air Velocity
∝Hrej1/N
Air Volume Ratio
=

Hrej
HrejRated
1/N
(18.200)
where N is 0.633 for turbulent air flow over cylinders (ASHRAE 2005).
The Air Volume Ratio is limited by a minimum value, which may be specified by the user. The
default for this value is 0.2.
Four fan curves are built into the condenser fan model to represent four types of fan control, as
shown in Figure 18.20. (Lawrence Berkeley Laboratory and Resource Dynamics, April 2003)
For a fixed-speed fan, the air flow is reduced through either the use of dampers or by cycling
the fan on and off.
For a cycling fan, the power variation with air flow volume is approximately linearabove the
minimum air volume ratio as shown in the following equation for the option “FixedLinear”:
PCondFan = (Air Volume Ratio)PCondFan,design
(18.201)
where:
PCondFan is the output variable “Refrigerated Case Condenser Fan Electric Power [W]”, not
allowed to exceed the design condenser fan power
PCondFan,design is the design condenser fan power (W).
18.2. REFRIGERATION EQUIPMENT
1413
Figure 18.20: Condenser fan power curve options
1414
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
For a fixed speed fan with damper (corresponding to the option “Fixed”), the shape of the power
fraction curve is as shown above, and calculated using:
PCondFan = (Air V olume Ratio)e(1−Air V olume Ratio)PCondFan,design
(18.202)
For an ideal variable speed fan, the power is proportional to the cube of the air flow. To reflect
non-ideal real systems, an exponent of 2.5 is used as shown in the following equation:
PCondFan = (Air V olume Ratio)2.5PCondFan,design
(18.203)
For a two-speed fan, the fan power is varied as for a constant speed fan with dampers for Air
Volume Ratios greater than or equal to 0.6. For lower Air Volume Ratios, which correspond to a
half-speed fan setting, the power is reduced to the variable fan power value at that point and then
varied as for damper control below Air Volume Ratios (AVR) of 0.6.
PCondFan =
(
(AV R)
e(1−AV R)
PCondFan,Design
if AV R ≥0.6
 AV R+0.4
22.5
 e(1−AV R)
PCondFan,Design
if AV R < 0.6
(18.204)
For a water cooled condenser, there is no fan load at the condenser (i.e., the water/refrigerant
heat exchanger). Any fan load would be related to and accounted for at the heat rejection object
(e.g., cooling tower)
18.2.6.4.3
Evaporative-Cooled Condensers
The input object Refrigeration:Condenser:EvaporativeCooled allows using evaporative cooling
rather than dry air cooling which will allow for more eﬀicient condenser heat rejection based on the
entering air approaching the wet-bulb temperature rather than the dry-bulb temperature. Analyses
under the International Energy Agency’s (IEA) Heat Pumping Programme Annex 26 indicates
that this measure can improve refrigeration system eﬀiciency by up to 10% (IEA 2003). The basin
heater energy and water pumping power consumption for evaporative condensers in the detailed
refrigeration system is modeled as described for the Refrigeration:CompressorRack. Just as for
air-dried condensers, an elevation correction is needed to adjust for the variation in density of the
air. This correction factor was derived by combining the barometric pressure correction from ARI
490 and a standard correlation for barometric pressure as a function of elevation(ARI 2008, NASA
1976).
HrejRated,Corrected
= HrejRated

1 + k1BPstd
1 −e(A×Elev)
A
= g0M0
R∗Tb = −0.00012m−1
(18.205)
where
k1 is 0.0023 for pressure stated in kPa, (ARI 2008)
BPstd is the standard atmosphere at rating conditions (101.0 kPa)
g0 is the gravitational constant (9.80665 m/s2)
R\* is the universal gas constant (8.31432E3 N-m/kmol-K)
M0 is the molar mass of air (28.9644 kg/kmol)
Tb is the standard temperature (288.15 K).
Although based upon an exponential relationship, the resulting correction is very nearly linear
within the range of elevations found upon dry land, so the following form of correction is used:
18.2. REFRIGERATION EQUIPMENT
1415
HrejRated,Corrected = HrejRated × (1 −3.07E −5 × Elevation)
(18.206)
To calculate the condensing temperature for an evaporative cooled condenser, it is necessary to
provide the manufacturer’s performance data. The manufacturers typically provide this data as a
table of condensing temperature as a function of both entering wet-bulb temperature and the ratio
of the heat rejected to the rated heat rejected. This data can be well represented, as shown in
Figure 18.21, by a regression of the form:
(Tcondense −Twetbulb) = C1 + C2HRCF +
C3
HRCF + C4Twetbulb
(18.207)
or:
Tcondense = C1 + C2HRCF +
C3
HRCF + (1 + C4) Twetbulb
(18.208)
Where:
HRCF = HrejRated
Hrej
(18.209)
C1, C2, C3, and C4 are coeﬀicients determined by regression from manufacturer’s data.
Figure 18.21 shows a comparison between this equation form, which produced an adjusted R2
of 0.998 and a maximum residual of 0.7◦C, for one manufacturer of evaporative condensers. Data
from two other manufacturers showed similar agreement with this parameterization.
Figure 18.21: Comparison of the condensing temperature predicted by four-factor equation to
manufacturer’s data
1416
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Again, the condensing temperature is not allowed to fall below the system’s minimum allowed
condensing temperature. Just as with an air-cooled condenser, the air flow through the condenser
is controlled to maintain this minimum condensing temperature and the air velocity reduction is a
function of the decreased capacity (Manske, 1999). For an evaporative condenser, relevant capacity
is not the amount of heat rejected, but the rated capacity at that reduced air flow. That decreased
rated capacity must first be calculated based upon the specified minimum condensing temperature.
Using Equation 18.208, the specified condensing temperature is used to calculate the reduced HRCF,
which is used with the current heat rejection to calculate the “reduced Rated Heat Rejection”.
0 = C2 × HRCF 2 + ([C1 + C4Twetbulb −((Tcondenser −Twetbulb)])) × HRCF + C3
(18.210)
Reduced Rated Heat Rejection = HRCF × Hrej
(18.211)
Air V olume Ratio =
Reduced Rated Heat Rejection
HrejRated
1/N
(18.212)
where N = exponent for evaporative condensers, set to 0.76 (Manske, 1999).
The water consumption for an evaporative condenser is calculated based upon the air flow rate,
the total heat rejection, and the heat rejection environment. The amount of water consumption
also includes the amount of water that is purged to reduce the concentration of contaminants. The
purge water is estimated as proportional to the heat rejection, at a rate of 5.0E-10 m3/s per Watt
of heat rejection (B.A.C., 2007). (This value, which corresponds to 3 gal./min. per 100 tons, is
slightly more conservative than the value quoted by ASHRAE, 2004.) For the compressor racks,
the condenser effectiveness was input as a function of the environmental wetbulb temperature. For
the detailed evaporative condenser, the input data instead describes the capacity as a function of
environmental conditions and loading. From that data, the water evaporation is calculated using
the effectiveness corresponding to a fully loaded condenser. When the condenser is operating outside
the bounds of the manufacturer’s data, the effectiveness is limited to a maximum value of 0.9.
η
=
Hrej
˙Vair,ratedρair(hT condense,sat−hair,in)
hair,out
= hair,in + η (hTcondense,sat −hair,in)
Tair,out
= Tsaturated (hair,out, Pbarometric)
˙Vevaporation
= AirV olumeRatio· ˙Vair,rated·ρair,dry·(ωair,out−ωair,in)
ρwater
˙Vmakeup
= ˙Vevaporation + ˙Vpurge
(18.213)
where:
hTcondense,sat is the enthalpy of saturated air at the calculated condensing temperature
hair,out is the enthalpy of the air leaving the condenser
hair,in is the enthalpy of the inlet air, psychometric function of inlet air drybulb temperature
and humidity ratio
˙Vair,rated is the rated volumetric air flow for the evaporative condenser (input value) m3/s
ρair is the density of air evaluated at environmental conditions
ρair,dry is the density of dry air evaluated at environmental temperature
18.2. REFRIGERATION EQUIPMENT
1417
Tair,out is the air temperature leaving the condenser, psychometric function of saturated air at
the enthalpy leaving the condenser and the barometric pressure
˙Vevaporation is the volumetric rate of water evaporation in the condenser (m3/s)
ωair,out is the humidity ratio (kgwater/kgdry air) of the air leaving the condenser, psychometric
function of Tair,out and the barometric pressure
ωair,in is the humidity ratio (kgwater/kgdry air) of the air at environmental conditions
ρwater is the density of water evaluated at the environmental wetbulb temperature (kg/m3)
˙Vpurge is the volumetric rate of water purged in the condenser (m3/s)
˙Vmakeup is the volumetric rate of water makeup in the condenser (m3/s).
The source of the makeup water may be specified as a water storage tank. If not specified, the
makeup water is assumed to come from the building mains (Ref. Water Mains Temperatures).
An evaporative condenser can be scheduled, using the Evaporative Condenser Availability Sched-
ule described previously, so that it operates in a dry mode for a portion of the year. This is important
in climates subject to freezing weather in order to avoid excessive ice formation on the condenser
surfaces and surroundings. (The Availability Schedule is the correct way to model the use of evapo-
rative condensers in cold climates. However, some users may take a single input description and use
it to model a building with a refrigeration system in a variety of climates. To avoid modeling the
use of evaporative coolers in freezing weather, the code includes a cutout to switch to dry operation
whenever the outdoor drybulb temperature drops below 4◦C.) Dry operation can also reduce water
use when the dry heat rejection capacity of the equipment is suﬀicient to meet the load during times
of the year when the outside drybulb temperature is reduced. In dry operation, the condenser heat
rejection capacity is approximately one third of the rated wetted heat rejection capacity(Manske,
2000). In dry operation, the condensing temperature is estimated by using the same four-factor
equation, but using the air drybulb temperature instead of the wetbulb temperature and using the
reduced heat rejection capacity factor.
HRCFdryoperation
= HRCFwetoperation
3.0
Tcondense,dryoperation
= C1 + C2HRCFdryoperation +
C3
HRCFdryoperation + (1 + C4) Tdrybulb
(18.214)
18.2.6.4.4
Water-Cooled Condensers
If the condenser heat rejection is specified as water cooled (input object Refrigera-
tion:Condenser:WaterCooled), the model uses the same algoithms described above for Refrigeration
Compressor Racks. The condensing temperature is set equal to the inlet water temperature plus an
approach temperature equal to the difference between the rated values for water inlet temperature
and condensing temperature.
18.2.6.4.5
Cascade Condensers
A cascade condenser joins two full detailed refrigeration systems; that is, both systems joined
by the cascade condenser have loads, compressor(s), and a condenser, as shown in Figure 18.22.
The input object, Refrigeration:Condenser:Cascade, allows the use of a higher temperature
refrigeration system (primary system) to serve as a heat rejection sink for a lower temperature
refrigeration system (secondary system). The selection of the condensing temperature represents a
trade-off in performance between the primary system absorbing the heat rejection and the secondary
system rejecting heat. (Lee et al., 2006) If the condensing temperature control type is ‘fixed,’ then
the secondary system condensing temperature is held constant at the temperature specified for
1418
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.22: A cascade condenser is used to reject heat from a low-temperature detailed refriger-
ation system to a higher-temperature detailed refrigeration system
that cascade condenser (which should be greater than or equal to the secondary system’s specified
minimum condensing temperature). If the condensing temperature control type is ‘float’, the con-
densing temperature is allowed to float according to the minimum required evaporating temperature
for other loads served by the primary system.
For fixed control:
Tcondense = Tcondense,rated
(18.215)
For floating control:
Tcondense = ∆Tapproach + Tevap,min
(18.216)
where:
Tcondense,rated is the rated condensing temperature for the cascade condenser (◦C)
ΔTapproach is the rated approach temperature difference for the cascade condenser (∆◦C)
Tevap,min is the evaporating temperature required to meet other loads on the primary system
(◦C).
The approach temperature difference (the difference between the condensing and evaporating
temperatures) in the cascade condenser, is held constant at the rated value. That is, the approach
temperature difference is not varied according to the load on the condenser.
For cases and walk-ins served by cascade condensers, energy needed for hot brine or hot gas
defrost is reclaimed from the primary system. The refrigeration load the cascade condenser places
upon the primary system is classified as a ‘transfer load’, because it transfers load from one system
to another. This load is the sum of all case and walk-in loads served by the secondary system, any
suction piping heat gains on the secondary loop, plus the secondary loop’s compressor power. The
18.2. REFRIGERATION EQUIPMENT
1419
same name (Ref. Refrigeration:Condenser:Cascade, field “Name”) used to identify the condenser in
the secondary loop is used to identify the transfer load on the primary system.
˙QCascade =
X ˙QCase +
X ˙QWalkin+
X ˙QCompressor

+
X ˙QPipeHeatGain

(18.217)
where:
˙QCascade is the total refrigeration load the cascade condenser places upon the primary system
(W)
˙QCase is the case load on the secondary loop (W)
˙QWalkin is the walk-in load on the secondary loop (W)
˙QCompressor is the power input to a compressor on the secondary loop (W)
˙QPipeHeatGain is the heat gain in secondary loop suction pipe (W).
Even though a cascade condenser is considered to be a part of a secondary loop,
that loop is described with the Refrigeration:System object, not with the object, Re-
frigeration:SecondarySystem, described below.
18.2.6.5
Subcoolers
Subcooler objects (Refrigeration:Subcooler) reduce the temperature of the liquid refrigerant after it
leaves the condenser and before it reaches the thermal expansion valve, corresponding to state point,
3b, on Figure 18.17. The detailed refrigeration system permits the use of two type of subcoolers,
mechanical and liquid suction. A mechanical subcooler is used to transfer refrigeration load from a
lower-temperature system to a higher-temperature system. For example, the compressors that are
used to provide cooling for dairy products could be used to subcool the refrigerant in another system
that is serving frozen food cases. For the system providing the cooling, the mechanical subcooler acts
like another refrigerated case load. For the system receiving the cooling, the mechanical subcooler
reduces the enthalpy of the refrigerant from point 3a to point 3b on Figure 18.17, and thus reduces
the required refrigerant flow rate. Mechanical subcooler performance is defined by the controlled
temperature of the subcooled liquid as follows:
˙Q
= ˙mCp (T3a −Tcontrol)
h3b
= h3a −Cp,liquid (T3a −Tcontrol)
(18.218)
where:
˙Q is the subcooler load (W)
˙m is the mass flow rate of refrigerant (kg/s)
cp,liquid is the specific heat of saturated liquid at the condensing temperature, (J/kg-◦C)
Tcontrol is the control temperature specified for the mechanical subcooler (◦C)
h is the enthalpy (J/kg).
A liquid suction heat exchanger (LSHX) subcooler uses the cold gas exiting the refrigerated
cases to subcool the condensed liquid refrigerant in the same system. Depending upon the shape
of the refrigerant’s saturation curve and the operating condensing and evaporating temperature,
this can save significant energy by reducing the required refrigerant flow (ASHRAE 2006a). (This
model neglects the pressure drop through the suction side of the heat exchanger, although this
pressure drop will cause the compressor to operate at a lower suction pressure.) A liquid suction
heat exchanger is defined by specifying the design values for: inlet liquid temperature, inlet vapor
temperature, and liquid temperature change. A liquid suction heat exchanger subcooler will also
1420
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
increase the superheat of the gas returning to the compressor, as shown by the difference between
state points 1a and 1b in Figure 18.17:
ηLSHX
=
∆TDesign
TLiquidDesign−TV aporDesign
˙Q
= ˙mCp,liquidηLSHX (T3a −T1a)
T1b
= T1a +
˙Q
˙mCp,vapor
h3b
= h3a −
˙Q
˙m
(18.219)
where:
ηLSHX is the subcooler effectiveness
cp,vapor is the specific heat of saturated vapor at the evaporating temperature (J/kg-◦C)
∆TDesign is the design liquid temperature difference (∆◦C)
TLiquidDesign is the design liquid inlet temperature (◦C)
TV aporDesign is the design vapor inlet temperature (◦C).
If a system is subcooled by both a mechanical subcooler and a liquid subcooler, the liquid
subcooler will follow the mechanical subcooler and those points labeled ‘3a’ in the liquid suction
equations would correspond to the points labeled ‘3b’ in the mechanical subcooler equations, that
is, the inlet of the LSHX would be the outlet of the mechanical subcooler.
Any one system can be cooled (i.e., have energy removed between points ‘3a’ and ‘3b’) by at
most one liquid suction heat exchanger and one mechanical subcooler. However, a system can pro-
vide cooling to multiple mechanical subcoolers. For example if a building had one high temperature
refrigeration system (perhaps cooling fresh produce) and three low temperature systems (perhaps
cooling frozen foods and meat), each of the three low temperature systems could include a me-
chanical subcooler with the refrigeration energy for all three absorbed by the one high-temperature
system. For the compressors and condenser on the high-temperature system, these three mechan-
ical subcoolers would represent a load very similar to that of the refrigerated cases served by that
system.
18.2.6.6
Suction Piping Heat Gains
Suction piping heat gain is an optional element in the load calculation. Typically, the suction pipe
heat gain is small compared to the other loads. However, when comparing DX systems to secondary
systems, this portion of the total load can be very different. (Hinde, D., et al. 2009) To include
the suction pipe heat gain load, the user must first calculate the U-value and outer surface area for
the suction piping. The U-value is the total conductance from the inside skin coeﬀicient, through
the pipe insulation, to the outside skin coeﬀicient. This value must be multiplied by the external
surface area of the pipe insulation to provide the sum of the UA required in the input.
These
piping heat gains are also reflected in the zone heat balance.
˙QPipeHeatGain =
X
UA(Tzone −TSaturatedSuction)
(18.220)
where:
˙QPipeHeatGain is the heat load on the detailed refrigeration system due to suction pipe heat gains
(W)P UA is the sum of the product of the conductance times the surface area for the suction piping
(W/◦C).
18.2. REFRIGERATION EQUIPMENT
1421
18.2.7
Secondary Refrigeration Systems
The object, Refrigeration:SecondarySystem, is used to model systems that do not have compres-
sors, but have a circulating pump and a heat exchanger (called the secondary evaporator) where
evaporating refrigerant in the primary loop absorbs heat rejected by the secondary loop.
The
purpose of the secondary refrigeration system model is to determine: the refrigerating load placed
upon the primary system via the Secondary Evaporator, the required evaporating temperature in
the Secondary Evaporator, any heat recovered for defrost purposes, and the total pump power.
If your secondary loop includes compressors and a cascade condenser, do NOT use a
Refrigeration:SecondarySystem object.
Use a Refrigeration:System object with a Refrigera-
tion:Condenser:Cascade object and list that condenser as a transfer load in the input description
of the primary system.
In the secondary loop shown in Figure 18.23, the secondary evaporator serves to chill a brine or
glycol solution (single phase) that in turn chills the refrigeration loads on the secondary loop.
In
Figure 18.24, the secondary evaporator serves as a condenser for a refrigerant that has been partially
vaporized(two-phase) while circulating through the refrigeration loads on the secondary loop. Every
secondary system includes a refrigeration load made up of refrigerated cases and/or walkins, a heat
exchanger (called the Secondary Evaporator), and circulating pump(s). The loop performance at
any one time step is determined by the effectiveness of the heat exchanger, the refrigeration load,
and the pumping power needed to meet that load. The fluid temperature entering the cases and
walk-ins is maintained at a set value.
Figure 18.23: Secondary loop with brine or glycol solution circulation
For both types of secondary loops, the primary refrigeration system absorbs the load by providing
cold refrigerant that evaporates in the secondary evaporator.
We classify this secondary load as
a ‘transfer load’ because it transfers load from one ‘system’ to another. (Cascade condenser loads
are also considered transfer loads.)
Just as with any DX refrigeration evaporator, the variable
load from the secondary system is served by varying the primary system refrigerant flow to the
1422
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.24: Secondary loop with liquid-overfeed refrigerant circulation
evaporator side of the secondary evaporator.
Unmet load will be carried over to the next time
step anytime the load on the secondary condenser/evaporator exceeds the rated capacity for the
specified temperatures.
(A warning will be generated if the total unmet energy grows excessively
large.)
The main differences between the single-phase secondary loop model and the two-phase
secondary loop model lie in the definition and performance of the secondary evaporator and the
way input data is processed to define evaporator capacity.
For a brine system, the secondary loop capacity is matched to the case and walk-in load by
varying the brine flow rate. (Throughout this section, ‘brine’ will be used when referring to the
secondary loop heat transfer fluid for systems where the secondary circulating fluid remains in
the liquid state.) When selecting the brine loop design parameters, it is important to consider the
performance trade-off between pumping energy and the temperature difference, or range, in the heat
exchanger. The circulating fluid selection is also critical in determining the performance of brine
loop, with large variations caused by differences in viscosity and density (which impact pumping
power requirements) and specific heat (which determines the required fluid flow rate). (Kazachki,
G. S., and Hinde, D. K., 2006, Faramarzi, R. T., and Walker, D. H. 2004, ASHRAE. 2006c)
For a secondary loop to accommodate a two-phase secondary coolant, additional hardware is
required and the system control mode changes. A separator/receiver is required to separate the
wet mixture of liquid and gas returning from the refrigeration load, as shown in Figure 18.24. (In
the following discussion, we will refer to the secondary fluid in a liquid-overfeed system as CO2.) In
Figure 18.25, which focuses in on the secondary loop alone, the gaseous CO2 moves via thermosiphon
effect to the secondary evaporator, where heat is absorbed by the primary system to condense the
CO2, which then returns via gravity flow to the separator/revceiver. The liquid CO2 is pulled from
the bottom of the separator/receiver and pumped to the load. The term ‘liquid overfeed ratio’ refers
to the ratio of the total pumped mass flow rate (at the point labeled “1” on Figure 18.25) of CO2
to the mass rate of CO2 evaporated at the load (vapor portion of the flow at the point labled “5”
on Figure 18.25). With a variable flow rate(obtained with either a variable-speed pump or multiple
constant-speed pumps), the liquid overfeed ratio is maintained at or above the specified value. With
18.2. REFRIGERATION EQUIPMENT
1423
a constant flow rate (obtained by specifying a single constant-speed pump), the liquid overfeed ratio
will vary to match the capacity of the variable refrigeration load.(Hinde et al 2009) Even though a
greater amount of CO2 is circulated than is evaporated, the pumping power requirements are still
much less than those for a single-phase secondary coolant.
Figure 18.25: Thermodynamic cycle for a liquid overfeed secondary loop
If the defrost type for any of the cases or walkins on the secondary loop is ‘HotBrine’ or ‘HotGas’,
the defrost energy is assumed to come from the hot compressed gas leaving the compressors on the
primary system, as shown in Figure 18.23 and Figure 18.24.(Minea, V. 2007) Therefore, the amount
of heat rejected by the condenser for that primary system is reduced by the amount needed for
defrost. Some research has shown that the defrost times for cases and walk-ins defrosted using hot
brine can be significantly shorter than defrost times for electric or hot gas.(Terrell, W. J. Jr., 1999)
The user should consider this factor when describing the input data for cases and walk-ins served
by a secondary loop.
18.2.7.1
Secondary Evaporator in a Single-Phase Secondary Loop (Brine or Glycol
Loop)
For a single-phase secondary system, the heat exchanger effectiveness is calculated based upon the
input rating data, which includes the evaporating temperature, approach and range temperature
differences, and heat exchanger capacity. The rated capacity for the heat exchanger can be specified
by either providing the capacity in Watts, or the rated mass flow rate. The density and specific heat
both correspond to those properties at the average temperature of the heat exchange fluid within
the secondary loop heat exchanger.
These variables are specified by the chiller manufacturer at rated conditions:
∆TApproach is the approach temperature difference (∆◦C)
∆TRange is the range temperature difference (∆◦C)
TEvapDesign is the heat exchanger evaporating temperature (◦C)
FlowRatedV olume is the brine flow rate through the heat exchanger (kg/s)
CapacityRated is the heat exchanger cooling capacity (W).
The rated conditions are used to calculate:
1424
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
TBrineOutRated = TEvapDesign + ∆TApproach
(18.221)
TBrineInRated = TBrineOutRated + ∆TRange
(18.222)
η = CapacityRated/(FlowRatedMass ∗CpBrine ∗(TBrineInRated −TEvapDesign))
(18.223)
TBrineAverage = (TBrineOutRated + TBrineInRated)/2
(18.224)
If the capacity is specified and the flow rate is not, then the flow rate is calculated as:
FlowRatedMass = CapacityRated/(CpBrine ∗∆TRange)
(18.225)
FlowRatedV ol = FlowRatedMass/ρBrine
(18.226)
If the flow rate is specified and the capacity is not, the capacity is calculated as:
FlowRatedMass = FlowRatedV ol ∗ρBrine
(18.227)
CapacityRated = FlowRatedMass ∗CpBrine ∗∆TRange
(18.228)
Where:
η is the heat exchanger effectiveness (dimensionless and less than one)
TBrineInRated is the heat exchanger brine inlet temperature at rated conditions (◦C)
TBrineOutRated is the heat exchanger brine outlet temperature at rated conditions (◦C)
TBrineAverage is the average brine temperature in the heat exchanger (◦C)
FlowRatedMass is the brine flow rate through the heat exchanger (kg/s)
FlowRatedV ol is the brine flow rate through the heat exchanger (m3/s)
CpBrine is the brine specific heat (J/kg-◦C)
ρBrine is the brine density (kg/m3).
After the heat exchanger effectiveness has been calculated, the value for the heat exchanger
design brine flow rate is compared to the design flow rate for the secondary loop pump(s).
The
maximum flow rate in the loop is limited to the smaller of these two values. The heat transfer
capacity corresponding to this maximum flow rate is then calculated and compared to the rated
heat exchanger capacity. The maximum load on the heat exchanger is limited to the lesser of these
two values, the rated heat exchanger capacity or the capacity corresponding ot the maximum loop
flow rate.
FlowMaxV ol = Minimum(FlowRatedV ol, FlowRatedPumpV ol)
(18.229)
CapacityAtMaxV olFlow = FlowMaxV ol ∗η ∗(CpBrine ∗DensityBrine) ∗(TBrineInRated −TEvapDesign)
(18.230)
CapacityMax = Minmum(CapacityRated, CapacityAtMaxV olFlow)
(18.231)
18.2. REFRIGERATION EQUIPMENT
1425
where:
FlowMaxV ol is the maximum loop volume flow, limited by either the pump rating or the heat
exchanger rating (m3/s)
CapacityAtMaxV olFlow is the secondary loop capacity corresponding to the maximum loop flow
rate (W)
CapacityMax is the maximum secondary evaporator capacity (W).
18.2.7.2
Secondary Evaporator in a Two-Phase Secondary Loop
(Liquid-Overfeed
Loop, e.g., CO2)
For a two-phase system, the secondary evaporator effectiveness is not calculated. Both the evapo-
rating and condensing sides of the heat exchanger are assumed to operate at fixed temperatures. If
the capacity of the secondary evaporator is not input, it will be calculated as the sum of the rated
loads plus the rated pump power.
CapacityRated
= Input
or:
CapacityRated
= P ˙QCase + P ˙QWalkIn + PowerPump
CapacityMax
= CapacityRated
(18.232)
If the flow rate through the evaporator is not input, it will be calculated based upon the input
value for the Circulating Rate.
FlowRatedVol =
P ˙QCase + P ˙QWalkIn + PowerPump
ρLiquid∆hfg
(18.233)
Where:
ρLiquid is the liquid density (kg/m3)
∆hfg is the heat of vaporization (J/kg).
18.2.7.3
Secondary Loop Distribution Piping and Receiver Shell Heat Gains
Distribution piping and receiver shell heat gains are optional elements in the load calculation. Typi-
cally, the distribution pipe and receiver shell heat gains are small compared to the other loads. How-
ever, when comparing direct expansion systems to secondary systems, this portion of the total load
can be very different. (Hinde, D., et al. 2009) To calculate the pipe heat gain load, the user must
first calculate the U-value and area for the distribution piping. The U-value is the total conductance
from the inside skin coeﬀicient to the outside skin coeﬀicient. This value must be multiplied by the
piping external surface area to provide the sum of the UA required in the input.
Note that these
piping and receiver shell heat gains are also reflected in the zone heat balance, similar to the zone
cooling credits provided by refrigerated cases.
˙QPipeHeatGain =
X
UA(Tzone −−TBrineAverage)
(18.234)
where:
˙QPipeHeatGain is the heat load on the secondary loop due to pipe heat gains, output variable
“Refrigeration Secondary Loop Pipe Heat Gain Rate” (W)
P UA is the sum of the product of the conductance times the surface area for the piping (W/◦C).
The receiver shell heat gains are calculated in the same manner.
1426
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.2.7.4
Secondary Loop Pumping Power and Secondary Loop Load
Pump ratings are typically given in the form of curves. The input values for the pumps should
correspond to the full-load design conditions, with respect to fluid viscosity, density, and tempera-
ture, as well as pressure drop. For these conditions, the user provides either the total pump power
or the total head, as well as the flow rate. These values must be representative of the selected heat
transfer fluid at the average loop operating temperature and pressure. If the pump head at design
conditions is specified, the pump power is calculated as:
PowerPumpRated = FlowRatedPumpV ol ∗HeadRated/(EfficiencyPumpImpeller ∗EfficiencyPumpMotor)
(18.235)
where:
PowerPumpRated is the total pumping power for the secondary loop at rated conditions (W)
HeadRated is the pressure drop through the entire secondary loop circulation at rated conditions,
including at the pumps, the chiller, supply and return piping, and through the case and walk-in
coils (pipes are typically sized to produce a total head ranging from 0.25E6 to 0.3E6 Pa (ASHRAE
2006c) (Pa)
EfficiencyPumpImpeller is the pump impeller eﬀiciency
EfficiencyPumpMotor is the pump motor eﬀiciency.
The pump impeller eﬀiciency is assumed to be 78%. (ASHRAE 2006c) The pump motor eﬀi-
ciency is assumed to be 85%.(ITT 2009) If a semi-hermetic motor is specified, all the pump power
is translated to heat within the fluid. The total heat load placed upon the loop by the pumps is
therefore:
˙QPump = PowerPumpRated ∗RatioPowertoHeat
(18.236)
where:
˙QPump is the total heat load placed upon the secondary loop by the pumps (W)
RatioPowertoHeat is the ratio of total motor energy rejected to the circulating fluid to the total
pump power used (input by the user, suggest 1.0 for semi-hermetic motors and 0.85 for others).
A variable speed pump can be modeled by providing a cubic curve for pump power as a function
of the ratio of total flow needed to the total flow specified at full load design conditions.
˙QPump =

A(LFPump)3 + B(LFPump)2 + C (LFPump) + D

× PowerPumpRated × RatioPowertoHeat
(18.237)
where LFPump is the ratio of total flow needed to the total flow specified at full load design
conditions.
The user may also specify multiple constant-speed pumps.
Multiple pumps, or pump staging,
are often used to reduce the total pumping power requirements while still providing the capacity
and constant pressure drop needed to meet peak design loads.(Faramarzi, R. T., and Walker, D.
H. 2004) When multiple pumps are specified, the flow rate provided by one pump is compared to
the flow rate needed to meet the refrigeration load on the loop during that time step. If that flow
rate is insuﬀicient, another pump is added, and the process is continued until the needed flow rate
is met or all the pumps are included. The incremental power for each pump is added to determine
the total pump power for the loop. Each pump is assumed to operate at full load if it is needed at
all. A bypass is assumed to carry any fluid flow not needed to meet the load. An iterative solution
18.2. REFRIGERATION EQUIPMENT
1427
is required for the total pump load on the heat exchanger because the flow rate is determined by
the load, which includes the pump power that is determined by the necessary flow rate. For the
first estimate, the pump power load is assumed to be zero.
˙QRefrigeration
= P ˙QCase + P ˙QWalkIn
˙QTotalSecondary
= ˙QRefrigeration + ˙QPump + P ˙QPipe and Receiver Shell heat gains
FlowNeeded
=
˙QT otalSecondary
ηCp,BrineρBrine(TBrineOutRated−Tevap)
(18.238)
where:
˙QRefrigeration is the output variable “Refrigeration Secondary Loop Load Heat Transfer Rate”
(W)
˙QTotalSecondary is the total load the secondary loop transfers to the primary system, output
variable “Refrigeration Secondary Loop Total Heat Transfer Rate” (W)
˙QPump is hte pump power, function of FlowNeeded, output variable “Refrigeration Secondary
Loop Pump Electric Power” (W)
FlowNeeded is the flow rate needed to meet the loop refrigeration load, , output variable “Refrig-
eration Secondary Loop Volume Flow Rate” (m3/s).
The needed flow rate is used to determine the number of pumps required and the total pumping
power, which produces a new estimate for the total load. A few iterations converge upon the final
secondary loop load for each time step. The total load on the heat exchanger is therefore the sum
of the refrigeration loads, any pipe heat gains, and the portion of the pump power that is absorbed
by the circulating fluid.
18.2.8
Transcritical CO2 Refrigeration System
The Refrigeration:TranscriticalSystem object allows users to model detailed transcritical carbon
dioxide (CO2) booster refrigeration systems used in supermarkets. The object allows for modeling
either a single stage system with medium-temperature loads or a two stage system with both
medium- and low-temperature loads.
The input objects required to model a detailed transcritical CO2 refrigeration system include
the following:
• One Refrigeration:TranscriticalSystem object,
• At least one refrigeration load object which may include any combination of the following:
– Refrigeration:Case,
– Refrigeration:WalkIn,
– Refrigeration:CaseAndWalkInList (may include both cases and/or walk-in cooler names),
• At least one Refrigeration:Compressor object (multiple compressors are entered using a Re-
frigeration:CompressorList),
• One Refrigeration:GasCooler:AirCooled object,
1428
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Output variables are available to describe the total heat exchange between all the refrigeration
objects and the zones containing these objects.
At least one refrigeration load object must be defined which may be one of two types of loads,
including a refrigerated display case and a walk-in cooler, (Ref. Refrigeration:Case, and Refrigera-
tion:WalkIn). If multiple loads are served by the same system, the user should use the refrigerated
case and walk-in list object available to assign all cases and walk-ins cooled directly by this system
(Ref. Refrigeration:CaseAndWalkInList).
The name of at least one compressor must be defined and a list object is available if the
system is served by more than one compressor (Ref.
Refrigeration:Compressor and Refrigera-
tion:CompressorList).
Heat is rejected to the outdoors via an air-cooled gas cooler (Ref. Refrigeration:GasCooler:AirCooled).
The Refrigeration:TranscriticalSystem object coordinates the energy flows between the other
refrigeration objects and is used to set system parameters.
The inputs for the refrigeration system object, in addition to the names of the other refrigeration
objects described above, include a name for this system, the minimum condensing temperature, and
the refrigeration system working fluid. Optional input fields are also provided for users seeking to
keep track of refrigerant inventory and suction pipe heat gains.
18.2.8.1
Transcritical CO2 Refrigeration Cycles
Transcritical CO2 refrigeration cycles are characterized by a subcritical evaporation process and
a supercritical “gas cooling” process.
In the subcritical evaporation process which occurs in the
evaporator, the CO2 changes phase from a liquid and vapor mixture to a superheated vapor.
In
doing so, the CO2 absorbs heat, thereby creating the cooling effect. This process is similar to the
evaporation process in a standard vapor-compression refrigeration cycle.
After the CO2 exits the evaporator and is compressed into the supercritical region, the CO2 gas is
cooled. This gas cooling process differs from the condensation process which occurs in the standard
vapor-compression refrigeration system. In the standard refrigeration cycle, the refrigerant vapor is
first desuperheated and then condensed to a liquid in the condenser. In the transcritical CO2 cycle,
a “gas cooler” rather than a condenser is used to cool the supercritical CO2 from the compressor
discharge temperature to the expansion device inlet temperature.
No condensation occurs in this
process.
Rather, the temperature and density of the CO2 continuously changes from that at the
compressor discharge to that at the expansion device inlet.
EnergyPlus is capable of modeling the transcritical booster refrigeration cycle. Figure 18.26
shows a schematic of the booster cycle while Figure 18.27 shows the corresponding pressure-enthalpy
(p-H) diagram of the booster cycle.
Carbon dioxide exits the gas cooler at Location 1 and passes through the suction line heat
exchanger, exiting at Location 2, during which the refrigerant is cooled by the suction gas. An in-
termediate expansion occurs between Locations 2 and 3, and saturated CO2 enters the receiver. Sat-
urated liquid CO2 exits the receiver at Location 6, which is then expanded and fed to the medium-
temperature loads (between Locations 7 and 8) and the low-temperature loads (between Locations 9
and 10).
Saturated vapor CO2 exits the receiver bypass at Location 4 and is expanded to the
medium-temperature pressure level at Location 5. Carbon dioxide vapor exiting the low tempera-
ture loads is compressed to the medium-temperature pressure level (Location 10 to 11). The CO2
from the discharge of the low pressure compressors, the outlet of the medium-temperature loads
and the outlet of the receiver bypass are then combined at Location 13.
The CO2 suction gas
18.2. REFRIGERATION EQUIPMENT
1429
Figure 18.26: Schematic of the Transcritical CO$\_{2}$ Booster Refrigeration Cycle.
1430
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.27: Pressure-Enthalpy (\*p-H\*) Diagram for the Transcritical CO$\_{2}$ Booster Refrig-
eration Cycle.
then passes through the suction line heat exchanger where the refrigerant is heated, exiting at Lo-
cation 14. The carbon dioxide is finally compressed to the gas cooler pressure level at Location 15
and heat is rejected to the surroundings in the gas cooler between Locations 15 and 1.
18.2.8.2
CO2 Compressor Performance Modeling
To model the performance of the CO2 compressors during subcritical and transcritical operation,
cubic polynomials are used to curve fit manufacturers’ performance data. This technique is similar
to that described in AHRI Standard 540 (AHRI 2004).
For subcritical operation, the power
consumption and cooling capacity of a CO2 compressor is a function of the saturated suction
temperature, tss (◦C), and the saturated discharge temperature, tsd (◦C), as follows:
z = C1 + C2tss + C3tsd + C4t2
ss + C5tsstsd + C6t2
sd + C7t3
ss + C8t2
sstsd + C9tsst2
sd + C10t3
sd
(18.239)
where z is either power consumption (W) or cooling capacity (W) and Cx are the corresponding
correlation coeﬀicients.
For transcritical operation, the power consumption (in Watts) of a CO2 compressor, W, is a
function of the saturated suction temperature and the gas cooler pressure, pgc (Pa), as follows (Ge
and Tassou 2011):
W = C1 + C2tss + C3pgc + C4t2
ss + C5tsspgc + C6p2
gc + C7t3
ss + C8t2
sspgc + C9tssp2
gc + C10p3
gc (18.240)
The cooling capacity (in Watts) of a transcritical CO2 compressor, Q, is a function of the
saturated suction temperature and the gas cooler outlet enthalpy, hgo (J/kg), as follows (Ge and
Tassou 2011):
18.2. REFRIGERATION EQUIPMENT
1431
Q = C1 + C2tss + C3hgo + C4t2
ss + C5tsshgo + C6h2
go + C7t3
ss + C8t2
sshgo + C9tssh2
go + C10h3
go (18.241)
The correlation coeﬀicients, Cx, are obtained either directly from CO2 compressor manufacturers
or from cubic curve fits performed on their published CO2 compressor performance data.
For
convenience, correlation coeﬀicients for CO2 compressors from several manufacturers have been
included in the EnergyPlus refrigeration compressor coeﬀicient database.
The rated values for the cooling capacity and power consumption from the manufacturer include
a specified amount of subcooling before the thermal expansion valve and a certain amount of
superheat in the suction gas.
Adjustments must be made to these rated values to reflect the
actual subcooling and superheat conditions.
Actual subcooling is determined by the condenser’s
rated subcooling and by the subcooling provided by optional subcoolers. The actual superheat
is determined by the refrigerated case superheat (usually set to ensure that there is no liquid in
the suction lines leading to the compressors), set here at 10◦C, and the effect from any optional
subcoolers. See the section, “Detailed Refrigeration Systems”, for a description of the compressor
corrections.
Once the corrected capacity is calculated for each compressor, the compressors are dispatched
one at a time until the system load is met.
The last compressor dispatched is assumed to run at
full load for the fraction of the time step necessary to meet the load.
That is, the model neglects
compressor cycling losses at part-load conditions. If the capacity available from all the compressors
is less than the sum of the case loads for that time period, the unmet load is accumulated to be met
in succeeding time steps. If this accumulated unmet load becomes too great, a warning message is
generated.
18.2.8.3
Gas Cooler Performance
Only one gas cooler is allowed per transcritical refrigeration system. However, multiple refrigeration
systems can reject heat through the same gas cooler.
Currently, only air-cooled gas coolers are
modeled.
The gas cooler performance is modeled to determine the gas cooler pressure, gas cooler
outlet temperature and outlet enthalpy of the refrigerant, and the auxiliary power consumption for
the fans.
18.2.8.3.1
Optimal Gas Cooler Pressure for Transcritical CO2 Cycles
When the compressor discharge conditions are such that the CO2 is in the supercritical region,
then the high-side operating pressure is independent of the gas cooler exit temperature (Sawalha
2008). Thus, for a given gas cooler exit temperature, there is an optimum pressure to achieve the
maximum coeﬀicient of performance (COP).
Figure 18.28 illustrates the variation in COP of a
transcritical CO2 cycle with discharge pressure at different gas cooler exit temperatures.
Several researchers have developed correlations to determine the optimum gas cooler pressure
in CO2 refrigeration systems (Chen and Gu 2005; Ge and Tassou 2011; Kauf 1998; Liao and Zhao
2000; Sawalha 2008).
Using a similar curve-fitting procedure, the following optimum gas cooler
pressure correlations are used in EnergyPlus:
pgc =
(
7.5 × 106
if Tamb < 27◦C
2.3083 × 105Tamb + 1.190 × 106
if Tamb ≥27◦C
(18.242)
1432
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.28: COP of CO2 Transcritical Cycle vs. Discharge Pressure at Different Gas Cooler Exit
Temperatures (Sawalha 2008).
18.2. REFRIGERATION EQUIPMENT
1433
where pgc is the optimum gas cooler pressure (Pa) and Tamb (◦C) is the ambient temperature
surrounding the gas cooler. The corresponding gas cooler exit temperature, Tgco (◦C), is determined
as follows:
Tgco = Tamb + ∆Tapproach
(18.243)
where ∆Tapproach is the approach temperature of the gas cooler, defined as the difference between
the gas cooler exit temperature and the entering ambient air temperature.
During transcritical operation, the gas cooler outlet pressure is not allowed to fall below
7.5 × 106 Pa to ensure proper operation.
18.2.8.3.2
Condensing Temperature and Pressure for Subcritical Operation
During subcritical operation, the gas cooler behaves as a condenser and the condensing pres-
sure is allowed to float with the ambient conditions.
The condensing temperature, Tcond (°C), is
determined according to the following:
Tcond =









Tcond,min
if Tamb ≤Tcond,min −∆T
Tamb + ∆T
if Tcond,min −∆T < Tamb ≤Ttrans −∆T
Ttrans
if Ttrans −∆T < Tamb < Ttrans
Tsat,P=7.2MPa
if Ttrans ≤Tamb < 30.978
(18.244)
where Tamb is the ambient temperature (◦C), ∆T is the temperature difference between the
condensing temperature and the ambient temperature (◦C), Tcond,min is the minimum allowable
condensing temperature (◦C), and Ttrans is the ambient air transition temperature between sub-
critical and transcritical operation (◦C). The condensing pressure, Pcond (Pa), is determined as the
saturation pressure corresponding to the condensing temperature.
18.2.8.3.3
Gas Cooler Fan Energy Use
Gas cooler fan power for air-cooled gas coolers is determined by the type of fan control, which
can either be fixed, variable speed, or two-speed.
For all three fan control types, the gas cooler
fan energy is calculated in the same fashion as that for air-cooled condensers, as described in the
section, “Detailed Refrigeration Systems”.
18.2.8.4
Suction Line Heat Exchanger
The performance of the transcritical CO2 booster system can be enhanced by using a suction line
heat exchanger. As shown in Figure 18.26, the suction gas entering the heat exchanger at location
13 is used to cool the refrigerant after it leaves the gas cooler at location 1.
The performance of
this heat exchanger is modeled with the heat exchanger effectiveness, ε:
ε =
h14 −h13
hT1,P13 −h13
=
h1 −h2
hT1,P13 −h13
(18.245)
where h1, h2, h13, and h14 are the enthalpies of carbon dioxide at the respective locations in the
refrigeration cycle, as shown in Figure 18.26 and Figure 18.27, and hT1,P13 is the enthalpy of carbon
dioxide evaluated at temperature T1 and pressure P13.
In EnergyPlus, the value of the suction line heat exchanger effectiveness, ε, is specified by the
user as an input, and the enthalpies at the exit of the heat exchanger, h2 and h14, are determined
1434
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
from the definition of heat exchanger effectiveness given above.
In EnergyPlus, the default value
of heat exchanger effectiveness is 0.4.
Thermodynamic Properties of CO2
Modeling of transcritical CO2 booster refrigeration cycles requires the thermodynamic prop-
erties of CO2 in the saturated (liquid and vapor), superheated and supercritical regions.
The
refrigerant properties database within EnergyPlus includes saturated, superheated and supercriti-
cal thermodynamic data for CO2, including temperature, pressure, density, enthalpy and specific
heat.
18.2.9
References
AHRI, 2001. Standard 410, Forced-Circulation Air-Cooling and Air-Heating Coils, Section 6.2.1,
Air-Conditioning Heating & Refrigeration Institute
ARI. 2003.
Standard for Remote Mechanical-Draft Evaporatively-Cooled Refrigerant Con-
densers, Standard 490, Air-Conditioning & Refrigeration Institute, Arlington, VA
ARI. 2004. Standard for Performance Rating of Positive Displacement Refrigerant Compressors
and Compressor Units, Standard 540, Air-Conditioning & Refrigeration Institute, Arlington, VA
ARI. 2005. Standard for Performance Rating of Remote Mechanical-Draft Air-Cooled Refriger-
ant Condensers, Standard 460, Air-Conditioning & Refrigeration Institute, Arlington, VA
ARI. 2007. Standard for Performance Rating of Water-Cooled Refrigerant Condensers, Remote
Type, Standard 450, Air-Conditioning & Refrigeration Institute, Arlington, VA
ASHRAE. 2002. Refrigeration Handbook, Chapter 47. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2004. HVAC Systems and Equipment Handbook, Atlanta: American Society of Heat-
ing, Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2006a. Refrigeration Handbook, Chapter 2. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2006b. Refrigeration Handbook, Chapter 44. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2006c. Refrigeration Handbook, Chapter 4. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2006d. Refrigeration Handbook, Chapter 13. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2009. Fundamentals Handbook, Chapter 1. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2009b. Fundamentals Handbook, Chapter 2. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
B.A.C. 2007.
Baltimore AirCoil Company Product and Application Handbook, Volume II,
Baltimore, MD
Baek, J.S., Groll, E.A., and Lawless, P.B. 2005. Theoretical Perfromance of Transcritical Carbon
Dioxide Cycle with Two-Stage Compression and Intercooling.
Proceedings of the Institution of
Mechanical Engineers, Part E: Journal of Process Mechanical Engineering 219, 187-195.
Baxter, V. D., Mei, V.C. 2002.Warm Liquid Defrosting Technology For Supermarket Display
Cases, P.S. Hrnjak, Ed., International Conference New Technologies in Commercial Refrigeration,
University of Illinois at Urbana-Champaign, Urbana, IL, July 22-23, 2002
18.2. REFRIGERATION EQUIPMENT
1435
Chen, Y., and Gu, J. 2005. The Optimum High Pressure for CO2 Transcritical Refrigeration
Systems with Internal Heat Exchangers. International Journal of Refrigeration 28(8), 1238-1249.
Evans, J. 2008. Chapter 15, Minimising Energy Consumption Associated with Chilling, Re-
frigerated Storage and Cooling Systems in the Food Industry. In Handbook of Water and Energy
Management in Food Processing. Cambridge: Woodhead Publishing Limited.
Faramarzi, R. T., and Walker, D. H. 2004. Investigation of Secondary Lop Supermarket Re-
frigeration Systems, prepared for California Energy Commission Public Interest Energy Research
Program, prepared by Southern California Edison and Foster-Miller, PIER 500-04-013
Ge, Y., and Tassou, S. 2011. Performance Evaluation and Optimal Design of Supermarket Re-
frigeration Systems with Supermarket Model “Supersim”, Part I: Model Description and Validation.
International Journal of Refrigeration 34(2), 527-539.
Gosney, W.B., Olama, G.A.-L. 1975.
Heat and Enthalpy Gains through Cold Room Door-
ways, Proceedings of the Institute of Refrigeration, vol. 72, pp 31-41
Henderson, H.I. and Khattar, M. 1999. Measured Impacts of Supermarket Humidity Level on
Defrost Performance and Refrigerating System Energy Use. ASHRAE Transactions 105(1), 508-520.
Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Hinde, D., Zha, S., and Lan, L. 2009.
Carbon Dioxide in North American Supermarkets,
ASHRAE Journal, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning En-
gineers, Inc.,February 2009
Howell, R.H. 1993. Effects of Store Relative Humidity on Refrigerated Display Case Perfor-
mance. ASHRAE Transactions 99(1), 667-678. Atlanta: American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc.
Howell, R.H. 1993. Calculation of Humidity Effects on Energy Requirements of Refrigerated
Display Cases.
ASHRAE Transactions 99(1), 679-693.
Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
IEA Heat Pump Centre. 2003. Advanced Supermarket Refrigeration/Heat Recovery Systems
Vol. 1 - Executive Summary, Report HPP-AN26-2, April.
ITT. 2009. Goulds Pumps Industrial Products Moter Terms
Kauf, F. 1998. Determination of the Optimum High Pressure for Transcritical CO2-Refrigeration
Cycles. International Journal of Thermal Sciences 38(4), 325-330.
Kays, W.M., A.L. London, 1964, compact Heat Exchangers, Second Edition, Chap. 2, pp 15-24,
McGraw-Hill Book Company
Kazachki, G. S., and Hinde, D. K. 2006, Secondary Cooplant Systems for Supermarkets,
ASHRAE Journal, Atlanta:
American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc., September 2006
Lawrence Berkeley Laboratory and Resource Dynamics, Improving Fan Systrem Performance,
A Sourcebook for Industry, DOE/GO-102003-1294, April 2003
Lee, T-S., Liu, C-H., and Chen, T-W. 2006. Thermodynamic Analysis of Optimal Condens-
ing Temperature of Cascade-Condenser in CO2/NH3 Cascade Refrigeration Systems, International
Journal of Refrigeration 29 (2006) 1100-1108, Elsevier Ltd.
Liao, S., and Zhao, T. J. 2000. A Correlation of Optimal Heat Rejection Pressures in Trans-
critical Carbon Dioxide Cycles. Applied Thermal Engineering 20(9), 831-841.
Manske, K.A., 2000. Performance Optimization of Industrial Refrigeration Systems, M.S.Thesis
Mechanical Engineering, Solar Energy Laboratory, University of Wisconsin-Madison.
Minea, V. 2007.
Supermarket Refrigeration System with Completely Secondary Loops,
ASHRAE Journal, Atlanta:
American Society of Heating, Refrigerating and Air-Conditioning
1436
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Engineers, Inc., September 2007
Mitchell, J.W., et al. 1992.Analysis of Supermarket Dehumidification Alternatives. Final Report
to Electric Power Research Institute, Report TR-100352, November.
NASA. 1976. U. S. Standard Atmosphere, NASA-TM-74335, National Oceanic and Atmosperic
Administration , National Aeronautics and Space Administration
Nelson, B. I., 2010, Refrigeration Air Cooler Rating Methods, ASHRAE Journal, American
Society of Heating, Refrigeration and Air-Conditioning Engineers, Inc., August
Sawalha, S. 2008. Theoretical Evaluation of Trans-Critical CO2 Systems in Supermarket Re-
frigeration. Part I: Modeling, Simulation and Optimization of Two System Solutions. International
Journal of Refrigeration 31, 516-524.
Terrell, W.J.Jr., Mao, Y., Hrnjak, P.S. 1999. Evaluation of Secondary Fluids for Use in Low-
Temperature Supermarket Applications, ACRC CR-15, Air Conditioning and Refrigeration Center,
University of Illinois, Urbana, IL, April 1999.
18.3
Setpoint Managers
18.3.1
Overview
Setpoint Managers are one of the high-level control constructs in EnergyPlus. A Setpoint Manager
is able to access data from any of the HVAC system nodes and use this data to calculate a setpoint
(usually a temperature setpoint) for one or more other HVAC system nodes. Setpoints are then
used by Controllers as a goal for their control actions.
Setpoint managers are executed at the start of each HVAC time step, and they reside outside
the HVAC system iteration loops. Thus, the Setpoint Managers are executed once per HVAC time
step, and they use previous time step information (except for zone load) to calculate their setpoints.
All temperatures in the following descriptions are in degrees C, loads are in Watts, mass flow
rates are in kg/s.
18.3.2
Scheduled
The input object SetpointManager:Scheduled provides the simplest setpoint manager that allows
the user to specify a seasonal (or other) scheduled reset, for example, of the supply air temperature
setpoint.
Tset = Tsched
(18.246)
where Tset is the supply air temperature setpoint and Tsched is the current value (◦)C) from the
user input temperature schedule. In this case, Tset will be applied to the node or nodes specified in
the input object SetpointManager:Scheduled. There are a number of other types of setpoints that
can be set, by choosing different control variables in the object, including:
1. Maximum temperature of fluid at node (◦)C)
2. Minimum temperature of fluid at node (◦)C)
3. Humidity ratio of fluid at node (kg water/ kg dry air)
4. Maximum humidity ratio of fluid at node (kg water/ kg dry air)
18.3. SETPOINT MANAGERS
1437
5. Minimum humidity ratio of fluid at node (kg water/ kg dry air)
6. Mass flow rate of fluid at node (kg/s)
7. Maximum mass flow rate of fluid at node (kg/s)
8. Minimum mass flow rate of fluid at node (kg/s)
18.3.3
Outdoor Air Reset
The input object SetpointManager:OutdoorAirReset provides a setpoint manager that places a
setpoint temperature on a system node according to the outdoor air temperature using a reset
strategy. The user defines a reset rule for this strategy by specifying two setpoint temperatures at
two outside drybulb temperatures. Generally the lower setpoint temperature is matched with the
higher outdoor air drybulb temperature and the higher setpoint temperature is matched with the
lower outdoor air drybulb temperature. The user can specify two reset rules and schedule their
usage. A schedule value of 1 indicates use of the 1st rule; 2 indicates use of the 2nd. This setpoint
manager can be used to place a setpoint temperature on air loop and plant loop system nodes.
IF SchedVal = 2:
Tout,low = T2,out,low
(18.247)
Tout,high = T2,out,high
(18.248)
Tset,atOAlow = T2,set,atOAlow
(18.249)
Tset,atOAhigh = T2,set,atOAhigh
(18.250)
Otherwise:
Tout,low = T1,out,low
(18.251)
Tout,high = T1,out,high
(18.252)
Tset,atOAlow = T1,set,atOAlow
(18.253)
Tset,atOAhigh = T1,set,atOAhigh
(18.254)
The parameter Tset is determined as per the following pseudo code:
If Tout,low < Tout,high then
If Tout ≤Tout,low then
Tset = Tset,atOAlow
If Tout ≥Tout,high then
Tset = Tset,atOAhigh
Otherwise
Tset = Tset,atOAlow −((Tout −Tout,low)/(Tout,high −Tout,low)) · (Tset,atOAlow −Tset,atOAhigh)
1438
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
End If
Otherwise
Tset = 0.5(Tset,atOAlow + Tset,atOAhigh)
End IF
Tsetwill be applied to the node or nodes specified in the SetpointManager:OutdoorAirReset object
input.
18.3.4
Single Zone Reheat Heating and Cooling
The input object SetpointManager:SingleZone:Reheat provides a setpoint manager that is used to
implement a variable supply air setpoint temperature in which the setpoint is varied each timestep
to meet the heating or cooling load in a control zone.
The manager operates in the following
manner.
Tset = Tz + ˙Qz/(Cp,air · ˙mz)
(18.255)
where Tz is the control zone temperature, ˙Qz is the zone load (greater than zero for heating,
less than zero for cooling), ˙mz is the zone supply air mass flow rate, and Cp,air is the specific heat of
air. If ˙mz is very small (≤.001 kg/s) Tset is set equal to Tset,min if the control zone has a cooling
load and to Tset,max if the control zone has a heating load. Tset,min is the user specified minimum
setpoint and Tset,max is the user specified maximum setpoint. Tset will be applied to the node or
nodes specified in the SetpointManager:SingleZone:Reheat object input.
18.3.5
Single Zone Heating Only
The input object SetpointManager:SingleZone:Heating provides a model that detects the control
zone load to meet the current heating setpoint (Report Variable “Zone Predicted Sensible Load to
Heating Setpoint Heat Transfer Rate [W]”, zone inlet node flow rate, and zone node temperature,
and calculates a setpoint temperature for the supply air that will satisfy the zone heating load for
the control zone.
“Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]” >
0 indicates a heating load. The following rules are applied:
• If there is no zone heating load, then the setpoint is set at the specified minimum supply air
temperature.
• If there is a zone heating load and the zone supply mass flow rate is less than 0.001 kg/s,
then the setpoint is set at the specified maximum supply air temperature.
• If there is a zone heating load and the zone supply mass flow rate is greater than 0.001 kg/s,
then the setpoint is set calculated as follows:
SetPoint = ZoneTemp + ZoneLoadtoHeatSP/(CpAir ∗ZoneMassFlow)
(18.256)
where:
SetPoint is the setpoint temperature applied to the specified setpoint node(s)
ZoneTemp is the current zone temperature
18.3. SETPOINT MANAGERS
1439
ZoneLoadtoHeatSP is the zone heating load (Report Variable ” Zone Predicted Sensible Load
to Heating Setpoint Heat Transfer Rate [W]“)
CpAir is the specific heat of zone supply air
ZoneMassFlow is the zone supply air mass flow rate.
18.3.6
Single Zone Cooling Only
The input object SetpointManager:SingleZone:Cooling provides a model that detects the control
zone load to meet the current cooling setpoint (Report Variable “Zone Predicted Sensible Load to
Cooling Setpoint Heat Transfer Rate [W]”, zone inlet node flow rate, and zone node temperature,
and calculates a setpoint temperature for the supply air that will satisfy the zone cooling load for
the control zone.
“Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]” <
0 indicates a cooling load. The following rules are applied:
• If there is no zone cooling load, then the setpoint is set at the specified maximum supply air
temperature.
• If there is a zone cooling load and the zone supply mass flow rate is less than 0.001 kg/s,
then the setpoint is set at the specified minimum supply air temperature.
• If there is a zone cooling load and the zone supply mass flow rate is greater than 0.001 kg/s,
then the setpoint is set calculated as follows:
SetPoint = ZoneTemp + ZoneLoadtoCoolSP/(CpAir ∗ZoneMassFlow)
(18.257)
where:
SetPoint is the setpoint temperature applied to the specified setpoint node(s)
ZoneTemp is the current zone temeprature
ZoneLoadtoCoolSP is the zone cooling load (Report Variable “Zone Predicted Sensible Load to
Cooling Setpoint Heat Transfer Rate [W]”)
CpAir is the specific heat of zone supply air
ZoneMassFlow is the zone supply air mass flow rate.
18.3.7
Single Zone Minimum Humidity
The input object SetpointManager:SingleZone:Humidity:Minimum provides a model where the zone
moisture load from ZoneTempPredictorCorrector (via DataZoneEnergyDemands) is used to cal-
culate the minimum/maximum supply air humidity ratio needed to meet minimum/maximum
zone relative humidity requirement.
For the Max setpoint manager is currently used in Con-
troller:WaterCoil, when the control variable “TemperatureAndHumidityRatio”.
A negative Mois-
tureLoad means a dehumidification load for the coil controller. This could be used for any system.
1440
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.3.8
Single Zone Maximum Humidity
The input object SetpointManager:SingleZone:Humidity:Maximum provides a setpoint manager
that allows the control of high air humidity levels in a single zone. This setpoint manager, used in
conjunction with object ZoneControl:Humidistat, detects the air humidity level in a single control
zone and uses air/moisture mass balances to calculate the supply air humidity ratio needed to
maintain the zone relative humidity at or below a given setpoint. The calculated supply air humidity
ratio is then entered as a setpoint on a designated supply air stream node. A dehumidification
component placed upstream of this node can then use the humidity ratio setpoint to control its
moisture removal rate (e.g. desiccant dehumidifiers). In the case of a chilled water coil which is
used for both temperature and high humidity control, this setpoint manager works in conjunction
with a Controller:WaterCoil object to determine the minimum supply air temperature required
to meet both the temperature (sensible) and humidity (latent) load in the control zone.
(Ref:
Controller:WaterCoil).
18.3.8.1
Model Description
The user must input the required information according to the IO Reference Manual (ref: Setpoint-
Manager:SingleZone:Humidity:Maximum). Specific inputs include an object name, control variable
(HumidityRatio), name of the schedule defining the maximum relative humidity for the control
zone, setpoint node name or list, and the zone air node name associated with the control zone (ref:
ZoneHVAC:EquipmentConnections). The schedule name must refer to a valid schedule type (range
0-1) and contain values of fractional relative humidity.
This setpoint manager first converts the desired relative humidity setpoint for the control zone
to humidity ratio based on the control zone dry-bulb temperature, the scheduled maximum relative
humidity setpoint and outdoor barometric pressure.
ωsp = PsyWFnTdbRhPb (Tdb, RHsp, P)
(18.258)
where:
ωsp is the humidity ratio setpoint (kg H2O/kg air)
PsyWFnTdbRHPb is an EnergyPlus psychrometric function, returns humidity ratio as a function
of dry-bulb temperature, relative humidity, and barometric pressure
Tdb is the dry-bulb temperature in the control zone (◦C)
RHsp is the maximum relative humidity setpoint
P is the outdoor barometric pressure (Pa).
The model then calculates the supply air humidity ratio required to reduce the control zone
relative humidity to the desired level. Using the humidity ratio setpoint (ωsp ) calculated above,
ωsa = ωsp +
˙Ql
˙m
(18.259)
where:
ωsa is the maximum supply air humidity ratio setpoint (kg H2O/kg air)
˙Ql is the control zone latent load calculated by Zone Control:Humidistat (kg H2O/s)
˙m is the control zone mass flow rate (kg/s).
All setpoint managers are executed at the beginning of the simulation time step. Therefore, the
calculated setpoint is based on the resulting control zone air temperature and air mass flow rate for
the previous simulation time step.
18.3. SETPOINT MANAGERS
1441
The maximum supply air humidity ratio setpoint is placed on the node(s) specified in the input
for this object (using node property Humidity Ratio Maximum).
18.3.9
Mixed Air
The input object SetpointManager:MixedAir provides a setpoint manager that takes an already
established setpoint (usually the supply air outlet node setpoint temperature), subtracts the supply
fan heat gain, and applies the result as the setpoint temperature at the mixed air node (or any
other node the user specifies).
Tset = Tset,ref −(Tfan,outlet −Tfan,inlet)
(18.260)
When inputs of optional fields, Cooling Coil Inlet Node Name, Cooling coil Outlet Node Name,
and Minimum Temperature at Cooling Coil Outlet Node, are provided, the setpoint temperature
at the mixed air node is given below based on supply fan placement and reference node location:
Blow through placement:
Tset = max(Tset,ref, Tmin) −(Tcoil,outlet −Tcoil,inlet) −(Tfan,outlet −Tfan,inlet)
(18.261)
Draw through placement:
When the reference node is the cooling coil outlet node:
Tset = max(Tset,ref, Tmin) −(Tcoil,outlet −Tcoil,inlet)
(18.262)
When the reference node is the unitary system outlet node:
Tset = max(Tset,ref −(Tfan,outlet −Tfan,inlet), Tmin) −(Tcoil,outlet −Tcoil,inlet)
(18.263)
18.3.10
Outdoor Air Pretreat
The input object SetpointManager:OutdoorAirPretreat provides a setpoint manager that is meant
to be used in conjunction with an OutdoorAir:Mixer. The outdoor air pretreat setpoint manager is
used to establish a temperature or humidity ratio setpoint in the outdoor air stream flowing into the
outdoor air stream node of an outdoor air mixer. This setpoint manager determines the required
setpoint in the outdoor air stream to produce the reference setpoint in the mixed air stream after
mixing with return air. For example, if the temperature setpoint at the mixed air node is 15C,
the return air temperature is 20C, and the outdoor air flow fraction is 0.5, the outdoor air pretreat
setpoint would be set to 10C. This setpoint manager references four user-specified nodes to obtain
the following values:
• Reference setpoint node – desired mixed flow condition = RefNodeSetPoint
• Mixed air stream node – mixed air flow rate = MixedOutNodeMassFlowRate
• Outdoor air stream node – outdoor air flow rate = OAInNodeMassFlowRate
• Return air stream node – return air condition = ReturnInValue
1442
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The following calculations are used to determine the new setpoint value (SetPoint):
OAFraction = OAInNodeMassFlowRate/MixedOutNodeMassFlowRate
(18.264)
SetPoint = ReturnInV alue + (RefNodeSetPoint −ReturnInV alue)/OAFraction
(18.265)
Depending on the specified control variable type, the setpoints and conditions may be humidity
ratio (max or min) or temperature. Note that zero is not allowed as the computed setpoint humidity
ratio, because zero is used as a special value to indicate that no humidification or dehumidification
is needed.
If the reference humidity ratio setpoint value is zero, the zero value will be passed
directly to the setpoint Node(s).
18.3.11
Warmest Zone Supply Air Reset
The input object SetpointManager:Warmest provides a setpoint manager that attempts to establish
a supply air setpoint that will meet the cooling load of the zone needing the coldest air at the
maximum zone supply air flowrate. The algorithm loops over all the zones that the system can cool
and calculates
Tset,z = Tz + ˙Qz/(Cp,air · ˙mz,max)
(18.266)
Note that for cooling ˙Qz < 0. The lowest Tset,z is chosen as Tset. Tset is constrained to be less
than or equal to the maximum setpoint temperature (user input) and greater than or equal to the
minimum setpoint temperature (user input). If the sum of the zone cooling loads is very small, the
setpoint temperature is set to the maximum. Tset will be applied to the node or nodes specified in
the SetpointManager:Warmest object input.
18.3.12
Coldest Zone Supply Air Reset
The input object SetpointManager:Coldest provides a setpoint manager that attempts to establish
a supply air setpoint that will meet the heating load of the zone needing the warmest air at the
maximum zone supply air flowrate. The algorithm loops over all the zones that the system can heat
and calculates
Tset,z = Tz + ˙Qz/(Cp,air · ˙mz,max)
(18.267)
Note that for heating ˙Qz > 0. The highest Tset,z is chosen as Tset. Tset is constrained to be less
than or equal to the maximum setpoint temperature (user input) and greater than or equal to the
minimum setpoint temperature (user input). If the sum of the zone heating loads is very small, the
setpoint temperature is set to the minimum. Tset will be applied to the node or nodes specified in
the SetpointManager:Coldest object input.
18.3. SETPOINT MANAGERS
1443
18.3.13
Return Air Bypass Flow
The input object SetpointManager:ReturnAirBypassFlow provides a setpoint manager that sets the
air flow rate in a bypass duct such that when the bypassed and non-bypassed air are mixed the
resutant air stream will be at the user-specified setpoint temperature.
The user specifies the desired setpoint temperature Tset through a input temperature schedule.
This temperature is modified to account for any potential fan heat gain:
Tset,mod = Tset −(Tloop,out −Tmixer,out)
(18.268)
Here Tloop,out is the temperature at the air loop outlet node and Tmixer,out is the temperature at
the outlet node of the bypass – nonbypass air mixer. Depending on the system configuration these
may be the same node. Then
˙mbypass = ( ˙mtot · Tset,mod −˙mnonbypass · Tnonbypass)/Tbypass
(18.269)
where ˙mtot is the total supply air flowrate in kg/s sent to the zones, ˙mnonbypass is the nonbypassed
air flowrate (the conditioned air), Tnonbypass is the corresponding temperature just before mixing
with the bypassed air, and Tbypass is the temperature of the bypassed (unconditioned) air. The
resulting ˙mbypass is the mass flow rate setpoint for the bypass air branch.
18.3.14
Warmest Temp Flow
The input object SetpointManager:WarmestTemperatureFlow provides a setpoint manager that
attempts to establish a supply air setpoint that will meet the cooling load of the zone needing
the coldest air at the maximum zone supply air flowrate. The supply air temperature setpoint
is established by SetpointManager:WarmestTemperatureFlow using one of two strategies: ‘Temp
First’ sets the supply air temperature to the highest temperature that will meet the cooling load
of the coolest zone at minimum cfm. ‘Flow First’ sets the supply air temperature to the highest
temperature that will meet the cooling load of the warmest zone at maximum cfm.
‘Temp First’
gives higher priority to reducing fan energy whereas ‘Flow First’ gives higher priority to reducing
chiller energy.
The algorithm loops over all the zones that the system can cool and calculates according to
strategy:
Temp First:
Tset,z = Tz +
˙Qz
Cp,air ˙mz,min
(18.270)
Flow First:
Tset,z = Tz +
˙Qz
Cp,air ˙mz,max
(18.271)
where ˙mz,min is the minimum air flow rate to the zone produced by reducing the capacity of the
supply fan or by reducing the opening of the damper in the terminal box, if present, and
˙mz,max is
the design air flow rate to the zone.
Note that for cooling ˙Qz < 0.
The lowest Tset,z is chosen as Tset. Tset is constrained to be
less than or equal to the maximum setpoint temperature (user input) and greater than or equal to
1444
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
the minimum setpoint temperature (user input). If the unconstrained value of Tset is less than the
minimum setpoint temperature and there are no VAV terminal boxes, the fan capacity is increased
so as to meet the zone cooling loads with the constrained value of Tset:
˙mfan =
X
z
˙mz,min =
X
z
˙Qz/[Cp,air · (Tset −Tz)]
(18.272)
This is more likely to occur in the ‘Temp First’ case. If the sum of the zone cooling loads is
very small, the setpoint temperature is set to the maximum. Tset will be applied to the node or
nodes specified in the SetpointManager:WarmestTemperatureFlow object input.
18.3.15
Multizone Heating Average
The input object SetpointManager:MultiZone:Heating:Average provides a setpoint manager that
attempts to establish a supply air heating setpoint that will meet the heating load of multiple zones
served by an HVAC air loop. The algorithm aggregates the predicted heating loads for all controlled
zones served by an air loop (i.e., zones that have a thermostat object), and calculates the multizone
average supply air heating setpoint temperature as follows:
IF ( ˙QZj > 0 ) THEN
TSP = TZ +





NumControlZones
P
j=1
˙QZi
NumControlZones
P
j=1
˙mZi · Cpj





(18.273)
END IF
TZ =
TotZones
X
j=1
˙mZj•Cpj • TZj
!, TotZones
X
j=1
˙mZj•Cpj
!
(18.274)
where:
TSP is the average supply air setpoint temperature (◦C)
NumControlZones is the number of controlled zones (i.e., zones that contain thermostat ob-
jects) served by the air loop
˙QZj is the sensible heating load required to reach the zone air temperature setpoint for the jth
controlled zone at current time step (W)
˙mZj is the air mass flow rate being supplied by the air loop to the jth controlled zone, lagged by
one HVAC simulation time step (kg/s)
Cpj is the specific heat of supply air for the jth controlled zone (J/kg-K)
TZj is the air node temperature for the jth controlled zone (◦C)
TZ is the average zone air node temperature weighted by the heat capacity rate of the supply
air streams for the controlled zones served by the air loop (◦C)
TotZones is the total number of zones served by the air loop.
Note that for heating ˙QZj > 0. The average supply air setpoint temperature ¯TSP is constrained
to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal
to the minimum setpoint temperature (user input). If the sum of the zone sensible heating loads is
extremely small (i.e., no heating load), the setpoint temperature is set to the minimum. ¯TSP will be
18.3. SETPOINT MANAGERS
1445
applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Heating:Average
object.
18.3.16
Multizone Cooling Average
The input object SetpointManager:MultiZone:Cooling:Average provides a setpoint manager that
attempts to establish a supply air cooling setpoint that will meet the cooling load of multiple zones
served by an HVAC air loop. The algorithm aggregates the predicted cooling loads for all controlled
zones served by an air loop (i.e., zones that have a thermostat object), and calculates the multizone
average supply air cooling setpoint temperature as follows:
IF ( ˙QZj < 0 ) THEN
TSP = TZ +





NumControlZones
P
j=1
˙QZi
NumControlZones
P
j=1
˙mZi · Cpj





(18.275)
END IF
TZ =
TotZones
X
j=1
˙mZj•Cpj • TZj
!, TotZones
X
j=1
˙mZj•Cpj
!
(18.276)
Note that for cooling ˙QZj < 0. The average supply air setpoint temperature TSP is constrained
to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal
to the minimum setpoint temperature (user input). If the sum of the zone sensible cooling loads is
extremely small (i.e., no cooling load), the setpoint temperature is set to the maximum. TSP will be
applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Cooling:Average
object.
18.3.17
Multizone Minimum Humidity Average
The input object SetpointManager:MultiZone:MinimumHumidity:Average provides a setpoint man-
ager that attempts to establish a supply air minimum humidity ratio setpoint that will meet the
humidification load of multiple zones served by an HVAC air loop.
This setpoint manager, used
in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled
zones served by an air loop (i.e., zones that have a humidistat object with a humidifying setpoint
schedule), and uses moisture mass balances to calculate the average supply air minimum humidity
ratio setpoint as follows:
IF ( ˙QlZj > 0 ) THEN
ωSP = ωZ +
NumControlZones
P
j=1
˙Ql,Zj
NumControlZones
P
j=1
˙mZj
(18.277)
END IF
1446
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
ωZ =
TotZones
P
j=1
˙mZjωZj
TotZones
P
j=1
˙mZj
(18.278)
where:
ωSP is the average supply air minimum humidity ratio setpoint (kg H2O/kg air)
NumControlZones is the number of controlled zones (i.e., zones that contain humidistat objects
with humidifying setpoint schedule) served by the air loop
˙QlZj is the latent (humidification) load required to reach the zone air humidifying setpoint for
the jth controlled zone at current time step (kg H2O/s)
˙mZj is the air mass flow rate being supplied by the air loop to the jth controlled zone, lagged by
one HVAC simulation time step (kg/s)
ωZj is the air node humidity ratio for the jth controlled zone (kg H2O/kg air)
ωZ is the average zone air node humidity ratio weighted by supply air mass flow rate for the
controlled zones served by the air loop (kg H2O/kg air)
TotZones is the total number of zones served by the air loop.
Note that a positive latent load means humidification is required.
The average supply air
minimum humidity ratio setpoint ωSP is constrained to be less than or equal to the maximum
setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity
ratio (user input). If the sum of the zone latent humidification loads is extremely small (i.e., no
humidification load), the humidity ratio setpoint is set to the minimum. ωSP will be applied to
the setpoint node or nodes specified in the SetpointManager:MultiZone:MinimumHumidity:Average
object. A humidification component (e.g., an electric humidifier) placed upstream of this node can
then use the humidity ratio setpoint to control its moisture addition rate.
All setpoint managers are executed at the beginning of the simulation time step. Therefore, the
calculated setpoint is based on the resulting zone air node humidity ratios and supply air mass flow
rates for the previous simulation time step.
18.3.18
Multizone Maximum Humidity Average
The input object SetpointManager:MultiZone:MaximumHumidity:Average provides a setpoint man-
ager that attempts to establish a supply air maximum humidity ratio setpoint that will meet the
dehumidification load of multiple zones served by an HVAC air loop. This setpoint manager, used
in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled
zones served by an air loop (i.e., zones that have a humidistat object with a dehumidifying setpoint
schedule), and uses moisture mass balances to calculate the average supply air maximum humidity
ratio as follows:
IF ( ˙QlZj < 0 ) THEN
ωSP = ¯ωZ +
NumControlZones
P
j=1
˙Ql,Zj
NumControlZones
P
j=1
˙mZj
(18.279)
END IF
18.3. SETPOINT MANAGERS
1447
ωZ =
TotZones
P
j=1
˙mZjωZj
TotZones
P
j=1
˙mZj
(18.280)
Note that a negative latent load means dehumidification is required. The average supply air
maximum humidity ratio setpoint ωSP is constrained to be less than or equal to the maximum
setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity
ratio (user input). If the sum of the zone latent dehumidification loads is extremely small (i.e., no
dehumidification load), the humidity ratio setpoint is set to the maximum. ωSP will be applied to
the setpoint node or nodes specified in the SetpointManager:MultiZone:MaximumHumidity:Average
object. A dehumidification component (e.g., an desiccant dehumidifier) placed upstream of this node
can then use the humidity ratio setpoint to control its moisture removal rate. In the case of a chilled
water coil which is used for both temperature and high humidity control, this setpoint manager
works in conjunction with a Controller:WaterCoil object to determines the minimum supply air
temperature required to meet both the temperature (sensible) and humidity (latent) load in the
control zone (ref: Controller:WaterCoil).
18.3.19
MultiZone Minimum Humidity Supply Air Reset
The input object SetpointManager:MultiZone:Humidity:Minimum provides a setpoint manager that
attempts to establish a supply air minimum humidity ratio setpoint that will meet the humidification
load of zone with the critical humidification requirement at each time step served by an HVAC air
loop at the zone actual supply air mass flow rate.
This setpoint manager, used in conjunction
with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served
by an air loop (i.e., zones that have a humidistat object with a humidifying setpoint schedule), and
uses moisture mass balances to calculate the supply air minimum humidity ratio setpoint.
The
algorithm loops over all the zones that the system can humidify and calculates the setpoint based
on a zone with the highest humidity ratio setpoint requirement as follows:
IF ( ˙QlZj > 0) THEN
ωSP Zj = ωZj + ˙QlZj/ ˙mZj
(18.281)
END IF
ωSP Zj = MAX (ωSP Zj, ωSP Min)
(18.282)
ωSP = MIN (ωSP Zj, ωSP Max)
(18.283)
where:
ωSP is the supply air humidity ratio setpoint (kg/kg)
˙QlZj is the latent load required to reach the zone air setpoint for the jth controlled zone at
current time step (kg H2O/s)
˙mZj is the actual mass flow rate supplied by the air loop to the jth controlled zone, (kg/s)
ωZj is the air node humidity ratio for the jth controlled zone (kg/kg)
ωSP Zj is the supply air humidity ratio setpoint for the jth controlled zones (kg/kg)
1448
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
ωSP Min is the user-specified supply air minimum humidity ratio setpoint (kg/kg)
ωSP Max is the user-specified supply air maximum humidity ratio setpoint (kg/kg).
Note that a positive latent load means humidification is required. The supply air minimum hu-
midity ratio setpoint ωSP is constrained to be less than or equal to the maximum setpoint humidity
ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input).
If the humidification load for all zones in the air loop is extremely small (i.e., no humidification
load), the humidity ratio setpoint is set to the user input minimum value. ωSP will be applied to
the setpoint node or nodes specified in the SetpointManager:MultiZone:Humidity:Minimum object.
A humidification component (e.g., an electric humidifier) placed upstream of this node can then use
the humidity ratio setpoint to control its moisture addition rate.
18.3.20
MultiZone Maximum Humidity Supply Air Reset
The input object SetpointManager:MultiZone:Humidity:Maximum provides a setpoint manager
that attempts to establish a supply air maximum humidity ratio setpoint that will meet the dehu-
midification load of the zone with the critical dehumidification requirement at each time step served
by an HVAC air loop at the zone actual supply air mass flow rate. This setpoint manager, used in
conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled
zones served by an air loop (i.e., zones that have a humidistat object with a dehumidifying setpoint
schedule), and uses moisture mass balances to calculate the supply air maximum humidity ratio
setpoint.
The algorithm loops over all the zones that the system can dehumidify and calculates
the setpoint based on a zone with the lowest humidity ratio setpoint requirement as follows:
IF ( ˙QlZj < 0) THEN
ωSP Zj = ωZj + ˙QlZj/ ˙mZj
(18.284)
END IF
ωSP Zj = MAX (ωSP Zj, ωSP Min)
(18.285)
ωSP = MIN (ωSP Zj, ωSP Max)
(18.286)
Note that a negative latent load means dehumidification is required. The supply air maximum
humidity ratio setpoint ωSP is constrained to be less than or equal to the maximum setpoint humid-
ity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input).
If the dehumidification load for all zones in the air loop is extremely small (i.e., no dehumidification
load), the humidity ratio setpoint is set to the user input maximum value. ωSP will be applied to
the setpoint node or nodes specified in the SetpointManager:MultiZone:Humidity:Maximum object.
A dehumidification component (e.g., an desiccant dehumidifier) placed upstream of this node can
then use the humidity ratio setpoint to control its moisture removal rate. In the case of a chilled
water coil which is used for both temperature and high humidity control, this setpoint manager
works in conjunction with a Controller:WaterCoil object to determines the minimum supply air
temperature required to meet both the temperature (sensible) and dehumidification (latent) load
in the control zone (ref: Controller:WaterCoil).
18.3. SETPOINT MANAGERS
1449
18.3.21
Follow Outdoor Air Temperature
The input object SetpointManager:FollowOutdoorAirTemperature provides a setpoint manager that
is used to place a temperature setpoint on a system node that is derived from the current outdoor air
environmental conditions.
The outdoor air conditions are obtained from the weather information
during the simulation.
IF (ReferenceTemperatureType = OutdoorWetBulb)
Setpoint = OutdoorWetBulbTemp + OffSet
ELSEIF (ReferenceTemperatureType = OutdoorDryBulb)
Setpoint = OutdoorDryBulbTemp + OffSet
ENDIF
Setpoint = MAX(Setpoint, MinSetPoint)
Setpoint = MIN(Setpoint, MaxSetPoint)
MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object Setpoint-
Manager:FollowOutdoorAirTemperature.
18.3.22
Follow System Node Temperature
The input object SetpointManager:FollowSystemNodeTemperature provides a temperature setpoint
on a system node that is derived from the current temperatures at a separate system node.
The
current value of the temperature at a reference node are obtained and used to generate setpoint
on a second system node.
If the reference node is also designated to be an outdoor air (intake)
node, then this setpoint manager can be used to follow outdoor air conditions that are adjusted for
altitude.
IF (ReferenceTemperatureType = NodeWetBulb)
Setpoint = NodeWetbulbTemp + OffSet
ELSEIF (ReferenceTemperatureType = NodeDryBulb)
Setpoint = NodeDrybulbTemp + OffSet
ENDIF
Setpoint = MAX(Setpoint, MinSetPoint)
Setpoint = MIN(Setpoint, MaxSetPoint)
MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object Setpoint-
Manager:FollowSystemNodeTemperature.
18.3.23
Follow Ground Temperature
The input object SetpointManager:FollowGroundTemperature provides a temperature setpoint on
a system node that is derived from a current ground temperature.
The ground temperatures
are specified in different Site:GroundTemperature:\* objects and used during the simulation.
This
setpoint manager is primarily intended for condenser or plant loops using some type of ground heat
exchanger.
IF (ReferenceGroundTemperatureObjectType = BuildingSurface)
Setpoint = GroundTemp + OffSet
ELSEIF (ReferenceGroundTemperatureObjectType = Shallow)
Setpoint = GroundTemp\_Surface + OffSet
ELSEIF (ReferenceGroundTemperatureObjectType = Deep)
1450
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Setpoint = GroundTemp\_Deep + OffSet
ELSEIF (ReferenceTGroundTemperatureObjectType = FCfactorMethod)
Setpoint = GroundTemp\_FC + OffSet
ENDIF
Setpoint = MAX(Setpoint, MinSetPoint)
Setpoint = MIN(Setpoint, MaxSetPoint)
where:
GroundTemp is the current ground temperature (Ref: Site:GroundTemperature:BuildingSurface)
(C)
GroundTemp\_Surface is the current surface ground temperature (Ref: Site:GroundTemperature:Shallow)
(C)
GroundTemp\_Deep = Current deep ground temperature (Ref: Site:GroundTemperature:Deep)
(C)
GroundTemp\_FC = Current ground temperature defined F or C factor method (Ref:
Site:GroundTemperature:FCfactorMethod) (C)
MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object Setpoint-
Manager:FollowGroundTemperature.
18.3.24
Condenser Entering Water Temperature Reset
The object resets the condenser entering water temperature to the optimal cooling tower water set
point temperature that will result in minimum net energy consumption for the chiller and cooling
tower plant.
This chiller-tower optimization scheme uses one curve to determine the optimum
condenser entering water temperature for a given time step and two other curves to place limit
conditions on the “optimized” set point value. The optimized condenser entering water temperature
may not be valid every timestep then will be limited algorithmically by two boundary curves. The
first of these boundary curves is given by:
MinDsnWB = C1 + C2 ∗OaWb + C3 ∗WPLR + C4 ∗TwrDsnWB + C5 ∗NF
(18.287)
where:
C1-C5 are the curve coeﬀicients
OaWb is the outside air wetbulb for current timestep (◦C)
TwrDsnWB is the tower design inlet Air Wet-Bulb Temperature (◦C)
WPLR is the weighted PLR which is equal to ChillerCoolingLoadThisTimestep / Nomi-
nalChillerCapacity
NF is the normalized condenser water flow per unit of tower capacity (m3/W-s) which is equal
to Design Tower Flow Rate / Design Tower Capacity (typically at 5.382E-8 m3/s, i.e., 3 gpm/ton)
MinDsnWB is compared against the design tower wetbulb. This curve is usually a function
of Weighted PLR and NF. So if NF is constant at 5.382E-8 m3/s (3 gpm/ton), the curve can be
depicted as follows:
The second boundary curve is given by:
MinActualWb = C1+C2∗MinDsnWB +C3∗WPLR +C4∗TwrDsnWB +C5∗NF (18.288)
18.3. SETPOINT MANAGERS
1451
Figure 18.29: Minimum Tower Design Wet Bulb Boundary Condition
1452
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
where:
C1-C5 are the curve coeﬀicients
MinDsnWB is from first boundary equation (◦C)
TwrDsnWB is the tower design inlet Air Wet-Bulb Temperature (◦C)
WPLR is the weighted PLR which is equal to ChillerCoolingLoadThisTimestep / Nomi-
nalChillerCapacity
NF is the normalized condenser water flow per unit of tower capacity (m3/W-s) which is equal
to Design Tower Flow Rate / Design Tower Capacity (typically at 5.382E-8 m3/s, i.e., 3 gpm/ton)
MinActualWb is compared against this time step’s outside air wet bulb. This curve is usually a
function of MinDesignWB, WeightedRatio and TwrDesignWB. So if TwrDesignWB is constant at
25.6◦C (78◦F), and NF = 5.382E-8 m3/s (3 gpm/ton), the curve can be depicted as follows:
Figure 18.30: Minimum Wet Bulb Boundary Condition
The Optimized Condenser Entering Water Temperature is calculated with this equation:
OptCondEntTemp = C1 + C2 ∗OaWb + C3 ∗WPLR + C4 ∗TwrDsnWB + C5 ∗NF (18.289)
where:
C1-C5 are curve coeﬀicients
OaWB is at this timestep’s outside air wetbulb (◦C)
TwrDsnWB is the tower design inlet Air Wet-Bulb Temperature (◦C)
18.3. SETPOINT MANAGERS
1453
WPLR is the weighted PLR which is equal to ChillerCoolingLoadThisTimestep / Nomi-
nalChillerCapacity
NF is the normalized condenser water flow per unit of tower capacity (m3/W-s) which is equal
to Design Tower Flow Rate / Design Tower Capacity (typically 5.382E-8 m3/s, i.e., 3 gpm/ton)
A graph of the curve can be seen in Figure 18.31.
Figure 18.31: Optimum EWT vs PLR & OaWb
The optimized condenser entering water temperature is calculated but is not necessarily used
each timestep. If OptCondEntTemp does not fall within the bounds established by MinDsnWB and
MinActualWb, then the value from the Default Condenser Entering Water Temperature Schedule
is used for the Condenser Entering Water Set Point instead.
18.3.24.1
Special Note for Multiple Towers
This control scheme is available for multiple towers by following two steps:
• Use average tower conditions in the curves for the independent variables related to the towers
• Make sure the setpoint is applied to either the condenser supply outlet node or use a node
list to apply it to each tower outlet node
18.3.25
Ideal Condenser Entering Water Temperature Reset
The object determines a “near-optimal” condenser water entering set point at each time step that
will result in minimum net energy consumption for the chiller and cooling tower plant. The “ideal”
1454
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
chiller-tower optimization scheme uses a search algorithm to find the ideal optimal setpoint at
a given timestep.
This requires resimulating HVAC systems at each timestep until finding an
“optimal” condenser water entering setpoint (OptSetpoint) which gives the minimum total chiller,
cooling tower, chilled water pump and condenser water pump power consumption (TEC). The
OptSetpoint falls between realistic minimum and maximum boundaries, which are set by the user.
The minimum boundary is determined based on the minimum lift (user input) and evaporator
leaving water temperature. The maximum boundary is specified by the user. It is assumed that
a single minimum point exists between these boundaries.
The following steps are used to find
“optimal” setpoint:
1. Set an initial setpoint value for the iteration to a user-defined maximum condenser entering
water temperature (Toptset1) and calculate TEC.
2. Decrease the setpoint value by 1◦C (Toptset2 = Toptset1–1◦C) and calculate TEC.
3. Compare the TEC in Step 1 (TEC1) and TEC in Step 2 (TEC2), i.e., (dTEC1 = TEC1–TEC2).
4. If dTEC1 is negative, stop the iteration and set the “optimal” setpoint to Toptset1.
5. If dTEC1 is positive, Decrease the setpoint value by 1◦C and calculate TEC. Compare the
TECs and repeat this step (i.e., dTECN = TECN–TECN+1) until either ToptsetN+1 reaches
to the minimum boundary value or dTECN becomes negative.
6. If ToptsetN reaches to the minimum boundary value and still dTECN is positive, set the
“optimal” setpoint to ToptsetN+1.
7. If TECN becomes negative, decrease ToptsetN−1 by 0.2◦C and calculate TEC. Compare the
TECs and repeat this step (i.e., dTECM = TECM–TECM+1) until dTECM becomes negative.
Then set the “optimal” setpoint to ToptsetM+1.
18.3.26
Plant Return Water Control Setpoint Reset
The input objects:
• SetpointManager:ReturnTemperature:ChilledWater, and
• SetpointManager:ReturnTemperature:HotWater
allow for controlling the temperature of the water (or a different fluid defined for the plant) that
is returning back to the plant supply equipment. In a typical chilled water loop configuration, this
is essentially controlling the temperature of the water entering the chiller. In a typical hot water
loop configuration, this is essentially controlling the temperature of the water entering the boiler.
The target return temperature can be specified by:
• providing a constant value to use throughout the simulation, or
• scheduling the value to vary through the simulation (which then allows custom EMS overriding
of the scheduled value), or
• using a separate setpoint manager to set the setpoint on the return node itself, which is then
retrieved by this reset manager.
18.3. SETPOINT MANAGERS
1455
18.3.26.1
Operation
The setpoint manager senses conditions on two named nodes, which should correspond to a central
plant’s supply side inlet and outlet nodes, the return and supply nodes, respectively. The tempera-
ture and flow rate information is used in a series of calculations in order to determine a setpoint to
specify on the supply outlet node which will in turn provide the target desired return temperature
on the supply inlet node. The calculations are summarized for a chilled water loop here:
1. Use the current supply and demand temperatures to calculate an average temperature for
property calculation: Cp = f (Tavg) = f

Tret+Tsup
2

2. Calculate the current loop demand using: ˙Q = ˙m ∗Cp ∗(Tret −Tsup)
3. Assuming that this load will be the same moving forward, we can calculate what supply
temperature we should target in order to meet the desired return temperature.
4. So retrieve the current target return temperature, Tret,target , either from a schedule or constant
value.
5. Then calculate the supply temperature setpoint using: Tsup,sp = Tret,target −
˙Q
˙mCp
6. Constrain the value to user-specified limiting min/max values
For a chilled water loop, the user-specified minimum is the default setpoint used in cases of no-
load or negative-load. In a hot-water loop the user-specified maximum is used for these situations.
Also, in a hot-water loop the sign of the demand will be reversed.
18.3.26.2
Key control note
The setpoint will be reset at the beginning of a system time step, and remain that way through
that time step. The setpoint is calculated based on the latest known value of loop demand and loop
flow rate. If the demand and flow rate remain the same for the currently calculated time step, the
loop will maintain control well. However, if either changes, there will be a lag effect while the loop
attempts to maintain control. Consider the following plot shown in Figure 18.32.
Throughout the day, the heat addition (green line) to the loop increases. Each time it increases,
there is a small period of time where the loop attempts to regain control of the return temperature.
The setpoint is only reset at the beginning of the system time step, so as the plant converges within
a single time step, the load will vary and the return temperature may not be exactly on target.
This is not necessarily a big problem. However, some users may be especially interested in
very tight control of the return temperature. This can be done very easily by simply reducing
the simulation time step. For example, in the following plot (see Figure 18.33, the time step was
reduced from 10 minutes to 1 minute.
With the smaller time step, the reporting frequency is higher. But more importantly, with
the smaller time step, the setpoint can be corrected much more often. Because of this, the return
temperature regains control much quicker than with the larger time step.
However, these examples are for a jagged demand profile full of discontinuous step changes in
loop demand. As a final example, this return water temperature control is applied to the large
oﬀice reference building chilled water loop. This is shown in Figure 18.34
1456
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.32: Setpoint Manager Reset for Return Control Plot 1
Figure 18.33: Setpoint Manager Reset for Return Control Plot 2
18.3. SETPOINT MANAGERS
1457
Figure 18.34: Setpoint Manager Reset for Return Control Plot 3
Note the control is working properly, maintaining a return temperature around the target of 12
degrees where possible. Since the load profile is a typical -smooth- profile, the control is also much
smoother. This should be a good representation of the capabilities of this setpoint manager.
For jagged load profiles, if tight control is highly important, choosing a smaller timestep (~1
minute) is recommended. For normal building profiles, the typical range of timesteps (~15 minute)
should be fully satisfactory.
18.3.27
System Node Reset Temperature
The input object SetpointManager:SystemNodeReset:Temperature provides a setpoint manager
that places a temperature setpoint on a system node according to the reference (e.g., return)
temperature using a reset strategy. The user defines a reset rule for this strategy by specifying two
temperature setpoints at two reference temperatures. Generally the lower temperature setpoint is
matched with the higher reference temperature.
The parameter Tset is determined as per the following pseudo code:
If Tref,low < Tref,high then
If Tref ≤Tref,low then
Tset = Tset,atReflow
If Tref ≥Tref,high then
Tset = Tset,atRefhigh
Otherwise
Tset = Tset,atReflow −((Tref −Tref,low)/(Tref,high −Tref,low)) · (Tset,atReflow −Tset,atRefhigh)
End If
Otherwise
Tset = 0.5(Tset,atReflow + Tset,atRefhigh)
End IF
Tsetwill be applied to the node or nodes specified in the SetpointManager:SystemNodeReset:Temperature
object input.
1458
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.3.28
System Node Reset Humidity
The input object SetpointManager:SystemNodeReset:Humidity provides a setpoint manager that
places a humidity ratio setpoint on a system node according to the reference (e.g., return) humid-
ity ratio using a reset strategy. The user defines a reset rule for this strategy by specifying two
temperature setpoints at two reference temperatures. Generally the lower temperature setpoint is
matched with the higher reference temperature.
The parameter Hset is determined as per the following pseudo code:
If Href,low < Href,high then
If Href ≤Href,low then
Hset = Hset,atReflow
If Href ≥Href,high then
Hset = Hset,atRefhigh
Otherwise
Hset = Hset,atReflow −((Href −Href,low)/(Href,high −Href,low)) · (Hset,atReflow −Hset,atRefhigh)
End If
Otherwise
Hset = 0.5(Hset,atReflow + Hset,atRefhigh)
End IF
Hsetwill be applied to the node or nodes specified in the SetpointManager:SystemNodeReset:Humidity
object input.
18.4
Solar Collectors
Solar collectors are devices that convert solar energy into thermal energy by raising the temperature
of a circulating heat transfer fluid. The fluid can then be used to heat water for domestic hot water
usage or space heating.
Flat-plate solar collectors using water as the heat transfer fluid, Integral-
Collector Storage solar collectors using water and unglazed transpired solar collectors using air are
currently the only types of collector available in EnergyPlus.
18.4.1
Flat-Plate Solar Collectors
The input object SolarCollector:FlatPlate:Water provides a model for flat-plate solar collectors
that are the most common type of collector. Standards have been established by ASHRAE for the
performance testing of these collectors (ASHRAE 1989; 1991) and the Solar Rating and Certification
Corporation (SRCC) publishes a directory of commercially available collectors in North America
(SRCC 2003).
The EnergyPlus model is based on the equations found in the ASHRAE standards and Duﬀie
and Beckman (1991).
This model applies to glazed and unglazed flat-plate collectors, as well as
banks of tubular, i.e. evacuated tube, collectors.
18.4.1.1
Solar and Shading Calculations
The solar collector object uses a standard EnergyPlus surface in order to take advantage of the
detailed solar and shading calculations. Solar radiation incident on the surface includes beam and
diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces. Shading of the
18.4. SOLAR COLLECTORS
1459
collector by other surfaces, such as nearby buildings or trees, is also taken into account. Likewise,
the collector surface can shade other surfaces, for example, reducing the incident radiation on the
roof beneath it.
18.4.1.2
Thermal Performance
The thermal eﬀiciency of a collector is defined as the ratio of the useful heat gain of the collector
fluid versus the total incident solar radiation on the gross surface area of the collector.
η = (q/A)
Isolar
(18.290)
where:
q is the useful heat gain
A is the gross area of the collector
Isolar is the total incident solar radiation.
Notice that the eﬀiciency h is only defined for Isolar > 0.
An energy balance on a solar collector with double glazing shows relationships between the
glazing properties, absorber plate properties, and environmental conditions.
q
A = Isolarτg1τg2αabs −T 4
abs −T 4
g2
Rrad
−Tabs −Tg2
Rconv
−Tabs −Tair
Rcond
(18.291)
where:
τg1 is the transmittance of the first glazing layer
τg2 is the transmittance of the second glazing layer
αabs is the absorptance of the absorber plate
Rrad is the radiative resistance from absorber to inside glazing
Rconv is the convective resistance from absorber to inside glazing
Rcond is the conductive resistance from absorber to outdoor air through the insulation
Tabs is the temperature of the absorber plate
Tg2 is the temperature of the inside glazing
Tair is the temperature of the outdoor air.
The equation above can be approximated with a simpler formulation as:
q
A = FR [Isolar(τα) −UL(Tin −Tair)]
(18.292)
where:
FR is an empirically determined correction factor
(τα) is the product of all transmittance and absorptance terms
UL is the overall heat loss coeﬀicient combining radiation, convection, and conduction terms
Tin is the inlet temperature of the working fluid.
Substituting this into Equation 18.290,
η = FR(τα) −FRUL
(Tin −Tair)
Isolar
(18.293)
A linear correlation can be constructed by treating FR(τα) and -FRUL as characteristic constants
of the solar collector:
1460
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
η = c0 + c1
(Tin −Tair)
Isolar
(18.294)
Similarly, a quadratic correlation can be constructed using the form:
η = c0 + c1
(Tin −Tair)
Isolar
+ c2
(Tin −Tair)2
Isolar
(18.295)
Both first- and second-order eﬀiciency equation coeﬀicients are listed in the Directory of SRCC
Certified Solar Collector Ratings.
18.4.1.3
Incident Angle Modifiers
As with regular windows the transmittance of the collector glazing varies with the incidence angle of
radiation. Usually the transmittance is highest when the incident radiation is normal to the glazing
surface. Test conditions determine the eﬀiciency coeﬀicients for normal incidence. For off-normal
angles, the transmittance of the glazing is modified by an incident angle modifier coeﬀicient.
Kτα = (τα)
(τα)n
(18.296)
Additional testing determines the incident angle modifier as a function of incident angle θ. This
relationship can be fit to a first-order, linear correlation:
Kτα = 1 + b0

1
cos θ −1

(18.297)
or a second-order, quadratic correlation:
Kτα = 1 + b0

1
cos θ −1

+ b1

1
cos θ −1
2
(18.298)
The incident angle modifier coeﬀicients b0 and b1 are usually negative, although some collec-
tors have a positive value for b0.
Both first- and second-order incident angle modifier equation
coeﬀicients are listed in the Directory of SRCC Certified Solar Collector Ratings.
The SRCC incident angle modifier equation coeﬀicients are only valid for incident angles of 60
degrees or less.
Because these curves can be valid yet behave poorly for angles greater than 60
degree, the EnergyPlus model cuts off collector gains for incident angles greater than 60 degrees.
For flat-plate collectors, the incident angle modifier is generally symmetrical.
However, for
tubular collectors the incident angle modifier is different depending on whether the incident angle
is parallel or perpendicular to the tubes.
These are called bi-axial modifiers.
Some special
flat-plate collectors may also exhibit this asymmetry.
The current model cannot yet handle two
sets of incident angle modifiers.
In the meantime it is recommended that tubular collectors be
approximated with caution using either the parallel or perpendicular correlation.
Incident angle modifiers are calculated separately for sun, sky, and ground radiation.
The net
incident angle modifier for all incident radiation is calculated by weighting each component by the
corresponding modifier.
Kτα,net = IbeamKτα,beam + IskyKτα,sky + IgndKτα,gnd
Ibeam + Isky + Ignd
(18.299)
18.4. SOLAR COLLECTORS
1461
For sky and ground radiation the incident angle is approximated using Brandemuehl and Beck-
man’s equations:
θsky = 59.68 −0.1388ϕ + 0.001497ϕ2
(18.300)
θground = 90.0 −0.5788ϕ + 0.002693ϕ2
(18.301)
where ϕ is the surface tilt in degrees.
The net incident angle modifier is then inserted into the useful heat gain Equation 18.292:
q
A = FR [IsolarKτα,net(τα)n −UL(Tin −Tair)]
(18.302)
Equation 18.293 is also modified accordingly.
η = FRKτα,net(τα)n −FRUL
(Tin −Tair)
Isolar
(18.303)
18.4.1.4
Outlet Temperature
Outlet temperature is calculated using the useful heat gain q as determined by Equation 18.302,
the inlet fluid temperature Tin, and the mass flow rate available from the plant simulation:
q
A = ˙mcp(Tout −Tin)
(18.304)
where:
˙m is the fluid mass flow rate through the collector
cp is the specific heat of the working fluid.
Solving for Tout,
Tout = Tin +
q
˙mcpA
(18.305)
If there is no flow through the collector, Tout is the stagnation temperature of the fluid. This is
calculated by setting the left side of Equation 18.302 to zero and solving for Tin (which also equals
Tout for the no flow case).
18.4.1.5
References
ASHRAE. 1989.
ASHRAE Standard 96-1980 (RA 89):
Methods of Testing to Determine the
Thermal Performance of Unglazed Flat-Plate Liquid-Type Solar Collectors.
Atlanta: American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 1991. ASHRAE Standard 93-1986 (RA 91): Methods of Testing to Determine the
Thermal Performance of Solar Collectors.
Atlanta: American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc.
Duﬀie, J. A., and Beckman, W. A.
1991.
Solar Engineering of Thermal Processes, Second
Edition. New York: Wiley-Interscience.
Solar Rating and Certification Corporation. 2004. Directory of SRCC Certified Solar Collector
Ratings, OG 100. Cocoa, Florida: Solar Rating and Certification Corporation.
1462
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.4.2
Integral-collector-storage (ICS) Solar Collector
Solar collectors with integral storage unit models use SolarCollector:IntegralCollectorStorage object,
and the characteristics parameter inputs of this collector are provided by the SolarCollectorPerfor-
mance:IntegralCollectorStorage object. This model is based on detailed Energy Balance equations
of solar collectors that integrates storage in it. This model has two options to represent the collector
bottom outside boundary conditions: AmbientAir, and OtherSideConditionsModel. AmbientAir
simply applies outside air temperature using combined convection and radiation conductance, and
the OtherSideConditionsModel applies combined radiation and convection models that exiats in a
naturally ventilated cavity to represent the collector bottom outside boundary condition. The later
boundary condition accounts for the shading of the collector on the underlying surface, hence, the
ICS collector can be assumed as an integral part of the building envelope. Schematic diagram of a
rectangular ICS solar collector is shown in Figure 18.35 below:
Figure 18.35: Schematic diagram of rectangular Integrated Collector Storage unit
18.4.2.1
Solar and Shading Calculations
The solar collector object uses a standard EnergyPlus surface in order to take advantage of the
detailed solar and shading calculations. Solar radiation incident on the surface includes beam and
diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces. Shading
of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.
Likewise, the collector surface shades the roof surface beneath it, hence no direct solar radiation
incident on the roof surface. The collector and the roof outside boundary conditions should be
specified as OtherSideConditionModel to account for solar collector shading impact on the roof
surface.
18.4.2.2
Mathematical Model
The integral-collector-storage (ICS) solar collector is represented using two transient energy balance
equations shown below.
These equations represent the energy balance equation for the absorber
plate, and the water in the collector.
mpCp
dTp
dt = A · [(τα)e · It −hpw (Tp −Tw) −Ut (Tp −Ta)]
(18.306)
18.4. SOLAR COLLECTORS
1463
mwCw
dTw
dt = A · [hpw (Tp −Tw) −Ub (Tw −TOSC) −Us (Tw −Ta)] −˙mwCw (Tw −Twi)
(18.307)
where:
mpCp is the thermal capacity of the absorber surface, J/◦C
A is the collector gross area, m2
(τα)e is the transmittance-absorptance product of the absorber plate and cover system
It is the total solar irradiation (W/m2)
hpw is the convective heat transfer coeﬀicient from absorber plate to water (W/m2-K)
Ut is the overall heat loss coeﬀicient from absorber to the ambient air (W/m2-K)
Tp is the absorber plate average temperature (◦C)
Tw is the collector water average temperature (◦C)
Ta is the ambient air temperature (◦C)
mwCpw is the thermal capacity of the water mass in the collector (J/◦C)
Us is the area-weighted conductance of the collector side insulation (W/m2-K)
Ub is the conductance of the collector bottom insulation (W/m2-K)
Tosc is the outside temperature of bottom insulation determined from the other side condition
model (◦C)
Twi is the entering makeup or mains water temperature (◦C)
˙mwCw is the water capacity flow through the collector (W/◦C).
The other side condition model boundary condition represented by the Tosc, allows us to apply a
realistic outside boundary condition for a collector mounted on a building roof. This also accounts
for the shading impact of the collector on the under-laying surface (roof).
On the other hand if
ambient air boundary condition is specified, then the collector does not shade the underlying surface
it is mounted on.
The two energy balance equation can be written as non-homogeneous first order DE with con-
stant coeﬀicients. The initial conditions for these equations are the absorber plate average temper-
ature and the collector water average temperature at previous time steps.
dTp
dt = a1Tp + a2Tw + a3
(18.308)
dTw
dt = b1Tp + b2Tw + b3
(18.309)
a1 = −(A · hpw + A · Ut) / (mp · Cp)
(18.310)
a2 = A · hpwTw/ (mp · Cp)
(18.311)
a3 = A · (τα)e · It + A · UtTa
(18.312)
b1 = A · hpwTp/ (mw · Cw)
(18.313)
b2 = −(A · hpw + A · Ub + A · Us + ˙mwCw)
(18.314)
1464
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
b3 = (A · UbTosc + A · UsTa + ˙mwCwTwi)
(18.315)
The two coupled first order differential equation are solved analytically.
Auxiliary equation of
the the coupled homogeneous differential equation is given by:
λ2 −(a1 + b2) + (a1b2 −a2b1) = 0
(18.316)
This auxiliary quadratic equation has always two distinct real roots (λ1 and λ2) hence the
solution of the homogeneous equation is exponential, and the general solutions of the differential
equations are given by:
Tp = c1eλ1t + c2eλ2t + A
(18.317)
Tw = r1c1eλ1t + r2c2eλ2t + B
(18.318)
The constant terms A and B are the particular solution of the non-homogeneous differential
equations, the coeﬀicients of the exponential terms (c1, c2, r1, and r2) are determined from the
initial conditions of the absorber and collector water temperatures (Tp0, Tw0) and are given by:
r1 = (λ1 −a1)/a2;
r2 = (λ2 −a1)/a2
(18.319)
A = (−a3b2 + b3a2)/(a1b2 −b1a2);
B = (−a1b3 + b1a3)/(a1b2 −b1a2)
(18.320)
c1 = (r2Tp0 −Tw0 −r2A + B)/(r2 −r1);
c2 = (Tw0 −r1Tp0 + r1A −B)/(r2 −r1)
(18.321)
18.4.2.3
Thermal Network Model:
The thermal network model requires energy balance for each of the collector covers as well. The heat
balance equation of the collector covers is assumed to obey steady state formulation by ignoring their
thermal mass. The thermal-network representation of the ICS collector is shown in Figure 18.36.
Also, the heat balance at each cover surface requires knowledge of the amount of solar fraction
absorbed, which is determined from the ray tracing analysis. For the thermal network model shown
above the overall top heat loss coeﬀicient is determined from combination of the resistances in series
as follows:
Ut = [R1 + R2 + R3]−1
(18.322)
or
Ut =

1
hc, c1−a + hr, c1−a
+
1
hc, c2−c1 + hr, c2−c1
+
1
hc, p−c2 + hr, p−c2
−1
(18.323)
The convection and radiation heat transfer coeﬀicients in equation above are calculated based on
temperatures at the previous time step and determined as described in the Heat Transfer Coeﬀicients
section.
Collector Cover Heat Balance
18.4. SOLAR COLLECTORS
1465
Figure 18.36: Thermal network diagram for ICS Solar Collector
Ignoring the thermal mass of the collector cover, a steady state heat balance equations are
formulated for each cover that allow us to determine cover temperatures.
The cover surface heat
balance representation is shown in Figure 18.37 below.
The steady state cover heat balance equation is given by:
qLWR,1 + qCONV,1 + qsolar,abs + qLWR,2 + qCONV,2 = 0
(18.324)
Linearizing the longwave radiation exchange and representing the convection terms using the
classical equation for Newton’s law of cooling, the equations for the temperatures of covers 1 and 2
are given by:
Tc1 = αc1It + hr,c1−aTa + hc,c1−aTa + hr,c2−c1Tc2 + hc,c2−c1Tc2
hr,c1−a + hc,c1−a + hr,c2−c1 + hc,c2−c1
(18.325)
Tc2 = αc2It + hr,c2−c1Tc1 + hc,c2−c1Tc1 + hr,p−c2Tp + hc,p−c2Tp
hr,c2−c1 + hc,c2−c1 + hr,p−c2 + hc,p−c2
(18.326)
where:
αc is the weighted average solar absorptance of covers 1 and 2
hr,c1−a is the adjusted radiation heat transfer coeﬀicient between cover 1 and the ambient air
(W/m2-K)
hc,c1−a is the convection heat transfer coeﬀicient between cover 1 and the ambient (W/m2-K)
hr,c2−c1 is the radiation heat transfer coeﬀicient between covers 1 and 2 (W/m2-K)
hc,c2−c1 is the convection heat transfer coeﬀicient between covers 1 and 2 (W/m2-K)
hr,p−c2 is the radiation heat transfer coeﬀicient between covers 2 and the absorber plate (W/m2-
K)
1466
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.37: Collector Cover Surface Heat Balance
hc,p−c2 is the convection heat transfer coeﬀicient between covers 2 and the absorber plate (W/m2-
K)
qLWR,1 is the longwave radiation exchange flux on side 1 of the collector cover (W/m2)
qCONV,1 is the convection heat flux on side 1 of the collector cover (W/m2)
qLWR,2 is the longwave radiation exchange flux on side 2 of the collector cover (W/m2)
qCONV,2 is the convection heat flux on side 2 of the collector cover (W/m2)
qsolar,abs is the net solar radiation absorbed by the collector cover (W/m2)
R is the thermal resistance for each section along the heat flow path (m2K/W).
18.4.2.4
Other Side Condition Model
ICS Solar Collectors are commonly mounted on building heat transfer surfaces hence the collectors
shade the underlying heat transfer surface and require a unique boundary condition that reflects
the air cavity environment created between the bottom of the collector surface and the underlying
surface. The other side condition model that allows us to estimate the other side temperature, Tosc,
can be determined based on steady state heat balance using the known collector water temperature
at the previous time step.
Ignoring thermal mass of the collector bottom insulation, steady state surface heat balance can
be formulated on the outer plane of the collector bottom surface facing the cavity as shown in
Figure 18.38. The heat balance equation on the outer plane of the collector bottom surface is given
by:
qcond + qconv,cav + qrad,cav = 0
(18.327)
Substituting the equations for each term in the above equation yields:
UL (Tw −Tosc) + hc,cav (Ta,cav −Tosc) + hr,cav (Tso −Tosc) = 0
(18.328)
Simplifying yields the bottom insulation other side condition temperature:
18.4. SOLAR COLLECTORS
1467
Figure 18.38: Illustration for Other Side Condition Model
Tosc = ULTw + hc,cavTa,cav + hr,cavTso
UL + hc,cav + hr,cav
(18.329)
The cavity air temperature is determined from cavity air heat balance as follows:
Ta,cav = hc,cavATosc + ˙mventCpTa + hc,cavATso
hc,cavA + ˙mventCp + hc,cavA
(18.330)
where:
hr,cav is the linearized radiation coeﬀicient for underlying surface in the cavity (W/m2-K)
hc,cav is the convection coeﬀicient for underlying surface in the cavity (W/m2-K)
Tso is the outside face temperature of the underlying heat transfer surface (◦C)
˙mvent is the air mass flow rate due to natural ventilation (kg/s)
qcond is the conduction heat flux though the insulation and bottom (W/m2)
qconv,cav is the convection heat flux between the collector bottom outside surface and the cavity
air (W/m2)
qrad,cav is the longwave radiation exchange flux between the collector bottom outside surface and
the outside surface of the underlying surface (W/m2).
The cavity air temperature is determined from the cavity air energy balance.
The air heat
balance requires the ventilated cavity air natural ventilation rates. The calculation of the ventilation
rate is described else where in this document. The SurfaceProperty:ExteriorNaturalVentedCavity,
object is required to describe the surface properties, the characteristics of the cavity and opening
for natural ventilation.
18.4.2.5
Heat Transfer Coeﬀicients
The equations used to determine for the various heat transfer coeﬀicients in the absorber and water
heat balance equations are given below. The absorbed solar energy is transferred to the water by
convection.
Assuming natural convection dominated heat transfer for a hot surface facing down
and a clod surface facing down the following correlation for Nusselt number by Fujii and Imura
(1972). The Nusselt number for hot surface facing down ward is given by:
1468
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Nu = 0.56(Gr · Pr ·cosθ)1/5
105 < Gr · Pr < 1011
(18.331)
The Nusselt number for hot surface upward and cold surface facing down is given by:
Nu = 0.13(Gr · Pr)1/3
Gr · Pr < 5.0 × 108
(18.332)
Nu = 0.16(Gr · Pr)1/3
Gr · Pr > 5.0 × 108
(18.333)
Gr = gβv (Tp −Tw) L3
c

ν2
(18.334)
Pr = ν/α
(18.335)
Tr = Tp −0.25 (Tp −Tw)
(18.336)
hw = Nu · k/Lc
(18.337)
where:
θ is the angle of inclination of the collector to the vertical (radians)
g is the gravitation force constant, 9.806 (m/s2)
Tr is the reference properties where the thermo-physical properties are calculated (◦C)
Lc is the characteristic length for the absorber plate (m)
k is the thermal conductivity of water at reference temperature (W/m-K)
ν is the kinematic viscosity of water at reference temperature (m2/s)
α is the thermal diffusivity of water at reference temperature (m2/s)
βv is the volumetric expansion coeﬀicient (1/K) evaluated at Tv, Tv = Tw+0.25(Tp-Tw)
Nu is the Nusselt number calculated for water properties at the reference temperature
Gr is the Grashof number calculated for water properties at the reference temperature
Pr is the Prandtl number calculated for water properties at the reference temperature.
The various radiation and convection heat transfer coeﬀicients are given by the following equa-
tions.
The convection heat transfer coeﬀicients between the covers and the absorber plate are
estimated from the empirical correlation for the Nusselt number for air gap between two parallel
plates developed by Hollands et al. (1976) is:
Nua = 1 + 1.44
(
1 −1708(sin 1.8β)1.6
Ra cos β
) 
1 −
1708
Ra cos β

+



Ra cos β
5830
1/3
−1



(18.338)
hc = Nu · k/L
(18.339)
hrp−c2 = σ (Tp + Tc2)
T 2
p + T 2
c2

1/εp + 1/εc2 −1
(18.340)
hrc1−c2 = σ (Tc1 + Tc2) (T 2
c1 + T 2
c2)
1/εc1 + 1/εc2 −1
(18.341)
18.4. SOLAR COLLECTORS
1469
The long wave radiation exchange coeﬀicients between the outer collector cover and the sky and
ground referencing the ambient air temperature for mathematical simplification are given.
hrc1−s = Fsεc1σ (Tc1 + Ts) (T 2
c1 + T 2
s ) (Tc1 −Ts)
(Tc1 −Ta)
(18.342)
hrc1−g = Fgεc1σ (Tc1 + Tg)
T 2
c1 + T 2
g

(Tc1 −Tg)
(Tc1 −Ta)
(18.343)
hcc1−a = hcc1−s + hcc1−g
(18.344)
The convection heat transfer coeﬀicient from the outer cover to the surrounding air is given by:
hcc1−a = 2.8 + 3.0Vw
(18.345)
When the bottom surface boundary condition is AmbientAir, the combined conductance from
the outer cover to the surrounding is calculated from the equation below (Duﬀie and Beckman,
1991).
hcomb = 5.7 + 3.8Vw
(18.346)
The overall loss coeﬀicient through the bottom and side of the collector-storage is estimated as
follows:
Ub = ULb (Ab/A)
(18.347)
Us =

1
ULs (As/A) +
1
hcomb
−1
(18.348)
where:
εc1 is the thermal emissivity of collector cover 1
εc2 is the thermal emissivity of collector cover 2
Fs is the view factor from the collector to the sky
Fg is the view factor from the collector to the ground
Tc1 is the temperature of collector cover 1, (K)
Tc2 is the temperature of collector cover 2, (K)
Ts is the sky temperature, (K)
Tg is the ground temperature, (K)
k is the thermal conductivity of air (W/m K)
L is the air gap between the covers (m)
β is the inclination of the plates or covers to the horizontal (radians)
Vw is the wind speed (m/s)
ULb is the user specified bottom heat loss conductance (W/m2-K)
ULs is the user specified side heat loss conductance (W/m2-K)
Ab is the collector bottom heat transfer area (m2)
As is the collector side area (m2)
hcomb is the combined conductance from the outer cover to the ambient air (W/m2-K).
Transmittance-Absorptance Product
1470
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The transmittance-absorptance product of solar collector is determined using ray tracing method
for any incident angle (Duﬀie and Beckman, 1991).
This requires optical properties of the cover
and absorber materials and the the transmittance-absorptance product for any incident angle is
given by:
(τα)θ =
τα
1 −(1 −α) ρd
(18.349)
The transmittance of the cover system for single and two cover are given by:
τ = 1
2
" τ1 · τ2
1 −ρ1ρ2

⊥
+
 τ1 · τ2
1 −ρ1ρ2

∥
#
(18.350)
ρ = 1
2
"
ρ1 + τ · ρ2 · τ1
τ2

⊥
+

ρ1 + τ · ρ2 · τ1
τ2

∥
#
(18.351)
The effective transmittance, reflectance and absorptance of a single cover are given by:
τ = τa
2
(
1 −r⊥
1 + r⊥

1 −r2
⊥
1 −(r⊥τa)2

+ 1 −r∥
1 + r∥
"
1 −r2
∥
1 −
r∥τa
2
#)
(18.352)
ρ = 1
2
("
r⊥+ (1 −r⊥)2τ 2
ar⊥
1 −(r⊥τa)2
#
+
"
r∥+
1 −r∥
2τ 2
ar∥
1 −
r∥τa
2
#)
(18.353)
α = (1 −τa)
2
 1 −r⊥
1 −r⊥τa

+
 1 −r∥
1 −r∥τa

(18.354)
The transmittance of the cover system with absorption only considered ta, is defined as:
τa = exp

−KL
cos θ2

(18.355)
θ2 = sin−1

sin θ1 · n1
n2

(18.356)
The reflectance of un-polarized radiation on passing from medium 1 with reflective index n1 to
medium 2 with reflective index n2 is given by:
r⊥= sin2 (θ2 −θ1)
sin2 (θ2 + θ1)
(18.357)
r∥= tan2 (θ2 −θ1)
tan2 (θ2 + θ1)
(18.358)
The sky and ground reflected diffuse radiations average equivalent incident angles are approxi-
mated by Brandemuehl and Beckman correlation (Duﬀie and Beckman, 1991) as follows:
θsd = 59.68 −0.1388β + 0.001497β2
(18.359)
θgd = 90 −0.5788β + 0.002693β2
(18.360)
18.4. SOLAR COLLECTORS
1471
where:
τ is the transmittance of the cover system
τ1 is the transmittance of the cover 1
τ2 is the transmittance of the cover 2
α is the absorptance of the absorber plate
ρd is the diffuse reflectance of the inner cover
L is the thickness of a cover material (m)
K is the extinction coeﬀicient of a cover material (m−1)
θ1 is the angle of incidence (degrees)
θ2 is the angle of refraction (degrees)
r⊥is the parallel component of reflected un-polarized radiation
r∥is the perpendicular component of reflected un-polarized radiation
β is the slope of the collector (degrees)
θsd is the equivalent incident angle for sky diffuse solar radiation (degrees)
θgd is the equivalent incident angle for ground diffuse solar radiation (degrees).
The integral collector storage unit thermal performance parameters are calculated as follows:
Qdelivered = ˙mwCw (Tw −Twi)
(18.361)
QStored = mwCw
dTw
dt
(18.362)
QSkinLoss = A · [Ut (Tp −Tw) + Ub (Tw −TOSC) + Us (Tw −Ta)]
(18.363)
ηthermal = mwCw
dTw
dt + ˙mwCw (Tw −Twi)
A · It
(18.364)
18.4.3
References:
Duﬀie, J.A., and W.A. Beckman. 1991. Solar Engineering of Thermal Processes, 2d ed. New York:
John Wiley & Sons.
Kumar, R. and M.A. Rosen. Thermal performance of integrated collector storage solar water
heater with corrugated absorber surface. Applied Thermal Engineering: 30 (2010) 1764–1768.
Fujii, T., and H. Imura. Natural convection heat transfer from aplate with arbitrary inclination.
International Journal of Heat and Mass Transfer: 15(4), (1972), 755-764.
18.4.4
Photovoltaic Thermal Flat-Plate Solar Collectors
Photovoltaic-Thermal solar collectors (PVT) combine solar electric cells and thermal working fluid
to collect both electricity and heat.
Athough there are currently comparatively few commercial
products, PVT research has been conducted for the past 30 years and many different types of
collectors have been studied.
Zondag (2008) and Charalambous et. al (2007) provide reviews of
the PVT literature.
Because PVT is much less commercially-mature, there are no standards or
rating systems such as for thermal-only, hot-water collectors. EnergyPlus currently has one simple
model based on user-defined eﬀiciencies.
The PVT models reuse the PV models for electrical production. These are described elsewhere
in this document in the section on Photovoltaic Arrays-Simple Model
1472
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.4.4.1
Simple PVT Thermal Model
The input object SolarCollector:FlatPlate:PhotovoltaicThermal provides a simple PVT model that
is provided for quick use during design or policy studies.
The user simply provides values for a
thermal eﬀiciency and the incident solar heats the working fuild. The model also includes a cooling
mode for air-based systems where a user-provided surface emmittance is used to model cooling of
the working fluid to the night sky (water-based cooling will be made available once a chilled water
storage tank is available).
No other details of the PVT collector’s construction are required as
input data.
The simple model can heat either air or liquid.
If it heats air, then the PVT is part of HVAC
air system loop with air nodes connected to an air system.
If it heats liquid, then the PVT is
part of plant loop with nodes connected to a plant loop and the plant operating scheme determines
flows.
Air-system-based PVT modeling include a modulating bypass damper arrangement.
Control
logic decides if the air should bypass the collector to better meet setpoint.
The model requires a
drybulb temperature setpoint be placed on the outlet node.
The model assume the collector is
intended and available for heating when the incident solar is greater than 0.3 W/m2 and otherwise
it is intended for cooling.
The inlet temperature is compare to the setpoint on the outlet node
to determine if cooling or heating are beneficial.
If they are, then the PVT thermal models are
applied to condition the air stream. If they are not beneficial, then the PVT is completely bypassed
and the inlet node is passed directly to the outlet node to model a completely bypassed damper
arrangement. A report variable is available for bypass damper status.
Plant-based PVT do not include a bypass (although one could be used in the plant loop). The
collector requests its design flow rate but it otherwise relies on the larger plant loop for control.
When the PVT themal collector is controlled to be “on,” in heating mode, and working fluid
is flowing, the model calculates the outlet temperature based on the inlet temperature and the
collected heat using the following equations.
Qtherm = Asurf · factiv · GT · ηthermal
(18.365)
where:
Qtherm is the thermal energy collected (W)
Asurf is the net area of the surface (m2)
factiv is the fraction of surface aire with active PV/T collector
ηthermal is the thermal conversion eﬀiciency.
Tout = Tin + Qtherm
˙mcp
(18.366)
where:
Tout is the temperature of the working fluid leaving the PV/T
Tin is the temperature of the working fluid entering the PV/T
˙m is the entire mass flow of the working fluid through the PV/T
cp is the specific heat of the working fluid.
For air-based systems, the value of Tout is then compared to the temperature setpoint on the
outlet node.
If Tout exceeds the desired outlet temperature, Tset,out, then a bypass fraction is
calculated to model a modulating bypass damper using:
18.4. SOLAR COLLECTORS
1473
fbypass = (Tset,out −Tout)
(Tin −Tout)
(18.367)
When the PVT themal collector is controlled to be “on,” in cooling mode, and working fluid is
flowing, the model calculates the outlet temperature based on the inlet temperature and the heat
radiated and convected to the ambient using a heat balance on the outside face of the collector:
˙mcp (Tin −Tout) = ˙QLWR + ˙Qconv
(18.368)
where:
˙QLWR is the net rate of long wavelength (thermal) radiation exchange with the air, night sky,
and ground. See the section “External Longwave Radiation” in the Outside Surface Heat Balance,
for full discussion of how this modeled in EnergyPlus using linearized radiation coeﬀicients.
˙Qconv is the net rate of convective flux exchange with outdoor air. See the section “Exterior/Ex-
ternal Convection” in the Outside Surface Heat Balance, for full discussion of how this modeled in
EnergyPlus. The surface roughness is assumed to be “very smooth.”
The simple model assumes that the effective collector temperature, Tcol , is the average of the
working fluid inlet and outlet temperatures so that we can make the following substitution:
Tout = 2Tcol −Tin
(18.369)
Substituting and solving for Tcol we obtain the following model for collector temperatures during
a (possible) cooling process :
Tcol = 2 ˙mcpTin + Asurffactiv (hr,gndTgnd + hr,skyTsky + hr,airTair + hc,extTair)
2 ˙mcp + Asurffactiv (hr,gnd + hr,sky + hr,air + hc,ext)
(18.370)
Then the outlet temperature can be calculated and heat losses determined. However, the model
allows only sensible cooling of the air stream and limits the outlet temperature to not go below the
dewpoint temperature of the inlet.
PVT collectors have a design volume flow rate for the working fluid that is autosizable.
For
air-based systems used as pre-conditioners, the volume flow rate is sized to meet the maximum
outdoor air flow rate. For water-based systems on the supply side of a plant loop, each of the PVT
collectors are sized to the overall loop flow rate. For water-based systems on the demand side of a
plant loop, the collectors are sized using a rule-of-thumb for typical flow rates per unit of collector
area. This rule-of-thumb is based on a constant factor of 1.905x10−5 m3/s-m2 that was developed
by analyzing SRCC data set for conventional solar collectors (see data set SolarCollectors.idf) and
averaging the ratio for all 171 different collectors.
18.4.4.2
References
Charalambous, P.G., Maidment, G.G., Kalagirou, S.A., and Yiakoumetti, K., Photovoltaic thermal
(PV/T) collectors: A review. Applied Thermal Engineering 27 (2007) 275-286.
Zondag, H.A. 2008. Flat-plate PV-Thermal collectors and systems: A review. Renewable and
Sustainable Energy Reviews 12 (2008) 891-959.
1474
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.4.5
Unglazed Transpired Solar Collectors
The input object SolarCollector:UnglazedTranspired provides a model for transpired collectors that
are perhaps one of the most eﬀicient ways to collect solar energy with demonstrated instantaneous
eﬀiciencies of over 90% and average eﬀiciencies of over 70%. They are used for preheating outdoor
air needed for ventilation and processes such as crop drying.
In EnergyPlus, an unglazed transpired solar collector (UTSC) is modeled as a special component
attached to the outside face of a heat transfer surface that is also connected to the outdoor air
path.
A UTSC affects both the thermal envelope and the HVAC air system.
From the air
system’s point of view, a UTSC is heat exchanger and the modeling needs to determine how much
the device raises the temperature of the outdoor air.
From the thermal envelope’s point of view,
the presence of the collector on the outside of the surface modifies the conditions experienced by the
underlying heat transfer surfaces.
EnergyPlus models building performance throughout the year
and the UTSC will often be “off” in terms of forced airflow, but the collector is still present. When
the UTSC is “on” there is suction airflow that is assumed to be uniform across the face. When the
UTSC is “off” the collector acts as a radiation and convection baffle situated between the exterior
environment and the outside face of the underlying heat transfer surface. We distinguish these two
modes of operation as active or passive and model the UTSC component differently depending on
which of these modes it is in.
18.4.5.1
Heat Exchanger Effectiveness
The perforated absorber plate is treated as a heat exchanger and modeled using a traditional ef-
fectiveness formulation.
The heat exchanger effectiveness, εHX , is determined from correlations
derived from small-scale experiments. Two correlations available in the literature are implemented
in EnergyPlus.
The first is based on research by Kutscher at the National Renewable Energy
Laboratory. The second is based on the research by Van Decker, Hollands, and Brunger at the Uni-
versity of Waterloo. Because both correlations are considered valid, the choice of which correlation
to use is left to the user.
18.4.5.2
Kutscher Correlation
Kutscher’s (1994) correlation encompasses surface convection between the collector and the incom-
ing outdoor air stream that occurs on the front face, in the holes, and along the back face of the
collector. The correlation uses a Reynolds number based on the hole diameter as a length scale and
the mean velocity of air as it passes through the holes as the velocity scale:
ReD = VhD
ν
(18.371)
where:
Vh is the velocity through the holes (m/s)
D is the hole diameter (m)
ν is the kinematic viscosity of air (m2/s).
The correlation is a function of Reynolds number, hole geometry, the free stream air velocity,
and velocity through the holes:
18.4. SOLAR COLLECTORS
1475
NuD = 2.75
"P
D
−1.2
Re0.43
D
+ 0.011σReD
U∞
Vh
0.48#
(18.372)
where:
P is the pitch, or distance between holes (m)
D is the diameter of the holes (m)
σ is the porosity, or area fraction of the holes
Vh is the mean velocity of air passing through the holes (m/s)
U∞is the free stream velocity or the local wind speed (m/s).
The Nusselt number is formulated as:
NuD = U D
k
(18.373)
where:
U is the overall heat transfer coeﬀicient based on log mean temperature difference (W/m2-K)
k is the thermal conductivity of air (W/m-K).
The heat exchanger effectiveness is:
εHX = 1 −e
[
−U A
˙m cp
]
(18.374)
Kutscher’s relation was formulated for triangular hole layout, but based on Van Decker et al.
(2001) we allow using the correlation for square hole layout and scale P by a factor of 1.6.
18.4.5.3
Van Decker, Hollands, and Brunger Correlation
Van Decker et. al. extended Kutscher’s measurements to include a wider range of collector param-
eters including plate thickness, pitch, suction velocities, and square hole patterns.
Their model
formulation differs from Kutscher’s in that the model was built up from separate effectiveness
models for the front, back, and holes of the collector. Their published correlation is:
εHX =

1 −

1 + ResMax
1.733Re
−1/2
w
, 0.02136
!−1


×

1 −
1 + 0.2273Re
1/2
b
!−1

× e
(
−0.01895 P
D −20.62
ReD
t
D
)
(18.375)
where:
Res = VsP
v
(18.376)
Rew = U∞P
v
(18.377)
Reb = VhP
v
(18.378)
Vs is the average suction velocity across the front face of the collector (m/s)
t is the collector plate thickness (m).
1476
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.4.5.4
Heat Exchanger Leaving Temperature
Using either of the correlations above allows determining the heat exchanger effectiveness from
known values. By definition the heat exchanger effectiveness is also:
εHX = Ta,HX −Tamb
Ts,coll −Tamb
(18.379)
where:
Ta,HX is the temperature of the air leaving the collector and entering the plenum (◦C)
Ts,coll is the temperature of the collector’s absorber plate (◦C)
Tamb is the temperature of the ambient outdoor air (◦C).
By rewriting Equation 18.379 to solve for Ta,HX, we see that the temperature of the heated
outdoor air entering the plenum can be determined once the collector surface temperature is known:
Ta,HX = εHXTs,coll + (1 −εHX) Tamb
(18.380)
18.4.5.5
Collector Heat Balance
The collector is assumed to be suﬀiciently thin and high-conductivity so that it can be modeled
using a single temperature (for both sides and along its area). This temperature Ts,coll is determined
by formulating a heat balance on a control volume that just encapsulates the collector surface. The
heat balances are formulated separately for active and passive modes and are diagrammed in the
following figure.
Observe that for the passive case, we do not use the heat exchanger relations to directly model
the interaction of ventilating air with the collector. This is because these relations are considered to
not apply when the UTSC is in passive mode. They were developed for uni-directional flow (rather
than the balanced-in-and-out flow expected from natural forces) and for specific ranges of suction
face velocity. Therefore, this heat transfer mechanism is handled using classical surface convection
models (as if the collector was not perforated).
(Air exchanges are modeled as ventilation in the
plenum air heat balance but do not interact with the hole edges in the collector surface.)
When the UTSC is active, the heat balance on the collector surface control volume is:
q′′
αsol + q′′
LWR,Env + q′′
conv,wind −q′′
HX + q′′
LWR,plen + q′′
source = 0
(18.381)
where:
q′′
αsol is absorbed direct and diffuse solar (short wavelength) radiation heat flux.
q′′
LWR,Env is net long wavelength (thermal) radiation flux exchange with the air and surroundings.
q′′
conv,wind is surface convection flux exchange with outdoor air under high wind and rain condi-
tions. Note that this term is usually assumed to be zero in UTSC model development but we add
the term to allow for deteriorated performance of the UTSC under poor conditions.
q′′
HX is heat exchanger flux from collector to incoming outdoor air.
q′′
LWR,plen is net long wavelength (thermal) radiation flux exchange with the outside face of the
underlying surface(s).
q′′
source is a source/sink term that accounts for energy exported out of the control volume when
the collecter’s absorber plate is a hybrid device such as a photovoltaic panel.
While the heat balance on the passive collector surface control volume is:
18.4. SOLAR COLLECTORS
1477
Figure 18.39: Transpired Collector Heat Balance
1478
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
q′′
αsol + q′′
LWR,Env + q′′
conv,Env + q′′
LWR,plen + q′′
conv,plen + q′′
source = 0
(18.382)
where:
q′′
conv,Env is the surface convection flux exchange with outdoor air
q′′
conv,plen is the surface convection flux exchange with plenum air.
All terms are positive for net flux to the collector except the heat exchanger term, which is taken
to be positive in the direction from collector to incoming air stream.
Each of these heat balance
components is introduced briefly below.
18.4.5.6
External SW Radiation
q′′
αsol is calculated using procedures presented elsewhere in this manual and includes both direct and
diffuse incident solar radiation absorbed by the surface face. This is influenced by location, surface
facing angle and tilt, shading surfaces, surface face material properties, weather conditions, etc.
18.4.5.7
External LW Radiation
q′′
LWR,Env is a standard radiation exchange formulation between the surface, the sky, the ground,
and the atmosphere.
The radiation heat flux is calculated from the surface absorptivity, surface
temperature, sky, air, and ground temperatures, and sky and ground view factors.
Radiation is
modeled using linearized coeﬀicients.
18.4.5.8
External Convection
q′′
conv,Env is modeled using the classical formulation:
q′′
conv = hco(Tair −To)
(18.383)
where hco is the convection coeﬀicient.
This coeﬀicient will differ depending on whether or
not the UTSC is active or passive.
When the UTSC is passive, hco is treated in the same way
as an outside face with ExteriorEnvironment conditions.
When the UTSC is active, the special
suction airflow situation of a transpired collector during operation means that hco is often zero
because the suction situation can eliminate mass transport away from the collector. However when
the winds are high, the strong turbulence and highly varying pressures can cause the suction flow
situation to breakdown.
Therefore, we include the q′′
conv,wind term in the heat balance and use a
special coeﬀicient hc,wind to model this lost heat transfer.
In addition, when it is raining outside,
we assume the collector gets wet and model the enhanced surface heat transfer using a large value
for hc,wind.
18.4.5.9
Heat Exchanger
q′′
HX is modeled using the classical formulation:
q′′
HX = ˙mcp(Ta,HX −Tamb)
A
(18.384)
where Ta,HX is determined using correlations described above.
When the UTSC is active, the
air mass flow is determined from the operation of the outdoor air mixer component.
When the
UTSC is off, this term is zero.
18.4. SOLAR COLLECTORS
1479
18.4.5.10
Plenum LW Radation
q′′
LWR,plen is a standard radiation exchange formulation between the collector surface and the un-
derlying heat transfer surface located across the plenum.
Radiation is modeled using linearized
coeﬀicients.
18.4.5.11
Plenum Convection
q′′
conv,plen is modeled using the classical formulation:
q′′
conv = hcp(Tair −To)
(18.385)
where hcp is the convection coeﬀicient.
This coeﬀicient is taken as zero when the UTSC is
operating because of the suction airflow situation.
When the UTSC is off, the value for hcp is
obtained from correlations used for window gaps from ISO (2003) standard 15099.
Substituting these models into Equation 18.381 and solving for Ts,coll yields the following equa-
tion when the UTSC is active (“on”):
Ts,coll =
(
Isα + hr,atmTamb + hr,skyTsky + hr,gndTamb + hr,plenTso + hc,windTamb +
˙mcp
A Tamb −
˙mcp
A
(1 −εHX) Tamb + q′′
source
)
(
hr,atm + hr,sky + hr,gnd + hr,plen + hc,wind +
˙mcp
A εHX
)
(18.386)
and substituting into Equation 18.381 yields the following equation when the UTSC is passive
(“off”):
Ts,coll = (Isα + hcoTamb + hr,atmTamb + hr,skyTsky + hr,gndTamb + hr,plenTso + hc,plenTa,plen + q′′
source)
(hco + hr,air + hr,sky + hr,gnd + hr,plen + hc,plen)
(18.387)
where:
Is is the incident solar radiation of all types (W/m2)
α is the solar absorptivity of the collector
hr,atm is the linearized radiation coeﬀicient for the surrounding atmosphere (W/m2-K)
Tamb is the outdoor drybulb from the weather data, also assumed for ground surface (◦C)
hr,sky is the linearized radiation coeﬀicient for the sky (W/m2-K)
Tsky is the effective sky temperature (◦C)
hr,gnd is the linearized radiation coeﬀicient for the ground (W/m2-K)
hr,plen is the linearized radiation coeﬀicient for the underlying surface (W/m2-K)
hc,wind is the convection coeﬀicient for the outdoor environment when the UTSC is active and
winds are high or it is raining (W/m2-K)
Tso is the temperature of the outside face of the underlying heat transfer surface (◦C)
˙m is the air mass flow rate when in active mode (kg/s)
cp is the specific heat of air at constant pressure (J/kg-K)
A is the area of the collector (m2)
hco is the convection coeﬀicient for the outdoor environment (W/m2-K)
hc,plen is the convection coeﬀicient for the surfaces facing the plenum (W/m2-K)
Ta,plen is the air drybulb for air in the plenum and entering the outdoor air system (◦C).
1480
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.4.5.12
Plenum Heat Balance
The plenum is the volume of air located between the collector and the underlying heat transfer
surface.
The plenum air is modeled as well-mixed.
The uniform temperature of the plenum air,
Ta,plen, is determined by formulating a heat balance on a control volume of air as diagrammed below.
Note that we have formulated the control volumes with slight differences for the active and
passive cases.
For the active case, the suction air situation and heat exchanger effectiveness
formulations dictate that the collector surface control volume encompass part of the air adjacent
to both the front and back surfaces of the collector.
However for the passive case, the collector
surface control volume has no air in it and the plenum air control volume extends all the way to
the surface of the collector.
When the UTSC is active, the heat balance on the plenum air control volume is:
˙Qair + ˙Qco = 0
(18.388)
where:
˙Qair is the net rate of energy added by suction air convecting through the control volume
˙Qco is the net rate of energy added by surface convection heat transfer with the underlying
surface.
When the UTSC is passive, the heat balance on the plenum air control volume is:
˙Qvent + ˙Qco + ˙Qc,coll = 0
(18.389)
where:
˙Qvent is the net rate of energy added from infiltration – where outdoor ambient air exchanges
with the plenum air
˙Qc,coll is the net rate of energy added by surface convection heat transfer with the collector.
Substituting into Equation 18.388 and solving for Ta,plen yields the following equation for when
the UTSC is active:
Ta,plen = ( ˙mcpTa,HX + hc,plenA Tso)
( ˙mcp + hc,plenA)
(18.390)
And substituting into Equation 18.388 yields the following equation when the UTSC is passive:
Ta,plen = (hc,plenA Tso + ˙mventcpTamb + hc,plenA Ts,coll)
(hc,plenA + ˙mventcp + hc,plenA)
(18.391)
where ˙mvent is the air mass flow from natural forces (kg/s).
The literature on UTSC does not appear to address the passive mode of operation and no models
for ˙mvent have been identified.
Nevertheless, natural buoyancy and wind forces are expected
to drive air exchange between the plenum and ambient and some method of modeling ˙mvent is
needed.
Reasoning that the configuration is similar to single-side natural ventilation, we elect
to use correlations for natural ventilation presented in Chapter 26 of the ASHRAE Handbook of
Fundamentals (2001).
˙mvent = ρ–\_Vtot
(18.392)
where:
ρ is the density of air (kg/m3)
18.4. SOLAR COLLECTORS
1481
Figure 18.40: Transpired Collector Plenum Air Heat Balance
1482
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
–\_Vtot = –\_Vwind + –\_Vthermal is the total volumetric flow rate of air ventilating in and out of the
plenum (m3/s)
–\_Vwind = CvAinU∞
(18.393)
–\_Vthermal = CDAin
q
2g∆HNPL (Ta,plen −Tamb) /Ta,plen (if Ta,plen > Tamb)
(18.394)
–\_Vthermal = CDAin
q
2g∆HNPL (Tamb −Ta,plen) /Tamb (if Tamb > Ta,plen and UTSC vertical)
(18.395)
where:
Cv is the effectiveness of the openings that depends on opening geometry and the orientation
with respect to the wind. ASHRAE HoF (2001) indicates values ranging from 0.25 to 0.6. In the
UTSC model, this value is available for user input and defaulted to 0.25.
CD is the discharge coeﬀicient for the opening and depends on opening geometry. In the UTSC
model, this value is available for user input and defaulted to 0.65.
Mass continuity arguments lead to modeling the area of the openings as one half of the total
area of the holes, so we have:
Ain = A σ
2
(18.396)
g is the gravitational constant taken as 9.81 (m/s2).
∆HNPL is the height from midpoint of lower opening to the Neutral Pressure Level.
This is
taken as one-fourth the overall height of the UTSC if it is mounted vertically. For tilted collectors,
the nominal height is modified by the sine of the tilt. If the UTSC is mounted horizontally (e.g. on
the roof) then the ∆HNPL is taken as the gap thickness of the plenum.
If the UTSC is horizontal and Tamb > Ta,plen, then –\_Vthermal= 0 because this is a stable situation.
18.4.5.13
Underlying Heat Transfer Surface
The UTSC is applied to the outside of a heat transfer surface.
This surface is modeled us-
ing the usual EnergyPlus methods for handling heat capacity and transients – typically the CTF
method.
These native EnergyPlus Heat Balance routines are used to calculate Tso .
The UTSC
model is coupled to the underlying surface using the OtherSideConditionsModel mechanism. The
UTSC model provides values for hr,plen, Ts,coll, hc,plen, and Ta,plen for use with the Heat Balance Model
calculations for the outside face of the underlying surface (described elsewhere in this manual).
18.4.5.14
Solar and Shading Calculations
The transpired collector object uses a standard EnergyPlus surface in order to take advantage of
the detailed solar and shading calculations. Solar radiation incident on the surface includes beam
and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces. Shading
of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.
18.4. SOLAR COLLECTORS
1483
18.4.5.15
Local Wind Speed Calculations
The outdoor wind speed affects terms used in modeling UTSC components.
The wind speed in
the weather file is assumed to be measured at a meteorological station located in an open field at
a height of 10 m.
To adjust for different terrain at the building site and differences in the height
of building surfaces, the local wind speed is calculated for each surface.
The wind speed is modified from the measured meteorological wind speed by the equation
(ASHRAE 2001):
U∞= Vmet
δmet
zmet
ametz
δ
a
(18.397)
where:
z is the height of the centroid of the UTSC
zmet is the height of the standard metereological wind speed measurement
a and δ are terrain-dependent coeﬀicients. δ is the boundary layer thickness for the given terrain
type. The values of a and δ are shown in the Table 18.3.
Table 18.3: Terrain-Dependent Coeﬀicients (ASHRAE
2001).
Terrain
Description
Exponent, a
Layer Thickness, δ (m)
1
Flat, open country
0.14
270
2
Rough, wooded country
0.22
370
3
Towns and cities
0.33
460
4
Ocean
0.10
210
5
Urban, industrial, forest
0.22
370
The UTSC can be defined such that it has multiple underlying heat transfer surfaces.
The
centroid heights for each surface are area-weighted to determine the average height for use in the
local wind calculation.
18.4.5.16
Convection Coeﬀicients
UTSC modeling requires calculating up to three different coeﬀicients for surface convection heat
transfer. These coeﬀicients are defined in the classic way by:
hc = Tair −Tsurf
q′′conv
(18.398)
First, hco is the convection coeﬀicient for the collector surface facing the outdoors when the
UTSC is passive.
It is modeled in exactly the same way as elsewhere in EnergyPlus and will
depend on the user setting for Outside Convection Algorithm – Outside Surface Heat Balance entry
elsewhere in this document.
Second, hc,plen is the convection coeﬀicient for surfaces facing the plenum.
This coeﬀicient
is applied to just the underlying surface’s convection when the UTSC is active and to both the
collector and the underlying surface when the UTSC is passive. When the UTSC is active, we use
1484
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
the convection correlation for forced air developed by McAdams (1954) as published by ASHRAE
HoF (2001):
hc,plen = 5.62 + 3.9Vp
(18.399)
where Vp is the mean velocity in the plenum determined from:
Vp =
˙m
2ρAp
(18.400)
and where Ap is the effective cross section area of the plenum perpendicular to the primary flow
direction. When the UTSC is passive, we model the convection in the same way used in EnergyPlus
to model air gaps in windows.
These correlations vary by Rayleigh number and surface tilt and
are based on the work of various research including Hollands et. al., Elsherbiny et. al., Wright,
and Arnold.
The formulations are documented in ISO (2003) standard 15099.
For the UTSC
implementation, the routines were adapted from Subroutine NusseltNumber in WindowManager.f90
(by F. Winkelmann), which itself was derived from Window5 subroutine “nusselt”.
Third, hc,wind is the convection coeﬀicient used to degrade the UTSC performance under envi-
ronmental conditions with high wind or rain.
If the weather file indicates it is raining, then we
set hc,wind = 1000.0 which has the effect of making the collector the same temperature as ambient
air. The heat exchanger effectiveness correlations described above account for a moderate amount
of wind, but the correlations appear confined to the range 0 to 5.0 m/s.
Therefore we set hc,wind
equal to zero if U∞is < = 5.0 m/s. If U∞is > 5.0 m/s, then we use the McAdams correlation but
with a reduced velocity magnitude:
hc,wind = 5.62 + 3.9(U∞−5.0)
(18.401)
18.4.5.17
Radiation Coeﬀicients
UTSC modeling requires calculating up to four different linearized coeﬀicients for radiation heat
transfer.
Whereas radiation calculations usually use temperature raised to the fourth power, this
greatly complicates solving heat balance equations for a single temperature.
Linearized radiation
coeﬀicients have the same units and are used in the same manner as surface convection coeﬀicients
and introduce very little error for the temperature levels involved.
The radiation coeﬀicient, hr,plen, is used to model thermal radiation between the collector surface
and the outside face of the underlying heat transfer surface. We assume a view factor of unity. It
is calculated using:
hr,plen = σSBecolleso
T 4
s,coll −T 4
so

(Ts,coll −Tso)
(18.402)
where all temperatures are converted to Kelvin and:
σSB is the Stefan-Boltzmann constant
ecoll is the longwave thermal emmittance of the collector
eso is the longwave thermal emmittance of the underlying heat transfer surface.
The three other coeﬀicients, hr,atm, hr,sky, and hr,gnd are used elsewhere in EnergyPlus for the
outside face surface heat balance and are calculated in the same manner as equation for UTSC
collectors.
[This is accomplished by calling subroutine InitExteriorConvectionCoeffs in the file
HeatBalanceConvectionCoeffs.f90.]
18.4. SOLAR COLLECTORS
1485
18.4.5.18
Bypass Control
The UTSC is assumed to be arranged so that a bypass damper controls whether or not air is drawn
directly from the outdoors or through the UTSC.
The control decision is based on whether or
not it will be beneficial to heat the outdoor air.
There are multiple levels of control including
an availability schedule, whether or not the outdoor air is cooler than the mixed air setpoint, or
whether or not the zone air temperature is lower than a so-called free heating setpoint.
18.4.5.19
Sizing Warnings
Although the design of the transpired collector is left to the user, the program issues warnings when
the suction airflow velocity falls outside the range 0.003 to 0.08 m/s.
18.4.5.20
Overall Eﬀiciency
The overall thermal eﬀiciency of the UTSC is a useful output report and is defined as the ratio
of the useful heat gain of the entire system versus the total incident solar radiation on the gross
surface area of the collector.
η = ( ˙Q/A)
Isc
= ˙m cp (Ta,plen −Tamb)
IscA
(18.403)
where:
˙Q is useful heat gain
Isc is total incident solar radiation.
Note that the eﬀiciency η is only defined for Isolar > 0. This eﬀiciency includes heat recovered
from the underlying wall and can exceed 1.0.
18.4.5.21
Collector Eﬀiciency
The thermal eﬀiciency of the collector is a useful output report and is defined as the ratio of the
useful heat gain of the collector fluid versus the total incident solar radiation on the gross surface
area of the collector.
η = ˙m cp (Ta,HX −Tamb)
IscA
(18.404)
Note that the eﬀiciency η is only defined for Isolar > 0.
18.4.5.22
References
Kutscher, C.F. 1994. Heat exchange effectiveness and pressure drop for air flow through perforated
plates with and without crosswind. Journal of Heat Transfer. May 1994, Vol. 116, p. 391. American
Society of Mechanical Engineers.
Van Decker, G.W.E., K.G.T. Hollands, and A.P. Brunger. 2001. Heat-exchange relations for
unglazed transpired solar collectors with circular holes on a square of triangular pitch. Solar Energy.
Vol. 71, No. 1. pp 33-45, 2001.
ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices –
Detailed calculations. International Organization for Standardization.
1486
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.5
System Availability Managers
18.5.1
Overview
System availability managers, or AvailabilityManagers, are one of the high-level control constructs
in EnergyPlus. An AvailabilityManager is able to access data from any of the HVAC system nodes
and use this data to set flags telling a central air system or plant loop to turn on or off. Also, some
of the HVACZone:\* components can use these same availability managers to turn their supply air
fan on or off. Each type of availability manager encapsulates a specific high-level on-off control
strategy. For instance, the input object AvailabilityManager:NightVentilation allows the user to
specify a control strategy for pre-cooling the building with night-time ventilation.
Availability managers are contained in the program module SystemAvailabilityManager. The
Availability managers are executed at the start of each HVAC time step by a call to ManageSys-
temAvailability, and they reside outside the HVAC system iteration loops. Thus, the availability
managers are executed once per HVAC time step, and they use previous time step information to
calculate their control actions.
If a given instance of an AvailabilityManager is specific to an AirLoopHVAC or to a PlantLoop,
then in the input, each loop references its availability managers through a AvailabilityManagerAs-
signmentList. Once the data has been read in and processed, the AvailabilityManager data for
each loop is stored in array PriAirSysAvailMgr in DataAirLoop (for AirLoopHVAC) and in array
PlantAvailMgr in DataPlant for plant loops.
The availability status for each AirLoopHVAC (PriAirSysAvailMgr) is also passed to a zone
equipment availability status array (ZoneEquipAvail) for possible use by the zones served by that
air loop. This sets the availability for certain zone equipment which are assumed to operate in con-
junction with the air loop. Specifically, the availability of zone exhaust fans (Ref. Fan:ZoneExhaust)
and terminal unit fans (Ref. AirTerminal:SingleDuct:SeriesPIU: Reheat, AirTerminal:SingleDuct:
ParallelPIU:Reheat, and AirTerminal:SingleDuct:VAV: Reheat:VariableSpeedFan), if specified in
the input, will be the same as the corresponding AirLoopHVAC availability if an AvailabilityMan-
ager is specified. Other zone equipment are not affected by the AirLoopHVAC system availability
managers (e.g., Window AC, PTAC and PTHP).
However, system availability managers can separately be specified for zone components (cur-
rently only allowed for Window AC, PTAC, PTHP, Unit Heater, Unit Ventilator, Zone Water to
Air Heat Pump, Zone Terminal Unit (VRF), Standalone Energy Recovery Ventilator, Outdoor Air
Unit, Fan Coil Unit, and Ventilated Slab). Similar to AirLoopHVAC or PlantLoop, inputs of these
zone components refer to their availability managers through a AvailabilityManagerAssignmentList.
System availability managers only operate when zone components are available. If the Window AC
(or any other unit) is scheduled off then the system availability manager will not operate until the
Window AC is scheduled on. The functioning of the system availability manager for zone compo-
nents is same as for AirLoopHVAC or PlantLoop. Except night ventilation SAM, all other SAMs
can be specified for these zone components.
The actual action of turning on or off a loop is taken by the loop prime movers: fans for
AirLoopHVACs and pumps for plant loops. For instance when a fan is deciding whether it is on or
off, it checks its on/off schedule and whether the loop availability status flag is CycleOn or ForceOff.
If the schedule is on and the status flag is ForceOff, the fan will be off. If the fan schedule says off
and the status flag is CycleOn, the fan will be on. Thus the availability managers overrule the fan
on/off schedule.
18.5. SYSTEM AVAILABILITY MANAGERS
1487
18.5.2
Scheduled
The input object AvailabilityManager:Scheduled provides the simplest availability manager. The
sole input for this manager is a schedule name. If the current schedule value is > 0.0, the availability
status flag is set to CycleOn; otherwise it is set to ForceOff.
18.5.3
Scheduled On
An alternative to the AvailabilityManager:Scheduled object is the AvailabilityManager:ScheduledOn
that is used specifically to turn equipment on while other availability managers may be used to turn
the equipment off. The sole input for this manager is a schedule name. If the current schedule value
is > 0.0, the availability status flag is set to CycleOn; otherwise it is set to NoAction.
18.5.4
Scheduled Off
An alternative to the AvailabilityManager:Scheduled object is the AvailabilityManager:ScheduledOff
that is used specifically to turn equipment off while other availability managers may be used to turn
the equipment on. The sole input for this manager is a schedule name. If the current schedule value
is = 0.0, the availability status flag is set to ForceOff; otherwise it is set to NoAction.
18.5.5
Night Cycle
The input object AvailabilityManager:NightCycle is to specify when a system that has been sched-
uled off during unoccupied hours should cycle on to prevent building temperatures from becoming
too hot or too cold. This manager can not be used to force a system off. The inputs are:
• A manager applicability schedule;
• The name of the fan schedule this manager will override;
• The control type: StayOff, CycleOnAny, CycleOnControlZone, CycleOnAnyZoneFansOnly
CycleOnAnyCoolingOrHeatingZone, CycleOnAnyCoolingZone, CycleOnAnyHeatingZone, or
CycleOnAnyHeatingZoneFansOnly;
• Thermostat on/off tolerance Ttol (◦C);
• Cycling run time control type: FixedRunTime, Thermostat, or ThermostatWithMinimum-
RunTime;
• Cycling run time in seconds; used to calculate a stop time (in time steps since the start of
the current run period) once the status has become Cycle On.
• A control zone or zone list name.
• Cooling control zone or zone list name.
• Heating control zone or zone list name.
• Heating zone fans only control zone or zone list name.
1488
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
If the fan schedule current value is > 0 or the applicability schedule value is ≤0 , AvailStatus
= NoAction.
If the program is in warmup, the start time stop time are reset to the current time.
Otherwise:
1. If current time (in time steps since the start of the run period) is greater than the start time
and less than the stop time, AvailStatus = CycleOn (or CycleOnZoneFansOnly if the control
type is Cycle On Any – Zone Fans only) for CyclingRunTimeControlType = CyclingRun-
TimeControlType = FixedRunTime, or CyclingRunTimeControlType = ThermostatWithMin-
imumRunTime but for CyclingRunTimeControlType = Thermostat the availability status is
determined based on the zone air and the thermostat setpoint temperature difference and the
tolerance limits.
2. If the current time equals the stop time and the CyclingRunTimeControlType = CyclingRun-
TimeControlType = FixedRunTime, or CyclingRunTimeControlType = ThermostatWithMin-
imumRunTime, AvailStatus = NoAction and the fan schedule will determine if the system
is on. For CyclingRunTimeControlType = Thermostat the availability status is determined
based on the zone air and the thermostat setpoint temperature difference and the tolerance
limits, and the fan schedule will determine if the system is on.
3. If the current time is greater than the stop time, the manager can potentially cycle the
system on for CyclingRunTimeControlType = FixedRunTime, CyclingRunTimeControlType
= Thermostat, or CyclingRunTimeControlType = ThermostatWithMinimumRunTime.
(a) For control types CycleOnAny and CycleOnAnyZoneFansOnly the manger looks at each
zone served by the air loop and detects whether the zone temperature at the thermostat is
greater than the cooling setpoint plus ½Ttol or less than the heating setpoint minus ½Ttol.
If it is, AvailStatus is set to CycleOn (or CycleOnZoneFansOnly). If not, AvailStatus is
set to NoAction.
(b) For control type CycleOnControlZone, the manager does the same check just for the
control zone or zone list.
(c) For control type CycleOnAnyCoolingOrHeatingZone, the manager checks the cooling
setpoint for the cooling control zone or zone list and sets AvailStatus to CycleOn, then
it checks the heating setpoint for the heating control zone or zone list and sets Avail-
Status to CycleOn. If the AvailStatus is still NoAction, then the manager checks the
heating setpoint for the heating zone fans only zone or zone list and sets AvailStatus
to CycleOnZoneFansOnly). If none of these checks are true then AvailStatus is set to
NoAction.
(d) For control type CycleOnAnyCoolingZone, the manager checks the cooling setpoint for
the cooling control zone or zone list and sets AvailStatus to CycleOn. If none of these
checks are true then AvailStatus is set to NoAction.
(e) For control type CycleOnAnyHeatingZone, the manager checks the heating setpoint for
the heating control zone or zone list and sets AvailStatus to CycleOn. If the AvailStatus
is still NoAction, then the manager checks the heating setpoint for the heating zone fans
only zone or zone list and sets AvailStatus to CycleOnZoneFansOnly). If none of these
checks are true then AvailStatus is set to NoAction.
18.5. SYSTEM AVAILABILITY MANAGERS
1489
(f) For control type CycleOnAnyHeatingZoneFansOnly, the manager checks the heating
setpoint for the heating zone fans only zone or zone list and sets AvailStatus to CycleOn-
ZoneFansOnly). If none of these checks are true then AvailStatus is set to NoAction.
4. Lastly if the new status is CycleOn the start time is reset to the current time and the stop
time is reset. When this availability manager is specified for a zone component then the only
allowed control types are StayOff and CycleOnControlZone.
18.5.6
Night Ventilation
The input object AvailabilityManager:NightVentilation is a manager that looks at indoor and out-
door conditions to see if night ventilation might be beneficial. In addition to being able to cycle the
air system on, this manager can specify what the ventilation air flow rate should be.
The inputs
are:
• A manager applicability schedule;
• The name of the fan schedule this manager will override;
• A ventilation temperature schedule;
• A ventilation delta T;
• A ventilation low limit temperature;
• The night ventilation flow fraction;
• The name of the control zone.
If the fan schedule current value is > 0 or the applicability schedule value is ≤0 or if the program
is in warmup, AvailStatus = NoAction.
Otherwise, the manager performs 3 limit checks.
1. If for all the zones connected to the air loop the room temperature at the thermostat of any
zone is greater than the ventilation temperature schedule value, this check is true.
2. If for all the zones connected to the air loop the room temperature at the thermostat of any
zone is less than the ventilation low limit temperature, this check is true.
3. If the difference between the control zone room temperature at the thermostat and the outside
temperature is greater than the specified night venting delta T, this check is true.
If 1) and 3) are true and 2) is false, the status is set to CycleOn; otherwise the status is NoAc-
tion. If the status is CycleOn this manager sets some additional values in the AirLoopControlInfo
data structure (a flag is set to indicate night ventilation is occurring and a flag is set to indicate
that the air system flow rate has been specified by a manager) and in the
AirLoopFlow data
structure (the system flow fraction is specified). The night ventilation flag indicates to the fan
that it should use alternate performance characteristics if they have been specified in a FanPerfor-
mance:NightVentilation object.
1490
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.5.7
Differential Thermostat
The input object AvailabilityManager:DifferentialThermostat is a manager that overrides fan or
pump schedules depending on the temperature difference between two nodes. A typical use would
be for one node to be an outdoor air node and the other a zone node. The inputs are:
• name of the hot node;
• name of the cold node;
• temperature difference for turning the system on (DeltaTon);
• temperature difference for turning the system off (DeltaToff).
As shown by the following pseudo code, there is no applicability schedule for this manager. Also,
this manager always returns a status of CycleOn or ForceOff, never NoAction.
DeltaT = Thot node – Tcold node
If DeltaT > = DeltaTon then
AvailStatus = CycleOn
Else if DeltaT < = DeltaToff then
AvailStatus = ForceOff
Else
AvailStatus remains in its previous state.
End If
18.5.8
High Temperature Turn Off
The input object AvailabilityManager:HighTemperatureTurnOff is used to turn off a central air
system or a plant loop if a sensed node temperature exceeds a temperature limit. The inputs are:
• name of the sensed node;
• limit temperature (Tu).
In pseudo code:
If Tsensed node > = Tu then
AvailStatus = ForceOff
Else
AvailStatus = NoAction
End If
18.5.9
High Temperature Turn On
The input object AvailabilityManager:HighTemperatureTurnOn is used to turn on a central air
system or a plant loop if a sensed node temperature exceeds a temperature limit. The inputs are:
• name of the sensed node;
• limit temperature (Tu).
18.5. SYSTEM AVAILABILITY MANAGERS
1491
In pseudo code:
If Tsensed node > = Tu then
AvailStatus = CycleOn
Else
AvailStatus = NoAction
End If
18.5.10
Low Temperature Turn Off
The input object AvailabilityManager:LowTemperatureTurnOff is used to turn off a central air
system or a plant loop if a sensed node temperature is lower than a temperature limit. The inputs
are:
• name of the sensed node;
• limit temperature (Tl);
• applicability schedule name.
If the applicability schedule exists and has a current value of < = 0, the manager returns an
availability status of NoAction.
Otherwise, as shown by the following pseudo code:
If Tsensed node < = Tl then
AvailStatus = ForceOff
Else
AvailStatus = NoAction
End If
18.5.11
Low Temperature Turn On
The input object AvailabilityManager:LowTemperatureTurnOn is used to turn on a central air
system or a plant loop if a sensed node temperature is less than a temperature limit. The inputs
are:
• name of the sensed node;
• limit temperature (Tl).
In pseudo code:
If Tsensed node < = Tl then
AvailStatus = CycleOn
Else
AvailStatus = NoAction
End If
1492
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
18.5.12
Hybrid Ventilation Control
The input object AvailabilityManager:HybridVentilation serves two purposes: 1) it prevents si-
multaneous natural ventilation and HVAC system operation, and 2) it allows users to exam-
ine various strategies to maximize natural ventilation in order to reduce heating/cooling loads.
This availability manager works with either the AirflowNetwork model or the simple airflow ob-
jects to provide controlled natural ventilation.
The controlled natural ventilation objects re-
ferred to here are either AirflowNetwork:Multizone:ComponentDetailedOpening and AirflowNet-
work:Multizone:ComponentSimpleOpening objects, or ZoneVentilation and ZoneMixing objects.
The simple airflow objects are not allowed to work with the AirflowNetwork objects simultane-
ously.
If there is no air loop, this availability manager can still be applied to controlled zone
specified in the object. In order to apply hybrid ventilation manager to the controlled zone not
served by any air loop, the HVAC air loop name input field must be left blank. Currently, zone
component objects such as unit heater, unit ventilator, packaged terminal air conditioner, packaged
terminal heat pump, zone water source heat pump, window air conditioner, variable refrigerant
flow, energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab can individually
use hybrid ventilation managers to make a decision regarding whether their fan should be on or
off. Also, hybrid ventilation manager can be applied to zones served by the ideal load zone compo-
nent to turn them off when natural ventilation is active. Currently, hybrid ventilation manager is
restricted to one per zone. It can either be applied through the air loop or directly to the zone. If
hybrid ventilation manager is applied to an air loop and one of the zones served by the air loop also
has hybrid ventilation manager, then zone hybrid ventilation manager is disabled. This availability
manager performs somewhat differently from the other availability managers:
• This availability manager is called before the program estimates (predicts) the cooling or
heating load that needs to be met by the cooling/heating systems for the simulation time step.
On the other hand, the other availability managers are called after the system cooling/heating
load prediction. The main reason for calling AvailabilityManager:HybridVentilation early is
that this manager determines whether natural ventilation is allowed or not, and the loads
from natural ventilation are used to predict system loads.
• This availability manager has its own control schedule and does not work in tandem with
AvailabilityManager:Scheduled.
• AvailabilityManager:HybridVentilation works completely independent of the other system
availability managers, so this manager is not a valid system availability manager type in
the AvailabilityManagerAssignmentList object.
18.5.12.1
Control Logic
The control logic for each ventilation control mode is described below.
18.5.12.2
Temperature Control
This control mode checks whether the outdoor air dry-bulb temperature is between the Minimum
Outdoor Temperature and Maximum Outdoor Temperature specified. If the outdoor temperature
is between the two values then natural ventilation is allowed, else natural ventilation is not allowed.
18.5. SYSTEM AVAILABILITY MANAGERS
1493
When natural ventilation is allowed, the control then checks the temperature difference between
the zone temperature and the temperature setpoint(s) in the controlled zone based on the specified
temperature control type (four available temperature control types) to make a final decision:
Single Heating Setpoint:
If the zone temperature is below the setpoint, then the initial decision is overridden and natural
ventilation is not allowed. This is intended to avoid overcooling a space, which could result in
additional heating load.
Single Cooling Setpoint:
If the zone temperature is above the setpoint, then the initial decision is overridden and natural
ventilation is not allowed. This is intended to avoid overheating a space, which could result in
additional cooling load.
Single Heating Cooling Setpoint:
Since this temperature control type requires only a single setpoint, natural ventilation is not
allowed. A recurring warning message is issued.
Dual Setpoint with DeadBand:
If the zone temperature is beyond the deadband, the initial decision is overridden and natural
ventilation is not allowed. This is intended to avoid either overcooling a space, which could result in
additional heating load when the zone temperature is below the heating setpoint, or overheating a
space, which could result in additional cooling load when the zone temperature is above the cooling
setpoint.
18.5.12.3
Enthalpy Control
This control mode checks whether the outdoor air enthalpy is between the Minimum Outdoor
Enthalpy and Maximum Outdoor Enthalpy specified. If the outdoor enthalpy is between the two
values then natural ventilation is allowed, else natural ventilation is not allowed.
When natural ventilation is allowed, the control then checks the temperature difference between
the zone temperature and the temperature setpoint(s) in the controlled zone based on the specific
temperature control type to make a final decision. This procedure is the same as defined above for
the temperature control mode.
Single Heating Setpoint:
If the zone temperature is below the setpoint, then the initial decision is overridden and natural
ventilation is not allowed. This is intended to avoid overcooling a space, which could result in
additional heating load.
Single Cooling Setpoint:
If the zone temperature is above the setpoint, then the initial decision is overridden and natural
ventilation is not allowed. This is intended to avoid overheating a space, which could result in
additional cooling load.
Single Heating Cooling Setpoint:
Since this temperature control type requires only a single setpoint, natural ventilation is not
allowed. A recurring warning message is issued.
Dual Setpoint with DeadBand:
If the zone temperature is beyond the deadband, then the initial decision is overridden and
natural ventilation is not allowed.
This is intended to avoid either overcooling a space, which
could result in additional heating load when the zone temperature is below the heating setpoint,
1494
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
or overheating a space, which could result in additional cooling load when the zone temperature is
above the cooling setpoint.
18.5.12.4
Dew-Point Control
This control mode checks whether the outdoor air dewpoint temperature is between the Minimum
Outdoor Dew-Point and Maximum Outdoor Dew-Point specified. If the outdoor dewpoint temper-
ature is between the two values then natural ventilation is allowed, else national ventilation is not
allowed.
When natural ventilation is allowed and a humidistat is available in the controlled zone, the
control then checks the humidity ratio difference between the zone air humidity ratio and humidistat
setpoint in the controlled zone to make a final decision. It should be pointed out that the humidistat
object provides the setpoint of relative humidity, the value of relative humidity has to be converted
into the setpoint of humidity ratio using the actual zone air temperature for comparison. Since the
humidistat only provides a single value for relative humidity, there are two possible scenarios:
If the actual zone air humidity ratio is below the humidity ratio setpoint and the controlled
zone needs humidification as the first scenario, then the initial decision is overridden and natural
ventilation is not allowed. This is intended to avoid dehumidifying a space, which could result in
additional humidification load.
If the actual zone air humidity ratio is above the humidity ratio setpoint and the controlled zone
needs dehumidification as the second scenario, then the initial decision is overridden and natural
ventilation is not allowed. This is intended to avoid humidifying a space, which could result in
additional dehumidification load.
18.5.12.5
Operative Temperature Control with 80 Percent Acceptability Limits
This control mode checks whether the zone air operative temperature is between the lower and
upper adaptive comfort 80% acceptability limits or not. If the zone air operative temperature is
between the lower and upper limits, then natural ventilation is allowed, else natural ventilation is
not allowed.
18.5.12.6
Operative Temperature Control with 90 Percent Acceptability Limits
This control mode checks whether the zone air operative temperature is between the lower and
upper adaptive comfort 90% acceptability limits or not. If the zone air operative temperature is
between the lower and upper limits, then natural ventilation is allowed, else natural ventilation is
not allowed.
18.5.12.7
CO2 Control
This control mode checks whether the zone air CO2 concentration level is above the CO2 setpoint
or not. If the zone air CO2 concentration level is above the setpoint, the control checks availability
of HVAC system.
If available, The available status will be ForceOn.
If not available, natural
ventilation will be allowed.
18.5. SYSTEM AVAILABILITY MANAGERS
1495
18.5.12.8
Outdoor Ventilation Air Control
This control mode does not require any additional checks. The control only works with Airflow
Network opening objects only, and is not allowed to work with ZoneVentilation and ZoneMixing
objects.
18.5.12.9
Availability Status
After the hybrid ventilation control determines whether natural ventilation is allowed or not, the
availability status flag is set as follows:
If Natural Ventilation then
AvailStatus = CycleOn
Else
AvailStatus = ForceOn
End If
18.5.13
Optimum Start Controls
18.5.13.1
Overview
Optimum start is often also referred to as optimum recovery time.
Commercial buildings are
often operated intermittently by lowering heating set-point and increasing cooling set-point during
unoccupied period. The building should return to set-point just before occupancy period starts.
Therefore it is important to start the operation of heating and cooling plant before building is
occupied. If the operation is started too early before the occupants return, energy is wasted. If it
is started too late the occupants will be uncomfortable. An optimum start time for operation will
save energy without compromising comfort.
In practice a few proprietary algorithms are used to predict this start time value for preheating
and precooling operation. ASHRAE Handbook refers to work done by (Seem, Armstrong, & Han-
cock, 1989) which compares seven different equations and suggests a set of equations for preheating
and precooling time prediction.
18.5.13.2
Algorithms
There are a few algorithms to predict the start time for the HVAC system. Among these algorithms
following are the promising ones that can be implemented in a simulation environment.
18.5.13.3
Constant Start Time
This is the simplest format of the optimum start algorithm. The HVAC system will start the HVAC
system at a fixed number of hours before occupancy as specified by the user.
18.5.13.4
Constant Temperature Gradient
In practice most of the HVAC control manufacturers use a temperature gradient as a thermal
capacity factor, in which temperature rise per unit time i.e. °C/hour is measured for the unoccupied
building and then the difference between space temperature and set-point temperature is divided
1496
CHAPTER 18. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 18.41: Optimal Start Control
by this factor to calculate the actual number of hours before occupancy are needed to start the
HVAC system.
18.5.13.5
Adaptive Temperature Gradient
Adaptive control is used to modify the temperature gradient depending on the time required to
meet the set-point on the prior days. The adaptive algorithm takes the arithmetic average of the
actual temperature gradients calculated for the specified number of previous days.
18.5.13.6
Adaptive ASHRAE Algorithm
The equations suggested in the ASHRAE Handbook are used in combination with a recursive
linear least square method to determine the optimum start/recovery time empirically. Depending
on heating or cooling operation the start time is categorized as preheating or precooling time.
According to (Seem, Armstrong, & Hancock, 1989) the preheating time is a strong function of
outdoor temperature whereas precooling time is not strong function of outdoor temperature if
space temperature is close or less than the setback temperature. Thus, two different equations are
suggested for preheating and precooling time.
For precooling time:
ti = a0 + a1Tz,i + a2T 2
z,i
(18.405)
For preheating time:
18.5. SYSTEM AVAILABILITY MANAGERS
1497
ti = a0 + (1 −wi) (a1Tz,i + a2T 2
z,i) + wia3To,i
(18.406)
where, on ith day:
ti is the start/recovery time
Tz,i is the zone temperature
To,i is the outdoor temperature
wi is a weighting factor which determines weighting given to outside and zone temperature:
wi = 1000−(Tz,i−Tunocc)
(Tocc−Tunocc)
(18.407)
where Tunocc and Tocc are setpoint temperatures during unoccupied (setback) and occupied pe-
riods, respectively.
Coeﬀicients a0, a1, a2 (and a3) are separately calculated for heating and cooling operation and
are updated from the optimum times from last three days thus; these coeﬀicients carry history and
adapt the trend from previous days.
The optimum time for past days is determined using:
topt,(i−1) = k(i−1)∆t −∆t

1 −q(i−1)
qmax

(18.408)
where:
k are the time steps required for recovery
∆t is the time-step
topt,(i−1) is the recovery time on (i-1)th day
q(i−1) is the energy extracted or added during last time step
qmax is the maximum capacity of the equipments.
Chapter 19
Simulation Models – Encyclopedic
Reference
The following descriptions are grouped alphabetically (as much as possible) with some also having
additional tags of “Heat Balance”, “HVAC”, and “Plant”.
With the integrated solution, these
designations signify where the effects of these models have their first impacts.
Main Sections:
• Thermal Comfort
• Trombe Walls
• Water Thermal Tanks
• Water Systems
• Zone Controls
• Zone Equipment and Zone Forced Air Units
19.1
Occupant Thermal Comfort
The integration of a sophisticated building thermal analysis tool with thermal comfort models allows
one to perform an energy analysis on a zone and simultaneously determine if the environmental
control strategy will be suﬀicient for the occupants to be thermally comfortable. This section is
intended to provide background on thermal comfort, present an overview of state of the art thermal
comfort models, and present the mathematical models that have been incorporated into EnergyPlus.
Thermal comfort modeling in EnergyPlus is controlled primarily by the People input object.
This includes input for selecting the type of thermal comfort model that is desired by the user as
well as parameters that serve as inputs to the thermal comfort models. These parameters include
the activity level, the work eﬀiciency, the air velocity and the clothing insulation level for people
within the space. All four of these parameters can be scheduled. More information on the People
input object can be found in the EnergyPlus Input/Output Reference. More information on how
each of these parameters is used and the specific modeling equations for the thermal comfort models
can be found below.
1498
19.1. OCCUPANT THERMAL COMFORT
1499
19.1.1
Background on Thermal Comfort Models
Throughout the last few decades, researchers have been exploring the thermal, physiological and
psychological response of people in their environment in order to develop mathematical models
to predict these responses. Researchers have empirically determined building occupants’ thermal
responses to the combined thermal effect of the personal, environmental and physiological variables
that influence the condition of thermal comfort.
There are two personal variables that influence the condition of thermal comfort: the thermal
resistance of the clothing (Icl), and the metabolic rate (H/ADu).
The thermal resistance of the clothing (Icl) is measured in units of “clo.” The 1985 ASHRAE
Handbook of Fundamentals (ASHRAE 1985) suggests multiplying the summation of the individual
clothing items clo value by a factor of 0.82 to determine the overall clo value for clothing ensembles.
The metabolic rate (H/ADu) is a measure of the internal heat production rate of an occupant
(H) in W/hr per unit of “Dubois” body surface area (ADu) in units of m2. The DuBois body surface
area is given by:
ADu = 0.202(weight)0.425(height)0.725
(19.1)
Using this equation, an area of 1.8 m2 represents the surface area of an average person of weight
70 kg and height 1.73 m (Fanger 1967). In EnergyPlus, this average person area of 1.8 m2 is used
for the body surface area all thermal comfort models. The metabolic rate is measured in mets,
where 1 met = 58.2 W/m2.
The environmental variables that influence the conditions of thermal comfort include:
(1) Air Temperature (Ta),
(2) Mean Radiant Temperature (Tr),
(3) Relative air velocity (v),
(4) Water vapor pressure in ambient air (Pa).
The Air Temperature (Ta), a direct environmental index, is the dry-bulb temperature of the
environment. It is calculated using either the mean air temperature for the zone in question or the
air temperature calculated by some of the more detailed zone air models available in EnergyPlus.
The Mean Radiant Temperature (Tr) is a rationally derived environmental index defined as the
uniform black-body temperature that would result in the same radiant energy exchange as in the
actual environment. This value can be calculated in several ways as outlined in the Mean Radiant
Temperature Calculation section later in this document. The Relative air velocity (v) a direct
environmental index is a measure of the air motion obtainable via a hot wire or vane anemometers.
The Water vapor pressure in ambient air (Pa) is a direct environmental index.
The physiological variables that influence the conditions of thermal comfort include:
(1) Skin Temperature (Tsk),
(2) Core or Internal Temperature (Tcr),
(3) Sweat Rate,
(4) Skin Wettedness (w),
1500
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
(5) Thermal Conductance (K) between the core and skin.
where the Skin Temperature (Tsk), the Core Temperature (Tcr) and the Sweat Rate are physi-
ological indices. The Skin Wettedness (w) is a rationally derived physiological index defined as the
ratio of the actual sweating rate to the maximum rate of sweating that would occur if the skin were
completely wet.
One more consideration is important in dealing with thermal comfort - the effect of asymmetrical
heating or cooling. This could occur when there is a draft or when there is a radiant flux incident
on a person (which is what is of primary interest to us here). Fanger (1967) noted that the human
regulatory system is quite tolerant of asymmetrical radiant flux. A reasonable upper limit on the
difference in mean radiant temperature (Tr) from one direction to the opposing direction is 15◦C.
(ASHRAE 1984). This limit is lower if there is a high air velocity in the zone.
Table 19.1: General Nomenclature list for Thermal Com-
fort Models
Mathematical
variable
Description
Units
Range
Source
Code
Variable
ADu
Dubois body surface area
m2
-
-
H
Internal
heat
production
rate of an occupant per unit
area = M – W
W/m2
-
IntHeatProd
Icl
Thermal resistance of the
clothing
clo
-
CloUnit
M
Metabolic rate per unit area
W/m2
-
ActLevel
Pa
Water vapor pressure in am-
bient air
Torr
-
VapPress
Ta
Air temperature
◦C
-
AirTemp
Tcr
Core or internal tempera-
ture
◦C
-
CoreTemp
Tr
Mean radiant temperature
◦C
-
RadTemp
Tsk
Skin temperature
◦C
-
-
v
Relative air velocity
m/s
-
AirVel
W
The rate of heat loss due to
the performance of work
W/m2
-
WorkEff
w
Skin wettedness
-
-
-
19.1.2
Mathematical Models for Predicting Thermal Comfort
Many researchers have been exploring ways to predict the thermal sensation of people in their
environment based on the personal, environmental and physiological variables that influence thermal
comfort. From the research done, some mathematical models that simulate occupants’ thermal
response to their environment have been developed. Most thermal comfort prediction models use a
19.1. OCCUPANT THERMAL COMFORT
1501
seven or nine point thermal sensation scale, as in the following tables.
Table 19.2: Seven point Thermal Sensation Scale
Sensation
Description
3
Hot
2
Warm
1
slightly warm
0
neutral
-1
slightly cool
-2
cool
-3
cold
Table 19.3: Nine point Thermal Sensation Scale
Sensation Value
Description
4
very hot
3
hot
2
warm
1
slightly warm
0
neutral
-1
slightly cool
-2
cool
-3
cold
-4
very cold
The most notable models have been developed by P.O. Fanger (the Fanger Comfort Model), the
J. B. Pierce Foundation (the Pierce Two-Node Model), and researchers at Kansas State University
(the KSU Two-Node Model). Berglund (1978) presents a detailed description of the theory behind
these three models.
Note for all Thermal Comfort reporting:
Though the published values for thermal comfort
“vote” have a discrete scale (e.g. –3 to +3 or –4 to +4), the calculations in EnergyPlus are carried
out on a continuous scale and, thus, reporting may be “off the scale” with specific conditions
encountered in the space.
This is not necessarily an error in EnergyPlus – rather a different
approach that does not take the “limits” of the discrete scale values into account.
The main similarity of the three models is that all three apply an energy balance to a person and
use the energy exchange mechanisms along with experimentally derived physiological parameters to
predict the thermal sensation and the physiological response of a person due to their environment.
The models differ somewhat in the physiological models that represent the human passive system
(heat transfer through and from the body) and the human control system (the neural control of
1502
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
shivering, sweating and skin blood flow). The models also differ in the criteria used to predict
thermal sensation.
However, all three models use information from the People statement and
the thermal comfort model is selected via the People statement in a user’s input file. Scheduled
parameters such as the activity level, work eﬀiciency, air velocity, and clothing insulation level
all have a direct bearing on the thermal comfort models. For more information on the input of
these parameters, see the People statement in the EnergyPlus Input/Output Reference. For more
information on how each individual thermal comfort model uses these parameters, please consult
the next several sections.
19.1.3
Fanger Comfort Model
Fanger’s Comfort model was the first human comfort model that was developed.
It was first
published in 1967 (Fanger 1967), then updated in 1970 (Fanger 1970), and helped set the stage for
the Pierce and KSU models. The mathematical model developed by P.O. Fanger is probably the
most well known of the three models and is the easiest to use because it has been put in both chart
and graph form.
19.1.3.1
Fanger Model Nomenclature List
Table 19.4: Nomenclature list for Fanger model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
ADu
Dubois body surface area
m2
-
BodySurfaceArea
Cres
The rate of dry respiratory
heat loss
W/m2
-
DryRespHeatLoss
Edif
The rate of heat loss from
the diffusion of water vapor
through the skin
W/m2
-
EvapHeatLossDiff
Eres
The rate of latent respira-
tory heat loss
W/m2
-
LatRespHeatLoss
Ersw,req
The rate of heat loss from
the evaporation of regula-
tory sweating at the state of
comfort
W/m2
-
EvapHeatLossRegComf
Esk
Total evaporative heat loss
from skin
W/m2
EvapHeatLoss
fcl
The ratio of clothed body
-
CloBodyRat
feff
The fraction of surface effec-
tive for radiation ( = 0.72)
-
-
RadSurfEff
H
Internal
heat
production
rate of an occupant per unit
area ( = M – W)
W/m2
-
IntHeatProd
19.1. OCCUPANT THERMAL COMFORT
1503
Table 19.4: Nomenclature list for Fanger model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
hc
Convective heat transfer co-
eﬀicient
W/m2-◦C
-
Hc
L
All the modes of energy loss
from body
W/m2
-
-
M
Metabolic rate per unit area
W/m2
-
ActLevel
Pa
Water vapor pressure in am-
bient air
Torr
-
VapPress
PMV
Predicted Mean Vote
-
(-4)-4
PMV
PPD
Predicted Percentage of Dis-
satisfied
-
0-100
PPD
Qc
The rate of convective heat
loss
W/m2
-
ConvHeatLoss
Qdry
Sensible heat flow from skin
W/m2
DryHeatLoss
Qr
The rate of radiative heat
loss
W/m2
-
RadHeatLoss
Qres
The rate of respiratory heat
loss
W/m2
-
RespHeatLoss
Ta
Air temperature
◦C
-
AirTemp
Tcl
Clothing surface tempera-
ture
◦C
-
CloSurfTemp
Tcla
Clothing surface tempera-
ture (Absolute)
K
-
AbsCloSurfTemp
Tra
Mean radiant temperature
K
-
AbsRadTemp
W
The rate of heat loss due to
the performance of work
W/m2
-
WorkEff
ε
The emissivity of clothing-
skin surface
-
-
SkinEmiss
σ
The Stefan-Boltzman con-
stant ( = 5.67×10−8)
W/m2K4
-
StefanBoltz
19.1.3.2
Description of the model and algorithm
Fanger developed the model based on the research he performed at Kansas State University and the
Technical University of Denmark. Fanger used the seven-point form of a thermal sensation scale
along with numerous experiments involving human subjects in various environments. He related
the subjects’ response to various environmental variables which influence the condition of thermal
comfort. Fanger’s model is based upon an energy analysis that takes into account all the modes
of energy loss (L) from the body, including: the convection and radiant heat loss from the outer
1504
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
surface of the clothing, the heat loss by water vapor diffusion through the skin, the heat loss by
evaporation of sweat from the skin surface, the latent and dry respiration heat loss and the heat
transfer from the skin to the outer surface of the clothing. The model assumes that the person is
thermally at steady state with the interior environment.
M = L
(19.2)
L = Qres + Qdry + Esk
(19.3)
Qres = Eres + Cres = 0.000017M(5867 −Pa) + 0.0014M(34 −Ta)
(19.4)
In the EnergyPlus source code, Qres, Eres and Cres are calculated using the following equations,
respectively:
RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss
LatRespHeatLoss = 0.000017\*ActLevel\*(5867. - VapPress)
DryRespHeatLoss = 0.0014\*ActLevel\*(34.- AirTemp)
Qdry = Qc + Qr
(19.5)
Qc = hc × fcl(Tcl −Ta)
(19.6)
Qr = 3.96 ∗f (l) ∗[(0.01 ∗T (a))
4
−(0.01 ∗T (a))
4
]
(19.7)
In the EnergyPlus source code, Qdry, Qc and Qr are calculated using the following equations,
respectively:
DryHeatLoss = ConvHeatLoss + RadHeatLoss
ConvHeatLos = CloBodyRat\*Hc\*(CloSurfTemp - AirTemp)
RadHeatLoss = 3.96\*CloBodyRat\*[(0.01\*AbsCloSurfTemp)\*\*4 - (0.01\*AbsRadTemp)\*\*4]
Ersw = 0.42(H −58.2)
for (H > 58.2)
(19.8)
Ersw = 0
for (H ≤58.2)
(19.9)
Ef = 0.00305 ∗(5733.0 −6.99H −Pa)
(19.10)
Esk = Ersw + Ediff
(19.11)
In the EnergyPlus source code, Ersw, Ef and Esk are calculated using the following equations,
respectively:
EvapHeatLossRegComf = 0.42\*(IntHeatProd - ActLevelConv) or 0.0 depending on H value
EvapHeatLossDiff = 0.00305\*(5733.0 - 6.99\*IntHeatProd - VapPress)
EvapHeatLoss = EvapHeatLossRegComf + EvapHeatLossDiff
The Fanger model was developed using the thermal sensation votes from subjects at KSU and
in Denmark, and the Predicted Mean Vote (PMV) thermal sensation scale is based on how the
energy loss (L) deviates from the metabolic rate (M) in the following form:
19.1. OCCUPANT THERMAL COMFORT
1505
PMV = (0.303e−0.036M + 0.028)(H −L)
(19.12)
In the EnergyPlus source code, PMV is calculated using the following equations in conjunction
with the equations shown above:
PMV = ThermSensTransCoef\*(IntHeatProd - EvapHeatLoss - RespHeatLoss - DryHeatLoss)
ThermSensTransCoef = 0.303\*EXP(-0.036\*ActLevel) + 0.028
IntHeatProd = ActLevel - WorkEff
Predicted Percent of Dissatisfied (PPD) people at each PMV is calculated as follows:
PPD = 100.0 −95.0 ∗EXP(−0.03353PMV 4 −0.2179PMV 2)
(19.13)
19.1.4
Pierce Two-Node Model
The Pierce Two-Node model was developed at the John B. Pierce Foundation at Yale University.
The model has been continually expanding since its first publication in 1970 (Gagge et.al. 1970).
The most recent version on the model appears in the 1986 ASHRAE Transactions (Gagge et.al.
1986).
19.1.4.1
Pierce Two-Node Model Nomenclature List
Table 19.5: Nomenclature list for Pierce Two-Node model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
Cdil
Constant for skin blood flow
SkinBloodFlowConst
Cres
The rate of dry respiratory
heat loss
W/m2
-
DryRespHeatLoss
Csw
Proportionality constant for
sweat control
g/m2hr
SweatContConst
DISC
Predicted discomfort vote
-
(-5)-5
DISC
Edif
The rate of heat loss from
the diffusion of water vapor
through the skin
W/m2
-
EvapHeatLossDiff
Emax
Maximum evaporative heat
loss
W/m2
EvapHeatLossMax
Esk
Total evaporative heat loss
from skin
W/m2
EvapHeatLoss
Eres
The rate of latent respira-
tory heat loss
W/m2
-
LatRespHeatLoss
Ersw
The rate of heat loss from
the evaporation of regula-
tory sweating
W/m2
-
EvapHeatLossRegSweat
1506
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 19.5: Nomenclature list for Pierce Two-Node model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
Ersw,req
The rate of heat loss from
the evaporation of regula-
tory sweating at the state of
comfort
W/m2
EvapHeatLossRegComf
ET\*
Effective Temperature
◦C
-
ET
fcl
The ratio of clothed body
-
CloBodyRat
feff
The fraction of surface effec-
tive for radiation ( = 0.72)
-
-
RadSurfEff
H
Internal
heat
production
rate of an occupant per unit
area ( = M – W)
W/m2
-
IntHeatProd
h
Combined heat transfer co-
eﬀicient
W/m2-◦C
H
hc
Convective heat transfer co-
eﬀicient
W/m2-◦C
-
Hc
he’
Combined evaporative heat
transfer coeﬀicient
W/(m2kPa)
-
hr
Radiant heat transfer coeﬀi-
cient
W/m2-◦C
-
Hr
Icl
Clothing insulation
m2◦C/W
-
L
All the modes of energy loss
from body
W/m2
-
-
LET∗
All the modes of energy loss
from body at ET\*
W/m2
-
LSET∗
All the modes of energy loss
from body at SET\*
W/m2
-
M
Metabolic rate per unit area
W/m2
-
ActLevel
Mact
Metabolic heat production
due to activity
W/m2
-
Mshiv
Metabolic heat production
due to shivering
W/m2
ShivResponse
Pa
Water vapor pressure in am-
bient air
Torr
-
VapPress
PMV\*
Predicted Mean Vote modi-
fied by ET\* or SET\*
-
(-4)-4
PMVET
PMVSET
PSET∗
Water
vapor
pressure
at
SET\*
◦C
StdVapPressSET
19.1. OCCUPANT THERMAL COMFORT
1507
Table 19.5: Nomenclature list for Pierce Two-Node model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
Psk
Saturated water vapor pres-
sure at required skin tem-
perature
Torr
-
SatSkinVapPress
Qc
The rate of convective heat
loss
W/m2
-
ConvHeatLoss
Qcrsk
Heat flow from core to skin
W/m2
HeatFlow
Qdry
Sensible heat flow from skin
W/m2
DryHeatLoss
Qr
The rate of radiative heat
loss
W/m2
-
RadHeatLoss
Qres
The rate of respiratory heat
loss
W/m2
-
RespHeatLoss
Scr
Heat storage in core com-
partment
W/m2
CoreheatStorage
SET\*
Standard Effective Temper-
ature
◦C
-
SET
SIGb
Thermal signal of body
◦C
BodyThermSigCold
BodyThermSig-
Warm
SIGcr
Thermal signal of core
◦C
CoreThermSigCold
CoreThermSig-
Warm
SIGsk
Thermal signal of skin
◦C
SkinThermSigCold
SkinThermSig-
Warm
SKBF
Skin blood flow
L/m hr
SkinBloodFlow
Ssk
Heat storage in skin com-
partment
W/m2
SkinHeatStorage
Str
Constriction
constant
of
skin blood flow for average
person
Str
SWreg
The
rate
of
regulatory
sweating
g/m2hr
RegSweat
Ta
Air temperature
◦C
-
AirTemp
Tb
Mean body temperature
AvgBodyTemp
Tb−c
Mean
body
temperature
when DISC is zero (lower
limit)
◦C
AvgBodyTempLow
1508
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 19.5: Nomenclature list for Pierce Two-Node model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
Tb−h
Mean
body
temperature
when
HSI is
100 (upper
limit)
◦C
AvgBodyTempHigh
Tcl
Clothing surface tempera-
ture
◦C
-
CloSurfTemp
Tcr
Core or internal tempera-
ture
◦C
-
CoreTemp
Tr
Mean radiant temperature
◦C
-
RadTemp
TSENS
Thermal sensation vote
-
(-5)-5
TSENS
Tsk
Skin temperature
◦C
SkinTemp
W
The rate of heat loss due to
the performance of work
W/m2
-
WorkEff
wdif
Skin wettedness due to dif-
fusion trough the skin
SkinWetDiff
wrsw
Skin wettedness due to reg-
ulatory sweating
SkinWetSweat
ε
The emissivity of clothing-
skin surface
-
-
SkinEmiss
σ
The Stefan-Boltzman con-
stant ( = 5.67×10−8)
W/m2K4
-
StefanBoltz
19.1.4.2
Description of the model and algorithm
The Pierce model thermally lumps the human body as two isothermal, concentric compartments,
one representing the internal section or core (where all the metabolic heat is assumed to be gener-
ated) and the other representing the skin. This allows the passive heat conduction from the core
compartment to the skin to be taken into account. The boundary line between the two compart-
ments changes with the skin blood flow rate per unit skin surface area (SKBF in L/h•m2) and is
described by α – the fraction of total body mass attributed to the skin compartment (Doherty and
Arens 1988).
α = 0.0417737 + 0.7451832/(SKBF + 0.585417)
(19.14)
In the EnergyPlus code, α or SkinMassRat is calculated using the equivalent equation:
SkinMassRat = 0.0417737 + 0.7451832/(SkinBloodFlow + 0.585417)
Furthermore, the model takes into account the deviations of the core, skin, and mean body tem-
perature weighted by alpha from their respective setpoints. Thermoregulatory effector mechanisms
(regulatory sweating, skin blood flow, and shivering) are defined in terms of thermal signals from
the core, skin and body in ◦C (Doherty and Arens 1988) by the following equations:
19.1. OCCUPANT THERMAL COMFORT
1509
SIGcr = Tcr −36.8
(19.15)
SIGsk = Tsk −33.7
(19.16)
SIGb = Tb −36.49
(19.17)
In the EnergyPlus code, when SkinTemp is greater than SkinTempSet (33.7◦C), then SkinTherm-
SigWarm = SkinTemp - SkinTempSet and SkinThermSigCold = 0.0. Otherwise, when SkinTemp
is less than or equal to SkinTempSet, then SkinThermSigWarm = 0.0 and SkinThermSigCold =
SkinTempSet - SkinTemp.
In the EnergyPlus code, when CoreTemp is greater than CoreTempSet (36.8◦C), then
CoreThermSigWarm = CoreTemp - CoreTempSet and CoreThermSigCold = 0.0.
Otherwise,
when CoreTemp is less than or equal to CoreTempSet, then CoreThermSigWarm = 0.0 and
CoreThermSigCold = CoreTempSet - CoreTemp.
In the EnergyPlus code, when AvgBodyTemp is greater than AvgBodyTempSet(36.49◦C), then
BodyThermSigWarm = AvgBodyTemp - AvgBodyTempSet and BodyThermSigCold = 0.0. Other-
wise, when AvgBodyTemp is less than or equal to AvgBodyTempSet, then BodyThermSigWarm =
0.0 and BodyThermSigCold = AvgBodyTempSet-AvgBodyTemp.
The skin blood flow rate in L/hr·m2 is calculated using:
SKBF = (6.3 + Cdil × SIGcr)/(1 + Str × (SIGsk))
(19.18)
In the EnergyPlus code, this equation is calculated using the following equations:
SkinBloodFlow = (6.3 + VasodilationFac)/(1. + VasoconstrictFac)
VasodilationFac = SkinBloodFlowConst\*CoreWarmDelTemp
VasoconstrictFac = Str\*SkinColdDelTemp
The rate of regulatory sweating in g/hr•m2 is calculated using:
SWreg = CswSIGbe(SIGsk/10.7)
(19.19)
and the shivering response in W/m2 is calculated using:
Mshiv = 19.4(SIGcr)(SIGsk)
(19.20)
In the EnergyPlus code, the sweat and shivering response determined by the above two equations
are calculated using the follow expressions:
RegSweat = SweatContConst\*BodyThermSigWarm\*EXP(SkinThermSigWarm/10.7)
ShivResponse = 19.4\*SkinThermSigCold\*CoreThermSigCold
The latest version of the Pierce model (Fountain and Huizenga 1997) discusses the concepts of
SET\* and ET\*. The Pierce model converts the actual environment into a “standard environment”
at a Standard Effective Temperature, SET\*. SET\* is the dry-bulb temperature of a hypothetical
environment at 50% relative humidity for subjects wearing clothing that would be standard for the
given activity in the real environment. Furthermore, in this standard environment, the same phys-
iological strain, i.e. the same skin temperature, skin wettedness and heat loss to the environment,
would exist as in the real environment. The Pierce model also converts the actual environment into
a environment at an Effective Temperature, ET\*, that is the dry-bulb temperature of a hypothetical
1510
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
environment at 50% relative humidity and uniform temperature (Ta = MRT) where the subjects
would experience the same physiological strain as in the real environment.
In the latest version of the model, it is suggested that the classical Fanger PMV be modified by
using ET\* or SET\* instead of the operative temperature. This gives a new index PMV\* which is
proposed for dry or humid environments. It is also suggested that PMV\* is very responsive to the
changes in vapor permeation eﬀiciency of the occupants clothing.
M = Mact + Mshiv
(19.21)
which in the EnergyPlus code takes on the form ActLevel = ActLevel + ActShiv.
L = Qres + Qdry + Esk + W
(19.22)
Qres = Eres + Cres = 0.0023M(44 −Pa(torr)) + 0.0014M(34 −Ta)
Qres = 0.017251M(5.8662 −Pa(kPa)) + 0.0014M(34 −Ta)
(19.23)
In the EnergyPlus code, the calculation of Qres or RespHeatLoss is accomplished using the
following equations:
RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss
LatRespHeatLoss = 0.017251\*ActLevel\*(5.8662 - VapPress)
DryRespHeatLoss = 0.0014\*ActLevel\*(34.- AirTemp)
Qdry = Qc + Qr
(19.24)
Qc = hc × fcl(Tcl −Ta)
(19.25)
Qr = hr × fcl(Tcl −Tr)
(19.26)
Qdry or DryHeatLoss is calculated in the EnergyPlus code using the following equation:
DryHeatLoss = CloBodyRat\*(Hc\*(CloSurfTemp - AirTemp) + Hr\*(CloSurfTemp - RadTemp))
In Pierce model, the convective heat transfer coeﬀicient, hc, varies with the air velocity around
body and metabolic rate. The model uses the maximum value of following equations:
hc = 8.6 × v0.53
(19.27)
hc = 5.66(M/58.2 −0.85)0.39
(19.28)
In the EnergyPlus code, the following equations are used to calculate hc or Hc:
Hc = 8.6\*AirVel\*\*0.53 where AirVel is reset to 0.137 if it drops below this value
HcAct = 5.66\*(ActMet - 0.85)\*\*0.39 when ActMet is greater than 0.9
When ActMet is greater than 0.9, EnergyPlus uses the larger value of Hc and HcAct for hc.
Also, in the model, the radiant heat transfer coeﬀicient, hr, is defined by following equation
(Doherty and Arens 1988):
hr = 4. × feffεσ((Tcl + Tr)/2 + 273.15)3
(19.29)
In the EnergyPlus code, hr or Hr is calculated using the following equation:
19.1. OCCUPANT THERMAL COMFORT
1511
Hr = 4.\*RadSurfEff\*StefanBoltz\*((CloSurfTemp + RadTemp)/2. + TAbsConv)\*\*3
In the Pierce model, Tcl in ◦C is estimated by each iteration using following equation:
Tcl = (Tsk/Icl + fcl(hcTa + hrTr))/(1/Icl + fcl(hc + hr))
(19.30)
Or as shown in the EnergyPlus code:
CloSurfTemp = (CloCond\*SkinTemp + CloBodyRat\*(Hc\*AirTemp+Hr\*RadTemp))
/(CloCond + CloBodyRat\*(Hc+Hr))
The total evaporative heat loss from the skin, Esk, includes evaporation of water produced by
regulatory sweating, Ersw, and evaporation of water vapor that diffuses through the skin surface,
Ediff.
Esk = Ersw + Ediff
(19.31)
Ersw = 0.68 × SWreg
(19.32)
Ediff = wdiff × Emax
(19.33)
Within the EnergyPlus source code, these equations are shown as:
EvapHeatLoss = EvapHeatLossRegSweat + EvapHeatLossRegDiff
RegHeatLoss = 0.68\*RegSweat
DiffHeatLoss = SkinWetDiff\*MaxEvapHeatLoss
where 0.68 is the passive water vapor diffusion rate in g/h·m2·Torr and
wdiff = 0.06(1 −wrsw)
(19.34)
Emax = he
′(Psk −Pa)
(19.35)
wrsw = Ersw/Emax
(19.36)
These equations within the EnergyPlus source code appear as:
SkinWetDiff = .06\*(1.-SkinWetSweat)
MaxEvapHeatLoss = (1./TotEvapHeatResist)\*(SatSkinVapPress - VapPress)
SkinWetSweat = EvapHeatLossRegSweat/MaxEvapHeatLoss
The Pierce model has one additional heat flow term describing the heat transfer between the
internal core compartment and the outer skin shell (Doherty and Arens 1988).
Qcrsk = (5.28 + 1.163SKBF)(Tcr −Tsk)
(19.37)
or as shown in the EnergyPlus source code:
HeatFlow = (CoreTemp-SkinTemp)\*(5.28 + 1.163\*SkinBloodFlow)
where 5.28 is the average body tissue conductance in W/m2· K and 1.163 is the thermal capacity
of blood in W · h/L · K.
Thus, individual heat balance equations for core and skin compartments are expressed using
this term, Qc−s. New temperatures of core, skin and body are calculated for each iteration from
rates of heat storage in the core and skin.
1512
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Ssk = Qc−s −Qc −Qr −Esk
(19.38)
Scr = M −W −Qres −Qc−s
(19.39)
These equations are represented by the following source code lines in EnergyPlus:
SkinHeatStorage = HeatFlow - DryHeatLoss - EvapHeatLoss
CoreHeatStorage = IntHeatProd - RespHeatLoss - HeatFlow
As a result, PMV evaluated for ET\* and SET\* can be calculated using:
PMV ET = (0.303e−0.036M + 0.028)(H −LET∗)
(19.40)
PMV SET = (0.303e−0.036M + 0.028)(H −LSET∗)
(19.41)
These equations are represented by the following lines of source code in EnergyPlus:
ThermSensTransCoef = 0.303\*EXP(-0.036\*ActLevel) + 0.028
PMVET = ThermSensTransCoef\*(IntHeatProd - EvapHeatLossDiff - EvapHeatLossRegComf
- RespHeatLoss - DryHeatLossET)
PMVSET = ThermSensTransCoef\*(IntHeatProd - EvapHeatLossDiff
- EvapRegHeatLossRegComf - RespHeatLoss - DryHeatLossSET)
Besides PMV\*, the Pierce Two Node Model uses the indices TSENS and DISC as predictors
of thermal comfort. Where TSENS is the classical index used by the Pierce foundation and is a
function of the mean body temperature. DISC is defined as the relative thermoregulatory strain
that is needed to bring about a state of comfort and thermal equilibrium. DISC is a function of
the heat stress and heat strain in hot environments and equal to TSENS in cold environments.
In summary, the Pierce Model, for our purposes, uses four thermal comfort indices; PMVET–a
function of ET\*, PMVSET–a function of SET\*, TSENS and DISC.
Tb−c = (0.185/58.2)(M −W) + 36.313
(19.42)
Tb−h = (0.359/58.2)(M −W) + 36.664
(19.43)
When Tb ≤Tb−c, TSENS is calculated using:
TSENSc = 0.68175(Tb −Tb−c)
(19.44)
Otherwise, when Tb > Tb−c, TSENS is calculated using:
TSENSh = 4.7(Tb −Tb−c)/(Tb−h −Tb−c)
(19.45)
Finally, DISC is calculated using the following equation:
DISC = 5.(Ersw −Ersw−comf)/(Emax −Ersw−comf −Ediff)
(19.46)
These final equations for the Pierce Two Node Model are calculated using the following lines of
source code:
AvgBodyTempLow = (0.185/ActLevelConv)\*IntHeatProd + 36.313
AvgBodyTempHigh = (0.359/ActLevelConv)\*IntHeatProd + 36.664
19.1. OCCUPANT THERMAL COMFORT
1513
TSENS = .68175\*(AvgBodyTemp-AvgBodyTempLow)
TSENS = 4.7\*(AvgBodyTemp-AvgBodyTempLow)/(AvgBodyTempHigh-AvgBodyTempLow)
DISC = 5.\*(EvapHeatLossRegSweat-EvapHeatLossRegComf)
/(MaxEvapHeatLoss-EvapHeatLossRegComf-DiffHeatLoss)
19.1.5
KSU Two-Node Model
The KSU Two-Node Model, developed at Kansas State University, was published in 1977 (Azer and
Hsu 1977). The KSU model is quite similar to that of the Pierce Foundation. The main difference
between the two models is that the KSU model predicts thermal sensation (TSV) differently for
warm and cold environment.
19.1.5.1
KSU Two Node Model Nomenclature List
Table 19.6: Nomenclature list for KSU Two-Node model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
Ccr
Specific heat of body core
W-
hr/kg◦C
Csk
Specific heat of skin
W-
hr/kg◦C
Cres
The rate of dry respiratory
heat loss
W/m2
-
DryRespHeatLoss
Edif
The rate of heat loss from
the diffusion of water vapor
through the skin
W/m2
-
EvapHeatLossDiff
Emax
Maximum evaporative heat
loss
W/m2
EvapHeatLossMax
Esk
Total evaporative heat loss
from skin
W/m2
EvapHeatLoss
Esw
Equivalent evaporation heat
loss from the sweat secreted
W/m2
EvapHeatLossSweat
Esw.d
Sweat function for warm and
dry skin
W/m2
EvapHeatLossDrySweat
Eres
The rate of latent respira-
tory heat loss
W/m2
-
LatRespHeatLoss
Fcl
The
Burton
thermal
eﬀi-
ciency factor for clothing
-
CloThermEff
Fpcl
Permeation eﬀiciency factor
for clothing
-
CloPermeatEff
1514
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 19.6: Nomenclature list for KSU Two-Node model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
H
Internal
heat
production
rate of an occupant per unit
area = M - W
W/m2
-
IntHeatProd
H
Combined heat transfer co-
eﬀicient
W/m2-◦C
H
hc
Convective heat transfer co-
eﬀicient
W/m2-◦C
-
Hc
hr
Radiant heat transfer coeﬀi-
cient
W/m2-◦C
-
Hr
KS
Overall skin thermal con-
ductance
W/m2-◦C
ThermCndct
KSo
Skin conductance at thermal
neutrality
W/m2-◦C
ThermCndctNeut
KS−4
Skin conductance at thermal
sensation very cold
W/m2-◦C
ThermCndctMin
M
Metabolic rate per unit area
W/m2
-
ActLevel
Mshiv
Metabolic heat production
due to shivering
W/m2
ShivResponse
Pa
Water vapor pressure in am-
bient air
Torr
-
VapPress
Psk
Saturated water vapor pres-
sure at required skin tem-
perature
Torr
-
SatSkinVapPress
PTaccl
The pattern of acclimation
AcclPattern
Qc
The rate of convective heat
loss
W/m2
-
ConvHeatLoss
Qdry
Sensible heat flow from skin
W/m2
DryHeatLoss
Qr
The rate of radiative heat
loss
W/m2
-
RadHeatLoss
Qres
The rate of respiratory heat
loss
W/m2
-
RespHeatLoss
RH
Relative humidity
RelHum
Ta
Air temperature
◦C
-
AirTemp
Tcr
Core or internal tempera-
ture
◦C
-
CoreTemp
To
Operative temperature
◦C
-
OpTemp
Tr
Mean radiant temperature
◦C
-
RadTemp
19.1. OCCUPANT THERMAL COMFORT
1515
Table 19.6: Nomenclature list for KSU Two-Node model
Mathematical
variable
Description
Units
Range
Source
Code
Variable
Tsk
Skin temperature
◦C
SkinTemp
TSV
Thermal sensation vote
(-4)-4
TSV
V
Relative air velocity
m/s
-
AirVel
W
The rate of heat loss due to
the performance of work
W/m2
-
WorkEff
w
Skin wettedness
-
-
SkinWetTot
Wcr
Mass of body core per unit
body surface
kg/m2
-
wrsw
Skin wettedness due to reg-
ulatory sweating
SkinWetSweat
wrsw−o
Skin wettedness at thermal
neutrality
SkinWetSweatNeut
Wsk
Mass of skin per unit body
surface
kg/m2
-
19.1.5.2
Description of the model and algorithm
The KSU Two-Node Model is based on the changes that occur in the thermal conductance between
the core and the skin temperature in cold environments.
In warm environments, the thermal
conductance of the model is based on changes in the skin wettedness.
In this model, metabolic heat production is generated in the core which exchanges energy with
the environment by respiration, and the skin exchanges energy with the interior environment by
convection and radiation. In addition, body heat is dissipated through the evaporation of sweat
and/or water vapor diffusion through the skin. These principles are outlined in the following system
of equations.
WcrCcrdTcr/dt = M −W −Qres −KS(Tcr −Tsk)
(19.47)
WskCskdTsk/dt = KS(Tcr −Tsk) −Qdry −Esk
(19.48)
where Qres and Qdry are calculated using:
Qres = Eres + Cres = 0.0023M(44 −Pa(torr)) + 0.0014M(34 −Ta)
(19.49)
Qdry = Qc + Qr = hfclFcl(Tsk −To)
(19.50)
The calculation of Qres (RespHeatLoss) and Qdry (DryHeatLoss) in the source code are accom-
plished through the following equations:
RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss
LatRespHeatLoss = 0.0023\*ActLevelTot\*(44. - VapPress)
1516
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
DryRespHeatLoss = 0.0014\*ActLevelTot\*(34. - AirTemp)
DryHeatLoss = H\*CloBodyRat\*CloThermEff\*(SkinTemp - OpTemp)
In the equation for Qdry, h and To are calculated using:
h = hc + hr
(19.51)
hc = 8.3√v
(19.52)
hr = ϵavg(3.87 + 0.031Tr)
(19.53)
To = (hcTa + hrTr)/(hc + hr)
(19.54)
These equations are represented by the following source code equations:
H = Hc + Hr
Hc = 8.3\*SQRT(AirVel) where AirVel is reset to 0.137 if it drops below this value
Hr = EmissAvg\*(3.87 + 0.031\*RadTemp)
OpTemp = (Hc\*AirTemp + Hr\*RadTemp)/H
In the KSU Two-Node Model, evaporative heat losses are defined by these equations:
For (Esw ≤Emax) , Esk = Esw + (1 −wrsw)Ediff
(19.55)
For (Esw > Emax) , Esk = Emax
(19.56)
Ediff = 0.408(Psk −Pa)
(19.57)
Emax = 2.2hcFpcl(Psk −Pa)
(19.58)
These equations are shown in the EnergyPlus source code as:
EvapHeatLoss = SkinWetSweat\*EvapHeatLossMax+(1. - SkinWetSweat)\*EvapHeatLossDiff
SkinWetSweat = EvapHeatLossDrySweat/EvapHeatLossMax
EvapHeatLossDiff = 0.408\*(SkinVapPress - VapPress)
EvapHeatLossMax = 2.2\*Hc\*(SkinVapPress - VapPress)\*CloPermeatEff
Here, control signals, based on setpoint temperatures in the skin and core, are introduced into
the system of equations, and these equations are integrated numerically for small time increments or
small increments in core and skin temperature. The control signals modulate the thermoregulatory
mechanism and regulate the peripheral blood flow, the sweat rate, and the increase of metabolic
heat by active muscle shivering. The development of the controlling functions of skin conductance
(KS), sweat rate (Esw), and shivering (Mshiv) is based on their correlation with the deviations in
skin and core temperatures from their setpoints.
KS = 5.3 +

6.75 + 42.45 (Tcr −36.98) + 8.15 (Tcr −35.15)0.8 (Tsk −33.8)

1 + 0.4 (32.1 −Tsk)
(19.59)
Esw = ϕ[260 (Tcr −36.9) + 26 (Tsk −33.8)] exp [(Tsk −33.8) /8.5]
1.0 + 0.05 (33.37 −Tsk)2.4
(19.60)
19.1. OCCUPANT THERMAL COMFORT
1517
Mshiv = 20(36.9 −Tcr)(32.5 −Tsk) + 5(32.5 −Tsk)
(19.61)
where ϕ = 1.0 for w ≤0.4 and when w > 0.4:
ϕ = 0.5 + 0.5 exp[−5.6(w −0.4)]
(19.62)
Within EnergyPlus, these variables are calculated using the following source code equations:
SkinCndctDilation = 42.45\*CoreSignalWarmMax+8.15\*CoreSignalSkinSens\*\*0.8\*SkinSignalWarmMax
SkinCndctConstriction = 1.0 + 0.4\*SkinSignalColdMax
ThermCndct = 5.3+(6.75+SkinCndctDilation)/SkinCndctConstriction
WeighFac = 260.+70.\*AcclPattern where the pattern of acclimation is assumed to be zero in
the equation for Esw above
SweatCtrlFac = 1. + 0.05\*SkinSignalSweatColdMax\*\*2.4
EvapHeatLossDrySweat = ((WeighFac\*CoreSignalSweatMax+0.1\*WeighFac\*SkinSignalSweatMax)
\*EXP(SkinSignalSweatMax/8.5))/SweatCtrlFac
SweatSuppFac = 1. for w ≤0.4
SweatSuppFac = 0.5 + 0.5\*EXP(-5.6\*SkinWetSignal) for w > 0.4
ShivResponse = 20.\*CoreSignalShivMax\*SkinSignalShivMax + 5.\*SkinSignalShivMax
In the KSU model, two new parameters are introduced and used in correlating thermal sensations
with their associated physiological responses. Instead of correlating warm thermal sensations with
skin wettedness, it is correlated with a wettedness factor defined by:
εwsw = (wrsw −wrsw−o)/(1.0 −wrsw−o)
(19.63)
where:
wwsw = Esw/Emax
(19.64)
wrsw−o = 0.2 + 0.4{1.0 −exp[−0.6(H/58.2 −1.0)]}
(19.65)
The wettedness factor is calculated using the following EnergyPlus equations:
SkinWetFac = (SkinWetSweat - SkinWetNeut)/(1. - SkinWetNeut)
SkinWetSweat = DrySweatRate/EvapHeatLossMax
SkinWetNeut = 0.02 + 0.4\*(1.-EXP(-0.6\*(IntHeatProdMetMax - 1.)))
In addition, instead of correlating cold thermal sensation with the skin temperature in the KSU
model, it is correlated with a factor identified as vasoconstriction factor defined by:
εvc = (KSo −KS)/(KSo −KS(−4))
(19.66)
or in the source code:
VasoconstrictFac=(ThermCndctNeut-ThermCndct)/(ThermCndctNeut-ThermCndctMin)
Thus, for a cold environment, TSV is a function of a vasoconstriction factor (εvc):
TSV = −1.46 × εvc + 3.75 × εvc
2 −6.17 × εvc
3
(19.67)
and for the warm environments, TSV is defined as:
TSV = [5.0 −6.56(RH −0.5)] × εwsw
(19.68)
1518
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
In EnergyPlus, these two equations for TSV in cold and warm environments, respectively, show
up as:
TSV = -1.46153\*VasoconstrictFac + 3.74721\*VasoconstrictFac\*\*2
- 6.168856\*VasoconstrictFac\*\*3
TSV = (5. - 6.56\*(RelHum - 0.50))\*SkinWetFac
The KSU model’s TSV was developed from experimental conditions in all temperature ranges
and for clo levels between 0.05 clo and 0.7 clo and for activities levels ranging from 1 to 6 mets
(Berglund 1978).
Adaptive Comfort Model
Adaptive comfort model, intended for use in naturally ventilated buildings, determines the
acceptability of indoor conditions given the monthly mean outdoor air temperature and the indoor
operative temperature. This is used as an index for occupant adaptation to outdoor conditions, and
determines the acceptability of indoor conditions. The model also accounts for people’s clothing
adaptation in naturally conditioned spaces by relating the acceptable range of indoor temperatures
to the outdoor climate, so it is not necessary to estimate the clothing values for the space. No
humidity or air-speed limits are required when this option is used. This section summarizes the
adaptive comfort models based on the ASHRAE Standard 55-2010 and CEN 15251. Details are
available in the two standards.
Adaptive Comfort Model Based on ASHRAE Standard 55-2010
In ASHRAE Standard 55, the monthly mean outdoor air temperature, used in the adaptive
comfort model, is defined as the simple running average of the previous thirty daily average outdoor
air temperatures.
The model defines two comfort regions: 80% Acceptability, and 90% Acceptability.
If the
monthly mean outdoor air temperature is not within the specified domain of 10.0 to 33.5C, the
model is not applicable.
The central line of the model (shown in red), or comfort temperature, is defined as
Tot = 0.31 · To + 17.8
(19.69)
where:
Tot is the operative temperature (◦C), calculated as the average of the indoor air dry-bulb
temperature and the mean radiant temperature of zone inside surfaces
To is the monthly mean outdoor air dry-bulb temperature (◦C).
If the .stat file is provided for the simulation, To is drawn directly from the daily average
temperatures in the .stat file, which provides a value for each month.
If no .stat file is provided,
the monthly mean outdoor temperature is a simple running average of the previous thirty daily
average temperatures, calculated directly from the weather file (.epw):
To = (Tod−1 + Tod−2 + ... + Tod−30)
30
(19.70)
To = (1 −α) · Tod−1 + α · Tod−1
(19.71)
α = 29
30
(19.72)
Tod−i is defined as the daily average temperature of the ith previous day.
19.1. OCCUPANT THERMAL COMFORT
1519
Figure 19.1: Acceptable operative temperature ranges for naturally conditioned spaces (ASHRAE
Standard 55-2010)
Note that the weather file must be a standard .epw containing a full year of data.
The comfort regions for 80% and 90% acceptability are symmetric about the central line.
For 90% Acceptability Limits:
Tot = 0.31 ∗To + 17.8±2.5
(19.73)
80% Acceptability Limits:
Tot = 0.31 ∗To + 17.8±3.5
(19.74)
If, using either method, To is less than 10◦C or greater than 33.5◦C, the model is not applicable.
For a detailed description of this model, please see ASHRAE Standard 55-2010, Thermal Envi-
ronmental Conditions for Human Occupancy.
19.1.6
Adaptive
Comfort
Model
Based
on
European
Standard
EN15251-2007
The EN15251-2007 is similar to ASHRAE 55-2010, but with slightly different curves of the indoor
operative temperature and acceptability limits (Fig. 2). The model, intended for use in naturally
ventilated buildings, determines the acceptability of indoor conditions given the 7-day weighted
mean outdoor air temperature and the indoor operative temperature. The 7-day weighted mean
outdoor air temperature (Trm) is defined as the weighted running average of the previous 7 daily
average outdoor air temperatures.
This weighted running average is calculated from a full annual weather file that must be specified
for the simulation. This is used as an index for occupant adaptation to outdoor conditions, and
1520
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
determines the acceptability of indoor conditions. The model also accounts for people’s clothing
adaptation in naturally conditioned spaces by relating the acceptable range of indoor temperatures
to the outdoor climate, so it is not necessary to estimate the clothing values for the space. No
humidity or air-speed limits are required when this option is used. The model defines three comfort
regions: Category I (90%) Acceptability, Category II (80%) Acceptability, and Category III (65%)
Acceptability. If Trm is not within the specified domain of 10.0 to 30.0C, the model is not applicable.
