Figure 19.2: Categories for European Standard EN15251-2007
For the central line (shown as red in Figure 19.3):
Tot = 0.33 ∗To + 18.8
(19.75)
For Category I, 90% Acceptability Limits:
Tot = 0.33 ∗To + 18.8 ± 2.0
(19.76)
For Category II, 80% Acceptability Limits:
Tot = 0.33 ∗To + 18.8 ± 3.0
(19.77)
For Category III, 65% Acceptability Limits:
Tot = 0.33 ∗To + 18.8 ± 4.0
(19.78)
19.1. OCCUPANT THERMAL COMFORT
1521
Figure 19.3:
Acceptable operative temperature ranges for naturally conditioned spaces (CEN
EN15251-2007)
For 10◦C < Trm < 15◦C, the comfort temperature of the lower boundaries of the comfort regions
is Tcomf = 23.75◦C. That is, the lower boundaries are constant according to the same ranges above:
For Category I, 90% Acceptability Limits:
Tot = 23.75 −2.0
(19.79)
For Category II, 80% Acceptability Limits:
Tot = 23.75 −3.0
(19.80)
For Category III, 65% Acceptability Limits:
Tot = 23.75 −4.0
(19.81)
where:
Tot is the operative temperature calculated as the average of the indoor air dry-bulb temperature
and the mean radiant temperature of zone inside surfaces (◦C)
To is the mean outdoor air dry-bulb temperature (◦C), calculated as the weighted mean of the
previous 7-day daily mean outdoor air dry-bulb temperature (Tod) using:
To = (1−α)∗{Tod−1+α∗Tod−2+α2∗Tod−3+α3∗Tod−4+α4∗Tod−5+α5∗Tod−6+α6∗Tod−7} (19.82)
To = (1 −α) ∗Tod−1 + α ∗To−1
(19.83)
1522
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
α = 0.8
(19.84)
19.1.7
Dynamic Clothing Model
In most building energy simulations, thermal comfort condition is calculated based on the assump-
tion that the clothing insulation is equal to a constant value of 0.5 clo during the cooling season
and 1.0 clo during heating season. Usually those two values are used and the change from 0.5 to
1 or vice-versa is made suddenly from one day to another. In addition, there is no standardized
guideline on how to set clothing insulation schedules in the international standards. This simpli-
fied assumption may lead to systems that are incorrectly sized and operated and to the incorrect
assessment of comfort conditions. In reality, occupants frequently adjust their clothing depending
on the thermal conditions around them, as opposed to the assumption of constant clothing values.
Therefore, the clothing insulation variation should be captured during the building simulation to
realistically model HVAC systems. In order to overcome the limitations of the constant clothing
insulation assumption, three new predictive clothing insulation models were developed by Schiavon
and Lee (2012) based on 6,333 selected observations taken from ASHRAE RP-884 and RP-921
databases. The first and third models vary the clothing insulation as a function of outdoor air
temperature measured at 6 o’clock and the second model takes into account both 6 o’clock outdoor
air temperature and indoor operative temperature when adjusting the clothing insulation. The
dynamic clothing models should be implemented in dynamic building energy simulation.
The model proposed to ASHRAE 55 is described below.
For ta(out,6) < -5◦C:
Icl = 1.00
(19.85)
For -5◦C ≤ta(out,6) < 5◦C:
Icl = 0.818 −0.0364∗ta(out,6)
(19.86)
For 5◦C ≤ta(out,6) < 26◦C:
Icl = 10(−0.1635−0.0066∗ta(out,6))
(19.87)
Or for ta(out,6) ≥26◦C:
Icl = 0.46
(19.88)
where Icl is the clothing insulation value and ta(out,6) is the outdoor air temperature measured
at 6 o’clock in the morning. Figure 19.5 illustrates the proposed clothing insulation model.
In Figure 19.4, clothing insulation schedule for a fixed model (blue) typically used in energy
simulation software and for the clothing model based on outdoor air temperature measured at 6
o’clock. Climate data for Chicago O’hare International Airport has been used.
The dynamic predictive clothing insulation model is implemented into EnergyPlus for realistic
energy simulation. Addenda A to ASHRAE 55 with the clothing model has been approved by the
ASHRAE committee and the chance to be included in ASHRAE 55-2013 is high.
19.1. OCCUPANT THERMAL COMFORT
1523
Figure 19.4: Clothing Schedule Illustration
1524
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.5: Graphical representation of the proposed clothing insulation model
19.1. OCCUPANT THERMAL COMFORT
1525
19.1.7.1
References
Schiavon S, Lee KH. 2013. Dynamic predictive clothing insulation models based on outdoor air
and indoor operative temperatures.
Building and Environment.
Volume 59, 250-260.
http://
dx.doi.org/10.1016/j.buildenv.2012.08.024 (link to the journal) http://escholarship.org/uc/item/
3338m9qf (link to the freely available pre-print version)
Lee KH, Schiavon S. 2013. Influence of three dynamic predictive clothing insulation models on
building energy use, HVAC sizing and thermal comfort. Submitted to Journal. http://escholarship.
org/uc/item/3sx6n876 (link to the freely available pre-print version)
19.1.8
Mean Radiant Temperature Calculation
There are three options to calculate mean radiant temperature in the thermal comfort models. One
is the zone averaged MRT, another is the surface weighted MRT, and the other is angle factor
MRT. The zone averaged MRT is calculated on the assumption that a person is in the center of a
space, whereas the surface weighted MRT is calculated in consideration of the surface that a person
is closest to, and the angle factor MRT is calculated based on angle factors between a person and
the different surfaces in a space. Here, the surface weighted MRT is the average temperature of the
selected surface and zone averaged MRT for the remaining surfaces in the zone and is intended to
represent conditions in the limit as a person gets closer and closer to a particular surface. In that
limit, half of the person’s radiant field will be dominated by that surface and the other half will be
exposed to the rest of the zone.
Note that the surface weighted MRT is only an approximation.
The angle factor MRT is the mean temperature of the surrounding surface temperatures weighted
according to the magnitude of the respective angle factors and allows the user to more accurately
predict thermal comfort at a particular location within a space.
Table 19.7: Nomenclature and variable list for MRT cal-
culation
Mathematical
variable
Description
Units
Range
Tr
Mean radiant temperature
◦C
-
Tr−avg
Zone averaged radiant tem-
perature
◦C
-
Tsurf
Surface temperature
◦C
-
Fsurf
Angle factor between person
and surface
-
0-1
Asurf
Area of the surface
m2
-
ϵsurf
Emissivity of the surface
-
-
19.1.8.1
Description of the model and algorithm
The radiant temperature for the ”zone averaged” option is simply calculated from the zone mean
radiant temperature (MRT) without weighting any surface temperature of the zone more than the
standard MRT calculation.
1526
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Tr = Tr−avg
(19.89)
where the standard MRT is calculated using the following equation summed over all zone sur-
faces:
Tr−avg =
P ϵiAiTi
P ϵiAi
(19.90)
In the surface weighted option, the radiant temperature is the average temperature of the
modified zone averaged MRT and the temperature of the surface that a person is closest to.
Tr = (Tr−avg∗+ Tsurf)/2
(19.91)
where the modified zone averaged MRT is calculated the same way as the standard MRT except
that the surface closest to the person is left out of the summation:
Tr−avg∗=
P ϵi∗Ai∗Ti∗
P ϵi∗Ai∗
(19.92)
where when i is equal to the surface being used for weighting it is not included in either sum-
mation.
When the angle factor option is requested, the radiant temperature is the mean value of sur-
rounding surface temperatures weighted by the surface emissivity, the size of the respective angle
factors between a person and each surface, and the temperature to the fourth power for the surface.
Tr =
P ϵiFi(Ti)4
P ϵiFi
(19.93)
If all surfaces have the same emissivity that is close to unity, the emissivities in the above
equation can be ignored. However, since this is not always the case, the emissivity terms must be
included in the above equation. In addition, the temperatures to the fourth power in the above
equation could be simplified to linear temperatures when the temperatures of the surfaces are
fairly close. However, as these temperatures get further apart, this linear approximation becomes
increasingly poor. As a result, since there is no guarantee that inside face surface temperatures will
be close, the fourth order temperature terms are used to calculate the radiant temperature.
19.1.9
ASHRAE 55 Elevated Air Speed Cooling Effect Model
ASHRAE Standard 55-2017 Section 5.3 requires that the Elevated Air Speed Comfort Zone Method
be used when average air speed va is greater than 0.10 m/s. The method provides cooling credit for
elevated air velocity in the space. The method can be used to evaluate passive cooling technologies
such as natural ventilation, ceiling fan, and portable fan.
19.1.9.1
Description of the model and algorithm
The Pierce Two-Node Standard Effective Temperature (SET) model is used to account for the
cooling effect of air speeds greater than the 0.10 m/s. Specifically, for a given set of environmental
and personal variables, including an elevated average air speed, an average air temperature ta,
and a mean radiant temperature tr, the SET is first calculated. Then the average air speed va
19.1. OCCUPANT THERMAL COMFORT
1527
is replaced by still air (0.1 m/s), and the average air temperature and radiant temperature are
adjusted according to the cooling effect (CE). The CE of the elevated air speed is the value that,
when subtracted equally from both the average air temperature and the mean radiant temperature,
yields the same SET under still air as in the first SET calculation under elevated air speed.
The following is a formal description of this process. To define the CE, we assert that it satisfies
the following:
SET(ta, tr, velev, ∗) = SET(ta −CE, tr −CE, vstill, ∗)
(19.94)
where ta is the average air temperature, tr is the mean radiant temperature, velev is the elevated
average air speed, such that velev > 0.1m/s , vstill is the elevated average air speed (vstill = 0.1m/s).
The other parameters (indoor air humidity, clothing, metabolic rate) that stay the same are denoted
by “\*”.
It should be noted that velev is the relative air velocity caused by body movement and not the
air speed measured by the air velocity sensor. It can be calculate using the function below.
velev = max(vmeasured, vmeasured + 0.3 ∗(met −1))
(19.95)
where met is the metabolic rate in [met].
The Cooling Effect adjusted PMV/PPD for an environment with elevated average air speed is
calculated using the adjusted average air temperature, the adjusted radiant temperature, and still
air (0.1 m/s). The following are equations to calculate the adjusted PMV and PPD.
PMVadj = PMV (ta −CE, tr −CE, vstill, ∗)
(19.96)
PPDadj = 100 −95 ∗exp(−0.03353 ∗PMVadj
4 −0.2179 ∗PMVadj
2)
(19.97)
19.1.10
ASHRAE 55 Ankle Draft Risk Model
Draft is unwanted local cooling of the body caused by air movement. It is most prevalent when the
whole-body thermal sensation is cool (below neutral). Draft sensation depends on air speed, air
temperature, activity, and clothing. Sensitivity to draft is greatest where the skin is not covered
by clothing, especially the head region comprising the head, neck, and shoulders and the leg region
comprising the ankles, feet, and legs. Draft at the lower leg region may occur in the buildings
conditioned by thermally stratified systems, such as displacement ventilation and underfloor air
distribution, or with cold-dropping airflow along external walls and/or windows.
19.1.10.1
Description of the model and algorithm
The predicted percentage dissatisfied on draft at ankle level PPDAD is used as the metric to evaluate
the ankle draft risk as a function of PMV and air speed at the ankle level (0.1 m). The following
is the equation to calculate PPDAD.
PMVvr = PMV (ta, tr, vr, ∗)
(19.98)
PPDad =
exp (−2.58 + 3.05 ∗vankle −1.06 ∗PMVvr)
1 + exp (−2.58 + 3.05 ∗vankle −1.06 ∗PMVvr
∗100
(19.99)
1528
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Where vr is the relative air velocity caused by body movement, and vankle is the air speed at 0.1
m above the floor.
This equation is only applicable for vr < 0.2m/s . And the subject’s metabolic rate and clothing
level should be kept below 1.3 met and 0.7 clo, respectively. PPD at ankle draft will be set to -1.0
if if these conditions are not met.
It should be noted that the metrics only measures the predicted percentage dissatisfied on the
sensation of draft. PPDAD levels at various air speeds and thermal sensations are depicted in
Figure 19.6
Figure 19.6: Ankle Draft PPD Levels
19.1.11
References
ASHRAE. 1984. “High Intensity Infrared Radiant Heating”, 1984 Handbook of Systems and Equip-
ment, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA,
Chapter 18.
ASHRAE. 1985. “Physiological Principles for Comfort and Health,” 1985 Handbook of Funda-
mentals, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA,
Chapter 8.
ASHRAE. 1993. “Physiological Principles and Thermal Comfort”, 1993 ASHRAE Handbook of
Fundamentals, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta,
GA, Chapter 8.
ASHRAE. 2010. “Standard 55-2010 – Thermal Environmental Conditions for Human Occu-
pancy (ANSI approved)”, American Society of Heating, Refrigerating and Air Conditioning Engi-
neers, Atlanta, GA.
19.2. TROMBE WALLS
1529
ASHRAE. 2017. “Standard 55-2017 – Thermal Environmental Conditions for Human Occu-
pancy (ANSI approved)”, American Society of Heating, Refrigerating and Air Conditioning Engi-
neers, Atlanta, GA.
Azer, N.Z., Hsu, S. 1977. “The prediction of Thermal Sensation from Simple model of Human
Physiological Regulatory Response”, ASHRAE Trans., Vol.83, Pt 1.
Berglund, Larry. 1978. “Mathematical Models for Predicting the Thermal Comfort Response
of Building Occupants”, ASHRAE Trans., Vol.84.
Doherty, T.J., Arens, E. 1988.
“Evaluation of the Physiological Bases of Thermal Comfort
Models”, ASHRAE Trans., Vol.94, Pt 1.
Du Bois, D. and E.F. 1916. “A Formula to Estimate Approximate Surface Area, if Height and
Weight are Known”, Archives of internal Medicine, Vol.17.
CEN. 2007.
“Standard EN15251 Indoor environmental input parameters for design and as-
sessment of energy performance of buildings addressing indoor air quality, thermal environment,
lighting and acoustics”. Bruxelles: European committee for Standardisation.
Fanger, P.O. 1970. Thermal Comfort-Analysis and Applications in Environmental Engineering,
Danish Technical Press, Copenhagen.
Fanger, P.O. 1986. “Radiation and Discomfort”, ASHRAE Journal. February 1986.
Fanger P.O. 1967. “Calculation of Thermal Comfort: Introduction of a Basic Comfort Equa-
tion”, ASHRE Trans., Vol.73, Pt 2.
Fountain, Marc.E., Huizenga, Charlie. 1997 “A Thermal Sensation Prediction Tool for Use by
the Profession”, ASHRAE Trans., Vol.103, Pt 2.
Gagge, A.P., Stolwijk, J. A. J., Nishi, Y. 1970. “An Effective Temperature Scale Based on a
Simple Model of Human Physiological Regulatory Response”, ASHRAE Trans., Vol.70, Pt 1.
Gagge, A.P., Fobelets, A.P., Berglund, L. G. 1986. “A Standard Predictive Index of Human
Response to the Thermal Environment”, ASHRAE Trans., Vol.92, Pt 2.
Hsu, S. 1977. “A Thermoregulatory Model for Heat Acclimation and Some of its Application”,
Ph. D. Dissertation, Kansas State University.
Int-Hout, D. 1990. “Thermal Comfort Calculation / A Computer Model”, ASHRAE Trans.,
Vol.96, Pt 1.
ISO. 1983. “Determination of the PMV and PPD Indices and Specification of the Conditions
for Thermal Comfort”, DIS 7730, Moderate Thermal Environment, 1983.
Liu S., Schiavon S., Kabanshi A., Nazaroff W.W. 2017. P̈redicted percentage dissatisfied with
ankle draft,̈ Indoor Air, Vol.27.
19.2
Trombe Walls
Trombe walls are passive solar devices designed for thermal storage and delivery.
It consists of a
thick wall (150mm to 300mm) [8” to 16”] faced with a selective surface solar absorber, air gap, and
high transmissivity glass pane. Trombe walls are usually South facing (in the Northern Hemisphere)
for maximum sun exposure. An overhang above the wall is used to decrease exposure in the summer
when the sun is high in the sky and heating is not required, yet still allows for full exposure in the
winter when the sun is low in the sky and heating is desirable.
In EnergyPlus, there is no Trombe wall object per se; rather, it is composed of other existing
EnergyPlus objects in the input file (except for a special key choice for Zone Inside Convection
Algorithm in the Zone input object).
This approach provides flexibility in specifying the various
1530
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
wall parameters and allows the freedom to explore unusual configurations.
On the other hand,
this approach puts more of a burden on the user to be sure that all parts of the Trombe wall are
correctly specified; otherwise unexpected results may be obtained.
To simulate the Trombe wall, a very narrow zone is coupled to the desired surface via an interzone
partition. The depth of the zone corresponds to the size of the air space usually 18mm to 150mm
(¾” to 6”). In most cases the Trombe zone will be a sealed zone with no ventilation. The exterior
wall of the Trombe zone contains a single or double-pane window.
Optimally, the window covers
nearly all of the wall area and has a very high transmissivity to allow the maximum amount of solar
flux into the Trombe zone. Frames and dividers can be defined as usual for the window. The interior
wall is usually constructed of very thick masonry materials with a solar absorber surface as the
innermost layer of the wall. The absorber is a selective surface material with very high absorptivity
and very low emissivity, e.g. copper with a special black surface treatment. It is important to make
sure the Solar Distribution field in the Building object is set to FullInteriorAndExterior so that
the majority of the solar flux is directed on the absorber surface and not just on the very small
area of the Trombe zone floor.
The Zone Inside Convection Algorithm for the Trombe’s Zone
object should also be set to TrombeWall to correctly model the air space.
As is the case for all
interzone partitions, the wall construction of the adjoining zone must be the mirror image of the
wall construction in the Trombe zone.
Finally, an overhang is optionally attached to the Trombe
zone to control the amount of seasonal sun exposure. Since the user selects all of the Trombe wall
parameters in the input file, there is considerable freedom to experiment with different materials,
sizes, and configurations.
Figure 19.7: Building with Trombe Wall
19.2.1
Passive Trombe Wall
Passive Trombe walls perform without the assistance of any additional mechanical equipment. Most
Trombe walls are passive Trombe walls. They can be either sealed or naturally ventilated.
19.2. TROMBE WALLS
1531
For a sealed or unvented Trombe wall, the Zone Inside Convection Algorithm field in the Zone
object should be set to “TrombeWall”.
This algorithm correctly calculates the convection coeﬀi-
cients for a narrow sealed vertical cavity based on the ISO 15099 standard. Refer to the “Trombe
Wall Algorithm” subsection (under Interior Convection, above) for a complete description of the al-
gorithm. The EnergyPlus modeling approach for the sealed passive Trombe wall has been validated
with experimental data (Ellis 2003).
For a naturally ventilated Trombe wall, there is no built-in algorithm for calculating the correct
convection coeﬀicients on the inside of the cavity walls.
One option is to use the “Detailed”
convection algorithm.
This algorithm takes into account some natural convection effects but is
intended for a normal sized room. Therefore, some error may be incurred when used with a narrow
cavity.
Another option is to use the SurfaceProperty:ConvectionCoeﬀicients object to schedule
coeﬀicients that have been determined beforehand by the user.
19.2.1.1
Input File
An input file (PassiveTrombeWall.idf) is provided to demonstrate a sample sealed Trombe wall
implementation. In this file two separated fictional buildings are simulated for summer and winter
design days in Zion, Utah. The buildings are identical in size and construction except that one has
a Trombe wall and the other does not. The buildings have uncontrolled zones with no internal loads
and heavy insulation. All floors use interzone partitions to disconnect them from the ground. The
window on the Trombe zone is a 3 mm, low iron, single pane glazing with very high transmissivity
(0.913 visible, 0.899 solar).
The absorber surface is a Tabor solar absorber with an emittance of
0.05 and absorptance of 0.85.
19.2.1.2
Results
The resulting temperature profiles for winter and summer design days are plotted below.
19.2.1.3
References
Ellis, Peter G. 2003. Development and Validation of the Unvented Trombe Wall Model in Energy-
Plus, Master’s Thesis, University of Illinois at Urbana-Champaign.
ISO 15099.
2000.
“Thermal Performance of Windows, Doors, and Shading Devices-Detailed
Calculations”. International Standards Organization, Draft, July 18, 2000.
19.2.2
Active Trombe Wall
The active Trombe wall is the same as the passive Trombe wall with the addition of a simple fan
system to circulate air between the Trombe zone and the main zone.
The fan is scheduled to
operate only during winter daylight hours to improve the heat transfer from the Trombe zone.
As with the passive Trombe wall, there is no EnergyPlus object for the active Trombe wall; it is
simulated using a collection of other EnergyPlus objects. Like the passive Trombe wall, the active
Trombe wall uses a narrow zone coupled to the main zone with interzone partitions.
However,
the unique part of the active Trombe wall is that the Trombe zone is used to define a zone supply
plenum object which allows the Trombe zone to be integrated into the air system.
A constant
volume fan is the main component of the air system.
To make the zone connections, the Direct
Air component is used.
1532
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.8: Passive Trombe Wall Winter
19.2. TROMBE WALLS
1533
Figure 19.9: Passive Trombe Wall Summer
1534
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
For the active Trombe wall, there is no built-in algorithm for calculating the correct convection
coeﬀicients due to forced convection on the inside of the cavity walls.
One approach is to use the
SurfaceProperty:ConvectionCoeﬀicients object to schedule coeﬀicients that have been determined
beforehand by the user.
19.2.2.1
Input File
An input file (ActiveTrombeWall.idf) is provided to demonstrate a sample active Trombe wall
implementation.
The building and Trombe wall in this file are identical to the ones described
above for PassiveTrombeWall.idf. However, this input file adds a system in the form of a low flow
rate (0.1 m3/s) constant volume fan and the necessary duct connections.
The fan is scheduled to
operate October through March from 10 AM to 8 PM.
19.2.2.2
Results
The resulting temperature profile for the winter design day is plotted below.
The plot for the
summer design day is not shown because it is identical to Figure 19.9 above since the fan is not
scheduled to operate in the summer.
19.3
Water Thermal Tanks (includes Water Heaters)
Water thermal tanks are devices for storing thermal energy in water. The most common types are
water heaters. devices for storing and heating water.
Typical water heater applications are for
domestic hot water heating, low-temperature radiant space heating, and energy storage for solar
hot water systems or waste heat recovery.
In EnergyPlus, water heater objects can be coupled to
a plant loop simulation or used stand-alone.
There are also chilled water storage tanks that can
be used to hold cold water.
19.3.1
Mixed Water Thermal Tank
The input object WaterHeater:Mixed provides a model that simulates a well-mixed water tank,
i.e. non-stratified, and is appropriate for simulating many types of water heaters and storage tanks,
including gas and electric residential water heaters, a variety of large commercial water heaters, and
also instantaneous, tankless water heaters.
This model is used for both the mixed water heater
and the mixed chilled water storage tanks.
19.3.1.1
Energy Balance
The well-mixed assumption implies that all water in the tank is at the same temperature.
To
calculate the water temperature, the model analytically solves the differential equation governing
the energy balance of the water tank:
ρV cp
dT
dt = qnet
(19.100)
where:
ρ is the density of water
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1535
Figure 19.10: Active Trombe Wall Winter
1536
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
V is the volume of the tank
cp is the specific heat of water
T is the temperature of the tank water
t is the time
qnet is the net heat transfer rate to the tank water.
The density and volume can be replaced with the total mass m of water in the tank to get:
mcp
dT
dt = qnet
(19.101)
The net heat transfer rate qnet is the sum of gains and losses due to multiple heat transfer
pathways.
qnet = qheater + qoncycpara + qoffcycpara + qoncycloss + qoffcycloss + quse + qsource
(19.102)
where:
qheater is the heat added by the heating element or burner
qoncycpara is the heat added due to on-cycle parasitic loads (zero when off)
qoffcycpara is the heat added due to off-cycle parasitic loads (zero when on)
qoncycloss is the heat transfer to/from the ambient environment (zero when off)
qoffcycloss is the heat transfer to/from the ambient environment (zero when on)
quse is the heat transfer to/from the use side plant connections
qsource is the heat transfer to/from the source side plant connections
qoncycloss and qoffcycloss are defined as:
qoncycloss = UAoncyc (Tamb −T)
(19.103)
qoffcycloss = UAoffcyc (Tamb −T)
(19.104)
where:
UAoncyc is the on-cycle loss coeﬀicient to ambient environment (zero when off)
UAoffcyc is the off-cycle loss coeﬀicient to ambient environment (zero when on)
Tamb is the temperature of ambient environment
quse and qsource are defined as:
quse = εuse ˙musecp (Tuse −T)
(19.105)
qsource = εsource ˙msourcecp (Tsource −T)
(19.106)
where:
εuse is the heat exchanger effectiveness for the use side plant connections
˙muse is the mass flow rate for the use side plant connections
Tuse is the inlet fluid temperature of the use side plant connections
εsource is the heat exchanger effectiveness for the source side plant connections
˙msource is the mass flow rate for the source side plant connections
Tsource is the inlet fluid temperature of the use side plant connections.
Incorporating all of these equations into the original differential equation:
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1537
mCp
dT
dt =
qheater + qoncyc + qoffcyc + UAoncyc (Tamb −T) + UAoffcyc (Tamb −T)
+εuse ˙museCp (Tuse −T) + εsource ˙msourceCp (Tsource −T)
(19.107)
Associating terms not dependent on temperature T and terms dependent on temperature T
yields:
dT
dt =
"
1
mCp
qheater + qoncyc + qoffcyc + UAoncycTamb + UAoffcycTamb
+εuse ˙museCpTuse + εsource ˙msourceCpTsource
!#
+
h
−1
mCp (UAoncyc + UAoffcyc + εuse ˙museCp + εsource ˙msourceCp)
i
T
(19.108)
The differential equation now has the form:
dT
dt = a + bT
(19.109)
where:
a =
1
mcp
qheater + qoncyc + qoffcyc + UAoncycTamb + UAoffcycTamb
+εuse ˙musecpTuse + εsource ˙msourcecpTsource
!
(19.110)
b = −1
mcp
(UAoncyc + UAoffcyc + εuse ˙musecp + εsource ˙msourcecp)
(19.111)
The solution to the differential equation can be written in terms of a and b as:
T (t) =
a
b + Ti

ebt −a
b
(19.112)
where
T(t) = temperature of the tank water at time t
Ti = initial temperature of the tank water at time t = 0
However, if b = 0, the solution instead is:
T (t) = at + Ti
(19.113)
Since the control algorithm must sometimes calculate the time needed to reach a specified
temperature, the equations above can also be rearranged to solve for t.
t = 1
b ln
a/b + Tf
a/b + Ti

(19.114)
or, if b = 0:
t = Tf −Ti
a
(19.115)
where Tf is the final temperature of the tank water at time t.
In the special case where b = 0 and a = 0, and Tf ̸= Ti, the time t is infinity.
1538
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.3.1.2
Water Heater Control Algorithm
For water heaters, control options allow the heater to cycle or modulate to meet the load.
When
cycling, the heater element or burner is either on or off. The heater remains fully on while heating
the tank up to the setpoint temperature. When the setpoint is reached, the heater turns off. The
heater remains off until the tank temperature falls below the “cut-in” temperature, i.e., the setpoint
temperature minus the deadband temperature difference.
The heater continuously cycles on and
off to maintain the tank temperature within the deadband. Most storage-tank water heaters cycle.
When modulating, the heater power varies between the maximum and minimum heater capac-
ities.
The heater stays on as long as the required total demand is above the minimum capac-
ity. Below the minimum capacity, the heater will begin to cycle on and off based on the deadband
temperature difference. Most tankless/instantaneous water heaters modulate.
Within a time step, the differential equation is solved separately for when the heater element or
burner is “on” (on-cycle) and when it is “off” (off-cycle). This approach allows ambient losses and
parasitic loads to be divided into on-cycle and off-cycle effects and accounted for in detail.
An illustration of how the control algorithm cycles on and off is shown below.
Ambient losses
cool the tank temperature until the bottom of the deadband is reached (50◦C) at which point the
heater cycles on and reheats the tank back to the setpoint (60◦C). A water draw causes hot water
to be replaced with cold water from the water mains.
The incoming cold water rapidly cools the
tank.
In this example the heater cannot keep up with the water draw and the tank temperature
continues to drop until the water draw ends.
Although the instantaneous tank water temperature may vary considerably within a timestep
(due to cycling, etc.), only the average temperature over the timestep is reported.
The model
calculates the average by piece-wise integration of the area under the instantaneous temperature
curve for each unique set of conditions. The instantaneous temperature is preserved internally by
the program and is propogated from the end of one timestep to the beginning of the next.
19.3.1.3
Chilled Water Tank Control Algorithm
The input objects ThermalStorage:ChilledWater:Mixed and ThermalStorage:ChilledWater:Stratified
provide chilled water tank models that do not include active cooling elements, there is only indirect
cooling by remote devices such as a chiller.
The tank’s setpoint controls are used to determine
if flow is to be requested through the source side of the tank.
The setpont and deadband
control scheme is similar to the water heater but the logic is flipped around for cooling instead of
heating. The setpoint temperatue is the “cut-out” temperature and the setpoint plus deadband is
the “cut-in” temperature.
If the tank temperature ( or tank sensing node for stratified tanks) is
above the “cut-in” temperature, then flow is requested.
If temperatures are below the “cut-out”
temperature, then flow is not requested.
The chilled water tanks also have separate availability
schedules for the use side and source side for additional control options.
19.3.1.4
Standard Ratings
For water heaters, the industry standard ratings of Recovery Eﬀiciency and Energy Factor are
calculated according to the 10CFR430 test procedure.
To emulate the test procedure, a 24-hour
simulation of the water heater is performed internally using the specified test conditions:
• Setpoint Temperature = 57.2◦C (135◦F)
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1539
Figure 19.11: Water Heater Cycle Control Algorithm
1540
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
• Ambient Temperature = 19.7◦C (67.5◦F)
• Ambient Relative Humidity = 50% (used for heat pump water heaters)
• Inlet Temperature (Water Mains) = 14.4◦C (58◦F)
For heat pump water heaters, the water heater tank’s heating element and water heater tank
parasitic loads are disabled and the user-defined water heating capacity, energy use, and parasitic
loads for the heat pump are used to calculate Recovery Eﬀiciency and Energy Factor.
The simulated test procedure performs six equal draws of approximately 0.041 m3 (10.7 gal) in
each of the first six hours of the simulation. Each draw occurs over the first timestep of the hour.
The Recovery Eﬀiciency is calculated when the water heater recovers to the setpoint after the
first draw.
RE = m1cp (57.2 −14.4)
E1
(19.116)
where:
m1 is the water mass of the first draw
cp is the specific heat of water
E1 is the fuel energy consumed until the setpoint is recovered (including parasitics).
Note: When the standards rating for a heat pump water heater is calculated, the fuel energy
consumed refers to the total energy consumed by the heat pump compressor, evaporator fan, con-
denser pump, and parasitic loads. It is assumed that the parasitic loads for a heat pump water
heater do not contribute to heating the water (ref. Heat Pump Water Heater).
The Energy Factor is calculated at the end of the 24-hour simulation period.
EF = mtotalcp (57.2 −14.4)
Etotal
(19.117)
where:
mtotal is the total water mass of all six draws
cp is the specific heat of water
Etotal is the total fuel energy consumed over 24 hours (including parasitics).
Under certain input parameters, the rating method will not succeed and a warning message
will be generated.
Problems occur when inputs do not allow the tank to recover to the setpoint
temperature within the test period. This can occur if the maximum heater capacity is undersized,
or if the deadband temperature difference is large enough that the first draw of the test does not
trigger the heater to come on. In either case, the Recovery Eﬀiciency test will not compute properly
because recovery to the setpoint was not achieved.
19.3.1.5
References
10CFR430.
Title 10, Code of Federal Regulations, Part 430 - Energy Conservation Program for
Consumer Products, Appendix E to Subpart B - Uniform Test Procedure for Measuring the Energy
Consumption of Water Heaters.
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1541
19.3.2
Heat Pump Water Heater
19.3.2.1
Overview
The input objects WaterHeater:HeatPump:\* provide models for a heat pump water heater (HPWH)
that is a compound object consisting of a water heater tank (e.g., WaterHeater:Mixed or Water-
Heater:Stratified), a direct expansion (DX) “coil” (i.e., an air-to-water DX compression system
which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air
flow across the air coil associated with the DX compression system. These objects work together
to model a system which heats water using zone air, outdoor air, or a combination of zone and
outdoor air as the primary heat source.
There are two types of heat pump water heater models available:
1. WaterHeater:HeatPump:PumpedCondenser: This model is used to represent a heat pump wa-
ter heater where water is removed from the tank, pumped through a condenser, and returned
to the tank at a higher temperature.
2. WaterHeater:HeatPump:WrappedCondenser: This model is used for heat pump water heaters
that are more typical in the residential building context where the heating coil is wrapped
around or submerged in the tank.
Each type of WaterHeater:HeatPump:\* object is compatible with certain Coil:WaterHeating:AirToWaterHe
objects as shown in Table 19.8.
Table 19.8: Compatibility of Water Heater Objects
WaterHeater:HeatPump:\*
WaterHeater:\*
PumpedCondenser
Pumped
PumpedCondenser
VariableSpeed
WrappedCondenser
Wrapped
Additionally the WaterHeater:HeatPump:WrappedCondenser object is only compatible with
stratified tanks. Therefore, WaterHeater:HeatPump:\* has the tank compatibility as shown in Ta-
ble 19.9.
Table 19.9: Compatibility of Water Heaters with Tank
Types
WaterHeater:HeatPump:\*
WaterHeater:\*
Mixed
Stratified
Pumped
X
X
Wrapped
X
Numerous configurations of tank location, inlet air source, and DX coil compressor location
can be modeled. The DX coil compressor may be located in a zone, outdoors, or the ambient
1542
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
temperature surrounding the compressor may be scheduled. The location of the compressor controls
the operation of its crankcase heater. The water heater tank location is specified in the water heater
tank object and is independent of the compressor location. In addition, the inlet air configuration
may be specified in one of several ways. The heat pump water heater air coil and fan assembly
may draw its inlet air from the zone and outdoor air using an optional mixer and splitter assembly
as shown in the first figure below. When used, the mixer and splitter air streams are controlled
by a single inlet air mixer schedule. When the HPWH draws its inlet air solely from a zone, the
mixer/splitter assembly is not required as shown in the second figure below. In this case, the inlet
air to the evaporator and fan assembly is made up entirely of zone air and the heat pump outlet
air is directed back to the zone. The final figure illustrates a HPWH that draws its inlet air solely
from outdoors and exhausts its outlet air outdoors as well. Each of these configurations may also
be connected to a plant hot water loop (via the water heater tank use nodes).
Figure 19.12: Schematic of a heat pump water heater using optional mixer/splitter nodes
Note: The water heater tank location shown in the figures above is completely independent of
the heat pump water heater’s inlet air configuration and its compressor location. The water heater
tank may be located outdoors, in a zone, or the ambient temperature surrounding the tank can be
scheduled as described in the mixed water heater section below.
19.3.2.2
Model Description
The heat pump water heater input requires a compressor setpoint temperature schedule and dead
band temperature difference, which are independent from the setpoint temperature schedule and
dead band temperature difference for the heater (element or burner) associated with the water
heater tank. The cut-in temperature for the heat pump compressor is defined as the heat pump
compressor’s setpoint temperature minus its dead band temperature difference.
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1543
Figure 19.13: Schematic of a Heat Pump Water Heater with Inlet Air from a Zone
Figure 19.14: Schematic of a Heat Pump Water Heater with Inlet Air from Outdoors
1544
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
THP, cut−in = THP,set point −THP,dead band
(19.118)
where:
THP, cut−in is the cut-in temperature for the heat pump compressor (◦C)
THP,set point is the heat pump compressor setpoint temperature (◦C)
THP,dead band is the heat pump compressor dead band temperature difference (◦C).
In this model, the heat pump water heater’s DX compression system is considered the primary
heat source and the water tank’s heater (element or burner) provides supplemental heat as neces-
sary. Therefore, the cut-in temperature for the heat pump compressor (setpoint minus dead band
temperature difference) is usually higher than the setpoint temperature for the heater (element or
burner) in the associated water heater tank object. At times when the water heater tank setpoint
temperature is greater than the cut-in temperature of the heat pump compressor, the heat pump
compressor is disabled and the tank’s heater is used to heat the water.
The simulation starts by first calculating the air conditions entering the air coil (evaporator)/fan
assembly based on the inlet air configuration of the heat pump water heater and the presence of
the optional mixer/splitter nodes. When the HPWH draws its inlet air from the zone and outdoors
using the optional mixer/splitter nodes (i.e., Inlet Air Configuration = Zone and Outdoor Air), the
inlet air conditions are calculated as follows:
Frac = GetScheduleV alue(MixerInletAirSchedule)
(19.119)
Tinlet = Toutdoor (Frac) + Tzone (1 −Frac)
(19.120)
ωinlet = ωoutdoor (Frac) + ωzone (1 −Frac)
(19.121)
where:
Frac is the current value of the inlet air mixer schedule (fraction of outdoor air, 0-1)
Tinlet is the inlet air dry-bulb temperature to the HPWH evaporator/fan assembly (◦C)
Toutdoor is the outdoor air dry-bulb temperature (◦C)
Tzone is the zone (exhaust) air dry-bulb temperature (◦C)
ωinlet is the inlet air humidity ratio to the HPWH evaporator/fan assembly (kg/kg)
ωoutdoor is the outdoor air humidity ratio (kg/kg)
ωzone is the zone (exhaust) air humidity ratio (kg/kg).
When the heat pump water heater draws its inlet air solely from the zone (i.e., Inlet Air Con-
figuration = Zone Air Only), the inlet air conditions to the evaporator/fan assembly are simply set
equal to the zone (exhaust) air conditions. If the heat pump water heater draws its inlet air solely
from outdoors (i.e., Inlet Air Configuration = Outdoor Air Only), the inlet air conditions to the
evaporator/fan assembly are simply set equal to the outdoor air conditions. When the inlet air to
the heat pump water heater evaporator and fan assembly is scheduled (i.e., Inlet Air Configuration
= Schedule), the inlet air conditions are determined directly from the user-supplied schedules as
follows.
Tinlet = GetScheduleV alue(InletAirTemperatureSchedule)
(19.122)
RHinlet = GetScheduleV alue(InletAirHumiditySchedule)
(19.123)
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1545
ωinlet = PsyWFnTdbRhPb(Tinlet, RHinlet, OutBaroPress)
(19.124)
where:
RHinlet is the inlet air relative humidity to heat pump water heater evaporator/fan assembly
(0-1)
PsyWFnTdbRhPb is a psychrometric function returning air humidity ratio given dry-bulb
temperature, relative humidity, and barometric pressure
OutBaroPress is the outdoor barometric pressure (Pa).
For each simulation time step, the heat pump water heating capacity, energy use, and air-
side/water-side mass flow rates are set to zero and the water heater tank is simulated with the heat
pump compressor disabled when any of the following conditions apply:
• the HPWH is scheduled off by its availability schedule,
• the water heater tank setpoint temperature is greater than or equal to the heat pump com-
pressor cut-in temperature,
• the inlet air dry-bulb temperature to the evaporator/fan assembly is less than the Minimum
Inlet Air Temperature for Heat Pump Compressor Operation (as specified by the user in the
HPWH input object), or
• the HPWH setpoint temperature is greater than or equal to the Maximum Temperature Limit
(specified in the Water Heater:Mixed object).
Otherwise, simulation of the heat pump water heater is based on its current mode of operation.
This mode of operation is either floating (heat pump compressor is off and tank water temperature
has not fallen below the heat pump compressor cut-in temperature) or heating (tank water tem-
perature dropped below the compressor cut-in temperature on a previous time step but was unable
to reach the compressor setpoint temperature). Each mode is handled differently and they will be
discussed separately.
If the heat pump water heater is using the stratified tank model, then there is more than one
value for the tank temperature. The model includes input for where the heat pump controls detect
the temperature. The input data in the associated WaterHeater:Stratified includes up to two heights
in the tank where the temperature is measured and a weight associated with each. The associated
stratified tank nodes are selected based on these heights. When the heat pump model needs to
evaluate the tank temperature of a stratified tank, it evaluates the temperature at the tank nodes
associated with these locations.
19.3.2.3
Float Mode
When the heat pump water heater tank temperature is floating between the heat pump compressor’s
cut-in and cut-out temperatures at the end of the previous simulation time step, both the heat
pump compressor and the water heater tank’s heating element are disabled and a resulting tank
temperature is calculated. If the resulting tank temperature is below the heat pump compressor’s
cut-in temperature, the heat pump compressor part-load ratio is estimated using the ratio of the
temperature differences shown below. The part-load ratio can not be less than zero or greater than
one.
1546
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
PLR = MIN

1.0, MAX

0.0,
THP, cut−in −Ttank,float
Ttank,initial −Ttank,float

(19.125)
where:
PLR is the part-load ratio of the heat pump water heater compressor
Ttank,float is the tank temperature in float mode when heating capacity is set to zero (◦C)
Ttank,initial is the tank temperature at the beginning of the simulation time step (◦C).
Since the pump and fan are assumed to cycle on and off with the heat pump compressor, the
average condenser water (for pumped condensers only) and evaporator air mass flow rates for the
simulation time step are calculated based on the PLR calculated above:
˙mwater,avg = ˙Vwater (ρwater) (PLR)
(19.126)
˙mair,avg = ˙Vair (ρair) (PLR)
(19.127)
where:
˙mwater,avg is the average condenser water mass flow rate for the time step (kg/s)
˙Vwater is the condenser water volumetric flow rate, user input (m3/s)
ρwater is the density of condenser inlet water (kg/m3)
˙mair,avg is the average evaporator/fan air mass flow rate for the time step (kg/s)
˙Vair is the evaporator/fan air volumetric flow rate, user input (m3/s)
ρair is the density of evaporator/fan inlet air (kg/m3).
The water tank temperature is then calculated based on heat pump operation at the part-load
ratio estimated above and with the water tank’s heating element enabled. If the resulting water
tank temperature is above the heat pump compressor’s setpoint (cut-out) temperature, then the
part-load ratio is reduced and the water heater tank is simulated again. The process is performed
iteratively until the part-load ratio of the heat pump compressor achieves the desired setpoint
temperature (to the extent possible).
19.3.2.4
Heating Mode
When the HPWH is in heating mode at the end of the previous simulation time step (i.e., the heat
pump compressor operated during the previous simulation time step but was unable to achieve the
setpoint temperature), both the heat pump compressor and the water heater tank’s heating element
are enabled. The part-load ratio of the heat pump compressor is set to 1, and the condenser water
(for pumped condensers) and evaporator air mass flow rates are set to their maximum flow rates.
˙mwater,avg = ˙Vwater (ρwater)
(19.128)
˙mair,avg = ˙Vair (ρair)
(19.129)
If the resulting tank temperature is above the heat pump compressor’s setpoint (cut-out) tem-
perature, the part-load ratio of the heat pump compressor is reduced and the water heater tank is
simulated again. The process is performed iteratively until the part-load ratio of the heat pump
compressor achieves the desired setpoint temperature (to the extent possible).
The air-side outlet conditions of the HPWH are calculated through simulation of the fan and DX
coil with either a blow through or draw through fan placement (user selectable). If mixer/splitter
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1547
nodes are used, the HPWH model splits the heat pump outlet air mass flow rate with exhaust air
flow equaling the outdoor air flow, and the balance of the outlet air being sent to the zone supply
air node (i.e., ensures that the heat pump water heater does not contribute to zone pressurization
or depressurization). Calculations of heat pump water heating capacity, energy use, air-side per-
formance, and water-side temperature difference are performed in the associated DX Coil object.
See the engineering reference section for the Coil:WaterHeating:AirToWaterHeatPump object for
details.
19.3.2.5
Model Outputs
After completing the float mode or heating mode calculations and the final part-load ratio has been
determined, the output (report) variables are calculated as follows:
Heat Pump Water Heater Compressor Part−Load Ratio = PLR
(19.130)
Heat Pump Water Heater On−Cycle Parasitic Electric Power (W) = Pparasitic,on (PLR)
(19.131)
Heat Pump Water Heater On−Cycle Parasitic Electric Consumption (J) =
Pparasitic,on (PLR) (3600) tsys
(19.132)
Heat Pump Water Heater Off−Cycle Parasitic Electric Power (W) =
Pparasitic,off (1 −PLR)
(19.133)
Heat Pump Water Heater Off−Cycle Parasitic Electric Consumption (J) =
Pparasitic,off (1 −PLR) (3600) (tsys)
(19.134)
where:
Pparasitic,on is the on-cycle parasitic electric load, user input (W)
Pparasitic,off is the off-cycle parasitic electric load, user input (W)
tsys is the HVAC system simulation time step (hours).
Note: All heat pump water heater output variables, including off-cycle ancillary electric power
and consumption, equal 0 when the heat pump water heater availability schedule equals 0 (i.e., the
heat pump water heater is scheduled OFF).
19.3.3
Stratified Water Thermal Tank
The input objects WaterHeater:Stratified and ThermalStorage:ChilledWater:Stratified provide
models for a stratified water thermal tank that divides the water tank into multiple nodes of
equal volume. This model is used for both the stratified water heater and the stratified chilled
water storage tank. The nodes are coupled by vertical conduction effects, internode fluid flow, and
temperature inversion mixing. The object simultaneously solves the differential equations governing
the energy balances on the nodes using an analytical solution to a simplified representation of the
heat balance equation. The system time step is divided into multiple substeps at which control
decisions are evaluated that allow the simulation to capture events that occur on a short time
scale.
1548
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.3.3.1
Energy Balance
Similar to the well-mixed model, the stratified model solves the same fundamental differential
equation governing the energy balance on a mass of water:
mcp
dT
dt = qnet
(19.135)
where:
m is the mass of water
cp is the specific heat of water
T is the temperature of water
t is the time
qnet is the net heat transfer rate.
The difference for the stratified model is that it must solve the energy balance on n number of
nodes simultaneously.
Node 1 is at the top of the water tank and node n is at the bottom of the
water tank.
mncp
dTn
dt = qnet,n
(19.136)
where:
mn is the mass of water for node n
cp is the specific heat of water
Tn is the temperature of water for node n
t is the time
qnet,n is the net heat transfer rate for node n.
It will be advantageous for the numerical solution to rearrange the nodal differential equation
into the form
dT
dt = aT + b
(19.137)
The net heat transfer rate qnet is the sum of gains and losses due to multiple heat transfer
pathways. Each term is defined as described below and separated into the part that is multiplied
by the current node temperature (a term) and everything else (b term).
qnet,n
= qheater,n + qoncycpara,n + qoffcycpara,n + qoncycloss,n + qoffcycloss,n
+qcond,n + quse,n + qsource,n + qflow,n
(19.138)
where:
qheater,n is the heat added by Heater 1 or Heater 2
qoncycpara,n is the heat added due to on-cycle parasitic loads (zero when off)
qoffcycpara,n is the heat added due to off-cycle parasitic loads (zero when on)
qoncycloss,n is the heat transfer to/from the ambient environment (zero when off)
qoffcycloss,n is the heat transfer to/from the ambient environment (zero when on)
qcond,n is the heat transfer due to conduction between the node above and below
quse,n is the heat transfer to/from the use side plant connections
qsource,n is the heat transfer to/from the source side plant connections
qflow,n is the heat transfer due to fluid flow from the node above and below
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1549
19.3.3.1.1
Heater and Parasitic Loads
qheater, qoncycpara,n, and qoffcycpara,n are all added to the b coeﬀicient because they do not depend
on the current node temperature.
19.3.3.1.2
On- and Off-cycle Losses to Ambient
qoncycloss,n and qoffcycloss,n are defined as:
qoncycloss,n = (UAtank + UAadd,n)(Tamb −Tn)
(19.139)
qoffcycloss,n = (UAtank + UAflue)(Tamb −Tn)
(19.140)
where:
UAtank is the loss coeﬀicient to ambient environment for the tank
UAadd,n is the additional node loss coeﬀicient
UAflue is the additional off-cycle flue loss coeﬀicient to ambient environment (zero when on)
Tamb is the temperature of ambient environment.
Separating it into a and b terms for on-cycle losses:
an
= −(UAtank + UAadd,n)
bn
= (UAtank + UAadd,n)Tamb
(19.141)
And for off-cycle losses:
an
= −(UAtank + UAflue)
bn
= (UAtank + UAflue)Tamb
(19.142)
19.3.3.1.3
Conduction to Adjacent Nodes
qcond,n is defined as:
qcond,n = kAn+1
Ln+1
(Tn+1 −Tn) + kAn−1
Ln−1
(Tn−1 −Tn)
(19.143)
where:
k is the fluid thermal conductivity of water (0.6 W/m-K)
An+1 is the shared surface area between node n and node n+1
Ln+1 is the distance between the center of mass of node n and n+1
Tn+1 is the temperature of node n+1
An−1 is the shared surface area between node n and node n-1
Ln−1 is the distance between the center of mass of node n and n-1
Tn−1 is the temperature of node n-1.
Separating into a and b terms yields:
an
= −

kAn+1
Ln+1 + kAn−1
Ln−1

bn
= kAn+1
Ln+1 Tn+1 + kAn−1
Ln−1 Tn−1
(19.144)
1550
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.3.3.1.4
Use- and Source-side Plant Connections
quse,n, and qsource,n are defined as:
quse = εuse ˙musecp (Tuse −T)
(19.145)
qsource = εsource ˙msourcecp (Tsource −T)
(19.146)
where:
εuse is the heat exchanger effectiveness for the use side plant connections
˙muse is the mass flow rate for the use side plant connections
Tuse is the inlet fluid temperature of the use side plant connections
εsource is the heat exchanger effectiveness for the source side plant connections
˙msource is the mass flow rate for the source side plant connections
Tsource is the inlet fluid temperature of the source side plant connections.
Separating into a and b terms for the source side connection yields:
an
= −εsource ˙msourcecp
bn
= εsource ˙msourcecpTsource
(19.147)
And for the use side connection:
an
= −εuse ˙musecp
bn
= εuse ˙musecpTuse
(19.148)
19.3.3.1.5
Internodal Flow
qflow,n is defined as:
qflow,n = ˙mn+1cp(Tn+1 −Tn) + ˙mn−1cp(Tn−1 −Tn)
(19.149)
where:
˙mn+1 is the mass flow rate from node n+1
˙mn−1 is the mass flow rate from node n-1.
Separating into a and b terms:
an
= −cp( ˙mn+1 + ˙mn−1)
bn
= cp( ˙mn+1Tn+1 + ˙mn−1Tn−1)
(19.150)
19.3.3.1.6
Inversion Mixing
Inversion mixing occurs when the node below is warmer than the node above. The difference in
temperatures drives a difference in density that causes the nodes to mix. Usually inversion mixing
occurs very rapidly.
At the end of each sub timestep, the algorithm checks for temperature inversions and instan-
taneously mixes inverted nodes by calculating a weighted average of the node temperatures of the
inverted nodes. This is done iteratively up the tank until there are no more temperature inversions.
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1551
19.3.3.1.7
Use and Source Effectiveness Correction
The use and source fluid steam outlet temperatures calculation procedure depends on the values
of the effectiveness.
If the effectiveness is 1.0, then complete mixing of these fluid steam and the
tank water is assumed.
In this case the outlet temperatures for the use and source streams will
be simply the tank water temperatures at point of the outlet nodes. When the effectiveness is less
than 1.0, an indirect heat exchange is assumed between the use or source stream and the water in
the stratified thermal storage tank.
When the effectiveness is less than 1.0, the use and source
outlet temperatures are calculated using Quse and Qsource, and energy balance equations as follows:
Tuse out,n = Tuse,n + quse,n
˙musecp
(19.151)
Tsource out,n = Tsource,n −qsource,n
˙msourcecp
(19.152)
where:
Tuse out is the outlet fluid temperature of the use side plant connections
Tsource out is the outlet fluid temperature of the source side plant connections.
19.3.3.2
Numerical Solution
To solve the differential equations the nodal heat balance equations are modified into the form:
dTn
dt = aTn + b
(19.153)
Where a is a constant and b can be a function of either time or the temperature of adjacent
nodes. If b is assumed to be constant, the solution of the differential equation is readily solved.
Since b is not generally constant a reasonable approximation can be made by assuming b is equal
to its average value over the sub timestep.
Solving the differential equation yields the following solution for the temperature of a node at
the end of a sub timestep.
Tfinal =

Tinitial + b
a

ea∆t −b
a
(19.154)
Where b is a function of the average temperature as calculated by
b
= b(Tavg)
Tavg
=
(Tinitial−b
a)(ea∆t−1)
a∆t
−b
a
(19.155)
The solution is obtained by separating the qnet terms described above into their respective a and
b parts, solving for Tfinal and Tavg, recalculating b using the new average temperatures and iterating
until the temperatures converge, at which point temperature inversions are resolved and controls
decisions are made before moving on to the next sub timestep.
19.3.3.2.1
Adaptive Sub Timestep
The sub timestep is allowed to vary between 10 seconds and 10 minutes. The length of the sub
timestep is determined by the current heat transfer rates in the tank, which are used to predict the
1552
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
amount of time until a control decision (19.3.3.2.2) will need to be made. The sub timestep is then
selected to approach the time of the control decision.
First, the temperature difference required for a heater to turn on or off for each control node
is calculated by determining the difference between its setpoint temperature and the current tem-
perature if the heater is on or its cut in temperature and current temperature if the heater is off.
The minimum of the temperature differences is selected as the maximum allowable nodal temper-
ature change dTmax. The time until that temperature change occurs is estimated for each node by
rearranging 19.153 to solve for dt.
dt = dTmax
aT + b
(19.156)
Finally, the minimum of the nodal dt values is used as the sub timestep unless it is outside the
allowable bounds or it will extend beyond the end of the timestep. In those cases, the sub timestep
is adjusted to fit within the bounds.
19.3.3.2.2
Control Logic Evaluation
Before each system time step is calculated the following evaluations are made:
1. Use and source inlet flow rates are applied to the inlet nodes
2. Internode flow is determined and net flow rates are determined
Before each sub timestep is calculated, the following evaluations are made:
1. Thermostatic controls for heater 1 and heater 2 are evaluated to determine if the heater
elements should turn on or off
2. Node 1 temperature is compared against the maximum limit to determine if venting is neces-
sary
3. Adjoining node temperatures are compared to determine if there are any temperature inver-
sions for which the inversion mixing rate should be used.
4. Source inlet temperatures for the desuperheater are recalculated and applied to the inlet nodes
using the heat rate calculated in the system time step loop
The solution continues looping through all substeps until the system time step is completed.
19.3.3.3
References
Duﬀie, J., and W. Beckman. 1980. Solar Engineering of Thermal Processes. John Wiley & Sons.
Newton, B. 1995.
Modeling of Solar Storage Tanks.
Master’s Dissertation, University of
Wisconsin-Madison.
19.3.4
Water Heating Sizing
Some inputs for water heaters can be autosized using the input object WaterHeater:Sizing.
This
section describes the sizing calculations for water heaters. There are six general methods for sizing
tank volume and heating capacity.
19.3. WATER THERMAL TANKS (INCLUDES WATER HEATERS)
1553
19.3.4.1
Autosizing Tank Volume
The volume a water heater can be sized in the following ways depending on the design method
chosen by the user.
• Peak Draw. The volume is determined from the loop design flow rate.
The water heater is
positioned on the supply side of a plant loop.
After the plant sizing routines have run, the
model obtains the design flow rate for all components on the demand side. The tank volume
is then: V = ˙Vloop.des ∗tdraw
• Residential HUD-FHA Minimum.
The volume is determined from a set of rules defined
in Table 19.10.
This is from Chapter 48 of 1999 ASHRAE Handbook HVAC Applications,
Americal Society of Heating Refrigeration and Air-conditioning Engineeers, Atlanta GA. (also
used in the Building America Benchmark).
Table 19.10: Residential HUD-FHA Minimum
Residential HUD-FHA Minimum DHW Storage and Burner Capacity (ASHRAE 1999)
# Bedrooms
1
2
2
2
3
3
3
4
4
4
5
6
# Bathrooms
All
≤1.5
2-2.5
≥3
≤1.5
2-2.5
≥3
≤1.5
2-2.5
≥3
All
All
Gas
Storage (gal)
20
30
30
40
30
40
40
40
40
50
50
50
Burner
(kBtu/hr)
27
36
36
36
36
36
38
36
38
38
47
50
Electric
Storage (gal)
20
30
40
50
40
50
50
50
50
66
66
80
Burner (kW)
2.5
3.5
4.5
5.5
4.5
5.5
5.5
5.5
5.5
5.5
5.5
5.5
• Per Person. The tank volume is determined by summing the design level of people in the
model and multiplying by a user-entered volume per person factor.
• Per Floor Area. The tank volume is determined by summing the floor area in all the zones
in the model and multiplying by a user-entered volume per floor area factor.
• Per Unit. The tank volume is determined by multiplying a user-entered volume per unit and
a user-entered number of units.
• Per Solar Collector Area. The tank volume is determined by summing the collector area in
all the hot water solar collectors in the model and multiplying by a user-entered volume per
collector area factor.
19.3.4.2
Autosizing Heater Capacity
The heater capacity can be sized in the following ways depending on the design method chosen by
the user.
• Peak Draw. The heater capacity is determined from the tank volume, assumed start and
finish temperatures and a user defined time for recovery. The heater capacity is then:
1554
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
qheat = V ρCp (Tfinish −Tstart)
(19.157)
where:
Tfinish = 57.2◦C
(19.158)
Tstart = 14.4◦C
(19.159)
• Residential HUD-FHA Minimum.
The heater capacity is determined from a set of rules
defined by the table above.
This is from 1999 ASHRAE Handbook HVAC Applications,
Americal Society of Heating Refrigeration and Air-conditioning Engineeers, Atlanta GA. (also
used the Building America Benchmark).
• Per Person. The heater capacity is determined by summing the design level of people in the
model and using a user-entered factor for recovery capacity per person. The heater capacity
is then:
qheat = NpeoplefRecoveryPerPerson(Tfinish −Tstart)ρcp
3600
(19.160)
• Per Floor Area. The heater capacity is determined by summing the floor area in all the zones
in the model and using a user-entered factor for recovery capacity per floor area. The heater
capacity is then:
qheat = AfloorsfRecoveryPerFloorArea (Tfinish −Tstart) ρCp
3600
(19.161)
• Per Unit. The heater capacity is determined from a user-entered Recovery Capacity per unit
and a user-entered number of units. The heater capacity is then:
qheat = NunitsfRecoveryPerUnit(Tfinish −Tstart)ρcp
3600
(19.162)
• Per Solar Collector Area. The water heater is assumed to be used for solar hot water storage
and the heater capacity is set to zero.
19.3.4.3
Autosizing Tank Height
If the water heater is Stratified, then the geometry is important and the height of the tank can be
scaled with changes in volume. For tank shapes of Vertical Cylinder, the user defined height aspect
ratio, AR, is used to calculate a tank height, H, using
H =
4 V AR2
π
1/3
(19.163)
19.4. WATER SYSTEMS
1555
19.3.4.4
Autosizing Plant Connection Flow Rates
When the water thermal tank is connected to a plant loop, it is convient to autosize the design
volume flow rates through the plant connections. When the water thermal tank is connected to the
supply side of plant loop and flow rates are autosized, the flow rate is the sum of the flow requests
of all the various components on the demand side of that plant loop. When the water thermal tank
is connected on the demand side of a plant loop (e.g. as for indirect water heating with a boiler)
and flow rates are autosized, the design flow rates are calculated with the following equation:
˙V = −

V
tRecover ∗3600 ∗ε

∗Ln
TPlantDesign −TSetpoint
TPlantDesign −Tstart

(19.164)
where:
V is the volume of the tank
tRecover is the user parameter for the time it takes for the tank to recover from assumed starting
temperature to an assumed setpoint temperature.
For water heaters, the starting temperature is
14.4◦C and the final assumed setpoint temperature is 57.2◦C. For chilled water tanks, the starting
temperature is 14.4◦C and the final temperature is 9.0◦C.
ε is εuse or εsource
TPlantDesign is the exit temperature specified in the Plant Sizing object
Tsetpoint is the final tank temperature of 57.2◦C for heaters and 9.0◦C for chilled water tanks
Tstart is the initial tank temperature of 14.4◦C.
If the demand side connections are autosized and a water heater’s tank volume is autosized, then
the problem cannot be readily solved in EnergyPlus because the demand side connection flows need
to be reported earlier in the simulation and the tank volume is not yet available. This situation is
resolved by using an interim, nominal tank volume for sizing the connections and the actual volume
is calculated later in the simulation.
19.4
Water Systems
Water systems include a variety of components that simulate water consumption, production, and
storage, including:
1. Water Use Equipment and Connections
2. Rainwater Collection
3. Groundwater Well
4. Water Storage Tanks
19.4.1
Water Mains Temperatures
The input object Site:WaterMainsTemperature provides a model for the temperature of water mains
that deliver water to a building via underground pipes.
The water mains temperatures are an
important input for plant equipment that require make-up water from the water mains, such as for
domestic hot water systems.
1556
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Water mains temperatures are a function of outdoor climate conditions and vary with time of
year. A correlation has been formulated to predict water mains temperatures based on two weather
inputs:
• average annual outdoor air temperature (dry-bulb)
• maximum difference in monthly average outdoor air temperatures
These values can be easily calculated from annual weather data using a spreadsheet.
The correlation was developed by Craig Christensen and Jay Burch and is described in Hendron
et al. (2004). The correlation is:
Tmains = (Tout,avg + 6) + ratio ∗(∆Tout,maxdiff/2) ∗SIN(0.986 ∗(day −15 −lag) −90)
(19.165)
where:
TTmains is the water mains temperature (◦F)
TTout,avg is the average annual outdoor air temperature (◦F)
∆Tout,maxdiff is the maximum difference in monthly average outdoor air temperatures (◦F)
day is Julian day of the year (1-365)
ratio is equal to 0.4 + 0.01 \* (Tamb,avg - 44)
lag is equal to 35 - 1.0 \* (Tamb,avg - 44) (◦F).
For the Chicago-O’Hare TMY2 weather file, Tout,avg = 9.69◦C and ∆Tout,maxdiff = 28.1◦C. The
resulting water mains temperature profile is graphed in Figure 19.15.
Figure 19.15: Water Mains Temperatures for Chicago-O’Hare TMY2 Data
19.4. WATER SYSTEMS
1557
19.4.1.1
References
Hendron, R., Anderson, R., Christensen, C., Eastment, M., and Reeves, P. 2004.
“Development
of an Energy Savings Benchmark for All Residential End-Uses”, Proceedings of SimBuild 2004,
IBPSA-USA National Conference, Boulder, CO, August 4 - 6, 2004.
19.4.2
Water Use Equipment and Connections
Essential parts of most water systems are the end uses where the water is utilized for a pur-
pose.
These end uses are characterized by familiar pieces of equipment such as sinks, showers,
dishwashers, clothes washers, and toilets.
End uses can also include outdoor uses such as land-
scape irrigation and agricultural irrigation.
Water end-use modeling in EnergyPlus is accomplished via two input objects:
• WaterUse:Equipment
• WaterUse:Connections
The WaterUse:Equipment object simulates all different types of water end uses.
The Wa-
terUse:Connections object manages multiple pieces of water equipment with a common supply and
return, internally providing the services of a splitter and a mixer.
The WaterUse:Connections
object also allows water consuming equipment to be simulated in a closed plant loop by supplying
makeup water from the water mains.
19.4.3
Unconnected Water Use Equipment
Common water equipment, such as sinks and showers, requires mixing of hot and cold water to
provide a desired temperature at the tap. Water use equipment that is simulated in “unconnected”
mode, i.e., without being referenced by a WaterUse:Connections object, presents a relatively simple
modeling problem illustrated in Figure 19.16.
The variables are defined as:
˙mhot is the hot water supply mass flow rate
Thot is the hot water supply temperature
˙mcold is the cold water supply mass flow rate
Tcold is the cold water supply temperature
˙mtarget is the target mass flow rate at the tap
Ttarget is the target temperature at the tap.
The basic physics of the problem are described by two equations representing conservation of
mass and conservation of energy respectively:
˙mtarget = ˙mhot + ˙mcold
(19.166)
˙mtargetTtarget = ˙mhotThot + ˙mcoldTcold
(19.167)
The hot and cold water supply temperatures, Thot and Tcold, are specified by the user with
schedules (or indirectly from the water mains temperatures).
The target flow rate and target
temperature, ˙mtarget and Ttarget, at the tap are also specified with schedules. The target conditions
1558
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.16: Hot and Cold Water Mixing
19.4. WATER SYSTEMS
1559
can be thought of as a way to simulate occupant behavior; a person at a sink will adjust the hot
and cold flow rates to get the overall water flow and temperature that is desired.
The two equations above are easily solved to calculate the necessary hot and cold flow rates
needed to attain the target conditions.
˙mhot = ˙mtarget
Ttarget −Tcold
Thot −Tcold

(19.168)
˙mcold = ˙mtarget −˙mhot
(19.169)
Even though hot and cold flow rates are unlimited in “unconnected” mode, it is still possible to
fail to meet the target conditions if Ttarget > Thot. In this case, the actual mixed water temperature
at the tap, Tmixed, is set equal to Thot. The target flow rate is always met.
Water equipment that omits schedules for the target temperature and/or hot water suppy tem-
perature implies that no hot water is needed.
The result is all cold water at the target flow
rate.
For “unconnected” water equipment, the heating rate and energy that is required to supply the
hot water is calculated by the following equations.
Q = ˙mhotcp (Thot −Tcold)
(19.170)
∆E = Q∆t
(19.171)
where:
Q is the heating rate
cp is the specific heat of water
∆E is the heating energy
∆t is the time step interval.
All heating is assigned to “Purchased Heating”.
19.4.4
Zone Heat Gain from Water Use Equipment
Some water use equipment can be a significant source of sensible and latent heat gain when located
in a zone. Showers, for example, add a noticeable latent gain as some of the hot water evaporates
into the zone air (and at the same time adding some sensible gain). Other types of equipment may
contribute greater sensible gain but less latent gain.
Calculating the amount of sensible and latent heat gain can be extremely complicated and
depends on many variables. One set of variables is related to the initial conditions of the entering
water and the undisturbed zone air, namely:
• Entering water temperature
• Entering water flow rate
• Ambient zone air temperature
• Ambient zone humidity
• Ambient zone barometric pressure
1560
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
A second set of variables is tied to the specifics of the water equipment which describe the heat
and mass transfer processes that occur as the water passes through the zone. These variables might
include the velocity of the water in the zone air, the surface area of water exposed to the zone air,
the dwell time of water in the zone, and possibly others. The complexity of these variables cannot
be easily cast into a generalized EnergyPlus input object. Consider that in a shower, the velocity
of water droplets is increasing as they fall, and the surface area of the spray is increasing.
How
does one even determine the surface area of the spray at any point?
The approach taken here is to utilize the first set of initial condition variables and forego the
overly-complex second set.
The initial conditions can be used to calculate a maximum possible
change in sensible and latent energy between the entering water conditions and the leaving wa-
ter conditions at an infinite time later.
Sensible and latent energy are calculated separately and
represent the maximum heat gain, respectively, that could be added to the zone air.
The user
simply specifies a fraction of the maximum heat gain for sensible and latent that is actually added
to the zone air.
The fraction is specified with a schedule to account for different modes of opera-
tion.
The split between sensible and latent will vary depending on the type of equipment that is
to be modeled. Typically, both fractions should be small numbers.
The maximum sensible heat gain rate is calculated by assuming that all of the water flow is
allowed to cool to the zone dry-bulb temperature. The actual sensible zone heat gain rate is found
by multiplying the maximum by the user fraction.
Qsens = fsens ˙mtargetcp (Ttarget −Tzone)
(19.172)
∆Esens = Qsens∆t
(19.173)
where:
Qsens is the sensible heat gain rate
fsens is the user fraction of maximum sensible heat
˙mtarget is the target mass flow rate at the tap
cp is the specific heat of water
Ttarget is the target temperature at the tap
Tzone is the zone dry-bulb air temperature
∆Esens is the sensible heat gain
∆t is the time step interval.
The maximum latent heat gain rate is calculated by assuming that the maximum amount of
water is evaporated into the zone air during the time step.
The actual latent zone heat gain rate
is found by multiplying the maximum by the user fraction.
mevap,zonemax = (Wsat −Wzone) ρzoneVzone
(19.174)
mevap,flowmax = ˙mtarget∆t
(19.175)
mevap,max = MIN(mevap,zonemax, mevap,flowmax)
(19.176)
mevap = flatmevap,max
(19.177)
19.4. WATER SYSTEMS
1561
Figure 19.17: Zone Heat Gain from Water Use Equipment
1562
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙mevap = mevap/∆t
(19.178)
Qlat = hfg ˙mevap
(19.179)
∆Elat = Qlat∆t
(19.180)
where:
mevap,zonemax is the mass of water that can be absorbed by the zone air in one timestep
Wsat is the fully-saturated zone humidity ratio (function of air temperature and pressure)
Wzone is the zone humidity ratio
ρzone is the zone dry-air density (function of air temperature and pressure)
Vzone is the zone air volume
mevap,flowmax is the mass of water available in the flow in one timestep
˙mtarget is the target mass flow rate at the tap
∆t is the time step interval
mevap,max is the maximum mass of water that can be evaporated
mevap is the actual mass of water evaporated into the zone air
flat is the user fraction of maximum latent heat
˙mevap is the mass rate of water evaporation into the zone air
Qlat is the latent heat gain rate
hfg is the heat of vaporization for water
∆Elat is the latent heat gain.
Sensible and latent heat gains to the zone are lagged by one zone time step.
Note that this method allows the heat gain to vary dynamically according to changing water
and zone conditions instead of the fixed or scheduled value that is traditionally used.
However,
sensible and latent fractions may be diﬀicult to estimate.
Experimental measurement is probably
the best way to determine the fractions.
A related result of any zone heat and moisture gain is that the water undergoes an equal heat
and moisture loss.
For a shower the water will generally leave the zone at a cooler temperature
and slightly reduced flow rate when compared to the entering water conditions.
˙mdrain = ˙mtarget −˙mevap
(19.181)
Tdrain = ˙mtargetcpTtarget −Qsens −Qlat
˙mdraincp
(19.182)
where:
˙mdrain is the drainwater mass flow rate at the drain
˙mtarget is the target mass flow rate at the tap
˙mevap is the mass rate of water evaporation into the zone air
Tdrain is the water temperature at the drain
cp is the specific heat of water
Ttarget is the target temperature at the tap
Qsens is the sensible heat gain rate
Qlat is the latent heat gain rate.
19.4. WATER SYSTEMS
1563
The change in leaving water conditions has implications for drainwater heat recovery and storage
tank conditions.
19.4.5
Connected Water Use Equipment
Water use equipment referenced by a WaterUse:Connections object is considered to be in “con-
nected” mode.
The WaterUse:Connections object manages multiple pieces of water equipment
with a common supply and return, internally providing the services of a splitter and a mixer. The
connections object also offers three internal configurations for drainwater heat recovery.
External
connections are available for coupling to plant loop nodes or water storage tanks for graywater reuse
or reclamation.
Keep in mind that water use equipment in “connected” mode does not imply that it is connected
to a plant loop.
WaterUse:Equipment objects are never directly connected to a plant loop; they
are connected indirectly through the WaterUse:Connections object.
WaterUse:Connections can
operate either within a plant loop or in stand-alone mode, i.e., without plant loop connections.
The WaterUse:Connections object overrides the hot and cold water supply temperatures of its
subordinate WaterUse:Equipment objects based on the specified schedules, plant loop conditions, or
water storage tank conditions. But the WaterUse:Equipment objects still maintain their individual
target flow rates and target temperatures.
Solving the water subsystem described by the WaterUse:Connections object is appreciably more
diﬀicult than solving a single, unconnected piece of water use equipment.
The subsystem is illus-
trated in Figure 19.18.
The nomenclature here uses uppercase letters to indicate variables related to the connections
object and lowercase letters to indicate variables related to the equipment objects.
The variables
are defined as:
˙Mhot is the hot water supply mass flow rate
Thot is the hot water supply temperature
˙Mcold is the cold water supply mass flow rate
Tcold is the cold water supply temperature
˙Mdrain is the drainwater mass flow rate at the drain
Tdrain is the water temperature at the drain
Twaste is the wastewater temperature after the drain
˙Mreturn is the return water mass flow rate back to the plant loop
Treturn is the return temperature of makeup water back to the plant loop.
19.4.6
Water Use Equipment Calculations
The solution method proceeds in steps:
• Initialize Connections Temperatures
• Calculate Connections Flow Rates
• Calculate Connections Drain Temperature
• Update Connections Nodes
1564
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.18: Water Use Connections Subsystem
19.4. WATER SYSTEMS
1565
19.4.6.1
Initialize Connections Temperatures
Initializes the hot and cold supply water temperatures, Thot and Tcold, for the common supply to all
the equipment. If plant-coupled, Thot is taken from the plant loop inlet node. If stand-alone, Thot
is taken from the schedule.
Tcold is taken from the supply water storage tank, if specified. Otherwise Tcold is taken from the
schedule. If a schedule is not specified, Tcold is taken from the water mains.
19.4.6.2
Calculate Connections Flow Rates
First calls on each piece of equipment to simulate itself with the given supply water temperatures
Thot and Tcold. The desired hot and cold flow rates for ˙mhot,i and ˙mcold,i are calculated (as described
earlier) and passed back to the connections object.
The total flow rates for
˙Mhot and
˙Mcold are
then calculated:
˙Mhot =
X
i
˙mhot,i
(19.183)
˙Mcold =
X
i
˙mcold,i
(19.184)
If plant-coupled,
˙Mhot is compared to the maximum flow rate available in the plant loop (after
the first HVAC iteration). If ˙Mhot > ˙Mhot,max, the actual flow rate is reset to equal the maximum:
˙Mhot =
˙Mhot,max.
New hot and cold flow rates, ˙m′
hot,i and ˙m′
cold,i, at the equipment level are then
recalculated, decreasing the hot flow rate and increasing the cold flow rate in order to still meet the
target flow rate.
α =
˙Mhot,max
˙Mhot
(19.185)
˙m′
hot,i = α ˙mhot,i
(19.186)
˙m′
cold,i = ˙mtarget,i −˙m′
hot,i
(19.187)
A new mixed water temperature is also recalculated at the equipment level.
Although water storage tanks can also have a maximum flow rate on the cold side, the cold flow
rate is not limited in this implementation.
19.4.6.3
Calculate Connections Drain Temperature
At this point zone heat gains are calculated for all equipment in zones.
The final drainwater
temperatures and flow rates are determined for each piece of equipment by subtracting the lost
heat and moisture (see above). The total drainwater temperature and flow rate for the subsystem
are calculated:
˙Mdrain =
X
i
˙mdrain,i
(19.188)
1566
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Tdrain =
P
i
˙mdrain,itdrain,i
˙Mdrain
(19.189)
In the case of no drainwater heat recovery, the subsystem wastewater temperature, Twaste, is
equal to the drainwater temperature, Tdrain.
(For drainwater heat recovery, see below.)
The
wastewater temperature and flow rate are propogated to the reclamation water storage tank, if
specified.
19.4.6.4
Update Connections Nodes
Finally, if plant-coupled, the return water temperature, Treturn, is passed on to the plant outlet
node.
Treturn is taken from the cold water supply schedule or the water mains.
The return flow
rate is equal to the hot water supply flow rate in order to preserve a closed plant loop:
˙Mreturn =
˙Mhot.
For “connected” water equipment, the heating rate and energy that is required to supply the
hot water for individual water equipment is calculated by the following equations.
Q = ˙mhotcp (Thot −Treturn)
(19.190)
∆E = Q∆t
(19.191)
where:
Q is the heating rate
cp is the specific heat of water
∆E is the heating energy
∆t is the time interval.
The heating rate and energy for the WaterUse:Connections is the sum of the values for its
constituent water equipment objects. If the WaterUse:Connections object is stand-alone, all heat-
ing is assigned to “Purchased Heating” by the individual water equipment objects.
If the Wa-
terUse:Connections object is coupled to a plant loop, all heating is supplied by the plant loop
equipment.
19.4.7
Drainwater Heat Recovery
Drainwater heat recovery adds one more complication to the water connections subsystem. A heat
exchanger is added between the drain and the waste outlet to recover some heat from the water
before it leaves the system.
The heat is usually recovered by preheating the incoming makeup
water from the mains.
The heat exchanger can be modeled as “ideal”, “counterflow”, or “crossflow”. One common type
of drainwater heat exchanger is the gravity-film exchanger (GFX). The GFX can be approximated
with a counterflow heat exchanger.
The destination of the preheated makeup water can be plumbed in three possible configura-
tions:
“plant”, “equipment”, “plant and equipment”.
In the “plant” configuration, all preheated
water flow is returned to the plant loop to match the makeup water for the hot water supply
flow.
In the “equipment” configuration, all preheated water flow is directed internally within the
WaterUse:Connections object to provide the makeup water for the cold water supply flow for the
19.4. WATER SYSTEMS
1567
local water use equipment.
In the “plant and equipment” configuration, the preheated water is
split between both of the previous configurations.
This is the only configuration where the flow
rate is equal on both sides of the heat exchanger.
The new variables added here are defined as:
˙Mrecovery is the makeup water mass flow rate in the heat exchanger
Trecovery is the water temperature leaving the heat exchanger
Tmakeup =is the cold makeup water temperature supplied to various flows.
Another step is inserted into the solution method:
• Initialize Connections Temperatures
• Calculate Connections Flow Rates
• Calculate Connections Drain Temperature
• Update Connections Nodes
• Calculate Connections Heat Recovery
• Update Connections Nodes
For the “equipment” and “plant and equipment” configurations, the solution requires iteration
to solve because the preheated water leaving the heat exchanger is connected to the cold water
supply water, creating a feedback loop.
19.4.7.1
Calculate Connections Heat Recovery
Based on the selected configuration, the flow rate through the heat exchanger is first deter-
mined.
For the “plant” configuration,
˙Mrecovery =
˙Mhot.
For the “equipment” configuration,
˙Mrecovery = ˙Mcold. For the “plant and equipment” configuration, ˙Mrecovery = ˙Mhot + ˙Mcold.
The heat capacity rates on both sides of the heat exchanger are calculated and the minimum
and maximum heat capacity rates, Cmin and Cmax, are determined.
Cdrain = ˙Mdraincp
(19.192)
Crecovery = ˙Mrecoverycp
(19.193)
Cmin = MIN(Cdrain, Crecovery)
(19.194)
Cmax = MAX(Cdrain, Crecovery)
(19.195)
Rc = Cmin
Cmax
(19.196)
where Rc is the heat capacity ratio.
The effectiveness ε is then calculated for the given type of heat exchanger. For the “ideal” heat
exchanger, ε = 1.
1568
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.19: Water Use Connections Subsystem with Drainwater Heat Recovery
19.5. ZONE CONTROLS
1569
For the “counterflow” and “crossflow” heat exchangers, the effectiveness is calculated using the
effectiveness-NTU method, where:
NTU = UA
Cmin
(19.197)
For the “counterflow” heat exchanger:
ε =
NTU
1 + NTU , if Rc = 1
(19.198)
ε =
1 −EXP (−NTU (1 −Rc))
1 −RcEXP (−NTU (1 −Rc)), if Rc < 1
(19.199)
For the “crossflow” heat exchanger:
ε = 1 −EXP
NTU 0.22
Rc
EXP
−RcNTU 0.78
−1

(19.200)
The heat recovery rate is then calculated.
Qrecovery = εCmin (Tdrain −Tmakeup)
(19.201)
The outlet water temperatures can then be calculated for both sides of the heat exchanger.
Trecovery = Tmakeup +
Qrecovery
˙Mrecoverycp
(19.202)
Twaste = Tdrain −Qrecovery
˙Mdraincp
(19.203)
At each iteration the difference between Trecovery and Tcold is compared and checked for conver-
gence.
∆Terror = |Trecovery −Tcold|
(19.204)
Once the temperatures have converged, the solution is complete. Twaste is then passed on to a
storage tank, if specified.
19.5
Zone Controls
19.5.1
Thermostatic Zone Control
The input object ZoneControl:Thermostat provides a way for the zone to be controlled to a specified
temperature. ZoneControl:Thermostat references a control type schedule and one or more control
type objects which in turn reference one or more setpoint schedules.
The control type schedule and the list of control type/name pairs are directly related.
The
schedule defines the type of control that is to be used during for each hour. Valid control types are
0 - Uncontrolled (No specification or default)
1 - Single Heating Setpoint
2 - Single Cooling SetPoint
1570
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
3 - Single Heating/Cooling Setpoint
4 - Dual Setpoint (Heating and Cooling) with deadband
If the schedule referenced in the ZoneControl statement has a value of 4 for a particular hour,
this indicates that during that hour “dual setpoint with deadband control” is to be used.
The
specific “dual setpoint with deadband” control object to be used is specified in the list of control
type/name pairs. Then the specific control type objects reference the thermostat setpoint temper-
ature schedule to be used.
Because only one control can be specified for each control type in a
ZoneControl statement, there are only four pairs possible in a particular ZoneControl type/name
list. This is because individual controls can be defined hourly, thus giving the user a full range of
flexibility.
Since putting in the name of the control type directly in the schedule would be very
cumbersome, the control types are assigned a number which is used in the hourly schedule profile.
For more information see ZoneControl:Thermostat in the Input Output Reference and succeed-
ing sections in this document.
19.5.2
Zone Thermostats
The schema for the current set of four zone thermostats is given below. In each case, the keyword is
accompanied by an identifying name and either one or two schedule names (depending on whether
the control is a single or dual setpoint control).
The schedule defines a temperature setpoint for
the control type.
The schedule would be defined through the standard schedule syntax described
earlier in this document.
For an uncontrolled zone no thermostat is specified or necessary.
See
the Input Output Reference for more details.
The control type schedule and the list of control type/name pairs are directly related.
The
schedule defines the type of control that is to be used during for each hour. Valid control types are
shown in Table 19.11.
Table 19.11: Zone Thermostat Control Types
Control Type Value
Control Type Name
0
Uncontrolled (No specification or default)
1
Single
Heating
Setpoint
(input
object
ThermostatSet-
point:SingleHeating)
2
Single
Cooling
SetPoint
(input
object
ThermostatSet-
point:SingleCooling)
3
Single Heating/Cooling Setpoint (input object ThermostatSet-
point:SingleHeatingOrCooling)
4
Dual Setpoint (Heating and Cooling) with deadband (input ob-
ject ThermostatSetpoint:DualSetpoint)
For the Uncontrolled case as shown in the pseudo code below, no heating or cooling requirement
is calculated for the system to meet.
CASE (0)
! Uncontrolled Zone
LoadToHeatingSetPoint = 0.0
19.5. ZONE CONTROLS
1571
LoadToCoolingSetPoint = 0.0
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0
For the Single Heating Setpoint as shown in the pseudo code below, there would be a heating
only thermostat.
The setpoint can be scheduled and varied throughout the simulation but only
heating is allowed with this control type.
CASE (SingleHeatingSetPoint)
! Determine zone load based on
! Qload + Qsys = 0 and Qsys = mCp(Tsys-Tzone)
! System Load Sign Convention:
!
- -> Cooling required to reach setpoint
!
+ -> Heating required to reach setpoint
LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) \*
TempZoneThermostatSetPoint(ZoneNum) –
TempIndZnLd(ZoneNum))
IF ((ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired - 1.0) < 0.0) THEN
DeadBandOrSetback(ZoneNum) = .TRUE.
ENDIF
For the Single Cooling Setpoint there would be a cooling only thermostat. The setpoint can be
scheduled and varied throughout the simulation but only cooling is allowed with this control type.
CASE (SingleCoolingSetPoint)
LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) \*
TempZoneThermostatSetPoint(ZoneNum) –
TempIndZnLd(ZoneNum))
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint
IF ((ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired + 1.0) > 0.0) THEN
DeadBandOrSetback(ZoneNum) = .TRUE.
ENDIF
For the Single Heat Cool Setpoint there would be a cooling only thermostat there would be
a heating and cooling thermostat.
The setpoint can be scheduled and varied throughout the
simulation for both heating and cooling. With this control type only 1 setpoint profile is needed or
used.
CASE (SingleHeatCoolSetPoint)
LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) \*
TempZoneThermostatSetPoint(ZoneNum) –
TempIndZnLd(ZoneNum))
LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) \*
TempZoneThermostatSetPoint(ZoneNum) –
TempIndZnLd(ZoneNum))
! Possible combinations:
! 1/ LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint > 0 –> Heating required
! 2/ LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint < 0 –> Not Feasible
! 3/ LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint < 0 –> Cooling Required
! 4/ LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint > 0 –> Dead Band Operation
IF (LoadToHeatingSetPoint > 0.0 .AND. LoadToCoolingSetPoint > 0.0) THEN
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToHeatingSetPoint
ZoneSetPoint = ZoneThermostatSetPointLo(ZoneNum)
1572
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
ELSEIF (LoadToHeatingSetPoint < 0.0 .AND. LoadToCoolingSetPoint < 0.0) THEN
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint
ZoneSetPoint = ZoneThermostatSetPointHi(ZoneNum)
ELSEIF (LoadToHeatingSetPoint < 0.0 .AND. LoadToCoolingSetPoint > 0.0) THEN
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0
IF(Zone(ZoneNum)%SystemZoneNodeNumber > 0) THEN
ZoneSetPoint = Node(Zone(ZoneNum)%SystemZoneNodeNumber)%Temp
ENDIF
DeadBandOrSetback(ZoneNum) = .TRUE.
ENDIF
For Dual Setpoint with DeadBand there would be a heating and cooling thermostat.
For this
case both a heating and cooling setpoint can be scheduled for any given time period. The setpoint
can be scheduled and varied throughout the simulation for both heating and cooling.
CASE (DualSetPointWithDeadBand)
LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) \*
ZoneThermostatSetPointLo(ZoneNum) –
TempIndZnLd(ZoneNum))
LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) \*
ZoneThermostatSetPointHi(ZoneNum) –
TempIndZnLd(ZoneNum))
! Possible combinations:
! 1/ LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint > 0 –> Heating required
! 2/ LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint < 0 –> Not Feasible
! 3/ LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint < 0 –> Cooling Required
! 4/ LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint > 0 –> Dead Band Operation
IF (LoadToHeatingSetPoint > 0.0 .AND. LoadToCoolingSetPoint > 0.0) THEN
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToHeatingSetPoint
ZoneSetPoint = ZoneThermostatSetPointLo(ZoneNum)
ELSEIF (LoadToHeatingSetPoint < 0.0 .AND. LoadToCoolingSetPoint < 0.0) THEN
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint
ZoneSetPoint = ZoneThermostatSetPointHi(ZoneNum)
ELSEIF (LoadToHeatingSetPoint < 0.0 .AND. LoadToCoolingSetPoint > 0.0) THEN
ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0
IF(Zone(ZoneNum)%SystemZoneNodeNumber > 0) THEN
ZoneSetPoint = Node(Zone(ZoneNum)%SystemZoneNodeNumber)%Temp
ENDIF
DeadBandOrSetback(ZoneNum) = .TRUE.
ENDIF
19.5.3
Operative Temperature Control
The input object ZoneControl:Thermostat:OperativeTemperature provides a model where the be-
havior of the zone thermostats described above can be modified to accommodate operative temper-
ature control. The ZoneControl:Thermostat:OperativeTemperature input object is used to modify
the behavior of any of the thermostatic control types described above.
When this object is used,
19.5. ZONE CONTROLS
1573
the zone can be controlled by a weighted mixture of radiant and air temperatures (rather than just
zone air temperatures).
In EnergyPlus, operative temperature, TOP, is defined as:
TOP = γTMRT + (1 −γ)Tdrybulb
(19.205)
where:
γ is the radiative fraction
TMRT is the mean radiant temperature for the thermal zone
Tdrybulb is the mean zone air temperature.
The radiative fraction γ is selected by the user and can be scheduled to vary during the simu-
lation.
A typical value is 0.5.
The maximum value needs to be less than 0.9 and the minimum
is 0.0.
A value of 0.0 is the same as controlling on only zone air temperature. If air velocities
are higher than 0.2 m/s, then lower values for radiative fraction might apply.
Niu and Burnett
(1998) cite International Standard ISO 77300 in recommending the values for this fraction listed in
Table 19.12.
Table 19.12: Operative Temperature - Radiative Fraction
vs Air Velocity
Air Velocity (m/s)
< 0.2
0.2 to 0.6
0.6 to 1.0
γ
0.5
0.4
0.3
The control is accomplished using the load to setpoint formulation that is fundamental to HVAC
system control in EnergyPlus.
Although real systems will not know the loads and operate on
temperature-based control, EnergyPlus needs to be able to function at zone timesteps up to one
hour and this is too long of a timeframe for true temperature-based zone control. Load-based control
is an important method of determining the average HVAC system response to zone conditions over
the time step.
For operative temperature control, the same methods and routines are used for
calculating loads to setpoints but the setpoints are shifted to emulate operative temperature control
rather than air temperature control.
The user-defined setpoint for TOP is an input in degrees Celsius. TMRT is continually modeled
by the full zone heat balance method and includes all the interactions between thermal loads and
HVAC systems.
A new setpoint for the zone’s Tdrybulb
is obtained for each zone timestep by
rearranging the definition of TOP to put Tdrybulb on the left hand side.
Tdrybulb,setpoint = TOP,setpoint −γTMRT
(1 −γ)
(19.206)
This adjustment to the target zone air drybulb temperature is made every timestep for every
zone immediately after the setpoints are obtained from the schedule.
Reference:
J. Niu and J. Burnett.
1998.
Integrating Radiant/Operative Temperature
Controls into Building Energy Simulations.
ASHRAE Transactions Vol.
104.
Part 2.
page
210. ASHRAE. Atlanta, GA.
1574
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.5.4
Temperature And Humidity Control
The input object ZoneControl:Thermostat:TemperatureAndHumidity is used to modify the be-
havior of ZoneControl:Thermostat objects (control types ThermostatSetpoint:SingleCooling and
ThermostatSetpoint:DualSetpoint only) based on zone air humidity conditions. Specifically, this
TemperatureAndHumidity zone control resets the ZoneControl:Thermostat’s cooling setpoint tem-
perature downward when the zone air relative humidity exceeds the Dehumidifying Relative Hu-
midity Setpoint defined in this object. The reduced cooling setpoint temperature typically results
in longer cooling coil runtimes and additional dehumidification. While additional dehumidification
(lower absolute humidity level in the zone air) may be achieved, the resulting dry-bulb temperature
and absolute humidity of the zone air will determine if the zone air relative humidity is reduced.
The rate at which the cooling setpoint temperature is reduced is dictated by the user-specified
Overcool Control Ratio. The maximum reduction in cooling setpoint temperature is defined by the
user-entered Overcool Range, although the Overcool Range may be reduced from the user-defined
value when this TemperatureAndHumidity control is used in tandem with a dual setpoint thermo-
stat (see discussion below). Note that occupants are sensitive to overcooling and can experience
discomfort if the overcool range is too large.
This control is accomplished using the load to setpoint formulation that is fundamental to
HVAC system control in EnergyPlus. Although real systems will not know the loads and operate
on temperature-based control, EnergyPlus needs to be able to function at zone timesteps up to one
hour and this is too long of a timeframe for true temperature-based zone control. Load-based con-
trol is an important method of determining the average HVAC system response to zone conditions
over the time step. For TemperatureAndHumidity control, the same methods and routines are used
for calculating loads to setpoints but the cooling setpoint is shifted to emulate TemperatureAnd-
Humidity control, as described above.
The overcool range limits the extent of the zone air temperature reduction below the cooling
setpoint. When a dual setpoint thermostat is being modified by this TemperatureAndHumidity
control, the maximum overcool range must be less than or equal to the temperature difference
between the dual setpoint thermostat’s cooling and heating setpoints:
∆TOvercoolRange,MAX = MIN (∆TOvercoolRange, ∆TSetpoints)
(19.207)
where:
∆TOvercoolRange,MAX is the maximum overcool range for the zone air (◦C)
∆TOvercoolRange is a user input for the overcool range for the zone air (◦C)
∆TSetpoints is the temperature difference between the cooling and heating setpoints (◦C).
If a single cooling setpoint thermostat is being modified by this control, the maximum overcool
range is equal to the user-defined overcool range.
The extent that the zone air relative humidity exceeds the user-entered dehumidifying relative
humidity setpoint is given by:
∆ϕ = MAX (0.0, ϕZoneLagged −ϕCSP)
(19.208)
The actual cooling setpoint reduction (overcooling) is calculated for the condition when the zone
air relative humidity exceeds the dehumidifying setpoint (i.e., ∆ϕ >0), as described below:
19.5. ZONE CONTROLS
1575
IF (∆ϕ > 0) THEN
∆TOvercool,Actual = MIN (∆TOvercoolRange,MAX, ∆ϕ/∆ϕadjust)
ELSE
∆TOvercool,Actual = 0
ENDIF
(19.209)
The cooling setpoint temperature is then adjusted as follows:
TCSP,adj = (TCSP −∆TOvercool,Actual)
(19.210)
where:
TCSP,adj is the adjusted cooling setpoint temperature (◦C)
TCSP is the user input for zone air cooling setpoint temperature for the current time step (◦C)
∆ϕadjust is the user-defined overcool control ratio (%/K)
∆ϕ is the difference between the zone air relative humidity and the user-defined dehumidifying
setpoint (%)
ϕZoneLagged is the zone air relative humidity calculated at the last system time step (%)
φCSP is the user input for the dehumidifying relative humidity setpoint at the current time step
(%).
This adjusted cooling setpoint temperature is made every timestep for every zone immediately
after the original thermostat setpoint is obtained from the user-defined setpoint schedule.
19.5.5
Humidistat
The input object ZoneControl:Humidistat provides a way for the zone to be controlled to a single
relative humidity setpoint schedule, or dual humidity schedules (humidifying and dehumidifying
with deadband). The schedules consist of relative humidities, expressed as a percentage (0-100), to
be used for the zone moisture prediction calculation. Only one control statement can be specified
for each zone.
Individual relative humidity values can be defined for every time step, thus giving
the user a full range of flexibility. For a single setpoint humidistat, if the control relative humidity
is below the calculated load and the equipment specified can humidify then that equipment will
try and meet the requirement.
The opposite is true if the calculated value is above the setpoint
and the equipment can dehumidify. For a dual setpoint humidistat, if the zone relative humidity is
below the humidifying relative humidity setpoint and the equipment specified can humidify then
that equipment will try and meet the zone’s humidification load. The opposite is true if the zone
relative humidity is above the dehumidifying relative humidity setpoint and the equipment can
dehumidify.
If the ZoneControl:Humidistat is used by a furnace or unitary system then no other
objects are required.
The signal from the humidistat is used directly by that compo-
nent.
If the Zone Control:Humidistat is used to control a Humidifier or used in con-
junction with the Controller:Simple object with control variable “TemperatureAndHumidi-
tyRatio”,
then either the “SetpointManager:SingleZone:Humidity:Minimum”,
“SetpointMan-
ager:MultiZone:Humidity:Minimum”,
“SetpointManager:SingleZone:Humidity:Maximum”
or
“SetpointManager:MultiZone:Humidity:Maximum” objects are required to determine a setpoint
for those components to meet for the single setpoint humidistat. For a dual setpoint humidistat, a
1576
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
minimum humidity setpoint manager object (“SetpointManager:SingleZone:Humidity:Minimum”
or “SetpointManager:MultiZone:Humidity:Minimum”) and a maximum humidity setpoint manager
object (“SetpointManager:SingleZone:Humidity:Maximum” or “SetpointManager:MultiZone:Hu-
midity:Maximum”) are required to determine the setpoints for the corresponding humidification
and dehumidification components. Note that the “SetpointManager:Scheduled” object can also be
used to directly set humidity ratio setpoints on the exit node of the humidifier component.
For the single setpoint humidistat case, the model takes into account all of the moisture gains
and/or losses from sources except the HVAC system contribution, and then calculates a moisture
removal or addition rate based on the provided setpoint value, like the temperature predictor. The
algorithm uses a 3rd Order derivative to predict zone moisture addition or removal to smooth the
changes using the zone air capacitance. Positive values of moisture load mean that this amount of
moisture must be added to the zone to reach the setpoint. Negative values represent the amount
of moisture that must be removed by the system.
MoistLoadHumidSetPoint = massflow·HumidityRatio = kg air/s·kg H2O/kg air = kg H2O/s
(19.211)
This routine also calculates the zone required humidity ratio, Wsetpoint, which is required and
takes into account the zone multiplier. At this time the Wsp is not stored in a derived type to make
it available for SetpointManagers. It was setup to be analogous to the temperature thermostat.
For the dual setpoint humidistat case, the model takes into account all of the moisture
gains and/or losses from sources except the HVAC system contribution, and then calculates
moisture addition and removal rates based on the provided humidifying and dehumidifying
setpoint values, like the temperature predictor.
The algorithm uses a Third Order Backward
Difference , Analytical Solution, or Euler Method in subroutine CalcPredictedHumidityRatio to
predict zone moisture addition and removal to smooth the changes using the zone air capacitance.
The program calculates the humidifying (addition) and dehumidifying (removal) moisture loads
based on the specified humidifying and dehumidifying setpoints, respectively.
The calculated
humidifying moisture load is passed to subroutine CalcSingZoneMinHumSetPoint and CalcMul-
tiZoneMinHumSetPoint in the SetpointManager module to calculate the requested supply air
humidity ratio at the setpoint node (Ref.
SetpointManager:SingleZone:Humidity:Minimum and
SetpointManager:MultiZone:Humidity:Minimum objects). The calculated dehumidifying moisture
load is passed to subroutine CalcSingZoneMaxHumSetPoint and CalcMultiZoneMaxHumSet-
Point in the SetpointManager module to calculate the requested supply air humidity ratio at
the setpoint node (Ref.
SetpointManager:SingleZone:Humidity:Maximum and SetpointMan-
ager:MultiZone:Humidity:Maximum objects). At the same time, the dehumidifying load is also
passed directly to a furnace or unitary system if it is defined for the simulation, and that system
will operate to meet this load based on its configuration and control settings.
19.5.6
Thermal Comfort Zone Control
The input object ZoneControl:Thermostat:ThermalComfort provides a way for the zone to be
controlled to a specified temperature based on a selected thermal comfort model.
ZoneCon-
trol:Thermostat:ThermalComfort references a thermal comfort control type schedule and one or
more thermal comfort control type objects which in turn reference one or more setpoint schedules.
The thermal comfort control type schedule and the list of thermal comfort control type/name
19.5. ZONE CONTROLS
1577
pairs are directly related.
The schedule defines the type of thermal comfort control that is to be
used during for each simulation time step. Valid control types are shown in Table 19.13.
Table 19.13: Thermal Comfort Zone Control Types
Control Type
Control Type Name/Object
0
No thermal comfort control
1
ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
2
ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
3
ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
4
ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
If the schedule referenced in the ZoneControl statement has a value of 4 for a particular time step,
this indicates that during that time step “ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint”
control is to be used.
The specific “ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint”
control object to be used is specified in the list of thermal comfort control type/name pairs. Then
the specific thermal comfort control type objects reference the thermal comfort PMV setpoint
schedule to be used.
Because only one thermal comfort control can be specified for each thermal
comfort control type in a ZoneControl statement, there are only four pairs possible in a particular
ZoneControl type/name list.
This is because individual thermal comfort controls can be defined
for specific times, thus giving the user a full range of flexibility.
Since putting in the name of
the thermal comfort control type directly in the schedule would be very cumbersome, the thermal
comfort control types are assigned a number which is used in the schedule profile.
For more information see ZoneControl:Thermostat:ThermalComfort in the InputOutput Refer-
ence and Zone Fanger Thermal Comfort in the Engineering Documentation.
19.5.6.1
Zone Control Based on Fanger Thermal Comfort
The syntax for the current set (4) of zone thermal comfort control types is given below. In each
case, the keyword is accompanied by an identifying name and either one or two schedule names
(depending on whether the control type is a single or dual setpoint control). The schedule defines a
PMV setpoint for the control type. The schedule would be defined through the standard schedule
syntax described earlier in this document. For an uncontrolled thermal comfort zone, no Fanger
thermal comfort object is specified or necessary. See the Input Output Reference for more details.
The control type schedule and the list of control type/name pairs are directly related.
The
schedule defines the type of control that is to be used during for each hour. Valid control types are
shown in Table 19.14.
Table 19.14: Types of Fanger Thermal Comfort Zone
Control
Control Type
Control Type Name/Object
0
No thermal comfort control
1
ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating
1578
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Control Type
Control Type Name/Object
2
ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling
3
ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling
4
ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint
For the no thermal comfort control (uncontrolled) case, the control will revert to thermostat
control if specified. If the thermal comfort control is specified as “uncontrolled” for a particular
period and thermostat control is not specified in the input, then conditions will float.
For the ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating case there would be a heat-
ing only thermal comfort setpoint temperature.
The setpoint is calculated based on the selected
thermal comfort model and varied throughout the simulation but only heating is allowed with this
thermal comfort control type.
CASE (Single Thermal Comfort Heating Setpoint:Fanger)
TempControlType(ZoneNum) = SingleHeatingSetpoint
TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger heating
setpoint PMV
For the ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling case there would be a cool-
ing only thermal comfort setpoint temperature.
The setpoint is calculated based on the selected
thermal comfort model and varied throughout the simulation but only cooling is allowed with this
thermal comfort control type.
CASE (Single Thermal Comfort Cooling Setpoint:Fanger)
TempControlType(ZoneNum) = SingleCoolingSetPoint
TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger cooling
setpoint PMV
For the ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling there would be
heating and cooling thermal comfort zone control objects. The setpoint is calculated based on the
selected thermal comfort model and varied throughout the simulation for both heating and cooling.
With this thermal comfort control type only 1 setpoint profile is needed or used.
CASE (Single Thermal Comfort Heating Cooling Setpoint:Fanger)
TempControlType(ZoneNum) = SingleHeatCoolSetPoint
TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger heating
and
cooling setpoint PMV
For ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint there would be heating and cool-
ing thermal comfort control objects.
For this case both a heating and cooling setpoint can be
calculated based on the selected thermal comfort model for any given time period.
The thermal
comfort setpoint temperature can be varied throughout the simulation for both heating and cooling.
CASE (Dual Thermal Comfort Setpoint with Deadband:Fanger)
TempControlType(ZoneNum) = DualSetPointWithDeadBand
ZoneThermostatSetPointLo(ZoneNum) = Calculated Zone Setpoint from Fanger heating
setpoint PMV
ZoneThermostatSetPointHi(ZoneNum) = Calculated Zone Setpoint from Fanger cooling
setpoint PMV
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1579
19.6
Zone Equipment and Zone Forced Air Units
19.6.1
Air Distribution Terminal Unit
19.6.1.1
Overview
The ZoneHVAC:AirDistributionUnit is a special piece of zone equipment – it connects centrally
conditioned air with a zone. It encompasses the various types of air terminal units in EnergyPlus:
AirTerminal:DualDuct:ConstantVolume, AirTerminal:SingleDuct:VAV:Reheat, etc. It is a general-
ized component that accesses the calculations for the different types of air terminal unit.
19.6.1.2
Model
The air distribution function is encapsulated in the module ZoneAirEquipmentManager. The object
and module function only to invoke the individual air terminal unit simulations.
19.6.1.3
Inputs and Data
The data for this unit consists of the unit name, the air outlet node name (which should be the
same as one of the zone inlet nodes), the type of air terminal unit (air distribution equipment), and
the name of the air terminal unit.
All input data for air distribution units is stored in the array AirDistUnit in data module
DataDefineEquip.
19.6.1.4
Calculation
There is no calculation associated with ZoneHVAC:AirDistributionUnit.
19.6.1.5
Simulation and Control
SimZoneAirLoopEquipment in module ZoneAirEquipmentManager calls the individual air terminal
unit simulations.
19.6.2
Air Terminal Single Duct Mixer
19.6.2.1
Overview
The mixer object AirTerminal:SingleDuct:Mixer provides a means for using a ZoneHVAC equipment
as a terminal unit by mixing central system conditioned air with the inlet or supply side air stream
of the ZoneHVAC equipment. Usually the central system would be a Direct Outside Air System
(DOAS) providing centrally conditioned ventilation air to the controlled zones. The inlet or supply
side connection type is specified by user.
19.6.2.2
Model
The mixer uses the equations for adiabatic mixing of two moist air streams. Namely, dry air mass
balance, water mass balance, and enthalpy balance. For inlet side mixer connection, the primary
air and outlet air flow rates are known, and the condition of the primary and secondary air streams
are also known. The mass balance yields the secondary air mass flow rate, and the outlet conditions
1580
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
are determined from enthalpy and water mass balance. For the supply side mixer connection, the
primary and secondary air stream conditions and flow rates are known so the outlet condition and
flow rate is calculated.
19.6.2.3
Inputs and Data
The only input data are the name and type of the ZoneHVAC equipment unit plus the node names
of the primary and the secondary air nodes and the outlet air node. No flow rate data is needed.
All input data for the inlet and supply side mixer units is stored in the data structure SysAT-
Mixer.
19.6.2.4
Calculation
The following equations for the mixing of two moist air streams are used:
˙mda1h1 + ˙mda2h2 = ˙mda3h3
(19.212)
˙mda1 + ˙mda2 = ˙mda3
(19.213)
˙mda1W1 + ˙mda2W2 = ˙mda3W3
(19.214)
The mixed air temperature is determined using the following psychometric function:
T3 = PsyHFnTdbW(h3, w3)
(19.215)
where:
˙mda is the dry air mass flow rate (kg/s)
h is the specific enthalpy (J/kg)
T is the temperature (◦C)
W is the humidity ratio (kg of water/kg of dry air).
For a mixer unit connected to the inlet side of a ZoneHVAC equipment, the outlet air mass flow
rate has been set by the zone HVAC equipment. The air mass flow rate of one of the inlets - the
primary air from the central system - is also known. So the air mass balance equation is used to
obtain the secondary air mass flow rate.
The inlet conditions - specific enthalpy and humidity ratio - for both inlet air streams are known.
Now that both inlet air streams’ mass flow rate is known, the enthalpy and water mass balance
equations are used to get the outlet conditions.
For a mixer unit connected to the supply side of a ZoneHVAC equipment, the conditions and
flow rates of the primary air and secondary air streams are known, are taken from the inlet nodes’
data. The balance equations are then used to calculate the outlet flow rate and conditions.
19.6.2.5
Simulation and Control
The mixer model is invoked from within the zone HVAC model. Basically the mixer becomes a
subcomponent of the zone HVAC equipment model. This allows the zone unit to allow for the
mixing of central supply air with its inlet or supply air stream of the ZoneHVAC equipment in
calculating how much cooling or heating it needs to do in order to meet the zone load.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1581
19.6.2.6
References
See Chapter 1, page 1.17 of the 2013 ASHRAE Handbook of Fundamentals.
19.6.3
Simple Duct Leakage Model
19.6.3.1
Overview
The input object ZoneHVAC:AirDistributionUnit also provides access to a model for duct leakage
that can be a significant source of energy ineﬀiciency in forced-air HVAC systems.
Evaluating
duct leakage energy losses can involve considerable user effort and computer resources if an airflow
network is defined through a detailed description of the system components and airflow paths
(including leakage paths). A nonlinear pressure-based solver is used to solve for pressures and flow
rates in the network. By making certain assumptions and approximations for certain well defined
configurations, however, it is possible to obtain accurate results with a simple mass and energy
balance calculation and thus avoid the input and calculation costs of doing a full pressure-based
airflow network simulation.
The Simple Duct Leakage Model (SDLM) assumes a central VAV air conditioning system with
a constant static pressure setpoint. The model assumes that the leaks are in the supply ducts and
that the system returns air through a ceiling plenum that contains the ducts. Thus, the ducts leak
into the return plenum, and this part of the supply does not reach the conditioned zones. With the
additional assumptions described below, it is possible to model this configuration with heat and
mass balance equations and avoid the use of a nonlinear pressure-based solver. In the EnergyPlus
context, this means that use of AirflowNetwork is avoided and the leakage calculations are obtained
in the course of the normal thermal simulation.
19.6.3.2
Principles and Description
Constant Flow Rate
The airflow rate through a duct leak is a function of the pressure difference between the duct
and the surrounding space:
˙Vleak = C1 · ∆pn
duct−space
(19.216)
The exponent n is 0.5 for leaks that look like orifices (holes that are large relative to the thickness
of the duct wall); for leaks that resemble cracks (e.g., lap joints), n is approximately 0.6 to 0.65.
For a duct with constant flow rate and a linear pressure drop through the duct, the average
static pressure in the duct will equal half of the duct static pressure drop. Assuming turbulent flow
in the duct, the duct pressure drop is proportional to the square of the airflow through the duct.
This can be expressed as:
∆pduct−space = ∆pduct
2
= C2
˙V 2
duct
2
!
(19.217)
Combining equations and and assuming the leaks are large holes (n equals 0.5) gives:
˙Vleak = C1 · ∆p0.5
duct−space = C3 · ˙Vduct
(19.218)
where:
1582
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
C3 = C1 · (C2/2)0.5
(19.219)
Thus the leakage fraction C3 remains constant regardless of the duct flow rate or static pressure.
This result depends on the following assumptions:
• the duct airflow is turbulent;
• the duct pressure varies linearly along the duct;
• the average duct pressure approximates the pressure drop across the duct;
• the leaks are large and have pressure exponent 0.5.
Effects of Constant Pressure Upstream and Variable Flow and Pressure Downstream
Commonly VAV systems maintain a constant static pressure at some point in the duct system
upstream of the VAV terminal units.
That is, airflow rate will vary depending on the cooling
requirement, but a constant pressure will be maintained at the static pressure sensor. Consequently,
the leakage flow for a leak upstream of the VAV boxes will be approximately constant. Or to put
it another way, the leakage fraction will vary in proportion to the flow rate.
For leaks downstream of the VAV terminal units, the airflow through the duct and the pressure
in the downstream duct will vary as the box damper modulates in response to the differential
between the room temperature and the thermostat setpoint. In this case, the situation is similar
to the constant flow case: for an orifice-like leak, the pressure difference across the leak will vary
linearly with the air speed (or flow rate); i.e., the leakage fraction will be approximately constant.
SDLM
For SDLM, our leakage model is then:
• for leaks upstream of the terminal units, the leakage flow rate will be constant;
• for leaks downstream of the terminal units, the leakage fraction will be constant.
This model assumes, in addition to the assumptions given above, that the VAV system is con-
trolled to a constant static pressure setpoint. In EnergyPlus, SDLM is not currently applicable to
systems using static pressure reset. Using SDLM would require knowledge of static pressure as a
function of system air flow rate.
19.6.3.3
Inputs and Data
User data for the SDLM is entered through The ZoneHVAC:AirDistributionUnit (ADU) object.
There are 2 data items per ADU:
1. the upstream nominal leakage fraction;
2. the downstream fixed leakage fraction.
Both inputs are leakage fractions. Input (1) is the leakage fraction at design flow rate, which
together can be used to determine the constant leakage flow rate upstream of the VAV boxes; this
leakage fraction varies with the flow rate. Input (2) is a fixed leakage fraction and is constant as
the flow rate varies.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1583
19.6.3.4
Implementation
The various zone mass flow rates are related in the following manner.
˙ms,us = ˙mtu + ˙mlk,us
(19.220)
˙mtu = ˙mlk,ds + ˙ms,z
(19.221)
˙mlk,us = Fracus · ˙ms,us,max
(19.222)
˙mlk,ds = Fracds · ˙mtu
(19.223)
where:
˙ms,us is the constant zone supply air mass flow rate upstream of the leaks (kg/s)
˙mtu is the air mass flow rate through the terminal unit (kg/s)
˙mlk,us is the upstream leakage air mass flow rate (kg/s)
˙mlk,ds is the downstream leakage air mass flow rate (kg/s)
˙ms,us,max is the maximum upstream supply air mass flow rate (program input) (kg/s)
˙ms,z is the supply air mass flow rate delivered to the zone (kg/s)
Fracus is the design upstream leakage fraction (program input)
Fracds is the constant downstream leakage fraction (program input)
˙mtu is calculated in the VAV terminal unit model in the usual manner: the mass flow rate is
varied to meet the zone load. The limits on the mass flow rate variation are set by the ˙mMaxAvail
and ˙mMinAvail values stored at the terminal unit’s air inlet node. To account for upstream leakage
the maximum air mass flow rate available is reset to:
˙m′
MaxAvail = ˙mMaxAvail −˙mlk,us
(19.224)
Downstream leakage must also be accounted for because not all of ˙mtu will reach the zone. This
is done by having ˙mtu meet an adjusted zone load:
˙Qz,adjusted =
1
1 −Fracds
˙Qz
(19.225)
where ˙Qz (W) is the actual zone load (met by ˙ms,z) and ˙Qz,adjusted is the load used in the VAV
terminal unit model to obtain ˙mtu.
Once ˙mtu is known, all the other flow rates can be calculated.
˙ms,us is assigned to the air
distribution unit’s air inlet node and ˙ms,z is assigned to the unit’s air outlet node. Thus, air mass
flow is not conserved through the unit: the two air leakage flow rates disappear. These two vanished
flow rates are stored in the air distribution unit data structure. When the downstream return air
plenum mass and energy balances are calculated, the leakage flow rate data is accessed and added
back in as inlets to the return air plenum. Thus, the overall air system preserves a mass balance.
1584
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.6.3.5
References
Wray, C.P. 2003. “Duct Thermal Performance Models for Large Commercial Buildings”, Lawrence
Berkeley National Laboratory Report to the California Energy Commission. LBNL-53410.
Wray, C.P. and N.E. Matson. 2003. “Duct Leakage Impacts on VAV System Performance in
California Large Commercial Buildings”, Lawrence Berkeley National Laboratory Report to the
California Energy Commission. LBNL-53605.
Wray, C.P., R.C. Diamond, and M.H. Sherman. 2005. “Rationale for Measuring Duct Leakage
Flows in Large Commercial Buildings”. Proceedings – 26th AIVC Conference, Brussels, Belgium,
September. LBNL-58252.
19.6.4
Fan Coil Unit
19.6.4.1
Overview
The input object ZoneHVAC:FourPipeFanCoil provides a model for a 4 pipe fan coil zonal hydronic
unit that can supply heating and cooling to a zone. It contains a hot water or electric heating coil,
a chilled water coil, and a fan. It can supply a fixed amount of outdoor air, but cannot operate in
an economizer mode. The fan runs at constant speed – control is achieved by throttling the hot or
cold water flow. The fan coil configuration and control is rather limited. The fan position is always
blow-through, control is always by varying the water flow, never by holding the water flow constant
and cycling the fan.
19.6.4.2
Model
The 4 pipe fan coil unit is modeled as a compound component consisting of 4 sub-components: an
outdoor air mixer, a fan, a cooling coil, and a heating coil. In terms of EnergyPlus objects these
are:
1. OutdoorAir:Mixer
2. Fan:ConstantVolume
3. Coil:Cooling:Water, Coil:Cooling:Water:DetailedGeometry, or
CoilSystem:Cooling:Water:HeatExchangerAssisted
4. Coil:Heating:Water or Coil:Heating:Electric
The unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air
streams – recirculated and outdoor air. The outputs of the model are the conditions of the outlet air
stream: flow rate, temperature and humidity ratio. The unit data and simulation are encapsulated
in the module FanCoilUnits.
19.6.4.3
Inputs and Data
The user describes the 4 pipe fan coil unit by inputting the names of the outdoor air mixer, the fan,
the heating coil, and the cooling coil. The heating and cooling coil types must also be specified.
The unit is connected to the overall HVAC system by specifying node names for the unit air
inlet (for recirculated air) node, air outlet node, outdoor air node, relief node, inlet hot water node,
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1585
and inlet chilled water node. The individual components comprising the fan coil must also be input
and connected together properly. Specifically the outdoor air mixer mixed air node must be the
same as the fan inlet node; the fan outlet node must be the same as the cooling coil air inlet node;
the cooling coil air outlet node must be the same as the heating coil air inlet node; and the heating
coil air outlet node must be the same as the unit air outlet node; the outdoor air mixer inlet nodes
must match the unit inlet nodes; and the outdoor air mixer relief node must match the unit relief
node.
The user needs to also specify (unless the unit is autosized) various maximum flow rates: the
supply air flow rate, the outdoor air inlet flow rate, the maximum (and minimum) chilled water
flow rate, and the maximum (and minimum) hot water flow rate. Heating and cooling convergence
tolerances need to be specified or defaulted. And there is an on/off availability schedule for the
unit.
All the input data for the fan coil unit is stored in the array FanCoil.
19.6.4.4
Calculation
Given the needed inputs, the output is calculated in subroutine Calc4PipeFanCoil. The temper-
ature, humidity ratio and flow rate of the recirculated and outdoor air streams are taken from
the inlet air nodes The inlet hot and chilled water flow rates have been set by local controllers –
temperatures are taken from the inlet water nodes. Then:
1. The outdoor air mixer is simulated (Call SimOAMixer);
2. the fan is simulated (Call SimulateFanComponents);
3. the cooling coil is simulated (Call SimulateWaterCoilComponents or SimHXAssistedCooling-
Coil);
4. the heating coil is simulated (Call SimulateWaterCoilComponents or SimulateHeatingCoil-
Components).
The load met (sensible cooling or heating) is calculated and passed back to the calling routine:
˙Qsens,out = ˙mtot (PsyHFnTdbW (Tout, Win) −PsyHFnTdbW (Tin, Win))
(19.226)
where PsyHFnTdbW is the EnergyPlus function for calculating the specific enthalpy of air given
the drybulb temperature and the humidity ratio. The subscript in indicates the conditions at the
inlet recirculated air node.
19.6.4.5
Simulation and Control
From the result of the zone simulation we have the current heating/cooling demand on the unit
˙Qz,req. The first step is to decide whether the unit is on for the current time step. If the load is less
than 1 watt or the flow rate is less than .001 kg/s, the unit is off. If the availability schedule is off,
the mass flow rate is set to zero, so the second condition holds. When the unit is off there will be
no air flow through the unit and outlet conditions will be equal to inlet conditions.
˙Qz,req is not the demand on the heating or cooling coil. To obtain the actual coil load, we need
to calculate the unit output with no heating or cooling by the coils ( ˙Qunit,no hc). We obtain this by
calling Calc4PipeFanCoil with the water flow rates set to zero. Then the coil loads are calculated:
1586
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Qhc = ˙Qz,hsp −˙Qunit,no hc
(19.227)
˙Qcc = ˙Qz,csp −˙Qunit,no hc
(19.228)
where ˙Qhc is the heating coil load, ˙Qz,hsp is the current zone load to the heating setpoint, ˙Qcc is
the cooling coil load, and ˙Qz,csp is the current zone load to the cooling setpoint.
If the unit is on and ˙Qcc < 0 and the thermostat type is not “single heating setpoint”, Control-
CompOutput is called with the control node set to the cold water inlet node. ControlCompOutput is
a general component control routine. In this case calls Calc4PipeFanCoil repeatedly while varying
the cold water flow rate and minimizing ( ˙Qsens,out −˙Qz,csp)/ ˙Qz,csp to within the cooling conver-
gence tolerance. Similarly if the unit is on and ˙Qhc >0 and the thermostat type is not “single
cooling setpoint”, ControlCompOutput is called with the control node set to the hot water inlet
node (for hydronic heating coil only). ControlCompOutput varies the hot water flow rate or the
electric heating coil part-load ratio is varied to minimize ( ˙Qsens,out −˙Qz,hsp)/ ˙Qz,hsp to within the
heating tolerance. ControlCompOutput executes a slow but safe interval halving algorithm to do
its minimization. Once control is achieved, the total cooling/heating output is calculated:
˙Qtot,out = ˙m · (PsyHFnTdbW(Tout, Wout) −PsyHFnTdbW(Tin,Win))
(19.229)
19.6.4.5.1
Multi-Speed Fan In FanCoil
When modeling multi-speed fan in FanCoil unit, capacity is modulated using speed ratio or part
load ratio. The supply air fan speed is varied while operating the coils at maximum water flow.
When there is no system load to meet, the water control valve is fully closed. When the FanCoil fan
is cycling between two consecutive fan speed levels a speed ratio is calculated, but when the FanCoil
unit cycles between the minimum fan speed and off-position, then part load ratio is calculated. The
fan may be off or run continuously at lowest speed to provide ventilation air depending the fan
operating schedule specified. When the FanCoil is operating at the lowest fan speed (Speed = 1),
the water flow rate is reported as the average for the time step by multiplying the maximum water
flow by part load ratio. The speed ratio and part-load ratio are calculated such that the FanCoil
unit satisfies the required system zone cooling or heating load.The set of equations used for the
multi-speed fan capacity control methods in FanCoil unit are summarized next.
Cycling Between Speeds
When the supply fan is cycling between consecutive speeds, then the speed ratio (SR) and the
average mass flow rate are calculated as follows:
SRn = Abs(SystemLoad −FullLoadOutputn−1)/Abs(FullLoadOutputn −FullLoadOutputn−1)
(19.230)
˙m = ˙mon,nSRn + ˙mon,n−1(1 −SRn)
(19.231)
˙mw = ˙mw,max
(19.232)
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1587
Cycling OnOff at Lowest Speed
The average supply air flow rate calculation when the fan is running at the lowest fan speed
level depends on the fan operating schedule and load. The fan coil unit part load ratio is given by:
PLR = Abs(SystemLoad −NoLoadOutput)/Abs(FullLoadOutput1 −NoLoadOutput) (19.233)
Continuous Fan
˙m = ˙mon,1PLR + ˙moff (1 −PLR)
(19.234)
Cycling Fan:
˙m
= ˙mon,1PLR
˙mw
= ˙mw,maxPLR
(19.235)
where:
SRn is the speed ratio of the fan coil unit at speed n
PLR is the part load ratio of the fan coil uni at speed 1
˙m is the average mass flow rate of supply air (kg/s)
˙mon,n−1 is the mass flow rate of supply air at fan speed level n-1 (kg/s)
˙mon,n is the mass flow rate of supply air at fan speed level n (kg/s)
˙moff is the mass flow rate of supply air when the coils are off (kg/s)
˙mw is the average mass flow rate of chilled or hot water (kg/s)
˙mw,max is the maximum or full mass flow rate of chilled or hot water (kg/s)
SystemLoad is the system load to be met by the fan coil unit (W)
FullLoadOutputn−1 is the fully load fan coil unit output at fan speed level n-1 (W)
FullLoadOutputn is the fully load fan coil unit output at fan speed level n (W).
19.6.4.5.2
ASHRAE 90.1
The ASHRAE90.1 control method uses a simple technique to adjust fan speed based on zone
design sensible load. The specific section of the Standard is described as:
Section 6.4.3.10 “(Single Zone Variable-Air-Volume ”Controls) of ASHRAE Standard 90.1-2010.
HVAC systems shall have variable airflow controls as follows:
(a) Air-handling and fan-coil units with chilled-water cooling coils and supply fans with motors
greater than or equal to 5 hp shall have their supply fans controlled by two-speed motors or
variable-speed drives. At cooling demands less than or equal to 50%, the supply fan controls
shall be able to reduce the airflow to no greater than the larger of the following:
• One-half of the full fan speed, or
• The volume of outdoor air required to meet the ventilation requirements of Standard 62.1.
(b) Effective January 1, 2012, all air-conditioning equipment and air-handling units with direct
expansion cooling and a cooling capacity at AHRI conditions greater than or equal to 110,000
Btu/h that serve single zones shall have their supply fans controlled by two-speed motors or
variable-speed drives. At cooling demands less than or equal to 50%, the supply fan controls
shall be able to reduce the airflow to no greater than the larger of the following:
• Two-thirds of the full fan speed, or
• The volume of outdoor air required to meet the ventilation requirements of Standard 62.1.
This control method assumes that a simulation sizing run is performed to determine the zone
design sensible cooling and heating load ˙Qz,design.
For fan coil units, the limit used to determine if reduced zone loads are met with reduced fan
speed is the fan coil’s Low Speed Supply Air Flow Ratio input.
1588
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Qreduced = ˙Qz,design ∗Ratiofan,low speed
(19.236)
If the zone load, ˙Qz,req, is less than Qreduced then the fan is maintained at the reduced speed
while the water coils (or electric heating coil) are modulated to meet the zone load.
If the zone load is greater than the design zone sensible load, ˙Qz,design, the fan will operate at
the maximum supply air flow rate and the water or electric heating coils will modulate to meet the
zone load.
If the zone load is between these two extremes, the fan and coil will modulate to meet the zone
load.
An example of the ASHRAE 90.1 control method is provided in Figure 19.20. In this figure, the
X-axis represents the zone cooling (-) or heating (+) load.
Figure 19.20: Single-Zone VAV Fan Control for Fan Coil Units
19.6.5
Window Air Conditioner
19.6.5.1
Overview
The input object ZoneHVAC:WindowAirConditioner provides a model for a window air conditioner
unit that is a packaged unit that supplies cooling to a zone (it is part of zone equipment, not part
of the air loop equipment). It contains a fan, a DX cooling coil, and an outdoor air inlet. The
coil meets the cooling load by cycling on/off. The fan can operate continuously or cycle on/off in
conjunction with the coil.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1589
19.6.5.2
Model
The window air conditioner is modeled as a compound component consisting of 3 sub-components:
an outdoor air mixer, a fan, and a DX coil.
In terms of EnergyPlus objects these are Out-
doorAir:Mixer, Fan:ConstantVolume or Fan:OnOff, and Coil:Coolilng:DX:SingleSpeed or CoilSys-
tem:Cooling:DX:HeatExchangerAssisted. The unit is a forward model: its inputs are defined by the
state of its inlets: namely its 2 air streams – recirculated and outdoor air. The outputs of the model
are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The model
is also an averaged model: the performance of the unit is averaged over the time step. That is, the
unit is assumed to cycle on/off during the time step and this on/off cycling is averaged over the
simulation time step. The unit data and simulation are encapsulated in the module WindowAC.
19.6.5.3
Inputs and Data
The user describes the window air conditioner by inputting the names of the outdoor air mixer, the
fan, and the cooling coil. The user can also choose fan placement – blow through or draw through;
fan operation – cycling or continuous; and cooling coil type – normal DX or DX with heat exchanger
assistance.
The connectivity of the unit needs to be specified: a recirculated (inlet) air node (same as a
zone exhaust node); an air outlet node (same as a zone inlet node); an outdoor air inlet node; and
a relief air node. The individual components comprising the window air conditioner must of course
also be input and connected together properly. For instance, for a blow through fan configuration
the outdoor air mixer mixed air node must be the same as the fan inlet node; the fan outlet node
must be the same as the coil inlet node; the coil outlet node must be the same as the unit outlet
node; the outdoor air mixer inlet nodes must match the unit inlet nodes; and the outdoor air mixer
relief node must match the unit relief node.
The user also specifies the air conditioner flow rate delivered to the zone (when cycled on) and
the outdoor air flow rate. The user also needs to specify an availability schedule for the unit (this
is an on/off schedule).
Note that there is no input specifying the unit’s design cooling capacity. This is an input in the
DX coil object and is not repeated here.
All the input data for the window air conditioner is stored in the array WindAC.
19.6.5.4
Calculation
Given the needed inputs, the output is calculated in subroutine CalcCyclingWindowAC. The tem-
perature, humidity ratio and flow rate of the recirculated and outdoor air streams are taken from
the inlet air nodes. The part load ratio is specified by the calling routine. Then
• The outdoor air mixer is simulated (Call SimOAMixer);
• For blow-through fan position:
– the fan is simulated (Call SimulateFanComponents);
– the coil is simulated (Call SimDXCoil or SimHXAssistedCoolingCoil).
For draw-through fan position, the simulation order of the fan and coil is reversed. Note that
data is never explicitly passed between the sub-components. This is all handled automatically by
the node connections and the data stored on the nodes.
1590
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.6.5.5
Simulation and Control
From the result of the zone simulation we have the heating/cooling demand on the unit ˙Qz,req. The
first step is to decide whether the unit is on for the current time step. For a unit with a cycling
fan, the entire unit is assumed to be off if there is no cooling load, the cooling load is very small
(less than 1 watt), the unit is scheduled off, or the zone temperature is in the deadband. For a unit
with a continuous flow the fan operates if the unit is scheduled on, whether or not there is a cooling
demand. The coil however only operates if there is a cooling demand and the zone temperature is
not in the deadband.
If the unit is determined to be on, the next step is to find the unit part load fraction that will
satisfy the cooling load. This is done in ControlCycWindACOutput. In this routine CalcCycling-
WindowAC is first called with part load fraction equal to 0, then with part load fraction equal to
1. These calls establish the minimum and maximum cooling output possible by the unit given the
current conditions. An initial estimate of the part load fraction is then made:
PLF = ( ˙Qz,req −˙Qout,min)/| ˙Qout,max −˙Qout,min|
(19.237)
Since the unit’s cooling output is a nonlinear function of the part load fraction, this PLF will
not give exactly the desired ˙Qz,req. To obtain the exact PLF that will give ˙Qz,req, it is necessary to
iteratively call CalcCyclingWindowAC, varying PLF until the desired cooling output is obtained,
within the error tolerance specified by the user in the input.
Once PLF is determined, ControlCycWindACOutput is exited. One last call to CalcCycling-
WindowAC is made to establish the final outlet conditions at the unit’s air outlet node. Finally,
the inlet and outlet node conditions are used to calculate the reporting variables: sensible and total
cooling output.
˙Qsens,out = ˙m · (PsyHFnTdbW(Tout, Win) −PsyHFnTdbW(Tin, Win))
(19.238)
˙Qtotal,out = ˙m · (PsyHFnTdbW(Tout, Wout) −PsyHFnTdbW(Tin, Win)
(19.239)
where PsyHFnTdb is the EnergyPlus function giving enthalpy as a function of temperature and
humidity ratio.
19.6.6
Packaged Terminal Air Conditioner
19.6.6.1
Overview
The input object ZoneHVAC:PackagedTerminalAirConditioner provides a model for a packaged
terminal air conditioner (PTAC) that is a compound object made up of other components. Each
PTAC consists of an outdoor air mixer, direct expansion (DX) cooling coil, heating coil (gas, electric,
hot water, or steam) and a supply air fan. While Figure 19.21 shows the PTAC with draw through
fan placement, blow through fan placement can also be modeled by positioning the supply air
fan between the outdoor air mixer and DX cooling coil. The packaged terminal air conditioner
coordinates the operation of these components and is modeled as a type of zone equipment (Ref.
ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).
The PTAC conditions a single zone and is controlled by a thermostat located in that zone. The
PTAC operates to meet the zone sensible cooling or sensible heating requirements as dictated by
the thermostat schedule. The model calculates the required part-load ratio for the air conditioner’s
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1591
Figure 19.21: Schematic of a Packaged Terminal Air Conditioner with Draw Through Fan Placement
coils and the supply air fan to meet the cooling/heating requirements. The heating or cooling
energy provided by the PTAC is delivered to the zone via the zone air inlet node.
The PTAC is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e.,
AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Supply air fan operation is coordinated
with the use of a supply air fan operating mode schedule. Schedule values of 0 denote cycling fan
operation (AUTO fan). Schedule values other than 0 denote continuous fan operation (fan ON).
Fan:OnOff must be used to model AUTO fan (i.e. if schedule values of 0 occur in the supply air fan
operating mode schedule), while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON
(i.e. if schedule values of 0 do not occur in the supply air fan operating mode schedule). The supply
air fan operating mode schedule specified for the PTAC overrides the operating mode specified in
the DX cooling coil object.
Output variables reported by the PTAC object include the supply air fan part-load ratio, the
air conditioner’s part-load ratio (cooling or heating), and the electric consumption of the PTAC.
Additional output variables report the total zone heating rate and the total zone cooling rate
provided by the air conditioner.
The sensible and latent components of zone cooling are also
available as output variables.
Reporting of other variables of interest for the PTAC (DX coil
cooling rate, coil heating rate, crankcase heater power, fan power, etc.) is done by the individual
system components (fan, DX cooling coil and heating coil).
19.6.6.2
Model Description
As described previously, the PTAC conditions a single zone and is controlled by a zone thermostat
(ZoneControl:Thermostatic).
Each simulation time step, EnergyPlus performs a zone air heat
1592
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
balance to determine if cooling or heating is required to meet the thermostat setpoints, excluding
any impacts from PTAC operation. PTAC performance is then modeled with all heating/cooling
coils off but the supply air fan operates as specified by the user. If the zone air heat balance plus
the impact of PTAC operation with coils off results in no requirement for heating or cooling by the
PTAC coils, or if the PTAC is scheduled off (via its availability schedule), then the PTAC coils
do not operate and the air conditioner’s part-load ratio output variable is set to 0. If the model
determines that cooling or heating is required and the PTAC is scheduled to operate, the model
calculates the average air flow rate through the unit and the part-load ratio of the cooling and
heating coils in order to meet the thermostat setpoint temperature.
The remainder of this section describes the calculations performed during the latter situation,
when cooling or heating coil operation is required. For any HVAC simulation time step, the PTAC
can only be cooling or heating, not both. Because the PTAC cycles its coil(s) on and off to meet
the required load, the coil(s) operate for a portion of the time step and are off for the rest of the
time step. If the user specifies continuous fan operation (i.e. supply air fan operating mode schedule
value is greater than 0), then the supply air fan continues to operate at a user-specified flow rate
even during periods when the coils cycle off. If the user specifies AUTO fan operation (i.e. supply
air fan operating mode schedule value is equal to 0), then the supply air fan cycles on and off with
the coils. The model accounts for these variations in air flow through the PTAC within a simulation
time step when it determines the total cooling or heating energy delivered to the zone, the average
supply air conditions and air flow rate, and the energy consumed by the air conditioner.
19.6.6.3
Cooling Operation
If EnergyPlus determines that the air conditioner must supply cooling to the zone in order to meet
the zone air temperature setpoint, then the model first calculates the PTAC’s sensible cooling rate
to the zone under two conditions: when the unit runs at full-load (steady-state) conditions and
when the DX cooling coil is OFF. If the supply air fan cycles on/off with the compressor, then
the sensible cooling rate is zero when the cooling coil is OFF. However if the fan is configured to
run continuously regardless of coil operation, then the sensible cooling rate will not be zero when
the cooling coil is OFF. Calculating the sensible cooling rate involves modeling the supply air fan
(and associated fan heat), the outdoor air mixer, and the DX cooling coil. The heating coil is also
modeled, but only to pass the air properties and mass flow rate from it’s inlet node to it’s outlet
node. For each of these cases (full load and DX cooling coil OFF), the sensible cooling rate delivered
to the zone by the PTAC is calculated as follows:
˙Qcooling,max = ( ˙mSA,full load) (hout,full load −hzone air)HRmin
(19.240)
˙Qcooling,min = ( ˙mSA,coil off) (hout,coil off −hzone air)HRmin
(19.241)
where:
˙Qcooling,max = maximum PTAC sensible cooling rate with cooling coil ON (W)
˙mSA,full load = supply air mass flow rate at full-load (steady-state) conditions (kg/s)
hout,full load is the enthalpy of air exiting the PTAC at full-load conditions (J/kg)
hzone air is the enthalpy of zone (exhaust) air (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the PTAC exiting air or the zone (exhaust) air
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1593
˙Qcooling,min is the minimum PTAC sensible cooling rate with cooling coil OFF (W)
˙mSA,coil off is the supply air mass flow rate with the cooling coil OFF (kg/s)
hout,coil off is the enthalpy of air exiting the PTAC with the cooling coil OFF (J/kg).
With the calculated PTAC sensible cooling rates and the zone sensible cooling load to be met,
the compressor part-load ratio for the PTAC is approximately equal to:
PartLoadRatio = MAX

0.0,
ABS

˙Qzone,cooling −˙Qcooling,min

ABS

˙Qcooling,max −˙Qcooling,min



(19.242)
where:
PartLoadRatio is the compressor part-load ratio required to meet the zone load
˙Qzone,cooling is the required zone sensible cooling rate to meet setpoint (W).
Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling
Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling
fan/cycling coil (AUTO fan), the actual part-load ratio for the cooling coil compressor and fan are
determined through iterative calculations (successive modeling of the individual PTAC component
models) until the PTAC’s cooling output (including on/off cycling effects) matches the zone cooling
load requirement.
If the PTAC has been specified with cycling fan/cycling coil (AUTO fan), then the user-defined
supply air flow rate during cooling operation (volumetric flow rate converted to mass flow rate) is
multiplied by the final PartLoadRatio value to determine the average supply air mass flow rate for
the HVAC system simulation time step. For this case, the air conditions (temperature, humidity
ratio and enthalpy) at nodes downstream of the cooling coil represent the full-load (steady-state)
values when the coil is operating. If the supply air fan is specified to run continuously (fan ON),
then the supply air mass flow rate is calculated as the average of the air mass flow rate when
the compressor is on and the air mass flow rate when the compressor is off. In this case, the air
conditions at nodes downstream of the cooling coil are calculated as the average conditions over the
simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and
mixed inlet air conditions when the coil is OFF). Additional discussion regarding the calculation of
the average supply air flow and supply air conditions is provided later in this section.
19.6.6.4
Heating Operation
Calculations of the PTAC’s sensible heating rate delivered to the zone at full load and with the
heating coil OFF are identical to the calculations described above for cooling operation.
˙Qheating,max = ( ˙mSA,full load) (hout,full load −hzone air)HRmin
(19.243)
˙Qheating,min = ( ˙mSA,coil off) (hout,coil off −hzone air)HRmin
(19.244)
where:
˙Qheating,max is the maximum PTAC sensible heating rate with heating coil ON (W)
˙Qheating,min is the minimum PTAC sensible heating rate with heating coil OFF (W).
With the calculated PTAC sensible heating rates and the zone sensible heating load to be met,
the heating coil part-load ratio for the PTAC is approximately equal to:
1594
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
PartLoadRatio = MAX

0.0,
ABS

˙Qzone,heating −˙Qheating,min

ABS

˙Qheating,max −˙Qheating,min



(19.245)
where:
PartLoadRatio is the heating coil part-load ratio required to meet the zone load
˙Qzone,heating is the required zone sensible heating rate to meet setpoint (W).
Iterative calculations (successive modeling of the individual PTAC component models) are used
to determine the final heating part-load ratio to account for the non-linear performance of the
heating coil at part-load conditions and the variation in supply air fan heat for the case of cycling
fan/cycling coil (AUTO fan). If heating coil operation at full load is unable to meet the entire zone
heating load (e.g., the heating coil capacity is insuﬀicient or the coil is scheduled OFF), the air
conditioner’s part-load ratio is set to 1 to meet the zone heating load to the extent possible.
19.6.6.5
Single Zone VAV load based control:
The packaged terminal air conditioner can also be used to simulate a system capable of maintaining
a low fan speed through a range of low to moderate loads. This control scheme is similar to single
zone variable-air-volume (VAV) control where the fan speed is maintained at a minimum level and
the coil is modulated to a point where the system outlet air temperature reaches a user specified
limit. As the outlet air temperature limit is reached and loads increase, the fan speed increases
to maintain thermostat control. When the fan speed reaches the maximum flow limit, the system
outlet air temperature may exceed the user specified limit, if the coil is capable of providing more
capacity, to meet increased load. This model is active only for constant fan operating mode. Cycling
fan operating may be used, however, during time of cycling fan operating mode, the model reverts
to control specified above for cooling or heating operation. Additionally, only specific coil types are
allowed for the Single Zone VAV capacity control method.
Allowed coil types are:
Cooling coils:
• Coil:Cooling:DX:SingleSpeed
Heating coils:
• Coil:Heating:Water
• Coil:Heating:Fuel
• Coil:Heating:Electric
• Coil:Heating:DX:SingleSpeed (Packaged Terminal Heat Pump only)
Other coil types may be used when selecting the Single Zone VAV control method, however,
these coils will not be modeled using the Single Zone VAV load based control method and instead
will be modeled using the Load Based control method described in a previous section.
Figure 19.22 shows two implementations of the Single Zone VAV model using the Zone-
HVAC:PackagedTerminalAirConditioner
and
ZoneHVAC:PackagedTerminalHeatPump
objects
serving a single zone. The supply air temperature limits are autosized. The supply air temperature
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1595
limits are intended to reflect the model requirement to allow low speed fan operation at zone loads
less than or equal to 50% of the design load. The zone cooling and heating loads identified in
the figure are actual simulation data taken from the zone sizing information representative of the
control zones used for each system. If the load on the unit is zero the air flow rate remains at the
minimum. If the zone load is greater than 50% of the design load, the air flow rate increases to
allow more capacity up to the point where the maximum supply air flow rate is achieved. When
supplemental heaters are active, the air flow rate will be at the maximum. The figure on the left
has a 24◦C cooling and 18◦C heating set point temperature. The figure on the right, 23.5◦C and
22.5◦C, respectively.
Figure 19.22: Example of the EnergyPlus Packaged Terminal Unit Single Zone VAV Model
Supply air temperature limits are autosizable and calculated with respect to the zone tem-
peratures at the design cooling and heating peak load conditions. Once the temperature limits
are reached and the zone load continues to increase, the fan speed is increased while limiting the
maximum outlet air temperature up to the maximum fan speed. At this point, the maximum tem-
perature limits are ignored and the coils are allowed to provide excess temperatures when needed
to meet increasing loads. When a supplemental heating coil is used, this coil should be active
only when maximum fan speed is reached and will supplement any additional heating required to
meet the zone load. The supplemental heating coil also has no maximum temperature limit while
attempting to meet high heating loads.
19.6.6.6
Average Air Flow Calculations
The packaged terminal air conditioner operates based on user-specified (or autosized) air flow rates.
The PTAC’s supply air flow rate during cooling operation may be different than the supply air flow
rate during heating operation. In addition, the supply air flow rate when no cooling or heating is
required but the supply air fan remains ON can be different than the air flow rates when cooling or
heating is required. The outdoor air flow rates can likewise be different in these various operating
modes. The model takes these different flow rates into account when modeling the air conditioner,
and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes
of the various PTAC components in proportion to the calculated part-load ratio of the coil.
The average supply air and outdoor air mass flow rates through the air conditioner for the HVAC
simulation time step are calculated based on the part-load ratio of the DX cooling coil or heating
coil (whichever coil is operating) as follows:
˙mSA,avg = ˙mSA,coil on (PartLoadRatio) + ˙mSA,coil off (1 −PartLoadRatio)
(19.246)
1596
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙mOA,avg = ˙mOA,coil on (PartLoadRatio) + ˙mOA,coil off (1 −PartLoadRatio)
(19.247)
where:
˙mSA,avg is the average supply air mass flow rate during the time step (kg/s)
˙mSA,coil on is the supply air mass flow rate when the coil is ON (kg/s)
PartLoadRatio is the part-load ratio of the coil (heating or cooling)
˙mSA,coil off is the supply air mass flow rate when the coil is OFF (kg/s)
˙mOA,avg is the average outdoor air mass flow rate during the time step (kg/s)
˙mOA,coil on is the average outdoor air mass flow rate when the coil is ON (kg/s)
˙mOA,coil off is the average outdoor air mass flow rate when the coil is OFF (kg/s).
The supply air and outdoor air flow rates when the DX cooling coil or the heating coil is ON
are specified by the user (i.e., supply air volumetric flow rate during cooling operation, supply air
volumetric flow rate during heating operation, outdoor air volumetric air flow rate during cooling
operation, and outdoor air volumetric air flow rate during heating operation) and are converted
from volumetric to mass flow rate. If the user has specified cycling fan operation (i.e. supply air
fan operating mode schedule value is equal to 0), then the supply air and outdoor air mass flow
rates when the coil is OFF are zero. If the user has specified constant fan operation (i.e. supply air
fan operating mode schedule value is greater than 0), then the user-defined air flow rates when no
cooling or heating is needed are used when the coil is OFF.
There is one special case. If the supply air fan operating mode schedule value specifies constant
fan operation and the user also specifies that the supply air volumetric flow rate when no cooling
or heating is needed is zero (or field is left blank), then the model assumes that the supply air and
outdoor air mass flow rates when the coil is OFF are equal to the corresponding air mass flow rates
when the cooling or heating coil was last operating (ON).
19.6.6.7
Calculation of Outlet Air Conditions
When the supply air fan cycles on and off with the PTAC coils (AUTO fan), the calculated outlet
air conditions (temperature, humidity ratio, and enthalpy) from the heating coil or the DX cooling
coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The
air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the
part-load ratio of the coil (see Average Air Flow Calculations above).
When the supply air fan operates continuously while the PTAC coils cycle on and off (fan ON),
the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to
the part-load ratio of the coil (see Average Air Flow Calculations above). Since the air flow rate
can be different when the coil is ON compared to when the coil is OFF, then the average outlet air
conditions from the heating coil or the DX cooling coil are reported on the appropriate coil outlet
air node.
For hot water or steam coils, the water or steam mass flow rate is also proportional to the
part-load ratio of the coil regardless of the supply air fan operating mode. Refer to the sections in
the document that describe the heating and DX cooling coils for further explanation on how they
report their outlet air (and water or steam) conditions.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1597
19.6.6.8
Calculation of Zone Heating and Cooling Rates
At the end of each HVAC simulation time step, this compound object reports the heating or cooling
rate and energy delivered to the zone, as well as the electric power and consumption by the air
conditioner. In terms of thermal energy delivered to the zone, the sensible, latent and total energy
transfer rate to the zone is calculated as follows:
˙QTotal = ( ˙mSA,avg) (hout,avg −hzone air)
(19.248)
˙QSensible = ( ˙mSA,avg) (hout,avg −hzone air)HRmin
(19.249)
˙QLatent = ˙QTotal −˙QSensible
(19.250)
where:
˙QTotal is the total energy transfer rate to the zone (W)
˙QSensible is the sensible energy transfer rate to the zone (W)
˙QLatent is the latent energy transfer rate to the zone (W)
˙mSA,avg is the average mass flow rate of the supply air stream (kg/s)
hout,avg is the enthalpy of the air being supplied to the zone (J/kg).
Since each of these energy transfer rates can be calculated as positive or negative values, in-
dividual reporting variables are established for cooling and heating and only positive values are
reported. The following calculations in pseudo code are representative of what is done for each of
the energy transfer rates:
IF ( ˙QTotal < 0.0) THEN
˙QTotalCooling = ABS( ˙QTotal)
˙QTotalHeating = 0.0
ELSE
˙QTotalCooling = 0.0
˙QTotalHeating = ˙QTotal
END IF
where:
˙QTotalCooling is the output variable ‘Packaged Terminal Air Conditioner Total Zone Cooling Rate’
(W)
˙QTotalHeating is the output variable ‘Packaged Terminal Air Conditioner Total Zone Heating
Rate’ (W).
In addition to heating and cooling rates, the heating and cooling energy supplied to the zone
is also calculated for the time step being reported. The following example for total zone cooling
energy is representative of what is done for the sensible and latent energy as well as the heating
counterparts.
QTotalCooling = ˙QTotalCooling · TimeStepSys · 3600
(19.251)
where:
QTotalCooling is the output variable ‘Packaged Terminal Air Conditioner Total Zone Cooling
Energy’ (J)
TimeStepSys is the HVAC system simulation time step (hr).
1598
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.6.7
Packaged Terminal Heat Pump
19.6.7.1
Overview
The input object ZoneHVAC:PackagedTerminalHeatPump provides a model for a packaged termi-
nal heat pump (PTHP) that is a compound object made up of other components. Each PTHP
consists of an outdoor air mixer, direct expansion (DX) cooling coil, DX heating coil, supply air
fan, and a supplemental heating coil. While Figure 19.23 shows the PTHP with draw through
fan placement, blow through fan placement can also be modeled by moving the supply air fan
before the DX cooling coil. The packaged terminal heat pump coordinates the operation of these
components and is modeled as a type of zone equipment (Ref.
ZoneHVAC:EquipmentList and
ZoneHVAC:EquipmentConnections).
Figure 19.23: Schematic of a Packaged Terminal Heat Pump (Draw Through Fan Placement)
The PTHP conditions a single zone and is controlled by a thermostat located in that zone. The
PTHP operates to meet the zone sensible cooling or sensible heating requirements as dictated by
the thermostat schedule. The model calculates the required part-load ratio for the heat pump’s coils
and the supply air fan to meet the cooling/heating requirements. The heating or cooling energy
provided by the PTHP is delivered to the zone via the zone air inlet node.
The PTHP is able to model supply air fan operation in two modes: cycling fan – cycling coil
(i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model
AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON.
Output variables reported by the PTHP object include the supply air fan part-load ratio, the
compressor part-load ratio, and the electric consumption of the PTHP. Additional output variables
report the total zone heating rate and the total zone cooling rate provided by the heat pump. The
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1599
sensible and latent components of zone cooling are also available as output variables. Reporting
of other variables of interest for the PTHP (DX coil cooling rate, DX coil heating rate, crankcase
heater power, fan power, etc.) is done by the individual system components (fan, DX cooling coil,
DX heating coil, and supplemental heating coil).
19.6.7.2
Model Description
As described previously, the PTHP conditions a single zone and is controlled by a zone thermostat
(ZoneControl:Thermostat). Each simulation time step, EnergyPlus performs a zone air heat balance
to determine if cooling or heating is required to meet the thermostat setpoints, excluding any impacts
from PTHP operation. PTHP performance is then modeled with all heating/cooling coils off but
the supply air fan operates as specified by the user. If the zone air heat balance plus the impact of
PTHP operation with coils off results in no requirement for heating or cooling by the PTHP coils,
or if the PTHP is scheduled off (via its availability schedule), then the PTHP coils do not operate
and the compressor part-load ratio output variable is set to 0. If the model determines that cooling
or heating is required and the PTHP is scheduled to operate, the model calculates the average air
flow rate through the unit and the part-load ratio of the cooling and heating coils in order to meet
the thermostat setpoint temperature.
The remainder of this section describes the calculations performed during the latter situation,
when cooling or heating coil operation is required. For any HVAC simulation time step, the PTHP
can only be cooling or heating, not both. Because the PTHP cycles its coil(s) on and off to meet the
required load, the coil(s) operate for a portion of the time step and are off for the rest of the time
step. If the user specifies continuous fan operation (supply air fan operating mode schedule value
> 0), then the supply air fan continues to operate at a user-specified flow rate even during periods
when the coils cycle off. If the user specifies AUTO fan operation (supply air fan operating mode
schedule value = 0), then the supply air fan cycles on and off with the coils. The model accounts
for these variations in air flow through the PTHP within a simulation time step when it determines
the total cooling or heating energy delivered to the zone, the average supply air conditions and air
flow rate, and the energy consumed by the heat pump.
19.6.7.3
Cooling Operation
If EnergyPlus determines that the heat pump must supply cooling to the zone in order to meet
the zone air temperature setpoint, then the model first calculates the PTHP’s sensible cooling rate
to the zone under two conditions: when the unit runs at full-load (steady-state) conditions and
when the DX cooling coil is OFF. If the supply air fan cycles on/off with the compressor, then the
sensible cooling rate is zero when the cooling coil is OFF. However if the fan is configured to run
continuously regardless of coil operation, then the sensible cooling rate will not be zero when the
cooling coil is OFF. Calculating the sensible cooling rate involves modeling the supply air fan (and
associated fan heat), the outdoor air mixer, and the DX cooling coil. The DX heating coil and the
gas or electric supplemental heating coil are also modeled, but only to pass the air properties and
mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load and
DX cooling coil OFF), the sensible cooling rate delivered to the zone by the PTHP is calculated as
follows:
˙Qcooling,max = ( ˙mSA,full load) (hout,full load −hzone air)HRmin
(19.252)
1600
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙Qcooling,min = ( ˙mSA,coil off) (hout,coil off −hzone air)HRmin
(19.253)
where:
˙Qcooling,max is the maximum PTHP sensible cooling rate with cooling coil ON (W)
˙QSA,full load is the supply air mass flow rate at full-load (steady-state) conditions (kg/s)
hout,full load is the enthalpy of air exiting the PTHP at full-load conditions (J/kg)
hzone air is the enthalpy of zone (exhaust) air (J/kg)
HRmin are the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio
of the PTHP exiting air or the zone (exhaust) air
˙Qcooling,min is the minimum PTHP sensible cooling rate with cooling coil OFF (W)
˙QSA,coil off is the supply air mass flow rate with the cooling coil OFF (kg/s)
hout,coil off is the enthalpy of air exiting the PTHP with the cooling coil OFF (J/kg).
With the calculated PTHP sensible cooling rates and the zone sensible cooling load to be met,
the compressor part-load ratio for the PTHP is approximately equal to:
PartLoadRatio = MAX

0.0,
ABS

˙Qzone,cooling −˙Qcooling,min

ABS

˙Qcooling,max −˙Qcooling,min



(19.254)
where:
PartLoadRatio is the compressor part-load ratio required to meet the zone load
˙Qzone,cooling is the required zone sensible cooling rate to meet setpoint (W).
Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling
Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling
fan/cycling coil (AUTO fan), the actual part-load ratio for the cooling coil compressor and fan are
determined through iterative calculations (successive modeling of the individual PTHP component
models) until the PTHP’s cooling output (including on/off cycling effects) matches the zone cooling
load requirement within the cooling convergence tolerance that is specified.
If the PTHP is specified to operate with cycling fan/cycling coil (AUTO fan), then the user-
defined supply air flow rate during cooling operation (volumetric flow rate converted to mass flow
rate) is multiplied by the final PartLoadRatio value to determine the average supply air mass
flow rate for the HVAC system simulation time step. For this case, the air conditions (temperature,
humidity ratio and enthalpy) at nodes downstream of the cooling coil represent the full-load (steady-
state) values when the coil is operating. If the supply air fan is specified to operate continuously
(fan ON), then the supply air mass flow rate is calculated as the average of the air mass flow rate
when the compressor is on and the air mass flow rate when the compressor is off. In this case,
the air conditions at nodes downstream of the cooling coil are calculated as the average conditions
over the simulation time step (i.e., the weighted average of full-load conditions when the coil is
operating and mixed inlet air conditions when the coil is OFF). Additional discussion regarding the
calculation of the average supply air flow and supply air conditions is provided later in this section.
19.6.7.4
Heating Operation
Calculations of the PTHP’s sensible heating rate delivered to the zone at full load and with the DX
heating coil OFF are identical to the calculations described above for cooling operation.
˙Qheating,max = ( ˙mSA,full load) (hout,full load −hzone air)HRmin
(19.255)
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1601
˙Qheating,min = ( ˙mSA,coil off) (hout,coil off −hzone air)HRmin
(19.256)
where:
˙Qheating,max is the maximum PTHP sensible heating rate with DX heating coil ON (W)
˙Qheating,min is the minimum PTHP sensible heating rate with DX heating coil OFF (W).
With the calculated PTHP sensible heating rates and the zone sensible heating load to be met,
the compressor part-load ratio for the PTHP is approximately equal to:
PartLoadRatio = MAX

0.0,
ABS

˙Qzone,heating −˙Qheating,min

ABS

˙Qheating,max −˙Qheating,min



(19.257)
where:
PartLoadRatio is the compressor part-load ratio required to meet the zone load
˙Qzone,heating is the required zone sensible heating rate to meet setpoint (W).
Iterative calculations (successive modeling of the individual PTHP component models) are used
to determine the final heating part-load ratio to account for the non-linear performance of the
DX heating coil at part-load conditions and the variation in supply air fan heat for the case of
cycling fan/cycling coil (AUTO fan). If DX heating coil operating at full load is unable to meet the
entire zone heating load (e.g., the DX heating coil capacity is insuﬀicient or the coil is scheduled
OFF, or the outdoor temperature is below the PTHP’s minimum outdoor dry-bulb temperature
for compressor operation), the supplemental heating coil is activated to meet the remaining zone
heating load to the extent possible.
19.6.7.5
Single Zone VAV Load Based Control
The packaged terminal heat pump can also be used to simulate a system capable of maintaining a
low fan speed through a range of low to moderate loads. This control scheme is similar to single
zone variable-air-volume (VAV) control where the fan speed is maintained at a minimum level and
the coil is modulated to a point where the system outlet air temperature reaches a user specified
limit. This model is active only for constant fan operating mode. Cycling fan operating may be
used, however, during time of cycling fan operating mode, the model reverts to control specified
above for cooling or heating operation. See the description for Packaged Terminal Air Conditioner.
19.6.7.6
Average Air Flow Calculations
The packaged terminal heat pump operates based on user-specified (or autosized) air flow rates.
The PTHP’s supply air flow rate during cooling operation may be different than the supply air flow
rate during heating operation. In addition, the supply air flow rate when no cooling or heating is
required but the supply air fan remains ON can be different than the air flow rates when cooling or
heating is required. The outdoor air flow rates can likewise be different in these various operating
modes. The model takes these different flow rates into account when modeling the heat pump,
and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes
of the various PTHP components in proportion to the calculated part-load ratio of the DX coil
compressor.
1602
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
The average supply air and outdoor air mass flow rates through the heat pump for the HVAC
simulation time step are calculated based on the part-load ratio of the DX cooling coil or DX heating
coil (whichever coil is operating) as follows:
˙mSA,avg = ˙mSA,comp on (PartLoadRatio) + ˙mSA,comp off (1 −PartLoadRatio)
(19.258)
˙mOA,avg =
˙mOA,comp on (PartLoadRatio) + ˙mOA,comp off (1 −PartLoadRatio)
(19.259)
where:
˙mSA,avg is the average supply air mass flow rate during the time step (kg/s)
˙mSA,comp on is the supply air mass flow rate when the DX coil compressor is ON (kg/s)
PartLoadRatio is the part-load ratio of the DX coil compressor (heating or cooling)
˙mSA,comp off is the supply air mass flow rate when the DX coil compressor is OFF (kg/s)
˙mOA,avg is the average outdoor air mass flow rate during the time step (kg/s)
˙mOA,comp on is the average outdoor air mass flow rate when the DX coil compressor is ON (kg/s)
˙mOA,comp off is the average outdoor air mass flow rate when the DX coil compressor is OFF
(kg/s).
The supply air and outdoor air flow rates when the DX cooling or DX heating coil compressor is
ON are specified by the user (e.g., supply air volumetric flow rate during cooling operation, supply air
volumetric flow rate during heating operation, outdoor air volumetric air flow rate during cooling
operation, and outdoor air volumetric air flow rate during heating operation) and are converted
from volumetric to mass flow rate. If the user has specified cycling fan operation (supply air fan
operating mode schedule value = 0), then the supply air and outdoor air mass flow rates when the
DX compressor is OFF are zero. If the user has specified constant fan operation (supply air fan
operating mode schedule value > 0), then the user-defined air flow rates when no cooling or heating
is needed are used when the DX compressor is OFF.
There is one special case.
If the user has specified constant fan operation (supply air fan
operating mode schedule value > 0) and they specify that the supply air volumetric flow rate when
no cooling or heating is needed is zero (or field is left blank), then the model assumes that the
supply air and outdoor air mass flow rates when the DX coil compressor is OFF are equal to the
corresponding air mass flow rates when the compressor was last operating (ON).
19.6.7.7
Calculation of Outlet Air Conditions
When the supply air fan cycles on and off with the PTHP coils (AUTO fan), the calculated outlet
air conditions (temperature, humidity ratio, and enthalpy) from the DX heating or DX cooling
coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The
air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the
part-load ratio of the DX coil compressor (see Average Air Flow Calculations above).
When the supply air fan operates continuously while the PTHP coils cycle on and off (fan ON),
the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the
part-load ratio of the DX coil compressor (see Average Air Flow Calculations above). Since the air
flow rate can be different when the coil is ON compared to when the coil is OFF, then the average
outlet air conditions from the DX heating or DX cooling coil are reported on the appropriate coil
outlet air node.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1603
Refer to the sections in the document that describe the DX heating and DX cooling coils for
further explanation on how they report their outlet air conditions.
19.6.7.8
Calculation of Zone Heating and Cooling Rates
At the end of each HVAC simulation time step, this compound object reports the heating or cooling
rate and energy delivered to the zone, as well as the electric power and consumption by the heat
pump.
In terms of thermal energy delivered to the zone, the sensible, latent and total energy
transfer rate to the zone is calculated as follows:
˙QTotal = ( ˙mSA,avg) (hout,avg −hzone air)
(19.260)
˙QSensible = ( ˙mSA,avg) (hout,avg −hzone air)HRmin
(19.261)
˙QLatent = ˙QTotal −˙QSensible
(19.262)
where:
˙QTotal is the total energy transfer rate to the zone (W)
˙QSensible is the sensible energy transfer rate to the zone (W)
˙QLatent is the latent energy transfer rate to the zone (W)
˙mSA,avg is the average mass flow rate of the supply air stream (kg/s)
hout,avg is the enthalpy of the air being supplied to the zone (J/kg).
Since each of these energy transfer rates can be calculated as positive or negative values, in-
dividual reporting variables are established for cooling and heating and only positive values are
reported. The following calculations shown in pseudo code are representative of what is done for
each of the energy transfer rates:
IF ( ˙QTotal < 0.0 )THEN
˙QTotalCooling
=
ABS ( ˙QTotal )
˙QTotalHeating
=
0.0
ELSE
˙QTotalCooling
=
0.0
˙QTotalHeating
=
˙QTotal
END IF
where:
˙QTotalCooling is the output variable ‘Packaged Terminal Heat Pump Total Zone Cooling Rate’
(W)
˙QTotalHeating is the output variable ‘Packaged Terminal Heat Pump Total Zone Heating Rate’
(W).
In addition to heating and cooling rates, the heating and cooling energy supplied to the zone
is also calculated for the time step being reported. The following example for total zone cooling
energy is representative of what is done for the sensible and latent energy as well as the heating
counterparts.
QTotalCooling = ˙QTotalCooling ∗TimeStepSys ∗3600.
(19.263)
where:
1604
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
QTotalCooling is the output variable ‘Packaged Terminal Heat Pump Total Zone Cooling Energy’
(J)
TimeStepSys is the HVAC system simulation time step (hr).
19.6.8
Zone Single Speed Water-To-Air Heat Pump
19.6.8.1
Overview
The input object ZoneHVAC:WaterToAirHeatPump provides a zone equipment model for a water-
to-air heat pump that is a “virtual” component consisting of an on/off fan component, a water-to-air
heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental
heating coil. The specific configuration of the blowthru heat pump is shown in Figure 19.24. For
a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil and the
supplemental heating coil. In addition, a water-to-air heat pump has a water loop connection on
its source side. The water loop can be served by a condenser loop (like GHE for Ground source
systems), or by a cooling tower/ boiler plant loop (for water loop systems).
There are two models for zone water-to-air heat pump cooling and heating coils, i.e. Single-
Speed and Variable-Speed Equation Fit models. Cooling and heating coils are modeled using the
Equation Fit model described here.
19.6.8.2
Single Speed Equation-Fit Model
This section describes the equation-fit model for Water-to-Air heat pump
(Object names:
Coil:Cooling:WaterToAirHeatPump:EquationFit and Coil:Heating:WaterToAirHeatPump:EquationFit).
This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the
Oklahoma State University web site . The model uses five non-dimensional equations or curves
to predict the heat pump performance in cooling and heating mode. The methodology involves
using the generalized least square method to generate a set of performance coeﬀicients from the
catalog data at indicated reference conditions.
Then the respective coeﬀicients and indicated
reference conditions are used in the model to simulate the heat pump performance. The variables
or inlet conditions that influenced the water-to-air heat pump performance are load side inlet water
temperature, source side inlet temperature, source side water flow rate and load side water flow
rate. The governing equations for the cooling and heating mode are as following:
Cooling Mode:
Qtotal
Qtotal,ref
= A1 + A2
 Twb
Tref

+ A3
Tw,in
Tref

+ A4
"
˙Vair
˙Vair,ref
#
+ A5
"
˙Vw
˙Vw,ref
#
(19.264)
Qsens
Qsens,ref
= B1 + B2
 Tdb
Tref

+ B3
 Twb
Tref

+ B4
Tw,in
Tref

+ B5
"
˙Vair
˙Vair,ref
#
+ B6
"
˙Vw
˙Vw,ref
#
(19.265)
Powerc
Powerc,ref
= C1 + C2
 Twb
Tref

+ C3
Tw,in
Tref

+ C4
"
˙Vair
˙Vair,ref
#
+ C5
"
˙Vw
˙Vw,ref
#
(19.266)
Heating Mode:
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1605
Figure 19.24: Source Side and Load Side Configuration of a Zone WaterToAir Heat Pump
1606
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Qh
Qh,ref
= E1 + E2
 Tdb
Tref

+ E3
Tw,in
Tref

+ E4
"
˙Vair
˙Vair,ref
#
+ E5
"
˙Vw
˙Vw,ref
#
(19.267)
Powerh
Powerh,ref
= F1 + F2
 Tdb
Tref

+ F3
Tw,in
Tref

+ F4
"
˙Vair
˙Vair,ref
#
+ F5
"
˙Vw
˙Vw,ref
#
(19.268)
Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated
as following;
Qsource,c = Qtotal + Powerc
(19.269)
Qsource,h = Qh −Powerh
(19.270)
where:
A1 −F5 are equation fit coeﬀicients for the cooling and heating mode
Tref is 283K
Tw,in is the entering water temperature (K)
Tdb is the entering air dry-bulb temperature (K)
Twb is the entering air wet-bulb temperature (K)
˙Vair is the load side air volumetric flow rate (m3/s)
˙Vw is the source side water volumetric flow rate (m3/s)
Qtotal is the total cooling capacity (W)
Qsens is the sensible cooling capacity (W)
Powerc is the power consumption in cooling mode (W)
Qsource,c is the source side heat transfer rate in cooling mode (W)
Qh is the total heating capacity (W)
Powerh is the power consumption in heating mode (W)
Qsource,h is the source side heat transfer rate in heating mode (W).
The inlet conditions or variables are divided by the reference conditions. This formulation allows
the coeﬀicients to fall into smaller range of values. Moreover, the value of the coeﬀicient indirectly
represents the sensitivity of the output to that particular inlet variable. The reference conditions
used when generating the performance coeﬀicients must be the same as the reference conditions
used later in the model. The reference temperature Tref is fixed at 283K. Temperature unit of
Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference
temperature positive should the water inlet temperature drop below the freezing point.
For cooling mode, the reference conditions; reference load side air volumetric flow rate

˙Vair,ref

,
reference source side water volumetric flow rate

˙Vw,ref

, reference sensible capacity (Qsens,ref) and
reference power input (Powerc,ref) are the conditions when the heat pump is operating at the highest
cooling capacity or reference cooling capacity (Qtotal,ref) indicated in the manufacturer’s catalog.
Note that the reference conditions for heating mode might differ from the reference conditions
specified for the cooling mode.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1607
19.6.8.3
Coeﬀicient Estimation Procedure
The generalized least square method is used to generate the coeﬀicients. This method utilizes an
optimization method which calculates the coeﬀicients that will give the least amount of differences
between the model outputs and the catalog data. A set of coeﬀicients for the cooling mode is
generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and
C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate
the coeﬀicients E1-E5 (total heating capacity) and F1-F5 (power consumption). An information
flow chart showing the inputs, reference conditions, performance coeﬀicients and outputs are shown
in Figure 19.25.
19.6.9
Zone Air DX Dehumidifier
19.6.9.1
Overview
This model, object name ZoneHVAC:Dehumidifier:DX, simulates the thermal performance and
electric power consumption of conventional mechanical dehumidifiers. These systems use a direct
expansion (DX) cooling coil to cool and dehumidify an airstream. Heat from the DX system’s
condenser section is rejected into the cooled/dehumidified airstream, resulting in warm dry air
being supplied from the unit. In EnergyPlus, this object is modeled as a type of zone equipment
(ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).
The model assumes that this equipment dehumidifies and heats the air. If used in tandem with
another system that cools and dehumidifies the zone air, then the zone dehumidifier should be
specified as the lowest cooling priority in the ZoneHVAC:EquipmentList object for best control of
zone temperature and humidity levels. With this zone equipment prioritization, the other cooling
and dehumidification system would operate first to meet the temperature setpoint (and possibly
meet the high humidity setpoint as well). If additional dehumidification is needed, then the zone
dehumidifier would operate. The sensible heat generated by the dehumidifier is carried over to the
zone air heat balance for the next HVAC time step.
19.6.9.2
Model Description
The user must input water removal, energy factor and air flow rate at rated conditions (26.7◦C,
60% RH).
Three performance curves must also be specified to characterize the change in water
removal and energy consumption at part-load conditions:
1. Water removal curve (function of inlet air temperature and relative humidity)
2. Energy factor curve (function of inlet air temperature and relative humidity)
3. Part load fraction correlation (function of part load ratio)
• The water removal modifier curve is a biquadratic curve with two independent variables: dry-
bulb temperature and relative humidity of the air entering the dehumidifier. The output of this
curve is multiplied by the Rated Water Removal to give the water removal rate at the specific
entering air conditions at which the dehumidifier is operating (i.e., at temperature/relative
humidity different from the rating point conditions). If the output of this curve is negative,
then a warning message is issued and it is reset to 0.0.
1608
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.25: Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang
2005)
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1609
Figure 19.26: Mechanical Dehumidifier Schematic
WaterRemovalModFac = a + b (Tin) + c(Tin)2 + d (RHin) + e(RHin)2 + f(Tin)(RHin) (19.271)
where:
Tin is the dry-bulb temperature of the air entering the dehumidifier (◦C)
RHin is the relative of the air entering the dehumidifier (%, 0-100).
• The energy factor modifier curve is a biquadratic curve with two independent variables: dry-
bulb temperature and relative humidity of the air entering the dehumidifier. The output of
this curve is multiplied by the Rated Energy Factor to give the energy factor at the specific
entering air conditions at which the dehumidifier is operating (i.e., at temperature/relative
humidity different from the rating point conditions). If the output of this curve is negative,
then a warning message is issued and it is reset to 0.0.
EFModFac = a + b (Tin) + c(Tin)2 + d (RHin) + e(RHin)2 + f(Tin)(RHin)
(19.272)
• The part load fraction (PLF) correlation curve is a quadratic or a cubic curve with the inde-
pendent variable being part load ratio (PLR = water removal load to be met / dehumidifier
steady-state water removal rate). The part load ratio is divided by the output of this curve
to determine the dehumidifier runtime fraction. The part load fraction correlation accounts
for eﬀiciency losses due to compressor cycling.
PartLoadFrac = PLF = a + b (PLR) + c(PLR)2
(19.273)
1610
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
or
PartLoadFrac = a + b (PLR) + c(PLR)2 + d(PLR)3
(19.274)
where:
PLR = part −load ratio =

water removal load to be met
dehumidifier steady −state water removal rate

(19.275)
The part load fraction correlation should be normalized to a value of 1.0 when the part load
ratio equals 1.0 (i.e., no eﬀiciency losses when the dehumidifier runs continuously for the simulation
timestep). For PLR values between 0 and 1 (0 < = PLR < 1), the following rules apply:
0.7 ≤PLF ≤1.0
(19.276)
and
PLF ≥PLR
(19.277)
If PLF < 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the
simulation proceeds. The runtime fraction of the dehumidifier is defined as PLR/PLF. If PLF <
PLR, then a warning message is issued and the runtime fraction of the dehumidifier is set to 1.0.
Mechanical dehumidifier typically have long runtimes with minimal compressor cycling. So, a
typical part load fraction correlation might be:
PLF = 0.95 + 0.05(PLR)
(19.278)
If the user wishes to model no eﬀiciency degradation due to compressor cycling, the part load
fraction correlation should be defined as follows:
PLF = 1.0 + 0.0(PLR)
(19.279)
All three part-load curves are accessed through EnergyPlus’ built-in performance curve equation
manager (Curve:Quadratic, Curve:Cubic and Curve:Biquadratic). It is not imperative that the user
utilize all coeﬀicients shown in curve equations above if their performance equation has fewer terms
(e.g., if the user’s PartLoadFrac performance curve is linear instead of quadratic, simply enter the
values for a and b, and set coeﬀicient c equal to zero).
For any simulation time step when there is a water removal load to be met, the dehumidifier is
available to operate (via availability schedule), and the inlet air dry-bulb temperature is within the
minimum and maximum dry-bulb temperature limits specified in the input file for this object, the
water removal rate for the dehumidifier is calculated as follows:
˙mwater,ss =
ρwater

˙Vwater,rated

(WaterRemovalModFac)
(24 hr/dy) (3600sec/hr) (1000L/m3)
(19.280)
where:
˙mwater,ss is the dehumidifier steady-state water removal rate (kg/s)
ρwater is the density of water (kg/m3)
˙Vwater,rated is the rated water removal rate (user input) (L/day).
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1611
The Zone Dehumidifier Part-Load Ratio (output variable) is then calculated, with the result
constrained to be from 0.0 to 1.0:
PLR = water removal load to be met
˙mwater,ss
,
0.0 ≤PLR ≤1.0
(19.281)
The steady-state and average electrical power consumed by the dehumidifier are calculated next
using the following equations:
Pdehumid,ss =
˙Vwater,rated (WaterRemovalModFac) (1000)
EFrated (EFModFac) (24)
(19.282)
Pdehumid,avg = Pdehumid,ss (RTF) + (Poff−cycle (1 −RTF))
(19.283)
where the 1000 and 24 are for conversion between kW and W, and days and hours, and:
Pdehumid,ss is the dehumidifier steady-state electric power (W)
Pdehumid,avg is the zone dehumidifier electric power (W)
RTF = PLR
PLF = ZoneDehumidifier Runtime Fraction
(19.284)
EFrated is the user input for rated energy factor (L/kWh)
Poff−cycle is the user input for off-cycle parasitic electric load (W).
If the dehumidifier is unavailable to operate for the time period (via the specified availability
schedule) then Zone Dehumidifier Electric Power is set equal to zero.
The average water removal rate (kg/s) for the simulation time step is then calculated:
˙mwater,avg = ˙mwater,ss (PLR) = Zone Dehumidifier Removed Water Mass Flow Rate (19.285)
The Zone Dehumidifier Sensible Heating Rate (output variable) is calculated as follows:
˙Qsensible,avg = ˙mwater,avg (hfg) + Pdehumid,avg
(19.286)
where hfg is the enthalpy of vaporization of air (J/kg).
The Zone Dehumidifier Sensible Heating Rate (W) is calculated during each HVAC simulation
time step, and the results are averaged for the timestep being reported. However, this sensible
heating is carried over to the zone air heat balance for the next HVAC time step (i.e., it is reported
as an output variable for the current simulation time step but actually impacts the zone air heat
balance on the following HVAC time step).
The air mass flow rate through the dehumidifier is determined using the Rated Air Flow Rate
(m3/s) entered in the input, PLR, and converting to mass using the density of air at rated conditions
(26.7◦C, 60% RH) and local barometric pressure accounting for altitude is:
p = 101325 ∗(1 −2.25577E −05 ∗Z)5.2559
(19.287)
where p is the pressure in Pa and Z is the altitude in m.
˙mair,avg = ρair

˙Vair,rated

(PLR)
(19.288)
where:
1612
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
˙mair,avg is the average air mass flow rate through dehumidifier (kg/s)
˙Vair,rated is the rated air flow rate (user input) (m3/s)
ρair is the density of air at 26.7◦C , 60% RH and local barometric pressure (kg/m3).
The dry-bulb temperature and humidity ratio of the air leaving the dehumidifier are calculated
as follows:
Tout = Tin + Pdehumid,ss + ˙mwater,sshfg
ρair ˙Vair,ratedCp
(19.289)
wout = win −˙mwater,avg
˙mair,avg
(19.290)
where:
Tout is the zone dehumidifier outlet air temperature which represents the outlet air temperature
when the dehumidifier is operating (◦C)
Tin is the inlet air dry-bulb temperature (◦C)
Cp is the heat capacity of air (J/kg)
win is the inlet air humidity ratio (kg/kg)
wout is the outlet air humidity ratio (kg/kg)
If the dehumidifier does not operate for a given HVAC simulation time step, then the outlet air
dry-bulb temperature and humidity ratio are set equal to the corresponding inlet air values.
Since the sensible heating rate impacts the zone air heat balance on the following HVAC time
step and is passed to the heat balance via an internal variable, the dry-bulb temperature of the
dehumidifier’s HVAC outlet air node (System Node Temperature) will always be set equal to the
dehumidifier’s HVAC inlet air node temperature. Therefore, when the dehumidifier operates the
Zone Dehumidifier Outlet Air Temperature (output variable) will not be equal to the System Node
Temperature for the dehumidifier’s HVAC outlet node.
Finally, the following additional output variables are calculated:
Qsensible = ˙Qsensible,avg ∗TimeStepSys ∗3600
(19.291)
EDehumid = PDehumid,avg ∗TimeStepSys ∗3600
(19.292)
Poff−cycle,avg = Poff−cycle (1 −RTF)
(19.293)
Eoff−cycle = Poff−cycle,avg ∗TimeStepSys ∗3600
(19.294)
mwater = ˙mwater,avg ∗TimeStepSys ∗3600
(19.295)
˙Vwater,avg = ˙mwater,avg
ρwater
(19.296)
Vwater = ˙Vwater,avg ∗TimeStepSys ∗3600
(19.297)
where:
Qsensible is the output variable ‘Zone Dehumidifier Sensible Heating Energy’ (J)
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1613
Edehumid is the output variable ‘Zone Dehumidifier Electric Energy’ (J)
Poff−cycle,avg is the output variable ‘Zone Dehumidifier Off Cycle Parasitic Electric Power’ (W)
Eoff−cycle is the output variable ‘Zone Dehumidifier Off Cycle Parasitic Electric Energy’ (J)
mwater is the output variable ‘Zone Dehumidifier Removed Water Mass’ (kg)
˙Vwater,avg is the output variable ‘Zone Dehumidifier Condensate Volume Flow Rate’ (m3/s)
Vwater is the output variable ‘Zone Dehumidifier Condensate Volume’ (m3).
19.6.10
Energy Recovery Ventilator
The input object ZoneHVAC:EnergyRecoveryVentilator provides a model for a stand alone energy
recovery ventilator (ERV) that is a single-zone HVAC component used for exhaust air heat recov-
ery (see Figure 19.27). This compound object consists of three required components: a generic
air-to-air heat exchanger (see object HeatExchanger:AirToAir:SensibleAndLatent), a supply air
fan, and an exhaust air fan (see object Fan:OnOff).
An optional controller (see object
Zone-
HVAC:EnergyRecoveryVentilator:Controller) may be used to simulate economizer (free cooling)
operation.
Figure 19.27: Schematic of the Energy Recovery Ventilator:Stand Alone compound object
This compound object models the basic operation of supply and exhaust air fans and an air-to-
air heat exchanger. The stand alone ERV operates whenever the unit is scheduled to be available
(Availability schedule). The stand alone ERV object can be used in conjunction with an economizer
feature whereby heat exchange is suspended whenever free cooling is available (i.e., air flow is fully
bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped).
To model a stand alone ERV connected to a single zone, the input data file should include the
following objects:
1614
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
• ZoneHVAC:EnergyRecoveryVentilator
• HeatExchanger:AirToAir:SensibleAndLatent
• Fan:OnOff (supply air)
• Fan:OnOff (exhaust air)
• ZoneHVAC:EnergyRecoveryVentilator:Controller (if economizer [free cooling] operation is de-
sired)
• SetpointManager:Scheduled (if supply air outlet temperature control is used, Ref. HeatEx-
changer:AirToAir:SensibleAndLatent)
• ZoneHVAC:EquipmentConnections
• ZoneHVAC:EquipmentList
• OutdoorAir:NodeList
19.6.10.1
Model Description
The purpose of this compound component is to simply call the individual component models and
optional controller for each energy recovery ventilator. Since this equipment is not associated with an
air loop, the compound object sets the supply and exhaust air mass flow rates through the ventilator.
This compound object is also used to report the total, sensible and latent energy supplied to the
zone, as well as the total electrical energy consumed by all of the individual components (supply
air fan, exhaust air fan and heat exchanger parasitics).
During each simulation time step, the air mass flow rate at the supply air and exhaust air inlets
is set based on the stand alone ERV’s availability schedule and the specified volumetric air flow
rates as follows:
IF (Availability Schedule Value > 0) THEN
˙mSupply = ρ ˙VSupply
(19.298)
˙mExhaust = ρ ˙VExhaust
(19.299)
ELSE
˙mSupply = ˙mExhaust = 0.0
(19.300)
END IF
where:
˙mSupply is the mass flow rate of the supply air stream (kg/s)
˙mExhaust is the mass flow rate of the exhaust air stream (kg/s)
ρ is the density of dry air at local barometric pressure (adjusted for altitude) and 20 ◦C (kg/m3)
˙VSupply is the volumetric flow rate of the supply air stream (m3/s)
˙VExhaust is the volumetric flow rate of the exhaust air stream (m3/s)
With the supply and exhaust inlet air mass flow rates set, the compound object then calls the
generic air-to-air heat exchanger model to determine its supply air and exhaust air exiting conditions
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1615
based on the inputs specified in the heat exchanger object. The supply air and exhaust air fans are
then modeled to determine the final conditions of the air streams exiting the stand alone energy
recovery ventilator. The heat exchanger and fan models are described in detail elsewhere in this
document (reference: HeatExchanger:AirToAir:SensibleAndLatent and Fan:OnOff).
The sensible heat transfer rate to the zone by the stand alone ventilator is then calculated as
follows:
˙QSensible = ˙mSupply (hSupplyOutlet −hExhaustInlet)HR min
(19.301)
where:
˙QSensible is the sensible energy transfer rate to the zone (W)
˙mSupply is the mass flow rate of the supply air stream (kg/s)
hSupplyOutlet is the enthalpy of the air being supplied to the zone (J/kg)
hExhaustInlet is the enthalpy of the air being exhausted from the zone through the ventilator
(J/kg)
HRmin is the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of
the supply air outlet or the exhaust air inlet.
The resulting sensible energy transfer rate is passed to the zone equipment manager and added
to the zone load to be met by other heating or cooling equipment. Since the stand alone ERV is
intended to reduce the outdoor air load through heat exchange and not meet that load completely,
the stand alone heat exchanger must be modeled first in the list of zone equipment. This is accom-
plished by setting the stand alone ERV priority for cooling and heating higher than that of other
zone cooling or heating equipment (reference: ZoneHVAC:EquipmentList).
When economizer (free cooling) operation is desired, a controller is coupled to the stand alone
ERV by providing the name of the controller object in the ERV controller input field. This controller
determines when the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate
heat exchanger or the rotation of a rotary heat exchanger is stopped) based on the controller inputs
(Ref. ZoneHVAC:EnergyRecoveryVentilator:Controller).
At the end of each HVAC simulation time step, this compound object reports the heating or
cooling rate and energy delivered to the zone, as well as the electric power and consumption by the
ventilator. In terms of thermal energy delivered to the zone, the sensible, latent and total energy
transfer rate to the zone is calculated as follows:
˙QTotal = ˙mSupply (hSupplyOutlet −hExhaustInlet)
(19.302)
˙QSensible = ˙mSupply (hSupplyOutlet −hExhaustInlet)HR min
(19.303)
˙QLatent = ˙QTotal −˙QSensible
(19.304)
where:
˙QTotal is the total energy transfer rate to the zone (W)
˙QSensible is the sensible energy transfer rate to the zone (W)
˙QLatent is the latent energy transfer rate to the zone (W)
˙mSupply is the mass flow rate of the supply air stream (kg/s)
hSupplyOutlet is the enthalpy of the air being supplied to the zone (J/kg)
1616
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
hExhaustInlet is the enthalpy of the air being exhausted from the zone through the ventilator
(J/kg)
HRmin is the enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of
the supply air outlet or the exhaust air inlet.
Since each of these energy transfer rates can be calculated as positive or negative values, individ-
ual reporting variables are established for cooling and heating and only positive values are reported.
The following calculations are representative of what is done for each of the energy transfer rates:
IF ( ˙QTotal < 0.0 ) THEN
˙QTotalCooling = ABS( ˙QTotal)
(19.305)
˙QTotalHeating = 0.0
(19.306)
ELSE
˙QTotalCooling = 0.0
(19.307)
˙QTotalHeating = ABS( ˙QTotal)
(19.308)
END IF
where:
˙QTotalCooling is the output variable ‘Zone Ventilator Total Cooling Rate’ (W)
˙QTotalHeating is the output variable ‘Zone Ventilator Total Heating Rate’ (W).
In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is
also calculated for the time step being reported. The following example for total cooling energy is
representative of what is done for the sensible and latent energy as well as the heating counterparts.
QTotalCooling = ˙QTotalCooling ∗TimeStepSys ∗3600
(19.309)
where:
˙QTotalCooling is the output variable ‘Zone Ventilator Total Cooling Energy’ (J)
TimeStepSys is the HVAC system simulation time step (hr).
19.6.11
Zone Evaporative Cooler Unit
The input object ZoneHVAC:EvaporativeCoolerUnit provides a zone equipment model for evapo-
rative cooling. This is a compound object that combines a fan and one or two evaporative coolers
in a zone unit. The fan and evaporative cooler component models are described elsewhere. In this
section we describe how the zone unit is controlled.
19.6.11.1
Controls
There are three choices for control methods.
ZoneTemperatureDeadbandOnOffCycling. This control method operates the cooler unit
in a manner similar to how a normal, real-world themostat operates.
The control uses input for
throttling temperature range, ∆Tthrottle, the most recent result for zone air node temperature, Tzone,
and the current cooling setpoint temperature, Tset. The controller also stores the history of whether
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1617
or not the unit was operating during the previous timestep to model hysteresis control where the
unit retains its mode when it passes through the throttling range (to avoid short cycling).
The following algorithm is used to determine if the unit will operate.
If [Tzone < (Tset −0.5 ∗∆Tthrottle)] is true, then do not operate cooler unit.
If [Tzone > (Tset + 0.5 ∗∆Tthrottle)] is true, then operate the cooler unit (at full speed).
If zone air temperature is within the throttling range, (Tset −0.5∆Tthrottle) < Tzone
<
(Tset + 0.5∆Tthrottle), then continue to operate the cooler if it was running during the previous
timestep and do not operate the cooler if it was not running during the previous timestep.
Whenever the unit is operating, it runs at the full design air mass flow rate regardless if the fan
is constant or variable speed but the unit cycles to meet the current cooling load.
ZoneCoolingLoadOnOffCycling. This control method operates the cooler similar to how
a thermostat would behave, but instead of using temperatures it uses the predicted zone load to
cooling setpoint.
The control uses input for the threshold value for a load that is considered
a significant,
˙Qthresh, and the result from the Predictor for the zone’s load to cooling setpoint,
˙QCoolLoad. The following algorithm is used to determine if the unit will operate.
If
h
˙QCoolLoad ≤˙Qthresh
i
is true, then do not operate cooler unit.
If
h
˙QCoolLoad > ˙Qthresh
i
is true, then operate the cooler unit (at full speed).
Whenever the unit is operating, it runs at the full design air mass flow rate regardless if the fan
is constant or variable speed but the unit cycles to meet the current cooling load.
ZoneCoolingLoadVariableSpeedFan. This control method also operates the cooler using
the predicted zone load to cooling setpoint but instead of on/off cycling, it modulates the fan speed
to meet the cooling load. This control method is only applicable to cooler units with variable speed
supply fans. The control uses input for the threshold value for a load that is considered a significant,
˙Qthresh, and the result from the Predictor for the zone’s cooling load to setpoint, ˙QCoolLoad. The
following algorithm is used to determine if the unit will operate.
If
h
˙QCoolLoad ≤˙Qthresh
i
is true, then do not operate cooler unit.
If
h
˙QCoolLoad > ˙Qthresh
i
is true, then operate the cooler unit.
When the unit operates, the model first operates the unit at the highest fan speed, a fan speed
ratio of 1.0, and determines the sensible cooling provided by the unit to the zone, ˙QFullOutput. If
˙QFullOutput ≤˙QCoolLoad, then the unit operates at full fan speed because the cooler cannot meet
the entire zone cooling load. If ˙QFullOutput > ˙QCoolLoad, then the model solves for a fan speed ratio
between 0.0 and 1.0 that satisfies


˙QOutput −˙QCoolLoad
 < 0.01 using the non-linear numerical
method called root solver.
19.6.12
Hybrid Unitary HVAC Equipment
19.6.12.1
Overview
The input object ZoneHVAC:HybridUnitaryHVAC provides a model for hybrid unitary HVAC sys-
tems – packaged forced air equipment with multiple discrete operating modes. Equipment in this
category may utilize a wide variety technologies including, but not limited to: indirect evaporative
cooling, desiccant dehumidification, heat recovery, vapor compression, adsorption, or ventilation
cooling. Each hybrid system packages multiple technologies into a single integrated system. There
1618
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
are a multitude of unique hybrid system architectures, and each unique system may have numerous
unique operating modes.
ZoneHVAC:HybridUnitaryHVAC is a black-box model designed to allow empirical representa-
tion of a wide variety of hybrid unitary systems. The model does not require information about
internal system architecture, however it requires extensive data to describe the performance of a
product in every operating mode. The model is intended for forced air equipment and can represent
unitary systems that consume electricity, water, and up to two additional fuel types.
19.6.12.2
Model
ZoneHVAC:HybridUnitaryHVAC will operate to provide cooling, heating, ventilation, humidifica-
tion, or dehumidification for a zone. A ZoneHVAC:HybridUnitaryHVAC object is assigned to a
zone using ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections. The object must
be assigned a supply air node (which must be a zone inlet node), a return air node (which must be
a zone outlet node), and an outdoor air node. In the case when the hybrid system modeled does
not utilize either return air or outdoor air, a return air node and an outdoor air node must still be
assigned. The resulting mass flow rate on those nodes will be zero.
The zone sensible cooling or heating load is determined in each time step according to temper-
ature set points specified in a ZoneControl:Thermostat object. The zone humidification or dehu-
midifaction load is determined in each time step according to relative humidity set points specified
in a ZoneControl:Humidistat object (Ref: Zone Controls). The intended zone ventilation rate is
specified in a DesignSpecification:OutdoorAir object (Ref: Design Outdoor Air Calculation).
The performance of a hybrid system is not directly given as a result of the loads and the
environmental conditions. A hybrid system may have numerous discrete operating modes, within
which other variables may be adjusted in fine intervals. There may be many settings in which a
hybrid system could feasibly operate at a given time. Therefore, ZoneHVAC:HybridUnitaryHVAC
is structured as a constrained optimization problem that is solved in each time step. The feasible
settings are the unique combinations of operating mode, outdoor air fraction, and supply air mass
flow rate that satisfy constraints. In each time step the hybrid model will choose to operate at one
or more settings so as to best satisfy the sensible load, latent load, and scheduled ventilation rate
while minimizing resource consumption.
Inequality constraints for the optimization include the ranges of indoor and outdoor psychromet-
ric conditions within which each mode is allowed to operate, and the allowable ranges for supply air
temperature and absolute humidity generated by the system. These inequality constraints are spec-
ified directly as inputs to each ZoneHVAC:HybridUnitaryHVAC object. The scheduled ventilation
rate, the zone sensible load, and the zone latent load act as soft inequality constraints.
EnergyPlus simulations occur on user defined time steps, accordingly, the hybrid system may
operate in multiple settings within each time step. The portion of each time step spent in a setting
is described as the part runtime fraction for that setting. If no combination of settings and part
runtime fractions will satisfy all of the soft constraints the system will choose the combination of
settings and part runtime fractions that most nearly satisfies all soft constraints.
During any time step that the combination of settings can satisfy all of the soft constraints
with part runtime fractions that sum to less than one, the system will operate in a standby mode
(Mode 0) for the remainder of the timestep. If the indoor and outdoor psychrometric conditions are
beyond the constraints that limit each operating mode, or if no setting will satisfy the constraints
on supply air temperature and absolute humidity, the system will operate in standby mode (Mode
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1619
0).
19.6.12.3
Inputs and Data
The model requires extensive empirical data to describe system performance in each operating mode
as a function of several independent variables. Uncontrolled independent variables include outdoor
air conditions and indoor air conditions. Controlled independent variables within each mode include
supply air flow rate and outdoor air fraction. Dependent variables include supply air temperature,
supply air humidity, electricity use, fuel uses, water use, fan electricity use, and external static
pressure. The dependent variables are mapped with lookup tables. Independent variables (xk) for
the model include:
• x1 = outside air temperature (dry bulb) (◦C) = TOSA
• x2 = outside humidity ratio (g H2O/g dry air) = ωOSA
• x3 = return air temperature (dry bulb) (◦C) = TRA
• x4 = return air humidity ratio (g H2O/g dry air) = ωRA
• x5 = normalized supply air mass flow rate (–) = ˙mSA/ ˙mSA,max
• x6 = outside air fraction (–) = OSAF
Dependent variables (yi) for the model include:
• y1 = supply air temperature (dry bulb) (◦C) = TSA
• y2 = supply air humidity ratio (gH2O/g dry air) = ωSA
• y3 = total electric power (kJ/kg) = ˙Welec/ ˙mSA,max
• y4 = supply fan electric power (kJ/kg) = ˙Wfan elec/ ˙mSA,max
• y5 = second fuel consumption (kJ/kg) = ˙Wfuel/ ˙mSA,max
• y6 = third fuel consumption (kJ/kg) = ˙Wfuel/ ˙mSA,max
• y7 = water consumption (liters/kg) = ˙Vwater/ ˙mSA,max
• y8 = external static pressure (Pa) = PESP
The relationship between the independent variables and each dependent variable must be spec-
ified as lookup tables using Table:Lookup objects.
A table must be created for each relevant
dependent variable in each operating mode. Every operating mode must have a table for supply air
temperature and a table for supply air humidity ratio. If tables are omitted for other dependent
variables the model will assume that they are not relevant for the associated operating mode. The
model can accommodate up to 26 discrete operating modes, including a standby mode.
To permit scaling of performance data, all extensive dependent variables are normalized by the
system maximum supply air mass flow rate. To rescale performance data, extensive parameters
are multiplied by a desired maximum supply air flow rate, which is specified as an input to each
ZoneHVAC:HybridUnitaryHVAC object.
1620
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
19.6.12.4
Calculation
The constrained optimization problem solved in each time step can be stated explicitly as:
19.6.12.4.1
Minimize:
˙Wresource(t) = f(TOSA(t), ωOSA(t), TRA(t), ωRA(t),
[modei(t), ˙mSAi(t), OSAFi(t), RFi(t)]N
i=1)
(19.310)
19.6.12.4.2
Subject to:
soft constraints:
˙Qsensible(t) ≥˙Qrequested
sensible (t)
(19.311)
˙Qlatent(t) ≥˙Qrequested
latent
(t)
(19.312)
˙mventilation(t) ≥˙mrequested
ventilation(t)
(19.313)
constraints on supply air temperature and humidity ratio:
T min
SA (t) ≤TSA(ˇt) ≤T max
SA (t)
(19.314)
ωmin
SA (t) ≤ωSA(ˇt) ≤ωmax
SA (t)
(19.315)
limits for each operating mode j:
T min,j
OSA ≤TOSA(t) ≤T max,j
OSA
(19.316)
ωmin,j
OSA ≤ωOSA(t) ≤ωmax,j
OSA
(19.317)
RHmin,j
OSA ≤RHOSA(t) ≤RHmax,j
OSA
(19.318)
T min,j
RA
≤TRA(t) ≤T max,j
RA
(19.319)
ωmin,j
RA
≤ωRA(t) ≤ωmax,j
RA
(19.320)
RHmin,j
RA
≤RHRA(t) ≤RHmax,j
RA
(19.321)
˙mmin,j
SA
≤˙mSA(ˇt) ≤˙mmax,j
SA
(19.322)
OSAF min,j
OSA ≤OSAFOSA(ˇt) ≤OSAF max,j
OSA
(19.323)
Since the model may select multiple settings within each time step, the outputs reported are
weighted averages of the outputs determined for each setting independently.
Intensive output variables are determined as a supply air mass weighted time step average.
Supply air temperature is determined as a supply air mass weighted time step average:
TSA(t) =
PN
i=1 RFi(t) · ˙mSAi(t) · TSAi(t)
PN
i=1 RFi(t) · ˙mSAi(t)
(19.324)
Supply air humidity ratio is determined as a supply air mass weighted time step average:
ωSA(t) =
PN
i=1 RFi(t) · ˙mSAi(t) · ωSAi(t)
PN
i=1 RFi(t) · ˙mSAi(t)
(19.325)
Outdoor air fraction is determined as a supply air mass weighted time step average:
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1621
OAFSA(t) =
PN
i=1 RFi(t) · ˙mSAi(t) · OAFi(t)
PN
i=1 RFi(t) · ˙mSAi(t)
(19.326)
Extensive output variables are determined as time weighted time step averages.
Supply air mass flow rate is determined as a time weighted time step average of the supply air
mass flow rate in each setting:
˙mSA(t) =
PN
i=1 RFi(t) · ˙mSAi(t)
PN
i=1 RFi(t)
(19.327)
System electric power, fan power, fuel consumption, and water consumption are determined as
time weighted time step averages of each resource use in each setting.
˙Wresource(t) =
PN
i=1 RFi(t) · ˙Wresource(t)
PN
i=1 RFi(t)
(19.328)
In this way, calculations of cooling capacity and other metrics can proceed according to typical
functions at the time step scale. For example:
˙QSystemSensible(t) = ˙mSA(t)·
1
2
Cp,RA(t) + OAF(t) · (Cp,OA(t) −Cp,RA(t)) + Cp,SA(t)

·
TRA(t) + OAF (TOA(t) −TRA(t)) −TSA(t)

(19.329)
and:
˙QSystemLatent(t) = λ ˙mSA(t)
1 + ωSA(t)
ωRA(t) + OAF (ωOA(t) −ωRA(t)) −ωSA(t)

(19.330)
and:
˙QSystemSensible(t) = ˙mSA(t)
2
(Cp,RA(t) −Cp,SA(t))
TRA(t) −TSA(t)

(19.331)
and:
˙QZoneLatent(t) =
˙mSA(t)
1 + ωSA(t)λ (ωRA(t) −ωSA(t))
(19.332)
where:
•
˙QSystemSensible(t) is the system sensible cooling capacity for time step
•
˙QSystemLatent(t) is the system latent cooling capacity for time step
•
˙QSystemSensible(t) is the zone sensible cooling capacity for time step
1622
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
•
˙QZoneLatent(t) is the zone latent cooling capacity for time step
• ˙mSA(t) is the time weighted average supply air mass flow rate for time step
• Cp,RA(t) is the specific heat capacity of return air for time step
• Cp,OA(t) is the specific heat capacity of outdoor air for time step
• Cp,SA(t) is the supply air mass weighted average specific heat capacity of supply air for time
step
• λ is the latent heat of vaporization for water
• OAF(t) is the supply air mass weighted average outdoor air fraction for time step
• TRA(t) is the return air temperature for time step
• TOA(t) is the outdoor air temperature for time step
• TSA(t) is the supply air mass weighted average supply air temperature for time step
• ωRA(t) is the return air humidity ratio for time step
• ωOA(t) is the outdoor air humidity ratio for time step
• ωSA(t) is the supply air mass weighted average supply air humidity ratio for time step.
19.6.13
Unit Heater
(Note: Some of this information also appears in the Input Output Reference for EnergyPlus. It is
repeated here for clarity.)
The input object ZoneHVAC:UnitHeater provides a model for unit heaters that are zone equip-
ment units which are assembled from other components and are a simplification of unit ventila-
tors.
They contain only a fan and a heating coil. These components are described elsewhere in
this document. The unit heater input simply requires the names of these components, which have
to be described elsewhere in the input. The input also requires the name of an availability schedule,
maximum airflow rate, and maximum and minimum hot water volumetric flow rates. The unit is
connected to the zone inlet and exhaust nodes by specifying unit inlet and outlet node names. Note
that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node
should be the same as a zone inlet node.
19.6.13.1
Controls
While the control of the heating coil is similar to the fan coil units and the unit ventilator, the
overall control of the unit heater is much different. There are four different modes in which a unit
heat can operate based on the user input:
OFF: In this mode, the unit has been scheduled off.
All flow rates are set to zero, and the
temperatures are set to zone conditions.
NO LOAD OR COOLING/”NO” for “Supply Air Fan Operation During No Heating” input
field : In this mode, the unit is available, but there is no heating load.
With “No” specified for
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1623
“Supply Air Fan Operation During No Heating” and the supply fan operating mode schedule value
of 0, the fan will only run when there is a heating load. Since there is no heating load in this mode
and the fan is in cycling operating mode, all flow rates are set to zero, and the temperatures are
set to zone conditions. Since the unit heater is designed only to provide heating, the presence of a
cooling load signifies that the unit should not be running.
NO LOAD OR COOLING/”YES” for “Supply Air Fan Operation During No Heating”
input field: In this mode, the unit is available and the fan is controlled to be running continuously.
For OnOff fan type the supply fan operating mode schedule value should be greater than 0. If it is
scheduled to be available and the supply fan operating mode schedule value is greater than 0, then
the fan runs and circulates air to the space.
While no direct heating is provided, any heat added
by the fan is introduced into the space with the circulation of the air.
If the fan is scheduled off,
the fan will not run (this is identical to “NO” control with no load).
With “Yes” specified for “Supply Air Fan Operation During No Heating”, and the supply fan
operating mode schedule value is 0 (for onOff fan type), then supply fan will not run. Since there
is no heating load in this mode and the fan is in cycling mode, all flow rates are set to zero. This
control mode allows to schedule the supply fan operation by specifying different operating modes
during the day regardless of the heating load.
HEATING: In this mode, the unit and fan are on/available, and there is a heating load. The
heating coil is modulated (constant fan speed) to meet the heating load.
When the fan is not
cycling then the control of the heating coil and its flow rate is identical to the fan coil unit.
The
flow rate of air through the unit is controlled by the user input and schedules. In the case of OnOff
fan the fan cycles with heating coil if the current timestep supply fan operating mode schedule
value is 0, or the supply fan runs continuously for the entire timestep if the current timestep fan
operating mode schedule value is greater than 0.
When the fan is cycling the average supply air
flow rate is proportional to the heating load at current time step, or else when the fan is scheduled
to run continuously the fan supplies the maximum flow rate specified.
19.6.14
Unit Ventilator
(Note: Some of this information also appears in the Input Output Reference for EnergyPlus. It is
repeated here for clarity.)
The input object ZoneHVAC:UnitVentilator provides a model for unit ventilators that are zone
equipment units which are assembled from other components. They contain a built-in outdoor
air mixer, a fan, a heating coil, and a cooling coil. These components are described elsewhere in
this document, except the built-in outdoor air mixer which is contained within the unit ventilator
statement. The unit ventilator input simply requires the names of these other three components,
which have to be described elsewhere in the input. The input also requires the name of an availability
schedule, maximum airflow rate, outdoor air control information (control type and schedules), an
outdoor airflow rate, and maximum and minimum hot and cold water mass flow rates. The unit is
connected to the zone inlet and exhaust nodes and the outdoor air by specifying unit inlet, outlet,
outdoor air and exhaust (relief) air node names. Note that if the Unit Ventilator is not connected
to central dedicated outdoor air (DOA), then the unit air inlet node should be the same as a
zone exhaust air node and the unit air outlet node should be the same as a zone air inlet node.
The three node name input fields: Outdoor Air Node Name, Exhaust Air Node Name, and Mixed
Air Node Name are required fields only when the built-in outdoor air mixer is used to provide
outdoor air.
If the Unit Ventilator is connected to a central dedicated outdoor air (DOA) via
1624
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
AirTerminal:SingleDuct:Mixer, then the above three node name input fields are not required and
must be left blank. In the later case the Unit Ventilator node connection to the zone air exhaust
node and the zone air inlet node are described in AirTerminal:SingleDuct:Mixer object. In general,
the unit ventilator input is very similar to the fan coil unit input, and the unit is connected to a
hot water loop (demand side) through its hot water coil and to a chilled water loop (demand side)
through its cooling coil.
19.6.14.1
Controls and Outdoor Air
The main difference between the fan coil and unit ventilator input is that the unit ventilator has
a built-in outdoor air mixer with its own specialized controls. The outdoor air control type can
be selected from one of the following options: “variable percent”, “fixed temperature” or “fixed
amount”. In fixed temperature control, the amount of outdoor air is varied between the minimum
outdoor air fraction (specified by a schedule) and 100% outdoor air to obtain a mixed air temperature
as close as possible to the temperature schedule defined in the input. Variable percent control will
also vary the amount of outdoor air between the minimum and maximum fractions (both specified
in input by the user) to meet the load without the use of a coil if possible. In fixed amount control,
the outdoor air flow rate is fixed to the specified value by the user. In this control strategy, the
maximum outdoor air flow rate and schedule are automatically set to be equal to the minimum
outdoor air flow rate and schedule. These control types are based on the 2004 ASHRAE Systems
and Equipment Handbook (pp. 31.1-31.3) description of unit ventilator systems. The three outdoor
air control strategies are also valid and available when the Unit Ventilator is connected to central
DOA.
The unit is controlled to meet the zone (remaining) heating or cooling demand. If there is a
heating demand, the cooling coil is off and the hot water flow through the heating coil is throttled
to meet the demand. The hot water control node must be specified (same as the hot water coil
inlet node) as well as maximum and minimum possible hot water volumetric flow rates. If there is
a cooling demand from the zone, the hot water coil is off and the chilled water flow through the
cooling coil is throttled to meet the load. The cooling coil control node must be specified (same
as the cooling coil inlet node) and the maximum and minimum chilled water volumetric flow rates
must be given. Finally both heating and cooling require a convergence tolerance, which is the
tolerance denoting how closely the fan coil unit will meet the heating or cooling load. The tolerance
is always relative to the zone load.
Overall, control of the unit must consider the outdoor air for continuously running and cycling
fans. For cycling fan operating mode, the outdoor air mass rate is capped by the actual supply
air flow rate if the former is greater than the latter; otherwise, uses the amount calculated by the
outdoor air control. Here is a more detailed description of the overall unit control:
OFF: Unit is schedule off or there is no load on it. All flow rates are set to zero and the
temperatures are set to zone conditions (except for the outdoor air inlet). Outdoor air requirements
will not override this condition.
HEATING/NO COIL/VARIABLE PERCENT: The unit is on, there is a heating load,
no heating coil is present or it has been scheduled off, and variable percent outdoor air control type
has been specified. In this case, the variable percent outdoor air controls what happens with the
outdoor air. If the outside temperature is greater than the return temperature, then the outdoor
air is set to the maximum as defined by the user input. If the outdoor air temperature is less than
the return temperature from the zone, then the outdoor air is set to the minimum outdoor air flow
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1625
rate as defined by the user. Since a coil is not present to further condition the supply air, the zone
simply receives whatever temperature air results from the outdoor air controls.
HEATING/NO COIL/FIXED TEMPERATURE: The unit is on, there is a heating load,
no heating coil is present or it has been scheduled off, and fixed temperature has been specified.
The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it
cannot meet this goal because the temperature goal is not between the zone return temperature
and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum
outdoor air flow rate.
HEATING/NO COIL/FIXED AMOUNT: The unit is on, there is a heating load, no
heating coil is present or it has been scheduled off, and fixed amount control has been specified.
The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and
minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate
between the maximum and minimum values. Since a coil is not present to further condition the
supply air, the zone simply receives whatever temperature air results from the outdoor air controls.
HEATING/WITH COIL/VARIABLE PERCENT: The unit is on, there is a heating
load, and variable percent control is specified. The outdoor air fraction is set to the minimum
outdoor air fraction (schedule based), and the heating coil is activated. The heating coil attempts
to meet the remaining load on the zone being served by the unit ventilator.
HEATING/WITH COIL/FIXED AMOUNT: The unit is on, there is a heating load, a
heating coil is present and is scheduled on, and fixed amount control has been specified. The unit
ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum
outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between
the maximum and minimum values. The heating coil then attempts to meet any remaining zone
heating load.
COOLING/NO COIL/VARIABLE PERCENT: The unit is on, there is a cooling load,
no coil is present or it has been scheduled off, and variable percent outdoor air control type has been
specified. In this case, the variable percent outdoor air controls what happens with the outdoor
air. If the outside temperature is greater than the return temperature, then the outdoor air is set
to the minimum as defined by the user input. If the outdoor air temperature is less than the return
temperature from the zone, then the outdoor air is varied up to the maximum flow rate to try to
meet whatever cooling load is present. Since a coil is not present to further condition the supply
air, the zone simply receives whatever temperature air results from the outdoor air controls.
COOLING/NO COIL/FIXED TEMPERATURE: The unit is on, there is a cooling load,
no cooling coil is present or it has been scheduled off, and fixed temperature has been specified.
The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it
cannot meet this goal because the temperature goal is not between the zone return temperature
and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum
outdoor air flow rate in the same fashion as the variable percent outdoor air control.
COOLING/NO COIL/FIXED AMOUNT: The unit is on, there is a cooling load, no
cooling coil is present or it has been scheduled off, and fixed amount control has been specified.
The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and
minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate
between the maximum and minimum values. Since a coil is not present to further condition the
supply air, the zone simply receives whatever temperature air results from the outdoor air controls.
COOLING/WITH COIL/VARIABLE PERCENT: The unit is on, there is a cooling
load, a coil is present and is scheduled on, and variable percent outdoor air control type has been
1626
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
specified. In this case, the variable percent outdoor air controls what happens with the outdoor
air. If the outside temperature is greater than the return temperature, then the outdoor air is set
to the minimum as defined by the user input. If the outdoor air temperature is less than the return
temperature from the zone, then the outdoor air is varied up to the maximum flow rate to try to
meet whatever cooling load is present. The coil then attempts to meet any remaining zone load.
COOLING/WITH COIL/FIXED TEMPERATURE: The unit is on, there is a cooling
load, a cooling coil is present and is scheduled on, and fixed temperature has been specified. The
unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot
meet this goal because the temperature goal is not between the zone return temperature and the
outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor
air flow rate in the same fashion as the fixed temperature outdoor air control for the “no coil”
conditions. The cooling coil then attempts to meet any remaining zone load.
COOLING/WITH COIL/FIXED AMOUNT: The unit is on, there is a cooling load, a
cooling coil is present and is scheduled on, and fixed amount control has been specified. The unit
ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum
outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between
the maximum and minimum values. The cooling coil then attempts to meet any remaining zone
cooling load.
Note: the unit ventilator controls are strictly temperature based and do not factor humidity
into the equation (not an enthalpy economy cycle but rather a simple return air economy cycle). In
addition, temperature predictions are not strict energy balances here in the control routine though
in the mixing routine an energy balance is preserved.
19.6.15
Variable Refrigerant Flow Terminal Unit
Variable refrigerant flow zone terminal units are used exclusively with variable refrigerant flow
(VRF) air conditioning systems (ref: AirConditioner:VariableRefrigerantFlow and ZoneTerminalU-
nitList).
The terminal units operate to satisfy a heating or cooling load in a zone based on a
zone thermostat temperature set point. A direct-expansion (DX) cooling and/or DX heating coil is
specified depending on the operating mode required. Outdoor ventilation air is modeled with the
use of an outside air mixer object. Outside air may be provided to the zone only when the coil is
operating or can be supplied continuously even when the coil is not operating. A supply air fan
is also required and can be modeled as either draw through as shown in Figure 19.28 or as blow
through where the fan inlet node would be connected to the outside air mixer mixed air node. If
an outside air mixer is not used, the fan inlet node would be connected to the zone exhaust node.
19.6.15.1
Overview
As described previously, the terminal units operate to satisfy a heating or cooling load in a zone
based on a zone thermostat temperature set point (Zone Control:Thermostatic). Each simulation
time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required
to meet the zone thermostat set points, excluding any impacts from zone terminal unit operation.
Terminal unit performance is then modeled with all heating/cooling coils off but the supply air
fan operates as specified by the user. If the zone air heat balance plus the impact of terminal unit
operation with coils off results in no requirement for heating or cooling by the terminal unit coils,
or if the terminal unit is scheduled off (via its availability schedule), then the terminal unit coils
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1627
Figure 19.28: Zone Terminal Unit Schematic
1628
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
do not operate and the terminal unit’s part-load ratio output variable is set to 0. If the model
determines that cooling or heating is required and the terminal unit is scheduled to operate, the
model calculates the part-load ratio of the cooling and heating coils in order to meet the thermostat
set point temperature.
The following sections describe the performance calculations for cooling-mode and heating-mode.
19.6.15.2
Model Description
Zone terminal units meet a zone load as determined by a zone thermostat. The DX coils within a
zone terminal unit will operate to meet a sensible zone load and all terminal units are controlled
to either meet a zone sensible cooling load or a zone sensible heating load. This model does not
provide for simultaneous cooling and heating.
Given a zone load, the model calculates the part-load ratio of the terminal unit such that the
terminal unit’s “net” sensible capacity is equal to the zone load (if suﬀicient capacity is available). If
it is determined that the part-load ratio of the zone terminal unit will be equal to 1, the DX cooling
coil’s capacity is calculated in the same manner as described for single-speed DX cooling coils (ref:
Coil:Cooling:DX:SingleSpeed). When it is determined that the part-load ratio of the zone terminal
unit will be less than 1, the DX cooling coil’s capacity will be modulated through a reduction in
refrigerant flow rate and an iterative solution technique will be used to calculate the performance of
the DX cooling coil. For DX heating coils, capacity is calculated in the same manner as described
for single-speed DX heating coils (ref: Coil:Heating:DX:SingleSpeed).
The “net” sensible full load cooling capacity is then compared to the zone sensible load. If the
“net” sensible full load capacity is less than or equal to the absolute value of the zone sensible load,
the DX coil operates at the maximum available capacity and, as a result, the zone air heat balance
adjusts the zone air temperature. If the “net” sensible full load capacity is greater than the absolute
value of the zone sensible load, an iterative solution technique is used to determine the total capacity
required to meet the zone sensible load. This iteration loop entails successive modeling of DX coil
performance and the loop iterates on the required total capacity until the operating “net” sensible
capacity is equal to the zone sensible load.
To calculate the coil part-load ratio the model first calculates the “net” sensible capacity using
the cooling/heating air flow rate and a very small PLR (default = 1E-20 and cannot be modified
by the user). This allows the model to include fan heat in the result if constant fan operating mode
is selected. If the resulting “net” system capacity is greater than the zone load, the terminal unit
operates at PLR = 0 using the no load air flow rate. For loads greater than this, the model then
calculates the “net” sensible capacity at PLR = 1 using the cooling/heating air flow rate. If the
zone load exceeds the calculated “net” sensible capacity the terminal unit operates at PLR = 1,
otherwise the model iterates to find the operating PLR between 0 (actually 1E-20) and 1.
19.6.15.3
Average Air Flow Calculations
The variable refrigerant flow (VRF) terminal unit operates based on user-specified (or autosized) air
flow rates. The VRF terminal unit’s supply air flow rate during cooling operation may be different
than the supply air flow rate during heating operation. In addition, the supply air flow rate when
no cooling or heating is required but the supply air fan remains ON can be different than the air
flow rates when cooling or heating is required. The outside air flow rates can likewise be different
in these various operating modes. The model takes these different flow rates into account when
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1629
Figure 19.29: Variable Refrigerant Flow Terminal Unit Capacity Control
modeling the terminal unit, and the average air flow rate for each simulation time step is reported
on the inlet/outlet air nodes of the various VRF terminal unit components in proportion to the
calculated cycling ratio of the heat pump condenser. If the compressor does not cycle for a specific
simulation time step then the heating or cooling air flow rate as specified by the user is assumed
for the entire time step.
The average supply air and outdoor air mass flow rates through the terminal unit for the HVAC
simulation time step are calculated based on the cycling ratio of the heat pump condenser as follows:
˙mSA,avg = ˙mSA,coil on (CyclingRatio) + ˙mSA,coil off (1 −CyclingRatio)
(19.333)
˙mOA,avg = ˙mOA,coil on (CyclingRatio) + ˙mOA,coil off (1 −CyclingRatio)
(19.334)
where:
˙mSA,avg is the average supply air mass flow rate during the time step (kg/s)
˙mSA,coil on is the supply air mass flow rate when the coil is ON (kg/s)
CyclingRatio is the cycling ratio of the heat pump condenser (heating or cooling)
˙mSA,coil off is the supply air mass flow rate when the coil is OFF (kg/s)
˙mOA,avg is the average outside air mass flow rate during the time step (kg/s)
˙mOA,coil on is the average outside air mass flow rate when the coil is ON (kg/s)
˙mOA,coil off is the average outside air mass flow rate when the coil is OFF (kg/s).
The supply air and outside air flow rates when the DX cooling coil or the DX heating coil is ON
are specified by the user (i.e., supply air volumetric flow rate during cooling operation, supply air
volumetric flow rate during heating operation, outside air volumetric air flow rate during cooling
operation, and outside air volumetric air flow rate during heating operation) and are converted from
1630
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
volumetric to mass flow rate. If the user has specified cycling fan/cycling coil operation (i.e. supply
air fan operating mode schedule value is equal to 0), then the supply air and outside air mass flow
rates when the coil is OFF are zero. If the user has specified constant fan/cycling coil operation
(i.e. supply air fan operating mode schedule value is greater than 0), then the user-defined air flow
rates when no cooling or heating is needed are used when the coil is OFF.
There is one special case. If the supply air fan operating mode schedule value specifies constant
fan operation and the user also specifies that the supply air volumetric flow rate when no cooling
or heating is needed is zero (or field is left blank), then the model assumes that the supply air and
outside air mass flow rates when the coil is OFF are equal to the corresponding air mass flow rates
when the cooling or heating coil was last operating (ON).
19.6.15.4
Calculation of Outlet Air Conditions
When the supply air fan cycles on and off with the terminal unit coils (AUTO fan), the calculated
outlet air conditions (temperature, humidity ratio, and enthalpy) from the DX heating coil or the
DX cooling coil at full-load (steady-state) operation are reported on the appropriate coil outlet air
node. The air mass flow rate reported on the air nodes is the average air mass flow rate proportional
to the cycling ratio of the coil (see Average Air Flow Calculations above).
When the supply air fan operates continuously while the terminal unit coils cycle on and off (fan
ON), the air mass flow rate reported on the air nodes is the average air mass flow rate proportional
to the cycling ratio of the coil (see Average Air Flow Calculations above). Since the air flow rate
can be different when the coil is ON compared to when the coil is OFF, then the average outlet
air conditions from the DX heating coil or the DX cooling coil are reported on the appropriate coil
outlet air node.
19.6.15.5
Calculation of Zone Heating and Cooling Rates
At the end of each HVAC simulation time step, this compound object reports the heating or cooling
rate and energy delivered to the zone. In terms of thermal energy delivered to the zone, the sensible,
latent and total energy transfer rate to the zone is calculated as follows:
˙QTotal = ( ˙mSA,avg) (hout,avg −hzone air)
(19.335)
˙QSensible = ( ˙mSA,avg) (hout,avg −hzone air)HRmin
(19.336)
˙QLatent = ˙QTotal −˙QSensible
(19.337)
where:
˙QTotal is the total energy transfer rate to the zone (W)
˙QSensible is the sensible energy transfer rate to the zone (W)
˙QLatent is the latent energy transfer rate to the zone (W)
˙mSA,avg is the average mass flow rate of the supply air stream (kg/s)
hout,avg is the enthalpy of the air being supplied to the zone (J/kg).
The terminal unit’s energy transfer rate is used by the program in the zone air heat balance
to determine the final zone air conditions.
If the terminal unit is capable of meeting the zone
thermostat set point temperature, then these report variables are indicative of the zone loads and
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1631
may be compared directly to the report variables for predicted zone loads (ref: Output:Variable,
e.g., Zone Predicted Sensible Load to Setpoint Heat Transfer Rate).
Since each of these energy transfer rates can be calculated as positive or negative values, individ-
ual reporting variables are established for cooling and heating and only positive values are reported.
The following calculations are representative of what is done for each of the energy transfer rates:
IF ( ˙QTotal < 0.0 ) THEN
˙QTotalCooling = ABS( ˙QTotal)
(19.338)
˙QTotalHeating = 0.0
(19.339)
ELSE
˙QTotalCooling = 0.0
(19.340)
˙QTotalHeating = ˙QTotal
(19.341)
ENDIF
where:
˙QTotalCooling is the output variable ‘Zone VRF Air Terminal Total Cooling Rate’ (W)
˙QTotalHeating is the output variable ‘Zone VRF Air Terminal Total Heating Rate’ (W).
In addition to heating and cooling rates, the heating and cooling energy supplied to the zone
is also calculated for the time step being reported. The following example for total zone cooling
energy is representative of what is done for the sensible and latent energy as well as the heating
counterparts.
QTotalCooling = ˙QTotalCooling ∗TimeStepSys ∗3600
(19.342)
where:
˙QTotalCooling is the output variable ‘Zone VRF Air Terminal Total Cooling Energy’ (J)
TimeStepSys is the HVAC system simulation time step (hr).
19.6.16
Ventilated Slab
19.6.16.1
Model Overview
The input object ZoneHVAC:VentilatedSlab provides a model for ventilated slab systems that in
general use outdoor air to “precool” slabs with colder nighttime air. This method of precooling the
thermal mass of a space can be very effective when nighttime temperatures are low and the mass
of the system is high enough to provide a significant amount of cooling potential during the day to
counteract internal heat gains within a zone. Nearly all ventilated slabs are simple systems such as
that shown in the right side of Figure 19.30. The fan is shown in a blow through position, but the
model will allow either a blow or draw through configuration.
It should be noted that in Figure 19.30 the use of “unit ventilator” and “low temperature radiant
system” do not imply that the user must also specify these elements in the input file. The ventilated
slab model combines aspects of these two existing EnergyPlus features into a single model that the
user specifies through the input shown in the Input/Output Reference.
1632
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.30: Basic System for the Ventilated Slab Module
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1633
The ventilated slab system has been implemented in a fashion that is similar to the “unit
ventilator” system in EnergyPlus. The unit ventilator is a system that allows the user to bring in
outdoor air (ventilation) that may or may not be tempered with a heating or cooling coil as shown
the left side of Figure 19.30. The air can be delivered to the slab only (Figure 19.31), to the slab
then to the space(Figure 19.32), and to several slabs in different areas in series (Figure 19.33). The
model essentially combines the functionality of the low temperature radiant system (using air as a
transport medium rather than water) and the unit ventilator. In some cases, the system may not
meet all the zone heating and cooling load because it is operated not by setpoint of the zone but
control temperature range and coil outlet air temperature set by user input.\*\*Note that no coils
are shown in Figure 19.33 for diagram simplicity but the implementation of the system shown in
Figure 19.33 includes coils as in Figure 19.31 and Figure 19.32.
Figure 19.31: Model with Air Delivered to Slab (Slab Only Mode)
19.6.16.2
Connections to the Heat Balances
The ventilated slab systems shown in the above diagrams connect or will connect to the various
EnergyPlus heat balance equations in a variety of ways. All of the systems send outside or con-
ditioned air through a slab or building element. This portion of the system acts in a fashion that
is identical to the low temperature radiant systems. These surfaces that have the air being blown
through them will impact the zone and air heat balances through the normal surface heat balances
1634
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Figure 19.32: Zone Supply Model using Ventilated Slab (Slab and Zone mode)
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1635
Figure 19.33: Multiple Slabs model with Several Zones (Series Slabs Mode)
1636
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
that interact with this surface. The ventilated slab will participate in the surface heat balances by
exchanging radiation with other surfaces in the zone and in the air heat balances via convection to
the zone air. So, the ventilated slab is handled identically to the low temperature radiant systems
with respect to the zone and air heat balances. This information is valid for all of the systems
shown in the figures above.
Figure 19.32 shows that the air, instead of being circulated through the slab and then sent back
to the ventilation portion of the system, gets circulated through the space after it gets sent through
the slab. When this system is selected in EnergyPlus, it will have an additional impact on the zone
air heat balance because air will be introduced into the space at conditions different than the zone
air. Thus, it will have an energy impact on the air directly through the circulation of air from the
slab to the zone and then back to the ventilated slab system. It will still have an impact on the
slab surface convection and radiation as with the other systems.
For more information on the impact on the zone and air heat balances by the ventilated slab
system, please consult the low temperature radiant system documentation and the EnergyPlus code.
19.6.17
CoolTower
19.6.17.1
Overview
The Cool Tower (object ZoneCoolTower:Shower) is available for modeling a cooltower (which is
sometimes referred to as s wind tower or a shower cooling tower) which is a component that is
intended to model a passive downdraught evaporative cooling (PDEC) that is designed to capture
the wind at the top of a tower and cool the outdoor air using water evaporation before delivering
it to a space. The air flow in these systems is natural as the evaporation process increases the
density of the air causing it to fall through the tower and into the space without the aid of a fan.
A cooltower typically consists of a water spray or an evaporative pad, a shaft, and a water tank
or reservoir. Wind catchers to improve the wind-driven performance at the top of the tower are
optional. Water is pumped over an evaporative device by water pump which is the only component
consumed power for this system. This water cools and humidifies incoming air and then the cool,
dense air naturally falls down through shaft and leaves through large openings at the bottom of
cooltowers.
The shower cooling tower shown in Figure 19.34 is controlled by a schedule and the specification
of maximum water flow rate and volume flow rate as well as minimum indoor temperature. The
actual flow rate of water and air can be controlled as users specify the fractions of water loss and
flow schedule. The required input fields include effective tower height and exit area to obtain the
temperature and flow rate of the air exiting the tower. A schedule and rated power for the water
pump are also required to determine the power consumed. The component typically has a stand-
alone water system that is not added to the water consumption from mains. However, users are
required to specify the water source through an optional field, the name of water supply storage
tank, in case any water comes from a water main.
The cooltower model employing a model of the inertial shower cooling tower is intended to
establish the actual mass flow rate of the air that leaves the cooltower and the evaporation rate
consumed during the processes within the cooltower. Like infiltration, ventilation, and earth tubes,
the air is assumed to be immediately mixed with the zone air. The determination of simultaneous
heat and mass transfer that occurs during natural evaporative cooling in cooltower is complicated.
Therefore, some assumptions have been made to obtain the conditions of the air and water. All
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1637
Figure 19.34: Typical Cooltower Configuration
1638
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
cooltowers are executed at the start of each time step called by HVAC manager, and the conditions
of air temperature and humidity ratio in the zone will be corrected with any other air that enters
the zone.
All temperatures in the following descriptions are in degrees C, mass flow rates are in kg/s, and
volume flow rates are in m3/s.
19.6.17.2
Model Description
The user must input the required information according to the Input Output Reference Manual (ref:
ZoneCoolTower:Shower). The cooltower model requires a unique identifying name, an availability
schedule, and the name of the zone being served. The schedule name must refer to a valid schedule
type (range 0-1) and contain values of fractional cooltower operation as well as water pump opera-
tion. For the determination of the exit temperature and actual air volume flow rate, four additional
inputs are required: effective tower height, exit area, fraction of flow schedule, and fraction of water
loss. These define the conditions of the exit air, obtaining the conditions of outdoor air from the
weather data and thus allow EnergyPlus to correct both the temperature and humidity level in the
zone. The power consumed by the water pump can be directly determined by the schedule and
rated power that the user inputs. The component is also controlled by the specification of minimum
indoor temperature, maximum volume flow rate, and maximum water flow rate. These allow the
model to prevent overcooling the zone or overestimation of the air volume flow rate. In addition,
the user must input a flow control type according to the information that the user is able to obtain.
19.6.17.3
Simulation and Control
The cooltower model first determines the temperature and volume flow rate of the exit air.
Both
parameters can be directly determined in case of water flow schedule control when the water flow
rate is known. With the outdoor temperatures obtained from weather data, the exit air temperature
(Tout) can be directly determined as functions of outdoor dry bulb temperature (DB), outdoor wet
bulb temperature (WB), effective tower height (H) and water flow rate (WF) in l/min by using
following equation:
Tout = DB −(DB −WB)(1 −exp(−0.8H))(1 −exp(−0.15WF))
(19.343)
The volume flow rate of the exit air (Q) can also be directly obtained as functions of water flow
rate and effective tower height from the following equation:
Q = 0.0125WF · H0.5
(19.344)
If the calculated air volume flow rate is greater than maximum air volume flow rate in this
control, which leads to overestimation of actual volume flow rate of the exit air, the calculated air
volume flow rate is replaced with the maximum.
For the simulation of wind-driven flow control where the water flow rate is unknown, the model
determines velocity of the outlet air (Vout) as functions of effective tower height and wind speed of
outdoor air (WS) as:
Vout = 0.7H0.5 + 0.47(WS −1)
(19.345)
The air volume flow rate (Q) is then calculated by:
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1639
Qestimate = A · Vout
(19.346)
where A is opening area at the bottom of cooltower.
Substituting the air flow rate to the previous equation for Q, water flow rate is obtained using:
WF =
Q
0.0125 · H0.5
(19.347)
Once water flow rate is determined, the model checks the limit of water flow rate that the user
inputs, so that the model prevents overestimation of actual volume flow rate of the exit air. If
the calculated water flow rate is greater than the maximum water flow rate, the maximum will be
chosen. The model also replaces the calculated air volume flow rate with the maximum volume
flow rate from the user input when the calculated is greater than the maximum. Then, the model
calculates the air volume flow rate and exit temperature using the previous equation for Q and Tout.
This cooltower model allows the user to specify water loss due to drift or blow down and the
loss of air flow (example: a cooltower which delivers air to both the interior and exterior of the
building). If the user inputs the fraction of water loss or flow schedule that means some amount of
the air actually goes to outside, the fractional values will be applied to previously calculated ones so
that the model calculates both actual water flow rate (WFactual) and air volume flow rate (Qactual)
as follows:
WFactual = WF(1.0 + Fraction)
(19.348)
Qactual = Q(1.0 −Fraction)
(19.349)
The model then determines the exit humidity ratio (ωout) from the relation of mass balances
below:
ωin( ˙mair + ˙mwater) = ωout · ˙mair
(19.350)
In this case, actual mass flow rate at the inlet and outlet of cooltower cannot be correctly
calculated with limited information. Thus, the model estimates initial conditions of the air based
on the outdoor temperatures, the calculated exit air temperature, enthalpy of outdoor air (Hin) and
outdoor barometric pressure (P). Assuming no enthalpy changes and pressure drops between inlet
air and the initialized air, the humidity ratio and mass flow of the initialized air can be obtained
by using EnergyPlus psychrometric functions and the following equation:
ωin = PsyWRnTdbTwbPb(Tdbin, Twbin, P)
(19.351)
ωinitial = PsyWRnTdbH(Tout, Hin, P)
(19.352)
ρinitialair = PsyRhoAirFnPbTdbW(Tout, ωinitial, P)
(19.353)
˙mair = ρinitialair · Qactual
(19.354)
where ωinitial and ρinitial are the humidity ratio and air density of the initialized air and ωin is
the humidity ratio of outdoor air.
1640
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Therefore, the humidity ratio of exit air, ωout, is:
ωout = ωin( ˙mair + ˙mwater)
˙mair
(19.355)
Once the humidity ratio at the exit is determined, the model can obtain the actual density
(ρair), specific heat (cp,air), and mass flow rate ( ˙mcooltower) of the air leaving cooltower by using
EnergyPlus psychrometric function and following equation:
cp,air = PsyCpAirFnW(ωout)
(19.356)
ρair = PsyRhoAirFnPbTdbW(Tout, ωout, P)
(19.357)
˙mcooltower = ρair · Qactual
(19.358)
Assuming that the water temperature equals to outdoor wet bulb temperature, the model even-
tually determines density of the water and evaporation rate as bellows.
ρwater = RhoH2O(Twbin)
(19.359)
Qwater = ˙ma(ωout −ωin)
ρwater
(19.360)
19.6.18
Earthtube
The earth tube model (input object ZoneEarthtube) provides a simple earth tube model that uses
a complex ground heat transfer model to establish the temperature of the soil at the depth of the
earth tube.
The following information defines the basis for the model including the assumptions
and mathematical equations.
It supplements the information for the ZoneEarthtube input object
given in the Input/Output Reference for EnergyPlus.
Input Requirements
• Pipe : Pipe radius(m), Pipe thickness(m), Pipe length(m)
• Distance between the pipe outer surface and undisturbed soil (m),
• Pipe thermal conductivity (W/m-◦C),
• Air velocity inside pipe(m/s), Depth of the radial center of pipe below ground (m)
• Soil : Soil density(kg/m3), Soil specific heat(J/kg-◦C),
• Soil thermal Conductivity(W/m-◦C), Absorption coeﬀicient, Fraction of evaporation rate
Assumption(s)
• Convection flow inside the pipe is hydrodynamically and thermally developed.
• Soil temperature in the pipe vicinity is uniform after the particular distance from the center
of the pipe(thickness of the annulus), so that pipe surface temperature is uniform after the
distance ‘r’ from the center of the pipe, where ‘r’is the pipe radius.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1641
• The temperature profile in the pipe vicinity is not affected by the presence of the pipe, so
that pipe surface temperature is uniform at axial direction.
• The soil surrounding the pipe has homogeneous thermal conductivity.
• Pipe has uniform cross section area at axial direction.
Wind velocity (m/s), u, is the annual average value.
This is calculated from EnergyPlus
weather data by averaging individual wind velocity values of the whole year. The convective heat
transfer coeﬀicient at the soil surface (W/m2-◦C), hs, is function of wind speed u. According to
McAdams(1954), hs can be approximated by the following correlation (Krarti, 1995):
hs = 5.7 + 3.8u
(19.361)
In case of he and hr, they can be determined by the following equations.
he = hs (1 + 0.0168af)
(19.362)
hr = hs (1 + 0.0168araf)
(19.363)
where a is equal to 103 Pa/◦C.
Average air temperature (◦C), Tma, is also calculated from EnergyPlus weather data by averaging
individual air temperature values of the whole year.
The appropriate value of hemispherical emittance of the ground surface, ε is 0.93~0.96. Radia-
tion constant (W/m2), ∆R, depends on soil radiative properties, air relative humidity, and effective
sky temperature. An appropriate value of ∆R according to Krarti (1995) is 63 W/m2.
The absorption coeﬀicient, β, depends on the soil absorptance and shading condition.
The
coeﬀicient β is approximately equal to one minus the soil surface albedo. Albedo depends on soil
cover and moisture content. Albedo = 0.1 corresponds to wet soils, albedo = 0.2 to moderate soils,
and albedo = 0.3 to dry soils.
Average solar radiation (W/m2), Sm, is determined from EnergyPlus weather data by averaging
individual global horizontal solar radiation values of the whole year.
The fraction of evaporation rate, f, also depends mainly on the soil cover and the soil moisture
level.
Based on the results reported by Penman, it is recommended to estimate the fraction f
as follows. For bare soil, f is directly proportional to soil moisture content. For instance, f = 1
corresponds to saturated soils, f = 0.6~0.8 to wet soils, f = 0.4~0.5 to moist soils, f = 0.1~0.2 to arid
soils. For dry soils, f = 0, since no evaporation occurs. For covered soils, the fraction f is obtained
by multiplying 0.7 by the value of f for bare soil depending on the soil moisture content (Krarti,
1995).
Relative humidity, ra, is also calculated from EnergyPlus weather data by averaging individual
relative humidity values of the whole year.
The soil thermal diffusivity (m2/s), αs, and conductivity (W/m-◦C), ks, varies with the density
and moisture content. From Table 3.3, pg. 26 of ASHRAE’s Ground Source Heat Pumps–Design
of Geothermal Systems for Commercial and Institutional Buildings, 1997, the following values are
recommended under different conditions.
1642
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Moisture
Content
5%
5%
10%
10%
15%
15%
20%
20%
Soil Type
Dry
Density
[kg/m3]
k
[W/m-K]
α [m2/s]
k
[W/m-K]
α [m2/s]
k
[W/m-K]
α [m2/s]
k
[W/m-K]
α [m2/s]
Coarse
1922
2.77
1.34E-06
2.94
1.24E-06
3.29
1.18E-06
100%
1602
1.90
1.18E-06
2.34
1.18E-06
2.51
1.08E-06
2.68
8.82E-07
Sand
1281
1.38
1.18E-06
1.56
9.14E-07
1.56
8.06E-07
1.47
6.99E-07
Fine
1922
1.21
5.91E-07
1.21
4.84E-07
1.64
5.70E-07
Grain
1602
0.95
5.70E-07
0.95
4.73E-07
1.12
4.73E-07
1.21
5.16E-07
100% Clay
1281
0.69
4.84E-07
0.74
4.62E-07
0.81
4.73E-07
0.87
4.09E-07
The following information is also available for reference from Table 3.3, pg. 34.6 of the ASHRAE
Applications Handbook, 2015.
Soils
Moisture
Content
Density [kg/m3]
k [W/m-K]
α [m2/s]
Heavy clay
15% water
1922
1.558
5.914E-07
5% water
1922
1.212
6.452E-07
Light clay
15% water
1281
0.865
4.624E-07
5% water
1281
0.692
4.839E-07
Heavy sand
15% water
1922
3.115
1.129E-07
5% water
1922
2.596
1.344E-06
Light sand
15% water
1281
1.558
8.065E-07
5% water
1281
1.385
9.677E-07
Annual angular frequency, w, is equal to 1.992 x 10−7rad/s and the dampening depth (m), D,
is calculated from the following equation:
D =
r
2αs
w
(19.364)
The value of δ is evaluated as follows:
δ = 1 + i
D
(19.365)
The amplitude of the air temperature (◦C), Tva, can be evaluated from EnergyPlus weather data
by dividing the difference between the maximum and minimum air temperature value of the whole
year by two. Similarly, amplitude of the solar radiation (W/m2), Sv, can also be determined from
weather data by dividing the difference between the maximum and minimum solar radiation value
of the whole year by two.
Phase angle between the insolation and the air temperature (rad), φI, is calculated by sub-
tracting insolation phase angle from air temperature phase angle. Phase angle of insolation and air
temperature is the point from the beginning of the year at which the insolation and air temperature
respectively reaches the minimum value among the whole year.
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1643
Phase constant of the air (sec), t0a, is the time elapsed from the beginning of the year at which
the air temperature reaches the minimum value in the year.
By using all the input parameters and variables described above, average soil surface temperature
(◦C), Tm, amplitude of the soil surface temperature variation (◦C), As, phase constant of the soil
surface (sec), t0, and phase angle difference between the air and soil surface temperature (rad), Φs,
can be evaluated as follows:
Tm = 1
he
[hrTma −ε∆R + βSm −0.0168hsfb (1 −ra)]
(19.366)
As =
hrTva −βSveiϕI
(he + δks)
(19.367)
t0 = t0a + ϕs
w
(19.368)
ϕs = −Arg
hrTva −βSveiϕI
(he + δks)

(19.369)
(Note: Tm, As, and t0 are calculated by the CalcSoilSurfTemp program and are inputs to
EnergyPlus. The remainder of this section describes what has been implemented in EnergyPlus.)
The symbols || || and Arg denote the modulus and the argument of a complex number respec-
tively. In order to calculate As and Φs, the complex number under consideration can be rearranged
into the following form:
hrTva−βSveiϕI
he+δks
=
(he+ ks
D )(hrTva−βSv cos ϕI)+ ks
D (−βSv sin ϕI)
(he+ ks
D )
2+( ks
D )
2
+i(he+ ks
D )(−βSv sin ϕI)−ks
D (hrTva−βSv cos ϕI)
(he+ ks
D )
2+( ks
D )
2
(19.370)
Assuming a homogeneous soil of constant thermal diffusivity, the temperature at any depth z
and time t can be estimated by the following expression:
Tz,t = Tm −As exp
"
−z

π
365αs
1/2#
cos
(
2π
365
"
t −t0 −z
2
 365
παs
1/2#)
(19.371)
In this expression, the unit of time, t, and phase constant of the soil surface, t0, should be
converted into days. Similarly, the unit of soil thermal diffusivity, αs, should also be converted into
m2/days.
By integrating the expression with respect to depth, the average temperature of a vertical soil
profile ranging between depth z1 and z2 (◦C) can be determined as follows:
Tz1,z2,t = Tm +
As
(z2 −z1) γ
√
2
{
e−γz1 cos
[ 2π
365 (t −t0 −z1L −45.6)
]
−e−γz2 cos
[ 2π
365 (t −t0 −z2L −45.6)
]}
(19.372)
where:
γ = (π/365αs)1/2
(19.373)
1644
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
L = 1
2(365/παs)1/2
(19.374)
As the final step with regard to the heat transfer between soil and earth tube system, thermal
conductivity of air (W/m-◦C), kair, and kinetic viscosity of air (m2/s), υ, should calculated first:
kair = 0.02442 + (10−4(0.6992Ta))
(19.375)
υ = 10−4(0.1335 + 0.000925Ta)
(19.376)
By using the values of thermal conductivity of air, kair, and kinetic viscosity of air, υ, the
convective heat transfer coeﬀicient at the inner pipe surface (W/m2-◦C), hc, can be evaluated. It is
a function of Reynolds number, Re, and Nusselt number, Nu, where:
hc = Nukair
2r1
(19.377)
Nu =
(fa/2)(Re −1000) Pr
1 + 12.7(fa/2)1/2(Pr2/3 −1)
(19.378)
fa = (1.58 ln Re −3.28)−2
(19.379)
Re = 2r1Va
ν
(19.380)
Pr =
ν
αair
(19.381)
where r1 is inner pipe radius (m) and Va is average pipe air velocity (m/s).
After determining the convective heat transfer coeﬀicient, Rc, Rp and Rs are respectively calcu-
lated as follows:
Rc =
1
2πr1hc
(19.382)
Rp =
1
2πkp
ln r1 + r2
r1
(19.383)
Rs =
1
2πks
ln r1 + r2 + r3
r1 + r2
(19.384)
where Rc is thermal resistance due to convection heat transfer between the air in the pipe and
the pipe inner surface (m-◦C/W), Rp is thermal resistance due to conduction heat transfer between
the pipe inner and outer surface (m-◦C/W), and Rs is thermal resistance due to conduction heat
transfer between the pipe outer surface and undisturbed soil (m-◦C/W). In addition, r2 is pipe
thickness (m), r3 is distance between the pipe outer surface and undisturbed soil (m), and L is pipe
length (m).
Finally, the heat transfer between the soil and the air inside the pipe is equal to the amount of
heat losses as air flows along the pipe (Jacovides and Mihalakakou, 1995).
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1645
Ut [Ta(y) −Tz,t] dy = −˙maCa [dTa(y)]
(19.385)
with
Ut = 1
Rt
(19.386)
Rt = Rc + Rp + Rs
(19.387)
where Ut is overall heat transfer coeﬀicient of the whole earth tube system (W/m-◦C), Ta(y) is
air temperature of the pipe at the distance y from the pipe inlet (◦C), and ma is mass flow rate
of ambient air through pipe (kg/s). Ca is specific heat of air (J/kg-◦C) and Rt is total thermal
resistance between pipe air and soil (m-◦C/W).
Initial condition of inlet air temperature is equal to the ambient air temperature. Outlet air
temperature is finally evaluated by solving the heat transfer equation above.
Table 19.17: Nomenclature for Earthtube Model
Variable
Description
Units
As
amplitude of the soil surface temperature
variation
◦C
Ca
specific heat of air
J/kg-◦C
hc
convective heat transfer coeﬀicient at the
inner pipe surface
W/m2-◦C
hs
convective heat transfer coeﬀicient at the
soil surface
W/m2-◦C
kair
thermal conductivity of the air
W/m-◦C
kp
pipe thermal conductivity
W/m-◦C
ks
soil thermal conductivity
W/m-◦C
L
pipe length
m
ma
mass flow rate of ambient air through pipe
kg/s
ra
relative humidity
Rc
thermal resistance due to convection heat
transfer between the air in the pipe and
the pipe inner surface
m-◦C/W
Rp
thermal resistance due to conduction heat
transfer between the pipe inner and outer
surface
m-◦C/W
Rs
thermal resistance due to conduction heat
transfer between the pipe outer surface and
undisturbed soil
m-◦C/W
Rt
total thermal resistance between pipe air
and soil
m-◦C/W
1646
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 19.17: Nomenclature for Earthtube Model
Variable
Description
Units
∆R
radiation constant
63 W/m2
r1
inner pipe radius
m
r2
pipe thickness
m
r3
distance between the pipe outer surface
and undisturbed soil
m
Sm
average solar radiation
W/m2
Sv
amplitude of the solar radiation
W/m2
t
time elapsed from beginning of calendar
year
days
Ta(y)
air temperature of the pipe at the distance
y from the pipe inlet
◦C
Tm
average soil surface temperature
◦C
Tma
average air temperature
◦C
to
phase constant of the soil surface
sec, days
toa
phase constant of the air
sec, days
Tva
amplitude of the air temperature
◦C
Tz,t
ground temperature at time t and depth z
◦C
Tz1,z2,t
soil profile temperature at time t, averaged
over depths between z1 and z2
◦C
u
wind velocity above the ground surface
m/s
Ut
overall heat transfer coeﬀicient of the
whole earth tube system
W/m-◦C
Va
average pipe air velocity
m/s
z
depth of the radial center of pipe below soil
surface
m
z1
upper bounds of some vertical profile in soil
m
z2
lower bounds of some vertical profile in soil
m
αs
soil thermal diffusivity
m2/s; m2/days
β
soil absorption coeﬀicient ( = 1 – soil
albedo)
ε
hemispherical emittance of the ground sur-
face
φI
phase angle between the insolation and the
air temperature
rad
ϕs
phase angle difference between the air and
soil surface temperature
rad
υ
kinetic viscosity of air
m2/s
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1647
Table 19.17: Nomenclature for Earthtube Model
Variable
Description
Units
w
annual angular frequency ( = 1.992 x
10−7rad/s)
rad/s
19.6.18.1
References
Krarti M., Lopez-Alonzo C., Claridge D. E. and Kreider J. F. 1995. Analytical model to predict
annual soil surface temperature variation. Journal of Solar Energy Engineering 117, 91~99
Labs K. In: Cook J., editor. 1989. Passive cooling. Cambridge Massachusetts, London, England:
MIT Press
Al-Ajmi F., Loveday D. L. and Hanby V. I. 2005. The Cooling Potential of Earth-air Heat
Exchangers for Domestic Buildings in a Desert Climate, Building and Environment
Necati Ozisik M. 1885. Heat transfer: A basic approach, McGraw-Hill Book Company
Jacovides C. P. and Mihalakakou G. 1995. An Underground Pipe Systems as an Energy Source
for Cooling/Heating Purposes. Renewable Energy 6, pp.893~900
19.6.19
Thermal Chimney Model
The ZoneThermalChimney input object is available for modeling a thermal chimney which is a
device that uses stack driven air movement to ventilate spaces within a building. These systems
have been used successfully in buildings as small as the size of an outhouse up to large commercial
buildings. The air within a thermal chimney is heated naturally using solar energy. The air increases
in temperature which causes its density to drop. This drop in density results in a natural vertical
movement of air and a local drop in pressure. The drop in pressure is relieved by drawing air from
the building interior, and the heat gained within the thermal chimney does not enter the occupied
portion of the building. These systems are often used in support of natural ventilation systems. The
EnergyPlus model will seek to model the air heat balance effects of the thermal chimney, balance
air movements caused by the thermal chimney, and report other appropriate system variables. The
new model will be linked into the air heat balance in a fashion similar to the current infiltration
and simple ventilation models but will not be linked to an HVAC air loop.
Any flow through the
thermal chimney will be accounted for in the air mass balance in the HVAC calculations. However,
other sophisticated ventilation strategies can be handled by other existing EnergyPlus components.
textbfInput Requirements
• Distance from the top of thermal chimney to each inlet (m),
• Relative ratio of air flow rates passing through each inlet,
• Width of the absorber wall (m),
• Discharge coeﬀicient,
• Cross sectional area of air channel outlet (m2),
• Cross sectional areas of each air channel inlet (m2)
1648
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
•
textbfAssumptions
• Surface temperature of the glass cover is uniformly distributed.
• Surface temperature of the absorber wall is uniformly distributed.
• The inlet temperature of the air channel in the thermal chimney is equal to the room air
temperature.
• Resistance to the air flow due to the surface friction is negligible.
• The discharged amount of interior air induced by the thermal chimney is replaced by the
outdoor air infiltration.
The mathematical model currently available for thermal chimneys has the capability to handle
the thermal chimney having only one inlet. In other words, it is unlikely that thermal chimneys with
multiple inlets due to multiple stories utilizing the common thermal chimney can be mathematically
modeled without computational fluid dynamics. Therefore, if the thermal chimney to be modeled
has multiple inlets, it will be assumed that it will have only one inlet. For this assumption, the user
will be required to specify the relative ratio of air flow rates passing through each inlet to compute
the overall length of the thermal chimney (m), L, overall room air temperature (K), Tr, and overall
cross sectional area of air channel inlet (m2), Ai, as follows:
L = L1r1E1 + L2r2E2 + L3r3E3 + · · · + LnrnEn
r1E1 + r2E2 + r3E3 + · · · + rnEn
(19.388)
Tr = Tr1r1 + Tr2r2 + Tr3r3 + · · · + Trnrn
(19.389)
Ai = Ai1 + Ai2 + Ai3 + · · · + Ain
(19.390)
where Ain is the cross sectional area of nth air channel inlet (m2), Ln is the distance from the
top of thermal chimney to nth inlet (m), En is the room air specific enthalpy corresponding to nth
inlet (J/kg), rn is the relative ratio of air flow rate passing through nth inlet and Trn is the room
air temperature corresponding to nth inlet (K). Among them, room air specific enthalpy, En, and
room air temperature corresponding to each inlet, Trn, are directly calculated inside EnergyPlus.
In addition, the relative ratios should meet the following expression:
r1 + r2 + r3 + · · · + rn = 1
(19.391)
After merging the multiple inlets into a single inlet condition based on the description above,
the following algorithm which is widely used is employed for the modeling of the thermal chimney.
The key output parameter in the thermal chimney model is the enhanced amount of natural
ventilation rate caused by the presence of a thermal chimney. In order to determine the enhanced
ventilation, the discharge air temperature from a thermal chimney should be calculated, which, in
turn, should be computed based on the information on the absorber wall temperature, glass cover
temperature and the vertical air temperature distribution within the thermal chimney. Among
them, energy balances for the absorber wall and the glass cover are carried out using the existing
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1649
Figure 19.35: Basic Composition of Thermal Chimney
1650
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
algorithm currently available in EnergyPlus, which has the similar approach to the Trombe wall. On
the other hand, the vertical air temperature distribution and the resultant discharge air temperature
of the thermal chimney are computed using the separate thermal chimney algorithm described in
the following paragraphs.
Once the glass cover temperature and the absorber wall temperature are computed using the
existing modeling algorithm in EnergyPlus, the energy balance for the fluid (air inside the thermal
chimney) can be expressed as:
hwf(Tw −Tf) = hgf(Tf −Tg) + ˙mCp
w
dTf
dx
(19.392)
where m is the total mass flow rate of the air (kg/s), Cp is the specific heat of air (J/kg-◦C), w
is the width of the absorber wall (m) and x is the elemental length of the absorber wall (m).
Since the initial condition of inlet air temperature in this differential equation is equal to the
room air temperature (i.e. x = 0, Tf,i = Tr), the outlet air temperature, Tfo, can be finally evaluated.
Finally, the total air flow rate caused by the thermal chimney (m3/s), Q, can be evaluated from
the following expression:
Q = CdAo
v
u
u
t2(Tfo−Tr
Tr
)gL
(1 + Ar)2
(19.393)
Ar = Ao/Ai
(19.394)
where Cd is the discharge coeﬀicient, Ao and Ai is the cross sectional areas of air channel outlet
and inlet (m2), respectively, Tfo is the outlet air temperature (K), Tr is the room air temperature
(K) and L is the total length of the thermal chimney (m).
Since multiple inlets are merged into a single inlet in the beginning, the air flow rate passing
through each inlet due to the existence of the thermal chimney can be finally determined as follows:
Q1 = Qr1 ,
Q2 = Qr2 ,
Q3 = Qr3 ,
￿￿￿,
Qn = Qrn
where Qn is the air flow rate passing through nth inlet (m3/s) and rn is the relative ratio of air
flow rate passing through nth inlet.
The discharged amount of interior air from each zone caused by the presence of the thermal
chimney is assumed to be replaced by the outdoor air infiltration.
Table 19.18: Nomenclature of Thermal Chimney Model
Model Nomenclature
Variable
Description
Ai
cross sectional area of air channel inlet (m2)
Ao
cross sectional area of air channel outlet (m2)
Cd
discharge coeﬀicient
Cp
specific heat of air (J/kg-◦C)
En
room air specific enthalpy corresponding to nth inlet (J/kg)
g
acceleration due to gravity (9.8 m/s2)
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1651
Table 19.18: Nomenclature of Thermal Chimney Model
Model Nomenclature
hgam
convective heat transfer coeﬀicients between the glass and am-
bient air (W/m2-◦C )
hgf
convective heat transfer coeﬀicients between the glass and the
fluid (W/m2-◦C )
hiw
convective heat transfer coeﬀicients between absorber wall inner
surface and the room air (W/m2-◦C )
hwf
convective heat transfer coeﬀicients between the absorber wall
and the fluid (W/m2-◦C )
hwind
The convective heat transfer coeﬀicient due to the wind (W/m2-
◦C )
Hsr
incident solar radiation on vertical surface (W/m2)
kair
thermal conductivity of air (W/m-◦C)
L
total length of the thermal chimney (m)
M
mass flow rate of the air (kg/s)
rn
relative ratio of air flow rate passing through nth inlet
Sg
solar radiation absorbed by the glass cover (W/m2)
Sw
solar radiation absorbed by the absorber wall (W/m2)
Tam
ambient air temperature (K)
Tf
fluid temperature averaged over the entire length of the thermal
chimney (K)
Tfi
inlet air temperature of the thermal chimney (K)
Tfo
outlet air temperature of the thermal chimney (K)
Tg
glass cover temperature (K)
Tr
room air temperature (K)
Ts
surface temperature (K)
Tw
absorber wall temperature (K)
T∞
fluid temperature (K)
u
wind speed (m/s)
Uw
Overall heat transfer coeﬀicient from the room air and the ab-
sorber wall (W/m2-◦C )
w
width of the absorber wall (m)
x
elemental length of the absorber wall (m)
αg
absorptance of glass cover
αw
absorptance of absorber wall
β
air volumetric coeﬀicient of expansion (K−1)
εg
emissivity of the glass cover
1652
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Table 19.18: Nomenclature of Thermal Chimney Model
Model Nomenclature
σ
Stefan-Boltzmann constant (5.67x10 -8 W/m2K4)
τ
transmittance of the glass cover
ν
kinematic viscosity of air (m2/s)
19.6.19.1
References
N. K. Bansal, R. Mathur and M. S. Bhandari, Solar Chimney for enhanced Stack Ventilation,
Building and Environment, 28, pp.373-377, 1993
K. S. Ong, A Mathematical Model of a Solar Chimney, Renewable Energy, 28, pp.1047-1060,
2003
N. K. Bansal, R. Mathur and M. S. Bhandari, A Study of Solar Chimney Assisted Wind Tower
System for Natural Ventilation in Buildings, Building and Environment, 29, pp.495-500, 1994
J. Marti-Herrero and M. R. Heras-Celemin, Dynamic Physical Model for a Solar Chimney, Solar
Energy, 81, pp. 614-622, 2007
M. M. Aboulnaga and S. N. Abdrabboh, Improving Night Ventilation into Low-rise Buildings in
Hot-arid Climates Exploring a Combined Wall-roof Solar Chimney, Renewable Energy, 19, pp. 47-
54, 2000
19.6.20
Zone Outdoor Air Unit
The zone outdoor air unit (object ZoneHVAC:OutdoorAirUnit) is intended to model systems such as
zone make-up air units and dedicated outside air systems. These components are “zone equipment”
meaning that they do not require an air loop but serve a zone directly. The system is comprised of
a supply fan (in either draw through or blow through configuration), an optional exhaust fan, and a
variety of components such as heating coils, cooling coils, heat recovery, etc. The object of the zone
outdoor air unit is to bring in additional ventilation air into a zone. These might be used for high
ventilation spaces such as kitchens or laboratories where another system is primarily responsible
for space conditioning while the zone outside air unit is primarily responsible for fresh air delivery
to the zone.
Most of the information necessary to configure a zone outdoor air unit is contained
in the EnergyPlus Input/Output Reference.
A diagram of the zone outdoor air unit is shown
in Figure 19.36.
As this system is relatively simple and does not contain any unique operating
algorithm or equations, the discussion here is limited to the application of the user defined controls
and how it relates to the operation of the device.
19.6.21
Controls
Three input parameters control the operation of the zone outdoor air unit. The unit control type
has two options: neutral or temperature. If the temperature control type is selected, the user must
also provide a high and low air temperature control schedule.
The algorithm for controlling the
zone outdoor air unit is dependent on these parameters which are used as described below.
Neutral Control.
If the user selects neutral control, the intent is to provide additional
outside air to the zone without imposing any additional thermal load on the zone or any other
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1653
Figure 19.36: Zone Outdoor Air Unit Schematic
systems serving the zone.
In other words, the unit will attempt to provide air to the zone at the
zone mean air temperature. Mathematically, this means:
Tout = TMAT
(19.395)
where:
Tout is the outlet temperature of the zone outdoor air unit
TMAT is the mean air temperature of the zone being served by the unit.
It should be noted that to avoid excessive iteration that the zone mean air temperature that is
used is the mean air temperature from the previous time step.
This will result in a slight lagging
that may introduce a slight thermal load, but this should be minimal.
Temperature Control.
If the user selects temperature control, the intent is to limit the
outlet temperature of the unit for either heating or cooling or both or perhaps to provide uncon-
ditioned air to the space.
The algorithm used to determine the outlet temperature of the unit
is as follows.
When the outdoor air temperature is at or below the low air temperature control
schedule value, the outlet temperature is set to the low air temperature control schedule value and
any heating equipment included in the unit description and available will attempt to provide enough
heating to produce an outlet temperature equal to the low temperature schedule value. When the
outdoor air temperature is at or above the high air temperature control schedule value, the outlet
temperature of the unit is set to the high air temperature control schedule value and any cooling
equipment included in the unit description and available will attempt to provide enough cooling
to produce an outlet air temperature equal to the high temperature schedule value.
When the
outdoor air temperature is between the high and low temperature values, the unit will not provide
any conditioning of outdoor air and will simply deliver it to the zone. Mathematically, this can be
summarized as:
1654
CHAPTER 19. SIMULATION MODELS – ENCYCLOPEDIC REFERENCE
Tout =





Thigh
if Toa ≥Thigh
Toa
if Tlow < Toa < Thigh
Tlow
if Toa ≤Tlow
(19.396)
where:
Tout is the outlet temperature of the zone outdoor air unit
Toa is the outside air temperature
Thigh is the high control air temperature schedule value
Tlow is the low control air temperature schedule value.
If the user wishes to provide “unconditioned” air all of the time, the high and low control
temperature values can be set very high and very low, respectively, to always force the unit to
provide unconditioned air. The same effect can also be realized by not specifying any conditioning
components (such as coils) in the unit.
The user can also limit the device to cooling only by
specifying a low control temperature schedule with extremely low values. Conversely, the user can
limit the device to heating only by specifying a high control temperature schedule with extremely
high values. The user can also limit the equipment specified as part of the device to either cooling
or heating components to get similar effects. In essence, the temperature control provides a variety
of options in a single control type through the use of the high and low control temperature schedules.
19.6.22
Zone Exhaust Fan
The zone exhaust fan (Fan:ZoneExhaust) is a simple model to account for the fan electric energy
use and impact on central air handlers from bathroom and hood exhaust.
Because the fan only
extracts air from the zone, it doesn’t directly impact the zone itself.
The fan flow rate is either constant or variable depending on if the user input a flow fraction
modifier schedule.
The value entered for maximum volume flow rate is converted to a design mass
flow rate using standard (altitude-adjusted) density and used as the design flow rate.
If a flow
fraction schedule is used, then its values, fFract, are multiplied by the design flow rate to obtain the
current mass flow.
˙mDes = ˙VMaxρair,std
(19.397)
˙m = fFract ˙mDes
(19.398)
The exhaust fan model is similar to, but simpler than, the models used for air system fans. The
electric power calculation is simplified and uses a constant overall eﬀiciency.
All of the fan power
is added to the air stream.
˙Qfan =
˙m∆P
etotρair
(19.399)
hout = hin +
˙Qfan
˙m
(19.400)
wout = win
(19.401)
19.6. ZONE EQUIPMENT AND ZONE FORCED AIR UNITS
1655
Tout = PsyTdbFnHW (hout, wout)
(19.402)
The controls for determining if the the exhaust fan will operate can be based on a number of
factors including: an on/off availability schedule, interaction with system availability managers,
minimum zone air temperature control limits and a variable flow fraction schedule. When the fan
is coupled to the system availability managers then it will operate if either the local availability
schedule or the system availability manager’s indicate that the fan should run.
When the fan is
not coupled to the system availability manager, then it only uses the local availability schedule and
ignores availability managers.
If using the flow fraction schedule and the resulting flow is zero,
then fan will not run. If using the minimum zone temperature limit schedule then the fan will only
run if the fan inlet temperature is warmer than the limit.
The exhaust fan’s interaction with the air system depends on the value, fBal, of the schedule
for the fraction of the exhaust that is balanced. The model tracks the exhaust flows in two ways,
balanced and unbalanced. Balanced exhaust air flow is considered to have been made up from simple
airflow from infiltration, ventilation or zone mixing. Unbalanced exhaust air flow is considered to
not be balanced by simple air flows and needs to be balanced by the air system operation.
Both
of these types of flow are summed at the zone and whole air system level.
In a zone, the return
air node flow rate is reduced from what it would be with no exhaust by the portion of the zone’s
exhaust flow that is unbalanced.
In an air handler with an outdoor air system, the outdoor air
flow rate may be increased so as to be suﬀicient to provide all the unbalanced exhaust air for all
the zones on the air handler (when possible).
Chapter 20
On-Site Generation, Power Conversion,
and Storage
This section discusses on-site generation, electric storage, and power conversion models related
to serving the facility with electric power. EnergyPlus is usually predicting the electric energy
consumed in a building and its HVAC equipment over time. If this electric power all comes directly
from the grid and the building has no power conversion devices (such as a transformer, inverter,
battery, generators, solar panels etc.) then only some basic accounting is needed and none of the
additional models described here are really needed. The device models in this section are for when
the electric power service system supplying the facility has some added equipment that is considered
part of the building being modeled. The purpose of electric power service modeling in EnergyPlus
is to account for the energy performance of such equipment at each timestep of the building and
HVAC simulation. The building and HVAC simulation provides a current prediction of the electric
load required by the facility and the electric power service simulation uses that information. This
is simplified power system model with the only goal being to account for power losses (in Watts)
and energy consumed (in Joules) by key devices in the balance of system including:
Transformer : a building may have transformers and they are not 100% eﬀicient. A facility may
own its own transformer and have high voltage utility grid connection. An on-site generation
system might have an isolation transformer. The EnergyPlus model meters electric losses as
a function of the power going through each transformer.
Fuel-fired generators : a building may have generators that consume one type of energy resource
(natural gas, diesel, etc.) and generate electricity. These generators need supervisory control
to determine when and how hard to run the engine. The generators may be used for cogen-
eration and include connections to a hot water plant in the HVAC models. The generator
models determine the eﬀiciency as fuels are converted to electric power and heat.
Renewable generators : a building may have wind turbines or solar photovoltaic panels. The
generator models determine the eﬀiciency as wind and sun are converted to electricity.
Inverters : the direct current generated by solar photovoltaic or discharged from storage may need
to be converted from DC to AC by an inverter. The EnergyPlus models meter electric losses
as a function of the power going through each inverter.
1656
20.1. WHOLE-FACILITY ELECTRIC SERVICE
1657
Storage : a building may have on-site electric storage and it is not 100% eﬀicient. Storage can be
used to adjust utility demand profile or store on-site renewables.
There is no explicit modeling of voltage and current between devices, just basic power and energy
exchanges. There is no modeling of power loss in conductors and distribution panels throughout
the building. There is no modeling of short term power draws as for a motor start – power levels
are modeled as single-valued averages for the entire system timestep (1 minute or longer).
20.1
Whole-Facility Electric Service
Whenever an EnergyPlus model includes anything that consumes electricity the program will do
some basic modeling of what can be thought of as the main panel where utility grid connects to
the building and HVAC loads. The following output variables and meters are created and filled to
report on the overall, whole-facility power flows at the main panel:
Ppurch
Facility Total Purchased Electric Power
(W)
Qpurch
Facility Total Purchased Electric Energy
(J)
Pnet,purch
Facility Net Purchased Electric Power
(W)
Qnet,purch
Facility Net Purchased Electric Energy
(J)
Psurp
Facility Total Surplus Electric Power
(W)
Qsurp
Facility Total Surplus Electric Energy
(J)
Pbldg,dmd
Facility Total Building Electric Demand Power
(W)
PHV AC,dmd
Facility Total HVAC Electric Demand Power
(W)
Pdmd
Facility Total Electric Demand Power
(W)
Pprod
Facility Total Produced Electric Power
(W)
Qprod
Facility Total Produced Electric Energy
(J)
The models for electric power service use the meter reporting system inside EnergyPlus to obtain
data from all the other models in EnergyPlus for the electric power demand (and maybe power
production). The ElectricPowerServiceManager uses a query routine called ”GetInstantMeterValue”
which returns the sum for all the metered equipment for the specified meter. Values for Pbldg,dmd
and PHV AC,dmd are both filled from the ”Electricity:Facility” meter. Pbldg,dmd is filled by passing an
argument that triggers to return the ”Building” electric load, which is at the zone timestep, while
PHV AC,dmd is filled by passing an argument that returns the ”HVAC” electric load, which is at the
system timestep. The modeling is based on average power levels for the duration of the timestep.
The return values are converted from energy in Joules to power in Watts by dividing by the number
of seconds in the zone timestep for building loads and by the system timestep for the HVAC loads.
Then the total facility power demand is the sum of the building loads and the HVAC loads.
Pdmd = Pbldg,dmd + PHV AC,dmd
(20.1)
When the electric power service device models described below are being used, they also make
use of the meter reporting system using the components of the ElectricityProduced:Facility ( Re-
sourceType=ElectricityProduced) meter to determine aggregate on-site electricity production rate,
Pprod. This value rolls up all the power generated and consumed by the on-site generators, storage,
and power conversion equipment:
1658
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
• Pprod,cogen is the power from fuel-fired generators, from meter Cogeneration:ElectricityProduced.
• Pprod,pv is the power from solar photovoltaics, from meter Photovoltaic:ElectricityProduced.
• Pprod,wind is the power from wind generators, from meter WindTurbine:ElectricityProduced.
• Pprod,storage is the power from electric storage, from meter ElectricStorage:ElectricityProduced,
with storage charging negative and storage discharging positive.
• Pprod,conversion is the power loss by converting between different voltages or AC and DC,
from meter PowerConversion:ElectricityProduced which are metered as negative values that
decrease the amount of electricity produced.
Pprod = Pprod,cogen + Pprod,pv + Pprod,wind + Pprod,storage + Pprod,conversion
(20.2)
Then the net purchased electricity, which can be either positive or negative (for export), is
calculated using,
Pnet,purch = Pdmd −Pprod
(20.3)
Only the positive portion of the net purchased power is the purchased power.
Ppurch = max(Pnet,purch, 0.0)
(20.4)
The surplus electric power is exported out to the grid and is only positive.
Psurp = max((Pprod −Pdmd), 0.0)
(20.5)
The energy versions of the power variables are calculated by multiplying the power level by the
number of seconds in the system timestep.
20.2
Electric Load Center Distribution Manager
20.2.1
Overview
The electric load center distribution manager (object name: ElectricLoadCenter:Distribution) is
used to organize power conversion devices and provides supervisory control over generators and
storage.
Electric load centers can be thought of as subpanels connected to the facility’s main
electric panel. Except for two applications for transformers that are located between the main
panel and the utility grid connection, all other devices are associated with a specific load center.
The load center connects the “load” to the generators and “supply” power to the main panel serving
the rest of the building. A load center can have any number of generators but only one storage, (DC
to AC) inverter, (AC to DC) converter or (isolation) transformer. There are two separate operation
schemes, one for generators and one for storage.
The generator operation scheme controls the
on-site generators connected to a particular load center. The storage operation scheme controls
charging and discharging of electrical storage.
The generator operation is managed before the
storage operation. The internal meters used by EnergyPlus for reporting do all of the tracking. For
more details on the individual inputs required see the Input Output Reference document.
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1659
The electric load center manager sums all of the building and system electric loads and provides
operating schemes for the generators. The electric load center objects are operated in the order they
are defined in the input data file (IDF), and generators are dispatched sequentially in the order they
are specified within the list referenced by each load center object. The electricity produced from
photovoltaic arrays and wind turbines is handled somewhat separately and is always run rather than
being dispatched by supervisory control. What is not provided by the on-site generation equipment,
and electric storage units, is met by (purchasing) off-site electricity. It is possible to prescribe a
set of ElectricLoadCenter:Distribution objects with inconsistent or conflicting operating schemes,
so users need to be careful.
20.2.2
Generator Operation Schemes
The available generator operating schemes are “Baseload”, “DemandLimit”, “TrackElectrical,”
“TrackSchedule,” “TrackMeter,” “FollowThermal” and “FollowThermalLimitElectrical.” These op-
erating schemes affect how loads are dispatched to the generators, in effect telling the generators
whether or not to run and requesting power levels.
The Baseload scheme operates the generators at their rated (requested) electric power output
when the generator is scheduled ON (ref.
ElectricLoadCenter:Generators in the Input Output
Reference). The Baseload scheme requests all generators scheduled ON (available) to operate, even
if the amount of electric power generated exceeds the total facility electric power demand.
The DemandLimit scheme limits the amount of purchased electricity from the utility to the
amount specified in the input. The Demand Limit scheme tries to have the generators meet all of
the demand above the purchased electric limit defined by the user.
The TrackElectrical scheme tries to have the generators meet all of the electrical demand for
the building.
The TrackMeter scheme tries to have the generators meet all the electrical demand from a
meter chosen by the user rather than the usual meter for the entire facility. The meter can be a
custom meter so that generators are tied to only certain loads in the building.
The TrackSchedule scheme tries to have the generators meet all of the electrical demand
determined by a user-defined schedule.
The FollowThermal and FollowThermalLimitElectrical schemes run the generators to
meet thermal demand. The thermal demand is determined from the plant modeling and depends on
the flow requested by other components on the demand side of the plant loop, the loop temperatures,
and the loop temperature setpoint.
The electric load center distribution manager converts the
thermal load to an electrical load using a nominal ratio of the thermal to electrical power production
for each generator. For these schemes, the generator needs to be connected to the supply side of
a plant loop and serve components that use hot water on the demand side of the plant loop.
The thermal load request is obtained from the plant data structure (structure location in code is
PlantLoop%LoopSide%Branch%Comp%MyLoad).The distribution manager converts the thermal
load, qthermal, to an electrical load using:
qElect =
qthermal
ThermElectRatio
(20.6)
where,
ThermElectRatio is a nominal, constant, user-defined value for the ratio of thermal production
to electrical production for a cogenerator. This ratio is used for supervisory control and dispatch
1660
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
of the electric power request to the generator; however, the cogenerator model may determine
that actual performance varies from this nominal value at different times in the simulation when
operating conditions differ from those used for the nominal ratio.
For all generator operating schemes except Baseload, a total electric load reduction target (or
thermal load converted to electrical equivalent) is established for the load center based on the
specific operating scheme. The load center then requests that its generators operate, one-by-one in
the order specified in the generator list, until the target is met or exceeded. Generators that are not
scheduled as ‘available’ for the simulation time step are not called to operate. The requested power
demand to be met by each generator is the smaller of the nominal ‘rated’ electric power output (as
specified in the ElectricLoadCenter:Generators object) or the remaining total electric load reduction
target for the load center. After each electric generator is requested to operate, the actual electric
power delivered by the generator, which may be greater than or less than the requested amount
due to inputs specified in the generator performance model (e.g., Generator:CombustionTurbine,
Generator:MicroTurbine, etc.), is used to update the remaining total electric power target for the
other generators associated with this load center.
Most of the operating schemes will sequentially load the available electric load centers and gen-
erators. EnergyPlus can accept multiple “ElectricLoadCenter:Distribution” objects with different
operating schemes. Because of this, there are two levels of reporting, one for the whole building
and a second for each load center. The whole-building results are managed with the internal meters
for the entire model. The individual load-center results are summed for those generators connected
to a particular load center. The total electricity purchased is reported both in power and energy
units. This value is positive when the amount of energy is purchased from the utility. This value
can be negative when the total electricity produced is greater than the facility electrical needs. The
excess will either be available for storage or to sell back to the electric utility company.
The order of input objects (ElectricLoadCenter:Distribution) in the input file is significant and
used to structure how generators are dispatched with the first load centers and generators managed
before the later ones.
Therefore, load centers listed earlier in the file effectively have a higher
priority.
20.2.3
Load Center Buss Types
Electric load centers can have one of five different configurations.
Load centers can get fairly
complicated and include power conditioning and storage. Separate inverter models are used to
condition DC power from photovoltaics into AC power for the building and utility.
The other
generators may have inverters inside the devices but these are already embedded in the generator
models.
The load center can also supervise electrical storage controls and depend on the buss
configuration. The transformer is optional for all buss types but if included in the load center it
can be used to model an isolation or voltage matching transformer acting on the load center.
The most basic configuration is selected with the keyword “AlternatingCurrent” for the Electrical
Buss Type, shown in Figure 20.1.
The AlternatingCurrent load centers have AC generators with no storage and behave in the
following way. All electric demand not met by the sum of the electrical power produced by the
available generators will be met by purchased electricity. If a generator is needed in the simulation
for a small load and the load is less than the generator’s minimum part load ratio, the generator
will operate at the minimum part load ratio and the excess will either reduce demand or the excess
energy will be exported back to the electric utility company.
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1661
Figure 20.1: Basic Alternating Current Schematic
A configuration with AC generators with on-site electrical storage is selected with the keyword
“AlternatingCurrentWithStorage” and is shown in Figure 20.2.
Figure 20.2: AC Generators with On-site Electrical Storage Schematic
The AlternatingCurrentWithStorage load centers attempt to augment the generator electricity
production so that the power requests are met.
Storage control logic is discussed below under
Storage Operation Scheme.
The basic configuration for photovoltaic generators is selected using the “DirectCurrentWith-
Inverter” keyword and is shown in Figure 20.3.
The DirectCurrentWithInverter load centers collect DC power from various generators, usually
PV arrays, run the DC power through an inverter and produce AC power. The PV arrays produce
DC power based on the availability of sunshine and do not respond to load requests made by the
electric load center.
If the PV-based load center is equipped with DC electrical storage that is connected before
the inverter, then the buss type should be “DirectCurrentWithInverterDCStorage” and is shown
Figure 20.4.
The DirectCurrentWithInverterDCStorage load centers charge or draw DC power to meet the
requested electrical load depending on the storage operation scheme.
If the PV-based load center is equipped with AC electrical storage that is connected after the
1662
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Figure 20.3: Direct Current With Inverter Photovoltaic Generators Schematic
Figure 20.4: PV based Load Center with DC Electrical Storage Schematic
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1663
inverter, then the buss type should be “DirectCurrentWithInverterACStorage” and is shown in
Figure 20.5.
Figure 20.5: PV Based Load Center with AC Electrical Storage Schematic
The DirectCurrentWithInverterACStorage load centers charge or draw AC power to meet the
requested electrical load. They can also draw power from the main panel into the load center to
charge storage from grid-supplied electric power.
20.2.4
Electric Load Center Generators
The electric load center generators (object name: ElectricLoadCenter:Generators) provide a set of
scheduled electric generators for supervisory control over electric power generation. Here is where
the user lists what generators and PVs are available at any given time. For more details on the
individual inputs required see the EnergyPlus Input Output Reference.
20.2.5
Inverters
EnergyPlus includes three models for converting Direct Current (DC) electrical power into Alter-
nating Current (AC) electrical power. The DC power into the inverter, PDC−in, is converted to AC
power out, PAC−out, of the inverter using:
PAC−out = PDC−in · εinverter
(20.7)
The inverter eﬀiciency is determined using one of the three models. For the “Simple” inveter
model, eﬀiciency is constant and input by the user. For the “Look Up Table” model, the eﬀiciency is
calculated using linear interpolation. For the “Function of Power” model, the eﬀiciency is calculating
using a single-variable curve object. For both the Look Up Table and Function of Power models,
the power production is normalized by PDC−in.
The conversion power losses are calculated from the difference between PDC,in and PAC,out and are
metered as negative values on PowerConversion:ElectricityProduced. The thermal losses include the
conversion power losses plus any ancillary power consumed during standby. The ancillary electric
power consumption occurs when the inverter is scheduled to be available but it is not conditioning
any power flows at the time.
1664
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
20.2.6
Converter
EnergyPlus includes a model for converting Alternating Current (AC) electric power into Direct
Current (DC) electric power. This device is used to charge DC electric storage devices with AC
drawn from the main panel. Although the physical device may be a two-way inverter, the modeling
is separated so that the converter appears on its own in the modeling. The AC power into the
converter, PAC,in, is converted to DC power out, PDC,out, of the converter using:
PDC,out = PAC,in · εconverter
(20.8)
The converter eﬀiciency is determined using one of two method. For the ”SimpleFixed” method
the eﬀiciency is constant and input by the user. For the ”FunctionOfPower” method the user defined
performance curve or lookup table is evaluated using the normalized power into the converter.
The conversion power losses are calculated from the difference between PAC,in and PDC,out and are
metered as negative values on PowerConversion:ElectricityProduced. The thermal losses include the
conversion power losses plus any ancillary power consumed during standby. The ancillary electric
power consumption occurs when the converter is scheduled to be available but it is not conditioning
any power flows at the time.
20.2.7
Storage Operation Schemes
The available storage operation schemes are ”TrackFacilityElectricDemandStoreExcessOnSite”,
”TrackMeterDemandStoreExcessOnSite”, ”TrackChargeDischargeSchedules”, and ”FacilityDeman-
dLeveling”.
Figure 20.6 shows the control volume and electrical power flows that are used to model all of
the storage operation schemes. Conservation of energy is used to formulate the calculations based
on this control volume and the five terms shown in the diagram. This control volume is inside a
given load center.
Pgen: This is the sum of electric power produced by the generators on the load center entering
the control volume. The generator operation is run before the storage operation so that this value
is current at the time the storage operation control is evaluated
Pfeed: This is the flow of electric power out of the control volume feeding toward the main
panel. This is power being supplied by the generators and storage and serving the building loads
or perhaps being exported. This power level might be reduced by power conversion losses before it
reaches the main panel. The method used to determine Pfeed depends on the operation scheme.
Pdraw: This is the flow of electric power into the control volume drawing from the main panel.
This is power being drawn in order to charge storage as desired by the storage operation scheme.
This power level might be increased by power conversion losses once it is drawn from the main
panel.
Pcharge: This is the flow of electric power into the storage device from the control volume. This
is power being supplied by the generators and/or drawn from the main panel and then directed into
storage to charge the device.
Pdischarge : This is the flow of electric power out of the storage device into the control volume.
This power is being pulled from storage and added to the power from generators to feed toward the
main panel.
The TrackFacilityElectricDemandStoreExcessOnSite method tries to run the storage to follow
the facility electric demand while storing any excess on-site power production that is above what
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1665
Figure 20.6: Storage operation control volume
is needed to run the facility. This is mainly appropriate for island operation. This is the intended
legacy behavior before version 8.5. This scheme does not draw from the main panel to charge,
so we have Pdraw = 0.0. The value for Pfeed is determined from the whole-facility total electric
power demand. (When there is more than one load center in the model, it is actually the portion
of the total that remains after previous load centers have been simulated.) This requested feed in
rate is adjusted to be increased by any power conversion losses that may occur in an inverter or a
transformer. This adjusted feed in request is used for Pfeed.
If Pgen > Pfeed, then we have charging:
Pcharge
= Pgen −Pfeed
Pdischarge
= 0.0
(20.9)
If Pgen < Pfeed, then we have discharging:
Pdischarge
= Pfeed −Pgen
Pcharge
= 0.0
(20.10)
The TrackMeterDemandStoreExcessOnSite method is very similar to the TrackFacilityElec-
tricDemandStoreExcessOnSite method except that instead of using the whole-facility total elec-
tric demand, the value for Pfeed is determined from a user-specified meter. The same charge and
discharge logic is used.
The TrackChargeDischargeSchedules method tries to run the storage to follow user-defined sched-
ules and design power levels for charging and discharging. The user inputs a design charge rate
1666
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Pcharge,design, a charge modification schedule fsched,charge, a design discharge rate Pdischarge,design, and
a discharge modification schedule fsched,discharge. The scheduled power flows will be used to deter-
mine charging and discharging as long as other limits on rates or state of charge are not triggered.
The schedules should be arranged to only charge or only discharge at a given time.
If charging, we have:
Pcharge
= Pcharge,design ∗fsched,charge
Pdischarge
= 0.0
(20.11)
If Pgen > Pcharge, then we have excess to feed toward main panel:
Pfeed
= Pgen −Pcharge
Pdraw
= 0.0
(20.12)
If Pgen < Pcharge, the we have a shortfall and we draw from main panel:
Pdraw
= Pcharge −Pgen
Pfeed
= 0.0
(20.13)
If discharging, we have:
Pdischarge
= Pdischarge,design ∗fsched,discharge
Pcharge
= 0.0
Pfeed
= Pdischarge + Pgen
Pdraw
= 0.0
(20.14)
The FacilityDemandLeveling method tries to run the storage to follow a user-defined schedule
for the net purchased power, Pnet,purch. This is similar to demand limit operation but instead of just
attempting to cap the facility demand, it will also manipulate storage to increase utility grid supply
electric to meet the target for net purchased power. The user inputs a design demand target for
net purchase power rate, Pnet,purch,design, and a demand level modification schedule fsched,dmd,target.
Pnet,purch,target = Pnet,purch,design ∗fsched,dmd,target
(20.15)
This target is compared to an adjusted feed in request, Pfeed,request, from the (remaining, ad-
justed) whole-facility total electric power demand.
Pfeed = Pfeed,request −Pnet,purch,target
(20.16)
If Pfeed > 0.0, then we have a situation where the facility needs more power that the target
demand. We therefore feed that power toward the main panel, but it is not necessarily the full
power request that could be served. If Pgen < Pfeed, then we still have some power supply to make
up by discharging:
Pdischarge
= Pfeed −Pgen
Pcharge
= 0.0
(20.17)
Or if Pgen > Pfeed, then we have excess power we can use for charging.
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1667
Pcharge
= Pgen −Pfeed
Pdischarge
= 0.0
(20.18)
However, if Pfeed < 0.0, then the facility needs less power than the target demand. We therefore
draw power from the main panel to increase power purchased to meet target demand level.
Pdraw
= abs(Pfeed)
Pfeed
= 0.0
Pcharge
= Pdraw + Pgen
(20.19)
20.2.8
Electrical Storage - Simple Energy Balance Model
EnergyPlus includes two models for storing electrical energy: a simple model that is not intended
to represent any specific type of storage technology and a battery model that represents the kinetic
battery model originally developed by Manwell and McGowan which discussed in the next section.
The simple model treats the battery as a black box, counting energy added and removed, with
losses due to charge/discharge ineﬀiciencies. The model is a reasonable starting point for simulation
of Li-ion and other battery technologies without significant rate limitations. The simple model might
be called constrained bucket with energy losses. The bucket holds a quantity of Joules of electrical
energy, referred to as the state of charge. There are losses and limits to storing and drawing power
but otherwise the bucket just holds electricity. The user sets constraints on the rates of charging,
Pstor−charge−max, and drawing, Pstor−draw−max. The user defines eﬀiciency values for charging, εcharge,
and drawing, εdraw.
The user defines an initial state of charge and a maximum state of charge. The storage oper-
ation scheme makes supervisory control decisions and determines a value for the charging power,
Pstor−charge, or the discharging power, Pstor−draw and passes in control limits for the minimum and
maximum state of charge fraction. The maximum state of charge is the physical capacity of the
storage device, however the storage control applies a separate layer of minimum and maximum state
of charge used to model controller behavior designed to protect the battery from abuse.
The control requests are constrained by the device’s physical limits for how fast it can be charged
or discharged, Pstor−charge−max and Pstor−draw−max are applied.
If charging, the new state of charge, Qt+∆t
stor , is determined using:
Qt+∆t
stor = Qt
stor + Pstor−charge · εcharge · ∆t
(20.20)
If drawing, the new state of charge is:
Qt+∆t
stor = Qt
stor −Pstor−draw · ∆t
εdraw
(20.21)
where ∆t is the length of the system time step in seconds.
The storage device has an availability schedule. If it is not available then no power can be drawn
or stored. The state of charge minimum and maximum that are passed into the storage model are
used to decide if the device can be further charged or discharged. The separate control limits allow
modeling battery preservation strategies where the full capacity of the storage device is not really
used.
1668
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
The gross electric power drawn and stored includes losses in the form of heat. These thermal
losses are calculated from the user-specified eﬀiciencies for charging and drawing and gross electric
power stored and drawn. The thermal (heat) losses are included in a zone heat balance if the user
specifies a thermal zone. A user-defined radiative split is used to divide thermal losses into radiation
and convection portions. If no zone is specified, then the thermal losses are simply disregarded (e.g.,
rejected to outdoors and do not impact the zone air heat balance).
20.2.9
Electrical Storage – Kinetic Battery Model with Cycle Life Es-
timation
The Kinetic Battery Model (KiBaM) (object: ElectricLoadCenter:Storage:Battery) was originally
developed by Manwell and McGowan (1993) for use in time series performance models of hybrid
energy systems. The model is called kinetic because it is based on a chemical kinetics process to
simulate the battery charging and discharging behavior. The model, with different improvements
and modifications, has been incorporated into the software Hybrid2 and HOMER as the electrical
storage module of hybrid and distributed power systems. In 2005, KiBaM was implemented as a
stand-alone application in support of the European Union Benchmarking research project (Bindner
et al.
2005).
The model is intended to represent technologies such as Pb-acid that encounter
significant rate or kinetic limitations.
The Kinetic Battery Model assumes that the battery charge is distributed over two tanks: an
available-charge tank and a bound-charge tank. The tank for available charges can supply electrons
directly to the load, whereas the tank for chemically bound charges can only supply electrons to
the available-charge tank. At any time, the total charge q in the battery is the sum of the available
charge (q1) and bound charge (q2). That is:
q = q1 + q2
(20.22)
Based on the governing equations on the change of charge in both tanks (Manwell and McGowan
1993), the battery capacity can be related to a constant charge/discharge current (I ) as the following
equation:
qmax(I) =
qmaxk · c · t
1 −e−kt + c(kt −1 + e−kt)
(20.23)
where:
qmax(I) is the maximum capacity (Ah) at charge or discharge current I
qmax is the maximum capacity (Ah) at infinitesimal current
t is the charge or discharge time (hr), defined by t = qmax(I)
I
k is a constant coeﬀicient (hr−1)
c is the parameter indicating the ratio of available charge capacity to total capacity.
Assuming that a constant current is used in any time step for charging and discharging, the
available charge (q1) and bound charge (q2) at any time step are given by:
q1 = q1,0e−k∆t + (q0kc −I)(1 −e−k∆t)
k
−Ic(k∆t −1 + e−k∆t)
k
(20.24)
q2 = q2,0e−k∆t + q0(1 −c)(1 −e−k∆t) −I(1 −c)(k∆t −1 + e−k∆t)
k
(20.25)
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1669
where:
q1,0 is the available charge at the beginning of time step (Ah)
q2,0 is the bound charge at the beginning of time step (Ah)
q0 is the total charge at the beginning of time step (Ah) or q0 = q1,0 + q2,0
∆t is the length of time step (hr).
KiBaM views the battery as a voltage source in series with an electric resistance (Figure 20.7).
The internal resistance is assumed to be constant and the open circuit voltage varies with current
and state of charge.
Figure 20.7: Electrical equivalent model for KiBaM
The battery’s open circuit voltage is modeled in the same form for charging and discharging,
but with different coeﬀicients. The open circuit voltage in charging (Ec) and in discharging (Ed)
can be respectively expressed as:
Ec = E0,d + AcXc +
CcXc
Dc −Xc
(20.26)
Ed = E0,c + AdXd +
CdXd
Dd −Xd
(20.27)
where:
E0,c is the open circuit voltage for a fully charged battery
E0,d is the open circuit voltage for a fully discharged battery
Ac, Cc, Dc are the constant parameters for charging
Ad, Cd, Dd are the constant parameters for discharging
1670
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Xc, Xd is the normalized maximum capacity at a given charging or discharging current, calcu-
lated as:
X =
(
q0/qmax(I)
(charging)
(qmax −q0)/qmax(I)
(discharging)
(20.28)
It needs to be noted that the performance curve (Curve:RectangularHyperbola2) used in the
model input covers the 2nd and the 3rd item of the open circuit voltage equation.
Due to the
reformatting of performance curve, the voltage function regression coeﬀicients can map to the curve
coeﬀicients as follows: C1 = −C; C2 = −D; C3 = A.
With open circuit voltage, the battery terminal voltage (V) can be calculated as:
V = E −IR
(20.29)
where R is the battery internal resistance in Ohms; the current is positive for discharging and
negative for charging.
Given desired power in/out of the battery, the desired charge or discharge current can be calcu-
lated from the basic power equation: P = V I. In this calculation, iteration is needed to ensure the
electric current has converged and the battery operation satisfies all specified technical constraints
such as maximum discharge current and charge rate limit.
KiBaM assumes that battery life is a primary function of charge/discharge cycles. One cycle is
defined as the process of starting from a certain state of charge (SOC), the battery is discharged
to a lower SOC and then recharged back to the starting SOC. It is regarded that the magnitude of
cycle plays more important than the average of SOC during the cycle. This means that in terms
of the impact on battery life, the cycle from 90% to 70% and then recharge back to 90% of SOC
is equivalent to another cycle from 50% to 30% and then recharge back to 50% of SOC. Battery
life in terms of the number of cycles is predicted as a function of the cycle range measured by the
fractional depth of discharge. A double exponential equation is used to capture the damage to
batteries due to cycling. The equation takes the following form where the coeﬀicients need to be
derived from battery test data via curve fitting.
CF = C1 + C2eC3R + C4eC5R
(20.30)
where:
CF is the cycles to failure
C1 -C5 are the regression coeﬀicients
R is the cycle range in terms of fractional SOC.
Following Hybrid2, the rainflow counting method (Downing and Socie 1982) is used to count
battery cycles within a state of charge time series. Based on the number of cycles for each fractional
SOC range, the battery damage is estimated as:
D =
X
i=1

Ni
1
CF,i

(20.31)
where:
D is the fractional battery damage. For example, a value of 0.5 at the end of simulation means
that half of the battery life is used up after the length of the simulation period.
CF,iis the number of cycles to failure for the i-th cycle range
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1671
Ni is the total number of cycles over the simulation with the i-th cycle range
It needs to be noted that the temperature effects on battery performance and battery self-
discharge are not supported in the current model.
20.2.9.1
References
Bindner H., Cronin T., Lundsager P., Manwell J.F., Abdulwahid U., and Baring-Gould I. 2005.
Lifetime Modeling of Lead Acid Batteries. Riso National Laboratory, Roskilde, Denmark.
Downing S. D. and Socie D. F. 1982.
Simple rainflow counting algorithms, International Journal
of Fatigue, 1982.
Manwell J. F. and McGowan J. G. 1993. A lead acid battery storage model for hybrid energy
systems, Solar Energy 50(5): 399- 405.
20.2.10
Electrical Storage – Lithium-Ion NMC Model with Capacity
Degradation Estimation
The Lithium-Ion NMC Model (object: ElectricLoadCenter:Storage:LithiumIonNMC) comprises a
performance model and a capacity degradation model. The performance model captures the dy-
namics of the voltage, charging and discharging power of the battery, and battery temperature, and
the capacity degradation model estimates the loss in maximum available capacity with calendar
age, and use. The performance and capacity degradation models are imported from the shared
library of the System Advisory Model (SAM). The models are intended to represent Lithium-ion
batteries with NMC chemistry. A detailed description of the performance model can be obtained
from (DiOrio, 2015), and the capacity degradation model from (Smith 2017). A brief description
of the performance, and capacity degradation models are provided below.
20.2.10.1
Voltage Model
The SAM model strikes a balance between complexity and the computational requirements that
would enable real-time control. The battery terminal voltage V is expressed as a function of the
open circuit voltage Vo, the internal resistance Rint, the current I, the state of charge, and the
battery capacity (qmax) as shown in the equation below.
V = Vo −I · Rint −K

qmax
qmax −
R
I · dt

+ a · e(−B·I·dt)
(20.32)
The expression
R
Idt is the amount of capacity removed and can be calculated from the following
equation.
Z
Idt = qmax −q
(20.33)
The parameters Vo, K,a, and B are dependent on battery chemistry and can be obtained from the
manufacturer’s voltage vs charge-removed curves. Default values are included in the Lithium-Ion
NMC model with the parameter values obtained from (Tremblay 2007). The voltage model does not
incorporate temperature effects, but the impact of temperature is indirectly implemented through
battery capacity which is coupled with the thermal model.
1672
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
20.2.10.2
Thermal Model
The thermal effects of the battery are important to model since they impact both the instantaneous
available capacity, and also the rate of lifetime capacity degradation. An energy balance equation
is used to model the battery temperature. The heat transfer between the battery and the room is
depends on the temperature difference between them Troom −Tbatt. In addition to the heat transfer
between the room and battery, the battery generates its own heat due to internal resistance. The
differential equation used to model the battery temperature is shown below.
f(Tbatt) = dTbatt
dt
= hA(Troom −Tbatt) + I2R
mCp
(20.34)
The SAM model uses the trapezoidal method to numerically step the temperature forward in
time as described in the equation below.
Tbatt,n+1 = Tbatt,n+1 = ∆t
2 [f(Tbatt,n+1 + f(Tbatt,n)]
(20.35)
The model outputs the bulk average temperature of the battery which is used in the computation
of the maximum available capacity and lifetime capacity degradation.
20.2.10.3
Capacity Model
The lithium ion capacity model updates the charge of the battery depending on the charging and
discharging current. A positive value indicates charging and negative value of current indicates
discharging. The updated capacity at each time-step is computed using the following equation.
q = q −I∆t
(20.36)
The battery is only allowed to charge and discharge to the user defined maximum and minimum
state of charge. Capacity relates to the battery energy through voltage as shown below.
E = qV
(20.37)
The power is related to battery energy and voltage as follows.
P = IV = ∆E
∆t = V ∆q
∆t
(20.38)
20.2.10.4
Capacity degradation
The model developed by Smith et.al in (Smith 2017) for the LithiumIon NMC battery is used
to estimate capacity degradation.
The charge capacity degradation is modeled by taking into
consideration two mechanisms: 1) the loss of cyclable Lithium due to formation of solid electrolyte
interface (SEI) represented by (QLi
max), and 2) the mechanical damage of the negative electrode
due to the charge/discharge cycles (Qneg
max). The battery capacity degradation due to each of the
mechanisms is briefly described below.
The primary factor driving the formation of SEI is the calendar time t, but formation is acceler-
ated by factors such as state of charge at which the battery is stored, the depth of discharge during
cycling and the number of charge and discharge cycles. The battery charge capacity (qLi
max) and its
degradation due to the formation of SEI is shown in Equation 20.39.
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1673
QLi
max = d0

b0 −b1t1/2 −b2N −b3

1 −exp(−t
τb3
)

(20.39)
where t is the calendar time in days, N is the total number of charge/discharge cycles over the
battery’s lifetime, and τb3 is an experimentally determined constant. Battery temperature affects
the available maximum capacity at the current time instant as well as the rate of charge degradation.
The parameter d0 captures the effect of the former as shown in Equation 20.40.
Equation 20.40.
d0 = d0,ref · exp
Ea,d0,1
Rug
 1
Tbat
−
1
Tref

−
Ea,d0,2
Rug
2  1
Tbat
−
1
Tref
2#
(20.40)
The other parameters b1, b2, and b3 model the capacity degradation and are functions of battery
temperature, state of charge, open circuit voltage, negative electrode voltage, and maximum depth
of discharge. For example, the equation used to compute the parameter b1 is in Equation 20.41.
b1 =b1,ref · exp

−Eab1
Rug
·
 1
Tbatt
−
1
Tref

· exp

−αab1 · F
Rug
·
Uneg
Tbatt
−Uref
Tref

·
exp
γ · (DoDmax)βb1
(20.41)
b2 =b2,ref · exp

−Eab2
Rug
·
 1
Tbatt
−
1
Tref

(20.42)
b3 =b3,ref · exp

−Eab3
Rug
·
 1
Tbatt
−
1
Tref

· exp

−αab3 · F
Rug
·
 Voc
Tbatt
−Vref
Tref

·
exp (1 + θ · (DoDmax))
(20.43)
During the second half of the battery life cycle degradation is dominated by the charge discharge
cycles. The battery capacity during this period is expressed as shown below.
Qneg
max =
q
(c2
0 −2c2c0N)
(20.44)
As in the case with the calendar life degradation, the parameters c0 and c2 were determined exper-
imentally.
The description of the model parameters, and constants can be found in (Smith, 2017), and the
corresponding values can be found in (Mishra, 2020).
20.2.10.5
References
N. DiOrio et al. Technoeconomic modeling of battery energy storage in SAM. Tech. rep. National
Renewable Energy Lab. (NREL), Golden, CO (United States), 2015.
K. Smith et al. “Life prediction model for grid-connected Li-ion batteryenergy storage system”. In:
2017 American Control Conference (ACC). IEEE. 2017, pp. 4062–4068.
O. Tremblay, L.-A. Dessaint, and A.-I. Dekkiche. “A generic battery modelfor the dynamic simu-
lation of hybrid electric vehicles”. In: 2007 IEEE Vehicle Power and Propulsion Conference. Ieee.
2007, pp. 284–289.
P. P. Mishra et al. “Analysis of degradation in residential battery energystorage systems for rate-
based use-cases”. In: Applied Energy 264 (2020), p. 114632.
1674
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
20.2.11
Electric Load Center Transformers
Transformers (object name: ElectricLoadCenter:Transformer) are an integral part of the electric
distribution system. They have two broad applications closely related to building energy simulation.
First, transformers are used to lower the voltage of electricity from utility primary circuits to
customer secondary circuits, and in this case they are called distribution transformers. Second,
transformers are used to output the surplus power from onsite generators to the electricity grid.
Distribution transformers reduce the voltage on utility distribution lines (34.5 kV or less) to a
lower secondary voltage (600 V or less) suitable for customer equipment. Distribution transformers
are usually categorized according to the medium used for cooling and insulation (liquid or air), the
voltage class that they serve (low or medium), and the number of phases (single phase or three
phase).
Liquid-immersed transformers rely on oil or other fire resistant liquid around the coils for cooling.
In contrast, dry type transformers rely only on the natural convection of air for insulation and
cooling. Medium-voltage transformers step from utility line voltage down to a lower secondary
voltage, depending on the application. The secondary voltage from a medium-voltage transformer
is usually at 277 V for single phase and 480 V for three phase. This secondary voltage can be
directly used as 480 V three-phase power for large motors or as 277 V single-phase power for some
fluorescent lighting. However, for most industrial and commercial facilities, low-voltage transformers
are needed to reduce the above voltages further to 208/120 V. Common 120 V loads are wall plugs
and incandescent lighting.
Most liquid-immersed transformers are owned by utilities and they are of the medium-voltage
type. Virtually all dry type transformers are owned by commercial and industrial customers (Barnes
et al. 1996). Of the dry type transformers, those of the medium-voltage type are generally special-
order items while those of the low-voltage type are commodity items. The eﬀiciency requirement of
distribution transformers is covered by the NEMA (National Electrical Manufactures Association)
Standard TP 1. ASHRAE 90.1-2010 will cite the NEMA Standard TP 1 to stipulate the eﬀiciency
requirement for the low-voltage dry type distribution transformers.
There are two main types of energy losses in transformers: no load loss and load loss. The no
load loss comes primarily from the switching of the magnetic fields in the core material. Hence, it
is also called the core loss. The no load (core) loss is roughly constant and exists continuously in
the core material as long as the transformer is energized. The load loss comes from the electrical
resistance in the windings when there is a load on the transformer. Hence, the load loss is also
called the winding loss. The load (winding) loss is proportional to the load squared with a small
temperature correction.
Given the no load loss (NL) and the load loss (LL) at rated load and conditions, the total energy
losses in a transformer at time t is calculated as:
TL(t) = NL + LL(t) = NL + LL ∗P(t)2 ∗fT(t)
(20.45)
where:
TL(t) is the total energy loss at time t (W)
LL(t) is the load loss at time t (W)
P(t) is the per unit load at time t
fT(t) is the temperature correction factor for the load loss at time t.
The per unit load at time t is calculated as:
20.2. ELECTRIC LOAD CENTER DISTRIBUTION MANAGER
1675
P(t) = Load(t)
SB
(20.46)
where:
Load(t) is the transformer load at time t (W)
SB is the transformer nameplate rating (VA).
The temperature correction factor at time t is calculated as (NEMA 2002):
fT(t) = Ldc ∗R(t)
Rref
+ Leddy ∗Rref
R(t)
(20.47)
where:
Ldc is the per unit load loss due to electrical resistance
Leddy is the per unit load loss due to eddy currents
R(t) is the winding electrical resistance at time t
Rref is the winding electrical resistance at the full load reference conditions.
The ratio of winding electrical resistance is calculated as:
R(t)
Rref
= F + Twinding(t) + Tamb(t)
F + Twinding,ref + Tamb,ref
(20.48)
where:
F is the thermal coeﬀicient of resistance for the winding material ( = 225 for aluminum and
234.5 for copper)
Twinding,ref is the winding temperature rise at the full load reference conditions (◦C)
Twinding(t) is the winding temperature rise at time t (◦C)
Tamb,ref is the ambient temperature at the reference condition ( = 20◦C)
Tamb(t) is the ambient temperature at time t (◦C)
The Ambient temperature Tamb(t) is equal to the zone temperature if a thermal zone is specified
in the input; otherwise, it is assumed equal to 20◦C. The winding temperature rise at time t is
calculated as (Barnes et al. 1997):
Twinding(t) = P(t)1.6 ∗Twinding.ref
(20.49)
Based on the derived total energy losses in a transformer, the transformer eﬀiciency at time t
can be calculated according to the following equation:
η(t) =
Load(t)
Load(t) + NL + LL(t)
(20.50)
The above procedure describes how to calculate the total transformer energy losses based on the
no load loss and load loss at rated conditions. The transformer model also supports the case when
the nominal transformer eﬀiciency is given. In this case, the user needs to provide the nameplate
eﬀiciency and the corresponding per unit load, the maximum eﬀiciency and the corresponding per
unit load, and the reference conductor temperature at which the nameplate eﬀiciency is measured.
Given these information, both no load loss and load loss at rated conditions can be derived as below.
The nameplate eﬀiciency can be expressed as:
ηnp =
SB ∗Pnp
SB ∗Pnp + NL + LL ∗P 2
np ∗fT,np
(20.51)
1676
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
where:
ηnp is the nameplate eﬀiciency
SB is the nameplate rating (VA)
Pnp is the per unit load at which the nameplate eﬀiciency is measured
fT,np is the applied temperature correction factor for the nameplate eﬀiciency.
Maximum eﬀiciency generally occurs when the load loss is equal to the no-load loss. Because
the no-load loss does not vary with the load on the transformer, the following relationship can be
established:
NL = LLmax,η = LL ∗P 2
max,η ∗fT,max−η
(20.52)
where:
Pmax,η is the per unit load at which the maximum eﬀiciency is obtained
fT,max−η is the applied temperature correction factor for the maximum eﬀiciency.
Transformers typically have close per unit loads for the nameplate eﬀiciency and the maximum
eﬀiciency. Therefore, it is reasonable to assume that the applied temperature correction factors are
equal at those two eﬀiciencies. This implies that:
LLnp
LLmax,η
=
LL ∗Pnp
2 ∗fT,np
LL ∗Pmax,η
2 ∗fT,max−η
=
 Pnp
Pmax,η
2
(20.53)
Rearranging Equation 20.53 and combining it with Equation 20.52 leads to:
LLnp = LLmax,η ∗
 Pnp
Pmax,η
2
= NL ∗
 Pnp
Pmax,η
2
(20.54)
Combining Equations 20.51 and 20.54, we can obtain the no load loss as:
NL = SB ∗Pnp ∗(1 −ηnp)
ηnp ∗

1 +

Pref
P max,η
2
(20.55)
Substitute NL into Equation 20.52, we can calculate the load loss at rated conditions as:
LL =
NL
fT,max−η ∗P 2
max,η
=
NL
fT,np ∗P 2
max,η
(20.56)
Since both no load and load losses at rated conditions are known, the total energy losses in a
transformer at time t can then be calculated according to Equation 20.45.
20.2.11.1
References:
Barnes, PR., JW. Van Dyke, BW. McConnell, and S. Das.
1996.
Determination Analysis of
Energy Conservation Standards for Distribution Transformer, ORNL-6847. Oak Ridge National
Laboratory, Oak Ridge, TN.
Barnes, PR., S. Das, BW. McConnell, and JW. Van Dyke. 1997. Supplement to the “Deter-
mination Analysis” (ORNL-6847) and Analysis of the NEMA Eﬀiciency Standard for Distribution
Transformer, ORNL-6925. Oak Ridge National Laboratory, Oak Ridge, TN.
NEMA. 2002. NEMA Standards Publication TP 1-2002: Guide for Determining Energy Eﬀi-
ciency for Distribution Transformers. National Electrical Manufactures Association, Rosslyn, VA.
20.3. PHOTOVOLTAIC ARRAYS
1677
20.3
Photovoltaic Arrays
The Photovoltaics module includes three different models referred to as “Simple”, “Equivalent One-
Diode” and “Sandia” and the choice will determine the mathematical models (and input data) used
to determine the energy produced by solar/electric conversion panels. There is also a PVWatts
generator which abstracts away specifying PV modules and array properties for a simpler input
structure. The EnergyPlus photovoltaic array models are called one at a time at the HVAC system
timestep along with other electrical generation components such as gas turbines and diesel engines.
All of the photovoltaic models with the exception of the PVWatts model share the same models
for predicting incident solar radiation that are also used for the solar thermal calculations and are
described in the section Climate, Sky and Solar/Shading Calculations. The PVWatts generator
uses the same solar calculations as the SAM software or PVWatts web API.
Note that some of the terminology used to discussed photovoltaics overlaps with terminology in
software development and both may apply in these descriptions. The word module may refer to a
PV panel or to a C++ programming entity. Model may refer to a manufacturers production model
for a specific type of PV module or to a mathematical model used for engineering analysis. Array
may refer to a collection of PV modules wired together or to a mathematical variable with multiple
elements.
The PV modules are assumed to always run when the total incident solar is greater than 0.3
Watts. If the incident solar is less than 0.3, then the modules produce no power.
PV arrays are managed by an electric load center. The load center is a “load” with respect to
generating equipment but is a “supply center” for the rest of the building. PV arrays need to be
connected to ElectricLoadCenter:Distribution objects that have a DC buss type.
20.3.1
Simple Model
The Generator:PV:Simple object describes about the simplest model for predicting photovoltaic
energy production.
In this model the user specifies the eﬀiciency with which surfaces convert
incident solar radiation to electricity. (In the other models this eﬀiciency is determined as part of
the model.)
The full geometric model for solar radiation is used, including sky models, shading,
and reflections, to determine the incident solar resource. The model accepts arbitrary conversion
eﬀiciencies and does not require actual production units be tested to obtain empirical performance
coeﬀicients. (The Energy+.idd sets the range of conversion eﬀiciencies to be within [0..1], but the
user could alter the Energy+.idd to extend this range if desired.)
20.3.1.1
Mathematical Description
Table 20.1: Nomenclature for Simple Photovoltaic model
Mathematical
Variable
Description
P
Electrical power produced by photovoltaics (W)
Asurf
Net area of surface (m2)
factiv
Fraction of surface area with active solar cells
1678
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Table 20.1: Nomenclature for Simple Photovoltaic model
Mathematical
Variable
Description
GT
Total solar radiation incident on PV array (W/m2)
ηcell
Module conversion eﬀiciency
ηinvert
DC to AC conversion eﬀiciency
The usable electrical power produced by a PV surface are calculated using:
P = Asurf · factiv · GT · ηcell · ηinvert
(20.57)
On the right hand side of this equation, only GT is calculated by EnergyPlus and the rest are
user inputs. Power levels are assumed constant over the timestep to arrive at energy production.
There are two modes that can be selected by the user that govern how the PV system is coupled
to the building surfaces. If the integration mode is selected as ‘DECOUPLED’ then no adjustments
are made to account for energy extracted in the form of electricity. If the integration mode is
selected as ‘INTEGRATED’ then the energy extracted in the form of electricity is removed from
surface heat transfer calculations using a sink term. This sink term is lagged from the previous
timestep.
20.3.2
Equivalent One-Diode Model
This model predicts the electrical performance of a photovoltaic (PV) array. This model is also
known as the “TRNSYS PV” model.
Mathematically speaking, the EnergyPlus PV module employs equations for an empirical equiv-
alent circuit model to predict the current-voltage characteristics of a single module. This circuit
consists of a DC current source, diode, and either one or two resistors. The strength of the current
source is dependent on solar radiation and the IV characteristics of the diode are temperature-
dependent. The results for a single module equivalent circuit are extrapolated to predict the per-
formance of a multi-module array.
The module employs a “four-parameter” equivalent circuit to model crystalline (both mono
and poly) PV modules developed at the University of Wisconsin – Madison. The values of these
parameters cannot normally be obtained directly from manufacturers’ catalogs. However, the PV
module will automatically calculate them from commonly available data. The PV module also
includes an optional incidence angle modifier correlation to calculate how the reflectance of the PV
module surface varies with the angle of incidence of solar radiation.
The module determines PV current as a function of load voltage. Other OUTPUTS include
current and voltage at the maximum power point along the IV curve, open-circuit voltage, short
circuit current as well as electrical load met and unmet.
20.3. PHOTOVOLTAIC ARRAYS
1679
Table 20.2: General Nomenclature for the PV model
Mathematical
variable
Description
β
Slope of PV array (degrees)
γ
Empirical PV curve-fitting parameter
εγ
Semiconductor bandgap (eV)
ηc
Module conversion eﬀiciency
µisc
Temperature coeﬀicient of short-circuit current (A/K)
µvoc
Temperature coeﬀicient of open-circuit voltage (V/K)
θ
Angle of incidence for solar radiation (degrees)
τα
Module transmittance-absorptance product
ταnormal
Module transmittance-absorptance product at normal incidence
GT
Total radiation incident on PV array
GT,beam
Beam component of incident radiation
GT,diff
Diffuse component of incident radiation
GT,gnd
Ground-reflected component of incident radiation
GT,NOCT
Incident radiation at NOCT conditions
GT,ref
Incident radiation at reference conditions
I
Current
IL
Module photocurrent
IL,ref
Module photocurrent at reference conditions
Io
Diode reverse saturation current
Io,ref
Diode reverse saturation current at reference conditions
Isc
Short-circuit current
Isc,ref
Short-circuit current at reference conditions
Imp
Current at maximum power point along IV curve
Imp,ref
Current at maximum power point along IV curve, reference condi-
tions
IAM
Dimensionless incidence angle modifier
K
Boltzmann constant (J/K)
NP
Number of modules in parallel in array
NS
Number of modules in series in array
Ns
Number of individual cells in module
P
PV output power
Pmax
PV output power at maximum power point along IV curve
Q
Electron charge constant
Rs
Module series resistance (Ω)
1680
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Table 20.2: General Nomenclature for the PV model
Mathematical
variable
Description
Rsh
Module shunt resistance (Ω)
Tc
Module temperature (K)
Tc,NOCT
Module temperature at NOCT conditions (K)
Tc,ref
Module temperature at reference conditions (K)
UL
Array thermal loss coeﬀicient
V
Voltage
Vmp
Voltage at maximum power point along IV curve
Vmp,ref
Voltage at maximum power point along IV curve, reference condi-
tions
Voc
Open-circuit voltage
Voc,ref
Open-circuit voltage at reference conditions (V)
20.3.2.1
Mathematical Description
20.3.2.1.1
PV Section 1: Four-Parameter Model
The four-parameter equivalent circuit model was developed largely by Townsend [1989] and is
detailed by Duﬀie and Beckman [1991]. The model was first incorporated into a component for the
TRNSYS simulation package by Eckstein [1990]. The EnergyPlus module employs the Eckstein
model for crystalline PV modules, using it whenever the short-circuit IV slope is set to zero or a
positive value as modified by Ulleberg [2000]. The four parameter model assumes that the slope of
the IV curve is zero at the short-circuit condition:
 dI
dV

v=0
= 0
(20.58)
This is a reasonable approximation for crystalline modules. The “four parameters” in the model
are IL,ref, Io,ref, γ, and Rs. These are empirical values that cannot be determined directly through
physical measurement. The EnergyPlus model calculates these values from manufactures’ catalog
data as discussed in the following section on calculating these parameters.
The four-parameter equivalent circuit is shown in Figure 20.8.
V is the load voltage and I is the current flowing through the load and PV.
Determining Performance under Operating Conditions
The IV characteristics of a PV change with both insolation and temperature. The PV model
employs these environmental conditions along with the four module constants IL,ref, Io,ref, γ, and
Rs to generate an IV curve at each timestep.
The current-voltage equation of circuit shown in Figure 20.8 is as follows:
I = IL −Io

exp

q
γkTc
(V + IRs)

−1

(20.59)
where Rs and γ are constants. The photocurrent IL depends linearly on incident radiation:
20.3. PHOTOVOLTAIC ARRAYS
1681
Figure 20.8: Equivalent circuit in the four parameter model
IL = IL,ref
GT
GT,ref
(20.60)
The reference insolation Gref is nearly always defined as 1000 W/m2. The diode reverse satu-
ration current Io is a temperature dependent quantity:
Io
Io,ref
=
 Tc
Tc,ref
3
(20.61)
Equation 20.59 gives the current implicitly as a function of voltage. Once Io and IL are found
from Equations 20.60 and 20.61, Newton’s method is employed to calculate the PV current. In
addition, an iterative search routine finds the current (Imp) and voltage (Vmp) at the point of
maximum power along the IV curve.
Calculating IL,ref, Io,ref, γ, and Rs
The Idf specification for the PV model include several values which must be read from manufac-
turers’ PV module catalogs. The manufactures’ values are used to determine the equivalent circuit
characteristics IL,ref, Io,ref, γ, and Rs. These characteristics define an equivalent circuit that is em-
ployed to find the PV performance at each timestep, as described previously. This section describes
the algebra and calculation algorithms used to solve for the four equivalent circuit characteristics.
Three of these values, IL,ref, Io,ref, and γ may be isolated algebraically. The first step is to sub-
stitute the current and voltage into Equation 20.59 at the open-circuit, short circuit, and maximum
power conditions:
0 = IL,ref −Io,ref

exp

q
γkTc,ref
Voc,ref

−1

−Voc,ref
Rsh
(20.62)
Isc,ref = IL,ref −Io,ref

exp
qIsc,refRs
γkTc,ref

−1

−Isc,refRs
Rsh
(20.63)
1682
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Imp,ref = IL,ref −Io,ref

exp

q
γkTc,ref
(Vmp,ref + Imp,refRs)

−1

−Vmp,ref + Imp,refRs
Rsh
(20.64)
In each case the “-1” term is/may be dropped to simplify the algebra. This approximation has
little influence on the right side of the equations since because the magnitude of Io is very small,
generally on the order of 10−6 A. Some rearrangement then yields the following three expressions
which isolate IL,ref, Io,ref, and γ:
IL,ref ≈Isc,ref
(20.65)
γ = q
Vmp,ref −Voc,ref + Imp,refRs

kTc,ref ln

1 −Imp,ref
Isc,ref

(20.66)
Io,ref =
Isc,ref
exp

qVoc,ref
γkTc,ref

(20.67)
At this point an additional equation is needed in order to determine the last unknown parameter.
Taking the analytical derivative of voltage with respect to temperature at the reference open-
circuit condition derives the fourth equation. This analytical value is matched to the open-circuit
temperature coeﬀicient, a catalog specification:
∂Voc
∂Tc
= µvoc = γk
q

ln
Isc,ref
Io,ref

+ Tcµisc
Isc,ref
−

3 +
qε
AkTc,ref

(20.68)
where:
A = γ
Ns
(20.69)
The “TRNSYS PV model” uses an iterative search routine in these four equations to calculate
the equivalent circuit characteristics. The first step is to set upper and lower bounds for the series
resistance parameter Rs:
physical constraints require the Rs value to lie between 0 and the value
such that γ = Ns. The initial guess for Rs is midway between these bounds. γ and Io,ref are
found from Equations 20.66 and 20.67, while Equation 20.65 gives a trivial solution for IL,ref. The
model then employs Equation 20.68 to compare the analytical and catalog values for mvoc. When
all other variables are held constant, the analytical value for mvoc increases monotonically with
series resistance (Townsend 1989). If the analytical voltage coeﬀicient is less than the catalog value,
the lower bound for Rs is reset to the present guess value. Likewise, the upper bound is set to
the current value if the calculated mvoc is too large. After resetting the upper or lower bound for
Rs, a new guess value is found by averaging the bounds. This procedure repeats until Rs and γ
converge. Note that for IL,ref, Io,ref,, γ, and Rs are assumed to be constant and are calculated only
on the first call in the simulation. Alternatively, the user may enter a known series resistance by
entering a positive value in the IDF. In this case the iterative routine described above is skipped
and Equations 20.65, 20.66, and 20.67 find IL,ref, Io,ref,, and γ directly from the given value of Rs.
20.3. PHOTOVOLTAIC ARRAYS
1683
20.3.2.1.2
PV Section 2 : Module Operating Temperature
The PV model uses one of five methods for determining cell temperature data. The cell temper-
ature of a PV module is important because the hotter the temperature of the panel, the lower its
electrical output. The cell temperature calculation method is chosen by the user in the EnergyPlus
IDF file through a parameter choice in the IDD entry called Integration and Cell Temperature
Mode.
If the value of this parameter is “Decoupled NOCT Conditions” then the cell temperature
of the PV is modeled using the method from the Duﬀie and Beckman (1991) for estimating cell
temperature.
This is based upon the standard NOCT (Nominal Operating Cell Temperature)
measurements to compute the module temperature Tc at each timestep. The NOCT temperature
(Tc,NOCT) is the operating temperature of the module with a wind speed of 1 m/s, no electrical
load, and a certain specified insolation and ambient temperature [Beckman and Duﬀie, 1991]. The
values for insolation GT,NOCT
and ambient temperature Ta,NOCT are usually 800 W/m2 and
20◦C. ηc is the convesion eﬀiciency of the module, which varies with ambient conditions. τα is a
user-defined constant.
The equation is:
Tc = Ta +
1 −ηc
τα
GTτα/UL
(20.70)
If the user specifies the “Decoupled Ulleberg Dynamic” mode for calculating cell tempera-
ture, then a method developed by Ulleberg is used:
Tcell|t = Tambient +
Tcell|t−1 −Tambient

∗e
−UL
Cap ∆t
(20.71)
In other words, the cell temperature is a function of the privious cell temperature and the
thermal capacity of the PV module material.
If the user specifies “Integrated Surface Outside Face” for this parameter, then the tem-
perature result from EnergyPlus’s modeling of surfaces is used for the cell temperature. Also the
energy exported from the surface as electricity becomes a sink in the internal source modeling for
the heat transfer surface.
If the user specifies “Integrated Transpired Collector” for this parameter, then the temper-
ature result for the unglazed transpired collector surfaces is used for the cell temperature. Also the
energy exported from the collector surface as electricity is deprecated using a source term in the
collector’s temperature modeling.
If the user specifies “Integrated Exterior Vented Cavity” for this parameter, then the
temperature result for the exterior cavity is used for the cell temperature. Also the energy exported
from the baffle surface as electricity is deprecated using a source term in the baffle’s temperature
modeling.
20.3.2.1.3
PV Section 3 : Multi-Array Modules
The electrical calculations discussed in the sections above deal only with a single module. The
EnergyPlus PV component may be used to simulate arrays with any number of modules. The IDF
defines the number of modules in series (NS) and modules in parallel (NP) for the entire array.
The total number of modules in the array is the product of NS and NP. When simulating a single
module only, both NS and NP are set to 1. The single-module values for all currents and voltages
1684
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
discussed in PV Section 1 are multiplied by NP or NS to find values for the entire array. This
approach neglects module mismatch losses.
With the above equations, and the assumption that the panels operate at the maximum power
point, it is a direct calculation to determine DC power production. The performance of an array
of identical modules is assumed to be linear with the number of modules in series and parallel.
The inverter eﬀiciency is applied linearly to derate the energy production. The inverter capacity
forms a limit for power production from a PV generator. A ‘load’ is passed the PV array acting as
a generator and various trivial calculations compare PV production to this load. If the PV array
is associated with a surface that is associated with a zone, then if the zone has any multipliers
associated with it, electricity production will be multiplied accordingly.
20.3.2.2
References
Duﬀie, John A. and William A. Beckman. 1991. Solar Engineering of Thermal Processes. New
York: John Wiley & Sons, Inc..
Eckstein, Jürgen Helmut. 1990. Detailed Modeling of Photovoltaic Components. M. S. Thesis –
Solar Energy Laboratory, University of Wisconsin, Madison: 1990.
Ulleberg, Øystein. HYDROGEMS Component Library for TRNSYS 15 User Manual, Institute
for Energy Technology, Kjeller, Norway
20.3.3
Sandia Photovoltaic Performance Model
The third model available in EnergyPlus for predicting the electricity generated by photovoltaics
is referred to as the Sandia model. This model is based on work done at Sandia National Lab,
Albuquerque, NM by David King – with the help of many others. The model consists of a series of
empirical relationships with coeﬀicients that are derived from actual testing. Once the coeﬀicients
for a particular module are available, it is straightforward matter to use the model equations to
calculate five select points on the current-voltage curve.
The C++ implementation in EnergyPlus is also based on work done by Greg Barker (2003)
for the National Renewable Energy Lab who implemented the Sandia model in FORTRAN77 as a
custom type (Type101) for the TRNSYS computer program.
There are several climate and solar orientation inputs to the model that are managed elsewhere
in EnergyPlus including: incident beam solar, incident diffuse solar, incidence angle of beam solar,
solar zenith Angle, outdoor drybulb, wind speed, and elevation.
20.3.3.1
Mathematical Description
This section presents the mathematical description of the Sandia model from a draft report by King
et, al. (2003). The core of the model predicts the performance of a single PV module. The following
nomenclature and equations summarize the Sandia model.
20.3. PHOTOVOLTAIC ARRAYS
1685
Table 20.3: Nomenclature for Sandia PV model
Mathematical
variable
Description
Isc
Short-circuit current (A)
Imp
Current at the maximum-power point (A)
Ix
Current at module V = 0.5 Voc, defines 4th point on I-V curve
Ixx
Current at module V = 0.5 (Voc + Vmp), defines a 5th point on the
I-V curve
Voc
Open-circuit voltage (V)
Vmp
Voltage at maximum-power point (V)
Pmp
Power at maximum-power point (W)
fd
Fraction of diffuse irradiance used by module
Ns
Number of cells in series in a module’s cell-string
Np
Number of cell-strings in parallel in module
k
Boltzmann’s constant, 1.38066E-23 (J/K)
q
Elementary charge, 1.60218E-19 (coulomb)
Tc
Cell temperature inside module (◦C)
δ(Tc)
‘Thermal voltage’ per cell at temperature Tc, approximately 1 volt
for a typical 26-cell crystalline silicon module
Ee
‘Effective’ solar irradiance
Eb
Beam solar irradiance
Ediff
Diffuse solar irradiance
C0, C1
Empirical coeﬀicients relating Imp to Ee, C0 + C1 = 1 (both dimen-
sionless)
C2, C3
Empirical coeﬀicients relating Vmp to Ee (C2 dimensionless, C3 is
1/V)
C4, C5
Empirical coeﬀicients relating Ix to Ee, C4 + C5 = 1 (both dimen-
sionless)
C6, C7
Empirical coeﬀicients relating Ixx to Ee C6 + C7 = 1 (both dimen-
sionless)
n
Empirically determined ‘diode factor’ for individual cells
AMa
Absolute Air Mas
AOI
Solar angle-of-incidence (degrees) from normal
f1(AMa)
Empirical polynomial function used to relate short-circuit current to
the solar spectrum via air mass
f2(AOI)
Empirical polynomial function used to relate short-circuit current to
the solar angle-of-incidence
a0, a1, a2, a3, a4
Empirical coeﬀicients for f1(AMa) polynomial
1686
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Table 20.3: Nomenclature for Sandia PV model
Mathematical
variable
Description
b0, b1, b2, b3,
b4,b5,b6
Empirical coeﬀicients for f2(AOI) polynomial
To
Reference cell temperature for rating, typically fixed at 25◦C
Isco
Short circuit current at reference conditions
Impo
Max power point current at reference conditions
Vmpo
Voltage at max power at reference conditions
Voco
Open circuit voltage at reference conditions
Ixo
Current at V = 0.5 Voc and at reference conditions
Ixxo
Current at V = 0.5 (Vmp + Voc) and at reference conditions
αIsc
Normalized temperature coeﬀicient for Isc (1/◦C)
αImp
Normalized temperature coeﬀicient for Imp (1/◦C)
βV oc(Ee)
Temperature coeﬀicient for module open-circuit-voltage as function
of Ee
βV oco
Temperature coeﬀicient for module open-circuit-voltage at reference
conditions
mβV oco
Coeﬀicient
for
irradiance
dependence
of
open-circuit-voltage-
temperature coeﬀicient, often zero (V/◦C)
βV mp(Ee)
Temperature coeﬀicient for module maximum-power-voltage as a
function of E
βV mpo
Temperature coeﬀicient for module maximum-power-voltage at ref-
erence conditions
mβV oco
Coﬀicient for irradiance dependence of maximum-power-voltage-
temperature coeﬀicient, often zero (V/◦C)
Tm
PV module temperature at back suface (◦C)
Ta
Ambient outdoor drybulb temperature (◦C)
E
Solar irradiance incident on module surface (W/m2)
WS
Wind speed at standard 10-m height (m/s)
a
Empirical coeﬀicient relating module temperature at low wind and
high solar irradiance
b
Empirical coeﬀicient relating module temperature decrease with in-
creasing wind speed
Tc
Temperature of solar cell inside module (◦C)
Eo
Reference solar irradiance (1000 W/m2)
∆T
Temperature difference between Tc and Tm at Eo (◦C), (This is d(Tc)
in the Sandia database)
20.3. PHOTOVOLTAIC ARRAYS
1687
The current implementation in EnergyPlus focuses on determining performance at the maxi-
mum power-point but also calculates, and reports, four other points on the I-V curve so that the
data are available for analyses outside of EnergyPlus. The equations below use the module perfor-
mance parameters that are available in a database provided by Sandia National Laboratory (see
www.sandia.gov/pv). The following equations form the basis of the Sandia model implemented in
EnergyPlus:
Isc = Isco · f1 (AMa) · {(Eb · f2 (AOI) + fd · Ediff) /Eo} · {1 + αIsc · (Tc −To)}
(20.72)
Imp = Impo ·

Co · Ee + C1 · E2
e
· {1 + αImp · (Tc −To}
(20.73)
Voc = Voco + Ns · δ(Tc) · ln(Ee) + βV oc(Ee) · (Tc −To)
(20.74)
Vmp = Vmpo + C2 · Ns · δ (Tc) · ln (Ee) + C3 · N3 · {δ (Tc) · ln (Ee)}2 + βV mp(Ee) · (Tc −To) (20.75)
Pmp = Imp · Vmp
(20.76)
Ix = Ixo ·

C4 · Ee + C5 · E2
e
· {1 + (αIsc) · (Tc −To)}
(20.77)
Ixx = Ixxo ·

C6 · Ee + C7 · E2
e
·

1 + (αImp) · (Tc −To)
(20.78)
where:
Ee = Isc/ [Isco · {1 + αIsc · (Tc −To)}]
(20.79)
δ(Tc) = n · k · (Tc + 273.15)/q
(20.80)
f1 (AMa) = a0 + a1AMa + a2(AMa)2 + a3(AMa)3 + a4(AMa)4
(20.81)
f2 (AOI) = b0 + b1 · AOI + b2(AOI)2 + b3(AOI)3 + b4(AOI)4 + b5(AOI)5
(20.82)
βV oc(Ee) = βV oco + mβV oc · (1 −Ee)
(20.83)
βV mp(Ee) = βV mpo + mβV mp · (1 −Ee)
(20.84)
Tm = E ·

ea+b·WS
+ Ta
(20.85)
Tc = Tm + E
Eo
· ∆T
(20.86)
1688
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
With the above equations, and the assumption that the panels operate at the maximum power
point, it is a direct calculation to determine DC power production. The performance of an array
of identical modules is assumed to be linear with the number of modules in series and parallel.
The inverter eﬀiciency is applied linearly to derate the energy production. The inverter capacity
forms a limit for power production from a PV generator. A ‘load’ is passed the PV array acting as
a generator and various trivial calculations compare PV production to this load. If the PV array
is associated with a surface that is associated with a zone, then if the zone has any multipliers
associated with it, electricity production will be multiplied accordingly.
The equation above for Tm is used to predict back-of-module temperature when the mode
‘SANDIA RACK’ is selected. This would be appropriate for most rack mounted PV installations.
If the user selects ‘EPLUS INTEGRATED’ then the back-of-module temperature is obtained from
the outside face surface temperature calculated by the full complement of Heat Balance models
using Conduction Transfer Functions that is native to EnergyPlus.
And energy exported from
the surface is accounted for using a source/sink term that is lagged from the previous timestep
(pingpong).
20.3.3.2
References
King, D.L., Boyson, W.E., Kratochvil J.A. 2003. Photovoltaic Array Performance Model. Sandia
National Laboratories, Albuquerque, NM 87185, November 2003 currently in DRAFT
Barker, G. 2003 (unknown). Predicting Long-Term Performance of Photovoltaic Arrays. Sub-
mitted as deliverable for NREL subcontract LAX-1-30480-02. Currently in DRAFT
Davis, M.W., Fanney, A.H., and Dougherty B.P. 2002. Measured Versus Predicted Performance
of Building Integrated Photovoltaics. from the conference Solar 2002, Sunrise on the Reliable Energy
Economy, June 15-19, 2002, Reno, NV. Available from NIST website.
King, D.L. 1996. Photovoltaic Module and Array Performance Characterization Methods for
All System Operating Conditions. Sandia National Laboratory. Albuquerque, NM 87185
20.3.4
PVWatts
The PVWatts model was developed by NREL to calculate the energy production of a grid-connected
PV system based on a few simple inputs.
It was originally developed and maintained for the
System Advisor Model software and is also available as a stand-alone web API. It is implemented
as Generator and Inverter objects in EnergyPlus rather than as a photovoltaic performance object
because the inputs are more high-level than Generator:Photovoltaic. Full details of the PVWatts
model are explained in PVWatts Version 5 Manual.
20.3.4.1
References
Dobos, Aron P. PVWatts Version 5 Manual. National Renewable Energy Laboratory, Golden, CO
80401, September 2014. https://www.nrel.gov/docs/fy14osti/62641.pdf
20.4. GENERATORS
1689
20.4
Generators
20.4.1
Internal Cumbustion Engine
The engine-driven generator model was originally developed for the BLAST program and was
subsequently adapted for use in EnergyPlus. The model uses the following set of equations all of
which are quadratic fits to the PLR (Part Load Ratio) of the generator. The coeﬀicients must be
derived from manufacturers data.
electric energy output
fuel energy input
=
electric energy output
( ˙mfuel {kg/s} · LHV {J/kg}) = a1 + a2PLR + a3PLR2
(20.87)
The electrical load and engine generator nominal load capacity are used to compute the part
load ratio.
PLR =
Electric energy output
nominal generating capacity
(20.88)
The exhaust gas temp and flow rate are used if a stack heat exchanger is used to recover waste
heat from the exhaust.
This temperature is the inlet temperature to the heat exchanger which is
modeled in a UA-effectiveness form:
Total Exhaust heat
fuel energy input =
Total Exhaust heat
( ˙mfuel {kg/s} · LHV {J/kg}) = d1 + d2PLR + d3PLR2
(20.89)
Exhaust Gas Temp {K}
fuel energy input
=
Exhaust Gas Temp {K}
( ˙mfuel {kg/s} · LHV {J/kg}) = e1 + e2PLR + e3PLR2
(20.90)
The exhaust flow rate is then calculated as:
˙mexhaust =
Total Exhaust heat
Cpexhaust · (Texhaust −Treference)
(20.91)
where Treference is the reference temperature for the fuel lower heating value (given as 25◦C in
manufacturer’s data) and:
Tstack = TDesignMinExhaust + (Texhaust −TDesignMinExhaust)
exp

UA
\_
mexhaustCpexhaust

2
(20.92)
Finally heat recovered from the lube oil and the water jacket are accounted for as follows:
Recoverable jacket heat
fuel energy input
=
Recoverable jacket heat
( ˙mfuel {kg/s} · LHV {J/kg}) = b1 + b2PLR + b3PLR2
(20.93)
Recoverable lube oil heat
fuel energy input
=
Recoverable lube oil heat
( ˙mfuel {kg/s} · LHV {J/kg}) = c1 + c2PLR + c3PLR2
(20.94)
The manufacturer must supply the recoverable water jacket heat, lube oil heat and exhaust heat
and associated fuel consumption for a range of load conditions.
This data is then fit to the PLR
to obtain the fifteen a,b,c,d, and e coeﬀicients.
1690
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
20.4.2
Turbine Generator
The combustion turbine generator model was originally developed for the BLAST program and
was subsequently adapted for use in EnergyPlus. The model uses the following set of equations
all of which are equation fits to the PLR (Part Load Ratio) of the generator and the entering
air temperature. The coeﬀicients must be derived from manufacturers data. For electric power
generated in Watts, the fuel input rate is calculated in J/s.
fuel energy input rate
electric power output =

a1 + a2PLR + a3PLR2
∗

b1 + b2∆T + b3∆T 2
(20.95)
The electrical load and engine generator nominal load capacity are used to compute the part
load ratio.
PLR =
Electric energy output
nominal generating capacity
(20.96)
The temperature difference shows the deviation of ambient air temperature from the manufac-
turers design air temperature.
∆T = Tair −Tdesign
(20.97)
A second curve fit calculates the exhaust temperature (C) by multiplying the exhaust tem-
perature (C) for a particular part load by a correction factor based on the deviation from design
temperature.
Texhaust =

c1 + c2PLR + c3PLR2
∗

d1 + d2∆T + d3∆T 2
(20.98)
The exhaust gas temp is used if a stack heat exchanger is used to recover waste heat from the
exhaust.
This temperature is the inlet temperature to the heat exchanger which is modeled in a
UA-effectiveness form:
Tstack = TDesignMinExhaust + (Texhaust −TDesignMinExhaust)
exp

UA
\_
mexhaustCpexhaust

2
(20.99)
Where the design minimum exhaust temperature is a user input to the model and the exhaust
mass flow rate and the UA are fit from manufacturers data as follows:
UA = e3(Nominal Generating Capacity)e4
(20.100)
exhaust gas flow rate
Nominal Generating Capacity =

f1 + f2∆T + f3∆T 2
(20.101)
Finally, heat recovered from the lube oil is accounted for as follows:
Recoverable lube oil heat
electric power generated = g1 + g2PLR + g3PLR2
(20.102)
20.4. GENERATORS
1691
20.4.3
Microturbine Generator
Microturbine generators are small combustion turbines that produce electricity on a relatively small
scale (e.g., 25kW to 500kW). This model uses nominal performance at reference conditions along
with several modifier curves to determine electrical power output and fuel use at non-reference
conditions. The modifier curve coeﬀicients must be derived from manufacturers data. Standby and
ancillary power can also be taken into account.
Exhaust air energy recovery for heating water can be also be modeled. Similar to electrical
power output, thermal power (heat recovery to water) output is calculated using nominal per-
formance at reference conditions with modifier curves to account for variations at non-reference
conditions. The ElectricLoadCenter:Generators and ElectricLoadCenter:Distribution objects are
used to define the availability and control of the electric generators included in the simulation (ref.
ElectricLoadCenter:Generators and ElectricLoadCenter:Distribution).
For each simulation time step that the generator is being asked to operate (i.e., produce electrical
power as determined by the ElectricLoadCenter), the full load electrical output of the generator
is determined using the user-defined reference electrical power output along with a bi-quadratic
modifier curve to account for differences in the combustion air inlet temperature and elevation
for the current simulation time step compared to the reference temperature and elevation (i.e., the
modifier curve should evaluate to 1.0 at the reference combustion air inlet temperature and reference
elevation).
PElec,Full Load = PElec,Ref (PowerFTempElev)
(20.103)
PowerFTempElev = a1 + a2 (Ta,i) + a3(Ta,i)2 + a4 (Elev) + a5(Elev)2 + a6 (Ta,i) (Elev) (20.104)
where:
PElec,Full Load is the full load electrical power output (W)
PElec,Ref is the reference electrical power output, user input (W)
PowerFTempElev is the user-defined Electric Power Modifier Curve (function of temperature
and elevation) evaluated at the current combustion air inlet temperature and elevation
Ta,i is the combustion air inlet temperature (◦C)
Elev is the elevation (m). This value obtained from the Location object or the weather file.
The full load electrical power output of the generator is then checked against the minimum and
maximum full load electrical power outputs specified by the user:
PElec,Full Load = MIN (PElec,Full Load, PFL,Max)
(20.105)
PElec,Full Load = MAX (PElec,Full Load, PFL,Min)
(20.106)
where:
PFL,Max is the maximum Full Load Electrical Power Output, user input (W)
PFL,Min is the minimum Full Load Electrical Power Output, user input (W).
The actual (operating) electrical power output from the generator is determined next based on
the load requested by the Electric Load Center, the generator’s minimum and maximum part-load
ratios, and the ancillary power.
1692
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
PElec,Operating = MAX (0.0, (Load + PAncillary))
(20.107)
PElec,Operating = MIN (PElec,Operating, PElec,Full Load)
(20.108)
IF (PElec,Full Load > 0) THEN
PLR = PElec,Operating/PElec,Full Load
PLR = MIN(PLR, PLRmax)
PLR = MAX(PLR, PLRmin)
ELSE
PLR = 0
ENDIF
(20.109)
PElec,Operating = PElec,Full Load ∗PLR
(20.110)
where:
PElec,Operating is the actual (operating) electrical power output (W)
Load is the electrical power output being requested by the Electric Load Center (W)
PAncillary is the ancillary power, user input (W)
PLR is the part-load ratio of the electric generator
PLRmax is the maximum part-load ratio of the electric generator (i.e., the maximum value
for the independent variable [PLR] defined in the Curve:Quadratic or Curve:Cubic object for the
Electrical Eﬀiciency Modifier Curve [function of part-load ratio])
PLRmin is the minimum part-load ratio of the electric generator (i.e., the minimum value for the
independent variable [PLR] defined in the Curve:Quadratic or Curve:Cubic object for the Electrical
Eﬀiciency Modifier Curve [function of part-load ratio]).
The generator’s electrical eﬀiciency is then calculated based on the user-specified reference elec-
trical eﬀiciency (lower heating value [LHV] basis) and two electrical eﬀiciency modifier curves.
ElecEfficiencyFTemp = b1 + b2 (Ta,i) + b3(Ta,i)2 or b1 + b2 (Ta,i) + b3(Ta,i)2 + b4(Ta,i)3 (20.111)
ElecEfficiencyFPLR = c1 + c2 (PLR) + c3(PLR)2 or c1 + c2 (PLR) + c3(PLR)2 + c4(PLR)3
(20.112)
ElecEffOperating = ElecEffRef,LHV (ElecEfficiencyFTemp) (ElecEfficiencyFPLR) (20.113)
where:
ElecEfficiencyFTemp is the user-defined Electrical Eﬀiciency Modifier Curve (function of
temperature) evaluated at the current combustion air inlet temperature
ElecEfficiencyFPLR is the user-defined Electrical Eﬀiciency Modifier Curve (function of part-
load ratio) evaluated at the current operating part-load ratio
ElecEffOperating is the electrical eﬀiciency at the current operating conditions
20.4. GENERATORS
1693
ElecEffRef,LHV is the reference electrical eﬀiciency (LHV [lower heating value] Basis), user
input.
The fuel energy consumption rate (LHV Basis) is then calculated as follows:
˙QFuel,LHV =
PElec,Operating
ElecEffOperating
(20.114)
where ˙QFuel,LHV is the fuel energy consumption rate, LHV basis (W).
If ElecEffOperating is equal to zero, then POperating and ˙QFuel,LHV are set to zero. The fuel mass
flow rate is then calculated:
˙mfuel =
˙QFuel,LHV
LHV ∗1000
(20.115)
where:
˙mfuel is the mass flow rate of fuel being consumed by the generator (kg/s), report variable
“Generator  Mass Flow Rate [kg/s]”
LHV = Fuel Lower Heating Value, user input (kJ/kg).
The ancillary power is calculated next using the user-specified ancillary power and ancillary
power modifier curve. The ancillary power modifier curve is a quadratic function with the gener-
ator’s fuel mass flow rate as the independent variable. If an ancillary power modifier curve is not
specified in the input file, the modifier is assumed to be 1.0 and the ancillary power will be constant
throughout the simulation.
AnciPowFMdotFuel = d1 + d2 ( ˙mfuel) + d3( ˙mfuel)2
(20.116)
PAncillary,Operating = PAncillary (AnciPowFMdotFuel)
(20.117)
where:
AnciPowFMdotFuel is the user-defined Ancillary Power Modifier Curve (function of fuel input)
evaluated at the actual fuel mass flow rate. This multiplier is assumed to be 1.0 if an ancillary power
modifier curve name is not specified in the input.
PAncillary is the ancillary power, user input (W)
PAncillary,Operating is the ancillary electric power at the current fuel mass flow rate (W), report
variable “Generator Ancillary Electric Power [W]”.
If ancillary power is constant for the simulation (e.g., no modifier curve defined), then the
calculations continue as described below. However, if an ancillary power modifier curve has been
defined, then the calculations described above for PElecOperating, ElecEffOperating, ˙QFuel,LHV and
PAncillary,Operating are recalculated in sequence until the solution converges.
The generator’s “net” electrical power output is calculated as the difference between the gener-
ator’s actual power output and the ancillary electric power as follows.
PElec,Produced = PElec,Operating −PAncillary,Operating
(20.118)
where:
PElec,Produced is the generator net electric power output (W), report variable “Generator Produced
Electric Power [W]”
The fuel energy consumption rate (higher heating value basis) for the generator is then calculated
as follows:
1694
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
˙QFuel,HHV = ˙mfuel (HHV ) (1000)
(20.119)
where:
˙QFuel,HHV is the fuel energy consumption rate (W), report variables “Generator 
HHV Basis Rate [W]” and “Generator Fuel HHV Basis Rate [W]”
HHV is the fuel Higher Heating Value, user input (kJ/kg).
Standby electrical power may also be modeled to simulate controls or other parasitics used by
the generator. The standby power is calculated only when the generator is not operating (i.e., Load
from the Electric Load Center is zero). If the generator operates for a given timestep (i.e., Load >
0.0), the standby power is set equal to 0.
PStandby =
(
PStandby,User Input
if Load ≤0
0
otherwise
(20.120)
where:
PStandby,User Input is the standby power, user input (W)
PStandby is the report variable “Generator Standby Electric Power” (W).
Report variables for electric energy produced, electric eﬀiciency (LHV basis), fuel consumption
(HHV basis), standby electric consumption and ancillary electric consumption are calculated as
follows:
EElec,Produced = PElec,Produced (TimeStepSys) (3600)
(20.121)
ElecEffOperating,LHV = PElec,Produced
˙QFuel,LHV
(20.122)
QFuel,HHV = ˙QFuel,HHV (TimeStepSys) (3600)
(20.123)
EStandby = PStandby (TimeStepSys) (3600)
(20.124)
EAncillary = PAncillary,Operating (TimeStepSys) (3600)
(20.125)
where:
EElec,Produced is the report variable “Generator Produced Electric Energy” (J)
ElecEffOperating,LHV is the report variable “Generator LHV Basis Electric Eﬀiciency”
QFuel,HHV can be represented as either report variable “Generator  HHV Basis
Energy” or “Generator Fuel HHV Basis Energy” (J)
EStandby is the report variable “Generator Standby Electric Energy” (J)
EAncillary is the report variable “Generator Ancillary Electric Energy” (J)
TimeStepSys is the HVAC system simulation time step (hr).
In addition to calculating electric power production and fuel usage, the model is able to determine
thermal power (heat recovery) output for heating water. For this case, the water flow rate through
the heat recovery heat exchanger is established first. If the Heat Recovery Water Flow Operating
Mode (user input) is set to Plant Control, then the Reference Heat Recovery Water Flow Rate (user
input) is requested whenever the generator operates (constant value), but the actual flow rate may
20.4. GENERATORS
1695
be restricted by other plant components (e.g., pump). If the Heat Recovery Water Flow Operating
Mode is set to Internal Control, then the requested water flow when the generator operates is
determined by the Reference Heat Recovery Water Flow Rate and a flow rate modifier curve.
If PlantControl:
˙mw = ˙Vw,refρw
(20.126)
If InternalControl:
HeatRecFlowFTempPow = e1 + e2Tw,i + e3T 2
w,i + e4Pnet + e5P 2
net + e6Tw,iPnet
(20.127)
˙mw = ˙Vw,Refρw (HeatRecFlowFTempPow)
(20.128)
where:
˙mw is the report variable “Generator Heat Recovery Water Mass Flow Rate” (kg/s)
˙Vw,Ref is the reference heat recovery water flow rate, user input (m3/s)
ρw is the density of water (kg/m3) at 5.05◦C
HeatRecFlowFTempPow is the user-defined Heat Recovery Water Flow Rate Modifier Curve
(function of temperature and power) evaluated at the current inlet water temperature and net
electrical power output. This multiplier is assumed to be 1.0 if a water flow rate modifier curve
name is not specified in the input.
Tw,i is the heat recovery inlet water temperature (◦C), report variable “Generator Heat Recovery
Inlet Temperature [C]”
Pnet is the net electrical power output from the generator (W).
The methodology for determining thermal power (heat recovery to water) is similar to that
used for calculating electric power production.
The generator’s steady-state thermal eﬀiciency
is calculated based on the user-specified reference thermal eﬀiciency (LHV basis) and a thermal
eﬀiciency modifier curve.
ThermalEffSS = ThermalEffRef,LHV (ThermalEffFTempElev)
(20.129)
ThermalEffFTempElev = f1 + f2 (Ta,i) + f3(Ta,i)2 + f4 (Elev) + f5(Elev)2 + f6 (Ta,i) (Elev)
(20.130)
where:
ThermalEffSS is the steady-state thermal eﬀiciency at current conditions
ThermalEffRef,LHV is the reference thermal eﬀiciency (LHV Basis), user input
ThermalEffFTempElev is the user-defined Thermal Eﬀiciency Modifier Curve (function of
temperature and elevation) evaluated at the current combustion air inlet temperature and elevation.
This multiplier is assumed to be 1.0 if a thermal eﬀiciency modifier curve name is not specified in
the input.
The steady-state thermal power produced (heat recovery rate) is then calculated:
PThermal,SS = ThermalEffSS

˙QFuel,LHV

(20.131)
The actual (operating) thermal power is then calculated using the steady-state thermal power
and three modifier curves:
1696
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
PThermal,Operating = PThermal,SS (HeatRecRateFPLR) (HeatRecRateFTemp) (HeatRecRateFFlow)
(20.132)
HeatRecRateFPLR =





= g1 + g2 (PLR) + g3 (PLR)2
or
= g1 + g2 (PLR) + g3 (PLR)2 + g4 (PLR)3
(20.133)
HeatRecRateFTemp = h1 + h2 (Tw,i) + h3(Tw,i)2
(20.134)
HeatRecRateFFlow = i1 + i2 ( ˙mw) + i3( ˙mw)2
(20.135)
where:
PThermal,Operating is the report variable “Generator Produced Thermal Rate” (W)
HeatRecRateFPLR is the user-defined Heat Recovery Rate Modifier Curve (function of part-
load ratio) evaluated at the current operating part-load ratio. This multiplier is assumed to be 1.0
if a modifier curve name is not specified in the input.
HeatRecRateFTemp is the user-defined Heat Recovery Rate Modifier Curve (function of inlet
water temperature) evaluated at the current inlet water temperature. This multiplier is assumed
to be 1.0 if a modifier curve name is not specified in the input.
HeatRecRateFFlow is the user-defined Heat Recovery Rate Modifier Curve (function of water
flow rate) evaluated at the current heat recovery water flow rate. This multiplier is assumed to be
1.0 if a modifier curve name is not specified in the input.
The heat recovery output water temperature is then calculated.
Tw,o = Tw,i + PThermal,Operating
˙mwCpw
(20.136)
where:
Tw,o is the heat recovery outlet water temperature (°C), report variable “Generator Heat Re-
covery Outlet Temperature [C]”
Cpw is the heat capacity of water (J/kg-K).
If the calculated heat recovery outlet water temperature exceeds to Maximum Heat Recov-
ery Water Temperature (user input), then the outlet water temperature is reset to the maximum
temperature (user input) and the thermal power is recalculated.
If combustion air inlet and outlet node names are specified in the input, along with exhaust
air flow rate and exhaust air temperature information, then the model calculates the exhaust air
conditions for each simulation time step. The exhaust air mass flow rate is first calculated based
on the Reference Exhaust Air Mass Flow Rate, two modifier curves and an air density adjustment.
Since fans are volumetric flow devices, the ratio of the air density at actual inlet air conditions to
air density at reference inlet air conditions is used as an adjustment factor.
˙mExhAir = ˙mExhAir,ref (ExhFlowFTemp) (ExhFlowFPLR) ρa,i
ρa,ref
(20.137)
ExhFlowFTemp =





= j1 + j2Ta,i + j3T 2
a,i
or
= j1 + j2Ta,i + j3T 2
a,i + j4T 3
a,i
(20.138)
20.4. GENERATORS
1697
ExhFlowFPLR =





= k1 + k2TPLR + k3T 2
PLR
or
= k1 + k2TPLR + k3T 2
PLR + k4T 3
PLR
(20.139)
where:
˙mExhAir is the exhaust air mass flow rate (kg/s)
˙mExhAir,Ref is the reference Exhaust Air Mass Flow Rate, user input (kg/s)
ExhFlowFTemp is the user-defined Exhaust Air Flow Rate Modifier Curve (function of tem-
perature) evaluated at the current combustion air inlet temperature. This multiplier is assumed to
be 1.0 if a modifier curve name is not specified in the input.
ExhFlowFPLR is the user-defined Exhaust Air Flow Rate Rate Modifier Curve (function of
part-load ratio) evaluated at the current operating part-load ratio. This multiplier is assumed to
be 1.0 if a modifier curve name is not specified in the input.
ρa,i is the density of the combustion inlet air (kg/m3)
ρa,Ref is the density of combustion inlet air at reference conditions (kg/m3).
In an analogous fashion, the exhaust air temperature is calculated using the Nominal (reference)
Exhaust Air Outlet Temperature and two modifier curves.
Ta,o = Ta,o,Nom (ExhAirTempFTemp) (ExhAirTempFPLR)
(20.140)
ExhAirTempFTemp =





= l1 + l2Ta,i + l3T 2
a,i
or
= l1 + l2Ta,i + l3T 2
a,i + l4T 3
a,i
(20.141)
ExhAirTempFPLR =





= m1 + m2TPLR + m3T 2
PLR
or
= m1 + m2TPLR + m3T 2
PLR + m4T 3
PLR
(20.142)
where:
Ta,o is the exhaust air outlet temperature (◦C)
Ta,o,Nom is the nominal exhaust air outlet temperature, user input (◦C)
ExhAirTempFTemp is the user-defined Exhaust Air Temperature Modifier Curve (function of
temperature) evaluated at the current combustion air inlet temperature. This multiplier is assumed
to be 1.0 if a modifier curve name is not specified in the input.
ExhAirTempFPLR is the user-defined Exhaust Air Flow Rate Rate Modifier Curve (function
of part-load ratio) evaluated at the current operating part-load ratio. This multiplier is assumed to
be 1.0 if a modifier curve name is not specified in the input.
The above calculations for exhaust air outlet temperature assume no heat recovery to water
is being done.
If thermal power (water heating) is being produced, then the exhaust air outlet
temperature is recalculated as follows:
Ta,o = Ta,i −PThermal,Operating
˙mExhAirCpair
(20.143)
where Cpair = Heat capacity of air at the actual combustion air inlet conditions (J/kg-K).
The exhaust air outlet humidity ratio is also calculated.
1698
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
wa,o = wa,i + ˙mfuel (HHV −LHV ) (1000)
hfg,16 ˙mExhAir
(20.144)
where:
wa,o is the exhaust air outlet humidity ratio (kg/kg)
wa,i is the exhaust air inlet humidity ratio (kg/kg)
hfg,16 is the enthalpy of vaporization of moisture at 16◦C (J/kg)
The remaining report variables are calculated as follows.
EThermal,Produced = PThermal,Operating (TimeStepSys) (3600)
(20.145)
ThermalEffOperating,LHV = PThermal,Operating
˙QFuel,LHV
(20.146)
where:
EThermal,Produced is the report variable “Generator Produced Thermal Energy” (J)
ThermalEffOperating,LHV is the report variable “Generator Thermal Eﬀiciency LHV Basis”.
20.4.4
Micro-Cogenerator
The input object Generator:MicroCHP provides a model that is a direct implementation of a model
developed by IEA Annex 42 – The Simulation of Building-Integrated Fuel Cell and Other Cogener-
ation Systems (FC+COGEN-SIM). Annex 42 was formed as a working group within the Interna-
tional Energy Agency (IEA) program on Energy Conservation in Buildings and Community Systems
(ECBCS). A full description of the model specification can be found in the report by Subtask B
of FC+COGEN-SIM with the title “Specifications for Modelling Fuel Cell and Combustion-Based
Residential Cogeneration Device within Whole-Building Simulation Programs.” The “Micro CHP”
model in EnergyPlus is the one referred to as “A Generic Model for Combustion-based Residential
Cogeneration Devices.”
The Micro CHP model is a straightforward empirical model with the exception that it is dy-
namic with respect to thermal heat recovery where performance is cast as a function of engine
temperature. It is also dynamic with respect to possible warm up and cool down periods that may
affect the ability of the generator to deliver the requested power.
The relevant model equations
are:
ηe = f( ˙mcw, Tcw,i, Pnet,ss)
(20.147)
ηq = f( ˙mcw, Tcw,i, Pnet,ss)
(20.148)
qgross = Pnet,ss/ηe
(20.149)
qgen,ss = ηqqgross
(20.150)
˙Nfuel = qgross/LHVfuel
(20.151)
20.4. GENERATORS
1699
˙mt+∆t
fuel =
(
˙mt+∆t
fuel,demand
if d ˙mfuel/dt ≤(d ˙mfuel/dt)max
˙mt
fuel,demand ± (d ˙mfuel/dt)max
if d ˙mfuel/dt > (d ˙mfuel/dt)max
(20.152)
˙mair = f(Pnet,ss)
(20.153)
P t+∆t
net
=
(
P t+∆t
net,ss
if dPnet/dt ≤(dPnet/dt)max
P t
net,ss ± (dPnet/dt)max
if dPnet/dt > (dPnet/dt)max
(20.154)
[MC]eng
dTeng
dt
= UAHX (Tcw,p −Teng) + UAloss (Troom −Teng) + qgen,ss
(20.155)
[MC]cw
dTcw,o
dt
= [ ˙mcp]cw (Tcw,i −Tcw,o) + UAHX (Teng −Tcw,o)
(20.156)
where:
ηe is the steady-state, part load, electrical conversion eﬀiciency of the engine
ηq is the steady-state part load, thermal conversion eﬀiciency of the engine
˙mcw is the mass flow rate of plant fluid through the heat recovery section (kg/s)
Tcw,i is the bulk temperature of the plant fluid entering the heat recovery section (◦C)
Tcw,o is the bulk temperature of the plant fluid leaving the heat recovery section (◦C)
Pnet,ss is the steady-state electrical output of the system (W)
qgross is the gross heat input into the engine (W)
qgen,ss is the steady-state rate of heat generation within the engine (W)
LHVfuel is the lower heating value of the fuel used by the system (J/kg or J/kmol)
˙Nfuel is the molar fuel flow rate (kmol/s)
˙mfuel is the mass fuel flow rate (kg/s)
˙mair is the mass flow rate of air thru the engine (kg/s)
[MC]eng is the thermal capacitance of the engine control volume (W/K)
Teng is the temperature of the engine control volume (◦C)
UAHX is the effective thermal conductance between the engine control volume and the cooling
water control volume (W/K)
UAloss is the effective thermal conductance between the engine control volume and the sur-
rounding environment (W/K)
Troom is the air temperature of the surrounding environment (◦C)
[MC]cw is the thermal capacitance of the encapsulated cooling water and heat exchanger shell
in immediate thermal contact (J/K)
[ ˙mcp]cw is the thermal capacity flow rate associated with the cooling water (W/K).
The functional forms for ηe and ηq are 2nd order trivariate polynomials with all of the cross
terms.
EnergyPlus solves these for state values for the engine mass temperature, Teng, and the outlet
plant node, Tcw,o, in the following manner. The last two equations are interrelated but otherwise
ordinary differential equations with the general form:
dT
dt = a + bT
(20.157)
1700
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
and have analytical solution:
T =
To + a/b

ebt −a/b
(20.158)
The engine temperature at the current timestep is calculated using:
a = UAHX
[MC]eng
∗Tcw,o + UAloss
[MC]eng
∗Troom +
qgen,ss
[MC]eng
(20.159)
b = −
UAHX
[MC]eng
+ UAloss
[MC]eng
!
(20.160)
The plant node outlet fluid temperature (heat recovered) is solved using:
a = [ ˙mcp]cw
[MC]cw
∗Tcw,i + UAHX
[MC]cw
∗Teng
(20.161)
b = −
 [ ˙mcp]cw
[MC]cw
+ UAHX
[MC]cw

(20.162)
The interrelation of these two is handled by sequential substitution using an iteration scheme
that alternates between calculations of Teng and Tcw,o. The iteration loop exits once the number of
iterations exceeds 3 and the energy is determined to be balanced using the following criteria:
(qgen,ss)max
10000000 > UAHX (Tcw,o −Teng) + UAloss (Troom −Teng) + qgen,ss −[MC]eng
dTeng
dt
(20.163)
(qgen,ss)max
10000000 > [ ˙mcp]cw (Tcw,i −Tcw,o) + UAHX (Teng −Tcw,o) −[MC]cw
dTcw,o
dt
(20.164)
The Micro CHP model has a number of different operating modes.
The operating mode for a
given system timestep is determined from the mode during the previous timestep, user inputs, and
high-level controls from elsewhere in EnergyPlus. The operating mode is reported for the state at
the end of each timestep.
The following table summarizes the various operating modes and the
criteria for switching to a new mode for any given timestep. The EnergyPlus implementation adds
the “Off” mode to the modes specified by Annex 42 which corresponds to the unit being scheduled
to be unavailable.
The difference between OFF and Standby modes determines whether or not
standby power is consumed.
Operating mode
Main Criteria
Notes
Off
Availability schedule value =
0
No consumption of power or fuel.
Stand By
Availability schedule value ̸=
0
Consumes stand by power but no
fuel
20.4. GENERATORS
1701
Operating mode
Main Criteria
Notes
Warm Up
Load (thermal or electric)
> 0.0 Availability schedule
value ̸= 0 Time Delay <
elapsed time since entering
warm up mode Engine temp
< nominal engine temp
Two alternate sub-modes: Stirling
Engines use warm up by “nominal
engine temperature” while Inter-
nal Combustion Engines use “time
delay” Fuel is consumed but no
power is produced
Normal Operation
Load (thermal or electric)
> 0.0 Availability schedule
value ̸= 0 Time Delay >
elapsed time since entering
warm up mode Engine temp
> = nominal temp
Fuel is consumed and power is pro-
duced
Cool Down
Load (thermal or electric)
= 0.0 Availability schedule
value ̸= 0
Two alternate sub-modes where
engine can be forced to go thru a
complete cool down cycle before al-
lowed to go back into warm up or
normal mode. No fuel is consumed
and no power is produced.
For timesteps where the generator switches from warm up mode to normal mode in the middle
of the timestep, part load ration values are calculated for the portion of the time step that the
generator is in normal operation.
The engine and heat recovery thermal conditions are modeled for all modes so, for example, an
engine that is off but still warm could provide some hot water recovery.
The engine model can use an arbitray fuel mixture that is defined by the user – see the entry
for Generator:FuelSupply.
20.4.4.1
References
Kelly, N. and A. Ferguson. 2007. A Generic Model Specification for Combustion-based Residential
Cogeneration Devices. In Specifications for Modelling Fuel Cell and Combustion-Based Residential
Cogeneration Device within Whole-Building Simulation Programs. I. Beausoleil-Morrison and N.
Kelly editors. Draft report of Annex 42 of the International Energy Agency ECBCS.
20.4.5
Fuel Cell Cogenerator
The Generator:FuelCell input objects provides a model which is a direct implementation of a model
developed by IEA Annex 42 – The Simulation of Building-Integrated Fuel Cell and Other Cogener-
ation Systems (FC+COGEN-SIM). Annex 42 was formed as a working group within the Interna-
tional Energy Agency (IEA) program on Energy Conservation in Buildings and Community Systems
(ECBCS). A full description of the model specification can be found in the report by Subtask B of
FC+COGEN-SIM with the title “Specifications for Modelling Fuel Cell and Combustion-Based Res-
idential Cogeneration Device within Whole-Building Simulation Programs.”
The “Specifications
for Modelling Fuel Cell Cogeneration Devices within Whole-Building Simulation Programs.”
1702
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
The Annex 42 Fuel Cell model is characterized as a “grey box” empirical model where a
mixture of thermodynamic principles and empirical performance maps are used to model the
cogeneration performance of a fairly complex device with many individual subsystems.
In En-
ergyPlus, the individual subsystems are separate into individual input objects such as Genera-
tor:FuelCell:PowerModule or Generator:FuelCell:ExhaustGasToWaterHeatExchanger. The result-
ing model is relatively complex requiring on the order of one hundred inputs. The model is not for
the faint of heart; this model is far more involved than most component models in building simula-
tion. This stems from the fact that fuel cell cogenerators are complicated devices that interact with
the built environment in a number of ways. Fuel cells could drawn in gas/fuel, air, and water with
as many as six separate streams. In addition to electricity and heated water, they also give off heat
in the form of convection and radiation and exhaust air out of the zone.
The devices may take a
long time to start up and include storage to follow loads rather than attempt to vary the power the
fuel cell.
The fuel cell model allows examining system level interactions over annual timeframes
that include all the important interactions with a building’s energy and comfort systems.
The Annex 42 fuel cell model is described more thoroughly in the references (see below). Here
we provide a summary of the relevant model equations which are taken from the Annex 42 model
specification. The first equation is the main energy balance for the fuel cell power module (includes
the fuel reformation and fuel cell stacks). This energy balance is used to model the enthalpy of the
product gases that leave the fuel cell power module.
P
i

˙Ni ·
h
ˆhi −∆fˆho
i
i
fuel + P
i

˙Ni ·
h
ˆhi −∆fˆho
i
i
air + ˙Nliq−water ·
h
ˆh −∆fˆhoi
H2O,liq −∆fˆho
H2O,fg

+ ˙Hdilution−air−in + ˙Nfuel · LHVfuel + Pel,ancillaries−AC
= Pel + P
i

˙Ni ·
h
¨hi −∆fˆho
i
i
FCPM−cg + qs−cool + qskin−loss + ˙Hdilution−air−out
(20.165)
The remaining equations describe various terms and the balance of systems.
The electrical
eﬀiciency is modeled using:
εel =

ε0 + ε1 · Pel + ε2 · P 2
el

· [1 −Nstops · D] ·

1 −(MAX(
Z
dt −tthreshold, 0.0)) · L


(20.166)
Pblower−el = b0 + b1 · ˙Nair + b2 · ˙N 2
air + b3 · ˙N 3
air
(20.167)
In several places the model is formulated to offer different options. For example, the flow rate
of process air can be described either as a function of electrical power produced or the fuel flow
rate.
˙Nair =

a0 + a1 · Pel + a2 · P 2
el

. [1 + a3 · Tair]
(20.168)
or
˙Nair =
h
a0 + a1 · ˙Nfuel + a2 · ˙N 2
fuel
i
. [1 + a3 · Tair]
(20.169)
˙Nliq−water = w0 + w1 · ˙Nfuel + w2 · ˙N 2
fuel
(20.170)
20.4. GENERATORS
1703
Ppump−el = p0 + p1 · ˙Nwater + p2 · ˙N 2
water + p3 · ˙N 3
water
(20.171)
Pcomp−el = c0 + c1 · ˙Nfuel + c2 · ˙N 2
fuel + c3 · ˙N 3
fuel
(20.172)
Pel,ancillaries−AC = anc0 + anc1 · ˙Nfuel
(20.173)
Pel,aux−ancillaries = x0 + x1 · ˙Naux−fuel
(20.174)
qHX = εHX ·

˙Nˆcp

min · (Taux−mix −Twater,in)
(20.175)
qHX = (UA)eff · (Taux−mix −Twater,out) −(THX−exh −Twater,in)
ln

Taux−mix−Twater,out
THX−exh−Twater,in

(20.176)
(UA)eff = hxs,0 + hxs,1 · ˙Nwater + hxs,2 · ˙N 2
water + hxs,3 · ˙Naux−mix + hxs,4 · ˙N 2
aux−mix
(20.177)
or
(UA)eff =
"
1
(hA)gas
+
1
(hA)water
+ FHX
#−1
(20.178)
where FHX is an adjustment factor and:
hgas = h0
gas
˙Ngas
˙N 0
gas
!n
(20.179)
hwater = h0
water ·
˙Nwater
˙N 0
water
!m
(20.180)
qHX = (UA)eff · (Taux−mix −Twater,out) −(THX−exh −Twater,in)
ln

Taux−mix−Twater,out
THX−exh−Twater,in

+ ˙NH2O−cond · ˆhfg
(20.181)
˙NH2O−cond = (Tcond−threshold −Twater,in) ·

hxl,1 ·
˙NH2O
˙Naux−mix
!
+ hxl,2 ·
˙NH2O
˙Naux−mix
!2

(20.182)
qaux−skin−losses = (UA)aux · (Taux−mix −Troom)
(20.183)
qskin−loss = s0 + s1 · ˙Nfuel + s2 · ˙N 2
fuel
(20.184)
Qt+∆t
battery = Qt
battery + Pbattery−charge · εcharge · ∆t
(20.185)
1704
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
ηPCU = u0 + u1 · PPCU−in + u2 · P 2
PCU−in
(20.186)
qs−cool = [r0 + r1 (Tstack −T o
stack)] ·

1 + r2Pel + r3P 2
el

(20.187)
(UA)s−cogen =
"
1
(hA)s−cogen
+ Fs−cogen
#−1
(20.188)
hs−cogen = h0
s−cogen ·
˙Ns−cogen
˙N 0
s−cogen
!ns
(20.189)
Ps−air−el = f0 + f1 · qs−air + f2 · q2
s−air
(20.190)
The Annex 42 fuel cell was implemented directly in EnergyPlus.
A sequential substitution
method is used to handle all the interactions between the different subsystems.
The main energy
balance drawn for the fuel cell power module is rearranged to put all the terms on the right hand
side. The enthalpy of the product gas stream is determined from this energy balance. The Shomate
equation is used to evaluate the enthalpy and specific heat of the various streams. The EnergyPlus
implementation evaluates fluid properties using the average temperature of inlet and outlet streams
whereas the Annex 42 specification often uses just the inlet temperature.
The Shomate equation
is inverted using the root solver numerical method available within EnergyPlus to calculate the
temperature of the product gases from their enthalpy.
20.4.5.1
References
Beausoleil-Morrison, I., A. Schatz, and F. Marechal. 2006. A model for simulating the thermal
and electrical production of small-scale solid-oxide fuel cell cogeneration systems within building
simulation programs. HVAC & R Research. Amer. Soc. Heating, Ref. Air-Conditioning Eng. Inc.
Atlanta, GA.
Beausoleil-Morrison, I., A. Weber, F. Marechal, and B. Griﬀith. 2007. Specifications for Mod-
elling Fuel Cell Cogeneration Devices within Whole-Building Simulation Programs.
In Specifi-
cations for Modelling Fuel Cell and Combustion-Based Residential Cogeneration Device within
Whole-Building Simulation Programs. I. Beausoleil-Morrison and N. Kelly editors.
Draft report
of Annex 42 of the International Energy Agency ECBCS.
20.4.6
Custom Fuel Supply for Generators
The Generator:FuelSupply input object in EnergyPlus implements a fairly comprehensive capability
to calculate properties of fuel mixtures from a description of the molar composition of all the
constituents.
The fuel supply modeling is based on the specifications prepared by IEA Annex 42
for their generator models. This modeling capability allows taking into consideration the exact gas
composition of local natural gas service.
Or the user can explore the implications of an various
alternative fuels such as alcohols or biogas.
An unlimited number of possible mixtures can be
analyzed.
20.4. GENERATORS
1705
Gas phase thermochemistry calculations and data are programmed into EnergyPlus to handle
the set of constituents listed in the table below.
The relevant properties of each fuel constituent,
i, are calculated as a function of temperature using the Shomate equation:
ˆhi −∆fˆho
i = A·
 T
1000

+ B
2 ·
 T
1000
2
+ C
3 ·
 T
1000
3
+ D
4 ·
 T
1000
4
−
E
T
1000
 +F −H (20.191)
where:
ˆhi is the enthalpy (J/kmol)
∆fˆho
i is the molar enthalpy at the standard state (J/kmol)
T is the temperature of the gas (K)
A, B, C, D, E, F, H are the coeﬀicients for the Shomate equation.
The lower heating value (LHV) of a fuel mixture is calculated from the molar fractions using:
LHVfuel =
X
i
(χi · LHVi)
(20.192)
where:
LHVi =
h
∆fˆho
CxHy −x · ∆fˆho
CO2 −y
2 · ∆fˆho
H2O
i
(20.193)
x is the number of carbon atoms
y is the number of hydrogen atoms.
Similarly, the higher heating value (HHV) of the fuel mixture is calculated using:
HHVfuel =
X
i
(χi · HHVi)
(20.194)
where:
HHVi =
h
∆fˆho
CxHy −x · ∆fˆho
CO2 −y
2 · ∆fˆho
H2O + y
2 ·

∆fˆho
H2O −Hliq
i
(20.195)
The Shomate coeﬀicients used in EnergyPlus are listed in Table 20.5.
Data source “NIST”
indicates the data were directly from Chemistry WebBook.
Data source “CHEMKIN” indicates
the data were developed by curve fitting library data for the CHEMKIN commercial program (which
uses the Gorden-McBride polynomial rather than the Shomate formulation).
Table 20.5: Shomate Coeﬀicients used in EnergyPlus
Constituent
A
B
C
D
E
F
H
Source
N2
26.092
8.218801
-1.976141
0.159274
0.044434
-7.98923
0.0
NIST
O2
29.659
6.137261
-1.186521
0.09578
-0.219663
-9.861391
0.0
NIST
Ar
20.786
2.8259E-7
-1.4642E-7
1.0921E-8
-3.6614E-8
-6.19735
0.0
NIST
CO2
24.99735
55.18696
-33.69137
7.948387
-0.136638
-403.6075
-393.5224
NIST
H2O(gas)
29.0373
10.2573
2.81048
-0.95914
0.11725
-250.569
-241.8264
CHEMKIN
H2O(liq)
-203.606
1523.29
-3196.413
2474.455
3.85533
-256.5478
-285.8304
NIST
H2
33.066178
-11.363417
11.432816
-2.772874
-0.158558
-9.9808
0.0
NIST
CH4
-0.703029
108.4773
-42.52157
5.862788
0.678565
-76.84376
-74.8731
NIST
C2H6
-3.03849
199.202
-84.9812
11.0348
0.30348
-90.0633
-83.8605
CHEMKIN
C3H8
-23.1747
363.742
-222.981
56.253
0.61164
-109.206
-103.855
CHEMKIN
C4H10
-5.24343
426.442
-257.955
66.535
-0.26994
-149.365
-133.218
CHEMKIN
1706
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Constituent
A
B
C
D
E
F
H
Source
C5H12
-34.9431
576.777
-338.353
76.8232
1.00948
-155.348
-146.348
CHEMKIN
C6H14
-46.7786
711.187
-438.39
103.784
1.23887
-176.813
-166.966
CHEMKIN
CH3OH
14.1952
97.7218
-9.73279
-12.8461
0.15819
-209.037
-201.102
CHEMKIN
C2H5OH
-8.87256
282.389
-178.85
46.3528
0.48364
-241.239
-234.441
CHEMKIN
20.4.6.1
References
Beausoleil-Morrison, I., A. Weber, F. Marechal, and B. Griﬀith. 2007. Specifications for Modelling
Fuel Cell Cogeneration Devices within Whole-Building Simulation Programs. In Specifications for
Modelling Fuel Cell and Combustion-Based Residential Cogeneration Device within Whole-Building
Simulation Programs. I. Beausoleil-Morrison and N. Kelly editors.
Report of Annex 42 of the
International Energy Agency ECBCS.
NIST. 2003. Chemistry WebBook, National Institute of Standards and Technology Standard
Reference Database Number 69, March 2003 Release, .
Gordon S. and B.J. McBride. 1971. Computer program for calculation of complex chemical
equilibrium composition, rocket performance, incident and reflected shocks and Chapman-Jouguet
detonations. NASA SP-273.
20.4.7
Wind Turbine
20.4.7.1
Overview
The wind turbine (object Generator:WindTurbine) model is intended to estimate the production
of electric power of both horizontal and vertical axis wind turbine systems.
Due to the cubic
relationship between the wind speed and the power produced by a wind turbine, the performance
of these systems is highly dependent on local wind conditions. However, differences between typical
meteorological year (TMY) wind data attached to the simulation and local wind data at the site
where wind turbine system is installed typically appear. The model thus estimates the air density
and wind speed at the particular height of the system and factors differences between the wind
speed from the TMY weather data and the local wind speed. The weather data file should thus be
included in the simulation. The model also requires inputs of both an annual average wind speed
that represents accurate wind profile at the location and the height where this annual average wind
speed was determined.
The model calculates the power production by both horizontal axis wind turbines (HAWT) and
vertical axis wind turbines (VAWT) from generic mathematical equations. Currently, a variable
speed control scheme is available in EnergyPlus. The model assumes constant power generation at
the rated power and the rated wind speed when the ambient wind speed is between the rated wind
speed and cut out wind speed. The model does not attempt to model various types of subsystems
of the entire wind turbine system such as shafts, generators and inverters due to computational
convergence, time, and usability.
Instead, the total system eﬀiciency includes both conversion
losses occurring during the DC-AC-DC conversion processes and delivery losses.
20.4.7.2
Model Description
The wind turbine is modeled as a generation component that produces electricity and delivers it
directly to buildings. Wind turbine components are executed at the beginning of each time step
20.4. GENERATORS
1707
called by the HVAC manager, and the electric load will be corrected with electricity from the wind
turbine. The model calculates electricity production that both HAWTs and VAWTs produce from
general mathematical equations. The model then passes the electricity to the electric load center
in EnergyPlus at each HVAC system time step. The electric load center then determines the whole
building electrical demand, deducting the power output by wind turbine along with any power
production by photovoltaic components from the total electrical demand requested in the building.
Excessive production of electricity greater than needed from wind turbine along with photovoltaic
components is either sold or stored as the user specifies.
20.4.7.3
Input and Data
The user must input the required information according to the IO Reference Manual (ref: Gen-
erator:WindTurbine). The wind turbine model in EnergyPlus requires a unique identifying name
and an availability schedule. The schedule name must refer to a valid schedule type (range 0-1)
and contain values of fractional operation. Various inputs describes wind turbine configuration
such as rotor type, control type, rotor diameter, overall height, and number of blades. Rated data
provided in the manufacturer’s literature determines overall electricity production by using generic
equations. These inputs include rated power, rated wind speed, cut in wind speed, cut out wind
speed, fraction system eﬀiciency, and maximum tip speed ratio. Two inputs such as annual local
average wind speed and height for local average wind speed define local wind conditions at a specific
location so that the model predicts wind speed and air density at the height of the wind turbine at
the location.
HAWT systems need a maximum power coeﬀicient and empirical power coeﬀicient parameters
C1 through C6. The maximum power coeﬀicient controls overall performance of the rotor which
defines the power extraction eﬀiciency from the ambient air stream. The model predicts power
generation more accurately when the user inputs the empirical power coeﬀicients C1 through C6 for
a specific wind turbine. Three additional inputs for VAWT system are required. The model requests
blade lift and drag coeﬀicients corresponding to the maximum tip speed ratio so that tangential
and normal force coeﬀicients are obtained. Blade chord area is also requested for calculating forces
on a single blade.
20.4.7.4
Simulation and Control
Given the inputs needed, the wind turbine model analyzes local wind speed since wind speed is
critical to determine the production of electricity of wind turbine systems. To minimize uncertainty
involved with wind data, it factors differences between annual average wind speed from weather
data and local annual average wind speed at the particular height of the local meteorological station.
It reads annual average wind speed from statistical weather file that is automatically copied during
the simulation. Note that the user should attach a weather data to the simulation (for a design
day simulation, the wind speed data from the design day description is used). This annual average
wind speed is converted into a wind speed at the height at which local annual average wind speed
that the user inputs is measured and then factored as:
VLocalTMY = VAnnualAvg
 δmet
Hmet
ametH
δ
a
(20.196)
FV = VLocalTMY
VLocal
(20.197)
1708
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Note that the wind speed factor Fv of 1.0 is assigned, if the user does not input the local wind
conditions or the weather data file is not attached to the simulation.
The local air density can be obtained by using EnergyPlus psychrometric functions as follows:
TLocal = OutDryBulbTempAt(Z)
(20.198)
PLocal = OutBaro Pr essAt(Z)
(20.199)
ωLocal = PsyWFnTdbTwbPb(TLocal, Twb, PLocal)
(20.200)
ρLocal = PsyRhoAirFnPbTdbW(PLocal, TLocal, ωinitial)
(20.201)
The model converts TMY wind speed into a wind speed at the specific height of the wind turbine
rotor (Vz) at the location by using EnergyPlus function as:
VZ = WindSpeedAt(Z)
(20.202)
The local wind speed at the rotor height (VLocal) at the location is thus:
VLocal = VZ
Fv
(20.203)
The tip speed ratio (TSR) can be obtained as:
λ =
ωR
VLocal
(20.204)
20.4.7.5
Horizontal Axis Wind Turbine
Once the local wind speed and air density are determined, the model calculates electrical power
produced by a wind turbine system according to the rotor type. For HAWT systems, two different
approximations are available. The model uses an analytical approximation when the user inputs
all six empirical coeﬀicient parameters C1 through C6. The equations that define the analytical
approximation are:
Cp = C1(C2
λi
−C3θ −C4θx −C5)e−C6(λ,θ)
λi
(20.205)
1
λi
=
1
λ + 0.08θ −0.035
θ3 + 1
(20.206)
Note that the model allows changing the rotor speed to meet the maximum tip speed ratio at
each time step. That is, the tip speed ratio calculated is limited by the maximum tip speed ratio.
Similarly, the power coeﬀicient calculated is also set to the maximum if the calculated is greater
than the maximum.
Assuming maximum of rotor angle, i.e. zero, the power production of the wind turbine is thus
obtained by:
PW = 1
2ρLocalARV 3
LocalCp(λ, θ)
(20.207)
20.4. GENERATORS
1709
The model assumes the simple approximation, if any of empirical power coeﬀicient parameters
is not input. The power production of wind turbine is directly obtained from the kinetic energy
equation:
PW = 1
2ρLocalARV 3
LocalCp,max(λ, θ)
(20.208)
Here, the model defines PW as rated power output at the rated wind speed, if either the power
production of wind turbine or local wind speed is greater than the rated power or rated wind speed,
respectively. The power coeﬀicient in this particular case is thus recalculated as:
Cp =
PW
0.5ρLocalAV 3
Local
(20.209)
The overall power production that includes conversion loss and delivery loss is thus:
P = ηPW
(20.210)
20.4.7.6
Vertical Axis Wind Turbine
Figure 20.9: Flow velocities and force diagram of a single blade airfoil (Adapted from Mazharul
Islam et al., 2008)
If tip speed ratio at the time step is greater than the maximum tip speed ratio, the model
estimates actual rotor speed at the time step as:
ωR = λVLocal
(20.211)
1710
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
The model then employs general mathematical expressions for the aerodynamic analysis of
straight-bladed Darrieus-type VAWTs to predict the power production by VAWTs. Assuming quasi-
steady state, the induced wind speed (Va) on the rotor is defined as:
Va = 2
3VLocal
(20.212)
The chordal velocity (Vc), normal velocity (Vn), and relative flow velocity (W) as shown in
figure above can be expressed as:
Vc = ωR + Va cos θ
(20.213)
Vn = Va sin θ
(20.214)
W =
p
V 2
c + V 2
n
(20.215)
The expression for the non-dimensional angle of attack α with no consideration of blade pitch
is:
α = tan−1

sin θ
(ωR/VLocal)/(Va/VLocal) + cos θ

(20.216)
The tangential and normal force coeﬀicients, respectively, are expressed as:
Ct = Cl sin α + Cd cos α
(20.217)
Cn = Cl cos α + Cd sin α
(20.218)
The net tangential and normal forces are obtained from the following expressions:
Ft = Ct
1
2ρLocalAcW 2
(20.219)
Fn = Cn
1
2ρLocalAcW 2
(20.220)
Average tangential force on a single blade can be defined as:
Fta = 1
2π
Z 2π
0
Ft(θ)dθ
(20.221)
Substituting the value of Ft and arranging the tangential force on the azimuth angle, θ, the
equation above can be written as:
Fta = 1
4πCtρLocalAc(
Z 2π
0
(ωR)2 +
Z 2π
0
V 2
a )
(20.222)
The expression of the total torque for the number of blades is defined as:
Q = NFta
(20.223)
The power production of wind turbine is thus:
20.4. GENERATORS
1711
PW = Qω
(20.224)
The model also defines PW as the rated power output at the rated wind speed, if either the
power production of wind turbine or local wind speed is greater than the rated power.
The overall power production delivered from a wind turbine system is thus:
P = ηPW
(20.225)
Table 20.6: Nomenclature for Wind Turbine model
Variable
Description
Units
AR
swept area of rotor
m2
AC
blade chord area
m2
a
site wind exponent, 0.22
amet
wind exponent, 0.14
Cd
blade drag coeﬀicient, 0.9
Cl
blade lift coeﬀicients, 0.05
Cn
normal force coeﬀicient
Cp
power coeﬀicient (performance coeﬀicient)
Ct
tangential force coeﬀicient
C1−6
empirical power coeﬀicient parameters
go
standard gravity
m/s2
Fn
normal force in radial direction
N-m (J)
Ft
tangential force
N-m (J)
Fta
average tangential force
N-m (J)
Fv
wind speed factor
H
height of local wind speed measurement
m
Hmet
height of turbine, 10
m
N
number of blade
P
overall power production delivered to building
W
PLocal
outdoor static air pressure at rotor height
Pa
PW
wind turbine power produced
W
Q
overall torque
N-m
R
turbine radius
m
TLocal
local air temperature at rotor height
◦C
v
ambient wind speed
m/s
v1
upstream wind speed
m/s
v2
wind speed on the turbine
m/s
v3
downstream wake velocity
m/s
1712
CHAPTER 20. ON-SITE GENERATION, POWER CONVERSION, AND STORAGE
Table 20.6: Nomenclature for Wind Turbine model
Variable
Description
Units
Va
induced velocity
m/s
VAnnualAvg
annual average wind speed from TMY weather
data
m/s
VLocal
local wind speed at the location of the system
m/s
VLocalTMY
annual average wind speed converted at the lo-
cal station height
m/s
Vc
chordal velocity component
m/s
Vn
normal velocity component
m/s
VZ
wind speed adjusted at rotor height
m/s
W
relative flow velocity
m/s
Z
height of wind turbine rotor
m
α
blade angle of attack
deg
θ
azimuth angle in VAWT and pitch angle in
HAWT
deg
ρLocal
local density of air at rotor height
kg/m3
ω
angular velocity of turbine
rad/s
ωLocal
local humidity ratio at rotor height
kg-H2O/kg-air
x
exponent, 1.5
λ
tip speed ratio
λi
tip speed ratio at the ith pitch
δmet
wind boundary layer thickness of meteorologi-
cal station, 270
m
δ
site boundary layer thickness, 370
m
η
wind turbine system eﬀiciency
20.4.7.7
References
Siegfried Heier.
2006.
Grid Integration of Wind Energy Conversion Systems, Second Edition.
Wiley, Chap. 2, pp.31-44.
Mazharul Islam, David S.K. Ting and Amir Fartaj. 2008. Aerodynamic Models for Darrieus-type
Sraight-bladed Vertical Axis Wind Turbines. Renewable & Sustainable Energy Reviews, Volume
12, pp.1087-1109.
ASHRAE. 2005. Handbook of Fundamentals, pp 16.3-16.4, Atlanta: ASHRAE.
Chapter 21
Performance Curves and Lookup Tables
The following section describes the use of performance curves and lookup tables. Each of these
objects may be used in any valid input field where a performance curve name is required.
Performance curves are used directly to simulate the performance of HVAC equipment. The
curves are typically created by performing a regression analysis on tabular data for a particular
equipment performance metric. The regression analysis determines the equation coeﬀicients which
are the primary input to all performance curve objects. Performance tables are similar to per-
formance curves in that they are meant to replicate a particular performance curve.
Input to
performance tables are made up of data pairs, the same data pairs that would be used to create
performance curve coeﬀicients. Performance tables can be interpolated using up to a 4th order
polynomial equation for one independent variable tables or using a 2nd order polynomial for two
independent variable tables. A regression analysis can be performed on performance tables when
the simulation is instructed to use the regression analysis during the simulation (i.e., ride the curve).
In addition, a performance curve object is created that can be used in future simulations and can
be written to the eio file. The performance curve is written to the eio file only when the diagnostics
flag is set to DisplayAdvancedReportVariables (ref. Output:Diagnostics, DisplayAdvancedReport-
Variables;). Lookup tables are similar to performance tables in that tabular data is used for input,
however, the input 1) is more compact, 2) a regression analysis may only be performed for one and
two independent variable cases, and 3) the tabular data can be read from an external file.
Performance curves and data tables are created using empirical data that are derived from
information gathered through observation, experience, or experimental means. Once a curve or table
object is defined, these objects can be used to generically describe HVAC equipment performance.
Performance curves and performance tables may be used interchangeably in Energyplus objects as
required.
21.1
Performance Curves
Performance curves define a polynomial equation which represents a conditional response to a
model input. A polynomial is a mathematical expression which uses a sum of powers in one or
more variables. The equation below represents an nth order univariate polynomial. The highest
power in the equation represents its order or degree (n).
y = a0 + a1x + a2x2 + a3x3 + ... + anxn
(21.1)
1713
1714
CHAPTER 21. PERFORMANCE CURVES AND LOOKUP TABLES
A polynomial in two independent variables (multi-variate) is given by:
z = a00 + a10x + a01y + a11xy + a21x2y + a12xy2 + a22x2y2... + anmxnym
(21.2)
In EnergyPlus, the result of an equation, the dependent variable, represents the response a
system or component has given an input (the independent variable) to the system or component
model. This response represents the equipment performance related to the mechanism that causes
this change (e.g., the change in capacity or power based on a conditional change in temperature,
part-load ratio, or other phenomenon). A variety of performance curves are available to describe
the most common forms of engineering equations. The coeﬀicients (a-z) in the following equations
are entered in the associated curve object to define a specific phenomenon. Minimum and maximum
limits may be applied to both the independent and the dependent variables as necessary.
21.1.1
Curves based on a single independent variable
A polynomial having only a single independent variable represents a one-dimensional relationship
between a condition (the model input) and response (the model output). The previously described
nth order univariate polynomial is representative of the following performance curves.
21.1.1.1
Linear Curves
A performance curve having an order or degree of 1.
y = a + bx
(21.3)
21.1.1.2
Quadratic Curves
A performance curve having an order or degree of 2.
y = a + bx + cx2
(21.4)
21.1.1.3
Cubic Curves
A performance curve having an order or degree of 3.
y = a + bx + cx2 + dx3
(21.5)
21.1.1.4
Quartic Curves
A performance curve having an order or degree of 4.
y = a + bx + cx2 + dx3 + ex4
(21.6)
21.1.1.5
Exponent Curves
A performance curve having an order or degree of c.
y = a + bxc
(21.7)
21.1. PERFORMANCE CURVES
1715
21.1.2
Curves based on two independent variables
A polynomial having two independent variables represents a two-dimensional relationship between
a condition (the model inputs) and response (the model output). The previously described nth order
multi-variate polynomial is representative of the following performance curves.
21.1.2.1
QuadraticLinear Curves
A performance curve having an order or degree of 2 in two independent variables.
z = a + bx + cx2 + dy + exy + fx2y
(21.8)
21.1.2.2
CubicLinear Curves
A performance curve having an order or degree of 3 in two independent variables.
z = a + bx + cx2 + dx3 + ey + fxy
(21.9)
21.1.2.3
BiQuadratic Curves
A performance curve having an order or degree of 2 in two independent variables.
z = a + bx + cx2 + dy + ey2 + fxy
(21.10)
21.1.2.4
BiCubic Curves
A performance curve having an order or degree of 3 in two independent variables.
z = a + bx + cx2 + dy + ey2 + fxy + gx3 + hy3 + ix2y
(21.11)
Calulating performance curve coeﬀicients in a spreadsheet is a simple matter of finding the data
required to perform the regression analysis. For example, the biquadratic equation shown above
is representative of the cooling capacity as a function of temperature performance curve for DX
cooling coils. The fundamental equation for DX cooling coil capacity is:
TotCapTempModFac = a + b (Twb,i) + c(Twb,i)2 + d (Tc,i) + e(Tc,i)2 + f (Twb,i) (Tc,i)
(21.12)
where:
Twb,i is the wet-bulb temperature of the air entering the cooling coil (◦C)
Tc,i (or Tdb,i) is the dry-bulb temperature of the air entering an air-cooled condenser (◦C).
Given the data set shown in Figure 21.1, each of the independent variables would be calculated
according to the fundamental equation above (i.e., the T, T2, and cross-product terms would be
multiplied out). The data would be converted to degrees celcius and the cooling capacity would
be converted to Watts. The data would also be normalized using the ARI rating point shown as
highlighted in Figure 21.2.
The fundamental equation would be used to determine the number of independent variables
and also the form of the equation. Given the example described here, the spreadsheet would be
set up to look like the equation as shown in the following table. A regression analysis could then
1716
CHAPTER 21. PERFORMANCE CURVES AND LOOKUP TABLES
Figure 21.1: Data Table for Example
21.1. PERFORMANCE CURVES
1717
be performed on the data set. The first five columns are the independent variables and the last
column is the dependent variable. A spreadsheet tool is selected to perform the regression analysis,
and the coeﬀicients are calculated and displayed in the spreadsheet.
Figure 21.2: Regression Analysis for Example
The regression analysis and summary statistical output is shown below. The equation coeﬀicients
are shown highlighted. In this example, the equation coeﬀicents are: a = 0.757382, b = 0.014666,
c = 0.000459, d = -0.00095, e = -6.7E-05, and f = -0.00015. These coeﬀicients would be entered in
a Curve:BiQuadratic object and used to describe the cooling capacity as a function of temperature
for the DX cooling coil model. Minimum and Maximum values from the tabular data are entered
as Min/Max values for the curve object. The values may be relaxed slightly with care to allow
extrapolation as needed. A performance table may be used to automatically perform the regression
analysis as described in the following section.
Curve:Biquadratic ,
CoolCapFTExample ,
!- Name
1718
CHAPTER 21. PERFORMANCE CURVES AND LOOKUP TABLES
Figure 21.3: Regression Summary Output for Example
21.2. LOOKUP TABLES
1719
0.757382,
!- Coefficient1 Constant
0.014666,
!- Coefficient2 x
0.000459,
!- Coefficient3 x\*\*2
-0.00095,
!- Coefficient4 y
-0.000067,
!- Coefficient5 y\*\*2
-0.00015,
!- Coefficient6 x\*y
17.22222,
!- Minimum Value of x
21.66667,
!- Maximum Value of x
18.33333,
!- Minimum Value of y
46.11111,
!- Maximum Value of y
,
!- Minimum Curve Output
,
!- Maximum Curve Output
Temperature ,
!- Input Unit Type for X
Temperature ,
!- Input Unit Type for Y
Dimensionless;
!- Output Unit Type
21.1.3
Curves based on three independent variables
A polynomial having three independent variables represents a three-dimensional relationship be-
tween a condition (the model inputs) and response (the model output).
21.1.3.1
TriQuadratic Curves
A performance curve having an order or degree of 2 in three independent variables.
Output =
a + bx2 + cx + dy2 + ey + fz2 + gz + hx2y2 + ixy + jxy2 + kx2y
+lx2z2 + mxz + nxz2 + ox2z + py2z2 + qyz + ryz2 + sy2z + tx2y2z2
+ux2y2z + ux2yz2 + vxy2z2 + wx2yz + x (xy2z) + y (xyz2) + z (xyz)
(21.13)
21.1.4
Pressure drop curve
21.1.4.1
Functional Pressure Drop Curve
A performance curve representing the minor loss and/or friction calculations in plant pressure
simulations.
∆P = [K + f (L/D)]
ρV 2
/2
(21.14)
21.2
Lookup Tables
21.2.1
Table:Lookup
Lookup tables provide a method to evaluate a group of data that may or may not conform to a
fundamental equation. Lookup tables can interpolate the actual data using a linear interpolation
or piecewise cubic spline using the Btwxt library (https://github.com/bigladder/btwxt). As with
curve objects, the lookup table can be used anywhere a valid curve object name is allowed so long
as they share the same number of independent variables. Care must be taken to ensure the table
data format is consistent with the associate model that is using the performance curve (e.g., DX
cooling coil capacity as a function of temperature where independent variable X1 = indoor wet-bulb
temperature and independent variable X2 = outdoor dry-bulb temperature).
1720
CHAPTER 21. PERFORMANCE CURVES AND LOOKUP TABLES
A lookup table can be specified to use either linear or cubic interpolation independently for each
dimension (input variable). For performance points outside the defined grid space, an extrapolation
method–constant or linear–can be set independently for each dimension. Finally, each axis can have
specified boundaries beyond which extrapolation is not permitted.
21.2.1.1
Linear Interpolation
For linear interpolation in 1 dimension, given known values of f at x0 and x1, and a point x between
x0 and x1, the value at x is estimated by:
f (x) = (1 −µ) · f (x0) + µ · f (x1)
where µ is the location of x expressed as a fraction of the distance between x0 and x1:
µ = (x −x0) / (x1 −x0)
21.2.1.2
Cubic Spline Interpolation
The general formula for a 1-dimensional piecewise cubic spline (for x between known values f (x0)
and f (x1)) is:
f (x)
= (2µ3 −3µ2 + 1) · f (x0)
+ (−2µ3 + 3µ2) · f (x1)
+ (µ3 −2µ2 + µ) · f ′ (x0)
+ (µ3 −µ2) · f ′ (x1)
The Catmull-Rom cubic spline interpolation defines the derivatives f ′ (x0) and f ′ (x1) as the
slope between the previous and following grid points on the axis:
f ′(x0)
= (f(x1) −f(x−1))/(x1 −x−1)
f ′(x1)
= (f(x2) −f(x0))/(x2 −x0)
When the hypercube is at the edge of the grid, Catmull-Rom simply extends the slope of the
final segment for defining the slope terms: i.e., if there is no x−1, we substitute x0 into the f ′(x0)
formula.
If a mix of interpolation methods are specified among the included dimensions, the interpolator
will perform that mix as requested. If the lookup point is beyond the grid edge on any axis, the
interpolator will perform the requested extrapolation method (linear or constant) on that dimen-
sion while proceeding with interpolation along any in-bounds dimension. If a “do-not-extrapolate-
beyond” boundary is specified, the interpolator will perform a constant extrapolation from that
boundary outward (in that dimension), and it will return the resulting numerical answer along with
a warning that the request was outside the boundaries.
Chapter 22
Economics Calculations
22.1
Component Costs
EnergyPlus provides simple cost estimating capabilities as an aid to design analysis and for life
cycle costs. There are three broad steps involved. The first involves determining construction costs
by summing individual “line items.”
The second involves determining project costs by adjusting
construction costs to account for things like profit and design fees. The third involves comparing the
current simulation to a reference case so that marginal increases can be calculated. The reference
documentation contained in this section pertains to the following input object names.
• ComponentCost:LineItem
• ComponentCost:Adjustments
• ComponentCost:Reference
22.1.1
Line Item Costs
Line item cost calculations are generally trivial involving simple multiplication and summa-
tion.
This section documents details of how line item costs are calculated.
The program code
consists mainly of a Case construct where the Line Item Type is used to control the details of
how calculations are performed.
The overall philosophy is to provide methods of calculating items using either direct entry of
needed data (‘General’ using object type), or using component descriptive data entered elsewhere
in the input file (e.g. ‘Lights’), or by using quantities that are calculated by the program during
the simulation (e.g. ‘Coil:DX’ and ‘Chiller:Electric’).
The rest of this section provides details by organized by the type of line item.
22.1.1.1
General
The line item subtotal, L, is calculated by multiplying the number of units, N, by the Cost-per-Each,
Pe:
L = N ∗Pe
(22.1)
1721
1722
CHAPTER 22. ECONOMICS CALCULATIONS
22.1.1.2
Construction
This line item type is called “Construction” but is used to estimate the costs of surfaces in the
model.
The Construction attribute of Surface objects is useful for categorizing surfaces.
The
number of units, N, is determined by summing the Area, A, of Surface objects that have the type of
construction specified in the Item Name field. Surfaces are screened to eliminate any duplicates
that may exist for interior partitions creating a list of 1 to m unique surfaces.
If a surface is
associated with a Zone, then zone multiplier, MZ, and list multipliers, MG, are applied (these are
usually defaulted to 1).
N =
m
X
1
(A ∗MZ ∗MG)
(22.2)
The line item subtotal, L, is calculated by multiplying the number of units (actually units of
are here), N (m2) by the Cost-per-Area, Pa , ($/m2):
L = N ∗Pa
(22.3)
22.1.1.3
Coil:DX and Coil:Cooling:DX:SingleSpeed
DX coil costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP. The program
determines which method to use based on there being non-zero values in appropriate input fields.
If cost per each is greater than 0.0 then the number of units, N, is the number of cooling
coils.
This will be 1 if the Item Name is the name of a specific coil described elsewhere.
If the
name is set to the wildcard (\*) then this will equal the total number of DX:Coils in the model. Then
the line item subtotal, L, is calculated by multiplying the number of units, N, by the Cost-per-Each,
Pe:
L = N ∗Pe
(22.4)
If cost per kilowatt is greater than 0.0 then the number of units, N, is the number of kilowatts
of total, rated, cooling capacity. This will be based on all the DX:Coils in the model if Item Name
is set to the wildcard (\*) and will be that of the named coil if set to a valid coil name.
Then the
line item subtotal, L, is calculated by multiplying the number of units, N, by the Cost-per-kilowatt,
PkW:
L = N ∗PkW
(22.5)
If Cost per kilowatt per coeﬀicient-of-performance is greater than 0.0 then the number
of units, N, is the number of kilowatts of total, rated, cooling capacity multiplied by the nominal
coeﬀicient of performance (COP) of the DX:Coils.
This will be based on all the DX:Coils in the
model if Item Name is set to the wildcard (\*) and will be that of the named coil if set to a valid
coil name. Then the line item subtotal, L, is calculated by multiplying the number of units, N, by
the Cost-per-kilowatt-per-COP, PkW−COP:
L = N ∗PkW−COP
(22.6)
22.1. COMPONENT COSTS
1723
22.1.1.4
Coil:Heating:Fuel
Fuel-fired heating coil costs can be estimated in one of three ways: per-each, per-kW, per-kW-
COP.
The program determines which method to use based on there being non-zero values in
appropriate input fields.
If cost per each is greater than 0.0 then the number of units, N, is the number of heaters. This
will be 1 if the Item Name is the name of a specific heater described elsewhere.
If the name is
set to the wildcard (\*) then this will equal the total number of Coil:Heating:Fuel objects in the
model. Then the line item subtotal, L, is calculated by multiplying the number of units, N, by the
Cost-per-Each, Pe:
L = N ∗Pe
(22.7)
If Cost per kilowatt is greater than 0.0 then the number of units, N, is the number of kilowatts
of total, rated, heating capacity.
This will be based on all the Coil:Heating:Fuel objects in the
model if Item Name is set to the wildcard (\*) and will be that of the named coil if set to a valid
coil name. Then the line item subtotal, L, is calculated by multiplying the number of units, N, by
the Cost-per-kilowatt, PkW:
L = N ∗PkW
(22.8)
If Cost per kilowatt per coeﬀicient-of-performance is greater than 0.0 then the number
of units, N, is the number of kilowatts of total, rated, heating capacity multiplied by the theo-
retical eﬀiciency of the heater(s).
(Here we are treating gas heating eﬀiciency as a Coeﬀicient
of Performance (COP)).
This will be based on all the Coil:Heating:Fuel objects in the model if
Item Name is set to the wildcard (\*) and will be that of the named coil if set to a valid coil
name. Then the line item subtotal, L, is calculated by multiplying the number of units, N, by the
Cost-per-kilowatt-per-COP, PkW−COP:
L = N ∗PkW−COP
(22.9)
22.1.1.5
Chiller:Electric
Electric chiller costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP. The
program determines which method to use based on there being non-zero values in appropriate input
fields.
If cost per each is greater than 0.0 then the number of units, N, is the number of chillers. This
will be 1 if the Item Name is the name of a specific coil described elsewhere. Then the line item
subtotal, L, is calculated by multiplying the number of units, N, by the Cost-per-Each, Pe:
L = N ∗Pe
(22.10)
If Cost per kilowatt is greater than 0.0 then the number of units, N, is the number of kilowatts
of total, rated, cooling capacity for the specified chiller. Then the line item subtotal, L, is calculated
by multiplying the number of units, N, by the Cost-per-kilowatt, PkW:
L = N ∗PkW
(22.11)
1724
CHAPTER 22. ECONOMICS CALCULATIONS
If Cost per kilowatt per coeﬀicient-of-performance is greater than 0.0, then the number
of units, N, is the number of kilowatts of total, rated, cooling capacity multiplied by the nominal
coeﬀicient of performance (COP) of the chiller. This will be based on the named chiller (if set to a
valid coil name). Then the line item subtotal, L, is calculated by multiplying the number of units,
N, by the Cost-per-kilowatt-per-COP, PkW−COP:
L = N ∗PkW−COP
(22.12)
22.1.1.6
Daylighting:Controls
The costs of controllers for harvesting daylight are determined by the number of reference
points.
The cost for each controller, Pe , are input.
The of units, N, is determined from the
number of daylight reference points in all the zones if the Item Name is the wildcard (\*).
If
Item Name is set to a valid Zone name then N is the number of daylight reference points in just
that zone (zones can have more than one daylight controllers).
Then the line item subtotal, L, is
calculated by multiplying the number of units, N, by the Cost-per-Each, Pe:
L = N ∗Pe
(22.13)
22.1.1.7
Shading:Zone:Detailed
Shading surfaces need to be handled separately because they do not have the Construction at-
tribute.
The Item Name must be set to a valid name for a Shading:Zone:Detailed object
defined elsewhere in the file.
The number of units, N, is determined from the area of the named
surface multiplied by zone multiplier, MZ, and list multipliers, MG:
N = A ∗MZ ∗Mg
(22.14)
The line item subtotal, L, is calculated by multiplying the number of units, N (m2) by the
Cost-per-Area, Pa , ($/m2):
L = N ∗Pa
(22.15)
22.1.1.8
Lights
The cost of electric lighting systems can be modeled in two ways: per-each and per-kW.
The
program determines which method to use based on there being non-zero values in appropriate
input fields. The Item Name must be the name of a valid Zone defined elsewhere in the input.
If cost per each is greater than 0.0, then the number of units, N, is the number lighting systems
in the zone and is assumed to be 1.
Then the line item subtotal, L, is calculated by multiplying
the number of units, N, by the Cost-per-Each, Pe:
L = N ∗Pe
(22.16)
If Cost per kilowatt is greater than 0.0 then the number of units, N, is the number of kilo-
watts in the design level for electric lighting systems defined in Lights objects associated with the
zone.
The Item Name must be the name of a valid Zone defined elsewhere in the input.
N is
22.1. COMPONENT COSTS
1725
then the sum of all the Lights associated with the named Zone. Then the line item subtotal, L, is
calculated by multiplying the number of units, N, by the Cost-per-kilowatt, PkW:
L = N ∗PkW
(22.17)
22.1.1.9
Generator:Photovoltaic
The costs of simple photovoltaic power systems can be modeled using cost per kilowatt. The number
of units, N, is the nominal rated peak power of the photovoltaic panels. The photovoltaic generator
must be modeled using the PhotovoltaicPerformance:Simple input object which is a very simplistic
model and does not include input for the nominal rated peak power of the system.
Therefore a
peak power is calculated using the usual 1000 W/m2 of incident solar radiation, Gp, multiplied by
the active solar cell area, A and the eﬀiciency, E, and converted to units of kilowatts.
N = Gp ∗A ∗E
1000.0
(22.18)
Where, the cell area A is calculated by multiplying the area of the surface associated with
the simple photovoltaic system and the active area fraction defined in the PhotovoltaicPerfor-
mance:Simple. Then the line item subtotal, L, is calculated by multiplying the number of units, N,
by the Cost-per-kilowatt, PkW:
L = N ∗PkW
(22.19)
22.1.2
Adjustments
Various adjustments are available to model total project costs from the component costs modeled
using individual line items.
These adjustments are provided to allow propagating how changes in
component costs are amplified by things like design fees, profit, bonding, and taxes.
The subtotal of individual line items, SL, is obtained by summing all line item subtotals, L:
SL =
X
L
(22.20)
For the reference building, SL, is user input (typically from a prior run of baseline building
model).
The subtotal for miscellaneous construction costs (typically those costs not explicitly included
as line items), Sm, are calculated by multiplying the Miscellaneous Cost Model (per Square
Meter), Cm, by the total conditioned floor area, Ac:
Sm = Ac ∗Cm
(22.21)
The subtotal for the amount that the construction costs should be altered because of regional
differences in material and labor costs (e.g. when using national average data), Sr, is determined
by multiplying the Regional Adjustment Factor, Rf, by the sum of SL and Sm:
Sr = (SL + Sm)Rf
(22.22)
Remaining adjustments are applied to the subtotal for construction costs, Sc, which is the sum
of SL, Sm,, and Sr:
1726
CHAPTER 22. ECONOMICS CALCULATIONS
SC = SL + Sm + Sr
(22.23)
The Design and Engineering Fee Fraction, Fd, is the fraction of construction costs, Sc, at-
tributable to costs associated with architectural and engineering services needed for the project. The
subtotal for costs associated with these fees, SD, are determined by multiplying SC by Fd:
SD = Sc ∗FD
(22.24)
The Contractor Fee Fraction, Fc, is the fraction of construction costs, Sc, attributable to
costs associated with the contractor’s profit that should be included in the project.
The subtotal
for costs associated with contracting, SP, are determined by multiplying SC by Fd:
SP = Sc ∗FC
(22.25)
The Contingency Fraction, FS, is the fraction of construction costs, Sc, which should be
included in a cost estimate to provide for contingencies (perhaps related to errors and uncertainty
in the estimate and project). The subtotal for contingency costs, SS, are determined by multiplying
SC by FS:
SS = Sc ∗FS
(22.26)
The Permits, Bonding, Insurance Fraction, FB, is the fraction of construction costs, Sc,
which should be included in a cost estimate to provide for things like taxes, bonding, insurance,
and permits. The subtotal for these extra costs, SB, are determined by multiplying SC by FB:
SB = Sc ∗FB
(22.27)
The Commissioning Fee Fraction, FCX, is the fraction of construction costs, Sc, which should
be included in a cost estimate to provide for commissioning the building systems. The subtotal for
these extra costs, SCX, are determined by multiplying SC by FCX:
SCX = Sc ∗FCX
(22.28)
Finally, the cost estimate total, T, is obtained by summing the various subtotals:
T = SL + Sm + Sr + SD + SP + SS + SB + SCX
(22.29)
The normalized total cost estimate, C, is calculated by dividing T by the total conditioned floor
area, Ac:
C = T
AC
(22.30)
22.1.3
Comparisons
The capability of comparing the current cost estimate to that of a reference building is provided
because is common to consider the marginal increases in costs associated with applying different
energy design measures. EnergyPlus calculates and reports the difference between the current model
and a reference case for all the subtotals and totals discussed above. The reported differences are
the reference values subtracted from the current value.
22.2. TARIFF COMPUTATION
1727
22.2
Tariff Computation
The EnergyPlus economic (Utility Costs) objects related to computing utility bills include:
• UtilityCost:Tariff
• UtilityCost:Qualify
• UtilityCost:Charge:Simple
• UtilityCost:Charge:Block
• UtilityCost:Ratchet
• UtilityCost:Variable
• UtilityCost:Computation
This section builds upon the discussion that appears in the Input Output Reference under the
heading “EnergyPlus Economics.”
The actual computation of monthly utility bills is not diﬀicult
since it is mostly consists of multiplying energy consumptions or demands by the price on a per
unit basis and adding different bill components. The implementation in EnergyPlus becomes more
complex since the objects were crafted to allow a great deal of
flexibility in specifying a utility
tariff while, at the same time, being as simple as possible.
The following discussion on variables and hierarchies is based on the text that appears in the
Input Output Reference.
22.2.1
Conceptual Framework – Variables and Hierarchy
To understand how to use the utility bill calculation portion of EnergyPlus you first need to un-
derstand some important concepts of variables and hierarchy. A variable, for the purposes of this
section, is simply a named holder of a series of numbers. In most cases, the variable will be a named
holder of 12 numbers, one number for each monthly utility bill. A simple visualization of a variable
called Electric Energy Use is shown in Table 22.1.
Table 22.1: Example of Monthly Electric Energy Use
Month
Electric Energy Use
January
12143
February
13454
March
14178
April
14876
May
15343
June
16172
July
16105
August
15762
1728
CHAPTER 22. ECONOMICS CALCULATIONS
Month
Electric Energy Use
September
14543
October
13987
November
13287
December
12403
If you have ever done any computer programming, you can think of a variable as an array. Many
of the names used in the utility bill calculation portion of EnergyPlus are names of variables. In the
case of the UtilityCost:Charge objects, the name of the object is also used as a name of a variable.
In many of today’s utility rates, the charges for energy or demand are broken into distribution
and supply charges.
To allow for this, more than one charge may to be defined for a particular
category. The variables assigned to the same category are added together.
The categories are combined in the hierarchy shown in Figure 22.1.
Figure 22.1: Category Hierarchy for Utility Bills
Any charges included in the EnergyCharges category are added together. The EnergyCharges,
DemandCharges and ServiceCharges are added together to form the Basis. The Basis, Adjustments
and Surcharges are added together to form the Subtotal. The Subtotal and Taxes are added together
to be the Total. The total represents the total monthly charges on that tariff for the energy source
used.
The combining of categories together is performed automatically unless the user specifies
the UtilityCost:Computation. In addition, each category, which is also a variable, may be used as
a source. For example, a tax that is 5% of the subtotal would be shown as:
UtilityCost:Charge:Simple,
TaxOfFivePercent ,
! Charge Variable Name
TariffExample1 ,
! Tariff Name
Subtotal,
! Source Variable
Annual,
! Season
Taxes,
! Category Variable Name
0.05;
! Cost Per Unit Value (or Variable)
As you can see, the UtilityCost:Charge:Simple and UtilityCost:Charge:Block objects do most of
the “work” of computing the annual energy cost.
The benefit of using this categorization is that
22.2. TARIFF COMPUTATION
1729
totals of each category are shown in the output reports and it organizes the charges in the monthly
calculations in a logical way that fits almost all tariffs. If no categorization is desired, theoretically,
all charges could be assigned to the Total category. The categories themselves are simply variable
names. Charges may also be assigned to the “NotIncluded” category if the result of the charge is
used as an intermediate calculation and should not be included in the Total.
The objects that create variables are:
• UtilityCost:Qualify
• UtilityCost:Charge:Simple
• UtilityCost:Charge:Block
• UtilityCost:Ratchet
• UtilityCost:Variable
22.2.2
Default Order of Computation
The user has the option of two different ways to determine the order of computation. If an Util-
ityCost:Computation object is specified for the tariff, the sequence specified in that object is used
for computing the various variables. If no UtilityCost:Computation object is specified, a sequence
of computational steps is automatically derived and shown as part of the report. The routine that
creates this automatic sequence of computation steps is called CreateDefaultComputation as part
of the EconomicTariff module.
The order in which the computation should be made is complicated by the fact that the objects
can each have variables that are inputs and others that are outputs.
Since any of the variables
can be used as inputs, we must ensure that they are computed prior to being used.
In other
words, because the objects allow a great deal of flexibility, there is no simple default order that the
computations should be made.
Luckily there are known algorithms for sorting though these types of interdependencies. In fact,
the method that spreadsheets use for sorting through the dependencies of cell formulas referencing
other cells with formula is very similar. In addition, linkers (used as part of the computer language
compiling process) face similar issues of sorting through dependences. Figuring out the optimal
path in a complex project represented by a PERT Chart also uses a similar algorithm.
Generically, dependency problems are usually characterized as Directed Acycle Graphs (DAGs).
A DAG shows the individual formulas as circles and uses arrows between the circles to show which
formula is dependent on which other formulas. One example algorithm that was used in EnergyPlus
is described below:
• Calculate, for each node, the in-degree of that node (ie, now many edges end up there). Store
these in array D.
• Repeat:
– Remove (output) node such that D[n] = 0.
– Decrement D[x] for all nodes x that are neighbors of n (edge from n to x).
1730
CHAPTER 22. ECONOMICS CALCULATIONS
Of course in this case “node” has nothing to do with EnergyPlus nodes but is just describing one
of the formulas in a DAG. This is just one of several different methods to solve a DAG. The general
method for solving a DAG is called a topological sort. The algorithm used in EnergyPlus is one of
the simplest methods available and is appropriate given the number of dependencies. More eﬀicient
algorithms are known but are probably only appropriate for much larger number of dependencies.
One important note, if after the algorithm is exercised, and some of the formulas still have a
count on the number of dependencies, it must be the result of a circular dependency and an error
condition is flagged in the ERR file.
The objects have specific variables that are used as inputs and outputs, and thus the outputs
are dependent on the inputs, are shown in Table 22.2.
Table 22.2: Object Variables: Inputs and Outputs
Object
Outputs
Inputs
Qualify
Name
Source
Threshold
Charge:Simple
Name
Source
Category
Cost Per Unit
Charge:Block
Name
Source
Category
Block Size Multiplier
Remaining
Block Size
Block Cost
Ratchet
Name
Baseline
Adjustment
Multiplier
Offset
In addition, the hierarchy shown in the first diagram in this section also represents dependencies
that are included when determining the order of computation.
The resulting order of computation is shown at the bottom of the economics report.
22.2.3
Computation Steps
Once the order that the formulas should be computed is known, the actual evaluation of the formulas
is based on a simple Last In First Out (LIFO) stack.
This is a common method to compute
expressions where values are stored on the stack and operands work off of the top of the stack.
22.3
Life-Cycle Cost Computations
The objects used for performing a life-cycle cost analysis are:
• LifeCycleCost:Parameters
22.3. LIFE-CYCLE COST COMPUTATIONS
1731
• LifeCycleCost:RecurringCosts
• LifeCycleCost:NonrecurringCost
• LifeCycleCost:UsePriceEscalation
• LifeCycleCost:UseAdjustment
The computation of life-cycle costs is broken into three main routines which are described below.
22.3.1
ExpressAsCashFlows
Step 1. If the input file has ComponentCost:\* items, then create an additional instance of a nonre-
curring cost to hold the total.
Step 2. Get the costs for each resource that has non-zero utility costs.
Step 3. Compute the inflation on a monthly basis. For cases where the inflation approach is constant
dollars, the inflation is set to 1.0 for all months. For current dollar analyses, compute the
inflation rate on a monthly basis. Just using 1/12 of the annual inflation is almost correct but
introduces a small error so instead the inverse of the formula 4-32 from Newnan (Engineering
Economic Analysis Ninth Edition by Donald Newnan, Ted Eschenbach, and Jerome Lavelle):
Inflation Per Month = ((inflation + 1.00)(1.0/12.0)) −1
(22.31)
Then the inflation is applied for each month:
Monthly Inflation Factor(jMonth) = (1 + inflationPerMonth)(jMonth −1)
(22.32)
Step 4. Put the nonrecurring, recurring, and utility costs into a monthly array for the entire length
of the study period.
Step 5. Multiply the monthly costs by the monthly inflation which was set to 1.0 for constant dollar
analyses.
Step 6. Multiply the monthly costs for resources with use adjustments.
Step 7. Sum the monthly costs by category.
Step 8. Based on the base date, accumulate the monthly costs into yearly costs.
1732
CHAPTER 22. ECONOMICS CALCULATIONS
22.3.2
ComputePresentValue
Step 1. For each year of the study compute the discount factor (SPV) using the following formula:
SPVyr = 1/((1 + curDiscountRate)effectiveY ear)
(22.33)
This formula is based on formula D.2.1.1 from NIST Handbook 135 Life Cycle Costing Manual
for the Federal Energy Management Program by Sieglinde K. Fuller and Stephen R. Petersen.
Where the effectiveYear depends on the discount convention. If end of year discounting is used
than the effectiveYear is the year. If middle of the year discounting is used than the effectiveYear
is reduced by 0.5. If the beginning of year discounting is used, than the effectiveYear is reduced by
1.0.
For energy costs, the use price escalations are multiplied by the discount factors.
Step 2. Compute the present value for each month by multiply the monthly costs by the discount
factor for each year.
Step 3. Sum the costs by category.
22.3.3
ComputeTaxAndDepreciation
Step 1. Depending on the depreciation method selected the depreciation factors are set to various
constants. Depreciation factors are based on IRS Publication 946 for 2009 “How to Depreciate
Property.” The MACRS values are based on Modified Accelerated Cost Recovery System GDS
for 3, 5, 7, 10 year property are based on 200% depreciation method shown in Appendix A of
IRS Publication 946 using half year. 15 and 20 are based on 150% (Chart 1 of IRS Publication
946). For Straight Line depreciation GDS is used for 27 years (actually 27.5) 31 years (actually
31.5 years) and 39 years using mid month. For 40 years ADS is used (chart 2) Table A-1 is
used for 3, 4, 5, 10, 15 and 20 years. Table A-6 is for 27 years. Table A-7 for 31 years. Table
A-7a for 39 years. Table A-13 for 40 years. These years are a classification of property and
should not be confused with the length of the study. For 27 years, 31 years, 39 years and 40
years the June value was used. All references in this paragraph are to IRS Publication 946.
Step 2. Apply the annual depreciation factors to the capital costs.
Step 3. For each year the taxable income is the grand total of all costs minus the depreciated capital
costs.
Step 4. Taxes are the taxable income times the tax rate.
Step 5. The after tax present value is:
AfterTaxPresentV alueyr = GrandTotalyr −Taxesyr ∗SPVyr
(22.34)
All major results are presented on the tabular report.
Chapter 23
Special Modules/Reporting
23.1
Environmental Impacts
Typically when a new building technology is evaluated the energy performance of a baseline build-
ing is compared to the energy and life-cycle costs of alternatives to determine cost-effectiveness.
But what if the lowest energy or life-cycle cost alternative is not the cleanest or lowest environ-
mental impact?
By calculating environmental impact, designers can compare alternatives not
only in terms of their energy performance but also their environmental performance—working
towards a more sustainable design (Liesen 1997; Stroot, Nemeth, and Fournier 1996).
Envi-
ronmental impacts are quantified, in part, by modeling the amount of emissions and in Ener-
gyPlus this is done using the input objects “EnvironmentalImpactFactors,” “FuelFactors,” and
“Output:EnvironmentalImpactFactors.”
Based on emissions factors entered by the user, EnergyPlus calculates the mass or volume of
thirteen different pollutants: CO2 (carbon dioxide), CO (carbon monoxide), CH4 (methane), NOx
(nitrogen oxides), N2O (nitrous oxide), SO2 (sulphur dioxide), PM (particulate matter), PM10
(particulate matter 10>PM10>2.5 microns), PM2.5 (particulate matter<2.5 microns), NH3 (am-
monia), NMVOC (non-methane volatile organic compounds), Hg (mercury), and Pb (lead) as
well as water consumed through evaporation in thermo- and hydro-electric generation and high-
and low-level nuclear waste from nuclear electricity generation for on- and off-site energy produc-
tion. Note that while these comprise the largest proportion of pollutants, more than one hundred
other pollutants are emitted from fossil fuel combustion or electricity generation.
Much of the
information compiled here for fossil fuel combustion comes from AP-42 Compilation of Air Pol-
lutant Emission Factors (EPA 1998a, 1998b, 1996).
For more information on pollutants, see the
U.S. Environmental Protection Agency (EPA) Clearinghouse for Inventories & Emission Factors
(www.epa.gov/ttn/chief/efinformation.html).
EnergyPlus models energy performance of on-site fossil fuels and purchased electricity (gener-
ated from a variety of fuels including natural gas, oil, gasoline, diesel, coal, hydroelectric, nuclear,
wind, solar power, and biomass).
The energy performance calculated by EnergyPlus is converted
into a mass or volume of pollutants emitted.
From a baseline building, alternative energy and
pollution saving technologies can be explored, and the energy savings and pollution reduction can
be calculated. Figure 23.1 and Figure 23.2 illustrate a comparison of two buildings simulated using
Chicago weather data in EnergyPlus and the calculated pollutant levels (based on U.S. national
average pollutants) (Crawley 2003).
To calculate the mass or volume of each pollutant, consumption is multiplied by an emissions
1733
1734
CHAPTER 23. SPECIAL MODULES/REPORTING
factor for each fuel (natural gas, electricity, fuel oil, diesel, or coal). In future versions, users will be
able to schedule how the emissions factors by time of day, month, season and year. For electricity,
the mix of generation fuel sources—whether utility, state or regional—is used to adjust the emission
factors.
If a user has emissions factors specific to the building site and equipment, these can be
entered directly. There are no default emissions factors.
23.1.1
Types of Pollutants
EPA categorizes pollutants as either Criteria Pollutants or Hazardous Pollutants. Criteria pollutants
are the six substances for which EPA has set health-based standards, including carbon monoxide
(CO), nitrogen oxides (NOx), sulfur dioxide (SO2), and particulate matter (PM10 and PM2.5),
ozone (O3), and lead (Pb).
Because ozone is created in atmospheric photochemical reactions of
volatile organic compounds, ammonia, and other substances rather than direct building-related
energy emissions, we do not calculated ozone emissions in EnergyPlus.
But we do include ozone
precursors: methane (CH4), non-methane volatile organic compounds (NMVOC), and ammonia
(NH3). Hazardous pollutants are substances that are known or suspected to cause serious health
problems such as cancer. We include typical hazardous substances associated with energy produc-
tion and use including lead (Pb) and mercury (Hg). We also include CO2 (carbon dioxide) since it
is largest greenhouse gas in terms of impact.
Figure 23.1: Example Annual Atmospheric Pollutants and Water Consumption
23.1. ENVIRONMENTAL IMPACTS
1735
Figure 23.2: Example Annual Total Carbon Equivalent for Major Greenhouse Gases
1736
CHAPTER 23. SPECIAL MODULES/REPORTING
23.1.2
Carbon Equivalent
The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative
forcing effects of various greenhouse gases. This effect, called Global Warming Potential (GWP), is
described in terms of the Carbon Equivalent of a particular greenhouse gas. This equivalent is based
on a factor of 1.0 for carbon. This group of gases includes carbon dioxide (CO2), carbon monoxide,
nitrous oxide, methane, halocarbon emission, hydrofluorocarbons (HFC), perfluorocarbons (PFC),
and chlorofluorocarbons (CFC).
For building energy use, the main gases of concern are carbon
dioxide, carbon monoxide, methane, and nitrous oxide. Although carbon monoxide has a relatively
short life, CO emissions into the atmosphere may have a significant impact on climate forcing
due to chemical impact on CH4 lifetime, and tropospheric O3 and CO2 photochemical production
normally reacts to produce carbon dioxide, but it can’t be ignored since it is produced in incomplete
combustion and the carbon remains to interact as CO2 Yet there is no agreement on its carbon
equivalent (IPCC 2001). The carbon equivalent of carbon dioxide, methane, and nitrous oxide are
calculated and then multiplied by their GWP on a 100 year time frame. The Carbon Equivalents
of the following gases have been determined and used in the program are shown in the following
table.
Table 23.1: Carbon Equivalents (IPCC 2001)
Gas
Carbon Equivalent
NOx
80.7272
CH4
6.2727
CO2
0.2727
The resulting carbon equivalents by fuel type are shown in the output of the program along
with the individual gas pollutants.
23.1.3
Fossil Fuel Emissions Factors
Emission factors for on-site fossil fuel consumption are based on Section 1.4 Natural Gas Combustion
in EPA (1998a) Table 23.2 shows the greenhouse gas and precursors and criteria pollutant emissions
factors for natural gas.
Similar emissions factors are shown for residual fuel oil (No. 4 and No.
6 fuel oil) [Table 23.3], distillates (No. 1 and No. 2 fuel oil) [Table 23.4], residential oil furnace
[Table 23.5], LPG (butane and propane) [Table 23.6], gasoline and diesel [Table 23.7], and coal
[Table 23.8] in the indicated tables.
Note that a zero for a pollutant in the table may mean that
no data were available, not that there are no emissions of that pollutant.
Table 23.2: Emission Factors for Natural Gas
Pollutant
Emission
Factora
(g/MJ)
Carbon Dioxide (CO2)
50.23439
Carbon Monoxide (CO)
3.51641E-02
23.1. ENVIRONMENTAL IMPACTS
1737
Table 23.2: Emission Factors for Natural Gas
Pollutant
Emission
Factora
(g/MJ)
Methane (CH4)
9.62826E-04
Nitrogen Oxides (NOx)
4.18620E-02
Nitrous Oxide (N2O)b
9.20964E-04
Sulphur Dioxide (SO2)c
2.51172E-04
Particulate Matter (PM)d
3.18151E-03
Particulate Matter (PM10)d
2.38613E-03
Particulate Matter (PM2.5)d
7.95378E-04
Ammonia (NH3)
0e
Volatile Organic Compounds (NMVOC)
2.30241E-03
Mercury (Hg)
1.08841E-07
Lead (Pb)
2.09310E-07
a: Based on data from Tables 1.4-1, 1.4.-2 and 1.4.4 in EPA (1998a),
Natural gas heat value of 1027 Btu/ft3 based on data for 2003 in
Table A-4 in DOE (2004).
b: Values shown are for uncontrolled burner. For controlled-low NO
burner, use 0.64 lb/106 ft3, 0.000627 lb/MMBtu, 0.0002679 g/MJ.
c: Based on 100% conversion of fuel sulfur to SO. Assumes sulfur content
is natural gas of 2,000 grains/106 ft3. The SO2 emission factor
can be converted to other natural gas sulfur contents by multiplying the
SO emission factor by the ratio of the site-specific sulfur content
(grains/106 ft3) to 2,000 grains/106 ft3.
d: PM is the sum of all particulate matter including PM10 and PM2.5. PM10
and PM2.5 stand for particles smaller than 10 and 2.5 microns,
respectively.
e: No data.
Table 23.3: Emission Factors for Residual Fuel Oil (No.
4 and No. 6 Fuel Oil)
Pollutant
No. 4 Fuel Oil Emis-
sion Factor2 (g/MJ)
No. 6 Fuel Oil Emis-
sion Factor2 (g/MJ)
Carbon Dioxide (CO2)
76.77128
76.77128
Carbon Monoxide (CO)
1.53543E-02
1.53543E-02
Methane (CH4)
1.45865E-03
6.63304E-04
1738
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.3: Emission Factors for Distillates (No. 4 and
No. 6 Fuel Oil)
Pollutant
No. 4 Fuel Oil Emis-
sion Factor2 (g/MJ)
No. 6 Fuel Oil Emis-
sion Factor2 (g/MJ)
Nitrogen Oxides (NOx)
1.68897E-01
6.14170E-02
Nitrous Oxide (N2O)
3.37794E-04
3.37794E-04
Sulphur Dioxide (SO2)b
4.82124E-01
4.60628E-01
Particulate Matter (PM)c
2.56109E-02
2.14960E-02
Particulate Matter (PM10)c
1.58763E-02
1.58763E-02
Particulate Matter (PM2.5)c
5.89603E-03
5.89603E-03
Ammonia (NH3)
0d
0d
Volatile Organic Compounds (NMVOC)
3.47006E-03
1.04409E-03
Mercury (Hg)
3.47006E-06
3.47006E-06
Lead (Pb)
4.63699E-06
4.63699E-06
a: Based on data from Tables 1.3-1, 1.3-3, 1-3.8, 1.3-10 and 1.3-12 in EPA (1998b).
b: Based on 100% conversion of fuel sulfur to SO2. Assumes 1%
sulfur content. The SO2 emission factor in this table can be
converted to other natural gas sulfur contents by multiplying the
SO2 emission factor by percentage sulfur content.
c: PM is the sum of all particulate matter including PM10 and PM2.5. PM10
and PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively.
d: No data.
Table 23.4: Emission Factors for Distillates (No. 1 and
No. 2 Fuel Oil)
Pollutant
No. 1 Fuel Oil Emis-
sion Factora (g/MJ)
No. 2 Fuel Oil Emis-
sion Factora (g/MJ)
Carbon Dioxide (CO2)
66.0233
68.47998
Carbon Monoxide (CO)
1.54E-002
1.54E-002
Methane (CH4)
6.63E-004
6.63E-004
Nitrogen Oxides (NOx)
6.14E-002
7.37E-002
Nitrous Oxide (N2O)
3.38E-004
3.38E-004
Sulphur Dioxide (SO2)b
4.36E-001
4.82E-001
Particulate Matter (PM)c
6.14E-003
6.14E-003
Particulate Matter (PM10)c
3.32E-003
3.32E-003
Particulate Matter (PM2.5)c
2.55E-003
2.55E-003
23.1. ENVIRONMENTAL IMPACTS
1739
Table 23.4: Emission Factors for Distillates (No. 1 and
No. 2 Fuel Oil)
Pollutant
No. 1 Fuel Oil Emis-
sion Factora (g/MJ)
No. 2 Fuel Oil Emis-
sion Factora (g/MJ)
Ammonia (NH3)
0d
0d
Volatile Organic Compounds (NMVOC)
1.04E-003
1.04E-003
Mercury (Hg)
3.47E-006
3.47E-006
Lead (Pb)
4.64E-006
4.64E-006
a: Based on data from Tables 1.3-1, 1.3-3, 1-3.8, 1.3-10 and 1.3-12 in EPA (1998b).
b: Based on 100% conversion of fuel sulfur to SO2. Assumes 1% sulfur content.
The SO2 emission factor in this table can be converted to other natural
gas sulfur contents by multiplying the SO2 emission factor by percentage
sulfur content.
c: PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5
stand for particles smaller than 10 and 2.5 microns, respectively.
d: No data.
Table 23.5: Emission Factors for Residential Oil Furnace
Pollutant
Emission
Factora
(g/MJ)
Carbon Dioxide (CO2)
68.48237
Carbon Monoxide (CO)
1.53543E-02
Methane (CH4)
5.46612E-02
Nitrogen Oxides (NOx)
5.52753E-02
Nitrous Oxide (N2O)
1.53543E-04
Sulphur Dioxide (SO2)b
4.36061E-01
Particulate Matter (PM)c
2.14960E-02
Particulate Matter (PM10)c
1.58763E-02
Particulate Matter (PM2.5)c
5.89603E-03
Ammonia (NH3)
0d
Volatile Organic Compounds (NMVOC)
2.18952E-03
Mercury (Hg)
3.47006E-06
Lead (Pb)
4.63699E-06
a: Based on data from Tables 1.3-1, 1.3-3, 1.3-8, 1.3-10, and 1.3-12 in EPA (1998b).
b: Based on 100% conversion of fuel sulfur to SO2. Assumes 1% sulfur content.
1740
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.5: Emission Factors for Residential Oil Furnace
Pollutant
Emission
Factora
(g/MJ)
The SO2 emission factor in this table can be converted to other natural
gas sulfur contents by multiplying the SO2 emission factor by percentage
sulfur content.
c: PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5
stand for particles smaller than 10 and 2.5 microns, respectively.
d: No data.
Table 23.6:
Emission Factors for LPG (butane and
propane)
Pollutant
LPG (butane) Emis-
sion Factora (g/MJ)
Propane
Emission
Factora (g/MJ)
Carbon Dioxide (CO2)
66.0233
68.47998
Carbon Monoxide (CO)
1.54E-002
1.54E-002
Methane (CH4)
6.63E-004
6.63E-004
Nitrogen Oxides (NOx)
6.14E-002
7.37E-002
Nitrous Oxide (N2O)
3.38E-004
3.38E-004
Sulphur Dioxide (SO2)b
4.36E-001
4.82E-001
Particulate Matter (PM)c
6.14E-003
6.14E-003
Particulate Matter (PM10)c
3.32E-003
3.32E-003
Particulate Matter (PM2.5)c
2.55E-003
2.55E-003
Ammonia (NH )
0d
0d
Volatile Organic Compounds (NMVOC)
1.04E-003
1.04E-003
Mercury (Hg)
3.47E-006
3.47E-006
Lead (Pb)
4.64E-006
4.64E-006
a: Based on data from Table # 1.5-1 in EPA (1996); Higher Heating value of 1.02
MMBtu/gal for butane and 0.915 MMBtu/gal for propane based on data in EPA (1996).
b: Based on 100% conversion of fuel sulfur to SO2. Assumes sulphur content
is 0.18 gr/100 ft3.The SO2 emission factor can be converted to other LPG
sulphur contents by multiplying the SO2 emission factor by the ratio of the
site-specific sulphur content gr/100 ft3 to 0.18 gr/100 ft3.
c: PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5
stand for particles smaller than 10 and 2.5 microns; respectively.
23.1. ENVIRONMENTAL IMPACTS
1741
Table 23.6:
Emission Factors for LPG (butane and
propane)
Pollutant
LPG (butane) Emis-
sion Factora (g/MJ)
Propane
Emission
Factora (g/MJ)
d: No data.
Table 23.7: Emission Factors for Gasoline and Diesel
Pollutant
Gasoline
Emission
Factora (g/MJ)
Diesel
Emission
Factora (g/MJ)
Carbon Dioxide (C)2)
66.20808
70.50731
Carbon Monoxide (CO)
2.70E+001
4.08E-001
Methane (CH4)
0c
0c
Nitrogen Oxides (NOx)
7.01E-001
1.90E+000
Nitrous Oxide (N2O)
0c
0c
Sulphur Dioxide (SO2)
3.61E-002
1.25E-001
Particulate Matter (PM)a
0c
0c
Particulate Matter (PM10)a
4.30E-002
1.33E-001
Particulate Matter (PM2.5)a
0c
0c
Ammonia (NH3)
0c
0c
Volatile Organic Compounds (NMVOC)
9.03E-001
1.50E-001
Mercury (Hg)
0
0
Lead (Pb)
0
0
a: Based on data from Table # 3.3-1 in EPA (1996); Diesel higher heating value of
19300 Btu/lb and gasoline higher heating value of 20300 Btu/lb based on data in
EPA (1996).
b: PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5
stand for particles smaller than 10 and 2.5 microns; respectively.
c: No data.
Table 23.8: Emission Factors for Coal
Pollutant
Bituminous Emission
Factora (g/MJ)
Anthracite Emission
Factorb (g/MJ)
Lignite
Emission
Factorc (g/MJ)
Carbon
Dioxide
(CO2)
91.11052
99.26669
152.12646
1742
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.8: Emission Factors for Coal
Pollutant
Bituminous Emission
Factora (g/MJ)
Anthracite Emission
Factorb (g/MJ)
Lignite
Emission
Factorc (g/MJ)
Carbon
Monoxide
(CO)
8.27E-003
1.05E-002
8.27E-003
Methane (CH4)
6.61E-004
0f
0f
Nitrogen
Oxides
(NOx)
1.98E-001
3.15E-001
2.35E-001
Nitrous Oxide (N2O)
4.96E-004
0f
0f
Sulphur
Dioxide
(SO2)d
6.28E-001
6.82E-001
9.92E-001
Particulate
Matter
(PM)e
1.65E-001
1.75E-001
2.18E-001
Particulate
Matter
(PM10)e
3.80E-002
4.02E-002
7.61E-002
Particulate
Matter
(PM2.5)e
9.92E-003
1.05E-002
2.18E-002
Ammonia (NH3)
0f
0f
0f
Volatile
Or-
ganic
Compounds
(NMVOC)
9.92E-004
2.15E-002
1.32E-003
Mercury (Hg)
6.94E-006
2.27E-006
2.74E-006
Lead (Pb)
1.37E-006
1.56E-004
1.39E-005
a: Based on data on pulverized coal from Tables 1.1-3, 1.1-6, 1.1-18, 1.1-19 in EPA (1998a),
Coal average higher heating value of 26.0 MMBtu/ton based on EPA (1998a).
b: Based on data on pulverized coal from Tables 1.2-1, 1.2-2, 1.2-3, 1.2-4, 1.2-7 in EPA (1996),
Coal average higher heating value of 24.6 MMBtu/ton based on EPA (1996).
c: Based on data on pulverized coal from Tables 1.7-1, 1.7-3, 1.7-7, 1.7-14 in EPA (1998b),
Coal average higher heating value of 13.0 MMBtu/ton based on EPA (1998b).
d: Based on 100% conversion of fuel sulfur to SO2. Assumes 1% sulfur content. The SO2
emission factor in this table can be converted to other natural gas sulfur contents by multiplying
the SO2 emission factor by percentage sulfur content.
e: PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 are
particles smaller than 10 and 2.5 microns, respectively. Expressed in terms of coal ash content,
assumes 1% ash content. Multiply weight % ash content of coal (as fired) by the value.
f: No data.
23.1. ENVIRONMENTAL IMPACTS
1743
23.1.4
Off-Site Electricity Generation Emissions
While estimating emissions from on-site fossil fuel combustion can be fairly straight-forward, emis-
sions from off-site electricity is more challenging. How the electricity is generated, i.e., from gas, oil,
coal, nuclear, renewable sources (wind, PV) or hydroelectric, and the mix of generation determines
the resulting level of emissions.
While data are available at utility and even power plant level
(from the sources cited), data are shown here for United States national- and state-level average
emissions from electricity generation. Table 23.9 provides average greenhouse gas and precursors
and criteria pollutant emissions factors for the entire United States from electricity generation. Ta-
ble 23.10 provides average electricity emissions factors by state, for greenhouse gas and precursors,
and Table 23.11 for criteria pollutant emission factors. These two tables also include a ratio of heat
input to electric output (eﬀiciency of electricity generation) including distribution and transmission
losses to allow calculation of source energy.
As mentioned in the introduction to this section, EnergyPlus also calculates water consumed
through evaporation in thermo-electric and hydro-electric generation. Torcellini, Long, and Jud-
koff (2004) provide data on average water consumption by generator type by state.
These data
are summarized in units suitable for EnergyPlus in Table 23.9, for national and state average wa-
ter consumption for thermal-electric, hydro-electric, and Table 23.10 for weighted total electricity
generation.
Table 23.9: United States National Average Emission
Factors for Electricity Generation
Eﬀiciency
Ratio
(J/J)
Ratio of Heat Input to Electricity Outputa
2.253
Pollutant
Emission
Factor
(g/MJ)
Carbon Dioxide (CO2)b
168.333168
Carbon Monoxide (CO)c
4.20616E-02
Methane (CH4)b
1.39858E-03
Nitrogen Oxides (NOx)a
4.10753E-01
Nitrous Oxide (N2O)b
2.41916E-03
Sulphur Dioxide (SO2)a
8.65731E-01
Particulate Matter (PM)c,d
2.95827E-02
Particulate Matter (PM10)c,d
1.80450E-02
Particulate Matter (PM2.5)c,d
1.15377E-02
Ammonia (NH3)c
1.10837E-03
Volatile Organic Compounds (NMVOC)a
3.72332E-03
Mercury (Hg)c
3.36414E-06
1744
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.9: United States National Average Emission
Factors for Electricity Generation
Eﬀiciency
Ratio
(J/J)
Lead (Pb)
0e
a: Data based on 1999 data from \*eGRID\* version 2.01 (EPA 2003a).
b: Data based on 1998-2000 average data in DOE (2002).
c: Data based on tier emissions report for criteria air pollutants in EPA (2003b).
d: PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and
PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively.
e: No data.
Table 23.10: U. S. State Average Greenhouse Gas Emis-
sion Factors for Electricity Generation, in g/MJ
Ratio
of
Heat
Input
to
Electric
Output
Carbon
Dioxide
(CO2)b
Carbon
Monoxide
(CO)c
Methane
(CH4)b
Nitrogen
Oxides
(NOx)a
Nitrous
Oxide
(N2O)b
Sulphur
Dioxide
(SO2)a
Alabama
2.23
165.30922
1.45E+003
1.73E-003
4.02E-001
2.81E-003
1.14E+000
Alaska
2.734
173.87708
3.72E+002
8.57E-004
7.29E-001
1.12E-003
2.38E-001
Arizona
1.694
132.29777
8.27E+002
8.57E-004
2.74E-001
1.94E-003
2.28E-001
Arkansas
2.207
162.03327
6.42E+002
1.57E-003
2.87E-001
2.56E-003
4.25E-001
California
1.422
76.35472
2.91E+003
8.44E-004
6.56E-002
4.66E-004
3.05E-002
Colorado
3.101
242.67192
1.51E+003
1.60E-003
4.74E-001
3.64E-003
5.84E-001
Connecticut 1.72
118.69
3.21E+002
2.19E-003
1.82E-001
1.51E-003
3.79E-001
Delaware
2.736
230.57612
1.31E+002
1.55E-003
4.13E-001
2.86E-003
1.11E+000
District of
Columbia
4.844
172.1131
8.95E+000
1.49E-003
7.30E-001
2.60E-003
1.62E+000
Florida
2.694
175.64105
6.13E+003
1.89E-003
4.73E-001
2.27E-003
1.01E+000
Georgia
2.119
172.1131
1.06E+003
1.63E-003
4.00E-001
2.85E-003
1.12E+000
Hawaii
2.95
209.40848
1.18E+002
2.70E-003
7.28E-001
2.31E-003
5.44E-001
Idaho
0.213
3.52794
0
1.01E-003
1.07E-002
4.16E-004
1.06E-002
Illinois
1.694
146.66153
1.85E+003
1.03E-003
4.42E-001
2.27E-003
1.12E+000
Indiana
3.281
261.5716
2.14E+003
1.80E-003
7.30E-001
4.07E-003
1.89E+000
Iowa
3.033
237.12801
7.58E+002
1.74E-003
5.61E-001
3.75E-003
1.05E+000
Kansas
2.826
212.18043
8.66E+002
1.41E-003
5.59E-001
3.20E-003
7.07E-001
23.1. ENVIRONMENTAL IMPACTS
1745
Table 23.10: U. S. State Average Greenhouse Gas Emis-
sion Factors for Electricity Generation, in g/MJ
Ratio
of
Heat
Input
to
Electric
Output
Carbon
Dioxide
(CO2)b
Carbon
Monoxide
(CO)c
Methane
(CH4)b
Nitrogen
Oxides
(NOx)a
Nitrous
Oxide
(N2O)b
Sulphur
Dioxide
(SO2)a
Kentucky
3.234
253.00374
1.51E+003
1.76E-003
8.41E-001
4.04E-003
1.79E+000
Lousiana
2.624
148.4255
1.68E+004
1.18E-003
3.42E-001
1.41E-003
5.06E-001
Maine
2.191
107.35019
4.93E+002
7.12E-003
1.80E-001
3.40E-003
4.04E-001
Maryland
2.277
172.1131
4.90E+002
1.49E-003
5.38E-001
2.60E-003
1.39E+000
Massachusetts2.729
161.02529
7.89E+002
2.19E-003
2.89E-001
2.00E-003
8.01E-001
Michigan
2.616
199.07665
1.69E+003
1.84E-003
4.92E-001
3.15E-003
9.77E-001
Minnesota
2.331
163.04126
6.96E+002
1.66E-003
5.02E-001
2.08E-003
5.07E-001
Mississippi
2.404
231.8361
2.18E+003
1.59E-003
4.67E-001
3.63E-003
8.98E-001
Missouri
2.857
192.02077
1.30E+003
1.98E-003
6.42E-001
3.11E-003
9.07E-001
Montana
1.936
180.68096
4.13E+002
1.36E-003
3.58E-001
2.86E-003
2.01E-001
Nebraska
2.195
176.39703
4.68E+002
1.20E-003
3.94E-001
2.76E-003
5.29E-001
Nevada
2.615
191.26478
3.82E+002
1.13E-003
4.02E-001
2.46E-003
4.03E-001
New
Hamp-
shire
1.394
85.93055
2.64E+002
2.17E-003
2.03E-001
1.78E-003
8.71E-001
New
Jer-
sey
1.451
88.9545
2.27E+003
9.70E-004
1.77E-001
9.95E-004
2.31E-001
New Mex-
ico
3.307
254.26372
8.56E+002
1.65E-003
6.58E-001
3.73E-003
5.70E-001
New York
1.808
108.10618
1.94E+003
1.02E-003
1.69E-001
1.12E-003
4.68E-001
North
Carolina
1.969
156.48937
1.10E+003
1.32E-003
4.69E-001
2.56E-003
1.00E+000
North
Dakota
3.244
282.48725
9.01E+002
1.85E-003
6.45E-001
4.27E-003
1.53E+000
Ohio
2.736
226.79619
1.59E+003
1.64E-003
7.68E-001
3.63E-003
2.34E+000
Oklahoma
3.024
216.96835
1.67E+003
1.39E-003
5.11E-001
2.81E-003
5.11E-001
Oregon
0.526
35.5314
1.87E+002
4.16E-004
5.27E-002
4.28E-004
7.51E-002
Pennsylvania1.827
159.26132
1.86E+003
1.35E-003
3.29E-001
2.56E-003
1.26E+000
Rhode Is-
land
2.561
132.54977
1.68E+002
8.57E-004
6.21E-002
5.92E-004
4.54E-003
South
Carolina
1.3
105.08223
8.39E+002
1.15E-003
2.54E-001
1.83E-003
6.05E-001
1746
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.10: U. S. State Average Greenhouse Gas Emis-
sion Factors for Electricity Generation, in g/MJ
Ratio
of
Heat
Input
to
Electric
Output
Carbon
Dioxide
(CO2)b
Carbon
Monoxide
(CO)c
Methane
(CH4)b
Nitrogen
Oxides
(NOx)a
Nitrous
Oxide
(N2O)b
Sulphur
Dioxide
(SO2)a
South
Dakota
1.192
100.54631
9.79E+001
6.68E-004
5.45E-001
1.52E-003
5.81E-001
Tennessee
1.902
163.29325
9.10E+002
1.32E-003
5.10E-001
2.67E-003
1.18E+000
Texas
2.749
184.4609
9.63E+003
9.70E-004
3.28E-001
1.84E-003
4.91E-001
Utah
3.095
243.6799
5.13E+002
1.69E-003
5.27E-001
3.88E-003
2.13E-001
Vermont
0.306
3.52794
1.38E+002
1.21E-003
1.94E-002
4.91E-004
2.14E-003
Virginia
1.924
146.66153
9.13E+002
1.73E-003
3.65E-001
2.42E-003
7.87E-001
Washington 0.414
30.99548
4.30E+002
4.66E-004
5.30E-002
5.04E-004
1.90E-001
West Vir-
ginia
2.917
248.97181
1.28E+003
1.73E-003
7.78E-001
3.98E-003
1.87E+000
Wisconsin
2.68
206.88852
1.00E+003
1.74E-003
4.97E-001
3.28E-003
9.25E-001
Wyoming
3.534
270.39145
9.01E+002
1.85E-003
5.59E-001
4.26E-003
5.79E-001
a: Data based on 1999 data from eGRID version 2.01 (EPA 2003a).
b: Data based on 1998-2000 average data in DOE (2002).
c: Data based on tier emissions report for criteria air pollutants in EPA (2003b).
Table 23.11: U. S. State Average Criteria Pollutant Emis-
sion Factors for Electricity Generation, in g/MJ
Particulate
Matter
(PM)c,d
Particulate
Matter
(PM10)c,d
Particulate
Matter
(PM2.5)c,d
Ammonia
(NH3)c
Volatile
Organic
Com-
pounds
(NMVOC)a
Mercury
(Hg)c
Lead
(Pb)e
Alabama
7.91048E-
03
7.86328E-
03
4.72023E-
05
3.55049E-
05
4.66784E-
03
5.14071E-
06
0
Alaska
8.96502E-
03
8.85977E-
03
1.05247E-
04
6.51454E-
06
2.82297E-
03
3.27594E-
07
0
Arizona
1.70555E-
02
1.69322E-
02
1.23202E-
04
1.80226E-
04
2.27385E-
03
1.88997E-
06
0
Arkansas
9.27803E-
03
9.19307E-
03
8.49561E-
05
4.59383E-
04
3.46429E-
03
2.73415E-
06
0
23.1. ENVIRONMENTAL IMPACTS
1747
Table 23.11: U. S. State Average Criteria Pollutant Emis-
sion Factors for Electricity Generation, in g/MJ
Particulate
Matter
(PM)c,d
Particulate
Matter
(PM10)c,d
Particulate
Matter
(PM2.5)c,d
Ammonia
(NH3)c
Volatile
Organic
Com-
pounds
(NMVOC)a
Mercury
(Hg)c
Lead
(Pb)e
California
7.16813E-
03
7.07819E-
03
8.99402E-
05
4.02651E-
03
2.62453E-
03
1.38598E-
07
0
Colorado
7.29822E-
03
7.23699E-
03
6.12291E-
05
9.56430E-
05
4.36770E-
03
1.62537E-
06
0
Connecticut 1.22734E-
02
1.21694E-
02
1.04033E-
04
2.22944E-
03
3.93896E-
03
1.18438E-
06
0
Delaware
1.39283E-
02
1.38287E-
02
9.96131E-
05
1.54469E-
03
4.74441E-
03
3.62874E-
06
0
District of
Columbia
2.88269E-
02
2.84861E-
02
3.40760E-
04
8.76496E-
03
2.30080E-
02
0
0
Florida
4.33040E-
02
4.29055E-
02
3.98460E-
04
1.58386E-
03
3.39110E-
03
1.71357E-
06
0
Georgia
2.05237E-
02
2.03865E-
02
1.37175E-
04
7.51637E-
05
2.16686E-
03
3.20035E-
06
0
Hawaii
5.97339E-
03
5.90409E-
03
6.92999E-
05
3.55697E-
03
7.01715E-
03
1.77657E-
06
0
Idaho
0
0
0
0
0
0
0
Illinois
1.53276E-
01
1.52156E-
01
1.12047E-
03
5.93583E-
03
2.77818E-
02
4.62412E-
06
0
Indiana
2.18862E-
02
2.17008E-
02
1.85453E-
04
5.75861E-
04
4.87283E-
03
4.86352E-
06
0
Iowa
2.34564E-
02
2.32698E-
02
1.86674E-
04
9.09228E-
05
4.78644E-
03
6.19910E-
06
0
Kansas
2.41783E-
02
2.39535E-
02
2.24799E-
04
4.19292E-
04
5.39089E-
03
4.93912E-
06
0
Kentucky
1.69397E-
02
1.68139E-
02
1.25825E-
04
4.35029E-
05
3.80922E-
03
4.71232E-
06
0
Lousiana
1.79917E-
02
1.77843E-
02
2.07304E-
04
1.66720E-
03
1.02357E-
02
1.41118E-
06
0
Maine
3.36399E-
03
3.34131E-
03
2.26813E-
05
1.55132E-
03
9.62614E-
03
4.53592E-
07
0
Maryland
2.13382E-
02
2.12038E-
02
1.34391E-
04
7.21581E-
04
2.78881E-
03
4.88872E-
06
0
1748
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.11: U. S. State Average Criteria Pollutant Emis-
sion Factors for Electricity Generation, in g/MJ
Particulate
Matter
(PM)c,d
Particulate
Matter
(PM10)c,d
Particulate
Matter
(PM2.5)c,d
Ammonia
(NH3)c
Volatile
Organic
Com-
pounds
(NMVOC)a
Mercury
(Hg)c
Lead
(Pb)e
Mass-
achusetts
8.85244E-
03
8.76617E-
03
8.62772E-
05
1.70282E-
03
3.49171E-
03
1.88997E-
06
0
Michigan
9.08755E-
03
9.00520E-
03
8.23449E-
05
2.22140E-
04
2.79017E-
03
3.67914E-
06
0
Minnesota
4.04781E-
02
4.01455E-
02
3.32617E-
04
6.74889E-
05
4.13240E-
03
3.30114E-
06
0
Mississippi
5.44446E-
02
5.37910E-
02
6.53601E-
04
4.06289E-
02
1.54329E-
02
2.45696E-
06
0
Missouri
1.25537E-
02
1.24368E-
02
1.16929E-
04
6.48638E-
05
4.98085E-
03
4.67452E-
06
0
Montana
3.67504E-
03
3.64126E-
03
3.37798E-
05
4.01020E-
05
3.14400E-
03
3.77994E-
06
0
Nebraska
1.33751E-
02
1.32829E-
02
9.21636E-
05
6.90470E-
05
5.23031E-
03
3.59094E-
06
0
Nevada
2.09146E-
02
2.07657E-
02
1.48886E-
04
3.79659E-
04
3.33440E-
03
1.36078E-
06
0
New
Hamp-
shire
3.09503E-
02
3.06487E-
02
3.01568E-
04
7.16019E-
04
2.45937E-
03
3.40194E-
07
0
New
Jer-
sey
3.45712E-
02
3.41460E-
02
4.25200E-
04
1.24216E-
04
1.52830E-
02
1.28518E-
06
0
New Mex-
ico
5.20754E-
02
5.16748E-
02
4.00653E-
04
4.41665E-
04
5.12951E-
03
8.41666E-
06
0
New York
5.35802E-
03
5.31301E-
03
4.50068E-
05
2.22325E-
03
4.26008E-
03
1.33558E-
06
0
North
Carolina
3.40955E-
02
3.38325E-
02
2.62976E-
04
3.00504E-
05
1.73434E-
03
3.33894E-
06
0
North
Dakota
5.17162E-
02
5.13979E-
02
3.18277E-
04
6.41672E-
05
6.88995E-
03
8.71905E-
06
0
Ohio
1.38722E-
02
1.37957E-
02
7.64501E-
05
1.11541E-
04
2.59201E-
03
6.24949E-
06
0
Oklahoma
1.83971E-
02
1.82479E-
02
1.49160E-
04
9.73713E-
04
4.68484E-
03
3.88073E-
06
0
23.1. ENVIRONMENTAL IMPACTS
1749
Table 23.11: U. S. State Average Criteria Pollutant Emis-
sion Factors for Electricity Generation, in g/MJ
Particulate
Matter
(PM)c,d
Particulate
Matter
(PM10)c,d
Particulate
Matter
(PM2.5)c,d
Ammonia
(NH3)c
Volatile
Organic
Com-
pounds
(NMVOC)a
Mercury
(Hg)c
Lead
(Pb)e
Oregon
3.47911E-
03
3.46199E-
03
1.71186E-
05
4.43277E-
06
5.31933E-
04
3.77994E-
07
0
Pennsylvania2.21604E-
02
2.20060E-
02
1.54356E-
04
1.47657E-
04
1.51542E-
03
6.56449E-
06
0
Rhode Is-
land
1.03973E-
03
1.02744E-
03
1.22906E-
05
0
2.25247E-
03
0
0
South
Carolina
2.45530E-
02
2.43803E-
02
1.72632E-
04
2.51344E-
05
1.16735E-
03
1.54977E-
06
0
South
Dakota
4.67825E-
03
4.63562E-
03
4.26239E-
05
8.82976E-
05
4.63562E-
03
1.22218E-
06
0
Tennessee
2.51650E-
02
2.48944E-
02
2.70575E-
04
2.70034E-
05
2.88396E-
03
2.98615E-
06
0
Texas
1.73147E-
02
1.71765E-
02
1.38283E-
04
1.26310E-
03
4.32150E-
03
3.52794E-
06
0
Utah
1.47314E-
02
1.46364E-
02
9.50155E-
05
9.59315E-
05
2.48737E-
03
9.70184E-
07
0
Vermont
1.16247E-
03
1.14873E-
03
1.37415E-
05
1.80704E-
05
2.12073E-
03
0
0
Virginia
1.22315E-
02
1.21362E-
02
9.53635E-
05
2.93259E-
04
2.50975E-
03
2.21756E-
06
0
Washington 5.37627E-
04
5.32210E-
04
5.41708E-
06
6.46409E-
06
6.87348E-
04
5.92190E-
07
0
West Vir-
ginia
2.39677E-
03
2.38177E-
03
1.50018E-
05
4.25792E-
05
3.09497E-
03
6.55189E-
06
0
Wisconsin
7.34187E-
03
7.28252E-
03
5.93472E-
05
6.45613E-
05
4.61829E-
03
4.83832E-
06
0
Wyoming
5.08215E-
02
5.06042E-
02
2.17349E-
04
5.19787E-
05
4.78782E-
03
5.27931E-
06
0
a: Data based on 1999 data from eGRID version 2.01 (EPA 2003a).
b: Data based on 1998-2000 average data in DOE (2002).
c: Data based on tier emissions report for criteria air pollutants in EPA (2003b).
d: PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand
for particles smaller than 10 and 2.5 microns, respectively.
1750
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.11: U. S. State Average Criteria Pollutant Emis-
sion Factors for Electricity Generation, in g/MJ
Particulate
Matter
(PM)c,d
Particulate
Matter
(PM10)c,d
Particulate
Matter
(PM2.5)c,d
Ammonia
(NH3)c
Volatile
Organic
Com-
pounds
(NMVOC)a
Mercury
(Hg)c
Lead
(Pb)e
e: No data.
Table 23.12: United States National Average Water Con-
sumption Factorsa
ThermoElectric Generation
HydroElectric Generation
Weighted
Total
Water
Consumption
L/MJ
Percent
of
Total Genera-
tion
L/MJ
Percent
of
Total Genera-
tion
L/MJ
United States
0.4960
89.4%
19.2095
8.6%
2.1007
a: Based on data from Torcellini, Long, and Judkoff (2004).
Table 23.13:
U.S. State Average Water Consumption
Factors for Electricity Generationsupa
ThermoElectric Generation
HydroElectric Generation
Weighted
Total
Water
Consumption
State
L/MJ
Percent
of
Total Genera-
tion
L/MJ
Percent
of
Total Genera-
tion
L/MJ
Alabama
0.1503
89.80%
38.9053
6.4%
2.6274
Alaska
0.3295
86.20%
–
13.8%
0.2839
Arizona
0.3313
88.30%
68.1928
11.7%
8.2533
Arkansas
0.3
89.50%
–
5.7%
0.2684
California
0.0511
74.10%
21.943
22.0%
4.8739
Colorado
0.5368
96.00%
18.8333
4.0%
1.26
Connecticut
0.086
90.80%
–
1.5%
0.0781
23.1. ENVIRONMENTAL IMPACTS
1751
Table 23.13:
U.S. State Average Water Consumption
Factors for Electricity Generationsupa
ThermoElectric Generation
HydroElectric Generation
Weighted
Total
Water
Consumption
State
L/MJ
Percent
of
Total Genera-
tion
L/MJ
Percent
of
Total Genera-
tion
L/MJ
Delaware
0.0132
99.90%
–
0.0%
0.0132
District
of
Columbia
1.6959
100.00%
–
0.0%
1.6959
Florida
0.1506
95.70%
–
0.1%
0.1441
Georgia
0.6267
93.60%
49.8599
2.3%
1.7339
Hawaii
0.044
92.40%
–
1.1%
0.0407
Idaho
0
2.70%
8.9528
92.2%
8.2501
Illinois
1.1093
99.40%
–
0.1%
1.1032
Indiana
0.435
99.60%
–
0.3%
0.4331
Iowa
0.1229
97.30%
–
2.5%
0.1196
Kansas
0.6099
100.00%
–
0.0%
0.6098
Kentucky
1.1521
97.20%
162.2884
2.8%
5.599
Louisiana
1.6411
94.20%
–
0.9%
1.5461
Maine
0.3049
40.40%
–
28.7%
0.1231
Maryland
0.0343
95.30%
7.0617
2.7%
0.2259
Massachusetts
0
92.40%
–
2.4%
0
Michigan
0.5221
95.80%
–
1.4%
0.4999
Minnesota
0.4657
93.40%
–
2.4%
0.4351
Mississippi
0.4145
94.40%
–
0.0%
0.3912
Missouri
0.3213
97.40%
–
2.5%
0.313
Montana
1.0051
55.80%
38.6619
44.1%
17.5997
Nebraska
0.202
94.50%
2.2888
5.5%
0.3165
Nevada
0.5936
90.60%
77.1023
9.2%
7.626
New
Hamp-
shire
0.1231
83.90%
–
8.6%
0.1033
New Jersey
0.0747
97.60%
–
0.0%
0.0729
New Mexico
0.6609
99.30%
71.507
0.7%
1.1886
New York
0.8951
81.30%
5.8535
16.7%
1.704
North
Car-
olina
0.2445
95.50%
10.9089
3.1%
0.5751
1752
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.13:
U.S. State Average Water Consumption
Factors for Electricity Generationsupa
ThermoElectric Generation
HydroElectric Generation
Weighted
Total
Water
Consumption
State
L/MJ
Percent
of
Total Genera-
tion
L/MJ
Percent
of
Total Genera-
tion
L/MJ
North Dakota
0.3809
91.70%
60.773
8.3%
5.3968
Ohio
0.9972
99.10%
–
0.3%
0.9884
Oklahoma
0.5378
93.70%
144.0133
5.8%
8.8254
Oregon
0.8633
18.40%
4.6351
80.7%
3.899
Pennsylvania
0.57
97.60%
–
1.0%
0.5563
Rhode Island
0
98.20%
–
0.1%
0
South
Car-
olina
0.2754
97.20%
–
1.9%
0.2677
South Dakota
0.0143
36.70%
120.7558
63.2%
76.3811
Tennessee
0.0026
90.80%
45.5853
8.3%
3.7833
Texas
0.4595
99.00%
–
0.3%
0.455
Utah
0.5959
96.60%
77.115
3.4%
3.209
Vermont
0.3642
71.50%
–
20.9%
0.2605
Virginia
0.0693
94.90%
–
0.9%
0.0657
Washington
0.3013
15.70%
3.3506
83.2%
2.8344
West Virginia
0.618
99.00%
–
1.0%
0.6119
Wisconsin
0.5199
93.60%
–
3.3%
0.4867
Wyoming
0.519
97.10%
144.0177
2.7%
4.3654
a: Based on data from Torcellini, Long, and Judkoff (2004).
23.1.5
Other Energy-Related Pollutants and Sources of Other Informa-
tion
EnergyPlus (with user entered-data) will also calculate high- and low-level nuclear waste from
electricity generation. Few utilities now provide data on nuclear waste resulting from electricity
generation and no US national or state-level data are yet available (this will be added as data
become available). Two Illinois utilities regularly report nuclear waste in terms of pounds per kWh
or MWh for high-level waste and cubic feet per kWh or MWh for low-level waste.
For these two
utilities, high level nuclear waste values range from 0.0042 to 0.01 lb/MWh (7000 to 16000 g/MJ);
low-level nuclear waste ranges from 0.0001 to 0.0002 ft3/MWh (0.01 to 0.02 m3/MJ) depending on
relative proportion of nuclear as compared with other electricity generation sources.
23.1. ENVIRONMENTAL IMPACTS
1753
IEA (2003) contains carbon dioxide (CO2) emissions factors for electricity generation by country
and region. Carbon dioxide (CO2) is responsible for over 60% of the anthropogenic greenhouse effect
(UNEP 2002). Because only limited greenhouse gas emissions factors and data (other than CO2)
is available for other countries, an interim method for estimating emission factors would be to
compare the CO2 emission factor for the particular country from IEA (2003) and match it to the
state with the closest CO2 emission factor in Table 23.10—using the other emissions factors for that
state. Since the Kyoto Protocol (UNFCCC 1997) requires each country to report emissions of the
major greenhouse gases [carbon dioxide (CO2), methane (CH4), and nitrous oxide (N2O)] as well
as ozone-depleting substances [hydrofluorocarbons (HFC), perfluorocarbons (PFC), and sulphur
hexafluoride (SF6)] and all energy consumption in their annual ‘national communication’, more
complete emission factors for a larger number of countries should become available over the next
few years. More information and other resources for calculating emissions factors are available in
IPCC (2000, 1997).
23.1.6
References
Crawley, Drury B. 2003.
“Impact of Climate Change on Buildings,” in Proceedings of the CIB-
SE/ASHRAE International Conference 2003, September 2003, Edinburgh, Scotland.
London,
England: CIBSE.
Intergovernmental Panel on Climate Change.
2001.
Climate Change 2001: The Scientific
Basis. Cambridge: Cambridge University Press.
Intergovernmental Panel on Climate Change. 2000. Good Practice Guidance and Uncertainty
Management in National Greenhouse Gas Inventories, Paris, France: IPCC/OECD/IEA.
Intergovernmental Panel on Climate Change. 1997. Revised 1996 IPCC Guidelines for National
Greenhouse Gas Inventories, J.T. Houghton, L.G. Meira Filho, B. Lim, K. Treanton, I. Mamaty,
Y. Bonduki, D.J. Griggs and B.A. Callender (editors). Paris, France: IPCC/OECD/IEA.
International Energy Agency.
2003. CO2 Emissions from Fuel Combustion 1971-2001 (2003)
– 2003 Edition. Paris, France: IEA.
Liesen, Richard J. 1997. Atmospheric Pollution Prediction in a Building Energy Simulation
Program, April 1997, BLAST Support Oﬀice, Department of Mechanical Engineering. Champaign,
Illinois: University of Illinois.
Stroot, Peter J., Robert J. Nemeth, & Donald F. Fournier. 1996. Pollution Reduction Through
Energy Conservation, REEP Model.
Champaign, Illinois: U S Army Construction Engineering
Research Laboratory.
Torcellini Paul A, Nicholas Long, and Ronald D. Judkoff.
2004. “Consumptive Water Use
for U.S. Power Production,” in ASHRAE Transactions, Volume 110, Part 1. Atlanta, Georgia:
ASHRAE.
United Nations Environment Programme. 2002. Climate Change Information Kit. Châtelaine,
Switzerland: UNEP.
United Nations Framework Convention on Climate Change. 1997. Kyoto Protocol to the United
Nations Framework Convention on Climate Change. Bonn, Germany: UNFCCC.
U.S. Department of Energy.
2004. Monthly Energy Review. Washington, DC: Energy Infor-
mation Administration, U S Department of Energy.
U.S. Department of Energy.
2002. Updated State-level Greenhouse Gas Emission Coeﬀicients
for Electricity Generation 1998-2000.
April 2002, Energy Information Administration, Oﬀice of
1754
CHAPTER 23. SPECIAL MODULES/REPORTING
Integrated Analysis and Forecasting, Energy Information Administration.
Washington, DC: U.S.
Department of Energy.
U.S. Environmental Protection Agency.
2003a. eGRID Emissions and Generation Resource
Integrated Database, May 2003, Washington, DC: U.S. Environmental Protection Agency.
U.S. Environmental Protection Agency. 2003b. AirData, Tier Emissions Report - Criteria Air
Pollutants, 1999 data, May 2003. Washington, DC: U.S. Environmental Protection Agency.
U.S. Environmental Protection Agency. 1998a. Compilation of Air Pollutant Emission Factors,
AP-42, Fifth Edition, Volume I: Stationary Point and Area Sources, Chapter 1 External Combustion
Sources, Supplement D, July 1998. Research Triangle Park, North Carolina: U. S. Environmental
Protection Agency.
U.S. Environmental Protection Agency.
1998b. Compilation of Air Pollutant Emission Fac-
tors, AP-42, Fifth Edition, Volume I: Stationary Point and Area Sources, Chapter 1 External
Combustion Sources, Supplement E, September 1998. Research Triangle Park, North Carolina: U.
S. Environmental Protection Agency.
U.S. Environmental Protection Agency. 1996. Compilation of Air Pollutant Emission Factors,
AP-42, Fifth Edition, Volume I: Stationary Point and Area Sources, Chapter 1 External Com-
bustion Sources, Supplement B, October 1996. Research Triangle Park, North Carolina: U. S.
Environmental Protection Agency.
23.2
Component Loads Summary
Many building energy simulation programs provide reports that breakdown the design load into
component contributions from walls, roofs, floors, underground walls, windows, interior walls, in-
filtration, ventilation, occupancy, lighting, refrigeration cases, and internal equipment. Some of
these components have both sensible and latent subcomponents. It is important to understand the
difference between gains and loads. ASHRAE Handbook of Fundamentals 2009 describes the space
heat gain as “...the rate at which heat enters into and/or is generated within a space” while the
space cooling load is “the rate at which sensible and latent heat must be removed fro the space to
maintain a constant space air temperature and humidity.” The difference is that the radiant heat
gains which is “absorbed by walls, floors, furniture, etc., contributed to the space cooling load only
after a time lag.”
The heat balance algorithms used by EnergyPlus result in a single combined design load for a
given zone and some, but not all, of the zone instantaneous heat gains. This section describes the
estimation procedure for the three Component Loads Summary reports that shows an estimated
breakdown of load components from each type of of heat gain for each zone. The three different
reports are the Zone Component Loads Summary, the AirLoop Component Loads Summary and
the Facility Component Loads Summary. The procedure described below is used for each zone
and then the AirLoop and Facility level reports are generated by aggregating the results for the
appropriate zones.
If the time of the peak load for each Zone for cooling exactly matches the time of the peak
load for the AirLoop or Facility than the Estimated Cooling Peak Load Components will represent
a sum of the values from the corresponding zones. Likewise the Estimated Heating Peak Load
Components will add up for the AirLoop or Facility if the times of the heating peaks exactly match.
This is not necessarily the case for Peak Conditions or the Engineering Checks tables. Since the
sizing of Airloops is based on the system sizing they usually will be different than the sum of the
23.2. COMPONENT LOADS SUMMARY
1755
corresonding zones.
The Estimated Cooling Peak Load Components and Estimated Heating Peak Load Components
subtables of the Zone Component Loads Summary report contain values that are estimated and are
not part of the normal heat balance algorithms used in the rest of EnergyPlus.
In particular, the
column described as Sensible-Delayed represents an estimate of the sensible load contributed at the
peak time based on radiant contributions from various load components that have radiant portions
in previous timesteps. The focus of this section will be on the Sensible-Delayed column.
The columns labeled Sensible-Instant, Sensible-Return Air, and Latent are directly computed
for people, lights, equipment, refrigeration, water use equipment, HVAC equipment losses, power
generation equipment, infiltration, zone ventilation and interzone mixing.
For example, Lights
objects have inputs for the fractions of the gains that are to return air, radiant, visible and the
remainder is convected.
In this case, the fraction to return air is reported in the Sensible Return
Air column and the fraction that is convected is reported in the Sensible-Instant column.
At the time of the peak load, each surface in the zone is contributing a convective heat loss or
heat gain depending on the inside surface temperature.
The radiant portion of the internal heat gains from lighting, equipment, and incident solar are
radiantly transmitted to the surfaces of the zone. The heat from these radiant gains is stored in the
surfaces and retransmitted back into the zone over time as convective gains to the zone. By the time
the heat is retransmitted, it is impossible to know the contribution of each possible radiant gain
from past time steps on that surface into the convective gain for that timestep. The temperature
change of the surface includes the impact of all of these radiant gains as well as any heat transfer
through the surface.
To disaggregate the delayed affect of zone radiant (delayed) portions of the peak load, a pulse
of radiant internal loads is used to determine custom radiant to convective decay curves for heating
and cooling, essentially replicating part of the method used for Radiant Time Series (see Chapter
18 of ASHRAE Handbook of Fundamentals 2009) to isolate the delayed impacts of internal loads.
This is performed during the zone sizing routines.
The response of each surface to a pulse of radiant heat is used to estimate the peak load
components for solar gains and the radiant portion of internal gains. Subtracting these for each
surface then leaves the peak load component from conduction through the surfaces. The approach
is described in more detail below:
1) When zone sizing is performed for cooling or heating, the heat convected from each opaque
surface for each timestep during sizing day is saved to an array.
2) For each type of internal gain, HVAC equipment gain, and solar energy entering the zone,
the radiant and convective portions are saved for every timestep during sizing. In addition,
for each type of radiant gain, the amount that lands on each surface in the zone is saved for
evergy timestep during sizing.
3) An additional “pulse sizing” run is performed for cooling and heating during zone sizing that
includes an additional small, single timestep, pulse of radiant-only heat for each zone but
is otherwise the same as a normal zone sizing simulation. This is equivalent to adding an
ElectricEquipment object that is scheduled for a single timestep and is 100% radiant heat.
The heat convected from each opaque surface for each timestep during sizing is saved to an
array. This run is not used for sizing, but just to gather the impact of the pulse of radiant
heat.
1756
CHAPTER 23. SPECIAL MODULES/REPORTING
4) For each surface, a “decay curve” is developed by subtracting the results from the normal
sizing (1) from the “pulse” sizing run (3). This represents the delay in converting incoming
radiant heat into convected heat for each surface in the zone. The graphs below show the
decay curves for an exterior wall (RIGHT-1) and an interior wall (SB23) for a test file.
Figure 23.3: Load Component - Decay Curve of Exterior Wall
5) Using the internal and solar gain results saved from the normal sizing period in step (2), for
each timestep prior to and including the time of the peak load during the sizing day, the decay
curve is applied to each radiant gain on each surface for each timestep to generate a predicted
delayed load component for the internal and solar gains for each timestep that comprise the
peak load (based on Timesteps in Averaging Window). Timesteps just before the peak have
much larger impacts than those just a few timesteps before the peak.
These results will be
the radiant portion of the load for each type of internal and solar gain.
6) The difference between the sum of the predicted convective loads from internal and solar
gains from step (5) and the total convective loads for that surface for the timesteps that
comprise the peak load from step (1) is assumed to be the load from heat transfer through
that surface. This is essentially subtracting out the radiant portions of the internal and solar
gains on each surface for the sizing day.
23.2. COMPONENT LOADS SUMMARY
1757
Figure 23.4: Load Component - Decay Curve of Interior Wall
1758
CHAPTER 23. SPECIAL MODULES/REPORTING
23.2.1
Estimated Component Load Details
In HeatBalanceInternalHeatGains, in the InitInternalHeatGains routine, the single timestep pulse
is added to the thermal radiation absorbed on the inside surface. It is based on 0.01 W per square
meter of the zone area. The time of the pulse and the amount received by each surface is also
saved. A new routine GatherComponentLoadsIntGain was also added to that file that gathers the
instantenous heat gains from people, lights, equipment, refrigeration equipment, water use, hvac
losses, and power generation. Latent gains from people and refrigeration are also gathered along
with the radiant portion of the gains from these same sources. EnergyPlus tracks internal gains by
type, and these are grouped as follows for the rows of the report:
The gains from “People” contain:
• IntGainTypeOf\_People
The gains from “Lights” contain:
• IntGainTypeOf\_Lights
The gains from “Equipment” contain:
• IntGainTypeOf\_ElectricEquipment
• IntGainTypeOf\_ElectricEquipmentITEAirCooled
• IntGainTypeOf\_GasEquipment
• IntGainTypeOf\_HotWaterEquipment
• IntGainTypeOf\_SteamEquipment
• IntGainTypeOf\_OtherEquipment
The gains from “Refrigeration” contain:
• IntGainTypeOf\_RefrigerationCase
• IntGainTypeOf\_RefrigerationCompressorRack
• IntGainTypeOf\_RefrigerationSystemAirCooledCondenser
• IntGainTypeOf\_RefrigerationSystemSuctionPipe
• IntGainTypeOf\_RefrigerationSecondaryReceiver
• IntGainTypeOf\_RefrigerationSecondaryPipe
• IntGainTypeOf\_RefrigerationWalkIn
• IntGainTypeOf\_RefrigerationTransSysAirCooledGasCooler
• IntGainTypeOf\_RefrigerationTransSysSuctionPipeMT
23.2. COMPONENT LOADS SUMMARY
1759
• IntGainTypeOf\_RefrigerationTransSysSuctionPipeLT
The gains from “Water Use Equipment” contain:
• IntGainTypeOf\_WaterUseEquipment
• IntGainTypeOf\_WaterHeaterMixed
• IntGainTypeOf\_WaterHeaterStratified
The gains from “HVAC Equipment Losses” which are gains to the zone due to the location of
the equipment within the zone include:
• IntGainTypeOf\_ZoneBaseboardOutdoorTemperatureControlled
• IntGainTypeOf\_ThermalStorageChilledWaterMixed
• IntGainTypeOf\_ThermalStorageChilledWaterStratified
• IntGainTypeOf\_PipeIndoor
• IntGainTypeOf\_Pump\_VarSpeed
• IntGainTypeOf\_Pump\_ConSpeed
• IntGainTypeOf\_Pump\_Cond
• IntGainTypeOf\_PumpBank\_VarSpeed
• IntGainTypeOf\_PumpBank\_ConSpeed
• IntGainTypeOf\_PlantComponentUserDefined
• IntGainTypeOf\_CoilUserDefined
• IntGainTypeOf\_ZoneHVACForcedAirUserDefined
• IntGainTypeOf\_AirTerminalUserDefined
• IntGainTypeOf\_PackagedTESCoilTank
• IntGainTypeOf\_FanSystemModel
• IntGainTypeOf\_SecCoolingDXCoilSingleSpeed
• IntGainTypeOf\_SecHeatingDXCoilSingleSpeed
• IntGainTypeOf\_SecCoolingDXCoilTwoSpeed
• IntGainTypeOf\_SecCoolingDXCoilMultiSpeed
• IntGainTypeOf\_SecHeatingDXCoilMultiSpeed
The gains from “Power Generation Equipment” include:
1760
CHAPTER 23. SPECIAL MODULES/REPORTING
• IntGainTypeOf\_GeneratorFuelCell
• IntGainTypeOf\_GeneratorMicroCHP
• IntGainTypeOf\_ElectricLoadCenterTransformer
• IntGainTypeOf\_ElectricLoadCenterInverterSimple
• IntGainTypeOf\_ElectricLoadCenterInverterFunctionOfPower
• IntGainTypeOf\_ElectricLoadCenterInverterLookUpTable
• IntGainTypeOf\_ElectricLoadCenterStorageBattery
The ReportSurfaceHeatBalance routine in the HeatBalanceSurfaceManger module gathers the
shortwave radiant heat gain from lighting and fenestration solar gains on each surface. In the same
module, the CalcHeatBalanceInsideSurf routine gathers the surface by surface convection for both
the normal and pulse zone sizing times along with the net radiation on the surface during the
normal zone sizing times. In addition, a routine called GatherComponentLoadSurfAbsFact gathers
the factors used in distributing the radiant heat from a zone to each surface (TMULT and ITABSF).
The SizingManager module repeats the zone sizing portion of the procedure when this report
is requested.
The pulse occurs at 10am during the zone sizing simulations. The 10am time was
chosen after some testing that looked at pulses at different times of the day. It is important that
the pulse occurs while the system is running and stable not during start up hours. In addition,
the plus timing needs to be early enough that the duration of the resulting decay curve can be
appropriate applied to as many timesteps as possible during the peak day.
The following subroutines in the OutputReportTabular module produce the report:
• ComputeLoadComponentDecayCurve
• GatherComponentLoadsSurface
• GatherComonentLoadsHVAC
• WriteLoadComponentSummaryTables
• GetDelaySequences
• MovingAvgAtMaxTime
• ComputeTableBodyUsingMovingAvg
The ComputeLoadComponentDecayCurve routine determines the heating and cooling decay
curves using the following (for cooling but repeated also for heating):
TimeOfPulse = radiantPulseTimestep(ZoneNum,CoolDesSelected)
DO TimeStep = TimeOfPulse , NumOfTimeStepInHour\* 24
IF (radiantPulseReceived(surfNum,CoolDesSelected) .NE. 0.0) THEN
diff = loadConvectedWithPulse(surfNum,TimeStep,CoolDesSelected)
- loadConvectedNormal(surfNum,TimeStep,CoolDesSelected)
decayCurveCool(surfNum, TimeStep - TimeOfPulse + 1) = -diff /
radiantPulseReceived(surfNum,CoolDesSelected)
ELSE
decayCurveCool(surfNum, TimeStep - TimeOfPulse + 1) = 0.0
END IF
END DO
23.3. OUTPUT:TABLE:ANNUAL
1761
The ComputeTableBodyUsingMovingAvg routine applies the decay curve to the load compo-
nents. It does the following for the heating and cooling sizing period that was selected and for each
zone and each surface in the zone
a. Determine the heat gain on the surface of people, equipment, hvac losses, power generation
and long wave light radiation.
b. For each time step backwards from the current timestep, estimate the delayed convected heat
from people, equipment, HVAC losses, power generation, lighting long wave radiation, lighting
short wave radiation, and fenestration solar by multiplying the decay curve with the value
determined from (a).
c. Accumulate the values on a zone basis
d. Determine the remaining convective heat from surfaces that are not from these gains and
remove the net surface radiation (output variable Surface Inside Face Convection Heat Gain
Rate)
e. Store the estimated values in a sequence to be later averaged over the averaging window.
23.3
Output:Table:Annual
No special algorithms were employed to implement the Output:Table:Annual object.
23.4
Heat Emissions
Heat emissions from buildings are a crucial component influencing climate change and urban micro-
climate, e.g., urban heat island effect. The heat emissions from a building include heat releases from
three levels of building systems: building envelope, zone/space, and HVAC systems. Quantifying
heat emissions from buildings and its spatiotemporal distribution have significant implications on
urban environment and climate studies. Knowing how much heat is released into the atmosphere
can help quantify the magnitude of its impact on urban microclimate, e.g., urban heat island effect
and climate change. Spatial and temporal distribution of heat emissions can serve to locate hot
spots in space and time, therefore useful for prioritizing recourse to mitigate heat emissions from
buildings.
This routine calculates heat emissions from buildings and the scope is restricted to report the
buildings’ heat directly discharged to the ambient air. As shown in the figure, the emissions include
heat releases from three levels of building components: (1) building envelope - exterior surface
convection and radiative heat transfer to the ambient air, (2) zone - exhaust air or exfiltration to
ambient, (3) HVAC system - relief/exhaust air from AHUs, and (4) HVAC system - heat rejected by
air-cooled condensers or central plants, including cooling towers of water-cooled chillers, gas-fired
boilers, furnaces and water heaters. It should be noted that any under-ground zone or envelope is
excluded, since heat from those spaces is rejected to ground instead of to ambient air.
The calculated heat emissions measure the heat transfer from buildings to their ambient envi-
ronment, and can have both positive and negative values. The positive values indicate the building
injects heat to the environment, while the negative values indicate the building extracts heat from
the environment.
1762
CHAPTER 23. SPECIAL MODULES/REPORTING
Figure 23.5: Building released heat compositions
For heat transfer via air flow, both the sensible and latent heat emissions are calculated and
reported.
23.4.1
Heat Emission from Building Envelope
Exterior surfaces emit heat to ambient air in the form of convection and long-wave radiation, which
could be absorbed by particles and gas molecules in air. The internal sources modify the outside
surface temperature through envelope conduction, along with incident solar radiation, which triggers
the heat exchange with the ambient air. This part does not include the long-wave radiation from
surfaces to the sky or the ground. The surface outside face heat emission rate is calculated as:
Qemission,surf = Qconv,surf + Hr ∗A ∗(Tsurf −Tout)
(23.1)
where Qconv,surf is the surface outside face convection heat gain rate, Hr is the surface outside
face thermal radiation to air heat transfer coeﬀicient, A is the surface area, Tsurf and Tout are the
surface and outdoor air temperature.
23.4.2
Heat Emission from Zones
Discharge air carries heat to ambient at the zone level from exfiltration and exhaust fan. Exfiltration
is unintended airflow to outside through envelope cracks, as opposite to infiltration. Zones such as
restroom, kitchen and laundry room may be equipped with exhaust fans for active venting. These
items can be quantified by:
23.4. HEAT EMISSIONS
1763
Qexf,zone = mexf(hzone −hout)
(23.2)
Qexh,zone = mexh(hzone −hout)
(23.3)
where mexf is the exfiltration air mass flow rate, mexh is the zone exhaust air mass flow rate
from the zone exhaust node, hzone and hout are the zone and outdoor air enthalpy. Among these,
the sensible parts are:
Qexf,zone,sensible = mexf ∗c ∗(Tzone −Tout)
(23.4)
Qexh,zone,sensible = mexh ∗c ∗(Tzone −Tout)
(23.5)
where c is the specific heat of air, Tzone and Tout are the zone and outdoor air temperature. And
the latent parts are determined by taking the difference between the total and the sensible rate. For
each zone, its exfiltration rate is calculated by solving a mass flow balance on the zone including
infiltration, ventilation, outdoor air mixing, zone-to-zone mixing, and all of the zone inlet, exhaust,
and return nodes.
This part of zone exhaust only includes the exhaust heat at the zone level defined by
Fan:ZoneExhaust or AirflowNetwork:MultiZone:Component:ZoneExhaustFan. For each
zone, we aggregated this part by searching its exhaust fans. The exhaust heat from Zone HVAC
system nodes is included in the next item.
23.4.3
Heat Emission from HVAC Systems through Relief Air
HVAC systems relieve heat from system outdoor air relief nodes, and the total and sensible emission
rate are calculated as:
Qexh,sys = mexh(hnode −hout)
(23.6)
Qexh,sys,sensible = mexh ∗c ∗(Tnode −Tout)
(23.7)
And the latent parts are determined by taking the difference between the total and sensible rate.
The air exchange with outdoor is represented with an OutdoorAir:Mixer object in the Air-
LoopHVAC:OutdoorAirSystem object. This part is aggregated and reported by each Con-
troller:OutdoorAir object.
23.4.4
Heat Rejection from HVAC System Equipment
HVAC system equipment also directly exchanges heat with ambient air via refrigeration cycle and
its energy usage. For example, for gas-fired boilers/heaters, waste heat is exhausted to outside
together with combustion byproduct. For space cooling, heat is removed from indoors and dumped
to outdoor at the condenser side or corresponding cooling equipment, such as cooling tower. In
addition, energy consumed by outdoor equipment will directly dissipate to the ambient air, such
as compressors and fans in packaged DX systems. The surface outside face heat emission rate is
calculated as:
1764
CHAPTER 23. SPECIAL MODULES/REPORTING
(1) Gas-powered combustion unit: Fuel generated heat - fuel heat supply
(2) Condensing unit:
a. Air-cooled: cooling rate + electric power of condenser fan and compressor
b. Water-cooled: total heat transfer rate with outdoor air
Detailed calculation of HVAC rejected heat varies with different HVAC object groups and com-
ponent types, as summarized in Table 23.14.
Table 23.14:
Heat Rejection Calculation for Different
HVAC Component Types
Object Group
Component
Calculation Methods
Coils
Chilled water cooling coil
Emit heat in condensing unit defined in
Condenser Equipment
Heating coil (fuel heated)
Fuel Consumed + Heating Coil Defrost
Electric
Consumption
+
Heating
Coil
Crankcase Heater Electric Consumption –
Heating Coil Total Heating Energy
Hot
water/steam
heating
coil
Emit heat in plant source defined in Plant
Heating and Cooling Equipment
DX cooling coil (air-cooled)
Cooling Coil Source Side Heat Transfer
Rate + Cooling Coil Electric Power +
Cooling Coil Crankcase Heater Electric
Energy + Fuel Waste Heat
DX
cooling
coil
(Evaporatively-cooled)
Evaporative Cooler Condenser Pump Elec-
tricity Consumption + Cooling Coil Basin
Heater Electric Energy + Evaporative
Cooler Water Volume \* rho \* evaporation
heat of water (δHwe)
DX VRF cooling coil
Emit heat in condensing unit defined in
Variable Refrigerant Flow Equipment
DX heating coil (air-cooled)
Heating Coil Electric Power / Fuel Con-
sumed + Heating Coil Defrost Electric
Power + Heating Coil Crankcase Heater
Electric Power – Heating Coil Total Heat-
ing Rate
Water to air heat pump
Emit heat in condensing unit defined in
Condenser Equipment
DX VRF cooling /heating
coil
Emit heat in condensing unit defined in
Variable Refrigerant Flow Equipment
Evaporative
Coolers
Evaporative Coolers
Evaporative Cooler Condenser Pump Elec-
tricity Consumption + Cooling Coil Basin
Heater Electric Energy + Evaporative
Cooler Water Volume \* rho \* evaporation
heat of water (δHwe)
23.4. HEAT EMISSIONS
1765
Table 23.14:
Heat Rejection Calculation for Different
HVAC Component Types
Object Group
Component
Calculation Methods
Variable
Re-
frigerant Flow
Equipment
VRF air-to-air heat pump
condensing unit (air-cooled)
VRF Heat Pump Total Cooling Rate +
VRF Heat Pump Total Electric Power
(cooling mode)  
VRF Heat Pump To-
tal Heating Electric Power / Fuel Rate
- VRF Heat Pump Total Heating Rate
(heating mode)
VRF
air-to-air
heat
pump
condensing
unit
(evaporative-cooled)
Evaporative Cooler Condenser Pump Elec-
tricity Consumption + Cooling Coil Basin
Heater Electric Energy + Evaporative
Cooler Water Volume \* rho \* evaporation
heat of water (δHwe)
VRF air-to-air heat pump
condensing
unit
(water-
cooled)
VRF Heat Pump Condenser Heat Transfer
Rate
Plant Heating
and
Cooling
Equipment
Hot water/Steam boiler
Boiler  Rate + Boiler Ancil-
lary Electric Energy - Boiler Heating Rate
Chiller water-cooled
Emit heat in Condenser Equipment
Chiller air-cooled / evap-
cooled
Chiller Condenser Heat Transfer Rate
Condenser
Equipment
Cooling Tower
Cooling Tower Heat Transfer Rate + Cool-
ing Tower Fan Electric Power
Water
Heaters
and Thermal
Storage
Water heater
Water Heater  Rate - Water
Heater Heating Rate
Zone
HVAC
Forced
Air
Units
Window air conditioner /
Packaged terminal air con-
ditioner (PTAC) / Pack-
aged terminal heat pump
(PTHP);
Energy
recovery
ventilator (ERV); Unit ven-
tilator/heater; Zone outdoor
air unit
Total
Cooling
Rate
+
Electric
Energy
(cooling
mode)  
 Heating Electric
Power / Fuel Rate +  Electric
Power -  Total Heating Rate
(heating mode)
Water-to-air heat pump
Emit heat in condensing unit defined in
Condenser Equipment
Zone evaporative cooler
Emit heat in condensing unit defined in
Evaporative Coolers
1766
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.14:
Heat Rejection Calculation for Different
HVAC Component Types
Object Group
Component
Calculation Methods
Hybrid Unitary HVAC
System dependent; Calculated according
to the equipment specification as above
There are several types of components for which the heat rejection is not clearly defined. The
following are not included in the heat emissions report:
• User defined systems have a variety of possible sources of heat emission including outdoor
air relief for exhaust or a condenser outlet for heat rejection. These parts can be counted by
tracing the condensing unit linked to the air connection inlet and outlet (for user defined zone
HVAC and plant component).
• For user defined coil, this part depends on how the coil is designed and equipped. We do not
count this in report.
• ThermalStorage:Ice:\* do not indicate where losses go, so we neglect this.
By summing up these components, the heat emissions are calculated and reported from buildings
by systems and components as well as in total.
23.5
Resilience Metrics
With increasing frequency and severity of extreme weather events (e.g., heat waves), it is crucial to
ensure urban buildings and infrastructure are resilient to provide critical services to preserve human
life and properties during natural disasters. Building resilience has the opportunity to become an
additional value proposition for technologies and systems if it can be reliably quantified, valued,
and trusted by stakeholders. Metrics or an assessment of potential vulnerability, likelihood, and
consequence for each risk would help to prioritize further consideration of these risk factors of
building resilience [1]. Measuring the resilience of buildings help owners make better decisions and
protect their assets, better assess the built environment resilience of larger geographic units such as
communities and cities, and complement existing assessments of building sustainability.
The following metrics are added in EnergyPlus as optional report variables and summary tables
in three aspect: thermal, visual, and CO2 resilience. Each metric can be calculated and reported
when users declare it as an input. The selected resilience metrics (e.g., thermal metrics: Heat Index,
Humidex, and SET) are well defined, calculable, and have been adopted by government agency and
industry.
23.5.1
Thermal Resilience
23.5.1.1
Heat Index
The heat index (HI) is an index that combines air temperature and relative humidity (Steadman
1979), in shaded areas, to posit a human-perceived equivalent temperature, as how hot it would feel
23.5. RESILIENCE METRICS
1767
if the humidity were some other value in the shade. The HI measures the temperature feels like to
the human body when relative humidity is combined with the air temperature. HI is widely used
in the United States. The Occupational Safety and Health Administration (OSHA) uses HI as an
indicator to assess heat stress [2]. This has important considerations for the human body’s comfort.
When the body gets too hot, it begins to perspire or sweat to cool itself off. If the perspiration is
not able to evaporate, the body cannot regulate its temperature. When the atmospheric moisture
content (i.e. relative humidity) is high, the rate of evaporation from the body decreases. In other
words, the human body feels warmer in humid conditions. The opposite is true when the relative
humidity decreases because the rate of perspiration increases.
Table 1 developed by U.S. National Oceanic and Atmospheric Administration (NOAA) is used
to look up the heat index by temperature (◦C) and relative humidity (%) [3]. The HI effects on
human health are categorized at five levels: Safe, Caution, Extreme caution, Danger and Extreme
danger, defined in Table 23.15 and color coded in Figure 23.6.
Figure 23.6: Heat Index lookup table
The computation of the heat index is a refinement of a result obtained by multiple regression
analysis carried out by Lans P. Rothfusz and described in a 1990 National Weather Service (NWS)
Technical Attachment (SR 90-23) [4-5]. The calculation is based on degree Fahrenheit.
The regression equation of Rothfusz is
HI = c1 + c2T + c3R + c4TR + c5T 2 + c6R2 + c7T 2R + c8TR2 + c9T 2R2
(23.8)
where
HI = heat index (expressed as an apparent temperature in degrees Fahrenheit),
T = ambient dry-bulb temperature (in degrees Fahrenheit),
R = relative humidity (percentage value between 0 and 100),
c1 = -42.379,
1768
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.15: Definition of four levels of Heat Index
Heat
Index
in Celsius
Heat
Index
in
Fahren-
heit
Heat Index Level
Less
than
26.7 ◦C
Less than 80
°F
Safe: no risk of heat hazard
26.7 ◦C
-
32.2 ◦C
80–90 °F
Caution:
fatigue is possi-
ble with prolonged exposure
and activity. Continuing ac-
tivity could result in heat
cramps.
32.2 ◦C
-
39.4 ◦C
90–103 °F
Extreme
caution:
heat
cramps and heat exhaustion
are possible.
Continuing
activity could result in heat
stroke.
39.4 ◦C
-
51.7 ◦C
103–125 °F
Danger:
heat cramps and
heat exhaustion are likely;
heat stroke is probable with
continued activity.
over 51.7 ◦C
over 125 °F
Extreme danger: heat stroke
is imminent.
23.5. RESILIENCE METRICS
1769
c2 = 2.04901523,
c3 = 10.14333127,
c4 = -0.22475541,
c5 = -0.00683783,
c6 = -0.05481717,
c7 = 0.00122874,
c8 = 0.00085282,
c9 = -0.00000199.
If the RH is less than 13% and the temperature is between 80 and 112 °F, then the following
adjustment is subtracted from HI:
HI = (13 −R)/4 ∗((17 −|T −95|)/17)0.5
(23.9)
Otherwise, if the RH is greater than 85% and the temperature is between 80 and 87 °F, then
the following adjustment is added to HI:
HI = (R −85)/10 ∗(87 −T)/5
(23.10)
The Rothfusz regression is not appropriate when conditions of temperature and humidity war-
rant a heat index value below about 80 °F. In those cases, a simpler formula is applied to calculate
values consistent with Steadman’s results:
HI = 0.5 ∗(T + 61.0 + (T −68.0) ∗1.2 + (R ∗0.094))
(23.11)
In practice, the simple formula is computed first based on the temperature and humidity. If
this heat index value is 80 °F or higher, the full regression equation along with any adjustment
as described above is applied. The Rothfusz regression is not valid for extreme temperature and
relative humidity conditions beyond the range of data considered by Steadman.
The Heat Index Hours (accumulated hours for a space) and Heat Index OccupantHours (accu-
mulated hours for the sum of all occupants in a space) of each level for each zone and the whole
building are reported under the Annual Thermal Resilience Report.
23.5.1.2
Humidex
The humidex (short for humidity index) is an index number used by Canadian meteorologists
to describe how hot the weather feels to the average person, by combining the effect of heat and
humidity. The term humidex was first coined in 1965 [6]. The humidex is a nominally dimensionless
quantity (though generally recognized by the public as equivalent to the degree Celsius) based on
the dew-point temperature [7].
The Humidex effects on human health are categorized at five levels: Little to no discomfort,
Some discomfort, Great discomfort; avoid exertion, Dangerous and Heat stroke imminent, defined
in Table 23.16 and color coded in Figure 23.7.
The humidex (H) formula is:
H = Tair + 5
9(6.11 ∗exp
5417.7530∗(
1
273.16 −
1
273.15+Tdew ) −10)
(23.12)
Where,
H = the Humidex,
1770
CHAPTER 23. SPECIAL MODULES/REPORTING
Figure 23.7: Humidex lookup table
Table 23.16: Definition of five levels of Humidex
Humidex
Value
Humidex Level
Below 29
Little to no discomfort
29 to 40
Some discomfort
40 to 45
Great discomfort; avoid exertion
45 to 50
Dangerous
Above 50
Heat stroke imminent
23.5. RESILIENCE METRICS
1771
Tair = the air temperature in ◦C,
Tdew = the dew-point temperature in ◦C,
exp = 2.71828.
The Humidex Hours (accumulated hours for a space) and Humidex OccupantHours (accumu-
lated hours for the sum of all occupants in a space) of each level for each zone and the whole building
are reported under the Annual Thermal Resilience Report.
23.5.1.3
Standard Effective Temperature Hours
Standard Effective Temperature (SET) is a model of human response to the thermal environment.
Developed by A.P. Gagge and accepted by ASHRAE in 1986, SET is also referred to as the Pierce
Two-Node model [8]. Its calculation is similar to PMV because it is a comprehensive comfort index
based on heat-balance equations that incorporate personal factors of clothing and metabolic rate. Its
fundamental difference is it takes a two-node method to represent human physiology in measuring
skin temperature and skin wettedness. ASHRAE 55-2010 defines SET as ”the temperature of an
imaginary environment at 50% relative humidity, < 0.1 m/s [0.33 ft/s] average air speed, and mean
radiant temperature equal to average air temperature, in which total heat loss from the skin of an
imaginary occupant with an activity level of 1.0 met and a clothing level of 0.6 clo is the same as
that from a person in the actual environment, with actual clothing and activity level” [9].
LEED Pilot Credit IPpc100 - Passive Survivability and Back-up Power During Disruptions -
defines “Livable conditions” as SET between 54 °F and 86 °F. The credit requires buildings to
maintain safe thermal conditions in the event of an extended power outage or loss of heating fuel,
or provide backup power to satisfy critical loads. Accumulated SET-days and SET-hours are metrics
to measure thermal safety and temperatures. The SET-days and SET-hours are degree-days and
degree-hours in Celsius/Fahrenheit degrees based on the indoor SET.
LEED Passive Survivability defines the Thermal Safety Temperatures for Path 2 using the SET:
• Cooling: Not to exceed 9 °F SET-days (216 °F SET-hours) above 86 °F for residential build-
ings. (SI Metric: Not to exceed 5 ◦C SET-days (120 ◦C SET-hours) above 30 ◦C SET for
residential buildings.)
• Cooling: Not to exceed 18 °F SET-days (432 °F SET-hours) above 86 °F SET for non-
residential buildings.
(SI etric: Not to exceed 10 ◦C SET-days (240 ◦C SET-hours) above
30 ◦C SET for non-residential buildings.)
• Heating: Not to exceed 9 °F SET-days (216 °F SET-hours for all buildings. (SI Metric: Not
to exceed 5 ◦C SET-days (120 ◦C SET-hours) below 12 ◦C SET-hours for all buildings.)
EnergyPlus calculates and reports SET as a time-step report variable when Pierce method
is chosen as the People’s thermal comfort model. The aggregated the SET-Hours and the SET-
OccupantHours (at zone level) for both cooling and heating are reported under the Annual Thermal
Resilience Summary. The tables also include the longest continuous unmet time duration in hours
and the start time of their occurrences (first occurrence if multiple time slots have the same dura-
tion).
1772
CHAPTER 23. SPECIAL MODULES/REPORTING
Table 23.17: Indoor CO2 levels required at various health conditions
Indoor CO2 Concentra-
tion
CO2 Level
<= 1000 ppm
Normal
<= 5,000 ppm and > 1000
ppm
Caution
> 5,000 ppm
Hazard
23.5.2
Indoor Air Quality - CO2 Resilience
For indoor air quality, we chose to use CO2 concentration at the zone level as an indicator. CO2 at
very high concentrations (e.g., greater than 5,000 ppm) can pose a health risk, referring to Appendix
D Summary of Selected Air Quality Guidelines in ASHRAE Standard 62.1-2016, ”Ventilation for
Acceptable Indoor Air Quality”. At concentrations above 15,000 ppm, some loss of mental acuity has
been noted. The Occupational Safety and Health Administration (OSHA) of the US Department
of Labor defined the Permissible Exposure Limits (PEL) and Short-Term Exposure Limit (STEL)
of CO2 level to be 5,000 ppm and 30,000 ppm accordingly [10].
CO2 increases in buildings with higher occupant densities, and is diluted and removed from
buildings with outdoor air ventilation. High CO2 levels may indicate a problem with overcrowding
or inadequate outdoor air ventilation. Thus, maintaining a steady-state CO2 concentration in a
space no greater than about 700 ppm above outdoor air levels will indicate that a substantial
majority of visitors entering a space will be satisfied with respect to human bio-effluents (body
odor). With outdoor CO2 concentration varies from 350 to 500 ppm, we assume 1000 ppm is the
safe threshold of indoor CO2 concentration.
EnergyPlus calculates and reports the Zone Air CO2 Concentration [ppm] as a report variable,
and the thresholds of different levels defined in Table 23.17. The Annual CO2 Resilience summary
reports the Hours and OccupantHours of each level for each zone and the whole building.
To activate the CO2 concentration calculation in EnergyPlus, the ZoneAirContaminantBal-
ance object needs to be specified and with the field “Carbon Dioxide Concentration” set to
Yes. Users can define a schedule of outdoor air CO2 concentration in the field “Outdoor Carbon
Dioxide Schedule Name”. CO2 generation rate at the zone level can be specified using the
ZoneContaminantSourceAndSink:CarbonDioxide object.
23.5.3
Visual Resilience
Adequate indoor lighting level is crucial for occupant safety, health and productivity. The 10th
edition of The Lighting Handbook published by IESNA recommends illuminance levels for various
types of spaces in a building. The US General Services Administration provides lighting levels for
US Government buildings (Table 23.18), which can be used as a guide for other types of buildings.
The required light levels are indicated in a range because different tasks, even in the same space,
require different amounts of light. In general, low contrast and detailed tasks require more light
while high contrast and less detailed tasks require less light.
For resilience reporting purpose, we chose three thresholds: a bit dark - less than 100 lux, dim
– 100 to 300 lux, adequate – 300 to 500 lux, bright – more than 500 lux.
23.5. RESILIENCE METRICS
1773
Table 23.18: GSA recommended lighting levels
Room Type
Light
Level
(Foot
Can-
dles)
Light
Level
(Lux)
Bedroom - Dormitory
20-30 FC
200-300 lux
Cafeteria - Eating
20-30 FC
200-300 lux
Classroom - General
30-50 FC
300-500 lux
Conference Room
30-50 FC
300-500 lux
Corridor
5-10 FC
50-100 lux
Exhibit Space
30-50 FC
300-500 lux
Gymnasium
-
Exercise
/
Workout
20-30 FC
200-300 lux
Gymnasium
-
Sports
/
Games
30-50 FC
300-500 lux
Kitchen / Food Prep
30-75 FC
300-750 lux
Laboratory (Classroom)
50-75 FC
500-750 lux
Laboratory (Professional)
75-120 FC
750-1200 lux
Library - Stacks
20-50 FC
200-500 lux
Library - Reading / Study-
ing
30-50 FC
300-500 lux
Loading Dock
10-30 FC
100-300 lux
Lobby - Oﬀice/General
20-30 FC
200-300 lux
Locker Room
10-30 FC
100-300 lux
Lounge / Breakroom
10-30 FC
100-300 lux
Mechanical
/
Electrical
Room
20-50 FC
200-500 lux
Oﬀice - Open
30-50 FC
300-500 lux
Oﬀice - Private / Closed
30-50 FC
300-500 lux
Parking - Interior
5-10 FC
50-100 lux
Restroom / Toilet
10-30 FC
100-300 lux
Retail Sales
20-50 FC
200-500 lux
Stairway
5-10 FC
50-100 lux
Storage Room - General
5-20 FC
50-200 lux
Workshop
30-75 FC
300-750 lux
1774
CHAPTER 23. SPECIAL MODULES/REPORTING
• 100 lux – This level of light is suﬀicient for lifts, corridors and stairs. Areas that are transitory
for occupants and don’t require any detailed work. Warehouse areas and bulk stores will also
require this minimal light level.
• 300 lux – Assembly areas, like village halls require at least 300 lux.
• 500 lux – Retail spaces should have this as a minimum light level, as should general oﬀice
spaces. This level should be suitable for prolonged work on computers, machinery and reading.
• More than 500 lux – If you have an area where intricate work is being carried out, then very
high lux values may be needed. Where fine detailed work is being carried out, anything up
to 2,000 lux can be used – this is usually only necessary in fairly unusual circumstances.
To activate the indoor illuminance calculation in EnergyPlus, users need to define the Day-
lighting:Controls and the Daylighting:ReferencePoint objects, even if no daylighting controls
are actually implemented in the building simulation model.
The Annual Visual Resilience summary reports the Hours and OccupantHours of each illumi-
nance level for each zone and the whole building.